datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
984348000000,2001,3,2000,6,24,7,1.31,0.111,0.665,27972.2,169.5,169.5,166.5,4,4,4,2163,2045,2271,1980,1862,183,183,183,879.6,762,988,0.0847,0.0806,0.0895,1100,1100,1100,990,990,990,971.5,971.2,971.8,18.5,18.2,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.63,16.37,16.92,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.48,41.77,43.24,41.63,40.93,42.38,0,0,0,0,0,0,0.925,0,0.645,0.085,0.51,0.49,21.4
984952800000,2001,3,2000,6,25,7,1.43,0.111,0.665,27101.9,163.2,163.2,161.3,4,4,4,2358,2290,2418,2175,2107,183,183,183,1075,1007,1135,0.0776,0.0757,0.0799,1100,1100,1100,990,990,990,972,971.8,972.1,18,17.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.16,16.02,16.33,0.945,0.945,0.946,0.979,0.978,0.98,0.925,0.924,0.927,41.21,40.82,41.65,40.33,39.92,40.8,0,0,0,0,0,0,0.896,0,0.765,0.078,0.47,0.53,19
985557600000,2001,3,2000,6,26,7,1.51,0.114,0.665,26472.2,159.1,159.1,157.6,4,4,4,2493,2437,2544,2305,2254,187.9,183,217,1205,1154,1249,0.0753,0.0723,0.0853,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.84,15.71,15.97,0.944,0.944,0.945,0.977,0.976,0.978,0.922,0.921,0.924,40.33,40,40.7,39.39,39.04,39.79,0,0,0,0,0,0,0.875,0,0.845,0.075,0.44,0.56,17.5
986162400000,2001,4,2000,7,27,7,1.58,0.131,0.665,25939,155.8,155.8,154.4,4,4,4,2607,2555,2649,2390,2338,217,217,217,1290,1238,1332,0.0832,0.0819,0.0849,1100,1100,1100,990,990,990,972.6,972.4,972.7,17.4,17.3,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.56,15.46,15.68,0.943,0.943,0.944,0.975,0.975,0.976,0.92,0.919,0.921,39.58,39.31,39.92,38.6,38.31,38.96,0,0,0,0,0,0,0.858,0,0.915,0.083,0.42,0.58,16.4
986767200000,2001,4,2000,7,28,7,1.62,0.131,0.665,25583.7,152.9,152.9,152.3,4,4,4,2683,2660,2696,2466,2443,217,217,217,1366,1343,1379,0.0809,0.0805,0.0816,1100,1100,1100,990,990,990,972.7,972.7,972.8,17.3,17.2,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.38,15.35,15.43,0.943,0.942,0.943,0.974,0.974,0.974,0.918,0.918,0.919,39.09,39,39.23,38.07,37.99,38.23,0,0,0,0,0,0,0.846,0,0.955,0.081,0.41,0.59,15.8
987372000000,2001,4,2000,7,29,7,1.61,0.131,0.665,25711,154.3,154.3,153,4,4,4,2656,2610,2688,2439,2393,217,217,217,1339,1293,1371,0.0817,0.0807,0.0832,1100,1100,1100,990,990,990,972.7,972.6,972.8,17.3,17.2,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.44,15.37,15.55,0.943,0.942,0.943,0.974,0.974,0.975,0.919,0.918,0.92,39.26,39.06,39.57,38.26,38.04,38.58,0,0,0,0,0,0,0.85,0,0.945,0.081,0.41,0.59,16
987976800000,2001,4,2000,7,30,7,1.52,0.131,0.665,26410.1,159.8,159.8,157.2,4,4,4,2506,2414,2590,2289,2197,217,217,217,1189,1097,1273,0.0866,0.0838,0.0899,1100,1100,1100,990,990,990,972.3,972.1,972.5,17.7,17.5,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.8,15.6,16.03,0.944,0.943,0.945,0.977,0.975,0.978,0.922,0.92,0.924,40.24,39.69,40.85,39.3,38.72,39.94,0,0,0,0,0,0,0.873,0,0.855,0.086,0.44,0.56,17.4
988581600000,2001,4,2000,7,31,7,1.37,0.162,0.665,27501.2,167,167,163.7,4,4,4,2270,2143,2380,2002,1867,267.6,217,276,902.1,767,1063,0.118,0.0912,0.129,1100,1100,1100,990,990,990,971.8,971.4,972,18.2,18,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.37,16.11,16.68,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.925,0.928,41.78,41.07,42.61,40.92,40.18,41.76,0,0,0,0,0,0,0.909,0,0.705,0.12,0.49,0.51,20.1
989186400000,2001,5,2000,8,32,7,1.19,0.167,0.665,28915.7,176.1,176.1,172.1,4,4,4,1963,1841,2095,1687,1565,276,276,276,586.7,465,719,0.141,0.132,0.15,1100,1100,1100,990,990,990,971,970.6,971.3,19,18.7,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.097,0.1,17.16,16.8,17.54,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.91,42.91,44.93,43.03,42.06,44.03,0,0,0,0,0,0,0.956,0,0.525,0.14,0.56,0.44,24.3
989791200000,2001,5,2000,8,33,7,1.02,0.167,0.665,30437.1,184.6,184.6,181.2,4,4,4,1695,1596,1803,1419,1320,276,276,276,318.7,220,427,0.163,0.153,0.173,1100,1100,1100,990,990,990,970.1,969.8,970.5,19.9,19.5,20.2,0.921,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.02,17.66,18.35,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.22,45.26,47.09,45.29,44.36,46.15,0,0,0,0,0,0,1.01,0,0.355,0.16,0.65,0.35,29.8
990396000000,2001,5,2000,8,34,7,0.895,0.167,0.665,31742.2,192.1,192.1,188.9,4,4,4,1480,1396,1566,1204,1120,276,276,276,104.4,20,190,0.187,0.176,0.198,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.862,0.827,0.906,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.78,1.85,0.088,0.085,0.091,18.77,18.45,19.08,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.2,47.36,49.01,47.24,46.41,48.03,0,0,0,0,0,0,1.05,0,0.23,0.19,0.74,0.26,35.5
991000800000,2001,5,2000,8,35,7,0.744,0.137,0.607,30870,190.3,190.3,183.7,4,4,4,1230,1126,1350,1003,947.4,226.7,161,276,0,0,0,0.183,0.136,0.226,1003,947.4,1074,990,990,990,968.6,968.3,969,21.4,21,21.7,0.665,0.596,0.779,0.457,0.398,0.59,0.021,0.019,0.028,1.4,1.26,1.66,0.066,0.059,0.079,19.98,19.34,20.44,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,46.87,44.67,48.55,45.94,43.78,47.58,0,0,0,0,0,0,1.02,0,0.137,0.18,0.82,0.18,41.5
991605600000,2001,6,2000,9,36,7,0.622,0.0974,0.525,27919.6,176.7,176.7,166.2,4,4,4,1029,968.7,1096,867.5,807.7,161,161,161,0,0,0,0.157,0.147,0.166,867.5,807.7,934.9,990,990,990,968,967.8,968.2,22,21.8,22.2,0.508,0.453,0.569,0.359,0.33,0.391,0.016,0.015,0.018,1.1,0.998,1.22,0.05,0.045,0.056,20.91,20.58,21.23,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.931,0.936,42.44,40.07,45.07,41.55,39.12,44.16,0,0,0,0,0,0,0.923,0,0.097,0.16,0.84,0.16,44.9
992210400000,2001,6,2000,9,37,7,0.548,0.0974,0.45,24353.4,153.6,153.6,145,4,3,3.142857142857143,905.3,863.4,952,744.3,702.4,161,161,161,0,0,0,0.178,0.169,0.186,744.3,702.4,791,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.396,0.362,0.438,0.296,0.27,0.322,0.013,0.012,0.014,0.956,0.891,1.02,0.043,0.039,0.046,21.52,21.32,21.76,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.18,39.4,51.67,46.49,38.4,48.2,0,0,0,0,0,0,0.805,0,0.098,0.18,0.82,0.18,44.4
992815200000,2001,6,2000,9,38,7,0.499,0.0974,0.402,22530.3,138.9,138.9,134.1,3,3,3,825.1,798.5,853.3,664.1,637.5,161,161,161,0,0,0,0.195,0.189,0.202,664.1,637.5,692.3,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.34,0.325,0.356,0.245,0.227,0.263,0.011,0.0099,0.012,0.826,0.781,0.874,0.036,0.034,0.039,21.97,21.81,22.12,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.62,44.06,47.23,44.7,43.18,46.29,0,0,0,0,0,0,0.745,0,0.097,0.2,0.81,0.19,45.2
993420000000,2001,6,2000,9,39,7,0.464,0.0995,0.365,20693.5,128.2,128.2,123.2,3,3,3,767.6,738.8,790.7,603,552.8,164.6,161,186,0,0,0,0.215,0.204,0.252,603,552.8,629.7,990,990,990,967,966.9,967.1,23,22.9,23.1,0.306,0.28,0.321,0.204,0.17,0.222,0.0089,0.0074,0.0097,0.724,0.641,0.768,0.031,0.028,0.033,22.31,22.17,22.5,0.954,0.951,0.955,0.979,0.973,0.98,0.934,0.925,0.936,41.94,38.67,43.6,41.06,37.63,42.72,0,0,0,0,0,0,0.684,0,0.099,0.21,0.79,0.21,44.6
994024800000,2001,7,2000,10,40,7,0.421,0.112,0.308,17391.6,110.5,110.5,103.5,3,2,2.7142857142857144,695.4,665.3,727,509.4,479.3,186,186,186,0,0,0,0.268,0.256,0.28,509.4,479.3,541,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.255,0.238,0.273,0.142,0.125,0.162,0.0061,0.0053,0.007,0.6,0.55,0.645,0.026,0.024,0.028,22.72,22.57,22.81,0.95,0.946,0.956,0.973,0.97,0.98,0.925,0.918,0.937,40.87,35.16,52.1,39.1,34.11,48.2,0,0,0,0,0,0,0.575,0,0.113,0.27,0.73,0.27,41.3
994629600000,2001,7,2000,10,41,7,0.381,0.112,0.268,15689.3,96.4,96.4,93.39,2,2,2,629.2,603.7,655.7,443.2,417.7,186,186,186,0,0,0,0.296,0.284,0.308,443.2,417.7,469.7,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.219,0.207,0.233,0.108,0.0962,0.121,0.0046,0.0041,0.0051,0.569,0.528,0.613,0.024,0.022,0.026,23.01,22.86,23.16,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.87,45.34,50.39,46.69,44.44,48.2,0,0,0,0,0,0,0.519,0,0.113,0.29,0.7,0.3,41.2
995234400000,2001,7,2000,10,42,7,0.347,0.112,0.234,13904.8,87.31,87.31,82.77,2,2,2,573.6,551.5,595.8,387.6,365.5,186,186,186,0,0,0,0.324,0.312,0.337,387.6,365.5,409.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.197,0.189,0.205,0.0819,0.0715,0.0924,0.0034,0.003,0.0039,0.483,0.45,0.516,0.02,0.019,0.022,23.34,23.2,23.47,0.953,0.951,0.955,0.979,0.976,0.98,0.933,0.928,0.936,42.27,39.98,44.55,41.38,39.02,43.66,0,0,0,0,0,0,0.46,0,0.113,0.32,0.67,0.33,40.1
995839200000,2001,7,2000,10,43,7,0.318,0.112,0.205,12144.8,76.53,76.53,72.29,2,2,2,525.2,506.4,544.7,339.2,320.4,186,186,186,0,0,0,0.354,0.341,0.367,339.2,320.4,358.7,990,990,990,966,965.9,966.1,24,23.9,24.1,0.18,0.173,0.186,0.0591,0.0502,0.0683,0.0025,0.0021,0.0029,0.41,0.382,0.439,0.017,0.016,0.018,23.63,23.51,23.74,0.947,0.944,0.95,0.971,0.97,0.974,0.92,0.916,0.925,37.21,35.21,39.27,36.15,34.15,38.26,0,0,0,0,0,0,0.402,0,0.113,0.35,0.64,0.36,38.2
996444000000,2001,7,2000,10,44,7,0.291,0.112,0.179,10633.6,67,67,63.3,2,2,2,480.9,461.3,500.1,296.3,277.3,184.6,184,186,0,0,0,0.384,0.372,0.399,296.3,277.3,314.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.165,0.158,0.171,0.0389,0.0299,0.0473,0.0016,0.0012,0.002,0.346,0.318,0.372,0.014,0.013,0.015,23.89,23.78,24.01,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,32.63,30.55,34.54,31.65,29.63,33.5,0,0,0,0,0,0,0.352,0,0.112,0.38,0.62,0.38,36.5
997048800000,2001,8,2000,11,45,7,0.264,0.106,0.158,9400.47,58.07,58.07,55.96,2,2,2,437,420.5,455,261.3,246.9,175.7,155,184,0,0,0,0.402,0.365,0.427,261.3,246.9,271,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.152,0.148,0.156,0.0225,0.0167,0.0269,0.00092,0.00068,0.0011,0.293,0.274,0.309,0.012,0.011,0.013,24.14,24.04,24.21,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,28.84,27.2,29.93,27.98,26.39,29.03,0,0,0,0,0,0,0.311,0,0.106,0.4,0.6,0.4,35.6
997653600000,2001,8,2000,11,46,7,0.242,0.0937,0.148,8816.94,55.95,55.95,52.48,2,1,1.8571428571428572,400.2,385.8,415.3,245.2,230.8,155,155,155,0,0,0,0.388,0.373,0.402,245.2,230.8,260.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.144,0.139,0.149,0.0174,0.0154,0.0219,0.00071,0.00062,0.00089,0.291,0.257,0.408,0.012,0.01,0.017,24.31,24.24,24.39,0.933,0.925,0.958,0.971,0.97,0.98,0.906,0.897,0.939,31.02,26.04,52.59,29.68,25.26,48.2,0,0,0,0,0,0,0.292,0,0.094,0.39,0.61,0.39,36.4
998258400000,2001,8,2000,11,47,7,0.223,0.0937,0.13,7955.95,48.2,48.2,47.36,1,1,1,369.3,357.1,381.1,214.3,202.1,155,155,155,0,0,0,0.42,0.407,0.434,214.3,202.1,226.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.133,0.128,0.137,0.014,0.0129,0.015,0.00056,0.00052,0.00061,0.378,0.357,0.4,0.015,0.014,0.016,24.37,24.29,24.46,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,49.03,46.3,51.65,47.36,45.37,48.2,0,0,0,0,0,0,0.263,0,0.093,0.42,0.58,0.42,35.7
998863200000,2001,8,2000,11,48,7,0.21,0.0874,0.122,7580.51,48.2,48.2,45.12,1,1,1,346.8,335.5,355.7,202.4,189.2,144.4,118,155,0,0,0,0.416,0.347,0.45,202.4,189.2,222.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.127,0.124,0.132,0.013,0.0118,0.0146,0.00052,0.00048,0.00059,0.356,0.334,0.389,0.014,0.013,0.016,24.51,24.47,24.55,0.955,0.952,0.959,0.98,0.98,0.98,0.936,0.933,0.939,46.46,43.35,51.18,45.12,42.48,48.2,0,0,0,0,0,0,0.251,0,0.088,0.42,0.58,0.42,36.1
999468000000,2001,9,2000,12,49,7,0.193,0.0714,0.121,7619.78,48.1,48.1,45.36,1,1,1,318.5,306.8,330.8,200.5,188.8,118,118,118,0,0,0,0.371,0.357,0.385,200.5,188.8,212.8,990,990,990,965,964.9,965.1,25,24.9,25.1,0.124,0.12,0.128,0.0128,0.0118,0.0138,0.00051,0.00047,0.00055,0.35,0.329,0.372,0.014,0.013,0.015,24.66,24.57,24.74,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.28,43.57,49.09,45.36,42.7,48.1,0,0,0,0,0,0,0.252,0,0.072,0.37,0.63,0.37,39.5
1000072800000,2001,9,2000,12,50,7,0.179,0.0714,0.108,6749.89,42.13,42.13,40.18,1,1,1,296.1,289.5,304.3,178.1,171.5,118,118,118,0,0,0,0.399,0.388,0.408,178.1,171.5,186.3,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.116,0.114,0.119,0.0109,0.0103,0.0116,0.00043,0.00041,0.00046,0.31,0.298,0.325,0.012,0.012,0.013,24.8,24.75,24.84,0.948,0.946,0.951,0.978,0.975,0.98,0.927,0.922,0.932,41.09,39.54,42.99,40.18,38.55,42.13,0,0,0,0,0,0,0.223,0,0.071,0.4,0.6,0.4,37.7
1000677600000,2001,9,2000,12,51,7,0.17,0.0714,0.0987,6133.96,38.08,38.08,36.51,1,1,1,281.2,274,287.6,163.2,156,118,118,118,0,0,0,0.42,0.41,0.431,163.2,156,169.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.113,0.00962,0.00901,0.0102,0.00038,0.00036,0.0004,0.283,0.27,0.295,0.011,0.011,0.012,24.89,24.85,24.93,0.943,0.941,0.945,0.971,0.97,0.974,0.916,0.913,0.921,37.58,35.89,39.09,36.51,34.81,38.08,0,0,0,0,0,0,0.203,0,0.0713,0.42,0.58,0.42,36.1
1001282400000,2001,9,2000,12,52,7,0.16,0.0714,0.0884,5471.34,34.26,34.26,32.57,1,1,1,264.1,256.7,271.5,146.1,138.7,118,118,118,0,0,0,0.447,0.435,0.46,146.1,138.7,153.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.107,0.00817,0.00754,0.0088,0.00032,0.0003,0.00035,0.253,0.239,0.266,0.01,0.0095,0.011,24.99,24.95,25.03,0.938,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.57,31.83,35.32,32.57,30.87,34.26,0,0,0,0,0,0,0.181,0,0.0716,0.45,0.55,0.45,34.2
1001887200000,2001,10,2001,1,1,7,0.154,0.0587,0.0954,5937.83,36.23,36.23,35.34,1,1,1,254.8,249.3,258.6,157.8,152.3,97,97,97,0,0,0,0.381,0.375,0.389,157.8,152.3,161.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.108,0.00916,0.0087,0.00949,0.00036,0.00034,0.00038,0.272,0.262,0.279,0.011,0.01,0.011,25.01,24.99,25.04,0.942,0.94,0.943,0.97,0.97,0.97,0.913,0.912,0.915,36.44,35.16,37.34,35.34,34.11,36.23,0,0,0,0,0,0,0.196,0,0.0586,0.38,0.62,0.38,38.6
1002492000000,2001,10,2001,1,2,7,0.145,0.0587,0.0866,5380.85,33.55,33.55,32.03,1,1,1,240.2,234.3,246.9,143.2,137.3,97,97,97,0,0,0,0.404,0.393,0.414,143.2,137.3,149.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0999,0.104,0.00792,0.00742,0.00849,0.00031,0.00029,0.00034,0.246,0.235,0.258,0.0097,0.0093,0.01,25.11,25.06,25.16,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,33.02,31.63,34.59,32.03,30.68,33.55,0,0,0,0,0,0,0.178,0,0.0584,0.4,0.6,0.4,37.1
1003096800000,2001,10,2001,1,3,7,0.139,0.0587,0.0802,4975.61,30.25,30.25,29.62,1,1,1,229.6,226.7,232.4,132.6,129.7,97,97,97,0,0,0,0.422,0.417,0.428,132.6,129.7,135.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0982,0.0972,0.0992,0.00702,0.00677,0.00726,0.00028,0.00027,0.00029,0.227,0.221,0.232,0.0089,0.0087,0.0091,25.2,25.17,25.22,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.53,29.84,31.18,29.62,28.94,30.25,0,0,0,0,0,0,0.165,0,0.0588,0.42,0.58,0.42,35.8
1003701600000,2001,10,2001,1,4,7,0.138,0.0587,0.0797,4944.28,29.81,29.81,29.43,1,1,1,228.8,226.9,230.5,131.8,129.9,97,97,97,0,0,0,0.424,0.421,0.427,131.8,129.9,133.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0979,0.0973,0.0985,0.00695,0.00679,0.0071,0.00027,0.00027,0.00028,0.225,0.222,0.228,0.0089,0.0087,0.009,25.2,25.19,25.22,0.931,0.931,0.932,0.97,0.97,0.97,0.903,0.903,0.904,30.34,29.9,30.73,29.43,29.01,29.81,0,0,0,0,0,0,0.164,0,0.0583,0.43,0.58,0.42,35.8
1004306400000,2001,10,2001,1,5,7,0.14,0.0573,0.0824,5119.46,30.63,30.63,30.47,1,1,1,231,229.1,234,136.3,134.3,94.71,93,97,0,0,0,0.41,0.404,0.419,136.3,134.3,137,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0993,0.0988,0.0998,0.00734,0.00717,0.0074,0.00029,0.00028,0.00029,0.233,0.23,0.235,0.0092,0.009,0.0092,25.18,25.16,25.19,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.42,30.93,31.57,30.47,30,30.63,0,0,0,0,0,0,0.169,0,0.0576,0.41,0.59,0.41,36.6
1004911200000,2001,11,2001,2,6,7,0.141,0.0562,0.0846,5260.49,32,32,31.31,1,1,1,232.9,228.8,235.9,139.9,135.8,93,93,93,0,0,0,0.399,0.394,0.406,139.9,135.8,142.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.099,0.102,0.00765,0.0073,0.0079,0.0003,0.00029,0.00031,0.24,0.232,0.245,0.0094,0.0091,0.0096,25.16,25.14,25.19,0.935,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.908,32.28,31.32,32.99,31.31,30.38,32,0,0,0,0,0,0,0.174,0,0.0564,0.4,0.6,0.4,37.3
1005516000000,2001,11,2001,2,7,7,0.148,0.0562,0.0917,5707.39,35.29,35.29,33.97,1,1,1,244.6,239,250.4,151.6,146,93,93,93,0,0,0,0.38,0.371,0.389,151.6,146,157.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.107,0.00864,0.00816,0.00913,0.00034,0.00032,0.00036,0.26,0.25,0.271,0.01,0.0099,0.011,25.07,25.03,25.12,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,35.02,33.7,36.38,33.97,32.69,35.29,0,0,0,0,0,0,0.189,0,0.0563,0.38,0.62,0.38,38.6
1006120800000,2001,11,2001,2,8,7,0.155,0.0562,0.0992,6190.62,37.72,37.72,36.85,1,1,1,257,251.8,260.6,164,158.8,93,93,93,0,0,0,0.362,0.357,0.369,164,158.8,167.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.109,0.107,0.11,0.00969,0.00925,0.00999,0.00038,0.00037,0.0004,0.283,0.273,0.289,0.011,0.011,0.011,24.99,24.97,25.02,0.943,0.942,0.945,0.972,0.97,0.973,0.917,0.914,0.919,37.92,36.7,38.76,36.85,35.6,37.72,0,0,0,0,0,0,0.205,0,0.0558,0.36,0.64,0.36,39.9
1006725600000,2001,11,2001,2,9,7,0.161,0.0535,0.107,6737.29,43.11,43.11,40.1,1,1,1,265.6,264.1,267.1,177.1,171.1,88.43,77,93,0,0,0,0.333,0.289,0.352,177.1,171.1,189.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.111,0.116,0.0108,0.0103,0.0118,0.00043,0.00041,0.00047,0.306,0.295,0.326,0.012,0.012,0.013,24.93,24.91,24.95,0.948,0.946,0.951,0.977,0.975,0.98,0.926,0.922,0.932,41.04,39.59,43.99,40.1,38.61,43.11,0,0,0,0,0,0,0.223,0,0.054,0.33,0.66,0.34,41.8
1007330400000,2001,12,2001,3,10,7,0.162,0.0466,0.115,7276.57,44.32,44.32,43.31,1,1,1,267.2,263.6,271.5,190.2,186.6,77,77,77,0,0,0,0.288,0.284,0.292,190.2,186.6,194.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.115,0.118,0.0119,0.0116,0.0123,0.00047,0.00046,0.00049,0.328,0.321,0.335,0.013,0.013,0.013,24.9,24.88,24.92,0.952,0.95,0.953,0.98,0.98,0.98,0.933,0.931,0.934,44.2,43.35,45.22,43.31,42.48,44.32,0,0,0,0,0,0,0.241,0,0.047,0.29,0.71,0.29,44.9
1007935200000,2001,12,2001,3,11,7,0.164,0.0466,0.118,7445.31,45.9,45.9,44.32,1,1,1,271.5,267.9,278.3,194.5,190.9,77,77,77,0,0,0,0.284,0.277,0.287,194.5,190.9,201.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.118,0.117,0.12,0.0123,0.012,0.0129,0.00049,0.00047,0.00051,0.335,0.329,0.348,0.013,0.013,0.014,24.88,24.84,24.9,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,45.22,44.38,46.83,44.32,43.49,45.9,0,0,0,0,0,0,0.246,0,0.046,0.28,0.72,0.28,45.4
1008540000000,2001,12,2001,3,12,7,0.168,0.0419,0.126,7929.97,48.2,48.2,47.2,1,1,1,278,272.6,282.4,208.7,202.4,69.29,59,77,0,0,0,0.249,0.213,0.276,208.7,202.4,217.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.122,0.121,0.124,0.0135,0.013,0.0142,0.00054,0.00051,0.00056,0.36,0.349,0.374,0.014,0.014,0.015,24.83,24.82,24.84,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.61,47.09,50.7,47.2,46.15,48.2,0,0,0,0,0,0,0.262,0,0.042,0.25,0.75,0.25,47.2
1009144800000,2001,12,2001,3,13,7,0.165,0.0357,0.13,8097.6,48.2,48.2,48.2,1,1,1,273.5,270.9,278.9,214.5,211.9,59,59,59,0,0,0,0.216,0.212,0.218,214.5,211.9,219.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.123,0.122,0.125,0.014,0.0138,0.0144,0.00055,0.00055,0.00057,0.369,0.364,0.379,0.015,0.014,0.015,24.84,24.81,24.85,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,50.03,49.43,51.26,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.035,0.22,0.79,0.21,49.1
1009749600000,2001,12,2001,3,14,7,0.172,0.0429,0.129,8071.87,48.2,48.2,48.05,1,1,1,283.7,281.3,285.7,212.7,209.2,71,59,73,0,0,0,0.25,0.21,0.259,212.7,209.2,222.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.124,0.123,0.126,0.0138,0.0135,0.0146,0.00055,0.00054,0.00058,0.367,0.361,0.383,0.015,0.014,0.015,24.8,24.79,24.81,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.51,48.67,51.83,48.05,47.7,48.2,0,0,0,0,0,0,0.267,0,0.043,0.25,0.75,0.25,46.9
1010354400000,2002,1,2001,4,15,7,0.178,0.0442,0.134,8230.85,51.49,51.49,48.99,2,1,1.2857142857142858,295.1,284.9,309,222.1,211.9,73,73,73,0,0,0,0.248,0.236,0.256,222.1,211.9,236,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.127,0.124,0.132,0.0146,0.0138,0.0158,0.00058,0.00055,0.00063,0.339,0.245,0.391,0.014,0.0098,0.016,24.78,24.71,24.83,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.64,26.01,52.56,41.71,25.23,48.2,0,0,0,0,0,0,0.272,0,0.044,0.25,0.75,0.25,46.2
1010959200000,2002,1,2001,4,16,7,0.191,0.0442,0.147,8902.46,55.2,55.2,52.99,2,2,2,315.7,310.9,325.6,242.7,237.9,73,73,73,0,0,0,0.231,0.224,0.235,242.7,237.9,252.6,990,990,990,965,965,965,25,25,25,0.135,0.133,0.138,0.0165,0.016,0.0182,0.00066,0.00064,0.00073,0.257,0.252,0.269,0.01,0.01,0.011,24.76,24.7,24.79,0.927,0.925,0.93,0.97,0.97,0.97,0.899,0.898,0.902,27.31,26.76,28.45,26.5,25.96,27.6,0,0,0,0,0,0,0.294,0,0.044,0.23,0.77,0.23,46.6
1011564000000,2002,1,2001,4,17,7,0.207,0.0442,0.163,9862.73,60.83,60.83,58.71,2,2,2,341.8,330.8,351.6,268.8,257.8,73,73,73,0,0,0,0.214,0.208,0.221,268.8,257.8,278.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.144,0.14,0.147,0.0259,0.0207,0.0305,0.001,0.00083,0.0012,0.294,0.277,0.308,0.012,0.011,0.012,24.6,24.53,24.67,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.907,30.26,29.03,31.36,29.35,28.16,30.41,0,0,0,0,0,0,0.326,0,0.044,0.21,0.79,0.21,47.6
1012168800000,2002,1,2001,4,18,7,0.22,0.0473,0.173,10481.9,63.35,63.35,62.39,2,2,2,364.3,355.2,375.9,286.1,280,78.14,73,85,0,0,0,0.214,0.201,0.233,286.1,280,290.9,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.15,0.149,0.153,0.0341,0.0312,0.0363,0.0014,0.0013,0.0015,0.32,0.311,0.328,0.013,0.013,0.013,24.46,24.39,24.51,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,32.16,31.44,32.65,31.2,30.49,31.67,0,0,0,0,0,0,0.347,0,0.047,0.21,0.79,0.21,47.6
1012773600000,2002,2,2001,5,19,7,0.236,0.0514,0.185,11166.8,69.34,69.34,66.47,2,2,2,390.6,378.4,404.1,305.6,293.4,85,85,85,0,0,0,0.218,0.21,0.225,305.6,293.4,319.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.158,0.154,0.163,0.0432,0.0375,0.0496,0.0018,0.0015,0.002,0.35,0.332,0.37,0.014,0.013,0.015,24.3,24.21,24.38,0.941,0.939,0.943,0.97,0.97,0.97,0.913,0.911,0.915,34.26,32.93,35.74,33.23,31.94,34.67,0,0,0,0,0,0,0.369,0,0.051,0.22,0.78,0.22,47.3
1013378400000,2002,2,2001,5,20,7,0.267,0.0514,0.215,13012.4,84.45,84.45,77.45,2,2,2,440.7,411.5,472.2,355.7,326.5,85,85,85,0,0,0,0.193,0.18,0.207,355.7,326.5,387.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.176,0.165,0.187,0.0669,0.0531,0.0818,0.0027,0.0022,0.0034,0.425,0.381,0.472,0.017,0.016,0.019,23.99,23.8,24.17,0.949,0.945,0.953,0.975,0.97,0.98,0.925,0.916,0.934,39.7,36.55,43.08,38.73,35.45,42.22,0,0,0,0,0,0,0.43,0,0.052,0.19,0.81,0.19,48.7
1013983200000,2002,2,2001,5,21,7,0.309,0.0514,0.257,15448.3,96.4,96.4,91.95,2,2,2,510.2,481.8,538.6,425.2,396.8,85,85,85,0,0,0,0.167,0.158,0.176,425.2,396.8,453.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.2,0.19,0.21,0.0997,0.0863,0.113,0.0041,0.0036,0.0047,0.529,0.487,0.572,0.022,0.02,0.024,23.57,23.4,23.75,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.01,44.1,49.87,45.98,43.22,48.2,0,0,0,0,0,0,0.511,0,0.052,0.17,0.83,0.17,50
1014588000000,2002,2,2001,5,22,7,0.353,0.0571,0.295,17056.7,105.3,105.3,101.5,3,2,2.7142857142857144,582.9,547.1,613.3,488.4,462.1,94.43,85,107,0,0,0,0.162,0.145,0.18,488.4,462.1,506.3,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.23,0.213,0.243,0.13,0.117,0.139,0.0055,0.0049,0.0059,0.552,0.521,0.606,0.023,0.022,0.025,23.23,23.09,23.35,0.949,0.945,0.957,0.973,0.97,0.98,0.923,0.917,0.938,40.07,34.95,51.83,38.43,33.9,48.2,0,0,0,0,0,0,0.564,0,0.058,0.16,0.84,0.16,48.3
1015192800000,2002,3,2001,6,23,7,0.383,0.0647,0.318,18341.6,112.3,112.3,109.2,3,3,3,632.8,619,648,525.8,512,107,107,107,0,0,0,0.169,0.165,0.173,525.8,512,541,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.254,0.246,0.262,0.152,0.143,0.162,0.0065,0.0061,0.0069,0.585,0.562,0.611,0.025,0.024,0.026,22.98,22.9,23.06,0.949,0.947,0.95,0.971,0.97,0.973,0.921,0.919,0.924,37.48,36.57,38.47,36.39,35.48,37.42,0,0,0,0,0,0,0.607,0,0.065,0.17,0.83,0.17,47.9
1015797600000,2002,3,2001,6,24,7,0.397,0.0647,0.332,19140.6,114.6,114.6,113.9,3,3,3,656.1,650.5,659.5,549.1,543.5,107,107,107,0,0,0,0.163,0.162,0.164,549.1,543.5,552.5,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.267,0.264,0.269,0.168,0.164,0.17,0.0071,0.007,0.0072,0.624,0.615,0.63,0.027,0.026,0.027,22.85,22.83,22.88,0.951,0.95,0.951,0.974,0.973,0.974,0.926,0.925,0.926,39,38.63,39.21,37.98,37.59,38.21,0,0,0,0,0,0,0.633,0,0.065,0.16,0.84,0.16,48.2
1016402400000,2002,3,2001,6,25,7,0.4,0.0647,0.335,19297.4,115.7,115.7,114.9,3,3,3,660.7,655.1,665,553.7,548.1,107,107,107,0,0,0,0.162,0.161,0.163,553.7,548.1,558,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.27,0.266,0.272,0.171,0.167,0.174,0.0073,0.0071,0.0074,0.632,0.623,0.639,0.027,0.027,0.027,22.82,22.8,22.86,0.951,0.951,0.951,0.974,0.974,0.975,0.927,0.926,0.928,39.29,38.93,39.56,38.29,37.91,38.58,0,0,0,0,0,0,0.638,0,0.065,0.16,0.84,0.16,48.2
1017007200000,2002,3,2001,6,26,7,0.409,0.0647,0.344,19831.3,119.1,119.1,118,3,3,3,676.3,666.9,681.6,569.3,559.9,107,107,107,0,0,0,0.158,0.157,0.16,569.3,559.9,574.6,990,990,990,966.6,966.6,966.6,23.4,23.4,23.4,0.278,0.273,0.282,0.181,0.175,0.185,0.0077,0.0075,0.0079,0.658,0.643,0.667,0.028,0.027,0.029,22.74,22.71,22.79,0.952,0.951,0.953,0.977,0.975,0.977,0.93,0.928,0.931,40.29,39.69,40.63,39.35,38.71,39.71,0,0,0,0,0,0,0.656,0,0.065,0.16,0.84,0.16,48.5
1017612000000,2002,4,2001,7,27,7,0.418,0.0756,0.343,19664.8,119.9,119.9,117.1,3,3,3,691.6,681.9,705.4,566.6,556.9,125,125,125,0,0,0,0.181,0.177,0.183,566.6,556.9,580.4,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.281,0.276,0.289,0.179,0.173,0.189,0.0077,0.0074,0.0081,0.658,0.642,0.682,0.028,0.027,0.029,22.68,22.6,22.73,0.952,0.951,0.953,0.976,0.975,0.978,0.929,0.927,0.932,39.98,39.36,40.86,39.02,38.37,39.95,0,0,0,0,0,0,0.65,0,0.075,0.18,0.82,0.18,47
1018216800000,2002,4,2001,7,28,7,0.459,0.0756,0.383,21781.7,138.4,138.4,129.7,3,3,3,758.6,713.9,808.5,633.6,588.9,125,125,125,0,0,0,0.165,0.155,0.175,633.6,588.9,683.5,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.32,0.294,0.348,0.224,0.194,0.258,0.0097,0.0084,0.011,0.771,0.696,0.855,0.033,0.03,0.037,22.29,22.01,22.55,0.955,0.954,0.957,0.98,0.979,0.98,0.936,0.934,0.938,44.11,41.39,47.06,43.22,40.52,46.12,0,0,0,0,0,0,0.72,0,0.076,0.16,0.83,0.17,47.5
1018821600000,2002,4,2001,7,29,7,0.516,0.0756,0.44,24186.8,144.6,144.6,144,3,3,3,852.4,824.4,863.4,727.4,699.4,125,125,125,0,0,0,0.147,0.145,0.152,727.4,699.4,738.4,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.376,0.357,0.384,0.287,0.268,0.294,0.013,0.012,0.013,0.932,0.882,0.953,0.041,0.039,0.042,21.76,21.69,21.92,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.5,47.96,50.11,47.99,47,48.2,0,0,0,0,0,0,0.8,0,0.076,0.15,0.85,0.15,46.9
1019426400000,2002,4,2001,7,30,7,0.508,0.0756,0.433,24060.7,144.6,144.6,143.2,3,3,3,840.2,826.3,857.3,715.2,701.3,125,125,125,0,0,0,0.149,0.146,0.151,715.2,701.3,732.3,990,990,990,967.3,967.2,967.3,22.7,22.7,22.8,0.366,0.358,0.378,0.279,0.269,0.29,0.012,0.012,0.013,0.91,0.886,0.941,0.04,0.039,0.041,21.83,21.73,21.91,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.84,48.06,49.77,47.74,47.1,48.2,0,0,0,0,0,0,0.796,0,0.075,0.15,0.85,0.15,47.4
1020031200000,2002,4,2001,7,31,7,0.5,0.0851,0.415,23250,141,141,138.4,3,3,3,826.8,822.6,831.9,686.1,677.4,140.7,125,147,0,0,0,0.17,0.152,0.178,686.1,677.4,699.4,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.35,0.345,0.357,0.259,0.254,0.268,0.011,0.011,0.012,0.86,0.846,0.882,0.038,0.037,0.039,21.93,21.91,21.96,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.07,46.53,47.96,46.13,45.6,47,0,0,0,0,0,0,0.769,0,0.085,0.17,0.83,0.17,46.5
1020636000000,2002,5,2001,8,32,7,0.496,0.0889,0.407,22853.8,138.3,138.3,136,3,3,3,820.1,798.5,833.8,673.1,651.5,147,147,147,0,0,0,0.179,0.176,0.184,673.1,651.5,686.8,990,990,990,967.2,967.1,967.2,22.8,22.8,22.9,0.343,0.33,0.35,0.251,0.236,0.26,0.011,0.01,0.011,0.839,0.802,0.862,0.037,0.035,0.038,21.98,21.9,22.1,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.27,45.01,47.05,45.34,44.11,46.11,0,0,0,0,0,0,0.756,0,0.089,0.18,0.82,0.18,46.1
1021240800000,2002,5,2001,8,33,7,0.458,0.0889,0.369,20988.6,131,131,124.9,3,3,3,757.3,716.9,790.7,610.3,569.9,147,147,147,0,0,0,0.194,0.186,0.205,610.3,569.9,643.7,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.307,0.284,0.326,0.209,0.182,0.231,0.009,0.0078,0.01,0.733,0.665,0.789,0.032,0.029,0.034,22.34,22.15,22.57,0.954,0.952,0.956,0.979,0.976,0.98,0.935,0.929,0.937,42.53,40.03,44.55,41.64,39.08,43.66,0,0,0,0,0,0,0.694,0,0.089,0.19,0.81,0.19,45.8
1021845600000,2002,5,2001,8,34,7,0.398,0.0889,0.309,17624.6,114.2,114.2,104.9,3,2,2.7142857142857144,658.3,616,701.9,511.3,469,147,147,147,0,0,0,0.224,0.209,0.239,511.3,469,554.9,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.251,0.227,0.275,0.144,0.12,0.172,0.0061,0.0051,0.0074,0.598,0.542,0.639,0.025,0.023,0.027,22.87,22.65,23.03,0.951,0.946,0.957,0.974,0.97,0.98,0.926,0.918,0.938,41.22,35.32,51.97,39.56,34.26,48.2,0,0,0,0,0,0,0.583,0,0.089,0.22,0.78,0.22,44.3
1022450400000,2002,5,2001,8,35,7,0.343,0.0841,0.259,15398.7,96.4,96.4,91.66,2,2,2,567.3,533.2,603.7,428.3,408.1,139,119,147,0,0,0,0.245,0.219,0.265,428.3,408.1,456.7,990,990,990,966.2,966,966.3,23.8,23.7,24,0.207,0.2,0.22,0.101,0.0916,0.115,0.0042,0.0038,0.0048,0.54,0.51,0.585,0.023,0.021,0.025,23.31,23.1,23.48,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.82,44.72,49.54,45.83,43.82,48.2,0,0,0,0,0,0,0.509,0,0.084,0.25,0.76,0.24,44.9
1023055200000,2002,6,2001,9,36,7,0.299,0.072,0.227,13657.7,87.22,87.22,81.3,2,2,2,494.6,468.4,522.5,375.6,349.4,119,119,119,0,0,0,0.241,0.228,0.254,375.6,349.4,403.5,990,990,990,965.8,965.7,966,24.2,24,24.3,0.187,0.178,0.197,0.0763,0.0639,0.0895,0.0032,0.0026,0.0037,0.46,0.42,0.502,0.019,0.017,0.021,23.71,23.55,23.87,0.952,0.948,0.955,0.978,0.973,0.98,0.931,0.923,0.936,41.56,38.78,44.5,40.65,37.75,43.61,0,0,0,0,0,0,0.452,0,0.072,0.24,0.76,0.24,45.7
1023660000000,2002,6,2001,9,37,7,0.264,0.072,0.192,11547.9,73.58,73.58,68.74,2,2,2,437.3,415.6,459.9,318.3,296.6,119,119,119,0,0,0,0.272,0.259,0.286,318.3,296.6,340.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.167,0.16,0.175,0.0492,0.039,0.0599,0.002,0.0016,0.0025,0.374,0.341,0.408,0.015,0.014,0.017,24.06,23.92,24.19,0.943,0.94,0.947,0.97,0.97,0.971,0.915,0.912,0.92,35.42,33.06,37.87,34.37,32.07,36.79,0,0,0,0,0,0,0.382,0,0.072,0.27,0.73,0.27,43.7
1024264800000,2002,6,2001,9,38,7,0.237,0.072,0.165,9895.08,62.91,62.91,58.9,2,2,2,391.2,373.2,409.9,272.2,254.2,119,119,119,0,0,0,0.304,0.29,0.319,272.2,254.2,290.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.151,0.145,0.158,0.0275,0.019,0.0363,0.0011,0.00077,0.0015,0.305,0.278,0.333,0.012,0.011,0.014,24.34,24.22,24.46,0.934,0.93,0.939,0.97,0.97,0.97,0.906,0.903,0.91,30.36,28.37,32.43,29.45,27.52,31.45,0,0,0,0,0,0,0.327,0,0.072,0.3,0.7,0.3,41.8
1024869600000,2002,6,2001,9,39,7,0.214,0.072,0.142,8491.29,54.03,54.03,50.54,2,1,1.5714285714285714,353.4,339,368.6,234.5,220,119,119,119,0,0,0,0.337,0.323,0.351,234.5,220,249.6,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.138,0.133,0.143,0.0157,0.0145,0.017,0.00063,0.00058,0.00069,0.319,0.254,0.403,0.013,0.01,0.016,24.51,24.46,24.58,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.897,0.94,37.57,26.07,52.71,35.6,25.29,48.2,0,0,0,0,0,0,0.281,0,0.072,0.34,0.66,0.34,39.7
1025474400000,2002,7,2001,10,40,7,0.194,0.0653,0.129,7967.02,48.2,48.2,47.42,1,1,1,321.1,308.7,334.4,213.1,200.7,108,108,108,0,0,0,0.337,0.323,0.35,213.1,200.7,226.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.129,0.124,0.133,0.0139,0.0128,0.015,0.00055,0.00051,0.0006,0.373,0.351,0.397,0.015,0.014,0.016,24.62,24.53,24.71,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.25,46.43,52.22,47.42,45.5,48.2,0,0,0,0,0,0,0.263,0,0.065,0.34,0.66,0.34,41.1
1026079200000,2002,7,2001,10,41,7,0.177,0.0653,0.112,7052.86,44.57,44.57,41.98,1,1,1,293.4,282.7,304.6,185.5,174.7,108,108,108,0,0,0,0.368,0.355,0.382,185.5,174.7,196.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.115,0.123,0.0115,0.0106,0.0125,0.00046,0.00042,0.0005,0.323,0.304,0.343,0.013,0.012,0.014,24.8,24.73,24.87,0.95,0.947,0.954,0.979,0.977,0.98,0.931,0.925,0.935,42.87,40.34,45.48,41.98,39.4,44.57,0,0,0,0,0,0,0.233,0,0.065,0.37,0.63,0.37,39.8
1026684000000,2002,7,2001,10,42,7,0.164,0.0653,0.0987,6147.26,38.79,38.79,36.59,1,1,1,271.2,262.2,280.3,163.2,154.2,108,108,108,0,0,0,0.398,0.385,0.412,163.2,154.2,172.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.111,0.108,0.114,0.00962,0.00886,0.0104,0.00038,0.00035,0.00041,0.284,0.267,0.3,0.011,0.011,0.012,24.93,24.88,24.98,0.943,0.941,0.946,0.972,0.97,0.976,0.917,0.912,0.923,37.65,35.53,39.76,36.59,34.47,38.79,0,0,0,0,0,0,0.203,0,0.0653,0.4,0.6,0.4,37.5
1027288800000,2002,7,2001,10,43,7,0.152,0.0653,0.0867,5373.22,33.78,33.78,31.98,1,1,1,251.3,243.9,259.2,143.3,135.9,108,108,108,0,0,0,0.43,0.417,0.443,143.3,135.9,151.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.101,0.107,0.00793,0.0073,0.0086,0.00031,0.00029,0.00034,0.248,0.235,0.262,0.0098,0.0093,0.01,25.05,25,25.1,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.911,32.97,31.22,34.83,31.98,30.28,33.78,0,0,0,0,0,0,0.178,0,0.0653,0.43,0.57,0.43,35.4
1027893600000,2002,7,2001,10,44,7,0.141,0.0601,0.0813,5039.9,31.56,31.56,30,1,1,1,233.8,225.6,241.4,134.4,128.5,99.43,93,108,0,0,0,0.425,0.397,0.457,134.4,128.5,141,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0999,0.0986,0.102,0.00717,0.00667,0.00774,0.00028,0.00026,0.0003,0.231,0.222,0.242,0.0091,0.0087,0.0095,25.17,25.12,25.22,0.932,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,30.93,29.49,32.54,30,28.61,31.56,0,0,0,0,0,0,0.167,0,0.0597,0.43,0.58,0.42,35.7
1028498400000,2002,8,2001,11,45,7,0.13,0.0562,0.0739,4575.9,28.94,28.94,27.24,1,1,1,215.2,207.8,222.6,122.2,114.8,93,93,93,0,0,0,0.432,0.418,0.448,122.2,114.8,129.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0949,0.0923,0.0975,0.00613,0.00551,0.00676,0.00024,0.00022,0.00027,0.208,0.195,0.222,0.0082,0.0076,0.0087,25.3,25.24,25.36,0.926,0.921,0.93,0.97,0.97,0.97,0.898,0.894,0.903,28.08,26.3,29.84,27.24,25.51,28.94,0,0,0,0,0,0,0.151,0,0.0561,0.43,0.57,0.43,35.2
1029103200000,2002,8,2001,11,46,7,0.121,0.0562,0.0651,1781.12,25.19,25.19,10.6,1,1,1,200.7,194.9,206.4,107.7,101.9,93,93,93,0,0,0,0.464,0.451,0.477,107.7,101.9,113.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0877,0.0918,0.0049,0.00441,0.00539,0.00019,0.00017,0.00021,0.183,0.172,0.193,0.0071,0.0067,0.0075,25.4,25.37,25.42,0.394,0,0.92,0.416,0,0.97,0.382,0,0.893,10.93,0,25.97,10.6,0,25.19,0,4,0,0,0.571,0,0.0589,0.571,0.0559,0.46,0.54,0.46,14.7
1029708000000,2002,8,2001,11,47,7,0.114,0.0562,0.0575,0,0,0,0,1,1,1,188.1,182.6,193,95.14,89.63,93,93,93,0,0,0,0.495,0.482,0.509,95.14,89.63,100,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0853,0.0834,0.0871,0.00384,0.00337,0.00425,0.00015,0.00013,0.00017,0.16,0.15,0.169,0.0063,0.0059,0.0066,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0565,0.49,0.5,0.5,0
1030312800000,2002,8,2001,11,48,7,0.107,0.0544,0.053,536.536,22.36,22.36,3.194,1,1,1,177.5,173.6,181.3,87.55,81.97,90,72,93,0,0,0,0.507,0.415,0.532,87.55,81.97,101.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0824,0.0807,0.0855,0.00319,0.00272,0.00439,0.00012,0.00011,0.00017,0.146,0.137,0.17,0.0057,0.0053,0.0066,25.41,25.38,25.41,0.13,0,0.912,0.139,0,0.97,0.126,0,0.884,3.294,0,23.06,3.194,0,22.36,0,6,0,0,0.857,0,0.0177,0.857,0.054,0.51,0.5,0.5,5.01
1030917600000,2002,9,2001,12,49,7,0.0994,0.0435,0.0558,3425.68,21.67,21.67,20.39,1,1,1,164.3,158.6,170.6,92.31,86.57,72,72,72,0,0,0,0.438,0.422,0.454,92.31,86.57,98.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.0802,0.0844,0.0036,0.00311,0.00413,0.00014,0.00012,0.00016,0.153,0.143,0.164,0.006,0.0056,0.0064,25.38,25.37,25.38,0.92,0.912,0.926,0.965,0.963,0.968,0.888,0.883,0.892,21.12,19.95,22.39,20.39,19.21,21.67,0,0,0,0,0,0,0.113,0,0.0436,0.44,0.56,0.44,34.5
1031522400000,2002,9,2001,12,50,7,0.0919,0.0435,0.0484,2999.45,18.93,18.93,17.85,1,1,1,152,146.8,157.2,80,74.81,72,72,72,0,0,0,0.474,0.458,0.49,80,74.81,85.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0779,0.0761,0.0797,0.00255,0.00211,0.00299,0.0001,0.000083,0.00012,0.131,0.122,0.14,0.0051,0.0048,0.0055,25.37,25.37,25.38,0.934,0.928,0.939,0.961,0.96,0.962,0.897,0.893,0.901,18.58,17.48,19.67,17.85,16.78,18.93,0,0,0,0,0,0,0.0992,0,0.0435,0.47,0.53,0.47,32.6
1032127200000,2002,9,2001,12,51,7,0.0856,0.0435,0.042,2541.25,16.35,16.35,15.13,1,1,1,141.5,138.3,145.4,69.5,66.33,72,72,72,0,0,0,0.509,0.495,0.52,69.5,66.33,73.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0742,0.0731,0.0756,0.00166,0.00139,0.00199,0.000065,0.000054,0.000078,0.112,0.106,0.119,0.0044,0.0042,0.0047,25.39,25.38,25.39,0.91,0.893,0.932,0.96,0.96,0.96,0.874,0.857,0.894,15.76,14.75,17.03,15.13,14.16,16.35,0,0,0,0,0,0,0.084,0,0.0436,0.51,0.49,0.51,29.7
1032732000000,2002,9,2001,12,52,7,0.0814,0.0435,0.0378,972.577,13.91,13.91,5.789,1,1,1,134.6,131.5,137.5,62.58,59.5,72,72,72,0,0,0,0.535,0.524,0.548,62.58,59.5,65.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0718,0.0708,0.0728,0.00107,0.000808,0.00132,0.000042,0.000032,0.000052,0.0998,0.0945,0.105,0.0039,0.0037,0.0041,25.4,25.39,25.41,0.377,0,0.888,0.411,0,0.96,0.362,0,0.853,6.03,0,14.49,5.789,0,13.91,0,4,0,0,0.571,0,0.0322,0.571,0.0436,0.53,0.46,0.54,11.9
1033336800000,2002,9,2001,12,53,7,0.0803,0.0332,0.0471,2604.22,18.52,18.52,15.5,1,1,1,132.7,129.9,135.3,77.89,58.13,54.86,52,72,0,0,0,0.414,0.384,0.553,77.89,58.13,83.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0742,0.0708,0.0755,0.00237,0.000691,0.00283,0.000093,0.000027,0.00011,0.124,0.0925,0.133,0.0049,0.0036,0.0052,25.38,25.37,25.41,0.799,0,0.936,0.823,0,0.961,0.767,0,0.899,16.14,0,19.26,15.5,0,18.52,0,1,0,0,0.143,0,0.0861,0.143,0.0332,0.41,0.59,0.41,32.4
1033941600000,2002,10,2002,1,1,7,0.0786,0.0314,0.0472,2929.09,17.96,17.96,17.44,1,1,1,130,126.6,132.6,77.97,74.57,52,52,52,0,0,0,0.4,0.392,0.411,77.97,74.57,80.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0736,0.0724,0.0746,0.00238,0.00209,0.0026,0.000093,0.000082,0.0001,0.124,0.118,0.128,0.0049,0.0046,0.005,25.38,25.37,25.38,0.936,0.933,0.939,0.96,0.96,0.96,0.899,0.896,0.902,18.16,17.41,18.71,17.44,16.72,17.96,0,0,0,0,0,0,0.0969,0,0.0314,0.4,0.6,0.4,37.3
1034546400000,2002,10,2002,1,2,7,0.0745,0.0314,0.0431,2631.17,16.29,16.29,15.66,1,1,1,123.2,120.8,125.2,71.21,68.83,52,52,52,0,0,0,0.422,0.415,0.43,71.21,68.83,73.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.072,0.0018,0.0016,0.00197,0.000071,0.000063,0.000077,0.112,0.108,0.115,0.0044,0.0042,0.0045,25.39,25.38,25.39,0.92,0.907,0.931,0.96,0.96,0.96,0.883,0.871,0.894,16.31,15.54,16.96,15.66,14.92,16.29,0,0,0,0,0,0,0.087,0,0.0314,0.42,0.58,0.42,35.3
1035151200000,2002,10,2002,1,3,7,0.0716,0.0314,0.0401,2379.44,14.67,14.67,14.16,1,1,1,118.3,117.3,120,66.33,65.28,52,52,52,0,0,0,0.439,0.433,0.443,66.33,65.28,68.01,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00139,0.0013,0.00153,0.000054,0.000051,0.00006,0.104,0.103,0.107,0.0041,0.004,0.0042,25.4,25.39,25.4,0.893,0.887,0.902,0.96,0.96,0.96,0.857,0.852,0.866,14.75,14.42,15.28,14.16,13.85,14.67,0,0,0,0,0,0,0.0787,0,0.0315,0.44,0.56,0.44,33.2
1035756000000,2002,10,2002,1,4,7,0.0702,0.0309,0.0392,1683.53,14.7,14.7,10.02,1,1,1,116,114,118.1,64.89,62,51.14,50,52,0,0,0,0.441,0.423,0.456,64.89,62,68.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00127,0.00102,0.00154,0.00005,0.00004,0.00006,0.102,0.098,0.107,0.004,0.0038,0.0042,25.4,25.39,25.4,0.636,0,0.903,0.686,0,0.96,0.611,0,0.867,10.44,0,15.31,10.02,0,14.7,0,2,0,0,0.286,0,0.0557,0.286,0.031,0.44,0.56,0.44,24
1036360800000,2002,11,2002,2,5,7,0.0755,0.0302,0.0453,2808.67,17.22,17.22,16.72,1,1,1,124.9,120,126.8,74.89,70.01,50,50,50,0,0,0,0.4,0.394,0.417,74.89,70.01,76.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0722,0.0708,0.0729,0.00212,0.0017,0.00228,0.000083,0.000067,0.000089,0.118,0.11,0.121,0.0046,0.0043,0.0048,25.38,25.38,25.39,0.934,0.913,0.94,0.96,0.96,0.96,0.897,0.877,0.902,17.41,15.92,17.94,16.72,15.29,17.22,0,0,0,0,0,0,0.0929,0,0.0302,0.4,0.6,0.4,37.2
1036965600000,2002,11,2002,2,6,7,0.0769,0.0302,0.0466,2902.33,17.38,17.38,17.28,1,1,1,127.1,126.6,127.7,77.12,76.57,50,50,50,0,0,0,0.393,0.392,0.395,77.12,76.57,77.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.073,0.0728,0.0732,0.00231,0.00226,0.00235,0.00009,0.000089,0.000092,0.122,0.121,0.123,0.0048,0.0047,0.0048,25.38,25.38,25.38,0.938,0.937,0.938,0.96,0.96,0.96,0.9,0.899,0.901,18,17.88,18.11,17.28,17.17,17.38,0,0,0,0,0,0,0.096,0,0.0303,0.39,0.61,0.39,37.7
1037570400000,2002,11,2002,2,7,7,0.0754,0.0302,0.0452,2808.25,17.17,17.17,16.72,1,1,1,124.7,122.5,126.6,74.74,72.47,50,50,50,0,0,0,0.401,0.395,0.408,74.74,72.47,76.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0721,0.0713,0.0728,0.0021,0.00191,0.00226,0.000082,0.000075,0.000089,0.118,0.114,0.121,0.0046,0.0045,0.0047,25.38,25.38,25.39,0.936,0.927,0.94,0.96,0.96,0.96,0.898,0.89,0.903,17.41,16.72,17.88,16.72,16.05,17.17,0,0,0,0,0,0,0.0929,0,0.0302,0.4,0.6,0.4,37.2
1038175200000,2002,11,2002,2,8,7,0.0775,0.031,0.0465,2877.76,17.65,17.65,17.13,1,1,1,128.1,127.1,129,76.85,69.49,51.29,50,59,0,0,0,0.4,0.387,0.459,76.85,69.49,79.04,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0731,0.0717,0.0737,0.00228,0.00166,0.00247,0.00009,0.000065,0.000097,0.122,0.11,0.125,0.0048,0.0043,0.0049,25.38,25.37,25.39,0.933,0.91,0.938,0.96,0.96,0.96,0.895,0.874,0.9,17.84,15.75,18.39,17.13,15.12,17.65,0,0,0,0,0,0,0.0952,0,0.031,0.4,0.6,0.4,37.1
1038780000000,2002,12,2002,3,9,7,0.0799,0.0357,0.0442,2696.86,18.65,18.65,16.05,1,1,1,132.2,126.6,143,73.16,67.57,59,59,59,0,0,0,0.447,0.413,0.466,73.16,67.57,83.98,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.073,0.071,0.0768,0.00197,0.00149,0.00289,0.000077,0.000059,0.00011,0.116,0.106,0.136,0.0046,0.0042,0.0053,25.38,25.36,25.39,0.917,0.9,0.939,0.96,0.96,0.962,0.88,0.864,0.901,16.72,15.14,19.39,16.05,14.54,18.65,0,0,0,0,0,0,0.0892,0,0.0357,0.45,0.55,0.45,33.8
1039384800000,2002,12,2002,3,10,7,0.0913,0.0357,0.0557,3410.16,20.78,20.78,20.3,1,1,1,151,147.1,153.4,92.03,88.08,59,59,59,0,0,0,0.391,0.385,0.401,92.03,88.08,94.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0797,0.0783,0.0805,0.00357,0.00324,0.00377,0.00014,0.00013,0.00015,0.15,0.143,0.154,0.0059,0.0056,0.006,25.35,25.35,25.36,0.919,0.917,0.923,0.965,0.963,0.966,0.887,0.886,0.89,21.03,20.23,21.51,20.3,19.49,20.78,0,0,0,0,0,0,0.113,0,0.0356,0.39,0.61,0.39,37.4
1039989600000,2002,12,2002,3,11,7,0.0985,0.0357,0.0628,3848.93,24.28,24.28,22.91,1,1,1,162.9,154.5,168.7,103.9,95.46,59,59,59,0,0,0,0.363,0.35,0.382,103.9,95.46,109.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0838,0.0809,0.0859,0.00458,0.00386,0.00507,0.00018,0.00015,0.0002,0.171,0.156,0.182,0.0067,0.0061,0.0071,25.35,25.35,25.36,0.915,0.912,0.918,0.969,0.967,0.97,0.887,0.884,0.89,23.64,21.73,25.03,22.91,21.01,24.28,0,0,0,0,0,0,0.127,0,0.0357,0.36,0.64,0.36,39.1
1040594400000,2002,12,2002,3,12,7,0.108,0.0357,0.0721,4462.92,28.71,28.71,26.56,1,1,1,178.1,170.1,187,119.1,111,59,59,59,0,0,0,0.332,0.316,0.347,119.1,111,128,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0892,0.0864,0.0924,0.00588,0.00519,0.00663,0.00023,0.0002,0.00026,0.198,0.184,0.214,0.0078,0.0072,0.0084,25.36,25.36,25.36,0.924,0.919,0.93,0.97,0.97,0.97,0.896,0.891,0.902,27.39,25.37,29.59,26.56,24.61,28.71,0,0,0,0,0,0,0.148,0,0.0359,0.33,0.67,0.33,41.3
1041199200000,2002,12,2002,3,13,7,0.116,0.0417,0.0741,4603.2,29.36,29.36,27.4,1,1,1,191.5,189.5,194.1,122.5,117,69,59,73,0,0,0,0.36,0.311,0.384,122.5,117,130.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0902,0.0933,0.00617,0.0057,0.00686,0.00024,0.00022,0.00027,0.206,0.196,0.219,0.008,0.0077,0.0086,25.38,25.36,25.38,0.926,0.923,0.931,0.97,0.97,0.97,0.898,0.895,0.903,28.25,26.88,30.26,27.4,26.07,29.36,0,0,0,0,0,0,0.152,0,0.0419,0.36,0.64,0.36,39.7
1041804000000,2003,1,2002,4,14,7,0.123,0.0442,0.0786,4896.76,32.16,32.16,29.15,1,1,1,202.9,195.2,216,129.9,122.2,73,73,73,0,0,0,0.36,0.338,0.374,129.9,122.2,143,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0948,0.0921,0.0994,0.00679,0.00614,0.0079,0.00027,0.00024,0.00031,0.219,0.206,0.243,0.0086,0.008,0.0095,25.35,25.26,25.39,0.93,0.926,0.936,0.97,0.97,0.97,0.902,0.899,0.908,30.05,28.19,33.15,29.15,27.34,32.16,0,0,0,0,0,0,0.162,0,0.0444,0.36,0.64,0.36,39.8
1042408800000,2003,1,2002,4,15,7,0.146,0.0442,0.102,6434.31,44.13,44.13,38.3,1,1,1,242.2,222.3,266.6,169.2,149.3,73,73,73,0,0,0,0.302,0.274,0.328,169.2,149.3,193.6,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.109,0.102,0.117,0.0101,0.00844,0.0122,0.0004,0.00033,0.00048,0.29,0.254,0.333,0.011,0.01,0.013,25.06,24.9,25.21,0.945,0.938,0.953,0.974,0.97,0.98,0.921,0.91,0.934,39.29,34.64,45.03,38.3,33.6,44.13,0,0,0,0,0,0,0.213,0,0.044,0.3,0.7,0.3,44.1
1043013600000,2003,1,2002,4,16,7,0.182,0.0442,0.138,8469.35,55.14,55.14,50.41,2,1,1.5714285714285714,301.2,274,325.4,228.2,201,73,73,73,0,0,0,0.243,0.224,0.266,228.2,201,252.4,990,990,990,964.9,964.8,965,25.1,25,25.2,0.129,0.12,0.138,0.0153,0.0128,0.0181,0.00061,0.00051,0.00073,0.302,0.244,0.381,0.012,0.0097,0.015,24.78,24.7,24.86,0.939,0.923,0.958,0.974,0.97,0.98,0.915,0.896,0.939,36.5,25.95,51.19,35.34,25.17,48.2,0,0,0,0,0,0,0.28,0,0.044,0.24,0.76,0.24,46.5
1043618400000,2003,1,2002,4,17,7,0.213,0.0462,0.167,10093.3,62.05,62.05,60.08,2,2,2,351.8,333.3,369.9,275.3,260.3,76.43,73,85,0,0,0,0.217,0.205,0.235,275.3,260.3,284.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.146,0.141,0.151,0.029,0.0219,0.0335,0.0012,0.00088,0.0014,0.304,0.281,0.319,0.012,0.011,0.013,24.54,24.43,24.65,0.935,0.931,0.937,0.97,0.97,0.97,0.907,0.904,0.909,30.97,29.31,31.98,30.04,28.43,31.02,0,0,0,0,0,0,0.334,0,0.046,0.22,0.78,0.22,47.4
1044223200000,2003,2,2002,5,18,7,0.232,0.0514,0.181,10911.9,67.83,67.83,64.95,2,2,2,383.4,374.6,397,298.4,289.6,85,85,85,0,0,0,0.222,0.214,0.227,298.4,289.6,312,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.155,0.152,0.16,0.0399,0.0357,0.0463,0.0016,0.0014,0.0019,0.339,0.326,0.359,0.014,0.013,0.015,24.34,24.26,24.4,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,33.48,32.5,34.97,32.48,31.53,33.92,0,0,0,0,0,0,0.361,0,0.051,0.22,0.78,0.22,47
1044828000000,2003,2,2002,5,19,7,0.256,0.0514,0.205,12380.2,79.8,79.8,73.69,2,2,2,423.8,401.6,450.9,338.8,316.6,85,85,85,0,0,0,0.201,0.189,0.212,338.8,316.6,365.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.17,0.162,0.179,0.0589,0.0485,0.0717,0.0024,0.002,0.0029,0.4,0.366,0.44,0.016,0.015,0.018,24.09,23.93,24.23,0.947,0.943,0.951,0.973,0.97,0.978,0.92,0.915,0.929,37.88,35.47,40.81,36.85,34.41,39.9,0,0,0,0,0,0,0.409,0,0.051,0.2,0.8,0.2,48.4
1045432800000,2003,2,2002,5,20,7,0.295,0.0514,0.244,14724.5,93.15,93.15,87.65,2,2,2,487.9,461.5,515.1,402.9,376.5,85,85,85,0,0,0,0.174,0.165,0.184,402.9,376.5,430.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.192,0.183,0.202,0.0892,0.0767,0.102,0.0037,0.0032,0.0042,0.496,0.456,0.537,0.02,0.019,0.022,23.71,23.55,23.87,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,44.72,41.95,47.52,43.82,41.11,46.57,0,0,0,0,0,0,0.487,0,0.051,0.17,0.83,0.17,49.9
1046037600000,2003,2,2002,5,21,7,0.334,0.0552,0.279,16147.2,96.4,96.4,96.11,2,2,2,551.9,522.5,586,460.6,437.5,91.29,85,107,0,0,0,0.165,0.152,0.187,460.6,437.5,478.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.215,0.204,0.227,0.116,0.106,0.125,0.0049,0.0044,0.0053,0.585,0.548,0.618,0.024,0.023,0.026,23.33,23.15,23.5,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.43,48.27,51.97,48.06,47.31,48.2,0,0,0,0,0,0,0.534,0,0.055,0.17,0.84,0.16,48.3
1046642400000,2003,3,2002,6,22,7,0.385,0.0647,0.32,18452.4,117.1,117.1,109.8,3,3,3,635.8,599.4,671.5,528.8,492.4,107,107,107,0,0,0,0.168,0.159,0.179,528.8,492.4,564.5,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.255,0.235,0.276,0.154,0.131,0.178,0.0066,0.0055,0.0076,0.59,0.53,0.65,0.025,0.022,0.028,22.97,22.76,23.17,0.949,0.945,0.952,0.972,0.97,0.976,0.922,0.917,0.929,37.66,35.26,39.98,36.61,34.2,39.02,0,0,0,0,0,0,0.61,0,0.065,0.17,0.83,0.17,47.9
1047247200000,2003,3,2002,6,23,7,0.42,0.0647,0.356,20471.3,123.6,123.6,121.9,3,3,3,695.1,681.6,703.8,588.1,574.6,107,107,107,0,0,0,0.154,0.152,0.157,588.1,574.6,596.8,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.289,0.282,0.294,0.194,0.185,0.2,0.0083,0.0079,0.0086,0.69,0.667,0.705,0.03,0.029,0.03,22.63,22.58,22.71,0.954,0.953,0.954,0.979,0.977,0.98,0.934,0.931,0.935,41.48,40.63,42.03,40.62,39.71,41.19,0,0,0,0,0,0,0.677,0,0.064,0.15,0.85,0.15,48.7
