datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1047852000000,2003,3,2002,6,24,7,0.426,0.0647,0.362,20791.2,124.4,124.4,123.8,3,3,3,704.8,701.3,708.2,597.8,594.3,107,107,107,0,0,0,0.152,0.151,0.153,597.8,594.3,601.2,990,990,990,966.7,966.7,966.7,23.3,23.3,23.3,0.295,0.293,0.297,0.2,0.198,0.203,0.0086,0.0085,0.0087,0.706,0.701,0.712,0.03,0.03,0.031,22.57,22.56,22.59,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,42.09,41.88,42.31,41.25,41.04,41.46,0,0,0,0,0,0,0.688,0,0.064,0.15,0.85,0.15,48.8
1048456800000,2003,3,2002,6,25,7,0.429,0.0647,0.365,20950.7,126,126,124.7,3,3,3,710,706.8,717.2,603,599.8,107,107,107,0,0,0,0.151,0.149,0.151,603,599.8,610.2,990,990,990,966.7,966.7,966.8,23.3,23.2,23.3,0.298,0.296,0.302,0.204,0.202,0.209,0.0088,0.0087,0.009,0.715,0.71,0.727,0.031,0.031,0.031,22.54,22.5,22.56,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,42.42,42.22,42.86,41.57,41.38,42,0,0,0,0,0,0,0.693,0,0.064,0.15,0.85,0.15,48.8
1049061600000,2003,3,2002,6,26,7,0.446,0.074,0.372,21246,127.8,127.8,126.5,3,3,3,737.3,722.9,747.5,614.8,604.2,122.4,107,125,0,0,0,0.166,0.148,0.171,614.8,604.2,622.5,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.308,0.303,0.313,0.212,0.205,0.217,0.0091,0.0088,0.0094,0.739,0.722,0.753,0.032,0.031,0.033,22.41,22.36,22.47,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.02,42.35,43.46,42.15,41.5,42.59,0,0,0,0,0,0,0.703,0,0.074,0.17,0.83,0.17,47.6
1049666400000,2003,4,2002,7,27,7,0.476,0.0756,0.4,22598.3,143.2,143.2,134.5,3,3,3,786.3,752.8,837.6,661.3,627.8,125,125,125,0,0,0,0.159,0.149,0.166,661.3,627.8,712.6,990,990,990,967,966.9,967.3,23,22.7,23.1,0.335,0.316,0.364,0.243,0.22,0.277,0.011,0.0095,0.012,0.818,0.762,0.905,0.036,0.033,0.04,22.14,21.85,22.33,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.75,43.77,48.69,44.84,42.9,47.72,0,0,0,0,0,0,0.747,0,0.076,0.16,0.84,0.16,47.5
1050271200000,2003,4,2002,7,28,7,0.628,0.0756,0.551,28824.3,192.8,192.8,171.6,4,3,3.857142857142857,1039,871.7,1244,914,746.7,125,125,125,2.714,0,19,0.122,0.101,0.143,911.3,746.7,1100,990,990,990,968,967.4,968.7,22,21.3,22.6,0.559,0.392,0.792,0.416,0.3,0.648,0.019,0.013,0.03,1.23,0.958,1.74,0.056,0.043,0.082,20.77,19.59,21.64,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.93,39.55,50.55,44.61,38.57,48.2,0,0,0,0,0,0,0.953,0,0.077,0.12,0.88,0.12,45.9
1050876000000,2003,4,2002,7,29,7,0.861,0.0756,0.665,31998.8,192.8,192.8,190.5,4,4,4,1424,1317,1483,1299,1192,125,125,125,199.1,92,258,0.0879,0.0843,0.0949,1100,1100,1100,990,990,990,969.2,968.9,969.4,20.8,20.6,21.1,0.869,0.823,0.898,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.77,1.85,0.088,0.084,0.09,18.94,18.72,19.33,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.66,48.08,49.71,47.62,47.12,48.2,0,0,0,0,0,0,1.06,0,0.196,0.088,0.77,0.23,37.2
1051480800000,2003,4,2002,7,30,7,0.885,0.0988,0.665,31816.3,190.9,190.9,189.4,4,4,4,1462,1424,1486,1299,1232,163.3,125,192,199.1,132,261,0.112,0.0841,0.135,1100,1100,1100,990,990,990,969.4,969.2,969.4,20.6,20.6,20.8,0.877,0.852,0.9,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.8,1.85,0.088,0.087,0.09,18.81,18.71,18.96,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.31,48.05,48.71,47.35,47.09,47.73,0,0,0,0,0,0,1.05,0,0.22,0.11,0.75,0.25,36
1052085600000,2003,5,2002,8,31,7,0.784,0.116,0.647,32031,192.8,192.8,190.7,4,4,4,1296,1184,1402,1104,991.7,192,192,192,34.14,0,110,0.149,0.137,0.162,1069,991.7,1100,990,990,990,968.8,968.5,969.2,21.2,20.8,21.5,0.766,0.638,0.842,0.581,0.419,0.648,0.028,0.019,0.031,1.64,1.33,1.79,0.078,0.062,0.086,19.53,19.04,20.19,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.8,46.89,49.95,47.67,45.95,48.2,0,0,0,0,0,0,1.06,0,0.137,0.15,0.83,0.17,40.9
1052690400000,2003,5,2002,8,32,7,0.646,0.116,0.53,27963.4,179.6,179.6,166.4,4,4,4,1068,990.6,1153,875.5,798.6,192,192,192,0,0,0,0.18,0.167,0.194,875.5,798.6,961,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.518,0.447,0.596,0.363,0.326,0.404,0.017,0.015,0.019,1.12,0.985,1.27,0.051,0.044,0.059,20.77,20.35,21.15,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.52,39.47,45.81,41.61,38.48,44.89,0,0,0,0,0,0,0.925,0,0.116,0.18,0.82,0.18,43.3
1053295200000,2003,5,2002,8,33,7,0.552,0.0967,0.456,24266.8,144.6,144.6,144.4,3,3,3,913.4,865.5,968.7,753.6,718.5,159.9,147,192,0,0,0,0.175,0.159,0.203,753.6,718.5,779.5,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.401,0.368,0.427,0.302,0.281,0.316,0.013,0.012,0.014,0.983,0.915,1.03,0.044,0.04,0.046,21.46,21.2,21.72,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,50.57,48.82,52.06,48.15,47.84,48.2,0,0,0,0,0,0,0.802,0,0.096,0.18,0.83,0.17,44
1053900000000,2003,5,2002,8,34,7,0.492,0.0865,0.405,22789.3,141.2,141.2,135.7,3,3,3,813.4,779.4,851.3,670.4,642.2,143,119,147,0,0,0,0.176,0.153,0.186,670.4,642.2,704.3,990,990,990,967.2,967,967.3,22.8,22.7,23,0.341,0.325,0.36,0.249,0.23,0.271,0.011,0.01,0.012,0.834,0.786,0.891,0.036,0.034,0.039,22.01,21.8,22.17,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.14,44.46,48.03,45.22,43.57,47.07,0,0,0,0,0,0,0.754,0,0.087,0.18,0.82,0.18,46.3
1054504800000,2003,6,2002,9,35,7,0.448,0.072,0.376,21453.1,133.6,133.6,127.7,3,3,3,740.6,705.7,773.5,621.6,586.7,119,119,119,0,0,0,0.161,0.154,0.169,621.6,586.7,654.5,990,990,990,966.9,966.7,967,23.1,23,23.3,0.311,0.291,0.33,0.216,0.193,0.238,0.0093,0.0083,0.01,0.749,0.691,0.805,0.032,0.03,0.035,22.39,22.2,22.59,0.955,0.953,0.956,0.98,0.979,0.98,0.936,0.933,0.937,43.44,41.3,45.43,42.57,40.43,44.52,0,0,0,0,0,0,0.709,0,0.072,0.16,0.84,0.16,47.9
1055109600000,2003,6,2002,9,36,7,0.401,0.072,0.33,18947.4,119,119,112.8,3,3,3,663.8,634.4,694.5,544.8,515.4,119,119,119,0,0,0,0.179,0.171,0.188,544.8,515.4,575.5,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.267,0.251,0.285,0.165,0.145,0.185,0.007,0.0062,0.008,0.62,0.57,0.672,0.026,0.024,0.029,22.82,22.65,22.99,0.95,0.948,0.953,0.973,0.97,0.977,0.925,0.919,0.931,38.63,36.71,40.59,37.59,35.61,39.67,0,0,0,0,0,0,0.627,0,0.071,0.18,0.82,0.18,47.3
1055714400000,2003,6,2002,9,37,7,0.362,0.0792,0.283,16217.4,105,105,96.53,3,2,2.2857142857142856,598.9,573.9,624.8,467.9,412.9,131,119,161,0,0,0,0.22,0.19,0.281,467.9,412.9,505.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.227,0.204,0.245,0.12,0.0939,0.139,0.0051,0.0039,0.0059,0.573,0.519,0.636,0.024,0.022,0.027,23.14,23.04,23.3,0.953,0.946,0.957,0.977,0.97,0.98,0.932,0.918,0.938,45.47,35.48,52.66,43.31,34.41,48.2,0,0,0,0,0,0,0.536,0,0.079,0.22,0.78,0.22,44.8
1056319200000,2003,6,2002,9,38,7,0.329,0.0974,0.232,13827.7,86.8,86.8,82.31,2,2,2,544.4,522.8,566,383.4,361.8,161,161,161,0,0,0,0.296,0.284,0.308,383.4,361.8,405,990,990,990,966,966,966.1,24,23.9,24,0.193,0.186,0.201,0.08,0.0698,0.0902,0.0033,0.0029,0.0038,0.475,0.442,0.507,0.02,0.018,0.021,23.48,23.35,23.61,0.953,0.95,0.955,0.979,0.976,0.98,0.933,0.927,0.936,42.04,39.79,44.28,41.15,38.81,43.4,0,0,0,0,0,0,0.457,0,0.097,0.3,0.71,0.29,42
1056924000000,2003,6,2002,9,39,7,0.3,0.0839,0.216,12952.3,80.82,80.82,77.1,2,2,2,496.5,477.7,516,357.8,342.7,138.7,135,161,0,0,0,0.279,0.265,0.312,357.8,342.7,374.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.183,0.177,0.188,0.0679,0.0607,0.0756,0.0028,0.0025,0.0031,0.435,0.412,0.459,0.018,0.017,0.019,23.73,23.65,23.84,0.949,0.947,0.952,0.975,0.972,0.979,0.926,0.92,0.931,39.53,37.95,41.29,38.55,36.87,40.41,0,0,0,0,0,0,0.428,0,0.084,0.28,0.72,0.28,43.2
1057528800000,2003,7,2002,10,40,7,0.276,0.0816,0.194,11600.9,72.44,72.44,69.05,2,2,2,455.8,440.2,471.9,320.8,305.2,135,135,135,0,0,0,0.296,0.286,0.307,320.8,305.2,336.9,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.17,0.164,0.175,0.0504,0.0431,0.058,0.0021,0.0018,0.0024,0.379,0.356,0.403,0.016,0.015,0.017,23.97,23.87,24.06,0.944,0.942,0.946,0.97,0.97,0.97,0.916,0.913,0.918,35.59,33.91,37.33,34.53,32.89,36.22,0,0,0,0,0,0,0.384,0,0.082,0.3,0.7,0.3,42
1058133600000,2003,7,2002,10,41,7,0.254,0.0816,0.173,10347.4,64.69,64.69,61.59,2,2,2,420.6,406.6,435,285.6,271.6,135,135,135,0,0,0,0.321,0.31,0.332,285.6,271.6,300,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.157,0.152,0.162,0.0338,0.0272,0.0406,0.0014,0.0011,0.0017,0.326,0.305,0.348,0.013,0.012,0.014,24.18,24.09,24.27,0.938,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,31.75,30.19,33.35,30.8,29.29,32.34,0,0,0,0,0,0,0.342,0,0.081,0.32,0.68,0.32,40.7
1058738400000,2003,7,2002,10,42,7,0.236,0.0816,0.155,9267.94,57.81,57.81,55.17,2,2,2,390.7,378.4,403,255.7,243.4,135,135,135,0,0,0,0.346,0.335,0.357,255.7,243.4,268,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.147,0.142,0.151,0.0202,0.0164,0.0255,0.00082,0.00067,0.001,0.282,0.266,0.3,0.011,0.011,0.012,24.36,24.29,24.44,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.9,0.906,28.44,27.06,29.8,27.58,26.25,28.91,0,0,0,0,0,0,0.306,0,0.081,0.35,0.66,0.34,39.3
1059343200000,2003,7,2002,10,43,7,0.22,0.0765,0.143,8556.08,53.08,53.08,50.93,2,1,1.8571428571428572,363,350.3,374.3,236.6,228.6,126.4,115,135,0,0,0,0.348,0.319,0.371,236.6,228.6,245.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.139,0.137,0.141,0.0159,0.0152,0.0166,0.00064,0.00061,0.00067,0.279,0.253,0.403,0.011,0.01,0.016,24.51,24.38,24.6,0.93,0.924,0.958,0.971,0.97,0.98,0.904,0.896,0.939,30.19,25.78,52.38,28.91,25.01,48.2,0,0,0,0,0,0,0.283,0,0.077,0.35,0.65,0.35,38.9
1059948000000,2003,8,2002,11,44,7,0.202,0.0696,0.132,8089.34,49.87,49.87,48.15,2,1,1.1428571428571428,333.8,321.5,345.6,218.8,206.5,115,115,115,0,0,0,0.345,0.333,0.358,218.8,206.5,230.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.131,0.126,0.135,0.0143,0.0133,0.0154,0.00058,0.00053,0.00062,0.361,0.248,0.398,0.014,0.01,0.016,24.57,24.49,24.63,0.953,0.923,0.959,0.979,0.97,0.98,0.932,0.896,0.94,46.53,25.71,52.28,44.59,24.93,48.2,0,0,0,0,0,0,0.268,0,0.07,0.34,0.65,0.35,40
1060552800000,2003,8,2002,11,45,7,0.186,0.0696,0.117,7339.77,45.95,45.95,43.69,1,1,1,308,298.8,318,193,183.8,115,115,115,0,0,0,0.374,0.362,0.385,193,183.8,203,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.118,0.125,0.0122,0.0114,0.013,0.00049,0.00045,0.00052,0.337,0.32,0.355,0.013,0.013,0.014,24.72,24.66,24.78,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,44.58,42.44,46.89,43.69,41.59,45.95,0,0,0,0,0,0,0.243,0,0.069,0.37,0.63,0.37,39.5
1061157600000,2003,8,2002,11,46,7,0.174,0.0696,0.104,6501.39,40.89,40.89,38.7,1,1,1,287,278.9,295.8,172,163.9,115,115,115,0,0,0,0.401,0.389,0.412,172,163.9,180.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.111,0.117,0.0104,0.00968,0.0111,0.00041,0.00038,0.00044,0.299,0.285,0.315,0.012,0.011,0.013,24.85,24.8,24.9,0.946,0.944,0.949,0.975,0.971,0.98,0.923,0.916,0.93,39.67,37.76,41.74,38.7,36.67,40.89,0,0,0,0,0,0,0.215,0,0.07,0.4,0.6,0.4,37.4
1061762400000,2003,8,2002,11,47,7,0.163,0.0696,0.0932,5777.81,36.07,36.07,34.39,1,1,1,269,261.6,276.4,154,146.7,115,115,115,0,0,0,0.428,0.416,0.44,154,146.7,161.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.105,0.111,0.00884,0.00822,0.00947,0.00035,0.00033,0.00038,0.267,0.254,0.28,0.011,0.01,0.011,24.96,24.91,25,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.915,35.46,33.72,37.18,34.39,32.71,36.07,0,0,0,0,0,0,0.191,0,0.0698,0.43,0.57,0.43,35.4
1062367200000,2003,9,2002,12,48,7,0.15,0.055,0.0954,5948.75,37.89,37.89,35.41,1,1,1,248.8,239.5,259.2,157.8,148.5,91,91,91,0,0,0,0.366,0.351,0.38,157.8,148.5,168.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.107,0.103,0.11,0.00916,0.00837,0.01,0.00036,0.00033,0.0004,0.271,0.255,0.29,0.011,0.01,0.011,25.04,24.97,25.11,0.941,0.938,0.945,0.971,0.97,0.974,0.914,0.91,0.92,36.47,34.31,38.92,35.41,33.28,37.89,0,0,0,0,0,0,0.197,0,0.0546,0.37,0.64,0.36,39.7
1062972000000,2003,9,2002,12,49,7,0.138,0.055,0.083,5160.08,32.6,32.6,30.71,1,1,1,228.3,220.6,236.5,137.3,129.6,91,91,91,0,0,0,0.399,0.385,0.412,137.3,129.6,145.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0995,0.0968,0.102,0.00742,0.00677,0.00812,0.00029,0.00027,0.00032,0.235,0.221,0.249,0.0092,0.0087,0.0098,25.2,25.13,25.26,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.66,29.88,33.6,30.71,28.98,32.6,0,0,0,0,0,0,0.171,0,0.055,0.4,0.6,0.4,37.4
1063576800000,2003,9,2002,12,50,7,0.128,0.055,0.0734,4546.69,28.42,28.42,27.06,1,1,1,212.4,206.7,218.2,121.4,115.7,91,91,91,0,0,0,0.429,0.417,0.44,121.4,115.7,127.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0939,0.0919,0.0959,0.00607,0.00558,0.00656,0.00024,0.00022,0.00026,0.206,0.196,0.217,0.0081,0.0077,0.0085,25.32,25.27,25.36,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.902,27.9,26.53,29.3,27.06,25.73,28.42,0,0,0,0,0,0,0.15,0,0.0546,0.43,0.57,0.43,35.5
1064181600000,2003,9,2002,12,51,7,0.12,0.055,0.0653,1202.76,25.28,25.28,7.159,1,1,1,199,193.3,204.8,108,102.3,91,91,91,0,0,0,0.457,0.444,0.471,108,102.3,113.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0892,0.0872,0.0912,0.00493,0.00444,0.00542,0.00019,0.00017,0.00021,0.182,0.172,0.193,0.0071,0.0067,0.0075,25.41,25.38,25.42,0.263,0,0.92,0.277,0,0.97,0.255,0,0.893,7.381,0,26.07,7.159,0,25.28,0,5,0,0,0.714,0,0.0398,0.714,0.0547,0.46,0.54,0.46,10
1064786400000,2003,9,2002,12,52,7,0.113,0.0473,0.066,3009.25,25.74,25.74,17.91,1,1,1,187.3,183.2,191.4,109.1,99.01,78.14,73,91,0,0,0,0.417,0.387,0.479,109.1,99.01,115.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0881,0.086,0.0898,0.00503,0.00417,0.00558,0.0002,0.00016,0.00022,0.183,0.166,0.194,0.0072,0.0065,0.0076,25.39,25.38,25.41,0.657,0,0.922,0.693,0,0.97,0.637,0,0.894,18.47,0,26.53,17.91,0,25.74,0,2,0,0,0.286,0,0.0995,0.286,0.047,0.42,0.58,0.42,26.6
1065391200000,2003,10,2003,1,1,7,0.108,0.0442,0.0643,3944.6,24.35,24.35,23.48,1,1,1,179.3,175.8,182.9,106.3,102.8,73,73,73,0,0,0,0.407,0.399,0.415,106.3,102.8,109.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0864,0.0852,0.0877,0.00478,0.00449,0.00509,0.00019,0.00018,0.0002,0.177,0.171,0.184,0.0069,0.0067,0.0072,25.38,25.38,25.38,0.915,0.913,0.918,0.97,0.97,0.97,0.888,0.885,0.89,24.21,23.35,25.1,23.48,22.65,24.35,0,0,0,0,0,0,0.13,0,0.0437,0.41,0.6,0.4,36.5
1065996000000,2003,10,2003,1,2,7,0.106,0.0442,0.0615,3760.88,23.17,23.17,22.39,1,1,1,174.7,172,178,101.7,98.96,73,73,73,0,0,0,0.418,0.41,0.425,101.7,98.96,105,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0848,0.0839,0.086,0.00439,0.00416,0.00467,0.00017,0.00016,0.00018,0.169,0.164,0.175,0.0066,0.0064,0.0068,25.38,25.38,25.38,0.912,0.911,0.914,0.969,0.968,0.97,0.884,0.883,0.887,23.09,22.46,23.89,22.39,21.75,23.17,0,0,0,0,0,0,0.124,0,0.0445,0.42,0.58,0.42,35.5
1066600800000,2003,10,2003,1,3,7,0.109,0.0442,0.0652,4004.34,24.42,24.42,23.84,1,1,1,180.8,177.4,183.2,107.8,104.4,73,73,73,0,0,0,0.404,0.399,0.411,107.8,104.4,110.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.087,0.0858,0.0878,0.00491,0.00463,0.00512,0.00019,0.00018,0.0002,0.18,0.174,0.184,0.007,0.0068,0.0072,25.38,25.38,25.38,0.916,0.914,0.918,0.97,0.97,0.97,0.889,0.886,0.89,24.57,23.75,25.17,23.84,23.04,24.42,0,0,0,0,0,0,0.132,0,0.0438,0.41,0.6,0.4,36.7
1067205600000,2003,10,2003,1,4,7,0.103,0.0431,0.06,3665.28,22.58,22.58,21.82,1,1,1,170.5,166.8,175.5,99.2,95.41,71.29,67,73,0,0,0,0.418,0.4,0.433,99.2,95.41,102.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0836,0.0826,0.0851,0.00418,0.00386,0.00446,0.00016,0.00015,0.00017,0.164,0.158,0.17,0.0064,0.0062,0.0067,25.38,25.37,25.38,0.913,0.911,0.916,0.968,0.967,0.97,0.884,0.882,0.886,22.53,21.75,23.28,21.82,21.03,22.58,0,0,0,0,0,0,0.121,0,0.043,0.42,0.58,0.42,35.6
1067810400000,2003,11,2003,2,5,7,0.103,0.0405,0.0627,3838.59,23.49,23.49,22.85,1,1,1,170.7,166.5,173.3,103.7,99.5,67,67,67,0,0,0,0.393,0.387,0.402,103.7,99.5,106.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0845,0.083,0.0854,0.00456,0.00421,0.00479,0.00018,0.00016,0.00019,0.171,0.164,0.176,0.0067,0.0064,0.0069,25.37,25.37,25.37,0.913,0.911,0.915,0.97,0.969,0.97,0.886,0.883,0.888,23.56,22.56,24.21,22.85,21.85,23.49,0,0,0,0,0,0,0.127,0,0.0403,0.39,0.61,0.39,37.3
1068415200000,2003,11,2003,2,6,7,0.106,0.0317,0.0746,4631.95,29.53,29.53,27.57,1,1,1,175.8,169.2,181.5,123.4,103,52.43,50,67,0,0,0,0.299,0.275,0.394,123.4,103,131.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.0843,0.0922,0.00624,0.00451,0.00693,0.00024,0.00018,0.00027,0.205,0.17,0.219,0.008,0.0067,0.0086,25.35,25.34,25.37,0.926,0.913,0.931,0.97,0.97,0.97,0.899,0.885,0.903,28.42,23.4,30.44,27.57,22.7,29.53,0,0,0,0,0,0,0.153,0,0.0314,0.3,0.7,0.3,43.7
1069020000000,2003,11,2003,2,7,7,0.111,0.0302,0.081,5057.26,31.15,31.15,30.1,1,1,1,184,180.2,188.4,134,130.2,50,50,50,0,0,0,0.272,0.265,0.278,134,130.2,138.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.0917,0.0946,0.00714,0.00681,0.00751,0.00028,0.00027,0.00029,0.224,0.217,0.231,0.0087,0.0085,0.009,25.34,25.34,25.35,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,31.03,30.11,32.12,30.1,29.2,31.15,0,0,0,0,0,0,0.167,0,0.03,0.27,0.73,0.27,45.6
1069624800000,2003,11,2003,2,8,7,0.118,0.0302,0.0881,5529.14,33.45,33.45,32.91,1,1,1,195.7,192.5,197.9,145.7,142.5,50,50,50,0,0,0,0.256,0.253,0.26,145.7,142.5,147.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0972,0.096,0.098,0.00814,0.00786,0.00832,0.00032,0.00031,0.00033,0.245,0.239,0.249,0.0096,0.0093,0.0097,25.35,25.35,25.35,0.937,0.935,0.938,0.97,0.97,0.97,0.909,0.907,0.909,33.93,33.13,34.48,32.91,32.13,33.45,0,0,0,0,0,0,0.183,0,0.0299,0.26,0.75,0.25,46.9
1070229600000,2003,12,2003,3,9,7,0.119,0.0357,0.0836,5231.36,32.15,32.15,31.14,1,1,1,197.2,192.2,201.5,138.2,133.2,59,59,59,0,0,0,0.299,0.293,0.307,138.2,133.2,142.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.096,0.0942,0.0975,0.0075,0.00707,0.00786,0.00029,0.00028,0.00031,0.233,0.224,0.24,0.0091,0.0087,0.0094,25.36,25.35,25.36,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,32.1,30.87,33.14,31.14,29.94,32.15,0,0,0,0,0,0,0.173,0,0.0354,0.3,0.7,0.3,44
1070834400000,2003,12,2003,3,10,7,0.123,0.0357,0.0872,5461.68,34.59,34.59,32.51,1,1,1,203.1,193.6,212.2,144.1,134.6,59,59,59,0,0,0,0.291,0.278,0.305,144.1,134.6,153.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.098,0.0947,0.101,0.008,0.00719,0.00877,0.00031,0.00028,0.00034,0.243,0.226,0.259,0.0095,0.0088,0.01,25.33,25.27,25.36,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.911,33.52,31.2,35.66,32.51,30.27,34.59,0,0,0,0,0,0,0.181,0,0.0358,0.29,0.71,0.29,44.4
1071439200000,2003,12,2003,3,11,7,0.132,0.0357,0.0964,6052.14,36.82,36.82,36.02,1,1,1,218.4,215.2,221.7,159.4,156.2,59,59,59,0,0,0,0.27,0.266,0.274,159.4,156.2,162.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.105,0.0093,0.00902,0.00958,0.00036,0.00035,0.00038,0.27,0.265,0.276,0.011,0.01,0.011,25.22,25.19,25.24,0.942,0.941,0.943,0.97,0.97,0.972,0.914,0.912,0.916,37.12,36.37,37.9,36.02,35.27,36.82,0,0,0,0,0,0,0.2,0,0.0356,0.27,0.73,0.27,45.8
1072044000000,2003,12,2003,3,12,7,0.139,0.0357,0.103,6491.59,39.6,39.6,38.64,1,1,1,229.1,222.6,232.9,170.1,163.6,59,59,59,0,0,0,0.258,0.253,0.265,170.1,163.6,173.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.105,0.109,0.0102,0.00965,0.0105,0.0004,0.00038,0.00041,0.29,0.278,0.296,0.011,0.011,0.012,25.14,25.11,25.19,0.945,0.943,0.946,0.975,0.972,0.977,0.922,0.916,0.925,39.62,38.09,40.53,38.64,37.02,39.6,0,0,0,0,0,0,0.215,0,0.036,0.26,0.74,0.26,46.7
1072648800000,2003,12,2003,3,13,7,0.144,0.0405,0.104,6527.79,39.81,39.81,38.86,1,1,1,238.3,232.4,244.4,171.3,164.9,67,59,73,0,0,0,0.281,0.252,0.307,171.3,164.9,174.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.107,0.109,0.0103,0.00976,0.0106,0.00041,0.00038,0.00042,0.293,0.282,0.298,0.012,0.011,0.012,25.08,25.04,25.11,0.946,0.944,0.947,0.976,0.972,0.978,0.922,0.917,0.925,39.82,38.28,40.72,38.86,37.22,39.81,0,0,0,0,0,0,0.216,0,0.04,0.28,0.72,0.28,45.3
1073253600000,2004,1,2003,4,14,7,0.156,0.0442,0.112,7067.75,46.34,46.34,42.07,1,1,1,257.9,244.4,276.1,184.9,171.4,73,73,73,0,0,0,0.284,0.264,0.299,184.9,171.4,203.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.109,0.121,0.0115,0.0103,0.013,0.00045,0.00041,0.00052,0.318,0.294,0.35,0.013,0.012,0.014,24.95,24.85,25.04,0.95,0.946,0.955,0.979,0.976,0.98,0.93,0.923,0.936,42.98,39.81,47.28,42.07,38.84,46.34,0,0,0,0,0,0,0.234,0,0.044,0.28,0.72,0.28,45.3
1073858400000,2004,1,2003,4,15,7,0.185,0.0442,0.141,8612.33,55.32,55.32,51.26,2,1,1.7142857142857142,306.5,284.1,326.2,233.5,211.1,73,73,73,0,0,0,0.239,0.224,0.257,233.5,211.1,253.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.131,0.123,0.138,0.0158,0.0137,0.0185,0.00063,0.00054,0.00074,0.289,0.243,0.382,0.012,0.0097,0.015,24.78,24.7,24.84,0.935,0.923,0.958,0.973,0.97,0.98,0.91,0.895,0.939,33.68,25.82,51.32,32.51,25.05,48.2,0,0,0,0,0,0,0.285,0,0.044,0.24,0.76,0.24,46.6
1074463200000,2004,1,2003,4,16,7,0.22,0.0442,0.176,10641.5,68.68,68.68,63.34,2,2,2,363.3,336.9,388.3,290.3,263.9,73,73,73,0,0,0,0.201,0.188,0.217,290.3,263.9,315.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.151,0.142,0.16,0.036,0.0235,0.0478,0.0015,0.00094,0.0019,0.326,0.286,0.363,0.013,0.011,0.015,24.46,24.3,24.63,0.938,0.932,0.943,0.97,0.97,0.97,0.91,0.904,0.914,32.65,29.71,35.4,31.67,28.82,34.34,0,0,0,0,0,0,0.352,0,0.044,0.2,0.8,0.2,48.4
1075068000000,2004,1,2003,4,17,7,0.26,0.0452,0.214,13000.2,83.31,83.31,77.38,2,2,2,429.3,396.7,466.7,354.6,323.7,74.71,73,85,0,0,0,0.174,0.161,0.184,354.6,323.7,381.7,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.174,0.163,0.185,0.0664,0.0518,0.0792,0.0027,0.0021,0.0033,0.423,0.376,0.464,0.017,0.015,0.019,24.05,23.84,24.24,0.949,0.944,0.953,0.975,0.97,0.98,0.925,0.916,0.934,39.67,36.33,42.5,38.69,35.24,41.65,0,0,0,0,0,0,0.43,0,0.046,0.17,0.82,0.18,50
1075672800000,2004,2,2003,5,18,7,0.312,0.0514,0.261,15517,96.4,96.4,92.36,2,2,2,515.8,480.1,554.5,430.8,395.1,85,85,85,0,0,0,0.165,0.153,0.177,430.8,395.1,469.5,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.202,0.189,0.217,0.102,0.0855,0.121,0.0043,0.0035,0.005,0.538,0.484,0.597,0.022,0.02,0.025,23.54,23.31,23.76,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.55,43.93,51.33,46.18,43.05,48.2,0,0,0,0,0,0,0.513,0,0.051,0.16,0.84,0.16,49.7
1076277600000,2004,2,2003,5,19,7,0.38,0.0514,0.329,19035.8,126.2,126.2,113.3,3,3,3,628.6,570.1,693.1,543.6,485.1,85,85,85,0,0,0,0.136,0.123,0.149,543.6,485.1,608.1,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.259,0.225,0.295,0.165,0.128,0.207,0.007,0.0054,0.0089,0.61,0.514,0.719,0.026,0.022,0.031,22.98,22.61,23.32,0.95,0.945,0.955,0.974,0.97,0.98,0.925,0.916,0.936,38.76,34.93,42.91,37.77,33.89,42.06,0,0,0,0,0,0,0.629,0,0.051,0.14,0.87,0.13,50.1
1076882400000,2004,2,2003,5,20,7,0.459,0.0514,0.407,23134.3,143.7,143.7,137.7,3,3,3,758.7,713.6,793.8,673.7,628.6,85,85,85,0,0,0,0.112,0.107,0.119,673.7,628.6,708.8,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.333,0.307,0.353,0.251,0.221,0.274,0.011,0.0095,0.012,0.829,0.753,0.888,0.036,0.032,0.039,22.24,22.04,22.49,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.936,0.938,46.84,44.17,48.86,45.9,43.28,47.88,0,0,0,0,0,0,0.765,0,0.052,0.11,0.89,0.11,50.4
1077487200000,2004,2,2003,5,21,7,0.503,0.0514,0.452,24509.1,153.6,153.6,145.9,4,3,3.142857142857143,832.5,805.1,861.4,747.5,720.1,85,85,85,0,0,0,0.102,0.0987,0.106,747.5,720.1,776.4,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.379,0.359,0.403,0.299,0.282,0.315,0.013,0.012,0.014,0.943,0.908,0.988,0.041,0.04,0.044,21.83,21.71,21.97,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,49.11,39.4,52,46.8,38.4,48.2,0,0,0,0,0,0,0.81,0,0.051,0.1,0.9,0.1,48.7
1078092000000,2004,3,2003,6,22,7,0.565,0.078,0.487,25994.8,168.7,168.7,154.7,4,3,3.5714285714285716,933.6,875.9,1005,804.6,746.9,129,129,129,0,0,0,0.138,0.128,0.147,804.6,746.9,876.5,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.443,0.39,0.509,0.328,0.3,0.363,0.015,0.013,0.016,1.02,0.968,1.11,0.046,0.043,0.05,21.35,20.97,21.63,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.69,39.92,52.12,43.85,38.96,48.2,0,0,0,0,0,0,0.86,0,0.078,0.14,0.86,0.14,46
1078696800000,2004,3,2003,6,23,7,0.699,0.078,0.616,31330.8,192.8,192.8,186.5,4,4,4,1157,1038,1287,1028,909.3,129,129,129,9.571,0,58,0.112,0.1,0.124,1018,909.3,1100,990,990,990,968.4,968,968.8,21.6,21.2,22,0.672,0.539,0.805,0.505,0.379,0.648,0.023,0.017,0.031,1.46,1.17,1.75,0.068,0.053,0.083,20.15,19.44,20.81,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,47.94,44.33,50.49,46.62,43.45,48.2,0,0,0,0,0,0,1.04,0,0.083,0.11,0.88,0.12,44.8
1079301600000,2004,3,2003,6,24,7,0.888,0.0827,0.665,31759.5,192.8,192.8,189,4,4,4,1468,1338,1622,1331,1209,136.7,129,183,231.4,109,339,0.093,0.083,0.113,1100,1100,1100,990,990,990,969.4,969,969.9,20.6,20.1,21,0.875,0.826,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.77,1.86,0.088,0.084,0.092,18.8,18.26,19.26,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.27,46.87,49.52,47.26,45.93,48.2,0,0,0,0,0,0,1.05,0,0.223,0.093,0.75,0.25,35.8
1079906400000,2004,3,2003,6,25,7,1.22,0.111,0.665,28698.1,181.1,181.1,170.8,4,4,4,2023,1698,2361,1840,1515,183,183,183,740.4,415,1078,0.0916,0.0775,0.108,1100,1100,1100,990,990,990,971.1,970.1,972,18.9,18,19.9,0.925,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.036,1.87,1.87,1.87,0.099,0.094,0.1,17.04,16.15,18.01,0.948,0.945,0.951,0.98,0.979,0.98,0.929,0.925,0.932,43.59,41.19,46.21,42.71,40.31,45.28,0,0,0,0,0,0,0.949,0,0.555,0.091,0.55,0.45,23.5
1080511200000,2004,3,2003,6,26,7,1.69,0.122,0.665,25051.1,158.4,158.4,149.1,4,4,4,2799,2463,3096,2597,2280,202.4,183,217,1497,1180,1779,0.0724,0.0679,0.077,1100,1100,1100,990,990,990,973,972.2,973.7,17,16.3,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.04,1.87,1.87,1.87,0.11,0.11,0.12,15.1,14.38,15.91,0.941,0.937,0.945,0.973,0.97,0.977,0.915,0.909,0.923,38.32,36.35,40.53,37.28,35.26,39.6,0,0,0,0,0,0,0.828,0,1.025,0.072,0.39,0.61,14.8
1081116000000,2004,4,2003,7,27,7,1.99,0.138,0.665,22950.2,139.2,139.2,136.6,4,4,4,3283,3166,3349,3055,2949,228.1,217,295,1955,1849,2019,0.0694,0.065,0.0881,1100,1100,1100,990,990,990,974.2,973.9,974.3,15.8,15.7,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.97,13.83,14.21,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,35.21,34.82,35.89,34.15,33.78,34.81,0,0,0,0,0,0,0.759,0,1.325,0.069,0.33,0.67,11.5
1081720800000,2004,4,2003,7,28,7,2.02,0.178,0.665,22736,136.2,136.2,135.3,4,4,4,3339,3303,3357,3044,3008,295,295,295,1944,1908,1962,0.0884,0.0879,0.0893,1100,1100,1100,990,990,990,974.3,974.2,974.3,15.7,15.7,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.85,13.81,13.92,0.934,0.934,0.935,0.97,0.97,0.97,0.906,0.906,0.907,34.88,34.78,35.09,33.83,33.73,34.04,0,0,0,0,0,0,0.752,0,1.355,0.088,0.33,0.67,11.3
1082325600000,2004,4,2003,7,29,7,1.92,0.178,0.665,23367.7,142,142,139.1,4,4,4,3176,3060,3282,2881,2765,295,295,295,1782,1665,1887,0.0929,0.0899,0.0964,1100,1100,1100,990,990,990,973.9,973.7,974.2,16.1,15.8,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.2,13.97,14.47,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,35.85,35.21,36.59,34.77,34.16,35.49,0,0,0,0,0,0,0.773,0,1.255,0.093,0.35,0.65,12.2
1082930400000,2004,4,2003,7,30,7,1.74,0.175,0.665,24710.3,151.3,151.3,147.1,4,4,4,2871,2719,3015,2581,2443,289.6,276,295,1481,1343,1620,0.101,0.0978,0.105,1100,1100,1100,990,990,990,973.2,972.8,973.5,16.8,16.5,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.92,14.58,15.29,0.94,0.938,0.942,0.971,0.97,0.974,0.914,0.91,0.917,37.85,36.89,38.85,36.77,35.78,37.82,0,0,0,0,0,0,0.817,0,1.075,0.1,0.38,0.62,14.2
1083535200000,2004,5,2003,8,31,7,1.52,0.167,0.665,26357,161,161,156.9,4,4,4,2518,2369,2668,2242,2093,276,276,276,1142,993,1292,0.11,0.103,0.117,1100,1100,1100,990,990,990,972.3,972,972.7,17.7,17.3,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.78,15.41,16.14,0.944,0.943,0.945,0.976,0.974,0.978,0.922,0.918,0.925,40.17,39.18,41.14,39.22,38.18,40.26,0,0,0,0,0,0,0.872,0,0.855,0.11,0.44,0.56,17.3
1084140000000,2004,5,2003,8,32,7,1.3,0.167,0.665,28046.2,171.7,171.7,166.9,4,4,4,2146,1970,2320,1870,1694,276,276,276,770,594,944,0.129,0.119,0.14,1100,1100,1100,990,990,990,971.4,971,971.9,18.6,18.1,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.68,16.25,17.12,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.59,41.46,43.8,41.74,40.59,42.92,0,0,0,0,0,0,0.927,0,0.635,0.13,0.51,0.49,21.6
1084744800000,2004,5,2003,8,33,7,1.07,0.167,0.665,29985.9,183.1,183.1,178.5,4,4,4,1773,1638,1917,1497,1362,276,276,276,396.6,262,541,0.156,0.144,0.168,1100,1100,1100,990,990,990,970.4,969.9,970.8,19.6,19.2,20.1,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.098,17.76,17.29,18.21,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.53,44.26,46.72,44.62,43.37,45.78,0,0,0,0,0,0,0.992,0,0.405,0.16,0.62,0.38,28
1085349600000,2004,5,2003,8,34,7,0.901,0.167,0.665,31681.3,192.5,192.5,188.6,4,4,4,1490,1387,1596,1214,1111,276,276,276,114.3,11,220,0.186,0.173,0.199,1100,1100,1100,990,990,990,969.5,969.1,969.8,20.5,20.2,20.9,0.866,0.82,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.81,1.77,1.86,0.088,0.085,0.092,18.73,18.35,19.11,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.11,47.09,49.11,47.14,46.15,48.13,0,0,0,0,0,0,1.05,0,0.236,0.19,0.74,0.26,35.2
1085954400000,2004,5,2003,8,35,7,0.719,0.107,0.61,31090.1,192.8,192.8,185.1,4,4,4,1188,1069,1329,1011,908.4,177.4,161,276,1.714,0,12,0.149,0.127,0.208,1009,908.4,1100,990,990,990,968.5,968.1,968.9,21.5,21.1,21.9,0.67,0.545,0.797,0.487,0.379,0.648,0.023,0.017,0.031,1.44,1.17,1.74,0.067,0.054,0.082,20.07,19.48,20.71,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.36,44.06,50.15,46.26,43.18,48.2,0,0,0,0,0,0,1.03,0,0.109,0.15,0.85,0.15,43.2
1086559200000,2004,6,2003,9,36,7,0.585,0.0974,0.488,25946.5,168.3,168.3,154.4,4,3,3.5714285714285716,967.1,901.8,1041,806.1,740.8,161,161,161,0,0,0,0.167,0.155,0.179,806.1,740.8,879.9,990,990,990,967.8,967.5,968,22.2,22,22.5,0.451,0.392,0.519,0.329,0.296,0.365,0.015,0.013,0.017,1.03,0.963,1.12,0.046,0.043,0.051,21.21,20.85,21.53,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.47,39.88,52.03,43.78,38.92,48.2,0,0,0,0,0,0,0.858,0,0.097,0.17,0.83,0.17,44.4
1087164000000,2004,6,2003,9,37,7,0.508,0.0974,0.411,22964.3,143.6,143.6,136.7,3,3,3,840.6,801.8,882.3,679.6,640.8,161,161,161,0,0,0,0.192,0.182,0.201,679.6,640.8,721.3,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.349,0.327,0.374,0.255,0.229,0.283,0.011,0.01,0.013,0.853,0.787,0.924,0.038,0.034,0.041,21.89,21.65,22.11,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.49,44.25,48.83,45.56,43.37,47.85,0,0,0,0,0,0,0.759,0,0.097,0.19,0.81,0.19,45.2
1087768800000,2004,6,2003,9,38,7,0.46,0.0974,0.362,20575.6,128.2,128.2,122.5,3,3,3,759.8,724.6,790.7,598.8,563.6,161,161,161,0,0,0,0.212,0.204,0.222,598.8,563.6,629.7,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.303,0.283,0.321,0.201,0.177,0.222,0.0087,0.0076,0.0097,0.716,0.657,0.768,0.031,0.028,0.033,22.34,22.17,22.54,0.954,0.952,0.955,0.979,0.975,0.98,0.933,0.928,0.936,41.71,39.53,43.6,40.82,38.54,42.72,0,0,0,0,0,0,0.68,0,0.098,0.21,0.79,0.21,44.7
1088373600000,2004,6,2003,9,39,7,0.411,0.106,0.305,17245.5,113.4,113.4,102.7,3,2,2.4285714285714284,679.6,647.2,713.4,504.3,461.2,175.3,161,186,0,0,0,0.259,0.226,0.287,504.3,461.2,552.4,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.251,0.228,0.277,0.14,0.117,0.17,0.006,0.005,0.0073,0.622,0.598,0.652,0.027,0.025,0.028,22.76,22.61,22.91,0.954,0.949,0.957,0.977,0.97,0.98,0.931,0.921,0.938,45.5,37.31,52.5,43.4,36.2,48.2,0,0,0,0,0,0,0.57,0,0.106,0.26,0.74,0.26,42
1088978400000,2004,7,2003,10,40,7,0.369,0.112,0.257,15147.8,95.6,95.6,90.17,2,2,2,610.3,584,638.2,424.3,398,186,186,186,0,0,0,0.305,0.291,0.318,424.3,398,452.2,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.21,0.2,0.223,0.0993,0.0869,0.112,0.0042,0.0037,0.0048,0.538,0.498,0.583,0.023,0.021,0.025,23.12,22.96,23.27,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46,43.36,48.78,45.08,42.49,47.8,0,0,0,0,0,0,0.501,0,0.112,0.3,0.7,0.3,41.1
1089583200000,2004,7,2003,10,41,7,0.334,0.112,0.222,13159.3,83.27,83.27,78.33,2,2,2,552.9,530.7,575.6,366.9,344.7,186,186,186,0,0,0,0.337,0.323,0.35,366.9,344.7,389.6,990,990,990,966.1,966,966.2,23.9,23.8,24,0.189,0.182,0.197,0.0722,0.0617,0.0829,0.003,0.0026,0.0035,0.452,0.418,0.486,0.019,0.017,0.02,23.46,23.32,23.59,0.951,0.948,0.954,0.976,0.971,0.98,0.928,0.921,0.934,40.12,37.8,42.48,39.16,36.71,41.63,0,0,0,0,0,0,0.435,0,0.112,0.34,0.66,0.34,39.4
1090188000000,2004,7,2003,10,42,7,0.305,0.112,0.193,11423.9,71.92,71.92,68,2,2,2,504.9,486.1,523.9,318.9,300.1,186,186,186,0,0,0,0.369,0.355,0.383,318.9,300.1,337.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.172,0.166,0.179,0.0495,0.0407,0.0585,0.0021,0.0017,0.0024,0.38,0.352,0.408,0.016,0.015,0.017,23.75,23.63,23.86,0.944,0.941,0.947,0.97,0.97,0.97,0.916,0.913,0.918,35.05,33.04,37.07,34,32.05,35.96,0,0,0,0,0,0,0.378,0,0.112,0.37,0.63,0.37,37.5
1090792800000,2004,7,2003,10,43,7,0.281,0.11,0.171,10150.5,62.89,62.89,60.42,2,2,2,464.1,447.6,480.4,282.5,267.9,181.6,155,186,0,0,0,0.391,0.346,0.41,282.5,267.9,294.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.154,0.164,0.0324,0.0254,0.038,0.0013,0.001,0.0016,0.325,0.303,0.343,0.013,0.012,0.014,23.99,23.9,24.05,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,31.14,29.51,32.42,30.21,28.62,31.44,0,0,0,0,0,0,0.336,0,0.11,0.39,0.61,0.39,36.1
1091397600000,2004,8,2003,11,44,7,0.257,0.0937,0.163,9718.4,61.64,61.64,57.85,2,2,2,424.2,407.9,441.9,269.2,252.9,155,155,155,0,0,0,0.366,0.351,0.38,269.2,252.9,286.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.152,0.146,0.158,0.026,0.0184,0.0344,0.0011,0.00075,0.0014,0.302,0.278,0.329,0.012,0.011,0.013,24.19,24.08,24.29,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.903,0.91,29.82,28.03,31.77,28.92,27.19,30.82,0,0,0,0,0,0,0.321,0,0.094,0.36,0.63,0.37,37.8
1092002400000,2004,8,2003,11,45,7,0.235,0.0937,0.141,8425.03,53.24,53.24,50.15,2,1,1.5714285714285714,388.5,375.4,402.8,233.5,220.4,155,155,155,0,0,0,0.399,0.385,0.413,233.5,220.4,247.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.139,0.135,0.144,0.0156,0.0145,0.0168,0.00063,0.00059,0.00068,0.32,0.255,0.404,0.013,0.01,0.016,24.34,24.28,24.4,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.939,37.16,25.8,52.15,35.4,25.02,48.2,0,0,0,0,0,0,0.279,0,0.094,0.4,0.6,0.4,35.9
1092607200000,2004,8,2003,11,46,7,0.217,0.0937,0.124,7693.32,48.2,48.2,45.79,1,1,1,359.2,347.8,371.3,204.2,192.8,155,155,155,0,0,0,0.432,0.417,0.446,204.2,192.8,216.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.129,0.125,0.133,0.0131,0.0121,0.0141,0.00053,0.00049,0.00057,0.36,0.34,0.382,0.015,0.014,0.015,24.44,24.36,24.52,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,46.77,44.17,49.48,45.79,43.29,48.2,0,0,0,0,0,0,0.254,0,0.093,0.43,0.57,0.43,35.5
1093212000000,2004,8,2003,11,47,7,0.202,0.0937,0.108,6742.74,42.48,42.48,40.14,1,1,1,334.3,325.1,344.2,179.3,170.1,155,155,155,0,0,0,0.464,0.45,0.477,179.3,170.1,189.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.12,0.117,0.124,0.011,0.0102,0.0118,0.00044,0.00041,0.00048,0.316,0.299,0.334,0.013,0.012,0.013,24.61,24.55,24.68,0.949,0.946,0.952,0.978,0.974,0.98,0.927,0.921,0.933,41.05,38.93,43.35,40.14,37.91,42.48,0,0,0,0,0,0,0.223,0,0.094,0.46,0.53,0.47,33.4
1093816800000,2004,8,2003,11,48,7,0.188,0.0778,0.11,6886.81,44.57,44.57,40.99,1,1,1,310.6,298.6,322.1,182.1,164.1,128.6,118,155,0,0,0,0.413,0.375,0.486,182.1,164.1,197,990,990,990,965,964.9,965,25,25,25.1,0.119,0.115,0.123,0.0112,0.0097,0.0125,0.00045,0.00039,0.0005,0.318,0.289,0.344,0.013,0.012,0.014,24.73,24.68,24.79,0.949,0.944,0.954,0.978,0.971,0.98,0.928,0.916,0.935,41.93,37.54,45.48,40.99,36.44,44.57,0,0,0,0,0,0,0.228,0,0.078,0.41,0.59,0.41,36.6
1094421600000,2004,9,2003,12,49,7,0.172,0.0714,0.1,6238.8,39.78,39.78,37.14,1,1,1,283.7,274.2,294.5,165.7,156.2,118,118,118,0,0,0,0.416,0.401,0.43,165.7,156.2,176.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.108,0.115,0.00984,0.00903,0.0107,0.00039,0.00036,0.00043,0.288,0.271,0.307,0.011,0.011,0.012,24.88,24.82,24.93,0.944,0.941,0.948,0.973,0.97,0.978,0.918,0.913,0.926,38.18,35.95,40.69,37.14,34.88,39.78,0,0,0,0,0,0,0.206,0,0.072,0.42,0.58,0.42,36.3
1095026400000,2004,9,2003,12,50,7,0.159,0.0714,0.0874,5406.61,34.19,34.19,32.18,1,1,1,262.4,254.8,271.2,144.4,136.8,118,118,118,0,0,0,0.45,0.435,0.463,144.4,136.8,153.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.107,0.00803,0.00738,0.00877,0.00032,0.00029,0.00035,0.25,0.236,0.265,0.0099,0.0093,0.011,25,24.95,25.04,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.18,31.38,35.25,32.18,30.44,34.19,0,0,0,0,0,0,0.179,0,0.0716,0.45,0.55,0.45,34
1095631200000,2004,9,2003,12,51,7,0.149,0.0714,0.0775,4777.73,30.12,30.12,28.44,1,1,1,246.1,238.7,253.4,128.1,120.7,118,118,118,0,0,0,0.48,0.466,0.494,128.1,120.7,135.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0984,0.0958,0.101,0.00664,0.00601,0.00726,0.00026,0.00024,0.00029,0.22,0.207,0.234,0.0087,0.0082,0.0092,25.1,25.05,25.16,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.32,27.57,31.05,28.44,26.74,30.12,0,0,0,0,0,0,0.158,0,0.0715,0.48,0.52,0.48,32.1
1096236000000,2004,9,2003,12,52,7,0.143,0.0659,0.0768,4746.9,30.87,30.87,28.26,1,1,1,236,230.2,240.6,127,119.3,109,97,118,0,0,0,0.461,0.413,0.497,127,119.3,138.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0973,0.0953,0.1,0.00655,0.00589,0.00749,0.00026,0.00023,0.0003,0.218,0.205,0.237,0.0086,0.0081,0.0093,25.17,25.15,25.19,0.929,0.925,0.934,0.97,0.97,0.97,0.901,0.897,0.906,29.13,27.25,31.83,28.26,26.43,30.87,0,0,0,0,0,0,0.157,0,0.0662,0.46,0.54,0.46,33.2
1096840800000,2004,10,2004,1,1,7,0.135,0.0587,0.0763,4725.17,29.44,29.44,28.13,1,1,1,223.1,217.4,228.8,126.1,120.4,97,97,97,0,0,0,0.435,0.424,0.446,126.1,120.4,131.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0959,0.0939,0.0979,0.00647,0.00598,0.00696,0.00025,0.00023,0.00027,0.215,0.205,0.225,0.0084,0.008,0.0089,25.25,25.2,25.29,0.929,0.925,0.931,0.97,0.97,0.97,0.901,0.898,0.903,29,27.62,30.35,28.13,26.8,29.44,0,0,0,0,0,0,0.156,0,0.0587,0.43,0.57,0.43,35
1097445600000,2004,10,2004,1,2,7,0.13,0.0587,0.0716,4421.45,27.05,27.05,26.32,1,1,1,215.3,212.7,218.4,118.3,115.7,97,97,97,0,0,0,0.45,0.444,0.456,118.3,115.7,121.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0932,0.0923,0.0943,0.00581,0.00559,0.00607,0.00023,0.00022,0.00024,0.201,0.197,0.207,0.0079,0.0077,0.0081,25.31,25.28,25.33,0.924,0.922,0.926,0.97,0.97,0.97,0.896,0.894,0.898,27.13,26.5,27.89,26.32,25.7,27.05,0,0,0,0,0,0,0.146,0,0.0584,0.45,0.55,0.45,34
1098050400000,2004,10,2004,1,3,7,0.124,0.0587,0.0656,2925.98,25.25,25.25,17.42,1,1,1,205.4,200.4,210.8,108.4,103.4,97,97,97,0,0,0,0.472,0.46,0.484,108.4,103.4,113.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0897,0.0879,0.0916,0.00497,0.00454,0.00542,0.00019,0.00018,0.00021,0.184,0.175,0.193,0.0072,0.0068,0.0076,25.38,25.34,25.42,0.656,0,0.921,0.693,0,0.97,0.636,0,0.893,17.96,0,26.04,17.42,0,25.25,0,2,0,0,0.286,0,0.0968,0.286,0.0584,0.47,0.53,0.47,23.6
1098655200000,2004,10,2004,1,4,7,0.12,0.0587,0.0618,0,0,0,0,1,1,1,199.2,196.6,201.8,102.2,99.57,97,97,97,0,0,0,0.487,0.481,0.493,102.2,99.57,104.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0875,0.0866,0.0884,0.00444,0.00421,0.00466,0.00017,0.00016,0.00018,0.172,0.168,0.177,0.0067,0.0066,0.0069,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0582,0.49,0.52,0.48,0
1099260000000,2004,11,2004,2,5,7,0.118,0.0562,0.062,0,0,0,0,1,1,1,195.6,193.3,197.7,102.6,100.3,93,93,93,0,0,0,0.475,0.47,0.481,102.6,100.3,104.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.0865,0.088,0.00447,0.00427,0.00465,0.00017,0.00017,0.00018,0.173,0.169,0.176,0.0068,0.0066,0.0069,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.056,0.48,0.53,0.47,0
1099864800000,2004,11,2004,2,6,7,0.117,0.0473,0.0696,2699.99,28.32,28.32,16.07,1,1,1,193.3,191.9,194.9,115.1,101.1,78.14,67,93,0,0,0,0.404,0.347,0.479,115.1,101.1,126.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0899,0.0867,0.0925,0.00554,0.00434,0.00648,0.00022,0.00017,0.00025,0.193,0.17,0.212,0.0076,0.0066,0.0083,25.39,25.37,25.42,0.531,0,0.929,0.554,0,0.97,0.515,0,0.901,16.57,0,29.19,16.07,0,28.32,0,3,0,0,0.429,0,0.0893,0.429,0.0474,0.4,0.59,0.41,23.1
1100469600000,2004,11,2004,2,7,7,0.119,0.0391,0.0798,4983.06,32.72,32.72,29.66,1,1,1,196.5,192.8,198.8,132,125.8,64.57,50,67,0,0,0,0.329,0.257,0.348,132,125.8,144.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0923,0.0969,0.00697,0.00644,0.00807,0.00027,0.00025,0.00032,0.222,0.211,0.243,0.0087,0.0082,0.0095,25.37,25.35,25.38,0.931,0.929,0.936,0.97,0.97,0.97,0.903,0.901,0.908,30.58,29.06,33.74,29.66,28.19,32.72,0,0,0,0,0,0,0.165,0,0.0392,0.33,0.67,0.33,41.9
1101074400000,2004,11,2004,2,8,7,0.12,0.0302,0.0895,5616.46,34.47,34.47,33.43,1,1,1,197.9,193.3,202.3,147.9,143.3,50,50,50,0,0,0,0.253,0.247,0.259,147.9,143.3,152.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.098,0.0963,0.0995,0.00832,0.00793,0.0087,0.00033,0.00031,0.00034,0.248,0.24,0.256,0.0097,0.0094,0.01,25.34,25.33,25.35,0.938,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,34.47,33.33,35.54,33.43,32.33,34.47,0,0,0,0,0,0,0.186,0,0.0305,0.25,0.75,0.25,46.8
1101679200000,2004,11,2004,2,9,7,0.121,0.0341,0.0866,5429.2,33.28,33.28,32.32,1,1,1,199.7,195.2,206.4,143.2,137.6,56.43,50,59,0,0,0,0.282,0.254,0.3,143.2,137.6,147.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0973,0.0957,0.0992,0.00792,0.00744,0.00828,0.00031,0.00029,0.00032,0.241,0.231,0.249,0.0094,0.009,0.0097,25.35,25.31,25.36,0.936,0.933,0.937,0.97,0.97,0.97,0.908,0.905,0.909,33.32,31.94,34.31,32.32,30.98,33.28,0,0,0,0,0,0,0.18,0,0.0344,0.28,0.72,0.28,44.9
1102284000000,2004,12,2004,3,10,7,0.13,0.0357,0.0947,5944.49,36.28,36.28,35.38,1,1,1,215.6,211.6,219.5,156.6,152.6,59,59,59,0,0,0,0.274,0.269,0.279,156.6,152.6,160.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.104,0.00906,0.00872,0.0094,0.00036,0.00034,0.00037,0.265,0.258,0.272,0.01,0.01,0.011,25.24,25.21,25.27,0.941,0.939,0.942,0.97,0.97,0.97,0.913,0.911,0.914,36.47,35.53,37.39,35.38,34.47,36.28,0,0,0,0,0,0,0.197,0,0.0353,0.27,0.73,0.27,45.7
1102888800000,2004,12,2004,3,11,7,0.129,0.0357,0.0937,5876.77,35.34,35.34,34.98,1,1,1,213.9,211.9,215.4,154.9,152.9,59,59,59,0,0,0,0.276,0.274,0.278,154.9,152.9,156.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.102,0.00891,0.00875,0.00905,0.00035,0.00034,0.00035,0.262,0.259,0.265,0.01,0.01,0.01,25.25,25.24,25.27,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.912,36.06,35.6,36.43,34.98,34.53,35.34,0,0,0,0,0,0,0.194,0,0.0353,0.28,0.73,0.27,45.6
1103493600000,2004,12,2004,3,12,7,0.133,0.0357,0.0974,6124.65,38.17,38.17,36.46,1,1,1,220.1,212.7,227.2,161.1,153.7,59,59,59,0,0,0,0.268,0.26,0.277,161.1,153.7,168.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.101,0.107,0.00944,0.00882,0.01,0.00037,0.00035,0.00039,0.273,0.26,0.286,0.011,0.01,0.011,25.21,25.15,25.26,0.942,0.94,0.944,0.972,0.97,0.974,0.915,0.912,0.92,37.52,35.79,39.18,36.46,34.72,38.17,0,0,0,0,0,0,0.203,0,0.0356,0.27,0.73,0.27,46
1104098400000,2004,12,2004,3,13,7,0.145,0.0381,0.107,6739.2,41.66,41.66,40.11,1,1,1,239.2,229.4,248.5,176.2,170.3,63,59,73,0,0,0,0.263,0.244,0.3,176.2,170.3,182.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.107,0.112,0.0107,0.0102,0.0113,0.00042,0.0004,0.00044,0.301,0.29,0.312,0.012,0.011,0.012,25.06,25.01,25.13,0.947,0.945,0.949,0.978,0.975,0.98,0.926,0.922,0.93,41.02,39.55,42.51,40.11,38.57,41.66,0,0,0,0,0,0,0.223,0,0.038,0.26,0.74,0.26,46.5
1104703200000,2005,1,2004,4,14,7,0.155,0.0442,0.111,6998.59,43.31,43.31,41.66,1,1,1,256,251,263,183,178,73,73,73,0,0,0,0.285,0.278,0.291,183,178,190,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.112,0.116,0.0113,0.0109,0.0119,0.00045,0.00043,0.00047,0.314,0.305,0.327,0.012,0.012,0.013,24.96,24.92,24.99,0.949,0.948,0.952,0.98,0.979,0.98,0.93,0.928,0.933,42.52,41.34,44.19,41.66,40.47,43.31,0,0,0,0,0,0,0.231,0,0.044,0.29,0.72,0.28,45.2
1105308000000,2005,1,2004,4,15,7,0.169,0.0442,0.125,7825.31,49.97,49.97,46.58,2,1,1.1428571428571428,280.1,264.9,302.1,207.1,191.9,73,73,73,0,0,0,0.261,0.242,0.276,207.1,191.9,229.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.117,0.13,0.0134,0.0121,0.0152,0.00053,0.00048,0.00061,0.335,0.242,0.382,0.013,0.0097,0.015,24.84,24.74,24.91,0.95,0.923,0.958,0.979,0.97,0.98,0.93,0.895,0.939,44.26,25.76,51.32,43.01,24.99,48.2,0,0,0,0,0,0,0.259,0,0.044,0.26,0.74,0.26,46.3
1105912800000,2005,1,2004,4,16,7,0.202,0.0442,0.158,9572.88,61.54,61.54,56.98,2,2,2,333.9,310.6,354.9,260.9,237.6,73,73,73,0,0,0,0.219,0.206,0.235,260.9,237.6,281.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.141,0.133,0.148,0.023,0.0159,0.0321,0.00092,0.00064,0.0013,0.283,0.252,0.313,0.011,0.01,0.013,24.65,24.51,24.8,0.931,0.925,0.936,0.97,0.97,0.97,0.903,0.898,0.908,29.37,26.73,31.72,28.49,25.93,30.77,0,0,0,0,0,0,0.317,0,0.044,0.22,0.78,0.22,47.4
1106517600000,2005,1,2004,4,17,7,0.224,0.0442,0.18,10916.8,66.89,66.89,64.98,2,2,2,370.8,360.6,379.8,297.8,287.6,73,73,73,0,0,0,0.197,0.192,0.202,297.8,287.6,306.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.154,0.15,0.157,0.0396,0.0348,0.0438,0.0016,0.0014,0.0018,0.337,0.322,0.351,0.014,0.013,0.014,24.41,24.35,24.47,0.94,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,33.5,32.36,34.48,32.49,31.39,33.45,0,0,0,0,0,0,0.361,0,0.044,0.2,0.8,0.2,48.7
1107122400000,2005,1,2004,4,18,7,0.242,0.0504,0.192,11582.1,70.84,70.84,68.94,2,2,2,400.4,386.1,411.2,317.1,307.4,83.29,73,85,0,0,0,0.208,0.189,0.217,317.1,307.4,326.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.162,0.158,0.165,0.0487,0.0441,0.053,0.002,0.0018,0.0022,0.367,0.353,0.381,0.015,0.014,0.016,24.23,24.17,24.31,0.943,0.942,0.945,0.97,0.97,0.97,0.915,0.913,0.916,35.54,34.46,36.52,34.47,33.43,35.42,0,0,0,0,0,0,0.383,0,0.05,0.21,0.79,0.21,47.9
1107727200000,2005,2,2004,5,19,7,0.261,0.0514,0.209,12656.6,79.8,79.8,75.34,2,2,2,431.3,415.3,450.9,346.3,330.3,85,85,85,0,0,0,0.197,0.189,0.205,346.3,330.3,365.9,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.172,0.167,0.179,0.0625,0.0549,0.0717,0.0026,0.0022,0.0029,0.411,0.387,0.44,0.017,0.016,0.018,24.05,23.93,24.14,0.948,0.945,0.951,0.973,0.97,0.978,0.922,0.917,0.929,38.7,36.96,40.81,37.67,35.86,39.9,0,0,0,0,0,0,0.419,0,0.052,0.2,0.8,0.2,48.5
1108332000000,2005,2,2004,5,20,7,0.293,0.0514,0.242,14631,90.85,90.85,87.09,2,2,2,485.2,459.4,503.6,400.2,374.4,85,85,85,0,0,0,0.175,0.169,0.185,400.2,374.4,418.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.191,0.182,0.198,0.0879,0.0757,0.0966,0.0036,0.0031,0.004,0.492,0.453,0.519,0.02,0.019,0.022,23.73,23.61,23.88,0.955,0.952,0.956,0.98,0.98,0.98,0.935,0.932,0.937,44.44,41.72,46.35,43.54,40.87,45.43,0,0,0,0,0,0,0.484,0,0.051,0.18,0.83,0.17,49.9
1108936800000,2005,2,2004,5,21,7,0.31,0.0514,0.259,15567.4,93.31,93.31,92.66,2,2,2,512.7,507.2,516,427.7,422.2,85,85,85,0,0,0,0.166,0.165,0.168,427.7,422.2,430.9,990,990,990,965.9,965.9,965.9,24.1,24.1,24.1,0.201,0.199,0.202,0.101,0.0983,0.102,0.0042,0.0041,0.0043,0.533,0.525,0.538,0.022,0.022,0.022,23.56,23.54,23.59,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.28,46.72,47.61,46.33,45.78,46.65,0,0,0,0,0,0,0.515,0,0.051,0.17,0.84,0.16,50.2
1109541600000,2005,2,2004,5,22,7,0.3,0.0628,0.237,14277.4,91.95,91.95,84.98,2,2,2,495.3,480.7,509.1,391.5,373.7,103.9,85,107,0,0,0,0.21,0.167,0.223,391.5,373.7,424.1,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.191,0.185,0.2,0.0838,0.0754,0.0992,0.0035,0.0031,0.0041,0.481,0.455,0.528,0.02,0.019,0.022,23.69,23.58,23.78,0.954,0.952,0.957,0.98,0.979,0.98,0.934,0.932,0.937,43.36,41.47,46.91,42.49,40.6,45.97,0,0,0,0,0,0,0.472,0,0.063,0.21,0.79,0.21,47.6
1110146400000,2005,3,2004,6,23,7,0.288,0.0647,0.224,13499.5,81.33,81.33,80.35,2,2,2,476.9,472.8,481.2,369.9,365.8,107,107,107,0,0,0,0.224,0.222,0.226,369.9,365.8,374.2,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.184,0.182,0.185,0.0736,0.0716,0.0756,0.003,0.003,0.0031,0.45,0.443,0.456,0.019,0.018,0.019,23.8,23.78,23.83,0.951,0.951,0.952,0.978,0.977,0.979,0.93,0.929,0.932,41.07,40.62,41.52,40.18,39.7,40.66,0,0,0,0,0,0,0.446,0,0.064,0.22,0.78,0.22,46.9
1110751200000,2005,3,2004,6,24,7,0.283,0.0647,0.218,13167.7,79.84,79.84,78.38,2,2,2,468.2,461,474.7,361.2,354,107,107,107,0,0,0,0.228,0.225,0.232,361.2,354,367.7,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.181,0.178,0.183,0.0695,0.0661,0.0725,0.0029,0.0027,0.003,0.436,0.426,0.446,0.018,0.017,0.018,23.86,23.82,23.9,0.95,0.949,0.951,0.976,0.975,0.978,0.927,0.925,0.93,40.14,39.37,40.83,39.19,38.37,39.92,0,0,0,0,0,0,0.435,0,0.065,0.23,0.77,0.23,46.5
