datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1302472800000,2011,4,2010,7,28,7,1.61,0.131,0.665,25656.5,154,154,152.7,4,4,4,2668,2621,2688,2451,2404,217,217,217,1351,1304,1371,0.0814,0.0807,0.0828,1100,1100,1100,990,990,990,972.7,972.6,972.8,17.3,17.2,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.41,15.37,15.53,0.943,0.942,0.943,0.974,0.974,0.975,0.918,0.918,0.919,39.19,39.06,39.49,38.18,38.04,38.5,0,0,0,0,0,0,0.848,0,0.945,0.081,0.41,0.59,15.9
1303077600000,2011,4,2010,7,29,7,1.59,0.131,0.665,25871.6,156,156,154,4,4,4,2621,2548,2680,2404,2331,217,217,217,1305,1231,1363,0.0828,0.081,0.0852,1100,1100,1100,990,990,990,972.6,972.4,972.7,17.4,17.3,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.53,15.38,15.7,0.943,0.943,0.944,0.975,0.974,0.976,0.919,0.918,0.921,39.49,39.11,39.97,38.5,38.09,39.01,0,0,0,0,0,0,0.856,0,0.925,0.082,0.42,0.58,16.3
1303682400000,2011,4,2010,7,30,7,1.46,0.136,0.665,26857.1,162.7,162.7,159.9,4,4,4,2410,2309,2513,2185,2033,225.4,217,276,1085,933,1196,0.0938,0.0863,0.12,1100,1100,1100,990,990,990,972.1,971.8,972.3,17.9,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.03,15.79,16.28,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.922,0.926,40.87,40.2,41.53,39.97,39.25,40.67,0,0,0,0,0,0,0.888,0,0.795,0.093,0.46,0.54,18.4
1304287200000,2011,5,2010,8,31,7,1.29,0.167,0.665,28127.8,171.2,171.2,167.4,4,4,4,2127,1984,2275,1851,1708,276,276,276,751.1,608,899,0.13,0.121,0.139,1100,1100,1100,990,990,990,971.4,971,971.8,18.6,18.2,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.72,16.36,17.08,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.71,41.75,43.67,41.86,40.9,42.8,0,0,0,0,0,0,0.93,0,0.625,0.13,0.52,0.48,21.8
1304892000000,2011,5,2010,8,32,7,1.1,0.167,0.665,29721.1,180.9,180.9,176.9,4,4,4,1818,1705,1938,1542,1429,276,276,276,442.4,329,562,0.152,0.142,0.162,1100,1100,1100,990,990,990,970.5,970.1,970.9,19.5,19.1,19.9,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.61,17.22,17.99,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.13,44.07,46.14,44.23,43.19,45.22,0,0,0,0,0,0,0.983,0,0.435,0.15,0.6,0.4,27
1305496800000,2011,5,2010,8,33,7,0.955,0.152,0.665,31113.6,188.3,188.3,185.2,4,4,4,1580,1493,1668,1328,1274,252,192,276,227.7,174,292,0.159,0.126,0.178,1100,1100,1100,990,990,990,969.7,969.5,970,20.3,20,20.5,0.905,0.88,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.83,1.87,0.091,0.089,0.093,18.41,18.11,18.71,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.24,46.46,48.05,46.3,45.53,47.09,0,0,0,0,0,0,1.03,0,0.29,0.16,0.7,0.3,32.6
1306101600000,2011,5,2010,8,34,7,0.822,0.116,0.659,32152.2,192.8,192.8,191.4,4,4,4,1360,1235,1464,1168,1043,192,192,192,77.86,0,172,0.142,0.131,0.155,1090,1043,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.815,0.713,0.868,0.625,0.52,0.648,0.03,0.024,0.031,1.74,1.52,1.82,0.083,0.071,0.088,19.23,18.81,19.84,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.96,48.32,49.69,47.85,47.35,48.2,0,0,0,0,0,0,1.06,0,0.163,0.14,0.8,0.2,39.1
1306706400000,2011,5,2010,8,35,7,0.669,0.103,0.566,29620.9,185.6,185.6,176.3,4,4,4,1105,1026,1198,935.5,864.6,169.9,161,192,0,0,0,0.153,0.142,0.165,935.5,864.6,1006,990,990,990,968.2,968,968.5,21.8,21.5,22,0.574,0.505,0.659,0.393,0.357,0.436,0.018,0.016,0.02,1.23,1.1,1.38,0.056,0.05,0.064,20.54,20.1,20.92,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.98,42.34,47.35,44.08,41.49,46.41,0,0,0,0,0,0,0.98,0,0.103,0.15,0.85,0.15,44.3
1307311200000,2011,6,2010,9,36,7,0.574,0.0974,0.476,25512.2,162.2,162.2,151.9,4,3,3.5714285714285716,948.7,899.6,1003,787.7,738.6,161,161,161,0,0,0,0.17,0.161,0.179,787.7,738.6,842,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.435,0.39,0.484,0.32,0.294,0.347,0.014,0.013,0.016,0.999,0.959,1.06,0.045,0.043,0.048,21.31,21.03,21.54,0.955,0.953,0.957,0.978,0.974,0.98,0.934,0.928,0.938,44.69,39.21,51.42,43.13,38.2,48.2,0,0,0,0,0,0,0.844,0,0.098,0.17,0.83,0.17,44.4
1307916000000,2011,6,2010,9,37,7,0.51,0.0974,0.413,23061,143.9,143.9,137.3,3,3,3,844,810.2,884.4,683,649.2,161,161,161,0,0,0,0.191,0.182,0.199,683,649.2,723.4,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.351,0.332,0.376,0.257,0.235,0.284,0.011,0.01,0.013,0.858,0.801,0.928,0.038,0.035,0.041,21.87,21.63,22.06,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.69,44.75,48.95,45.76,43.86,47.97,0,0,0,0,0,0,0.763,0,0.097,0.19,0.81,0.19,45.2
1308520800000,2011,6,2010,9,38,7,0.471,0.0974,0.374,21185.4,130.1,130.1,126.1,3,3,3,779.1,753.3,801.8,618.1,592.3,161,161,161,0,0,0,0.207,0.201,0.214,618.1,592.3,640.8,990,990,990,967,966.9,967.1,23,22.9,23.1,0.314,0.299,0.327,0.214,0.197,0.229,0.0093,0.0085,0.01,0.749,0.705,0.787,0.033,0.031,0.034,22.23,22.11,22.38,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,42.9,41.33,44.25,42.03,40.46,43.37,0,0,0,0,0,0,0.701,0,0.097,0.21,0.79,0.21,45
1309125600000,2011,6,2010,9,39,7,0.428,0.104,0.324,18366.7,118.9,118.9,109.3,3,2,2.857142857142857,707.4,674.8,741,535.6,488.8,171.7,161,186,0,0,0,0.243,0.217,0.276,535.6,488.8,580,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.269,0.244,0.292,0.159,0.13,0.188,0.0068,0.0055,0.0081,0.627,0.552,0.684,0.027,0.024,0.03,22.64,22.45,22.81,0.951,0.946,0.956,0.974,0.97,0.98,0.926,0.918,0.937,40.17,35.23,52.15,38.74,34.18,48.2,0,0,0,0,0,0,0.607,0,0.104,0.24,0.76,0.24,42.9
1309730400000,2011,7,2010,10,40,7,0.384,0.112,0.272,15808.4,96.4,96.4,94.1,2,2,2,635.6,607.8,664.1,449.6,421.8,186,186,186,0,0,0,0.293,0.28,0.306,449.6,421.8,478.1,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.222,0.209,0.237,0.111,0.0981,0.125,0.0047,0.0041,0.0053,0.579,0.534,0.627,0.025,0.023,0.027,22.98,22.82,23.13,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.48,45.76,51.17,47.05,44.84,48.2,0,0,0,0,0,0,0.523,0,0.112,0.29,0.71,0.29,41.2
1310335200000,2011,7,2010,10,41,7,0.348,0.112,0.235,13955.7,88.12,88.12,83.07,2,2,2,575.1,551.8,599.9,389.1,365.8,186,186,186,0,0,0,0.324,0.31,0.337,389.1,365.8,413.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.197,0.189,0.206,0.0827,0.0716,0.0944,0.0035,0.003,0.004,0.485,0.45,0.522,0.02,0.019,0.022,23.33,23.18,23.47,0.953,0.951,0.956,0.979,0.976,0.98,0.933,0.928,0.937,42.42,40.01,44.96,41.53,39.05,44.06,0,0,0,0,0,0,0.461,0,0.113,0.32,0.68,0.32,40.1
1310940000000,2011,7,2010,10,42,7,0.316,0.112,0.204,12071.8,76.47,76.47,71.86,2,2,2,523.2,503.4,544.4,337.2,317.4,186,186,186,0,0,0,0.356,0.342,0.37,337.2,317.4,358.4,990,990,990,966,965.9,966,24,24,24.1,0.179,0.172,0.186,0.0581,0.0488,0.0682,0.0024,0.002,0.0028,0.407,0.377,0.439,0.017,0.016,0.018,23.64,23.51,23.76,0.947,0.944,0.95,0.971,0.97,0.974,0.919,0.915,0.925,36.99,34.89,39.24,35.93,33.84,38.23,0,0,0,0,0,0,0.399,0,0.112,0.35,0.65,0.35,38.2
1311544800000,2011,7,2010,10,43,7,0.29,0.112,0.177,10501.9,66.38,66.38,62.51,2,2,2,478.7,461,497.1,292.7,275,186,186,186,0,0,0,0.389,0.374,0.403,292.7,275,311.1,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.163,0.157,0.17,0.0371,0.0288,0.0458,0.0015,0.0012,0.0019,0.34,0.314,0.368,0.014,0.013,0.015,23.91,23.8,24.01,0.939,0.936,0.943,0.97,0.97,0.97,0.911,0.907,0.914,32.22,30.29,34.21,31.26,29.38,33.19,0,0,0,0,0,0,0.347,0,0.113,0.39,0.61,0.39,36.2
1312149600000,2011,8,2010,11,44,7,0.264,0.0937,0.17,10166.9,64.51,64.51,60.52,2,2,2,436.6,418.6,455.3,281.6,263.6,155,155,155,0,0,0,0.355,0.34,0.37,281.6,263.6,300.3,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.156,0.15,0.163,0.0319,0.0234,0.0407,0.0013,0.00096,0.0017,0.321,0.294,0.349,0.013,0.012,0.014,24.11,24,24.22,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,31.19,29.21,33.25,30.26,28.33,32.25,0,0,0,0,0,0,0.336,0,0.094,0.35,0.64,0.36,38.5
1312754400000,2011,8,2010,11,45,7,0.241,0.0937,0.147,8745.14,55.43,55.43,52.05,2,1,1.8571428571428572,397.8,382.8,412.9,242.8,227.8,155,155,155,0,0,0,0.39,0.375,0.405,242.8,227.8,257.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.143,0.137,0.148,0.017,0.0151,0.0207,0.00069,0.00061,0.00084,0.288,0.254,0.403,0.012,0.01,0.016,24.32,24.26,24.41,0.932,0.924,0.958,0.971,0.97,0.98,0.906,0.896,0.939,30.71,25.7,51.98,29.47,24.93,48.2,0,0,0,0,0,0,0.289,0,0.094,0.39,0.61,0.39,36.3
1313359200000,2011,8,2010,11,46,7,0.221,0.0937,0.127,7880.65,48.2,48.2,46.91,1,1,1,365.8,353.5,378.1,210.8,198.5,155,155,155,0,0,0,0.424,0.41,0.438,210.8,198.5,223.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.131,0.127,0.136,0.0137,0.0126,0.0147,0.00055,0.00051,0.0006,0.372,0.35,0.394,0.015,0.014,0.016,24.4,24.32,24.48,0.957,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.939,48.24,45.49,51,46.91,44.58,48.2,0,0,0,0,0,0,0.261,0,0.094,0.42,0.57,0.43,35.7
1313964000000,2011,8,2010,11,47,7,0.204,0.0937,0.111,6886.34,43.66,43.66,40.99,1,1,1,337.9,327,349.4,182.9,172,155,155,155,0,0,0,0.459,0.444,0.474,182.9,172,194.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.122,0.118,0.126,0.0113,0.0104,0.0123,0.00045,0.00042,0.00049,0.322,0.303,0.343,0.013,0.012,0.014,24.59,24.51,24.66,0.95,0.946,0.953,0.978,0.975,0.98,0.929,0.922,0.934,41.89,39.37,44.55,40.99,38.37,43.66,0,0,0,0,0,0,0.228,0,0.093,0.46,0.54,0.46,33.8
1314568800000,2011,8,2010,11,48,7,0.189,0.081,0.108,6725.2,44.19,44.19,40.03,1,1,1,312.1,298.8,323.4,178.2,162.4,133.9,118,155,0,0,0,0.428,0.377,0.488,178.2,162.4,195.3,990,990,990,965,964.9,965,25,25,25.1,0.118,0.114,0.122,0.0109,0.00956,0.0124,0.00044,0.00038,0.00049,0.312,0.286,0.341,0.012,0.011,0.014,24.73,24.69,24.79,0.948,0.943,0.953,0.976,0.97,0.98,0.926,0.915,0.934,40.99,37.16,45.1,40.03,36.05,44.19,0,0,0,0,0,0,0.222,0,0.081,0.43,0.57,0.43,35.6
1315173600000,2011,9,2010,12,49,7,0.171,0.0714,0.0999,6220.31,39.98,39.98,37.03,1,1,1,283.2,271.8,295.3,165.2,153.8,118,118,118,0,0,0,0.417,0.4,0.434,165.2,153.8,177.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.107,0.116,0.00979,0.00882,0.0108,0.00039,0.00035,0.00043,0.287,0.266,0.308,0.011,0.011,0.012,24.88,24.81,24.95,0.944,0.94,0.948,0.973,0.97,0.978,0.918,0.912,0.927,38.06,35.38,40.89,37.03,34.32,39.98,0,0,0,0,0,0,0.206,0,0.0711,0.42,0.58,0.42,36.4
1315778400000,2011,9,2010,12,50,7,0.157,0.0714,0.0857,5299.87,33.51,33.51,31.55,1,1,1,259.7,250.7,268.2,141.7,132.7,118,118,118,0,0,0,0.455,0.44,0.471,141.7,132.7,150.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.1,0.106,0.00779,0.00703,0.00852,0.00031,0.00028,0.00034,0.245,0.229,0.26,0.0097,0.009,0.01,25.02,24.97,25.07,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,32.52,30.41,34.55,31.55,29.49,33.51,0,0,0,0,0,0,0.175,0,0.0713,0.45,0.55,0.45,33.8
1316383200000,2011,9,2010,12,51,7,0.145,0.0714,0.0737,4538.13,28.81,28.81,27.01,1,1,1,239.9,232.4,247.7,121.9,114.4,118,118,118,0,0,0,0.492,0.476,0.508,121.9,114.4,129.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0962,0.0935,0.099,0.00611,0.00547,0.00678,0.00024,0.00022,0.00027,0.209,0.196,0.223,0.0083,0.0077,0.0088,25.15,25.09,25.21,0.926,0.922,0.931,0.97,0.97,0.97,0.899,0.894,0.903,27.85,26.06,29.71,27.01,25.28,28.81,0,0,0,0,0,0,0.15,0,0.0713,0.49,0.51,0.49,31.3
1316988000000,2011,9,2010,12,52,7,0.136,0.0677,0.0679,4174.29,28.07,28.07,24.85,1,1,1,224.3,219.8,229.9,112.3,103.7,112,97,118,0,0,0,0.499,0.435,0.532,112.3,103.7,125.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0923,0.0898,0.0958,0.0053,0.00457,0.00644,0.00021,0.00018,0.00025,0.192,0.177,0.215,0.0075,0.0069,0.0084,25.26,25.23,25.29,0.92,0.914,0.929,0.97,0.97,0.97,0.892,0.887,0.901,25.62,23.52,28.94,24.85,22.81,28.07,0,0,0,0,0,0,0.138,0,0.0681,0.5,0.5,0.5,30.7
1317592800000,2011,10,2011,1,1,7,0.133,0.0587,0.0742,4589.82,28.76,28.76,27.32,1,1,1,219.6,212.7,225.8,122.6,115.7,97,97,97,0,0,0,0.442,0.43,0.456,122.6,115.7,128.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0947,0.0923,0.0969,0.00617,0.00559,0.0067,0.00024,0.00022,0.00026,0.209,0.197,0.22,0.0082,0.0077,0.0086,25.27,25.23,25.33,0.927,0.922,0.93,0.97,0.97,0.97,0.899,0.894,0.902,28.17,26.5,29.64,27.32,25.7,28.76,0,0,0,0,0,0,0.152,0,0.0588,0.44,0.56,0.44,34.5
1318197600000,2011,10,2011,1,2,7,0.124,0.0587,0.0657,2938.35,25.38,25.38,17.49,1,1,1,205.6,199.9,211.3,108.6,102.9,97,97,97,0,0,0,0.472,0.459,0.485,108.6,102.9,114.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0897,0.0877,0.0918,0.00498,0.00449,0.00547,0.00019,0.00018,0.00021,0.184,0.174,0.194,0.0072,0.0068,0.0076,25.38,25.34,25.43,0.656,0,0.921,0.693,0,0.97,0.636,0,0.893,18.03,0,26.17,17.49,0,25.38,0,2,0,0,0.286,0,0.0972,0.286,0.0583,0.47,0.53,0.47,23.7
1318802400000,2011,10,2011,1,3,7,0.121,0.0524,0.0682,2052.17,28.78,28.78,12.22,1,1,1,199.5,197.1,201.5,112.8,100.1,86.71,73,97,0,0,0,0.435,0.363,0.492,112.8,100.1,128.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0867,0.0942,0.00533,0.00426,0.00665,0.00021,0.00017,0.00026,0.19,0.169,0.216,0.0074,0.0066,0.0085,25.41,25.38,25.43,0.398,0,0.93,0.416,0,0.97,0.386,0,0.902,12.59,0,29.67,12.22,0,28.78,0,4,0,0,0.571,0,0.0679,0.571,0.0528,0.43,0.56,0.44,17
1319407200000,2011,10,2011,1,4,7,0.115,0.0442,0.0713,4413.89,27.81,27.81,26.27,1,1,1,190.8,185.1,197.1,117.8,112.1,73,73,73,0,0,0,0.383,0.37,0.394,117.8,112.1,124.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.0885,0.0927,0.00577,0.00528,0.0063,0.00023,0.00021,0.00025,0.198,0.188,0.209,0.0077,0.0073,0.0082,25.38,25.38,25.39,0.923,0.919,0.928,0.97,0.97,0.97,0.896,0.892,0.9,27.09,25.65,28.67,26.27,24.88,27.81,0,0,0,0,0,0,0.146,0,0.0437,0.38,0.62,0.38,38.4
1320012000000,2011,10,2011,1,5,7,0.111,0.041,0.0704,4355.9,26.79,26.79,25.93,1,1,1,184.3,182.4,187,116.5,110.2,67.86,67,73,0,0,0,0.368,0.358,0.399,116.5,110.2,120,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0878,0.0902,0.00565,0.00512,0.00595,0.00022,0.0002,0.00023,0.194,0.184,0.201,0.0076,0.0072,0.0078,25.37,25.37,25.38,0.922,0.918,0.925,0.97,0.97,0.97,0.895,0.89,0.897,26.73,25.17,27.62,25.93,24.42,26.79,0,0,0,0,0,0,0.144,0,0.0406,0.37,0.63,0.37,39.2
1320616800000,2011,11,2011,2,6,7,0.116,0.0405,0.0755,4699.18,28.38,28.38,27.97,1,1,1,191.8,189.7,193.6,124.8,122.7,67,67,67,0,0,0,0.349,0.346,0.353,124.8,122.7,126.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0912,0.0926,0.00636,0.00618,0.00651,0.00025,0.00024,0.00025,0.209,0.206,0.212,0.0082,0.008,0.0083,25.37,25.37,25.37,0.928,0.927,0.929,0.97,0.97,0.97,0.9,0.899,0.901,28.84,28.31,29.26,27.97,27.46,28.38,0,0,0,0,0,0,0.155,0,0.0405,0.35,0.65,0.35,40.5
1321221600000,2011,11,2011,2,7,7,0.121,0.0405,0.0804,5019.97,30.94,30.94,29.88,1,1,1,199.9,194.7,204.5,132.9,127.7,67,67,67,0,0,0,0.335,0.328,0.344,132.9,127.7,137.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0948,0.0929,0.0964,0.00705,0.0066,0.00744,0.00028,0.00026,0.00029,0.224,0.214,0.232,0.0087,0.0084,0.0091,25.36,25.34,25.38,0.932,0.929,0.933,0.97,0.97,0.97,0.904,0.902,0.905,30.8,29.53,31.9,29.88,28.64,30.94,0,0,0,0,0,0,0.166,0,0.0406,0.33,0.66,0.34,41.5
1321826400000,2011,11,2011,2,8,7,0.127,0.0302,0.0964,6068.7,39,39,36.12,1,1,1,209.3,203.4,221.2,159.3,153.4,50,50,50,0,0,0,0.239,0.226,0.246,159.3,153.4,171.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0999,0.106,0.00929,0.00879,0.0103,0.00036,0.00034,0.0004,0.269,0.258,0.29,0.011,0.01,0.011,25.28,25.18,25.32,0.941,0.94,0.945,0.971,0.97,0.976,0.914,0.911,0.923,37.19,35.79,39.96,36.12,34.72,39,0,0,0,0,0,0,0.201,0,0.0306,0.24,0.76,0.24,47.8
1322431200000,2011,11,2011,2,9,7,0.14,0.0334,0.107,6753.49,41.5,41.5,40.2,1,1,1,231.3,224.7,235.7,176.2,172.6,55.14,50,59,0,0,0,0.238,0.216,0.255,176.2,172.6,181.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.109,0.107,0.11,0.0107,0.0104,0.0112,0.00042,0.00041,0.00044,0.3,0.294,0.308,0.012,0.012,0.012,25.11,25.08,25.16,0.947,0.946,0.949,0.978,0.976,0.98,0.926,0.924,0.93,41.09,40.21,42.34,40.2,39.26,41.5,0,0,0,0,0,0,0.223,0,0.033,0.24,0.76,0.24,48.2
1323036000000,2011,12,2011,3,10,7,0.151,0.0357,0.115,7324.73,46.46,46.46,43.6,1,1,1,249.8,240.9,262.2,190.8,181.9,59,59,59,0,0,0,0.237,0.225,0.245,190.8,181.9,203.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.115,0.111,0.119,0.012,0.0112,0.013,0.00047,0.00044,0.00052,0.327,0.311,0.349,0.013,0.012,0.014,24.98,24.9,25.04,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.49,42.39,47.41,43.6,41.54,46.46,0,0,0,0,0,0,0.242,0,0.036,0.24,0.76,0.24,48.5
1323640800000,2011,12,2011,3,11,7,0.17,0.0357,0.134,8237.32,50.96,50.96,49.03,2,1,1.4285714285714286,280.6,266.9,292,221.6,207.8,59,59,59,0,0,0,0.211,0.202,0.221,221.6,207.8,233,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.125,0.121,0.129,0.0146,0.0134,0.0156,0.00058,0.00053,0.00062,0.315,0.239,0.383,0.013,0.0095,0.015,24.86,24.79,24.92,0.943,0.922,0.959,0.976,0.97,0.98,0.92,0.895,0.94,39.77,25.64,51.83,38.24,24.87,48.2,0,0,0,0,0,0,0.272,0,0.036,0.21,0.79,0.21,48.5
1324245600000,2011,12,2011,3,12,7,0.187,0.0357,0.151,9184.59,56.5,56.5,54.67,2,2,2,308.6,297.8,316.9,249.6,238.8,59,59,59,0,0,0,0.191,0.186,0.198,249.6,238.8,257.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.135,0.131,0.138,0.0179,0.016,0.0207,0.00071,0.00064,0.00083,0.264,0.251,0.275,0.011,0.01,0.011,24.79,24.74,24.86,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,28.18,26.94,29.12,27.34,26.13,28.25,0,0,0,0,0,0,0.304,0,0.036,0.19,0.81,0.19,49.1
1324850400000,2011,12,2011,3,13,7,0.195,0.0369,0.158,9614.59,59.11,59.11,57.23,2,2,2,322.4,316.6,331.9,261.4,257.6,61,59,73,0,0,0,0.189,0.179,0.22,261.4,257.6,269.9,990,990,990,965,965,965.1,25,24.9,25,0.14,0.138,0.142,0.0224,0.0206,0.0264,0.00089,0.00082,0.0011,0.281,0.275,0.294,0.011,0.011,0.012,24.71,24.66,24.74,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,29.5,29.09,30.47,28.61,28.22,29.56,0,0,0,0,0,0,0.318,0,0.037,0.19,0.81,0.19,49.3
1325455200000,2012,1,2011,4,14,7,0.207,0.0442,0.163,9881.13,61.01,61.01,58.82,2,2,2,342.3,334.4,352.4,269.3,261.4,73,73,73,0,0,0,0.213,0.207,0.218,269.3,261.4,279.4,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.144,0.141,0.148,0.0261,0.0224,0.0309,0.001,0.0009,0.0012,0.294,0.283,0.31,0.012,0.011,0.012,24.59,24.53,24.65,0.933,0.932,0.936,0.97,0.97,0.97,0.905,0.904,0.908,30.32,29.43,31.45,29.41,28.55,30.5,0,0,0,0,0,0,0.327,0,0.044,0.21,0.79,0.21,47.7
1326060000000,2012,1,2011,4,15,7,0.224,0.0442,0.18,10886.2,68.11,68.11,64.8,2,2,2,370,356.5,385.5,297,283.5,73,73,73,0,0,0,0.197,0.189,0.205,297,283.5,312.5,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.154,0.149,0.159,0.0392,0.0328,0.0465,0.0016,0.0013,0.0019,0.336,0.316,0.359,0.014,0.013,0.015,24.41,24.31,24.5,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.908,0.914,33.4,31.91,35.11,32.4,30.95,34.05,0,0,0,0,0,0,0.36,0,0.044,0.2,0.8,0.2,48.6
1326664800000,2012,1,2011,4,16,7,0.246,0.0442,0.202,12219.3,75.98,75.98,72.73,2,2,2,406.9,391.3,421.3,333.9,318.3,73,73,73,0,0,0,0.18,0.173,0.187,333.9,318.3,348.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.167,0.161,0.172,0.0566,0.0492,0.0634,0.0023,0.002,0.0026,0.391,0.368,0.413,0.016,0.015,0.017,24.18,24.09,24.28,0.946,0.943,0.948,0.971,0.97,0.974,0.919,0.915,0.923,37.44,35.73,39.01,36.37,34.66,37.99,0,0,0,0,0,0,0.404,0,0.044,0.18,0.82,0.18,49.7
1327269600000,2012,1,2011,4,17,7,0.273,0.0442,0.229,13869,89.63,89.63,82.55,2,2,2,450.9,427.1,484.5,377.9,354.1,73,73,73,0,0,0,0.162,0.151,0.171,377.9,354.1,411.5,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.182,0.174,0.194,0.0774,0.0661,0.0932,0.0032,0.0027,0.0038,0.457,0.422,0.508,0.019,0.017,0.021,23.91,23.71,24.06,0.952,0.949,0.956,0.978,0.975,0.98,0.931,0.925,0.937,42.18,39.63,45.73,41.28,38.65,44.82,0,0,0,0,0,0,0.459,0,0.044,0.16,0.84,0.16,50.8
1327874400000,2012,1,2011,4,18,7,0.326,0.0493,0.276,16187.2,104,104,96.35,3,2,2.142857142857143,538.3,496.8,582.1,456.7,423.8,81.57,73,85,0,0,0,0.152,0.144,0.162,456.7,423.8,497.1,990,990,990,966,965.8,966.2,24,23.8,24.2,0.212,0.199,0.232,0.115,0.099,0.134,0.0048,0.0041,0.0056,0.562,0.526,0.616,0.023,0.022,0.026,23.42,23.24,23.64,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.52,35.74,52.38,45.7,34.66,48.2,0,0,0,0,0,0,0.535,0,0.05,0.15,0.85,0.15,49.7
1328479200000,2012,2,2011,5,19,7,0.382,0.0514,0.33,19124,118.3,118.3,113.8,3,3,3,631.2,598.3,652.9,546.2,513.3,85,85,85,0,0,0,0.135,0.13,0.142,546.2,513.3,567.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.26,0.241,0.273,0.166,0.144,0.18,0.007,0.0061,0.0077,0.614,0.559,0.651,0.026,0.024,0.028,22.96,22.84,23.15,0.95,0.948,0.952,0.974,0.97,0.977,0.926,0.919,0.93,38.96,36.8,40.37,37.94,35.7,39.43,0,0,0,0,0,0,0.632,0,0.052,0.13,0.86,0.14,50.1
1329084000000,2012,2,2011,5,20,7,0.403,0.0514,0.351,20319.8,122.4,122.4,121,3,3,3,665.9,657,672.9,580.9,572,85,85,85,0,0,0,0.128,0.126,0.129,580.9,572,587.9,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.28,0.275,0.284,0.189,0.183,0.194,0.0081,0.0078,0.0083,0.673,0.658,0.685,0.029,0.028,0.029,22.76,22.72,22.81,0.953,0.952,0.954,0.979,0.977,0.98,0.933,0.931,0.934,41.2,40.63,41.64,40.32,39.71,40.79,0,0,0,0,0,0,0.672,0,0.052,0.13,0.87,0.13,50.4
1329688800000,2012,2,2011,5,21,7,0.403,0.0514,0.351,20321.2,122.4,122.4,121,3,3,3,665.9,660.6,673.2,580.9,575.6,85,85,85,0,0,0,0.128,0.126,0.129,580.9,575.6,588.2,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.28,0.277,0.284,0.189,0.186,0.194,0.0081,0.0079,0.0083,0.673,0.664,0.685,0.029,0.028,0.029,22.76,22.72,22.79,0.953,0.953,0.954,0.979,0.978,0.98,0.933,0.932,0.934,41.2,40.86,41.66,40.32,39.96,40.81,0,0,0,0,0,0,0.672,0,0.052,0.13,0.87,0.13,50.4
1330293600000,2012,2,2011,5,22,7,0.411,0.059,0.352,20277.5,123.3,123.3,120.7,3,3,3,678.8,662,702.4,581.2,568.9,97.57,85,107,0,0,0,0.144,0.127,0.158,581.2,568.9,595.4,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.283,0.278,0.293,0.189,0.181,0.199,0.0081,0.0077,0.0085,0.676,0.658,0.703,0.029,0.028,0.03,22.71,22.59,22.79,0.953,0.952,0.954,0.978,0.977,0.98,0.932,0.93,0.935,41.12,40.26,41.95,40.23,39.32,41.11,0,0,0,0,0,0,0.671,0,0.059,0.14,0.86,0.14,49.3
1330898400000,2012,3,2011,6,23,7,0.457,0.0647,0.392,22287.6,139.4,139.4,132.7,3,3,3,754.9,712.5,793.8,647.9,605.5,107,107,107,0,0,0,0.142,0.135,0.15,647.9,605.5,686.8,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.323,0.299,0.345,0.234,0.206,0.26,0.01,0.0088,0.011,0.791,0.72,0.856,0.034,0.031,0.037,22.29,22.07,22.53,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.12,42.58,47.42,44.22,41.72,46.47,0,0,0,0,0,0,0.737,0,0.065,0.14,0.86,0.14,48.8
1331503200000,2012,3,2011,6,24,7,0.512,0.0647,0.447,24411.3,154.2,154.2,145.3,4,3,3.142857142857143,846.9,805.1,890.9,739.9,698.1,107,107,107,0,0,0,0.127,0.12,0.133,739.9,698.1,783.9,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.381,0.352,0.418,0.294,0.267,0.318,0.013,0.012,0.014,0.937,0.876,1.01,0.041,0.038,0.045,21.78,21.57,22,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.46,39.53,52.13,46.6,38.55,48.2,0,0,0,0,0,0,0.807,0,0.065,0.13,0.87,0.13,47.7
1332108000000,2012,3,2011,6,25,7,0.555,0.0647,0.49,26664.7,161.6,161.6,158.7,4,4,4,916.9,897.4,933.4,809.9,790.4,107,107,107,0,0,0,0.117,0.115,0.119,809.9,790.4,826.4,990,990,990,967.6,967.5,967.6,22.4,22.4,22.5,0.442,0.424,0.457,0.331,0.322,0.339,0.015,0.014,0.015,0.989,0.955,1.02,0.044,0.042,0.045,21.44,21.35,21.56,0.954,0.953,0.954,0.977,0.976,0.979,0.932,0.93,0.934,40.6,39.81,41.26,39.68,38.83,40.39,0,0,0,0,0,0,0.882,0,0.065,0.12,0.88,0.12,48
1332712800000,2012,3,2011,6,26,7,0.581,0.0663,0.515,27786.3,168.3,168.3,165.4,4,4,4,960.3,935.7,983.3,850.8,828.7,109.6,107,125,0,0,0,0.114,0.11,0.127,850.8,828.7,869,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.481,0.459,0.496,0.351,0.34,0.36,0.016,0.015,0.016,1.06,1.02,1.09,0.048,0.046,0.049,21.2,21.09,21.34,0.955,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,42.2,41.36,42.94,41.35,40.49,42.08,0,0,0,0,0,0,0.919,0,0.066,0.11,0.89,0.11,47.8
1333317600000,2012,4,2011,7,27,7,0.605,0.0756,0.529,28330.3,171.8,171.8,168.6,4,4,4,1000,985.7,1021,875.2,860.7,125,125,125,0,0,0,0.125,0.122,0.127,875.2,860.7,895.5,990,990,990,967.9,967.8,968,22.1,22,22.2,0.509,0.496,0.528,0.363,0.356,0.372,0.016,0.016,0.017,1.11,1.08,1.14,0.05,0.049,0.052,20.99,20.89,21.07,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.02,42.45,43.82,42.16,41.6,42.94,0,0,0,0,0,0,0.937,0,0.076,0.12,0.87,0.13,46.8
1333922400000,2012,4,2011,7,28,7,0.643,0.0756,0.567,29916.9,183.8,183.8,178.1,4,4,4,1063,1028,1101,937.6,903.1,125,125,125,0,0,0,0.118,0.114,0.122,937.6,903.1,976.3,990,990,990,968.1,968,968.2,21.9,21.8,22,0.566,0.535,0.602,0.393,0.376,0.412,0.018,0.017,0.019,1.22,1.16,1.29,0.056,0.053,0.059,20.69,20.5,20.85,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.43,44.12,46.88,44.52,43.24,45.94,0,0,0,0,0,0,0.989,0,0.076,0.12,0.88,0.12,46.5
1334527200000,2012,4,2011,7,29,7,0.671,0.0756,0.595,31052.3,186.4,186.4,184.8,4,4,4,1109,1088,1120,984,962.9,125,125,125,0,0,0,0.113,0.112,0.115,984,962.9,995.1,990,990,990,968.2,968.2,968.3,21.8,21.7,21.8,0.614,0.589,0.63,0.415,0.405,0.421,0.019,0.019,0.019,1.3,1.26,1.33,0.06,0.058,0.061,20.45,20.39,20.56,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,47.15,46.39,47.55,46.21,45.46,46.6,0,0,0,0,0,0,1.03,0,0.076,0.11,0.89,0.11,46.3
1335132000000,2012,4,2011,7,30,7,0.612,0.0756,0.536,28621.2,179.1,179.1,170.4,4,4,4,1012,949.7,1069,886.9,824.7,125,125,125,0,0,0,0.124,0.117,0.132,886.9,824.7,944.4,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.52,0.463,0.573,0.368,0.338,0.396,0.017,0.015,0.018,1.13,1.02,1.23,0.051,0.046,0.056,20.94,20.65,21.28,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.936,43.47,41.04,45.69,42.59,40.15,44.78,0,0,0,0,0,0,0.946,0,0.076,0.12,0.88,0.12,46.8
1335736800000,2012,4,2011,7,31,7,0.531,0.087,0.444,24279,157,157,144.5,4,3,3.142857142857143,877.2,831.9,928.8,733.4,684.9,143.9,125,147,0,0,0,0.165,0.135,0.177,733.4,684.9,803.8,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.384,0.349,0.444,0.289,0.258,0.328,0.013,0.011,0.015,0.932,0.858,0.997,0.041,0.038,0.044,21.66,21.4,21.91,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.931,0.938,47.72,40.21,51.12,46.3,39.26,48.2,0,0,0,0,0,0,0.803,0,0.087,0.16,0.84,0.16,45.7
1336341600000,2012,5,2011,8,32,7,0.475,0.0889,0.386,21848.5,135.9,135.9,130.1,3,3,3,785.5,750.6,819,638.5,603.6,147,147,147,0,0,0,0.187,0.179,0.196,638.5,603.6,672,990,990,990,967,966.9,967.2,23,22.8,23.1,0.323,0.303,0.342,0.228,0.204,0.25,0.0099,0.0088,0.011,0.78,0.721,0.837,0.034,0.031,0.037,22.18,21.99,22.38,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.23,42.14,46.22,43.35,41.29,45.29,0,0,0,0,0,0,0.723,0,0.089,0.19,0.81,0.19,46
1336946400000,2012,5,2011,8,33,7,0.42,0.0889,0.331,18915.9,121.1,121.1,112.6,3,3,3,693.8,654,736.1,546.8,507,147,147,147,0,0,0,0.212,0.2,0.225,546.8,507,589.1,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.271,0.248,0.295,0.166,0.14,0.194,0.0071,0.0059,0.0084,0.626,0.559,0.697,0.027,0.024,0.03,22.7,22.46,22.93,0.95,0.947,0.954,0.973,0.97,0.979,0.925,0.919,0.933,38.55,35.98,41.24,37.53,34.9,40.36,0,0,0,0,0,0,0.626,0,0.089,0.21,0.79,0.21,45
1337551200000,2012,5,2011,8,34,7,0.368,0.0889,0.279,16157.2,102.3,102.3,96.17,3,2,2.142857142857143,608.4,576.1,641.7,461.4,429.1,147,147,147,0,0,0,0.242,0.229,0.255,461.4,429.1,494.7,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.223,0.208,0.241,0.117,0.102,0.133,0.0049,0.0043,0.0056,0.578,0.539,0.631,0.024,0.023,0.027,23.09,22.95,23.27,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.39,35.17,52.02,45.65,34.11,48.2,0,0,0,0,0,0,0.534,0,0.089,0.24,0.76,0.24,43.9
1338156000000,2012,5,2011,8,35,7,0.327,0.0816,0.245,14650.4,90.03,90.03,87.2,2,2,2,539.9,514,567.1,404.9,391.9,135,119,147,0,0,0,0.25,0.224,0.273,404.9,391.9,420.1,990,990,990,966,965.9,966.2,24,23.8,24.1,0.199,0.194,0.205,0.0901,0.084,0.0973,0.0038,0.0035,0.0041,0.505,0.486,0.528,0.021,0.02,0.022,23.47,23.32,23.6,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.49,43.06,45.93,43.6,42.2,45.01,0,0,0,0,0,0,0.484,0,0.082,0.25,0.75,0.25,44.8
1338760800000,2012,6,2011,9,36,7,0.293,0.072,0.221,13298.2,83.86,83.86,79.16,2,2,2,484.7,463.4,506.1,365.7,344.4,119,119,119,0,0,0,0.246,0.235,0.257,365.7,344.4,387.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.184,0.177,0.192,0.0716,0.0616,0.0817,0.003,0.0025,0.0034,0.445,0.413,0.477,0.018,0.017,0.02,23.77,23.65,23.9,0.95,0.948,0.953,0.977,0.972,0.98,0.928,0.921,0.934,40.51,38.25,42.79,39.58,37.19,41.93,0,0,0,0,0,0,0.44,0,0.072,0.25,0.75,0.25,45.4
1339365600000,2012,6,2011,9,37,7,0.266,0.072,0.194,11619.4,73.09,73.09,69.16,2,2,2,439.3,421.6,457.7,320.3,302.6,119,119,119,0,0,0,0.271,0.26,0.282,320.3,302.6,338.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.168,0.162,0.174,0.0502,0.0418,0.0589,0.0021,0.0017,0.0024,0.377,0.35,0.404,0.015,0.014,0.017,24.05,23.94,24.15,0.944,0.941,0.947,0.97,0.97,0.971,0.916,0.913,0.919,35.65,33.73,37.64,34.58,32.71,36.54,0,0,0,0,0,0,0.384,0,0.072,0.27,0.73,0.27,43.7
1339970400000,2012,6,2011,9,38,7,0.243,0.072,0.171,10270.2,64.44,64.44,61.13,2,2,2,401.6,386.9,417,282.6,267.9,119,119,119,0,0,0,0.296,0.285,0.308,282.6,267.9,298,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.155,0.149,0.16,0.0324,0.0254,0.0396,0.0013,0.001,0.0016,0.32,0.298,0.343,0.013,0.012,0.014,24.27,24.18,24.37,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,31.51,29.88,33.21,30.57,28.98,32.22,0,0,0,0,0,0,0.34,0,0.072,0.3,0.7,0.3,42.3
1340575200000,2012,6,2011,9,39,7,0.224,0.071,0.153,9181.77,56.97,56.97,54.65,2,2,2,369.9,357.6,382.2,252.4,242.7,117.4,108,119,0,0,0,0.317,0.302,0.329,252.4,242.7,263.2,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.144,0.141,0.148,0.0187,0.0164,0.0232,0.00076,0.00066,0.00094,0.275,0.263,0.291,0.011,0.011,0.012,24.48,24.4,24.54,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.905,28.17,27.07,29.37,27.33,26.26,28.48,0,0,0,0,0,0,0.304,0,0.071,0.32,0.68,0.32,41
1341180000000,2012,7,2011,10,40,7,0.207,0.0653,0.142,8493.96,53.25,53.25,50.56,2,1,1.7142857142857142,342,331.1,353.5,234,223.1,108,108,108,0,0,0,0.316,0.305,0.326,234,223.1,245.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.132,0.14,0.0156,0.0147,0.0166,0.00063,0.00059,0.00067,0.296,0.248,0.397,0.012,0.01,0.016,24.59,24.53,24.66,0.935,0.923,0.959,0.973,0.97,0.98,0.91,0.895,0.94,33.79,25.7,52.28,32.17,24.93,48.2,0,0,0,0,0,0,0.281,0,0.065,0.32,0.69,0.31,41
1341784800000,2012,7,2011,10,41,7,0.193,0.0653,0.127,7952.43,48.2,48.2,47.34,1,1,1,318.4,309.5,327.6,210.5,201.5,108,108,108,0,0,0,0.339,0.33,0.349,210.5,201.5,219.6,990,990,990,965,964.9,965,25,25,25.1,0.128,0.125,0.131,0.0136,0.0129,0.0144,0.00055,0.00051,0.00058,0.368,0.352,0.384,0.015,0.014,0.015,24.64,24.58,24.7,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.65,46.62,50.7,47.34,45.68,48.2,0,0,0,0,0,0,0.263,0,0.066,0.34,0.66,0.34,41.2
1342389600000,2012,7,2011,10,42,7,0.18,0.0653,0.115,7215.9,45.01,45.01,42.95,1,1,1,297.6,289,306.5,189.6,181,108,108,108,0,0,0,0.363,0.352,0.374,189.6,181,198.5,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.12,0.117,0.124,0.0119,0.0111,0.0126,0.00047,0.00044,0.0005,0.331,0.315,0.347,0.013,0.013,0.014,24.78,24.72,24.83,0.952,0.949,0.954,0.98,0.98,0.98,0.933,0.93,0.935,43.83,41.82,45.92,42.95,40.98,45.01,0,0,0,0,0,0,0.239,0,0.065,0.36,0.64,0.36,40.1
1342994400000,2012,7,2011,10,43,7,0.169,0.0653,0.104,6471.55,40.36,40.36,38.52,1,1,1,279.2,271.8,286.5,171.2,163.8,108,108,108,0,0,0,0.387,0.377,0.397,171.2,163.8,178.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.111,0.117,0.0103,0.00967,0.0109,0.00041,0.00038,0.00043,0.298,0.285,0.311,0.012,0.011,0.012,24.89,24.84,24.93,0.946,0.944,0.948,0.975,0.971,0.979,0.922,0.916,0.928,39.51,37.78,41.24,38.52,36.69,40.36,0,0,0,0,0,0,0.214,0,0.065,0.39,0.62,0.38,38.3
1343599200000,2012,7,2011,10,44,7,0.158,0.0588,0.0987,6152.43,38.68,38.68,36.62,1,1,1,260.4,251.3,269.3,163.2,158.3,97.29,93,108,0,0,0,0.373,0.352,0.405,163.2,158.3,171.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.108,0.112,0.00962,0.0092,0.0103,0.00038,0.00036,0.00041,0.282,0.273,0.296,0.011,0.011,0.012,24.98,24.94,25.02,0.943,0.942,0.946,0.971,0.97,0.975,0.916,0.913,0.922,37.7,36.57,39.66,36.62,35.47,38.68,0,0,0,0,0,0,0.203,0,0.0593,0.37,0.62,0.38,38.9
1344204000000,2012,8,2011,11,45,7,0.145,0.0562,0.0887,5519.12,34.79,34.79,32.85,1,1,1,239.7,231.8,248.3,146.7,138.8,93,93,93,0,0,0,0.388,0.375,0.401,146.7,138.8,155.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.101,0.107,0.00822,0.00755,0.00895,0.00032,0.0003,0.00035,0.252,0.238,0.268,0.0099,0.0094,0.011,25.11,25.04,25.17,0.938,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.912,33.87,32.02,35.87,32.85,31.06,34.79,0,0,0,0,0,0,0.183,0,0.0563,0.39,0.61,0.39,38.1
1344808800000,2012,8,2011,11,46,7,0.135,0.0562,0.0787,4883.66,30.5,30.5,29.07,1,1,1,223.1,217.4,229.4,130.1,124.4,93,93,93,0,0,0,0.417,0.405,0.428,130.1,124.4,136.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0977,0.0957,0.0999,0.00681,0.00632,0.00734,0.00027,0.00025,0.00029,0.223,0.212,0.234,0.0087,0.0083,0.0092,25.24,25.19,25.28,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,29.97,28.62,31.45,29.07,27.76,30.5,0,0,0,0,0,0,0.161,0,0.0563,0.42,0.58,0.42,36.2
1345413600000,2012,8,2011,11,47,7,0.127,0.0562,0.0706,4361.06,27.31,27.31,25.96,1,1,1,209.7,204,215.4,116.7,111,93,93,93,0,0,0,0.444,0.432,0.456,116.7,111,122.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.093,0.0909,0.095,0.00567,0.00518,0.00616,0.00022,0.0002,0.00024,0.199,0.188,0.209,0.0078,0.0074,0.0082,25.34,25.3,25.39,0.923,0.918,0.927,0.97,0.97,0.97,0.895,0.891,0.899,26.76,25.37,28.15,25.96,24.61,27.31,0,0,0,0,0,0,0.144,0,0.0564,0.44,0.56,0.44,34.3
1346018400000,2012,8,2011,11,48,7,0.119,0.0526,0.0665,1290.24,27.18,27.18,7.68,1,1,1,197,191.1,202,110,103,87,72,93,0,0,0,0.441,0.372,0.474,110,103,121.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0881,0.0926,0.0051,0.00451,0.00608,0.0002,0.00018,0.00024,0.186,0.174,0.205,0.0073,0.0068,0.008,25.41,25.38,25.42,0.264,0,0.926,0.277,0,0.97,0.256,0,0.898,7.918,0,28.02,7.68,0,27.18,0,5,0,0,0.714,0,0.0427,0.714,0.0525,0.44,0.56,0.44,10.8
1346623200000,2012,9,2011,12,49,7,0.109,0.0435,0.0655,4024.1,25.85,25.85,23.95,1,1,1,180.2,172.8,188.1,108.2,100.8,72,72,72,0,0,0,0.4,0.383,0.417,108.2,100.8,116.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0879,0.0852,0.0906,0.00495,0.00432,0.00562,0.00019,0.00017,0.00022,0.181,0.168,0.195,0.0071,0.0066,0.0076,25.38,25.38,25.38,0.916,0.911,0.922,0.97,0.969,0.97,0.889,0.883,0.894,24.7,22.86,26.65,23.95,22.15,25.85,0,0,0,0,0,0,0.133,0,0.0435,0.4,0.6,0.4,36.9
1347228000000,2012,9,2011,12,50,7,0.1,0.0435,0.0567,3472.58,21.84,21.84,20.67,1,1,1,165.7,159.9,171.4,93.68,87.93,72,72,72,0,0,0,0.435,0.42,0.45,93.68,87.93,99.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0827,0.0807,0.0847,0.00371,0.00322,0.0042,0.00015,0.00013,0.00016,0.155,0.145,0.166,0.0061,0.0057,0.0065,25.38,25.37,25.38,0.918,0.911,0.925,0.966,0.964,0.968,0.887,0.883,0.891,21.4,20.23,22.55,20.67,19.49,21.84,0,0,0,0,0,0,0.115,0,0.0433,0.43,0.57,0.43,34.7
1347832800000,2012,9,2011,12,51,7,0.0931,0.0435,0.0495,3065.37,19.1,19.1,18.25,1,1,1,153.9,149.8,158,81.92,77.82,72,72,72,0,0,0,0.468,0.456,0.481,81.92,77.82,86.02,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0786,0.0771,0.08,0.00271,0.00236,0.00306,0.00011,0.000093,0.00012,0.134,0.127,0.142,0.0053,0.005,0.0056,25.37,25.37,25.37,0.931,0.927,0.936,0.961,0.96,0.963,0.895,0.892,0.899,18.99,18.13,19.84,18.25,17.4,19.1,0,0,0,0,0,0,0.101,0,0.0436,0.47,0.53,0.47,32.9
1348437600000,2012,9,2011,12,52,7,0.0882,0.0435,0.0446,2755.34,17.13,17.13,16.4,1,1,1,145.8,143,148.4,73.75,70.98,72,72,72,0,0,0,0.494,0.485,0.504,73.75,70.98,76.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0757,0.0747,0.0766,0.00202,0.00178,0.00225,0.000079,0.00007,0.000088,0.12,0.115,0.125,0.0047,0.0045,0.0049,25.38,25.38,25.39,0.93,0.918,0.94,0.96,0.96,0.96,0.893,0.882,0.902,17.08,16.23,17.85,16.4,15.58,17.13,0,0,0,0,0,0,0.0911,0,0.0436,0.49,0.51,0.49,31.2
1349042400000,2012,10,2012,1,1,7,0.0841,0.0314,0.0527,3239.86,19.69,19.69,19.28,1,1,1,139.1,136.7,141.1,87.07,84.69,52,52,52,0,0,0,0.374,0.369,0.38,87.07,84.69,89.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.076,0.0776,0.00315,0.00295,0.00332,0.00012,0.00012,0.00013,0.14,0.136,0.144,0.0055,0.0053,0.0056,25.36,25.36,25.36,0.925,0.922,0.928,0.963,0.962,0.964,0.891,0.889,0.892,20.02,19.54,20.43,19.28,18.8,19.69,0,0,0,0,0,0,0.107,0,0.0314,0.37,0.63,0.37,38.5
1349647200000,2012,10,2012,1,2,7,0.0842,0.0314,0.0527,3243.92,20.3,20.3,19.31,1,1,1,139.2,135.9,144.1,87.19,83.87,52,52,52,0,0,0,0.374,0.361,0.383,87.19,83.87,92.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0769,0.0757,0.0786,0.00316,0.00288,0.00358,0.00012,0.00011,0.00014,0.14,0.134,0.149,0.0055,0.0053,0.0058,25.36,25.35,25.37,0.925,0.919,0.929,0.963,0.962,0.965,0.891,0.887,0.893,20.05,19.37,21.04,19.31,18.63,20.3,0,0,0,0,0,0,0.107,0,0.0315,0.37,0.63,0.37,38.5
1350252000000,2012,10,2012,1,3,7,0.0847,0.0314,0.0532,3272.08,20.03,20.03,19.48,1,1,1,140,138.1,142.7,88.01,86.06,52,52,52,0,0,0,0.372,0.364,0.377,88.01,86.06,90.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0772,0.0765,0.0781,0.00323,0.00307,0.00346,0.00013,0.00012,0.00014,0.142,0.138,0.147,0.0056,0.0054,0.0057,25.36,25.35,25.36,0.924,0.92,0.926,0.963,0.963,0.965,0.89,0.888,0.891,20.21,19.82,20.76,19.48,19.08,20.03,0,0,0,0,0,0,0.108,0,0.0315,0.37,0.63,0.37,38.6
1350856800000,2012,10,2012,1,4,7,0.0861,0.0314,0.0547,3353.78,20.36,20.36,19.96,1,1,1,142.4,139.7,144.3,90.4,87.7,52,52,52,0,0,0,0.365,0.36,0.372,90.4,87.7,92.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.078,0.0771,0.0787,0.00343,0.0032,0.0036,0.00013,0.00013,0.00014,0.146,0.141,0.149,0.0057,0.0055,0.0059,25.35,25.35,25.36,0.921,0.919,0.924,0.965,0.963,0.965,0.888,0.887,0.89,20.7,20.15,21.09,19.96,19.41,20.36,0,0,0,0,0,0,0.111,0,0.0314,0.36,0.64,0.36,39
1351461600000,2012,10,2012,1,5,7,0.0843,0.0308,0.0535,3289.88,20.44,20.44,19.58,1,1,1,139.4,136.1,142.7,88.53,84.14,50.86,50,52,0,0,0,0.365,0.35,0.382,88.53,84.14,92.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0772,0.0758,0.0785,0.00328,0.0029,0.00363,0.00013,0.00011,0.00014,0.142,0.135,0.15,0.0056,0.0053,0.0059,25.36,25.35,25.37,0.923,0.918,0.928,0.964,0.962,0.966,0.89,0.887,0.893,20.32,19.43,21.17,19.58,18.69,20.44,0,0,0,0,0,0,0.109,0,0.0308,0.37,0.63,0.37,39
1352066400000,2012,11,2012,2,6,7,0.0868,0.0302,0.0566,3462.73,21.83,21.83,20.61,1,1,1,143.6,140.5,149.5,93.57,90.52,50,50,50,0,0,0,0.348,0.334,0.356,93.57,90.52,99.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.0777,0.0809,0.0037,0.00344,0.00421,0.00015,0.00014,0.00017,0.151,0.146,0.162,0.0059,0.0057,0.0064,25.35,25.34,25.35,0.918,0.911,0.921,0.966,0.965,0.968,0.886,0.883,0.888,21.34,20.72,22.54,20.61,19.99,21.83,0,0,0,0,0,0,0.115,0,0.0302,0.35,0.65,0.35,39.9
1352671200000,2012,11,2012,2,7,7,0.0902,0.0302,0.06,3657.93,22.56,22.56,21.77,1,1,1,149.2,146.8,152.6,99.15,96.81,50,50,50,0,0,0,0.335,0.328,0.341,99.15,96.81,102.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.0799,0.082,0.00418,0.00398,0.00447,0.00016,0.00016,0.00018,0.161,0.157,0.167,0.0063,0.0062,0.0066,25.34,25.34,25.34,0.913,0.911,0.914,0.968,0.967,0.97,0.884,0.883,0.885,22.48,21.99,23.26,21.77,21.27,22.56,0,0,0,0,0,0,0.121,0,0.0302,0.33,0.67,0.33,40.6
1353276000000,2012,11,2012,2,8,7,0.0933,0.0302,0.0631,3862.12,24.46,24.46,22.99,1,1,1,154.3,152,160.5,104.3,102,50,50,50,0,0,0,0.324,0.312,0.329,104.3,102,110.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.0818,0.0848,0.00462,0.00442,0.00514,0.00018,0.00017,0.0002,0.171,0.166,0.182,0.0067,0.0065,0.0071,25.34,25.34,25.34,0.914,0.912,0.918,0.97,0.97,0.97,0.887,0.885,0.891,23.7,23.12,25.21,22.99,22.42,24.46,0,0,0,0,0,0,0.128,0,0.0302,0.32,0.68,0.32,41.4
1353880800000,2012,11,2012,2,9,7,0.105,0.0318,0.0735,4560.57,28.75,28.75,27.15,1,1,1,174.2,164.6,182.1,121.6,114.6,52.57,50,59,0,0,0,0.302,0.281,0.325,121.6,114.6,128.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0891,0.0862,0.091,0.00608,0.00549,0.00665,0.00024,0.00022,0.00026,0.202,0.189,0.213,0.0079,0.0074,0.0083,25.35,25.34,25.36,0.926,0.921,0.93,0.97,0.97,0.97,0.898,0.894,0.902,27.99,26.23,29.64,27.15,25.44,28.75,0,0,0,0,0,0,0.151,0,0.0315,0.3,0.7,0.3,43.4
1354485600000,2012,12,2012,3,10,7,0.114,0.0357,0.0783,4878.62,30.07,30.07,29.04,1,1,1,188.4,182.4,192.8,129.4,123.4,59,59,59,0,0,0,0.313,0.306,0.324,129.4,123.4,133.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0907,0.0944,0.00675,0.00624,0.00712,0.00026,0.00024,0.00028,0.217,0.206,0.225,0.0085,0.0081,0.0088,25.36,25.36,25.36,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.94,28.45,31,29.04,27.59,30.07,0,0,0,0,0,0,0.161,0,0.0357,0.31,0.69,0.31,42.8
1355090400000,2012,12,2012,3,11,7,0.121,0.0357,0.085,5322.57,32.84,32.84,31.68,1,1,1,199.5,195.8,204.5,140.5,136.8,59,59,59,0,0,0,0.296,0.289,0.301,140.5,136.8,145.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0968,0.0954,0.0985,0.0077,0.00737,0.00812,0.0003,0.00029,0.00032,0.237,0.23,0.246,0.0092,0.009,0.0096,25.35,25.33,25.36,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.66,31.74,33.85,31.68,30.79,32.84,0,0,0,0,0,0,0.176,0,0.036,0.3,0.7,0.3,44
1355695200000,2012,12,2012,3,12,7,0.129,0.0357,0.0935,5871.12,37.36,37.36,34.95,1,1,1,213.6,205.9,223.9,154.6,146.9,59,59,59,0,0,0,0.276,0.263,0.287,154.6,146.9,164.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.099,0.105,0.00889,0.00823,0.00977,0.00035,0.00032,0.00038,0.262,0.248,0.28,0.01,0.0097,0.011,25.26,25.18,25.32,0.94,0.937,0.943,0.971,0.97,0.973,0.912,0.909,0.918,36.01,34.18,38.41,34.95,33.15,37.36,0,0,0,0,0,0,0.194,0,0.0355,0.28,0.72,0.28,45.5
1356300000000,2012,12,2012,3,13,7,0.146,0.0357,0.111,7013.62,46.77,46.77,41.75,1,1,1,242.1,224.7,263.6,183.1,165.7,59,59,59,0,0,0,0.244,0.224,0.263,183.1,165.7,204.6,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.112,0.106,0.119,0.0113,0.00984,0.0131,0.00045,0.00039,0.00052,0.313,0.282,0.351,0.012,0.011,0.014,25.04,24.89,25.17,0.949,0.944,0.956,0.978,0.973,0.98,0.928,0.918,0.936,42.68,38.61,47.72,41.75,37.57,46.77,0,0,0,0,0,0,0.232,0,0.035,0.24,0.76,0.24,48
1356904800000,2012,12,2012,3,14,7,0.179,0.0429,0.136,8399.48,55.32,55.32,50,2,1,1.4285714285714286,295.8,271.5,326.2,224.8,205.9,71,59,73,0,0,0,0.24,0.217,0.262,224.8,205.9,253.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.128,0.122,0.138,0.015,0.0132,0.0185,0.0006,0.00053,0.00074,0.319,0.243,0.378,0.013,0.0097,0.015,24.79,24.7,24.85,0.944,0.923,0.958,0.976,0.97,0.98,0.921,0.895,0.939,39.86,25.88,50.82,38.67,25.11,48.2,0,0,0,0,0,0,0.278,0,0.043,0.24,0.76,0.24,46.9
1357509600000,2013,1,2012,4,15,7,0.23,0.0442,0.186,11280.6,76.92,76.92,67.15,2,2,2,380.9,337.9,425.4,307.9,264.9,73,73,73,0,0,0,0.193,0.172,0.216,307.9,264.9,352.4,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.158,0.142,0.173,0.0443,0.0241,0.0654,0.0018,0.00097,0.0027,0.352,0.288,0.419,0.014,0.012,0.017,24.35,24.07,24.62,0.941,0.933,0.949,0.971,0.97,0.975,0.914,0.905,0.925,34.58,29.83,39.45,33.57,28.93,38.46,0,0,0,0,0,0,0.373,0,0.044,0.19,0.81,0.19,49
1358114400000,2013,1,2012,4,16,7,0.302,0.0442,0.258,15378.4,103.2,103.2,91.54,3,2,2.142857142857143,499.1,441.6,564.6,426.1,368.6,73,73,73,0,0,0,0.147,0.129,0.165,426.1,368.6,491.6,990,990,990,965.8,965.6,966.1,24.2,23.9,24.4,0.2,0.179,0.227,0.1,0.073,0.131,0.0042,0.003,0.0055,0.514,0.443,0.589,0.021,0.018,0.025,23.64,23.34,23.97,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.53,35.45,51.1,43.31,34.39,48.2,0,0,0,0,0,0,0.509,0,0.044,0.15,0.85,0.15,50.9
1358719200000,2013,1,2012,4,17,7,0.404,0.055,0.349,20119.6,134.7,134.7,119.8,3,3,3,668.6,591.7,748.1,577.6,500.7,91,91,91,0,0,0,0.137,0.122,0.154,577.6,500.7,657.1,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.279,0.235,0.324,0.187,0.135,0.24,0.008,0.0057,0.01,0.668,0.539,0.803,0.029,0.023,0.035,22.76,22.31,23.2,0.952,0.946,0.957,0.976,0.97,0.98,0.93,0.918,0.937,40.88,35.93,45.83,39.92,34.85,44.92,0,0,0,0,0,0,0.665,0,0.055,0.14,0.86,0.14,49.8
1359324000000,2013,1,2012,4,18,7,0.502,0.067,0.435,24030.7,144.6,144.6,143,3,3,3,830.7,770.3,899.6,720,679.3,110.7,91,137,0,0,0,0.132,0.11,0.161,720,679.3,762.6,990,990,990,967.2,967,967.5,22.8,22.5,23,0.365,0.337,0.403,0.282,0.255,0.308,0.012,0.011,0.014,0.913,0.84,0.995,0.04,0.036,0.044,21.86,21.51,22.18,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.23,47.14,51.28,47.68,46.2,48.2,0,0,0,0,0,0,0.795,0,0.067,0.13,0.87,0.13,47.9
1359928800000,2013,2,2012,5,19,7,0.589,0.0829,0.506,27242.7,166.5,166.5,162.2,4,4,4,973.9,924.2,1000,836.9,787.2,137,137,137,0,0,0,0.141,0.137,0.148,836.9,787.2,863.5,990,990,990,967.8,967.6,967.9,22.2,22.1,22.4,0.471,0.426,0.496,0.344,0.32,0.357,0.015,0.014,0.016,1.04,0.954,1.09,0.047,0.043,0.049,21.16,21.01,21.45,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,41.42,39.44,42.47,40.54,38.44,41.62,0,0,0,0,0,0,0.901,0,0.083,0.14,0.86,0.14,46.3
1360533600000,2013,2,2012,5,20,7,0.605,0.098,0.507,27129.8,162,162,161.5,4,4,4,999.8,995.5,1003,837.8,833.5,162,162,162,0,0,0,0.162,0.162,0.163,837.8,833.5,841,990,990,990,967.9,967.9,967.9,22.1,22.1,22.1,0.48,0.477,0.483,0.344,0.342,0.346,0.016,0.015,0.016,1.05,1.04,1.06,0.048,0.047,0.048,21.05,21.03,21.08,0.954,0.954,0.954,0.979,0.978,0.979,0.934,0.933,0.934,41.25,41.08,41.38,40.37,40.19,40.51,0,0,0,0,0,0,0.897,0,0.098,0.16,0.84,0.16,44.8
1361138400000,2013,2,2012,5,21,7,0.617,0.0893,0.528,28143.8,172.8,172.8,167.5,4,4,4,1020,1005,1041,872.5,843.5,147.7,137,162,0,0,0,0.145,0.132,0.161,872.5,843.5,903.9,990,990,990,968,967.9,968,22,22,22.1,0.508,0.486,0.533,0.361,0.347,0.376,0.016,0.016,0.017,1.11,1.06,1.16,0.05,0.048,0.053,20.93,20.81,21.02,0.955,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,42.75,41.48,44.07,41.88,40.62,43.19,0,0,0,0,0,0,0.931,0,0.089,0.14,0.86,0.14,45.6
1361743200000,2013,2,2012,5,22,7,0.659,0.0948,0.564,29654.4,179.8,179.8,176.5,4,4,4,1090,1049,1134,933,911.6,156.7,137,183,0,0,0,0.143,0.126,0.166,933,911.6,950.9,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.564,0.54,0.587,0.391,0.38,0.399,0.018,0.017,0.018,1.21,1.17,1.25,0.056,0.053,0.058,20.61,20.43,20.78,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.03,44.28,45.86,44.13,43.39,44.94,0,0,0,0,0,0,0.981,0,0.095,0.14,0.86,0.14,45
1362348000000,2013,3,2012,6,23,7,0.718,0.111,0.607,31161.7,189.5,189.5,185.5,4,4,4,1187,1147,1221,1004,964.5,183,183,183,0,0,0,0.154,0.15,0.159,1004,964.5,1038,990,990,990,968.5,968.4,968.6,21.5,21.4,21.6,0.656,0.599,0.705,0.448,0.406,0.507,0.021,0.019,0.024,1.38,1.27,1.5,0.064,0.059,0.07,20.13,19.91,20.36,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,47.32,46,48.35,46.37,45.08,47.39,0,0,0,0,0,0,1.03,0,0.111,0.15,0.85,0.15,43.4
1362952800000,2013,3,2012,6,24,7,0.77,0.111,0.654,32333.4,192.8,192.8,192.5,4,4,4,1273,1235,1329,1090,1052,183,183,183,9.286,0,46,0.144,0.138,0.148,1081,1052,1100,990,990,990,968.8,968.6,968.9,21.2,21.1,21.4,0.772,0.726,0.814,0.604,0.54,0.648,0.028,0.025,0.031,1.67,1.56,1.76,0.079,0.073,0.084,19.57,19.3,19.81,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.45,48.76,50.03,48.12,47.78,48.2,0,0,0,0,0,0,1.07,0,0.116,0.14,0.85,0.15,42
1363557600000,2013,3,2012,6,25,7,0.892,0.092,0.665,31740.3,192.8,192.8,188.9,4,4,4,1475,1362,1609,1323,1179,152.1,129,183,222.9,79,380,0.104,0.0802,0.134,1100,1100,1100,990,990,990,969.4,969,969.8,20.6,20.2,21,0.875,0.829,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.78,1.86,0.089,0.085,0.092,18.77,18.31,19.18,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.21,46.98,49.3,47.23,46.04,48.2,0,0,0,0,0,0,1.05,0,0.227,0.1,0.75,0.25,35.6
1364162400000,2013,3,2012,6,26,7,1.13,0.078,0.665,29446.5,182.1,182.1,175.3,4,4,4,1868,1671,2038,1739,1542,129,129,129,638.4,442,809,0.0694,0.0633,0.0772,1100,1100,1100,990,990,990,970.7,970,971.2,19.3,18.8,20,0.924,0.913,0.926,0.648,0.648,0.648,0.034,0.032,0.034,1.87,1.86,1.87,0.097,0.093,0.1,17.46,16.93,18.1,0.949,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.71,43.29,46.44,43.82,42.42,45.52,0,0,0,0,0,0,0.974,0,0.465,0.069,0.59,0.41,26.1
1364767200000,2013,4,2012,7,27,7,1.31,0.0895,0.665,27989.8,168.5,168.5,166.6,4,4,4,2159,2084,2197,2011,1936,148,148,148,910.7,836,949,0.0686,0.0674,0.071,1100,1100,1100,990,990,990,971.5,971.3,971.6,18.5,18.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.64,16.55,16.82,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.929,42.5,42.25,42.98,41.65,41.41,42.12,0,0,0,0,0,0,0.926,0,0.645,0.068,0.51,0.49,21.4
1365372000000,2013,4,2012,7,28,7,1.28,0.0895,0.665,28143.1,169.5,169.5,167.5,4,4,4,2123,2045,2183,1975,1897,148,148,148,875,797,935,0.0697,0.0678,0.0724,1100,1100,1100,990,990,990,971.4,971.2,971.5,18.6,18.5,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.73,16.58,16.92,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.73,42.35,43.24,41.88,41.5,42.38,0,0,0,0,0,0,0.931,0,0.615,0.07,0.52,0.48,22
