datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1492984800000,2017,4,2016,7,30,7,1.47,0.131,0.665,26733.2,162,162,159.1,4,4,4,2437,2335,2540,2220,2118,217,217,217,1120,1018,1223,0.0891,0.0854,0.0929,1100,1100,1100,990,990,990,972.2,971.9,972.4,17.8,17.6,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.97,15.72,16.22,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.921,0.926,40.7,40.02,41.36,39.78,39.06,40.49,0,0,0,0,0,0,0.884,0,0.805,0.089,0.45,0.55,18.2
1493589600000,2017,5,2016,8,31,7,1.32,0.167,0.665,27889.5,169,169,166,4,4,4,2182,2066,2301,1906,1790,276,276,276,805.6,690,925,0.127,0.12,0.134,1100,1100,1100,990,990,990,971.5,971.3,971.8,18.5,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.59,16.3,16.87,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.35,41.58,43.1,41.5,40.72,42.24,0,0,0,0,0,0,0.922,0,0.655,0.13,0.5,0.5,21.1
1494194400000,2017,5,2016,8,32,7,1.18,0.167,0.665,28973.1,175.1,175.1,172.5,4,4,4,1949,1872,2034,1673,1596,276,276,276,572.6,496,658,0.142,0.136,0.147,1100,1100,1100,990,990,990,970.9,970.7,971.2,19.1,18.8,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.1,17.2,16.94,17.44,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.99,43.31,44.66,43.11,42.44,43.76,0,0,0,0,0,0,0.958,0,0.515,0.14,0.56,0.44,24.6
1494799200000,2017,5,2016,8,33,7,1.06,0.167,0.665,30084.1,182.2,182.2,179.1,4,4,4,1756,1665,1848,1480,1389,276,276,276,379.9,289,472,0.157,0.149,0.166,1100,1100,1100,990,990,990,970.3,970,970.6,19.7,19.4,20,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.093,0.097,17.82,17.52,18.12,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.68,44.87,46.49,44.77,43.97,45.56,0,0,0,0,0,0,0.995,0,0.395,0.16,0.63,0.37,28.4
1495404000000,2017,5,2016,8,34,7,0.936,0.167,0.665,31320.4,189.7,189.7,186.4,4,4,4,1547,1461,1635,1271,1185,276,276,276,171.3,85,259,0.179,0.169,0.189,1100,1100,1100,990,990,990,969.6,969.4,969.9,20.4,20.1,20.6,0.889,0.854,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.093,18.52,18.22,18.84,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.56,46.75,48.39,46.61,45.81,47.42,0,0,0,0,0,0,1.04,0,0.271,0.18,0.71,0.29,33.5
1496008800000,2017,5,2016,8,35,7,0.815,0.127,0.663,32284.3,192.8,192.8,192.2,4,4,4,1347,1235,1439,1136,1074,210.3,161,276,40.14,0,95,0.155,0.119,0.198,1096,1074,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.814,0.754,0.844,0.64,0.589,0.648,0.03,0.028,0.031,1.75,1.64,1.79,0.083,0.077,0.086,19.25,18.92,19.72,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.32,48.6,50.15,48.04,47.63,48.2,0,0,0,0,0,0,1.07,0,0.152,0.16,0.81,0.19,39.6
1496613600000,2017,6,2016,9,36,7,0.673,0.0974,0.575,30022.8,190.2,190.2,178.7,4,4,4,1112,1036,1198,951.2,874.8,161,161,161,0,0,0,0.145,0.134,0.155,951.2,874.8,1037,990,990,990,968.3,968,968.5,21.7,21.5,22,0.593,0.514,0.7,0.41,0.362,0.506,0.019,0.016,0.024,1.27,1.11,1.49,0.058,0.051,0.069,20.48,19.99,20.87,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.59,42.74,48.52,44.68,41.89,47.55,0,0,0,0,0,0,0.993,0,0.098,0.14,0.85,0.15,44.6
1497218400000,2017,6,2016,9,37,7,0.582,0.0974,0.485,25730.5,164,164,153.2,4,3,3.5714285714285716,962.2,912.9,1013,801.2,751.9,161,161,161,0,0,0,0.167,0.159,0.176,801.2,751.9,852,990,990,990,967.7,967.6,967.9,22.3,22.1,22.4,0.447,0.402,0.493,0.327,0.303,0.351,0.015,0.013,0.016,1.02,0.985,1.07,0.046,0.044,0.049,21.23,20.98,21.46,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.3,39.79,52.15,43.45,38.82,48.2,0,0,0,0,0,0,0.851,0,0.097,0.17,0.83,0.17,44.2
1497823200000,2017,6,2016,9,38,7,0.519,0.119,0.4,22250.4,144.6,144.6,132.4,3,3,3,857.4,824.4,897.4,661.4,614.4,196,161,210,0,0,0,0.229,0.179,0.255,661.4,614.4,736.4,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.345,0.319,0.388,0.243,0.211,0.293,0.011,0.0093,0.013,0.828,0.75,0.954,0.037,0.033,0.042,21.84,21.56,22.05,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.11,42.28,49.65,44.15,41.44,48.2,0,0,0,0,0,0,0.736,0,0.119,0.23,0.77,0.23,42.9
1498428000000,2017,6,2016,9,39,7,0.479,0.123,0.356,20089,122.7,122.7,119.6,3,3,3,791.7,770.3,815.4,588.6,573.4,203.1,186,210,0,0,0,0.256,0.239,0.268,588.6,573.4,605.4,990,990,990,967.1,967,967.2,22.9,22.8,23,0.303,0.296,0.314,0.194,0.184,0.205,0.0085,0.008,0.009,0.705,0.681,0.735,0.031,0.03,0.032,22.23,22.1,22.32,0.953,0.952,0.954,0.978,0.976,0.98,0.932,0.929,0.935,40.77,39.78,41.75,39.86,38.81,40.9,0,0,0,0,0,0,0.664,0,0.123,0.26,0.74,0.26,41.9
1499032800000,2017,7,2016,10,40,7,0.44,0.112,0.327,18584.6,117.4,117.4,110.6,3,3,3,727.3,694.5,761.2,541.3,508.5,186,186,186,0,0,0,0.256,0.244,0.268,541.3,508.5,575.2,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.273,0.255,0.293,0.163,0.141,0.185,0.007,0.006,0.008,0.622,0.567,0.679,0.027,0.024,0.029,22.57,22.38,22.76,0.95,0.947,0.952,0.972,0.97,0.976,0.923,0.919,0.93,37.93,35.82,40.07,36.87,34.75,39.12,0,0,0,0,0,0,0.615,0,0.113,0.25,0.74,0.26,42.2
1499637600000,2017,7,2016,10,41,7,0.396,0.112,0.284,16235.3,102.2,102.2,96.64,3,2,2.142857142857143,655.1,627,683.8,469.1,441,186,186,186,0,0,0,0.284,0.272,0.297,469.1,441,497.8,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.232,0.216,0.249,0.12,0.107,0.134,0.0051,0.0045,0.0057,0.596,0.549,0.644,0.025,0.024,0.028,22.88,22.76,23.03,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.78,35.13,52.05,45.89,34.07,48.2,0,0,0,0,0,0,0.537,0,0.112,0.28,0.72,0.28,41
1500242400000,2017,7,2016,10,42,7,0.359,0.123,0.236,13924.1,91.9,91.9,82.88,2,2,2,594.2,570.9,619,390.7,343.9,203.6,186,227,0,0,0,0.344,0.3,0.398,390.7,343.9,433,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.199,0.185,0.213,0.0834,0.0613,0.103,0.0035,0.0026,0.0044,0.489,0.421,0.551,0.021,0.018,0.023,23.24,23.07,23.41,0.953,0.948,0.957,0.977,0.97,0.98,0.931,0.92,0.938,42.42,37.41,46.89,41.44,36.31,45.95,0,0,0,0,0,0,0.46,0,0.123,0.34,0.66,0.34,38.8
1500847200000,2017,7,2016,10,43,7,0.328,0.137,0.191,11217,71.07,71.07,66.77,2,2,2,542.6,523.1,563.5,315.6,296.1,227,227,227,0,0,0,0.419,0.403,0.434,315.6,296.1,336.5,990,990,990,966,966,966.1,24,23.9,24,0.175,0.168,0.183,0.0479,0.0387,0.0578,0.002,0.0016,0.0024,0.379,0.349,0.41,0.016,0.015,0.017,23.58,23.45,23.7,0.943,0.94,0.947,0.97,0.97,0.97,0.915,0.912,0.918,34.42,32.34,36.64,33.38,31.37,35.54,0,0,0,0,0,0,0.371,0,0.137,0.42,0.58,0.42,34.2
1501452000000,2017,7,2016,10,44,7,0.3,0.115,0.185,10945.5,69.36,69.36,65.15,2,2,2,495.6,475.8,516.8,305.5,289.8,190.1,184,227,0,0,0,0.383,0.361,0.439,305.5,289.8,325.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.169,0.164,0.175,0.0432,0.0358,0.0526,0.0018,0.0015,0.0022,0.361,0.34,0.39,0.015,0.014,0.016,23.81,23.72,23.92,0.942,0.939,0.945,0.97,0.97,0.97,0.913,0.911,0.916,33.58,31.66,35.75,32.58,30.71,34.68,0,0,0,0,0,0,0.362,0,0.115,0.38,0.62,0.38,36.5
1502056800000,2017,8,2016,11,45,7,0.273,0.111,0.162,9608.47,61.01,61.01,57.19,2,2,2,451.5,435,469.5,267.5,251,184,184,184,0,0,0,0.408,0.392,0.423,267.5,251,285.5,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.155,0.149,0.161,0.0253,0.0175,0.0337,0.001,0.00072,0.0014,0.303,0.279,0.33,0.012,0.011,0.014,24.06,23.96,24.16,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,29.48,27.67,31.45,28.6,26.84,30.51,0,0,0,0,0,0,0.318,0,0.111,0.41,0.59,0.41,35.2
1502661600000,2017,8,2016,11,46,7,0.251,0.111,0.14,8326.63,52.53,52.53,49.56,2,1,1.4285714285714286,414.7,400.3,429.8,230.7,216.3,184,184,184,0,0,0,0.444,0.428,0.46,230.7,216.3,245.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.137,0.147,0.0154,0.0141,0.0166,0.00063,0.00057,0.00068,0.342,0.261,0.41,0.014,0.011,0.017,24.19,24.13,24.25,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.939,40.32,25.9,52.15,38.55,25.12,48.2,0,0,0,0,0,0,0.275,0,0.111,0.44,0.56,0.44,33.2
1503266400000,2017,8,2016,11,47,7,0.232,0.111,0.121,7469.26,47.18,47.18,44.46,1,1,1,383.3,371,395.6,199.3,187,184,184,184,0,0,0,0.48,0.465,0.496,199.3,187,211.6,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.131,0.127,0.135,0.0127,0.0116,0.0137,0.00051,0.00047,0.00056,0.355,0.333,0.377,0.014,0.013,0.015,24.33,24.24,24.41,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.37,42.59,48.14,44.46,41.74,47.18,0,0,0,0,0,0,0.247,0,0.111,0.48,0.52,0.48,32.2
1503871200000,2017,8,2016,11,48,7,0.215,0.0994,0.115,7158.17,47.95,47.95,42.61,1,1,1,354.8,341.2,366.9,190.5,171.7,164.3,138,184,0,0,0,0.462,0.393,0.517,190.5,171.7,213.1,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.126,0.121,0.132,0.0119,0.0103,0.0139,0.00048,0.00042,0.00056,0.338,0.306,0.376,0.014,0.012,0.015,24.49,24.44,24.54,0.952,0.947,0.957,0.978,0.974,0.98,0.931,0.922,0.938,43.55,39.08,48.93,42.61,38.06,47.95,0,0,0,0,0,0,0.237,0,0.1,0.46,0.53,0.47,33.3
1504476000000,2017,9,2016,12,49,7,0.196,0.0835,0.112,7020.88,44.75,44.75,41.79,1,1,1,323.7,311.4,336.6,185.7,173.4,138,138,138,0,0,0,0.427,0.41,0.443,185.7,173.4,198.6,990,990,990,965,965,965.1,25,24.9,25,0.122,0.118,0.126,0.0115,0.0105,0.0126,0.00046,0.00042,0.00051,0.327,0.305,0.35,0.013,0.012,0.014,24.65,24.57,24.74,0.951,0.947,0.954,0.979,0.976,0.98,0.931,0.924,0.935,42.68,39.83,45.66,41.79,38.86,44.75,0,0,0,0,0,0,0.232,0,0.084,0.43,0.57,0.43,35.8
1505080800000,2017,9,2016,12,50,7,0.18,0.0714,0.108,6774.74,42.82,42.82,40.33,1,1,1,296.8,287.1,307.3,178.8,169.1,118,118,118,0,0,0,0.398,0.384,0.411,178.8,169.1,189.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.113,0.12,0.0109,0.0101,0.0118,0.00044,0.0004,0.00047,0.311,0.294,0.33,0.012,0.012,0.013,24.8,24.73,24.86,0.948,0.945,0.952,0.978,0.974,0.98,0.927,0.92,0.932,41.24,38.96,43.7,40.33,37.94,42.82,0,0,0,0,0,0,0.224,0,0.072,0.4,0.6,0.4,37.6
1505685600000,2017,9,2016,12,51,7,0.166,0.0714,0.095,5893.12,37.2,37.2,35.08,1,1,1,275.1,266,284.1,157.1,148,118,118,118,0,0,0,0.429,0.415,0.444,157.1,148,166.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.105,0.112,0.0091,0.00833,0.00987,0.00036,0.00033,0.00039,0.272,0.256,0.288,0.011,0.01,0.011,24.93,24.88,24.98,0.941,0.938,0.944,0.97,0.97,0.972,0.914,0.91,0.918,36.15,34.03,38.26,35.08,33.01,37.2,0,0,0,0,0,0,0.195,0,0.071,0.43,0.57,0.43,35.5
1506290400000,2017,9,2016,12,52,7,0.155,0.0696,0.0855,5289.97,34.23,34.23,31.49,1,1,1,256.3,249.9,263.6,141.3,133.3,115,97,118,0,0,0,0.449,0.388,0.47,141.3,133.3,152.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.1,0.105,0.00776,0.00708,0.00875,0.00031,0.00028,0.00035,0.244,0.23,0.263,0.0096,0.0091,0.01,25.03,24.99,25.07,0.936,0.932,0.94,0.97,0.97,0.97,0.907,0.904,0.912,32.46,30.54,35.29,31.49,29.62,34.23,0,0,0,0,0,0,0.175,0,0.0695,0.45,0.55,0.45,34.1
1506895200000,2017,10,2017,1,1,7,0.148,0.0587,0.0889,5527.5,33.8,33.8,32.9,1,1,1,244,240.6,248,147,143.6,97,97,97,0,0,0,0.398,0.391,0.403,147,143.6,151,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.102,0.105,0.00825,0.00796,0.00858,0.00033,0.00031,0.00034,0.253,0.246,0.26,0.01,0.0097,0.01,25.08,25.05,25.11,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,33.92,33.11,34.85,32.9,32.12,33.8,0,0,0,0,0,0,0.183,0,0.0591,0.4,0.6,0.4,37.3
1507500000000,2017,10,2017,1,2,7,0.144,0.0587,0.0856,5319.45,32.87,32.87,31.66,1,1,1,238.6,233.5,243.9,141.6,136.5,97,97,97,0,0,0,0.407,0.398,0.415,141.6,136.5,146.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0996,0.103,0.00779,0.00735,0.00823,0.00031,0.00029,0.00033,0.243,0.234,0.252,0.0096,0.0092,0.01,25.13,25.08,25.17,0.936,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.64,31.44,33.88,31.66,30.5,32.87,0,0,0,0,0,0,0.176,0,0.0584,0.41,0.59,0.41,36.9
1508104800000,2017,10,2017,1,3,7,0.137,0.0587,0.0781,4839.8,30.06,30.06,28.81,1,1,1,226.1,221.2,231.6,129.1,124.2,97,97,97,0,0,0,0.429,0.419,0.439,129.1,124.2,134.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.097,0.0952,0.0989,0.00672,0.00631,0.00719,0.00026,0.00025,0.00028,0.22,0.212,0.23,0.0087,0.0083,0.0091,25.22,25.18,25.26,0.93,0.928,0.933,0.97,0.97,0.97,0.902,0.9,0.905,29.7,28.55,30.99,28.81,27.69,30.06,0,0,0,0,0,0,0.16,0,0.0589,0.43,0.57,0.43,35.3
1508709600000,2017,10,2017,1,4,7,0.13,0.0587,0.0713,4402.93,27.24,27.24,26.21,1,1,1,214.9,212.2,219.3,117.9,115.2,97,97,97,0,0,0,0.451,0.442,0.457,117.9,115.2,122.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.093,0.0921,0.0946,0.00577,0.00554,0.00614,0.00023,0.00022,0.00024,0.2,0.196,0.208,0.0079,0.0077,0.0082,25.31,25.28,25.33,0.924,0.922,0.927,0.97,0.97,0.97,0.896,0.894,0.899,27.02,26.37,28.09,26.21,25.58,27.24,0,0,0,0,0,0,0.146,0,0.0587,0.45,0.55,0.45,33.9
1509314400000,2017,10,2017,1,5,7,0.13,0.0569,0.0727,4498.29,28.08,28.08,26.78,1,1,1,214.3,211.3,218.7,120.2,114.6,94.14,93,97,0,0,0,0.439,0.425,0.458,120.2,114.6,125.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0936,0.0919,0.0954,0.00597,0.00549,0.00644,0.00023,0.00022,0.00025,0.204,0.195,0.214,0.008,0.0076,0.0084,25.31,25.27,25.34,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.894,0.901,27.6,26.23,28.94,26.78,25.45,28.08,0,0,0,0,0,0,0.149,0,0.0573,0.44,0.56,0.44,34.6
1509919200000,2017,11,2017,2,6,7,0.133,0.0562,0.0772,4791.78,30.07,30.07,28.52,1,1,1,220.7,215.4,227.5,127.7,122.4,93,93,93,0,0,0,0.422,0.409,0.432,127.7,122.4,134.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0961,0.0943,0.0985,0.00661,0.00616,0.00718,0.00026,0.00024,0.00028,0.218,0.208,0.23,0.0085,0.0082,0.009,25.26,25.21,25.3,0.929,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.4,28.15,31,28.52,27.31,30.07,0,0,0,0,0,0,0.158,0,0.0558,0.42,0.58,0.42,36
1510524000000,2017,11,2017,2,7,7,0.135,0.0562,0.0791,4910.64,29.76,29.76,29.23,1,1,1,223.8,221.2,226.1,130.8,128.2,93,93,93,0,0,0,0.415,0.411,0.42,130.8,128.2,133.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0972,0.0963,0.098,0.00687,0.00665,0.00706,0.00027,0.00026,0.00028,0.223,0.218,0.227,0.0088,0.0086,0.0089,25.23,25.22,25.25,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.13,29.52,30.68,29.23,28.63,29.76,0,0,0,0,0,0,0.162,0,0.0559,0.42,0.59,0.41,36.4
1511128800000,2017,11,2017,2,8,7,0.136,0.0428,0.0931,5832.34,37.54,37.54,34.72,1,1,1,224.7,217.4,232.9,154,126.3,70.71,67,93,0,0,0,0.315,0.288,0.424,154,126.3,165.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.0956,0.106,0.00884,0.00648,0.00985,0.00035,0.00025,0.00039,0.262,0.215,0.283,0.01,0.0084,0.011,25.19,25.12,25.27,0.94,0.929,0.944,0.971,0.97,0.973,0.912,0.901,0.918,35.75,29.07,38.58,34.72,28.2,37.54,0,0,0,0,0,0,0.193,0,0.0429,0.31,0.68,0.32,42.9
1511733600000,2017,11,2017,2,9,7,0.136,0.0384,0.0979,6145.57,37.23,37.23,36.58,1,1,1,225.4,222.3,231,161.9,156.6,63.57,59,67,0,0,0,0.282,0.264,0.3,161.9,156.6,164.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.103,0.106,0.00951,0.00906,0.00972,0.00037,0.00036,0.00038,0.275,0.266,0.279,0.011,0.01,0.011,25.17,25.13,25.19,0.942,0.941,0.943,0.971,0.97,0.972,0.915,0.913,0.917,37.66,36.41,38.29,36.58,35.32,37.23,0,0,0,0,0,0,0.203,0,0.0381,0.28,0.72,0.28,45.2
1512338400000,2017,12,2017,3,10,7,0.142,0.0357,0.106,6717.61,42.23,42.23,39.99,1,1,1,234.5,224.7,243.9,175.5,165.7,59,59,59,0,0,0,0.252,0.242,0.263,175.5,165.7,184.9,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.109,0.106,0.112,0.0107,0.00984,0.0115,0.00042,0.00039,0.00045,0.299,0.282,0.316,0.012,0.011,0.012,25.09,25.02,25.17,0.947,0.944,0.95,0.977,0.973,0.98,0.926,0.918,0.931,40.9,38.61,43.09,39.99,37.57,42.23,0,0,0,0,0,0,0.222,0,0.036,0.25,0.75,0.25,47.3
1512943200000,2017,12,2017,3,11,7,0.151,0.0357,0.116,7336.04,45.07,45.07,43.67,1,1,1,250.1,246.9,256.2,191.1,187.9,59,59,59,0,0,0,0.236,0.23,0.239,191.1,187.9,197.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.113,0.117,0.012,0.0117,0.0125,0.00047,0.00046,0.00049,0.327,0.321,0.338,0.013,0.013,0.013,24.97,24.94,25,0.952,0.951,0.954,0.98,0.98,0.98,0.933,0.932,0.935,44.56,43.8,45.99,43.67,42.92,45.07,0,0,0,0,0,0,0.243,0,0.035,0.24,0.77,0.23,48.6
1513548000000,2017,12,2017,3,12,7,0.163,0.0357,0.127,8013.67,48.2,48.2,47.7,1,1,1,269.8,260.8,280,210.8,201.8,59,59,59,0,0,0,0.219,0.211,0.226,210.8,201.8,221,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.122,0.118,0.125,0.0137,0.0129,0.0145,0.00054,0.00051,0.00058,0.362,0.346,0.381,0.014,0.014,0.015,24.86,24.8,24.91,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,49.16,47.09,51.52,47.7,46.15,48.2,0,0,0,0,0,0,0.265,0,0.036,0.22,0.78,0.22,49.2
1514152800000,2017,12,2017,3,13,7,0.185,0.0357,0.149,9053,57.92,57.92,53.89,2,2,2,305.1,286.3,323.4,246.1,227.3,59,59,59,0,0,0,0.194,0.182,0.206,246.1,227.3,264.4,990,990,990,964.9,964.8,965,25.1,25,25.2,0.134,0.127,0.141,0.0181,0.0151,0.0238,0.00072,0.0006,0.00095,0.261,0.238,0.285,0.01,0.0095,0.011,24.81,24.7,24.92,0.928,0.922,0.932,0.97,0.97,0.97,0.9,0.894,0.904,27.78,25.6,29.86,26.94,24.84,28.96,0,0,0,0,0,0,0.299,0,0.036,0.19,0.81,0.19,48.9
1514757600000,2018,1,2017,4,14,7,0.216,0.0442,0.171,10390.6,66.49,66.49,61.85,2,2,2,356.3,331.4,377.9,283.3,258.4,73,73,73,0,0,0,0.205,0.193,0.22,283.3,258.4,304.9,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.149,0.14,0.157,0.0327,0.021,0.0429,0.0013,0.00084,0.0017,0.315,0.278,0.348,0.013,0.011,0.014,24.5,24.36,24.67,0.937,0.931,0.941,0.97,0.97,0.97,0.908,0.903,0.913,31.88,29.1,34.27,30.92,28.22,33.24,0,0,0,0,0,0,0.344,0,0.045,0.2,0.79,0.21,48.1
1515362400000,2018,1,2017,4,15,7,0.249,0.0442,0.205,12436.4,79.75,79.75,74.03,2,2,2,412.5,384.7,437.8,339.5,311.7,73,73,73,0,0,0,0.177,0.167,0.19,339.5,311.7,364.8,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.169,0.159,0.178,0.0592,0.0461,0.0712,0.0024,0.0019,0.0029,0.4,0.358,0.438,0.016,0.015,0.018,24.15,23.99,24.32,0.947,0.942,0.95,0.973,0.97,0.978,0.921,0.914,0.929,38.04,35.02,40.78,37.01,33.97,39.87,0,0,0,0,0,0,0.411,0,0.044,0.18,0.82,0.18,49.9
1515967200000,2018,1,2017,4,16,7,0.282,0.0442,0.238,14439.3,89.19,89.19,85.95,2,2,2,466.6,445.7,482.3,393.6,372.7,73,73,73,0,0,0,0.157,0.151,0.164,393.6,372.7,409.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.188,0.18,0.193,0.0848,0.0749,0.0922,0.0035,0.0031,0.0038,0.481,0.449,0.504,0.02,0.018,0.021,23.82,23.73,23.95,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,43.85,41.63,45.51,42.97,40.78,44.6,0,0,0,0,0,0,0.477,0,0.044,0.16,0.84,0.16,51.2
1516572000000,2018,1,2017,4,17,7,0.305,0.0442,0.261,15712.7,96.25,96.25,93.53,2,2,2,504,488.6,517.6,431,415.6,73,73,73,0,0,0,0.145,0.141,0.149,431,415.6,444.6,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.201,0.196,0.206,0.102,0.0952,0.109,0.0042,0.0039,0.0045,0.537,0.514,0.557,0.022,0.021,0.023,23.6,23.51,23.69,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.72,46.15,49.1,46.76,45.23,48.12,0,0,0,0,0,0,0.52,0,0.044,0.14,0.86,0.14,51.5
1517176800000,2018,1,2017,4,18,7,0.326,0.0483,0.278,16195.2,96.4,96.4,96.4,2,2,2,538.9,521.1,558.9,459.1,448.1,79.86,73,85,0,0,0,0.148,0.138,0.158,459.1,448.1,473.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.212,0.207,0.219,0.116,0.111,0.123,0.0048,0.0046,0.0051,0.58,0.563,0.604,0.024,0.023,0.025,23.39,23.28,23.49,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.42,49.46,51.73,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.048,0.15,0.85,0.15,49.7
1517781600000,2018,2,2017,5,19,7,0.366,0.0514,0.315,18144.8,116.3,116.3,108,3,2,2.857142857142857,605.8,569,643.4,520.8,484,85,85,85,0,0,0,0.14,0.132,0.149,520.8,484,558.4,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.246,0.225,0.267,0.149,0.127,0.174,0.0063,0.0053,0.0074,0.588,0.529,0.635,0.025,0.022,0.027,23.09,22.89,23.26,0.95,0.946,0.956,0.973,0.97,0.98,0.924,0.917,0.937,39.84,35.61,52.66,38.3,34.54,48.2,0,0,0,0,0,0,0.6,0,0.051,0.14,0.86,0.14,49.6
1518386400000,2018,2,2017,5,20,7,0.431,0.0514,0.379,21733.3,140.5,140.5,129.4,3,3,3,711.9,656.2,774.5,626.9,571.2,85,85,85,0,0,0,0.12,0.11,0.13,626.9,571.2,689.5,990,990,990,966.7,966.5,967,23.3,23,23.5,0.306,0.274,0.342,0.22,0.183,0.262,0.0095,0.0078,0.011,0.75,0.657,0.856,0.032,0.028,0.037,22.5,22.15,22.82,0.955,0.952,0.957,0.98,0.977,0.98,0.936,0.931,0.938,44.02,40.58,47.78,43.12,39.66,46.82,0,0,0,0,0,0,0.719,0,0.052,0.12,0.88,0.12,50.4
1518991200000,2018,2,2017,5,21,7,0.54,0.06,0.48,25944.6,175.8,175.8,154.4,4,3,3.4285714285714284,893,792.2,1023,793.7,707.2,99.29,85,105,0,0,0,0.111,0.103,0.124,793.7,707.2,918,990,990,990,967.5,967.1,968,22.5,22,22.9,0.425,0.352,0.538,0.321,0.273,0.383,0.014,0.012,0.017,1,0.886,1.17,0.045,0.039,0.053,21.53,20.85,22.05,0.956,0.954,0.957,0.98,0.978,0.98,0.936,0.933,0.938,47.18,40.91,52.26,45.48,40.01,48.2,0,0,0,0,0,0,0.858,0,0.06,0.11,0.89,0.11,48
1519596000000,2018,2,2017,5,22,7,0.749,0.0905,0.642,32081.4,192.8,192.8,191,4,4,4,1238,1077,1393,1088,972.3,149.6,105,183,26.71,0,110,0.119,0.0889,0.147,1061,972.3,1100,990,990,990,968.6,968.1,969.1,21.4,20.9,21.9,0.739,0.588,0.842,0.568,0.41,0.648,0.027,0.019,0.031,1.6,1.27,1.79,0.075,0.058,0.086,19.75,19.07,20.59,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,49,46.91,50.15,47.74,45.97,48.2,0,0,0,0,0,0,1.06,0,0.107,0.12,0.86,0.14,42.8
1520200800000,2018,3,2017,6,23,7,0.885,0.111,0.665,31815.4,191.2,191.2,189.4,4,4,4,1464,1414,1521,1281,1231,183,183,183,180.9,131,238,0.125,0.12,0.129,1100,1100,1100,990,990,990,969.4,969.2,969.6,20.6,20.4,20.8,0.873,0.852,0.898,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.8,1.85,0.088,0.087,0.09,18.81,18.6,18.99,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.31,47.76,48.79,47.34,46.8,47.81,0,0,0,0,0,0,1.05,0,0.22,0.13,0.75,0.25,35.9
1520805600000,2018,3,2017,6,24,7,0.975,0.111,0.665,30922.9,186.4,186.4,184.1,4,4,4,1612,1544,1681,1429,1361,183,183,183,329.1,261,398,0.114,0.109,0.119,1100,1100,1100,990,990,990,969.8,969.6,970.1,20.2,19.9,20.4,0.91,0.903,0.916,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.86,0.092,0.091,0.094,18.3,18.07,18.52,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.96,46.35,47.55,46.02,45.43,46.6,0,0,0,0,0,0,1.02,0,0.31,0.11,0.68,0.32,31.7
1521410400000,2018,3,2017,6,25,7,1.07,0.111,0.665,29992.3,180.9,180.9,178.5,4,4,4,1772,1705,1827,1589,1522,183,183,183,489.1,422,544,0.103,0.1,0.107,1100,1100,1100,990,990,990,970.4,970.1,970.5,19.6,19.5,19.9,0.923,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.096,17.77,17.58,17.99,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.54,45.05,46.15,44.63,44.15,45.22,0,0,0,0,0,0,0.992,0,0.405,0.1,0.62,0.38,28
1522015200000,2018,3,2017,6,26,7,1.14,0.108,0.665,29324.5,176.2,176.2,174.6,4,4,4,1886,1837,1949,1708,1654,178,148,183,608.4,554,701,0.0945,0.0759,0.0996,1100,1100,1100,990,990,990,970.7,970.6,970.9,19.3,19.1,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.39,17.19,17.55,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.53,43.98,44.96,43.64,43.1,44.06,0,0,0,0,0,0,0.97,0,0.475,0.095,0.58,0.42,25.7
1522620000000,2018,4,2017,7,27,7,1.26,0.0895,0.665,28324.5,171.6,171.6,168.6,4,4,4,2082,1974,2205,1934,1826,148,148,148,834,726,957,0.0712,0.0671,0.075,1100,1100,1100,990,990,990,971.3,971,971.6,18.7,18.4,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.83,16.53,17.11,0.947,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.01,42.2,43.76,42.15,41.36,42.89,0,0,0,0,0,0,0.937,0,0.595,0.071,0.53,0.47,22.5
1523224800000,2018,4,2017,7,28,7,1.42,0.0895,0.665,27110.9,164.2,164.2,161.4,4,4,4,2356,2253,2441,2208,2105,148,148,148,1108,1005,1193,0.0629,0.0606,0.0657,1100,1100,1100,990,990,990,972,971.7,972.2,18,17.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.17,15.96,16.42,0.945,0.945,0.946,0.979,0.977,0.98,0.925,0.924,0.927,41.22,40.68,41.89,40.34,39.76,41.05,0,0,0,0,0,0,0.897,0,0.755,0.063,0.47,0.53,19.1
1523829600000,2018,4,2017,7,29,7,1.5,0.101,0.665,26523.7,158.5,158.5,157.9,4,4,4,2482,2460,2494,2314,2273,167.7,148,217,1214,1173,1242,0.0675,0.0594,0.0871,1100,1100,1100,990,990,990,972.3,972.2,972.3,17.7,17.7,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.86,15.83,15.92,0.944,0.944,0.945,0.977,0.977,0.977,0.923,0.922,0.923,40.4,40.32,40.55,39.47,39.39,39.63,0,0,0,0,0,0,0.877,0,0.835,0.067,0.44,0.56,17.7
1524434400000,2018,4,2017,7,30,7,1.49,0.131,0.665,26633.7,159.5,159.5,158.5,4,4,4,2459,2425,2486,2242,2208,217,217,217,1141,1108,1169,0.0883,0.0873,0.0895,1100,1100,1100,990,990,990,972.2,972.1,972.3,17.8,17.7,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.92,15.85,16,0.945,0.944,0.945,0.977,0.977,0.978,0.923,0.923,0.924,40.56,40.37,40.78,39.63,39.44,39.87,0,0,0,0,0,0,0.881,0,0.825,0.088,0.45,0.55,17.9
1525039200000,2018,4,2017,7,31,7,1.43,0.162,0.665,27049.7,162.5,162.5,161,4,4,4,2369,2316,2414,2102,2040,267.6,217,276,1002,940,1097,0.113,0.0899,0.119,1100,1100,1100,990,990,990,972,971.9,972.1,18,17.9,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.13,16.03,16.26,0.945,0.945,0.946,0.978,0.978,0.979,0.925,0.924,0.926,41.14,40.85,41.48,40.25,39.94,40.62,0,0,0,0,0,0,0.895,0,0.765,0.11,0.47,0.53,18.9
1525644000000,2018,5,2017,8,32,7,1.33,0.167,0.665,27838.3,168.7,168.7,165.7,4,4,4,2194,2077,2297,1918,1801,276,276,276,817.4,701,921,0.126,0.12,0.133,1100,1100,1100,990,990,990,971.6,971.3,971.8,18.4,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.56,16.31,16.84,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.927,0.929,42.28,41.6,43.03,41.43,40.75,42.17,0,0,0,0,0,0,0.921,0,0.665,0.13,0.5,0.5,20.9
1526248800000,2018,5,2017,8,33,7,1.16,0.167,0.665,29131.3,177.3,177.3,173.4,4,4,4,1921,1806,2038,1645,1530,276,276,276,545.3,430,662,0.144,0.135,0.153,1100,1100,1100,990,990,990,970.8,970.5,971.2,19.2,18.8,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.1,17.28,16.93,17.65,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.23,43.29,45.23,43.35,42.42,44.33,0,0,0,0,0,0,0.963,0,0.495,0.14,0.57,0.43,25.1
1526853600000,2018,5,2017,8,34,7,1.01,0.167,0.665,30593.2,185.3,185.3,182.1,4,4,4,1668,1576,1769,1392,1300,276,276,276,292.1,200,393,0.166,0.156,0.175,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.919,0.911,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.095,18.11,17.77,18.41,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.45,45.56,47.26,45.53,44.65,46.31,0,0,0,0,0,0,1.01,0,0.345,0.17,0.66,0.34,30.3
1527458400000,2018,5,2017,8,35,7,0.883,0.15,0.665,31851,192.8,192.8,189.6,4,4,4,1461,1371,1547,1213,1161,247.7,210,276,112.9,61,171,0.169,0.147,0.189,1100,1100,1100,990,990,990,969.4,969.1,969.6,20.6,20.4,20.9,0.863,0.838,0.893,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.79,1.84,0.088,0.085,0.09,18.83,18.52,19.15,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.37,47.55,49.2,47.4,46.6,48.2,0,0,0,0,0,0,1.05,0,0.218,0.17,0.75,0.25,36.1
1528063200000,2018,6,2017,9,36,7,0.732,0.127,0.604,30719,192.8,192.8,182.9,4,4,4,1211,1109,1326,1001,899.3,210,210,210,2.286,0,16,0.174,0.158,0.189,998.5,899.3,1100,990,990,990,968.6,968.2,968.9,21.4,21.1,21.8,0.67,0.549,0.817,0.474,0.374,0.648,0.022,0.017,0.031,1.42,1.17,1.77,0.066,0.054,0.084,20.02,19.31,20.59,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,46.71,43.35,49.64,45.71,42.48,48.2,0,0,0,0,0,0,1.02,0,0.128,0.17,0.83,0.17,42
1528668000000,2018,6,2017,9,37,7,0.616,0.127,0.489,25810.4,166.2,166.2,153.6,4,3,3.5714285714285716,1018,959.2,1085,808.4,749.2,210,210,210,0,0,0,0.207,0.194,0.219,808.4,749.2,875.3,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.465,0.411,0.527,0.33,0.301,0.363,0.015,0.014,0.017,1.05,0.992,1.13,0.047,0.045,0.052,21,20.7,21.27,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.17,39.61,51.6,43.57,38.63,48.2,0,0,0,0,0,0,0.854,0,0.127,0.21,0.79,0.21,41.9
1529272800000,2018,6,2017,9,38,7,0.542,0.127,0.415,22917.8,144,144,136.4,3,3,3,896,851.3,942.7,686,641.3,210,210,210,0,0,0,0.235,0.223,0.247,686,641.3,732.7,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.362,0.335,0.396,0.259,0.229,0.29,0.012,0.01,0.013,0.872,0.795,0.959,0.039,0.035,0.043,21.64,21.37,21.9,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.937,46.4,43.87,48.96,45.47,42.99,47.98,0,0,0,0,0,0,0.758,0,0.127,0.23,0.77,0.23,42.3
1529877600000,2018,6,2017,9,39,7,0.493,0.125,0.368,20686.1,127.3,127.3,123.1,3,3,3,814.4,789.2,841.4,607.8,586.9,206.6,186,210,0,0,0,0.254,0.236,0.264,607.8,586.9,631.4,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.315,0.304,0.329,0.207,0.193,0.223,0.0091,0.0084,0.0098,0.738,0.703,0.779,0.032,0.031,0.034,22.1,21.96,22.22,0.954,0.953,0.955,0.979,0.977,0.98,0.935,0.932,0.936,41.91,40.61,43.29,41.04,39.69,42.42,0,0,0,0,0,0,0.684,0,0.125,0.25,0.75,0.25,42
1530482400000,2018,7,2017,10,40,7,0.458,0.112,0.345,19569.9,121.5,121.5,116.5,3,3,3,756.9,725.1,782.1,570.9,539.1,186,186,186,0,0,0,0.246,0.238,0.257,570.9,539.1,596.1,990,990,990,966.9,966.8,967,23.1,23,23.2,0.29,0.272,0.304,0.182,0.161,0.199,0.0079,0.0069,0.0087,0.672,0.618,0.714,0.029,0.027,0.031,22.4,22.26,22.58,0.952,0.95,0.954,0.976,0.971,0.979,0.929,0.923,0.934,39.8,37.8,41.37,38.83,36.71,40.5,0,0,0,0,0,0,0.647,0,0.113,0.24,0.75,0.25,42.7
1531087200000,2018,7,2017,10,41,7,0.414,0.13,0.284,16376.9,108.1,108.1,97.48,3,2,2.2857142857142856,684.2,654.9,715,468.9,427.9,215.3,186,227,0,0,0,0.316,0.26,0.347,468.9,427.9,529,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.237,0.215,0.266,0.122,0.101,0.154,0.0052,0.0043,0.0066,0.584,0.547,0.614,0.025,0.023,0.026,22.78,22.64,22.93,0.955,0.948,0.958,0.977,0.97,0.98,0.933,0.92,0.939,44.72,36.47,49.74,43.64,35.37,48.2,0,0,0,0,0,0,0.542,0,0.13,0.31,0.69,0.31,39.6
1531692000000,2018,7,2017,10,42,7,0.375,0.137,0.238,13974.7,88.34,88.34,83.18,2,2,2,619.9,595,645.3,392.9,368,227,227,227,0,0,0,0.367,0.352,0.382,392.9,368,418.3,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.202,0.194,0.211,0.0844,0.0727,0.0964,0.0036,0.0031,0.0041,0.495,0.457,0.533,0.021,0.019,0.023,23.13,22.99,23.27,0.954,0.951,0.956,0.979,0.976,0.98,0.934,0.928,0.937,42.48,39.92,45.07,41.59,38.95,44.17,0,0,0,0,0,0,0.462,0,0.137,0.37,0.63,0.37,37.3
1532296800000,2018,7,2017,10,43,7,0.342,0.137,0.205,12018.6,76.17,76.17,71.54,2,2,2,565.4,543.8,587,338.4,316.8,227,227,227,0,0,0,0.402,0.387,0.417,338.4,316.8,360,990,990,990,966.1,966,966.2,23.9,23.8,24,0.183,0.176,0.191,0.0587,0.0485,0.0689,0.0025,0.002,0.0029,0.413,0.381,0.445,0.017,0.016,0.019,23.44,23.31,23.57,0.947,0.944,0.95,0.971,0.97,0.974,0.919,0.915,0.925,36.83,34.56,39.1,35.77,33.52,38.08,0,0,0,0,0,0,0.397,0,0.137,0.4,0.6,0.4,35.1
1532901600000,2018,7,2017,10,44,7,0.312,0.119,0.194,11452.4,72.37,72.37,68.17,2,2,2,516.7,495.4,537,320.4,304.3,196.3,184,227,0,0,0,0.379,0.351,0.427,320.4,304.3,339.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.171,0.181,0.0502,0.0426,0.0594,0.0021,0.0018,0.0025,0.384,0.362,0.412,0.016,0.015,0.017,23.69,23.61,23.8,0.944,0.942,0.947,0.97,0.97,0.97,0.916,0.913,0.919,35.14,33.22,37.3,34.08,32.23,36.19,0,0,0,0,0,0,0.379,0,0.118,0.38,0.62,0.38,36.7
1533506400000,2018,8,2017,11,45,7,0.284,0.111,0.173,10278.3,65.06,65.06,61.18,2,2,2,470.3,452,488.6,286.3,268,184,184,184,0,0,0,0.392,0.377,0.407,286.3,268,304.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.162,0.155,0.168,0.0341,0.0255,0.0428,0.0014,0.001,0.0018,0.331,0.304,0.359,0.014,0.012,0.015,23.95,23.84,24.06,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.913,31.54,29.53,33.53,30.59,28.64,32.53,0,0,0,0,0,0,0.34,0,0.111,0.39,0.61,0.39,36.2
1534111200000,2018,8,2017,11,46,7,0.261,0.111,0.149,8840.43,56.06,56.06,52.62,2,1,1.8571428571428572,431.1,415.6,446.2,247.1,231.6,184,184,184,0,0,0,0.427,0.412,0.443,247.1,231.6,262.2,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.148,0.142,0.153,0.018,0.0154,0.0228,0.00074,0.00063,0.00093,0.297,0.262,0.413,0.012,0.011,0.017,24.16,24.1,24.24,0.933,0.925,0.957,0.971,0.97,0.98,0.907,0.898,0.938,31.06,26.05,52.43,29.75,25.27,48.2,0,0,0,0,0,0,0.292,0,0.112,0.43,0.57,0.43,33.9
1534716000000,2018,8,2017,11,47,7,0.241,0.111,0.129,7908.37,48.2,48.2,47.07,1,1,1,397.7,385.3,410.9,213.7,201.3,184,184,184,0,0,0,0.463,0.448,0.478,213.7,201.3,226.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.136,0.132,0.141,0.0139,0.0129,0.015,0.00057,0.00052,0.00061,0.381,0.359,0.405,0.015,0.015,0.016,24.23,24.15,24.32,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.6,45.84,51.5,47.07,44.92,48.2,0,0,0,0,0,0,0.262,0,0.112,0.46,0.54,0.46,32.8
1535320800000,2018,8,2017,11,48,7,0.223,0.103,0.12,7381.49,48.2,48.2,43.94,1,1,1,369.4,357.1,381.1,198.5,181.8,170.9,138,184,0,0,0,0.462,0.381,0.503,198.5,181.8,224.3,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.129,0.125,0.136,0.0126,0.0112,0.0148,0.00051,0.00045,0.0006,0.353,0.324,0.396,0.014,0.013,0.016,24.4,24.34,24.45,0.954,0.95,0.959,0.98,0.979,0.98,0.934,0.93,0.94,45.32,41.4,51.44,43.94,40.53,48.2,0,0,0,0,0,0,0.244,0,0.103,0.46,0.54,0.46,33.1
1535925600000,2018,9,2017,12,49,7,0.206,0.0835,0.122,7653.01,48.2,48.2,45.55,1,1,1,340.3,328.9,352.4,202.3,190.9,138,138,138,0,0,0,0.406,0.392,0.42,202.3,190.9,214.4,990,990,990,965.1,965,965.2,24.9,24.8,25,0.128,0.124,0.132,0.0129,0.012,0.014,0.00052,0.00048,0.00056,0.356,0.336,0.378,0.014,0.013,0.015,24.54,24.46,24.62,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.49,43.89,49.24,45.55,43.01,48.2,0,0,0,0,0,0,0.253,0,0.084,0.41,0.59,0.41,37.2
1536530400000,2018,9,2017,12,50,7,0.192,0.0835,0.109,6773.86,42.45,42.45,40.32,1,1,1,317.4,308.4,326.5,179.4,170.4,138,138,138,0,0,0,0.435,0.423,0.447,179.4,170.4,188.5,990,990,990,965,964.9,965,25,25,25.1,0.12,0.116,0.123,0.011,0.0102,0.0118,0.00044,0.00041,0.00047,0.315,0.299,0.332,0.013,0.012,0.013,24.7,24.64,24.76,0.949,0.946,0.951,0.978,0.974,0.98,0.928,0.921,0.932,41.23,39.13,43.32,40.32,38.12,42.45,0,0,0,0,0,0,0.224,0,0.083,0.43,0.57,0.43,35.3
1537135200000,2018,9,2017,12,51,7,0.179,0.0835,0.0958,5928.28,37.39,37.39,35.29,1,1,1,296.5,287.9,305.4,158.5,149.9,138,138,138,0,0,0,0.466,0.452,0.479,158.5,149.9,167.4,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.112,0.109,0.115,0.00922,0.00849,0.00998,0.00037,0.00034,0.0004,0.278,0.263,0.294,0.011,0.01,0.012,24.84,24.78,24.89,0.942,0.939,0.945,0.971,0.97,0.973,0.914,0.911,0.919,36.36,34.37,38.44,35.29,33.33,37.39,0,0,0,0,0,0,0.196,0,0.0832,0.47,0.54,0.46,33.1
1537740000000,2018,9,2017,12,52,7,0.168,0.0835,0.0847,5221.5,32.77,32.77,31.08,1,1,1,278.1,270.7,285.4,140.1,132.7,138,138,138,0,0,0,0.496,0.483,0.51,140.1,132.7,147.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.106,0.103,0.108,0.00766,0.00703,0.00828,0.0003,0.00028,0.00033,0.245,0.232,0.258,0.0097,0.0092,0.01,24.94,24.9,24.99,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.04,30.3,33.78,31.08,29.39,32.77,0,0,0,0,0,0,0.173,0,0.0833,0.5,0.5,0.5,31.1
1538344800000,2018,10,2018,1,1,7,0.158,0.0665,0.0912,5659.31,35.37,35.37,33.69,1,1,1,260.8,253.4,268.2,150.8,143.4,110,110,110,0,0,0,0.422,0.41,0.434,150.8,143.4,158.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.104,0.109,0.00857,0.00794,0.0092,0.00034,0.00031,0.00036,0.261,0.248,0.275,0.01,0.0098,0.011,25,24.95,25.04,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.73,32.98,36.46,33.69,32,35.37,0,0,0,0,0,0,0.187,0,0.0668,0.42,0.58,0.42,35.8
1538949600000,2018,10,2018,1,2,7,0.148,0.062,0.086,5332.84,33.05,33.05,31.74,1,1,1,244.7,239,251,142.1,136.1,102.6,97,110,0,0,0,0.419,0.396,0.447,142.1,136.1,147.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.102,0.104,0.00783,0.00732,0.0083,0.00031,0.00029,0.00033,0.245,0.235,0.254,0.0097,0.0093,0.01,25.09,25.05,25.12,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,32.72,31.25,34.08,31.74,30.31,33.05,0,0,0,0,0,0,0.176,0,0.062,0.42,0.58,0.42,36
1539554400000,2018,10,2018,1,3,7,0.142,0.0598,0.0826,5124.53,32.12,32.12,30.5,1,1,1,235.4,229.4,240.6,136.6,119.4,98.86,97,110,0,0,0,0.42,0.403,0.48,136.6,119.4,143.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0999,0.0957,0.102,0.00736,0.0059,0.00796,0.00029,0.00023,0.00031,0.234,0.205,0.246,0.0092,0.0081,0.0097,25.15,25.11,25.22,0.933,0.925,0.936,0.97,0.97,0.97,0.905,0.897,0.908,31.45,27.31,33.11,30.5,26.49,32.12,0,0,0,0,0,0,0.169,0,0.0594,0.42,0.58,0.42,36.1
1540159200000,2018,10,2018,1,4,7,0.134,0.0665,0.0676,4150.44,26.04,26.04,24.7,1,1,1,221.7,216,227.5,111.7,106,110,110,110,0,0,0,0.496,0.484,0.509,111.7,106,117.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.093,0.0909,0.095,0.00525,0.00476,0.00573,0.00021,0.00019,0.00023,0.192,0.181,0.202,0.0075,0.0071,0.0079,25.28,25.23,25.32,0.919,0.915,0.924,0.97,0.97,0.97,0.892,0.888,0.896,25.47,24.09,26.85,24.7,23.37,26.04,0,0,0,0,0,0,0.137,0,0.0664,0.5,0.5,0.5,31
1540764000000,2018,10,2018,1,5,7,0.128,0.0607,0.0674,4146.86,27.12,27.12,24.68,1,1,1,211.7,209.4,214.6,111.4,100.3,100.3,93,110,0,0,0,0.473,0.433,0.523,111.4,100.3,121.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0914,0.0889,0.094,0.00522,0.00427,0.00609,0.0002,0.00017,0.00024,0.19,0.171,0.207,0.0074,0.0067,0.0081,25.34,25.31,25.37,0.919,0.911,0.926,0.97,0.969,0.97,0.891,0.883,0.898,25.45,22.72,27.95,24.68,22.01,27.12,0,0,0,0,0,0,0.137,0,0.0606,0.47,0.53,0.47,32.4
1541368800000,2018,11,2018,2,6,7,0.133,0.0562,0.0772,4789.46,29.32,29.32,28.51,1,1,1,220.6,216,224.2,127.6,123,93,93,93,0,0,0,0.422,0.415,0.431,127.6,123,131.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0961,0.0945,0.0974,0.0066,0.0062,0.0069,0.00026,0.00024,0.00027,0.218,0.209,0.224,0.0085,0.0082,0.0088,25.26,25.23,25.29,0.93,0.927,0.931,0.97,0.97,0.97,0.902,0.899,0.903,29.39,28.29,30.23,28.51,27.44,29.32,0,0,0,0,0,0,0.158,0,0.0558,0.42,0.58,0.42,36
1541973600000,2018,11,2018,2,7,7,0.134,0.0562,0.0773,4797.31,29.07,29.07,28.56,1,1,1,220.8,218.4,223.1,127.8,125.5,93,93,93,0,0,0,0.421,0.417,0.426,127.8,125.5,130.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0962,0.0953,0.097,0.00662,0.00641,0.00681,0.00026,0.00025,0.00027,0.218,0.214,0.222,0.0086,0.0084,0.0087,25.26,25.24,25.28,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.44,28.88,29.97,28.56,28.01,29.07,0,0,0,0,0,0,0.159,0,0.0567,0.42,0.58,0.42,35.8
1542578400000,2018,11,2018,2,8,7,0.133,0.045,0.0878,5483.08,35.07,35.07,32.64,1,1,1,219.5,218.2,222.6,145.1,125.5,74.43,67,93,0,0,0,0.339,0.301,0.426,145.1,125.5,155.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.1,0.0953,0.103,0.00808,0.00641,0.00897,0.00032,0.00025,0.00035,0.246,0.214,0.264,0.0097,0.0084,0.01,25.24,25.2,25.28,0.937,0.929,0.94,0.97,0.97,0.97,0.908,0.901,0.912,33.65,28.88,36.15,32.64,28.01,35.07,0,0,0,0,0,0,0.181,0,0.0452,0.34,0.66,0.34,41.2
1543183200000,2018,11,2018,2,9,7,0.138,0.0391,0.0985,6184.93,39.26,39.26,36.82,1,1,1,227.6,223.9,231.6,162.8,156.9,64.71,59,67,0,0,0,0.285,0.255,0.299,162.8,156.9,172.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.103,0.108,0.00959,0.00909,0.0104,0.00038,0.00036,0.00041,0.277,0.267,0.294,0.011,0.01,0.012,25.16,25.12,25.19,0.943,0.941,0.946,0.972,0.97,0.976,0.916,0.913,0.924,37.88,36.47,40.21,36.82,35.38,39.26,0,0,0,0,0,0,0.205,0,0.0395,0.28,0.71,0.29,44.8
1543788000000,2018,12,2018,3,10,7,0.145,0.0357,0.109,6906.05,42.61,42.61,41.11,1,1,1,239.2,231.8,245.5,180.2,172.8,59,59,59,0,0,0,0.247,0.24,0.254,180.2,172.8,186.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.108,0.113,0.0111,0.0104,0.0116,0.00044,0.00041,0.00046,0.308,0.294,0.319,0.012,0.012,0.013,25.06,25.01,25.11,0.948,0.946,0.95,0.979,0.977,0.98,0.929,0.924,0.931,41.98,40.27,43.48,41.11,39.33,42.61,0,0,0,0,0,0,0.228,0,0.036,0.25,0.75,0.25,47.6
1544392800000,2018,12,2018,3,11,7,0.145,0.0357,0.109,6939.06,42.29,42.29,41.3,1,1,1,239.9,237,244.2,180.9,178,59,59,59,0,0,0,0.246,0.242,0.249,180.9,178,185.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.11,0.113,0.0111,0.0109,0.0115,0.00044,0.00043,0.00045,0.309,0.304,0.316,0.012,0.012,0.012,25.05,25.02,25.07,0.949,0.948,0.95,0.98,0.979,0.98,0.929,0.928,0.931,42.16,41.49,43.15,41.3,40.63,42.29,0,0,0,0,0,0,0.229,0,0.036,0.25,0.75,0.25,47.9
1544997600000,2018,12,2018,3,12,7,0.143,0.0357,0.107,6782.55,40.97,40.97,40.37,1,1,1,236,233.5,238.4,177,174.5,59,59,59,0,0,0,0.25,0.247,0.253,177,174.5,179.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.11,0.109,0.11,0.0108,0.0106,0.011,0.00043,0.00042,0.00043,0.302,0.297,0.306,0.012,0.012,0.012,25.08,25.06,25.1,0.947,0.946,0.948,0.979,0.977,0.98,0.927,0.925,0.929,41.25,40.66,41.81,40.37,39.74,40.97,0,0,0,0,0,0,0.224,0,0.036,0.25,0.75,0.25,47.4
1545602400000,2018,12,2018,3,13,7,0.146,0.0357,0.111,7024.53,43.17,43.17,41.81,1,1,1,242.1,237.9,248,183.1,178.9,59,59,59,0,0,0,0.244,0.238,0.248,183.1,178.9,189,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.11,0.114,0.0113,0.011,0.0118,0.00045,0.00043,0.00047,0.313,0.305,0.323,0.012,0.012,0.013,25.03,24.99,25.07,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,42.67,41.68,44.05,41.81,40.83,43.17,0,0,0,0,0,0,0.232,0,0.035,0.24,0.76,0.24,48.1
1546207200000,2018,12,2018,3,14,7,0.153,0.0429,0.11,6938.66,43.48,43.48,41.3,1,1,1,252.4,248.8,257,181.4,175.8,71,59,73,0,0,0,0.281,0.237,0.293,181.4,175.8,190.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.113,0.111,0.114,0.0112,0.0107,0.0119,0.00044,0.00042,0.00047,0.311,0.302,0.326,0.012,0.012,0.013,24.98,24.96,25.01,0.949,0.947,0.952,0.979,0.978,0.98,0.929,0.926,0.933,42.17,40.83,44.37,41.3,39.92,43.48,0,0,0,0,0,0,0.229,0,0.043,0.28,0.72,0.28,45.4
1546812000000,2019,1,2018,4,15,7,0.158,0.0442,0.114,7202.51,44.13,44.13,42.87,1,1,1,261.1,257.8,266.6,188.1,184.8,73,73,73,0,0,0,0.28,0.274,0.283,188.1,184.8,193.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.114,0.117,0.0117,0.0115,0.0122,0.00046,0.00045,0.00048,0.324,0.318,0.333,0.013,0.013,0.013,24.93,24.9,24.95,0.951,0.95,0.953,0.98,0.98,0.98,0.932,0.931,0.934,43.75,42.96,45.03,42.87,42.1,44.13,0,0,0,0,0,0,0.238,0,0.044,0.28,0.72,0.28,45.6
1547416800000,2019,1,2018,4,16,7,0.166,0.0442,0.121,7693.17,46.96,46.96,45.79,1,1,1,273.8,270.1,278.9,200.8,197.1,73,73,73,0,0,0,0.267,0.262,0.27,200.8,197.1,205.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.12,0.119,0.122,0.0128,0.0125,0.0132,0.00051,0.0005,0.00053,0.346,0.34,0.355,0.014,0.013,0.014,24.86,24.83,24.88,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.73,45.88,47.92,45.79,44.96,46.96,0,0,0,0,0,0,0.254,0,0.045,0.27,0.73,0.27,46.3
1548021600000,2019,1,2018,4,17,7,0.18,0.0442,0.136,8305.51,52.53,52.53,49.44,2,1,1.4285714285714286,298,285.2,313.6,225,212.2,73,73,73,0,0,0,0.245,0.233,0.256,225,212.2,240.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.128,0.124,0.134,0.0149,0.0138,0.0162,0.00059,0.00055,0.00065,0.322,0.242,0.388,0.013,0.0096,0.015,24.78,24.72,24.85,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.29,25.7,52.07,38.49,24.92,48.2,0,0,0,0,0,0,0.275,0,0.044,0.25,0.76,0.24,46.1
1548626400000,2019,1,2018,4,18,7,0.212,0.0473,0.165,9980.4,63.64,63.64,59.41,2,2,2,350.5,322.6,377.3,272.3,249.6,78.14,73,85,0,0,0,0.223,0.208,0.237,272.3,249.6,292.3,990,990,990,965.2,965,965.3,24.8,24.7,25,0.146,0.137,0.153,0.0276,0.017,0.037,0.0011,0.00068,0.0015,0.299,0.265,0.33,0.012,0.011,0.013,24.55,24.38,24.72,0.934,0.929,0.939,0.97,0.97,0.97,0.906,0.901,0.91,30.62,28.12,32.81,29.7,27.27,31.82,0,0,0,0,0,0,0.33,0,0.047,0.22,0.78,0.22,47.1
1549231200000,2019,2,2018,5,19,7,0.251,0.0514,0.199,12039,77.81,77.81,71.66,2,2,2,414.6,386.9,442.1,329.6,301.9,85,85,85,0,0,0,0.206,0.192,0.22,329.6,301.9,357.1,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.166,0.157,0.176,0.0546,0.0415,0.0676,0.0022,0.0017,0.0028,0.386,0.344,0.427,0.016,0.014,0.017,24.15,23.98,24.32,0.945,0.941,0.949,0.971,0.97,0.976,0.918,0.912,0.926,36.88,33.87,39.87,35.83,32.85,38.9,0,0,0,0,0,0,0.398,0,0.052,0.2,0.79,0.21,48
1549836000000,2019,2,2018,5,20,7,0.294,0.0514,0.242,14642.2,93.69,93.69,87.16,2,2,2,485.7,452.2,517.9,400.7,367.2,85,85,85,0,0,0,0.175,0.164,0.188,400.7,367.2,432.9,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.191,0.18,0.203,0.0881,0.0723,0.103,0.0036,0.003,0.0043,0.493,0.442,0.541,0.02,0.018,0.022,23.72,23.53,23.92,0.954,0.951,0.957,0.98,0.978,0.98,0.935,0.93,0.938,44.48,40.96,47.8,43.58,40.06,46.84,0,0,0,0,0,0,0.484,0,0.052,0.17,0.82,0.18,49.8
1550440800000,2019,2,2018,5,21,7,0.344,0.0514,0.292,16873.3,107.7,107.7,100.4,3,2,2.4285714285714284,568.3,531.3,601.3,483.3,446.3,85,85,85,0,0,0,0.15,0.141,0.16,483.3,446.3,516.3,990,990,990,966.2,966,966.3,23.8,23.7,24,0.225,0.208,0.243,0.128,0.11,0.146,0.0054,0.0046,0.0062,0.573,0.531,0.62,0.024,0.022,0.026,23.27,23.13,23.45,0.953,0.946,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.72,35.66,52.58,42.66,34.59,48.2,0,0,0,0,0,0,0.558,0,0.052,0.15,0.85,0.15,49.1
1551045600000,2019,2,2018,5,22,7,0.379,0.0571,0.322,18591.6,112.6,112.6,110.7,3,3,3,626.3,608.1,645.8,531.8,523.1,94.43,85,107,0,0,0,0.151,0.136,0.169,531.8,523.1,540.3,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.254,0.247,0.261,0.156,0.15,0.162,0.0066,0.0064,0.0069,0.592,0.575,0.607,0.025,0.024,0.026,23,22.91,23.09,0.949,0.949,0.95,0.972,0.971,0.973,0.922,0.921,0.924,37.96,37.46,38.58,36.89,36.35,37.54,0,0,0,0,0,0,0.615,0,0.057,0.15,0.85,0.15,49.1
1551650400000,2019,3,2018,6,23,7,0.408,0.0647,0.343,19774.8,121,121,117.7,3,3,3,674.7,652.7,691,567.7,545.7,107,107,107,0,0,0,0.159,0.155,0.164,567.7,545.7,584,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.278,0.265,0.287,0.18,0.166,0.191,0.0077,0.007,0.0082,0.656,0.619,0.683,0.028,0.026,0.029,22.75,22.65,22.87,0.952,0.95,0.953,0.976,0.973,0.979,0.93,0.925,0.933,40.18,38.77,41.22,39.24,37.74,40.34,0,0,0,0,0,0,0.654,0,0.065,0.16,0.84,0.16,48.5
1552255200000,2019,3,2018,6,24,7,0.418,0.0647,0.354,20360.9,122.6,122.6,121.2,3,3,3,691.8,682.5,698.6,584.8,575.5,107,107,107,0,0,0,0.155,0.153,0.157,584.8,575.5,591.6,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.287,0.282,0.291,0.192,0.185,0.196,0.0082,0.0079,0.0084,0.685,0.669,0.696,0.029,0.029,0.03,22.65,22.61,22.7,0.953,0.953,0.954,0.979,0.977,0.98,0.933,0.931,0.934,41.27,40.68,41.71,40.4,39.77,40.86,0,0,0,0,0,0,0.673,0,0.064,0.15,0.85,0.15,48.7
1552860000000,2019,3,2018,6,25,7,0.398,0.0647,0.333,19198.8,118.8,118.8,114.3,3,3,3,657.9,635.2,680,550.9,528.2,107,107,107,0,0,0,0.163,0.157,0.168,550.9,528.2,573,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.268,0.255,0.281,0.169,0.154,0.184,0.0072,0.0065,0.0079,0.627,0.589,0.665,0.027,0.025,0.028,22.84,22.72,22.97,0.951,0.949,0.952,0.974,0.971,0.977,0.926,0.921,0.931,39.1,37.64,40.53,38.09,36.55,39.6,0,0,0,0,0,0,0.635,0,0.065,0.16,0.84,0.16,48.2
1553464800000,2019,3,2018,6,26,7,0.373,0.0647,0.308,17782.5,108.1,108.1,105.8,3,3,3,616,609.7,627.8,509,502.7,107,107,107,0,0,0,0.173,0.17,0.175,509,502.7,520.8,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.244,0.241,0.251,0.141,0.137,0.149,0.006,0.0058,0.0063,0.557,0.546,0.577,0.024,0.023,0.024,23.08,23.01,23.11,0.947,0.947,0.948,0.97,0.97,0.97,0.919,0.918,0.92,36.37,35.96,37.15,35.28,34.88,36.04,0,0,0,0,0,0,0.588,0,0.065,0.17,0.83,0.17,47.7
1554069600000,2019,4,2018,7,27,7,0.372,0.0756,0.296,16633.9,103.6,103.6,99.01,3,2,2.4285714285714284,614.7,610.6,624.2,489.7,485.6,125,125,125,0,0,0,0.203,0.2,0.205,489.7,485.6,499.2,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.238,0.235,0.243,0.13,0.128,0.135,0.0055,0.0054,0.0057,0.593,0.529,0.638,0.025,0.022,0.027,23.05,23.01,23.12,0.951,0.945,0.956,0.976,0.97,0.98,0.928,0.917,0.937,45.1,34.91,52.63,42.18,33.86,48.2,0,0,0,0,0,0,0.55,0,0.076,0.2,0.8,0.2,44.7
1554674400000,2019,4,2018,7,28,7,0.383,0.0756,0.307,17682.8,106,106,105.3,3,3,3,632.7,627.8,636.8,507.7,502.8,125,125,125,0,0,0,0.198,0.196,0.199,507.7,502.8,511.8,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.248,0.245,0.25,0.14,0.137,0.143,0.0059,0.0058,0.0061,0.559,0.551,0.566,0.024,0.023,0.024,23.01,22.99,23.04,0.947,0.947,0.947,0.97,0.97,0.97,0.919,0.918,0.919,36.17,35.84,36.44,35.08,34.77,35.35,0,0,0,0,0,0,0.585,0,0.076,0.2,0.8,0.2,46.2
1555279200000,2019,4,2018,7,29,7,0.38,0.0756,0.304,17519.2,105.3,105.3,104.3,3,3,3,627.7,617.7,633,502.7,492.7,125,125,125,0,0,0,0.199,0.197,0.202,502.7,492.7,508,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.245,0.239,0.248,0.137,0.132,0.14,0.0058,0.0056,0.006,0.551,0.535,0.56,0.023,0.023,0.024,23.04,23.01,23.09,0.947,0.945,0.947,0.97,0.97,0.97,0.918,0.917,0.919,35.84,35.17,36.19,34.76,34.11,35.1,0,0,0,0,0,0,0.579,0,0.076,0.2,0.8,0.2,46.1
1555884000000,2019,4,2018,7,30,7,0.36,0.0756,0.285,16194.2,96.4,96.4,96.39,2,2,2,595.8,575.3,613.6,470.8,450.3,125,125,125,0,0,0,0.21,0.204,0.217,470.8,450.3,488.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.227,0.215,0.237,0.121,0.112,0.13,0.0051,0.0047,0.0055,0.609,0.573,0.639,0.026,0.024,0.027,23.11,23.01,23.24,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,51.05,49.16,52.68,48.2,48.18,48.2,0,0,0,0,0,0,0.536,0,0.075,0.21,0.79,0.21,45
