date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-01-01,1992,4,14,1,152.65,0.85,5,Dry,29,5,4,2,33,73,0.48,79.65,0.52,79.65,0,0,0,0,-2,2,29,5,4,0,35,118,990,964.5,25.5,0.0771,0.00252,0.0000988,0.0796,0.00312,1,0.05,0.13,0.00508,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
1993-01-02,1992,4,14,2,155.11,0.84,5,Dry,29,5,4,2,33,73,0.47,82.11,0.53,82.11,0,0,0,0,-2,2,29,5,4,0,35,120,990,964.5,25.5,0.0779,0.00273,0.000107,0.0807,0.00316,1,0.0533,0.134,0.00525,25.4,0.932,0.961,0.895,19,18.3,18.3,439
1993-01-03,1992,4,14,3,157.57,0.84,5,Dry,29,5,4,2,33,73,0.46,84.57,0.54,84.57,0,0,0,0,-2,2,29,5,4,0,35,123,990,964.5,25.5,0.0788,0.00294,0.000115,0.0817,0.0032,1,0.0567,0.138,0.00542,25.4,0.929,0.962,0.893,19.5,18.8,18.8,451
1993-01-04,1992,4,14,4,162.22,0.82,5,Dry,29,5,4,2,33,73,0.45,89.22,0.55,89.22,0,0,0,0,-2,2,29,5,4,0,35,127,990,964.5,25.5,0.0804,0.00333,0.000131,0.0838,0.00328,1,0.0629,0.147,0.00575,25.4,0.923,0.964,0.89,20.5,19.8,19.8,474
1993-01-05,1992,4,14,5,166.87,0.8,5,Dry,29,5,4,2,33,73,0.44,93.87,0.56,93.87,0,0,0,0,-2,2,29,5,4,0,35,132,990,964.5,25.5,0.0821,0.00373,0.000146,0.0858,0.00336,1,0.0692,0.155,0.00607,25.4,0.918,0.966,0.887,21.4,20.7,20.7,497
1993-01-06,1992,4,14,6,171.52,0.79,5,Dry,29,5,4,2,33,73,0.43,98.52,0.57,98.52,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.0837,0.00412,0.000161,0.0878,0.00344,1,0.0755,0.163,0.00639,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
1993-01-07,1992,4,15,7,172.89,0.79,5,Dry,29,5,4,2,33,73,0.42,99.89,0.58,99.89,0,0,0,0,-2,2,29,5,4,0,35,138,990,964.5,25.5,0.0842,0.00424,0.000166,0.0884,0.00346,1,0.0774,0.166,0.00649,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
1993-01-08,1992,4,15,8,173.71,0.78,5,Dry,29,5,4,2,33,73,0.42,100.7,0.58,100.7,0,0,0,0,-2,2,29,5,4,0,35,139,990,964.5,25.5,0.0845,0.00431,0.000169,0.0888,0.00348,1,0.0785,0.167,0.00655,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
1993-01-09,1992,4,15,9,177.81,0.77,5,Dry,29,5,4,2,33,73,0.41,104.8,0.59,104.8,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0859,0.00466,0.000182,0.0906,0.00354,1,0.084,0.175,0.00683,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
1993-01-10,1992,4,15,10,181.36,0.76,5,Dry,29,5,4,2,33,73,0.4,108.4,0.6,108.4,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.0872,0.00496,0.000194,0.0921,0.0036,1,0.0888,0.181,0.00708,25.4,0.917,0.97,0.889,24.7,24,24,576
1993-01-11,1992,4,15,11,183.82,0.75,5,Dry,29,5,4,2,33,73,0.4,110.8,0.6,110.8,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.0881,0.00517,0.000202,0.0932,0.00365,1,0.0921,0.185,0.00725,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
1993-01-12,1992,4,15,12,185.19,0.74,5,Dry,29,5,4,2,33,73,0.39,112.2,0.61,112.2,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0885,0.00529,0.000207,0.0938,0.00367,1,0.094,0.188,0.00734,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
1993-01-13,1992,4,15,13,187.65,0.74,5,Dry,29,5,4,2,33,73,0.39,114.7,0.61,114.7,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0894,0.0055,0.000215,0.0949,0.00371,1,0.0973,0.192,0.00751,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
1993-01-14,1992,4,16,14,192.85,0.72,5,Dry,29,5,4,2,33,73,0.38,119.8,0.62,119.8,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0912,0.00594,0.000232,0.0972,0.0038,1,0.104,0.201,0.00787,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
1993-01-15,1992,4,16,15,195.85,0.71,5,Dry,29,5,4,2,33,73,0.37,122.8,0.63,122.8,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0923,0.00619,0.000242,0.0985,0.00385,1,0.108,0.207,0.00808,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
1993-01-16,1992,4,16,16,197.22,0.7,5,Dry,29,5,4,2,33,73,0.37,124.2,0.63,124.2,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0928,0.00631,0.000246,0.0991,0.00387,1,0.11,0.209,0.00818,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
1993-01-17,1992,4,16,17,200.23,0.69,5,Dry,29,5,4,2,33,73,0.36,127.2,0.64,127.2,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0938,0.00656,0.000256,0.1,0.00392,1,0.114,0.215,0.00839,25.4,0.929,0.97,0.901,29.4,28.6,28.6,685
1993-01-18,1992,4,16,18,203.24,0.69,5,Dry,29,5,4,2,33,73,0.36,130.2,0.64,130.2,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0949,0.00682,0.000267,0.102,0.00398,1,0.118,0.22,0.0086,25.4,0.931,0.97,0.903,30.1,29.2,29.2,702
1993-01-19,1992,4,16,19,207.89,0.67,5,Dry,29,5,4,2,33,73,0.35,134.9,0.65,134.9,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0965,0.00722,0.000282,0.104,0.00406,1,0.125,0.228,0.00894,25.3,0.932,0.97,0.904,31.2,30.3,30.3,727
1993-01-20,1992,4,16,20,216.36,0.65,5,Dry,29,5,4,2,33,73,0.34,143.4,0.66,143.4,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0995,0.00794,0.000311,0.107,0.00421,1,0.136,0.244,0.00955,25.3,0.936,0.97,0.908,33.2,32.2,32.2,774
1993-01-21,1992,4,17,21,223.74,0.63,5,Dry,29,5,4,2,33,73,0.33,150.7,0.67,150.7,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00856,0.000336,0.111,0.00435,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35,33.9,33.9,814
1993-01-22,1992,4,17,22,228.39,0.62,5,Dry,29,5,4,2,33,73,0.32,155.4,0.68,155.4,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00896,0.000352,0.113,0.00443,1,0.152,0.265,0.0104,25.2,0.94,0.97,0.912,36.1,35,35,840
1993-01-23,1992,4,17,23,234.14,0.61,5,Dry,29,5,4,2,33,73,0.31,161.1,0.69,161.1,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00945,0.000372,0.115,0.00454,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.914,37.4,36.3,36.3,871
1993-01-24,1992,4,17,24,242.61,0.59,5,Dry,29,5,4,2,33,73,0.3,169.6,0.7,169.6,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000401,0.119,0.00469,1,0.171,0.29,0.0115,25.1,0.945,0.975,0.921,39.4,38.4,38.4,921
1993-01-25,1992,4,17,25,251.09,0.57,5,Dry,29,5,4,2,33,73,0.29,178.1,0.71,178.1,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.00043,0.123,0.00485,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.4,40.5,40.5,972
1993-01-26,1992,4,17,26,259.56,0.56,5,Dry,29,5,4,2,33,73,0.28,186.6,0.72,186.6,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.000459,0.126,0.005,1,0.194,0.321,0.0127,24.9,0.95,0.98,0.931,43.4,42.5,42.5,1020
1993-01-27,1992,4,17,27,266.4,0.55,5,Dry,29,5,4,2,33,73,0.27,193.4,0.73,193.4,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000483,0.129,0.00513,1,0.204,0.333,0.0132,24.9,0.953,0.98,0.934,45,44.1,44.1,1060
1993-01-28,1992,4,18,28,272.69,0.54,5,Dry,29,5,4,2,33,73,0.27,199.7,0.73,199.7,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.119,0.0127,0.000505,0.132,0.00524,1,0.212,0.344,0.0137,24.9,0.955,0.98,0.935,46.5,45.6,45.6,1090
1993-01-29,1992,4,18,29,278.98,0.53,5,Dry,29,5,4,2,33,73,0.26,206,0.74,206,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000526,0.135,0.00536,1,0.221,0.355,0.0141,24.8,0.956,0.98,0.937,47.9,47,47,1130
1993-01-30,1992,4,18,30,284.72,0.52,5,Dry,29,5,4,2,33,73,0.26,211.7,0.74,211.7,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0137,0.000546,0.137,0.00546,1,0.228,0.366,0.0145,24.8,0.957,0.98,0.938,49.3,48.2,48.2,1160
1993-01-31,1992,4,18,31,290.46,0.51,5,Dry,29,5,4,2,33,73,0.25,217.5,0.75,217.5,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.126,0.0142,0.000566,0.14,0.00557,1,0.236,0.376,0.015,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
1993-02-01,1992,5,18,32,297.3,0.5,5,Dry,31,6,4,3,41,85,0.29,212.3,0.71,212.3,0,0,0,0,-3,3,31,6,4,0,44,253,990,964.9,25.1,0.125,0.0138,0.000549,0.139,0.00552,1,0.229,0.368,0.0146,24.7,0.957,0.98,0.938,49.3,48.2,48.2,1160
1993-02-02,1992,5,18,33,305.78,0.49,5,Dry,31,6,4,3,41,85,0.28,220.8,0.72,220.8,0,0,0,0,-3,3,31,6,4,0,44,262,990,964.9,25.1,0.128,0.0145,0.000579,0.142,0.00568,1,0.241,0.383,0.0153,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
1993-02-03,1992,5,18,34,313.71,0.48,5,Dry,31,6,4,3,41,85,0.27,228.7,0.73,228.7,0,0,0,0,-3,3,31,6,4,0,44,270,990,965,25,0.131,0.0152,0.000607,0.146,0.00583,2,0.0969,0.243,0.0097,24.8,0.923,0.97,0.895,25.6,24.9,49.8,1190
1993-02-04,1992,5,19,35,321.64,0.47,5,Dry,31,6,4,3,41,85,0.26,236.6,0.74,236.6,0,0,0,0,-3,3,31,6,4,0,44,278,990,965,25,0.134,0.0159,0.000635,0.149,0.00598,2,0.102,0.252,0.0101,24.7,0.925,0.97,0.897,26.6,25.8,51.5,1240
1993-02-05,1992,5,19,36,331.21,0.46,5,Dry,31,6,4,3,41,85,0.26,246.2,0.74,246.2,0,0,0,0,-3,3,31,6,4,0,44,287,990,965.1,24.9,0.137,0.0167,0.000669,0.154,0.00616,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.7,26.8,53.7,1290
1993-02-06,1992,5,19,37,341.32,0.45,5,Dry,31,6,4,3,41,85,0.25,256.3,0.75,256.3,0,0,0,0,-3,3,31,6,4,0,44,297,990,965.1,24.9,0.14,0.02,0.000803,0.16,0.00645,2,0.116,0.276,0.0111,24.6,0.931,0.97,0.903,28.8,27.9,55.9,1340
1993-02-07,1992,5,19,38,354.17,0.44,5,Dry,31,6,4,3,41,85,0.24,269.2,0.76,269.2,0,0,0,0,-3,3,31,6,4,0,44,310,990,965.2,24.8,0.145,0.026,0.00105,0.171,0.00689,2,0.124,0.295,0.0119,24.5,0.934,0.97,0.906,30.2,29.3,58.6,1410
1993-02-08,1992,5,19,39,366.48,0.43,5,Dry,31,6,4,3,41,85,0.23,281.5,0.77,281.5,0,0,0,0,-3,3,31,6,4,0,44,322,990,965.2,24.8,0.149,0.0319,0.00129,0.181,0.00732,2,0.132,0.314,0.0127,24.5,0.936,0.97,0.908,31.6,30.7,61.3,1470
1993-02-09,1992,5,19,40,380.42,0.41,5,Dry,31,6,4,3,41,85,0.22,295.4,0.78,295.4,0,0,0,0,-3,3,31,6,4,0,44,336,990,965.3,24.7,0.154,0.0384,0.00156,0.193,0.0078,2,0.142,0.335,0.0135,24.4,0.939,0.97,0.911,33.2,32.2,64.3,1540
1993-02-10,1992,5,19,41,394.37,0.4,5,Dry,31,6,4,3,41,85,0.22,309.4,0.78,309.4,0,0,0,0,-3,3,31,6,4,0,44,350,990,965.4,24.6,0.159,0.045,0.00183,0.204,0.00829,2,0.151,0.356,0.0144,24.3,0.942,0.97,0.914,34.7,33.6,67.3,1610
1993-02-11,1992,5,20,42,407.22,0.39,5,Dry,31,6,4,3,41,85,0.21,322.2,0.79,322.2,0,0,0,0,-3,3,31,6,4,0,44,363,990,965.4,24.6,0.164,0.0511,0.00208,0.215,0.00874,2,0.16,0.375,0.0153,24.2,0.944,0.97,0.916,36.1,35,70,1680
1993-02-12,1992,5,20,43,422.26,0.38,5,Dry,31,6,4,3,41,85,0.2,337.3,0.8,337.3,0,0,0,0,-3,3,31,6,4,0,44,378,990,965.5,24.5,0.169,0.0582,0.00237,0.227,0.00927,2,0.17,0.397,0.0162,24.1,0.946,0.971,0.919,37.7,36.6,73.3,1760
1993-02-13,1992,5,20,44,440.58,0.36,5,Dry,31,6,4,3,41,85,0.19,355.6,0.81,355.6,0,0,0,0,-3,3,31,6,4,0,44,397,990,965.6,24.4,0.175,0.0668,0.00274,0.242,0.00992,2,0.183,0.425,0.0174,24,0.949,0.975,0.926,39.7,38.7,77.5,1860
1993-02-14,1992,5,20,45,458.35,0.35,5,Dry,31,6,4,3,41,85,0.18,373.4,0.81,373.4,0,0,0,0,-3,3,31,6,4,0,44,414,990,965.7,24.3,0.182,0.0752,0.00309,0.257,0.0106,2,0.195,0.452,0.0186,23.9,0.952,0.979,0.932,41.6,40.8,81.5,1960
1993-02-15,1992,5,20,46,477.77,0.33,5,Dry,31,6,4,3,41,85,0.18,392.8,0.82,392.8,0,0,0,0,-3,3,31,6,4,0,44,434,990,965.7,24.3,0.189,0.0844,0.00348,0.273,0.0113,2,0.208,0.481,0.0198,23.8,0.954,0.98,0.935,43.7,42.8,85.6,2050
1993-02-16,1992,5,20,47,498.28,0.32,5,Dry,31,6,4,3,41,85,0.17,413.3,0.83,413.3,0,0,0,0,-3,3,31,6,4,0,44,454,990,965.8,24.2,0.196,0.0941,0.00389,0.29,0.012,2,0.221,0.511,0.0212,23.6,0.956,0.98,0.937,45.8,44.9,89.8,2150
1993-02-17,1992,5,20,48,519.88,0.31,5,Dry,31,6,4,3,41,85,0.16,434.9,0.84,434.9,0,0,0,0,-3,3,31,6,4,0,44,476,990,965.9,24.1,0.203,0.104,0.00433,0.308,0.0128,2,0.236,0.544,0.0226,23.5,0.957,0.98,0.938,48,47,94.1,2260
1993-02-18,1992,5,21,49,540.93,0.29,5,Dry,31,6,4,3,41,85,0.16,455.9,0.84,455.9,0,0,0,0,-3,3,31,6,4,0,44,497,990,966,24,0.211,0.114,0.00477,0.325,0.0136,2,0.25,0.575,0.024,23.4,0.958,0.98,0.939,50.1,48.2,96.4,2310
1993-02-19,1992,5,21,50,562.53,0.28,5,Dry,31,6,4,3,41,85,0.15,477.5,0.85,477.5,0,0,0,0,-3,3,31,6,4,0,44,519,990,966.1,23.9,0.221,0.124,0.00521,0.346,0.0145,2,0.265,0.61,0.0256,23.3,0.956,0.98,0.937,52.1,48.2,96.4,2310
1993-02-20,1992,5,21,51,584.14,0.27,5,Dry,31,6,4,3,41,85,0.15,499.1,0.85,499.1,0,0,0,0,-3,3,31,6,4,0,44,540,990,966.2,23.8,0.233,0.135,0.00566,0.368,0.0155,3,0.167,0.535,0.0225,23.2,0.946,0.97,0.918,35.9,34.8,104,2510
1993-02-21,1992,5,21,52,603.55,0.26,5,Dry,31,6,4,3,41,85,0.14,518.5,0.86,518.5,0,0,0,0,-3,3,31,6,4,0,44,560,990,966.3,23.7,0.245,0.147,0.00622,0.392,0.0165,3,0.176,0.568,0.024,23.1,0.948,0.97,0.92,37.2,36,108,2590
1993-02-22,1992,5,21,53,622.42,0.25,5,Dry,31,6,4,3,41,85,0.14,537.4,0.86,537.4,0,0,0,0,-3,3,31,6,4,0,44,578,990,966.4,23.6,0.255,0.16,0.00678,0.415,0.0176,3,0.184,0.6,0.0254,23,0.95,0.973,0.924,38.4,37.3,112,2690
1993-02-23,1992,5,21,54,643.47,0.24,5,Dry,31,6,4,3,41,85,0.13,558.5,0.87,558.5,0,0,0,0,-3,3,31,6,4,0,44,599,990,966.5,23.5,0.267,0.174,0.0074,0.441,0.0188,3,0.194,0.635,0.027,22.9,0.951,0.976,0.928,39.8,38.8,116,2790
1993-02-24,1992,5,21,55,665.07,0.23,5,Dry,31,6,4,3,41,85,0.13,580.1,0.87,580.1,0,0,0,0,-3,3,31,6,4,0,44,621,990,966.6,23.4,0.279,0.188,0.00804,0.468,0.02,3,0.204,0.671,0.0286,22.8,0.953,0.978,0.932,41.1,40.3,121,2900
1993-02-25,1992,5,22,56,686.67,0.22,5,Dry,31,6,4,3,41,85,0.12,601.7,0.88,601.7,0,0,0,0,-3,3,31,6,4,0,44,643,990,966.6,23.4,0.292,0.203,0.00869,0.495,0.0212,3,0.213,0.708,0.0303,22.6,0.955,0.98,0.935,42.5,41.7,125,3000
1993-02-26,1992,5,22,57,708.28,0.21,5,Dry,31,6,4,3,41,85,0.12,623.3,0.88,623.3,0,0,0,0,-3,3,31,6,4,0,44,664,990,966.7,23.3,0.304,0.217,0.00934,0.521,0.0224,3,0.223,0.744,0.032,22.5,0.955,0.98,0.936,43.8,43,129,3090
1993-02-27,1992,5,22,58,730.97,0.2,5,Dry,31,6,4,3,41,85,0.12,646,0.88,646,0,0,0,0,-3,3,31,6,4,0,44,687,990,966.8,23.2,0.317,0.233,0.01,0.549,0.0237,3,0.233,0.783,0.0338,22.4,0.956,0.98,0.937,45.2,44.3,133,3190
1993-02-28,1992,5,22,59,753.12,0.19,5,Dry,31,6,4,3,41,85,0.11,668.1,0.89,668.1,0,0,0,0,-3,3,31,6,4,0,44,709,990,966.9,23.1,0.33,0.247,0.0107,0.577,0.025,3,0.243,0.82,0.0355,22.3,0.957,0.98,0.938,46.5,45.6,137,3280
1993-03-01,1992,6,22,60,771.8,0.19,5,Dry,36,8,6,4,53,107,0.14,664.8,0.86,664.8,0,0,0,0,-4,4,36,8,6,0,57,715,990,967,23,0.333,0.245,0.0107,0.578,0.0251,3,0.242,0.819,0.0356,22.2,0.957,0.98,0.938,46.1,45.2,136,3260
1993-03-02,1992,6,22,61,782.56,0.18,5,Dry,36,8,6,4,53,107,0.14,675.6,0.86,675.6,0,0,0,0,-4,4,36,8,6,0,57,726,990,967,23,0.339,0.252,0.011,0.591,0.0257,3,0.247,0.838,0.0365,22.1,0.957,0.98,0.938,46.8,45.8,138,3300
1993-03-03,1992,6,22,62,795.89,0.18,5,Dry,36,8,6,4,53,107,0.13,688.9,0.87,688.9,0,0,0,0,-4,4,36,8,6,0,57,739,990,967.1,22.9,0.346,0.261,0.0114,0.608,0.0265,3,0.253,0.86,0.0375,22.1,0.957,0.98,0.938,47.5,46.6,140,3350
1993-03-04,1992,6,23,63,810.81,0.17,5,Dry,36,8,6,4,53,107,0.13,703.8,0.87,703.8,0,0,0,0,-4,4,36,8,6,0,57,754,990,967.1,22.9,0.355,0.271,0.0119,0.626,0.0274,3,0.259,0.885,0.0387,22,0.957,0.98,0.938,48.4,47.4,142,3410
1993-03-05,1992,6,23,64,823.27,0.17,5,Dry,36,8,6,4,53,107,0.13,716.3,0.87,716.3,0,0,0,0,-4,4,36,8,6,0,57,766,990,967.2,22.8,0.362,0.279,0.0123,0.641,0.0281,3,0.265,0.906,0.0397,21.9,0.957,0.98,0.938,49.1,48.1,144,3460
1993-03-06,1992,6,23,65,836.36,0.16,5,Dry,36,8,6,4,53,107,0.13,729.4,0.87,729.4,0,0,0,0,-4,4,36,8,6,0,57,779,990,967.2,22.8,0.369,0.288,0.0127,0.658,0.0289,3,0.271,0.928,0.0408,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
1993-03-07,1992,6,23,66,850.01,0.16,5,Dry,36,8,6,4,53,107,0.13,743,0.87,743,0,0,0,0,-4,4,36,8,6,0,57,793,990,967.3,22.7,0.381,0.297,0.0131,0.678,0.0299,3,0.277,0.955,0.0421,21.7,0.957,0.98,0.938,50.5,48.2,145,3470
1993-03-08,1992,6,23,67,864.17,0.16,5,Dry,36,8,6,4,53,107,0.12,757.2,0.88,757.2,0,0,0,0,-4,4,36,8,6,0,57,807,990,967.4,22.6,0.394,0.305,0.0135,0.699,0.0309,3,0.282,0.981,0.0433,21.7,0.957,0.98,0.938,51.3,48.2,145,3470
1993-03-09,1992,6,23,68,874.56,0.15,5,Dry,36,8,6,4,53,107,0.12,767.6,0.88,767.6,0,0,0,0,-4,4,36,8,6,0,57,818,990,967.4,22.6,0.403,0.31,0.0137,0.714,0.0316,3,0.285,0.999,0.0442,21.6,0.956,0.98,0.937,51.8,48.2,145,3470
1993-03-10,1992,6,23,69,885.17,0.15,5,Dry,36,8,6,4,53,107,0.12,778.2,0.88,778.2,0,0,0,0,-4,4,36,8,6,0,57,828,990,967.4,22.6,0.413,0.316,0.014,0.729,0.0323,4,0.205,0.934,0.0414,21.6,0.952,0.975,0.928,39.3,38.3,153,3680
1993-03-11,1992,6,24,70,895.99,0.15,4,Mod_Dry,41,8,7,6,67,129,0.14,767,0.86,767,0,0,0,0,-6,6,41,8,7,0,73,823,990,967.5,22.5,0.408,0.31,0.0138,0.719,0.0319,3,0.285,1,0.0446,21.5,0.956,0.98,0.937,51.6,48.2,145,3470
1993-03-12,1992,6,24,71,907.01,0.14,4,Mod_Dry,41,8,7,6,67,129,0.14,778,0.86,778,0,0,0,0,-6,6,41,8,7,0,73,834,990,967.5,22.5,0.418,0.316,0.014,0.734,0.0327,3,0.287,1.02,0.0455,21.5,0.956,0.98,0.937,52.2,48.2,145,3470
1993-03-13,1992,6,24,72,918.22,0.14,4,Mod_Dry,41,8,7,6,67,129,0.14,789.2,0.86,789.2,0,0,0,0,-6,6,41,8,7,0,73,845,990,967.6,22.4,0.429,0.321,0.0143,0.75,0.0334,4,0.209,0.959,0.0427,21.5,0.953,0.975,0.929,39.6,38.6,154,3710
1993-03-14,1992,6,24,73,929.61,0.14,4,Mod_Dry,41,8,7,6,67,129,0.14,800.6,0.86,800.6,0,0,0,0,-6,6,41,8,7,0,73,857,990,967.6,22.4,0.439,0.326,0.0146,0.766,0.0342,4,0.213,0.978,0.0437,21.4,0.953,0.976,0.931,40.1,39.1,156,3750
1993-03-15,1992,6,24,74,945.85,0.14,4,Mod_Dry,41,8,7,6,67,129,0.14,816.9,0.86,816.9,0,0,0,0,-6,6,41,8,7,0,73,873,990,967.7,22.3,0.454,0.334,0.015,0.788,0.0353,4,0.218,1.01,0.0451,21.3,0.954,0.978,0.932,40.7,39.8,159,3820
1993-03-16,1992,6,24,75,967.2,0.13,4,Mod_Dry,41,8,7,6,67,129,0.13,838.2,0.87,838.2,0,0,0,0,-6,6,41,8,7,0,73,894,990,967.8,22.2,0.473,0.345,0.0155,0.818,0.0368,4,0.225,1.04,0.0469,21.2,0.954,0.979,0.934,41.5,40.7,163,3910
1993-03-17,1992,6,24,76,989.05,0.12,4,Mod_Dry,41,8,7,6,67,129,0.13,860,0.87,860,0,0,0,0,-6,6,41,8,7,0,73,916,990,967.9,22.1,0.493,0.355,0.016,0.849,0.0383,4,0.233,1.08,0.0488,21.1,0.955,0.98,0.936,42.4,41.5,166,3990
1993-03-18,1992,6,25,77,1006.4,0.12,4,Mod_Dry,41,8,7,6,67,129,0.13,877.4,0.87,877.4,0,0,0,0,-6,6,41,8,7,0,73,933,990,967.9,22.1,0.509,0.364,0.0165,0.873,0.0395,4,0.239,1.11,0.0503,21,0.955,0.98,0.936,43.1,42.2,169,4050
1993-03-19,1992,6,25,78,1024,0.12,4,Mod_Dry,41,8,7,6,67,129,0.13,895,0.87,895,0,0,0,0,-6,6,41,8,7,0,73,951,990,968,22,0.525,0.372,0.0169,0.898,0.0408,4,0.245,1.14,0.0519,20.9,0.955,0.98,0.936,43.8,42.9,172,4120
1993-03-20,1992,6,25,79,1047,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,918,0.88,918,0,0,0,0,-6,6,41,8,7,0,73,974,990,968,22,0.546,0.383,0.0175,0.93,0.0424,4,0.252,1.18,0.0538,20.8,0.955,0.98,0.936,44.7,43.8,175,4200
1993-03-21,1992,6,25,80,1070.4,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,941.4,0.88,941.4,0,0,0,0,-6,6,41,8,7,0,73,997,990,968.1,21.9,0.568,0.395,0.018,0.963,0.044,4,0.26,1.22,0.0559,20.7,0.956,0.98,0.936,45.6,44.6,179,4290
1993-03-22,1992,6,25,81,1099.6,0.1,4,Mod_Dry,41,8,7,6,67,129,0.12,970.6,0.88,970.6,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.595,0.409,0.0188,1,0.0461,4,0.27,1.27,0.0584,20.5,0.956,0.98,0.936,46.6,45.7,183,4390
1993-03-23,1992,6,25,82,1129.3,0.099,4,Mod_Dry,41,8,7,6,67,129,0.11,1000,0.89,1000,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.634,0.424,0.0195,1.06,0.0488,4,0.28,1.34,0.0617,20.4,0.956,0.98,0.937,47.7,46.8,187,4490
1993-03-24,1992,6,25,83,1159.6,0.094,4,Mod_Dry,41,8,7,6,67,129,0.11,1031,0.89,1031,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.679,0.492,0.0228,1.17,0.0542,4,0.286,1.46,0.0674,20.1,0.955,0.98,0.936,48.6,47.6,191,4570
1993-03-25,1992,6,26,84,1184.7,0.09,4,Mod_Dry,41,8,7,6,67,129,0.11,1056,0.89,1056,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.716,0.548,0.0255,1.26,0.0587,4,0.291,1.56,0.0723,20,0.955,0.98,0.936,49.3,48.2,193,4630
1993-03-26,1992,6,26,85,1215.9,0.087,4,Mod_Dry,41,8,7,6,67,129,0.11,1087,0.89,1087,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.761,0.618,0.0289,1.38,0.0644,4,0.297,1.68,0.0783,19.7,0.954,0.98,0.935,50.2,48.2,193,4630
1993-03-27,1992,6,26,86,1241.7,0.085,4,Mod_Dry,41,8,7,6,67,129,0.1,1113,0.9,1100,13,3,0,0,-6,16,44,8,7,0,83,1160,990,968.7,21.3,0.785,0.648,0.0304,1.43,0.0671,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
1993-03-28,1992,6,26,87,1267.9,0.082,4,Mod_Dry,41,8,7,6,67,129,0.1,1139,0.9,1100,39,9,1,1,-5,33,50,9,8,1,100,1170,990,968.7,21.3,0.797,0.648,0.0305,1.44,0.068,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
1993-03-29,1992,6,26,88,1282.6,0.081,4,Mod_Dry,41,8,7,6,67,129,0.1,1154,0.9,1100,54,12,2,2,-4,42,53,10,9,2,109,1170,990,968.8,21.2,0.804,0.648,0.0305,1.45,0.0685,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50,48.2,193,4630
1993-03-30,1992,6,26,89,1291.4,0.08,4,Mod_Dry,41,8,7,6,67,129,0.1,1162,0.9,1100,62,14,2,2,-4,48,55,10,9,2,115,1170,990,968.8,21.2,0.807,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.935,50,48.2,193,4630
1993-03-31,1992,6,26,90,1300.3,0.079,4,Mod_Dry,41,8,7,6,67,129,0.099,1171,0.9,1100,71,16,2,2,-4,55,57,10,9,2,122,1180,990,968.8,21.2,0.81,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
1993-04-01,1992,7,27,91,1309.2,0.078,4,Mod_Dry,45,11,10,10,72,148,0.11,1161,0.89,1100,61,14,2,2,-8,51,59,13,12,2,123,1180,990,968.9,21.1,0.822,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1993-04-02,1992,7,27,92,1312.2,0.078,4,Mod_Dry,45,11,10,10,72,148,0.11,1164,0.89,1100,64,14,2,2,-8,54,59,13,12,2,126,1180,990,968.9,21.1,0.822,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.3,0.953,0.98,0.934,49.8,48.2,193,4630
1993-04-03,1992,7,27,93,1309.2,0.078,4,Mod_Dry,45,11,10,10,72,148,0.11,1161,0.89,1100,61,14,2,2,-8,51,59,13,12,2,123,1180,990,968.9,21.1,0.822,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1993-04-04,1992,7,27,94,1312.2,0.078,4,Mod_Dry,45,11,10,10,72,148,0.11,1164,0.89,1100,64,14,2,2,-8,54,59,13,12,2,126,1180,990,968.9,21.1,0.822,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.3,0.953,0.98,0.934,49.8,48.2,193,4630
1993-04-05,1992,7,27,95,1321.2,0.077,4,Mod_Dry,45,11,10,10,72,148,0.11,1173,0.89,1100,73,16,2,2,-8,61,61,13,12,2,133,1190,990,968.9,21.1,0.825,0.648,0.0307,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1993-04-06,1992,7,27,96,1330.1,0.076,4,Mod_Dry,45,11,10,10,72,148,0.11,1182,0.89,1100,82,19,2,3,-8,66,64,13,13,2,138,1190,990,968.9,21.1,0.83,0.648,0.0308,1.48,0.0702,4,0.3,1.78,0.0844,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1993-04-07,1992,7,27,97,1333.1,0.076,4,Mod_Dry,45,11,10,10,72,148,0.11,1185,0.89,1100,85,19,3,3,-7,67,64,14,13,3,139,1190,990,968.9,21.1,0.832,0.648,0.0308,1.48,0.0703,4,0.3,1.78,0.0845,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1993-04-08,1992,7,28,98,1336.1,0.076,4,Mod_Dry,45,11,10,10,72,148,0.11,1188,0.89,1100,88,20,3,3,-7,69,65,14,13,3,141,1190,990,969,21,0.833,0.648,0.0308,1.48,0.0704,4,0.3,1.78,0.0846,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1993-04-09,1992,7,28,99,1339.2,0.076,4,Mod_Dry,45,11,10,10,72,148,0.11,1191,0.89,1100,91,21,3,3,-7,71,66,14,13,3,143,1190,990,969,21,0.835,0.648,0.0308,1.48,0.0705,4,0.3,1.78,0.0848,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1993-04-10,1992,7,28,100,1342.2,0.075,4,Mod_Dry,45,11,10,10,72,148,0.11,1194,0.89,1100,94,21,3,3,-7,74,66,14,13,3,146,1190,990,969,21,0.835,0.648,0.0308,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
1993-04-11,1992,7,28,101,1351.2,0.075,4,Mod_Dry,45,11,10,10,72,148,0.11,1203,0.89,1100,103,23,3,3,-7,81,68,14,13,3,153,1200,990,969,21,0.838,0.648,0.0309,1.49,0.0708,4,0.3,1.79,0.085,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1993-04-12,1992,7,28,102,1366.4,0.073,4,Mod_Dry,45,11,10,10,72,148,0.11,1218,0.89,1100,118,27,4,4,-6,89,72,15,14,4,161,1200,990,969.1,20.9,0.846,0.648,0.0309,1.49,0.0713,4,0.3,1.79,0.0857,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
1993-04-13,1992,7,28,103,1381.6,0.072,4,Mod_Dry,45,11,10,10,72,148,0.11,1234,0.89,1100,134,30,4,4,-6,102,75,15,14,4,174,1200,990,969.1,20.9,0.851,0.648,0.031,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
1993-04-14,1992,7,28,104,1390.8,0.071,4,Mod_Dry,45,11,10,10,72,148,0.11,1243,0.89,1100,143,32,4,4,-6,109,77,15,14,4,181,1210,990,969.1,20.9,0.854,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,49,48,192,4610
1993-04-15,1992,7,29,105,1400,0.07,4,Mod_Dry,45,11,10,10,72,148,0.11,1252,0.89,1100,152,34,5,5,-5,113,79,16,15,5,185,1210,990,969.2,20.8,0.86,0.648,0.0311,1.51,0.0724,4,0.3,1.81,0.0867,19,0.953,0.98,0.934,48.9,47.9,192,4600
1993-04-16,1992,7,29,106,1403.1,0.07,4,Mod_Dry,45,11,10,10,72,148,0.1,1255,0.9,1100,155,35,5,5,-5,115,80,16,15,5,187,1210,990,969.2,20.8,0.861,0.648,0.0311,1.51,0.0725,4,0.3,1.81,0.0869,19,0.953,0.98,0.933,48.9,47.9,192,4600
1993-04-17,1992,7,29,107,1406.2,0.069,4,Mod_Dry,45,11,10,10,72,148,0.1,1258,0.9,1100,158,36,5,5,-5,117,81,16,15,5,189,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.953,0.98,0.933,48.8,47.9,191,4590
1993-04-18,1992,7,29,108,1409.3,0.069,4,Mod_Dry,45,11,10,10,72,148,0.1,1261,0.9,1100,161,36,5,5,-5,120,81,16,15,5,192,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.8,47.8,191,4590
1993-04-19,1992,7,29,109,1406.2,0.069,4,Mod_Dry,45,11,10,10,72,148,0.1,1258,0.9,1100,158,36,5,5,-5,117,81,16,15,5,189,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.953,0.98,0.933,48.8,47.9,191,4590
1993-04-20,1992,7,29,110,1403.1,0.07,4,Mod_Dry,45,11,10,10,72,148,0.1,1255,0.9,1100,155,35,5,5,-5,115,80,16,15,5,187,1210,990,969.2,20.8,0.861,0.648,0.0311,1.51,0.0725,4,0.3,1.81,0.0869,19,0.953,0.98,0.933,48.9,47.9,192,4600
1993-04-21,1992,7,29,111,1393.9,0.071,4,Mod_Dry,45,11,10,10,72,148,0.11,1246,0.89,1100,146,33,4,4,-6,111,78,15,14,4,183,1210,990,969.1,20.9,0.855,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19.1,0.953,0.98,0.934,49,48,192,4610
1993-04-22,1992,7,30,112,1384.7,0.071,4,Mod_Dry,45,11,10,10,72,148,0.11,1237,0.89,1100,137,31,4,4,-6,104,76,15,14,4,176,1210,990,969.1,20.9,0.852,0.648,0.031,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,49,48.1,192,4610
1993-04-23,1992,7,30,113,1363.3,0.073,4,Mod_Dry,45,11,10,10,72,148,0.11,1215,0.89,1100,115,26,3,4,-7,89,71,14,14,3,161,1200,990,969,21,0.844,0.648,0.0309,1.49,0.0712,4,0.3,1.79,0.0855,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1993-04-24,1992,7,30,114,1342.2,0.075,4,Mod_Dry,45,11,10,10,72,148,0.11,1194,0.89,1100,94,21,3,3,-7,74,66,14,13,3,146,1190,990,969,21,0.835,0.648,0.0308,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
1993-04-25,1992,7,30,115,1321.2,0.077,4,Mod_Dry,45,11,10,10,72,148,0.11,1173,0.89,1100,73,16,2,2,-8,61,61,13,12,2,133,1190,990,968.9,21.1,0.825,0.648,0.0307,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1993-04-26,1992,7,30,116,1300.3,0.079,4,Mod_Dry,45,11,10,10,72,148,0.11,1152,0.89,1100,52,12,2,2,-8,44,57,13,12,2,116,1180,990,968.8,21.2,0.819,0.648,0.0306,1.47,0.0693,4,0.3,1.77,0.0835,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
1993-04-27,1992,7,30,117,1273.8,0.082,4,Mod_Dry,45,11,10,10,72,148,0.12,1126,0.88,1100,26,6,1,1,-9,27,51,12,11,1,99,1170,990,968.8,21.2,0.807,0.648,0.0305,1.45,0.0685,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
1993-04-28,1992,7,30,118,1247.5,0.084,4,Mod_Dry,45,11,10,10,72,148,0.12,1100,0.88,1100,0,0,0,0,-10,10,45,11,10,0,82,1170,990,968.7,21.3,0.795,0.647,0.0303,1.44,0.0676,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
1993-04-29,1992,7,31,119,1227.3,0.086,4,Mod_Dry,45,11,10,10,72,148,0.12,1079,0.88,1079,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.765,0.601,0.0281,1.37,0.0639,4,0.296,1.66,0.0777,19.7,0.954,0.98,0.935,49.8,48.2,193,4630
1993-04-30,1992,7,31,120,1201.7,0.088,4,Mod_Dry,45,11,10,10,72,148,0.12,1054,0.88,1054,0,0,0,0,-10,10,45,11,10,0,82,1120,990,968.5,21.5,0.727,0.544,0.0253,1.27,0.0592,4,0.291,1.56,0.0728,19.9,0.955,0.98,0.936,49.1,48.1,192,4620
1993-05-01,1992,8,31,121,1181.9,0.09,4,Mod_Dry,47,10,10,10,115,192,0.16,989.9,0.84,989.9,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.635,0.418,0.0194,1.05,0.0489,4,0.277,1.33,0.0618,20.2,0.955,0.98,0.936,46.8,45.9,184,4410
1993-05-02,1992,8,31,122,1162.3,0.094,4,Mod_Dry,47,10,10,10,115,192,0.17,970.3,0.83,970.3,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.607,0.409,0.0189,1.02,0.047,4,0.27,1.29,0.0595,20.3,0.955,0.98,0.936,46.1,45.2,181,4340
1993-05-03,1992,8,31,123,1137.5,0.097,4,Mod_Dry,47,10,10,10,115,192,0.17,945.5,0.83,945.5,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.582,0.397,0.0183,0.978,0.0452,4,0.262,1.24,0.0572,20.4,0.955,0.98,0.936,45.2,44.3,177,4260
1993-05-04,1992,8,31,124,1118.4,0.1,4,Mod_Dry,47,10,10,10,115,192,0.17,926.4,0.83,926.4,0,0,0,0,-10,10,47,10,10,0,125,993,990,968.3,21.7,0.564,0.387,0.0178,0.952,0.0438,4,0.255,1.21,0.0555,20.5,0.955,0.98,0.936,44.5,43.6,175,4190
1993-05-05,1992,8,31,125,1099.6,0.1,4,Mod_Dry,47,10,10,10,115,192,0.17,907.6,0.82,907.6,0,0,0,0,-10,10,47,10,10,0,125,975,990,968.2,21.8,0.547,0.378,0.0174,0.925,0.0425,4,0.249,1.17,0.0539,20.6,0.955,0.98,0.936,43.8,42.9,172,4120
1993-05-06,1992,8,32,126,1080.9,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,888.9,0.82,888.9,0,0,0,0,-10,10,47,10,10,0,125,956,990,968.2,21.8,0.53,0.369,0.0169,0.899,0.0412,4,0.243,1.14,0.0523,20.7,0.955,0.98,0.936,43.1,42.2,169,4050
1993-05-07,1992,8,32,127,1062.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,870.5,0.82,870.5,0,0,0,0,-10,10,47,10,10,0,125,938,990,968.1,21.9,0.513,0.36,0.0165,0.874,0.0399,4,0.236,1.11,0.0507,20.8,0.955,0.98,0.935,42.4,41.5,166,3990
1993-05-08,1992,8,32,128,1044.4,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,852.4,0.82,852.4,0,0,0,0,-10,10,47,10,10,0,125,919,990,968,22,0.497,0.352,0.016,0.848,0.0386,4,0.23,1.08,0.0491,20.9,0.954,0.98,0.935,41.6,40.8,163,3920
1993-05-09,1992,8,32,129,1026.5,0.12,4,Mod_Dry,47,10,10,10,115,192,0.19,834.5,0.81,834.5,0,0,0,0,-10,10,47,10,10,0,125,902,990,968,22,0.48,0.343,0.0156,0.823,0.0374,4,0.224,1.05,0.0476,21,0.954,0.978,0.933,40.9,40,160,3840
1993-05-10,1992,8,32,130,1008.9,0.12,4,Mod_Dry,47,10,10,10,115,192,0.19,816.9,0.81,816.9,0,0,0,0,-10,10,47,10,10,0,125,884,990,967.9,22.1,0.464,0.334,0.0151,0.798,0.0362,4,0.218,1.02,0.0461,21.1,0.953,0.976,0.931,40.2,39.3,157,3770
1993-05-11,1992,8,32,131,991.51,0.12,5,Dry,42,9,8,6,82,147,0.15,844.5,0.85,844.5,0,0,0,0,-6,6,42,9,8,0,88,904,990,967.9,22.1,0.482,0.348,0.0157,0.83,0.0375,4,0.228,1.06,0.0478,21.1,0.954,0.98,0.935,41.6,40.8,163,3920
1993-05-12,1992,8,32,132,974.43,0.13,5,Dry,42,9,8,6,82,147,0.15,827.4,0.85,827.4,0,0,0,0,-6,6,42,9,8,0,88,886,990,967.8,22.2,0.466,0.339,0.0153,0.806,0.0363,4,0.222,1.03,0.0463,21.2,0.954,0.978,0.933,41,40.1,160,3850
1993-05-13,1992,8,33,133,957.65,0.13,5,Dry,42,9,8,6,82,147,0.15,810.6,0.85,810.6,0,0,0,0,-6,6,42,9,8,0,88,870,990,967.7,22.3,0.451,0.331,0.0149,0.782,0.0351,4,0.216,0.998,0.0448,21.3,0.953,0.977,0.931,40.3,39.4,157,3780
1993-05-14,1992,8,33,134,941.18,0.14,5,Dry,42,9,8,6,82,147,0.16,794.2,0.84,794.2,0,0,0,0,-6,6,42,9,8,0,88,853,990,967.7,22.3,0.436,0.323,0.0145,0.759,0.034,4,0.211,0.97,0.0434,21.4,0.953,0.975,0.929,39.6,38.7,155,3710
1993-05-15,1992,8,33,135,925.04,0.14,5,Dry,42,9,8,6,82,147,0.16,778,0.84,778,0,0,0,0,-6,6,42,9,8,0,88,837,990,967.6,22.4,0.421,0.316,0.0141,0.737,0.0329,3,0.287,1.02,0.0457,21.4,0.956,0.98,0.937,52,48.2,145,3470
1993-05-16,1992,8,33,136,909.24,0.14,5,Dry,42,9,8,6,82,147,0.16,762.2,0.84,762.2,0,0,0,0,-6,6,42,9,8,0,88,821,990,967.5,22.5,0.407,0.308,0.0137,0.715,0.0318,3,0.283,0.998,0.0444,21.5,0.957,0.98,0.937,51.2,48.2,145,3470
1993-05-17,1992,8,33,137,893.81,0.15,5,Dry,42,9,8,6,82,147,0.16,746.8,0.84,746.8,0,0,0,0,-6,6,42,9,8,0,88,806,990,967.5,22.5,0.393,0.3,0.0133,0.692,0.0307,3,0.279,0.971,0.0431,21.6,0.957,0.98,0.938,50.3,48.2,145,3470
1993-05-18,1992,8,33,138,878.78,0.15,5,Dry,42,9,8,6,82,147,0.17,731.8,0.83,731.8,0,0,0,0,-6,6,42,9,8,0,88,791,990,967.4,22.6,0.379,0.29,0.0128,0.669,0.0296,3,0.272,0.94,0.0416,21.6,0.957,0.98,0.938,49.5,48.2,145,3470
1993-05-19,1992,8,33,139,864.17,0.16,5,Dry,42,9,8,6,82,147,0.17,717.2,0.83,717.2,0,0,0,0,-6,6,42,9,8,0,88,776,990,967.4,22.6,0.368,0.28,0.0124,0.648,0.0286,3,0.265,0.913,0.0403,21.7,0.957,0.98,0.938,48.7,47.8,143,3440
1993-05-20,1992,8,34,140,850.01,0.16,5,Dry,42,9,8,6,82,147,0.17,703,0.83,703,0,0,0,0,-6,6,42,9,8,0,88,762,990,967.3,22.7,0.36,0.271,0.0119,0.63,0.0278,3,0.259,0.889,0.0392,21.8,0.957,0.98,0.938,48,47,141,3380
1993-05-21,1992,8,34,141,836.36,0.16,5,Dry,42,9,8,6,82,147,0.18,689.4,0.82,689.4,0,0,0,0,-6,6,42,9,8,0,88,748,990,967.2,22.8,0.352,0.261,0.0115,0.613,0.027,3,0.253,0.866,0.0381,21.9,0.957,0.98,0.938,47.2,46.3,139,3330
1993-05-22,1992,8,34,142,823.27,0.17,5,Dry,42,9,8,6,82,147,0.18,676.3,0.82,676.3,0,0,0,0,-6,6,42,9,8,0,88,735,990,967.2,22.8,0.344,0.253,0.0111,0.597,0.0262,3,0.247,0.844,0.037,22,0.957,0.98,0.938,46.5,45.5,137,3280
1993-05-23,1992,8,34,143,814.3,0.17,5,Dry,42,9,8,6,82,147,0.18,667.3,0.82,667.3,0,0,0,0,-6,6,42,9,8,0,88,726,990,967.2,22.8,0.339,0.247,0.0108,0.586,0.0257,3,0.243,0.829,0.0363,22,0.957,0.98,0.938,45.9,45,135,3240
1993-05-24,1992,8,34,144,805.68,0.17,5,Dry,42,9,8,6,82,147,0.18,658.7,0.82,658.7,0,0,0,0,-6,6,42,9,8,0,88,718,990,967.1,22.9,0.334,0.241,0.0105,0.575,0.0252,3,0.239,0.814,0.0356,22.1,0.956,0.98,0.937,45.4,44.5,134,3210
1993-05-25,1992,8,34,145,797.47,0.18,5,Dry,42,9,8,6,82,147,0.18,650.5,0.82,650.5,0,0,0,0,-6,6,42,9,8,0,88,709,990,967.1,22.9,0.33,0.236,0.0103,0.565,0.0247,3,0.235,0.8,0.0349,22.1,0.956,0.98,0.937,45,44.1,132,3170
1993-05-26,1992,8,34,146,786.79,0.18,5,Dry,42,9,8,6,82,147,0.19,639.8,0.81,639.8,0,0,0,0,-6,6,42,9,8,0,88,699,990,967,23,0.324,0.228,0.00995,0.552,0.0241,3,0.23,0.782,0.0341,22.2,0.956,0.98,0.937,44.3,43.4,130,3130
1993-05-27,1992,8,35,147,779.89,0.18,5,Dry,42,9,8,6,82,147,0.19,632.9,0.81,632.9,0,0,0,0,-6,6,42,9,8,0,88,692,990,967,23,0.32,0.224,0.00974,0.543,0.0236,3,0.227,0.771,0.0335,22.2,0.955,0.98,0.936,43.9,43,129,3100
1993-05-28,1992,8,35,148,773.85,0.19,5,Dry,42,9,8,6,82,147,0.19,626.9,0.81,626.9,0,0,0,0,-6,6,42,9,8,0,88,686,990,967,23,0.316,0.22,0.00955,0.536,0.0233,3,0.225,0.761,0.0331,22.2,0.955,0.98,0.936,43.5,42.7,128,3070
1993-05-29,1992,8,35,149,766.24,0.19,5,Dry,42,9,8,6,82,147,0.19,619.2,0.81,619.2,0,0,0,0,-6,6,42,9,8,0,88,678,990,967,23,0.312,0.215,0.00932,0.527,0.0229,3,0.221,0.748,0.0325,22.3,0.955,0.98,0.936,43.1,42.2,127,3040
1993-05-30,1992,8,35,150,753.94,0.19,5,Dry,42,9,8,6,82,147,0.2,606.9,0.81,606.9,0,0,0,0,-6,6,42,9,8,0,88,666,990,966.9,23.1,0.305,0.206,0.00894,0.511,0.0222,3,0.216,0.727,0.0315,22.4,0.955,0.98,0.935,42.3,41.5,124,2990
1993-05-31,1992,8,35,151,741.64,0.2,5,Dry,42,9,8,6,82,147,0.2,594.6,0.8,594.6,0,0,0,0,-6,6,42,9,8,0,88,654,990,966.9,23.1,0.298,0.198,0.00857,0.496,0.0214,3,0.21,0.706,0.0305,22.4,0.954,0.979,0.934,41.6,40.7,122,2930
1993-06-01,1992,9,35,152,730.42,0.2,5,Dry,39,9,7,5,59,119,0.16,611.4,0.84,611.4,0,0,0,0,-5,5,39,9,7,0,64,666,990,966.8,23.2,0.305,0.209,0.00904,0.515,0.0222,3,0.218,0.732,0.0316,22.4,0.955,0.98,0.936,42.8,42,126,3020
1993-06-02,1992,9,35,153,718.67,0.21,5,Dry,39,9,7,5,59,119,0.17,599.7,0.83,599.7,0,0,0,0,-5,5,39,9,7,0,64,655,990,966.8,23.2,0.299,0.202,0.00868,0.5,0.0215,3,0.212,0.712,0.0307,22.5,0.954,0.98,0.935,42.1,41.3,124,2970
1993-06-03,1992,9,36,154,708.55,0.21,5,Dry,39,9,7,5,59,119,0.17,589.5,0.83,589.5,0,0,0,0,-5,5,39,9,7,0,64,645,990,966.7,23.3,0.293,0.195,0.00837,0.488,0.021,3,0.208,0.695,0.0299,22.6,0.954,0.979,0.934,41.5,40.6,122,2920
1993-06-04,1992,9,36,155,697.89,0.22,5,Dry,39,9,7,5,59,119,0.17,578.9,0.83,578.9,0,0,0,0,-5,5,39,9,7,0,64,634,990,966.7,23.3,0.287,0.188,0.00805,0.474,0.0204,3,0.203,0.677,0.0291,22.6,0.953,0.978,0.932,40.8,39.9,120,2870
1993-06-05,1992,9,36,156,687.22,0.22,5,Dry,39,9,7,5,59,119,0.17,568.2,0.83,568.2,0,0,0,0,-5,5,39,9,7,0,64,623,990,966.6,23.4,0.281,0.181,0.00773,0.461,0.0198,3,0.198,0.659,0.0282,22.7,0.952,0.976,0.929,40.1,39.2,118,2820
1993-06-06,1992,9,36,157,677.1,0.23,5,Dry,39,9,7,5,59,119,0.18,558.1,0.82,558.1,0,0,0,0,-5,5,39,9,7,0,64,613,990,966.6,23.4,0.275,0.174,0.00743,0.449,0.0192,3,0.194,0.642,0.0275,22.7,0.951,0.975,0.927,39.5,38.5,115,2770
1993-06-07,1992,9,36,158,666.99,0.23,5,Dry,39,9,7,5,59,119,0.18,548,0.82,548,0,0,0,0,-5,5,39,9,7,0,64,603,990,966.6,23.4,0.269,0.167,0.00713,0.436,0.0186,3,0.189,0.625,0.0267,22.8,0.951,0.974,0.925,38.8,37.8,113,2720
1993-06-08,1992,9,36,159,657.96,0.23,5,Dry,39,9,7,5,59,119,0.18,539,0.82,539,0,0,0,0,-5,5,39,9,7,0,64,594,990,966.5,23.5,0.264,0.161,0.00686,0.425,0.0181,3,0.185,0.61,0.026,22.9,0.95,0.972,0.924,38.3,37.2,112,2680
1993-06-09,1992,9,36,160,648.39,0.24,5,Dry,39,9,7,5,59,119,0.18,529.4,0.82,529.4,0,0,0,0,-5,5,39,9,7,0,64,584,990,966.5,23.5,0.259,0.155,0.00658,0.413,0.0176,3,0.181,0.594,0.0253,22.9,0.949,0.971,0.922,37.6,36.5,110,2630
1993-06-10,1992,9,37,161,638.82,0.24,5,Dry,39,9,7,5,59,119,0.19,519.8,0.81,519.8,0,0,0,0,-5,5,39,9,7,0,64,575,990,966.5,23.5,0.253,0.148,0.0063,0.401,0.017,3,0.176,0.578,0.0245,23,0.948,0.97,0.92,37,35.9,108,2580
1993-06-11,1992,9,37,162,629.25,0.24,5,Dry,39,9,7,5,59,119,0.19,510.3,0.81,510.3,0,0,0,0,-5,5,39,9,7,0,64,565,990,966.4,23.6,0.248,0.142,0.00601,0.39,0.0165,3,0.172,0.562,0.0238,23,0.947,0.97,0.919,36.4,35.3,106,2540
1993-06-12,1992,9,37,163,620.23,0.25,5,Dry,39,9,7,5,59,119,0.19,501.2,0.81,501.2,0,0,0,0,-5,5,39,9,7,0,64,556,990,966.4,23.6,0.243,0.136,0.00575,0.378,0.016,3,0.168,0.546,0.0231,23.1,0.946,0.97,0.918,35.8,34.7,104,2500
1993-06-13,1992,9,37,164,612.3,0.25,5,Dry,39,9,7,5,59,119,0.19,493.3,0.81,493.3,0,0,0,0,-5,5,39,9,7,0,64,548,990,966.3,23.7,0.238,0.132,0.00557,0.37,0.0156,3,0.164,0.534,0.0226,23.1,0.946,0.97,0.917,35.2,34.2,103,2460
1993-06-14,1992,9,37,165,603.82,0.25,5,Dry,39,9,7,5,59,119,0.2,484.8,0.8,484.8,0,0,0,0,-5,5,39,9,7,0,64,540,990,966.3,23.7,0.233,0.128,0.0054,0.361,0.0152,2,0.27,0.631,0.0266,23.1,0.956,0.98,0.937,52.4,48.2,96.4,2310
1993-06-15,1992,9,37,166,595.35,0.26,5,Dry,39,9,7,5,59,119,0.2,476.4,0.8,476.4,0,0,0,0,-5,5,39,9,7,0,64,531,990,966.3,23.7,0.228,0.124,0.00522,0.352,0.0149,2,0.264,0.616,0.026,23.1,0.956,0.98,0.937,51.6,48.2,96.4,2310
1993-06-16,1992,9,37,167,586.87,0.26,5,Dry,39,9,7,5,59,119,0.2,467.9,0.8,467.9,0,0,0,0,-5,5,39,9,7,0,64,523,990,966.2,23.8,0.224,0.12,0.00504,0.343,0.0145,2,0.258,0.602,0.0253,23.2,0.957,0.98,0.938,50.8,48.2,96.4,2310
1993-06-17,1992,9,38,168,578.94,0.27,5,Dry,39,9,7,5,59,119,0.21,459.9,0.79,459.9,0,0,0,0,-5,5,39,9,7,0,64,515,990,966.2,23.8,0.219,0.116,0.00488,0.335,0.0141,2,0.253,0.588,0.0247,23.2,0.957,0.98,0.938,50.1,48.2,96.4,2310
1993-06-18,1992,9,38,169,571.01,0.27,5,Dry,39,9,7,5,59,119,0.21,452,0.79,452,0,0,0,0,-5,5,39,9,7,0,64,507,990,966.2,23.8,0.215,0.112,0.00471,0.327,0.0137,2,0.248,0.575,0.0241,23.3,0.958,0.98,0.939,49.4,48.2,96.4,2310
1993-06-19,1992,9,38,170,564.17,0.28,5,Dry,39,9,7,5,59,119,0.21,445.2,0.79,445.2,0,0,0,0,-5,5,39,9,7,0,64,500,990,966.1,23.9,0.212,0.109,0.00457,0.321,0.0135,2,0.243,0.564,0.0236,23.3,0.958,0.98,0.939,48.7,47.7,95.5,2290
1993-06-20,1992,9,38,171,556.79,0.28,5,Dry,39,9,7,5,59,119,0.21,437.8,0.79,437.8,0,0,0,0,-5,5,39,9,7,0,64,493,990,966.1,23.9,0.209,0.106,0.00442,0.315,0.0132,2,0.238,0.553,0.0231,23.3,0.957,0.98,0.938,48,47,94,2260
1993-06-21,1992,9,38,172,549.41,0.29,4,Mod_Dry,45,10,9,9,88,161,0.29,388.4,0.71,388.4,0,0,0,0,-9,9,45,10,9,0,97,452,990,966.1,23.9,0.195,0.0823,0.00344,0.278,0.0116,2,0.205,0.482,0.0202,23.4,0.953,0.98,0.934,42.6,41.7,83.4,2000
1993-06-22,1992,9,38,173,542.03,0.29,4,Mod_Dry,45,10,9,9,88,161,0.3,381,0.7,381,0,0,0,0,-9,9,45,10,9,0,97,445,990,966,24,0.193,0.0788,0.00329,0.271,0.0113,2,0.2,0.471,0.0197,23.5,0.953,0.98,0.933,41.8,41,81.9,1970
1993-06-23,1992,9,38,174,534.64,0.3,4,Mod_Dry,45,10,9,9,88,161,0.3,373.6,0.7,373.6,0,0,0,0,-9,9,45,10,9,0,97,438,990,966,24,0.19,0.0754,0.00314,0.265,0.0111,2,0.195,0.46,0.0192,23.5,0.952,0.978,0.931,41,40.1,80.3,1930
1993-06-24,1992,9,39,175,527.81,0.3,4,Mod_Dry,45,10,9,9,88,161,0.3,366.8,0.69,366.8,0,0,0,0,-9,9,45,10,9,0,97,431,990,966,24,0.188,0.0721,0.003,0.26,0.0108,2,0.19,0.45,0.0187,23.6,0.951,0.977,0.929,40.3,39.4,78.7,1890
1993-06-25,1992,9,39,176,520.97,0.31,4,Mod_Dry,45,10,9,9,88,161,0.31,360,0.69,360,0,0,0,0,-9,9,45,10,9,0,97,424,990,965.9,24.1,0.185,0.0689,0.00286,0.254,0.0106,2,0.185,0.44,0.0183,23.6,0.95,0.975,0.926,39.6,38.6,77.2,1850
1993-06-26,1992,9,39,177,515.23,0.31,4,Mod_Dry,45,10,9,9,88,161,0.31,354.2,0.69,354.2,0,0,0,0,-9,9,45,10,9,0,97,418,990,965.9,24.1,0.183,0.0662,0.00275,0.249,0.0104,2,0.182,0.431,0.0179,23.7,0.949,0.974,0.924,39,38,75.9,1820
1993-06-27,1992,9,39,178,508.94,0.31,4,Mod_Dry,45,10,9,9,88,161,0.32,347.9,0.68,347.9,0,0,0,0,-9,9,45,10,9,0,97,412,990,965.9,24.1,0.181,0.0632,0.00262,0.244,0.0101,2,0.177,0.422,0.0175,23.7,0.948,0.972,0.922,38.3,37.3,74.5,1790
1993-06-28,1992,9,39,179,502.65,0.32,4,Mod_Dry,45,10,9,9,88,161,0.32,341.6,0.68,341.6,0,0,0,0,-9,9,45,10,9,0,97,406,990,965.9,24.1,0.179,0.0603,0.0025,0.239,0.0099,2,0.173,0.412,0.0171,23.7,0.947,0.971,0.92,37.7,36.6,73.1,1750
1993-06-29,1992,9,39,180,496.36,0.32,4,Mod_Dry,45,10,9,9,88,161,0.32,335.4,0.68,335.4,0,0,0,0,-9,9,45,10,9,0,97,399,990,965.8,24.2,0.176,0.0573,0.00237,0.234,0.00967,2,0.169,0.403,0.0167,23.8,0.946,0.97,0.918,37,35.9,71.7,1720
1993-06-30,1992,9,39,181,490.07,0.32,4,Mod_Dry,45,10,9,9,88,161,0.33,329.1,0.67,329.1,0,0,0,0,-9,9,45,10,9,0,97,393,990,965.8,24.2,0.174,0.0543,0.00225,0.229,0.00945,2,0.165,0.393,0.0163,23.8,0.945,0.97,0.917,36.3,35.2,70.4,1690
1993-07-01,1992,10,40,182,483.78,0.33,4,Mod_Dry,42,9,8,6,70,135,0.28,348.8,0.72,348.8,0,0,0,0,-6,6,42,9,8,0,76,408,990,965.8,24.2,0.179,0.0636,0.00263,0.243,0.01,2,0.178,0.421,0.0174,23.8,0.948,0.973,0.923,38.6,37.6,75.1,1800
1993-07-02,1992,10,40,183,478.04,0.33,4,Mod_Dry,42,9,8,6,70,135,0.28,343,0.72,343,0,0,0,0,-6,6,42,9,8,0,76,402,990,965.8,24.2,0.177,0.0609,0.00251,0.238,0.00983,2,0.174,0.412,0.017,23.8,0.947,0.972,0.921,38,36.9,73.8,1770
1993-07-03,1992,10,40,184,472.3,0.34,4,Mod_Dry,42,9,8,6,70,135,0.29,337.3,0.71,337.3,0,0,0,0,-6,6,42,9,8,0,76,396,990,965.7,24.3,0.175,0.0582,0.0024,0.234,0.00962,2,0.17,0.404,0.0166,23.9,0.947,0.97,0.918,37.4,36.3,72.5,1740
1993-07-04,1992,10,40,185,467.65,0.34,4,Mod_Dry,42,9,8,6,70,135,0.29,332.6,0.71,332.6,0,0,0,0,-6,6,42,9,8,0,76,392,990,965.7,24.3,0.174,0.056,0.00231,0.23,0.00946,2,0.167,0.397,0.0163,23.9,0.946,0.97,0.917,36.9,35.8,71.5,1720
1993-07-05,1992,10,40,186,462.46,0.34,4,Mod_Dry,42,9,8,6,70,135,0.29,327.5,0.71,327.5,0,0,0,0,-6,6,42,9,8,0,76,386,990,965.7,24.3,0.172,0.0536,0.0022,0.225,0.00927,2,0.164,0.389,0.016,23.9,0.945,0.97,0.917,36.3,35.2,70.4,1690
1993-07-06,1992,10,40,187,457.26,0.35,4,Mod_Dry,42,9,8,6,70,135,0.29,322.3,0.7,322.3,0,0,0,0,-6,6,42,9,8,0,76,381,990,965.7,24.3,0.17,0.0511,0.0021,0.221,0.00909,2,0.16,0.381,0.0157,24,0.944,0.97,0.916,35.8,34.7,69.4,1660
1993-07-07,1992,10,40,188,452.06,0.35,4,Mod_Dry,42,9,8,6,70,135,0.3,317.1,0.7,317.1,0,0,0,0,-6,6,42,9,8,0,76,376,990,965.6,24.4,0.168,0.0487,0.002,0.217,0.0089,2,0.157,0.373,0.0153,24,0.943,0.97,0.915,35.2,34.1,68.3,1640
1993-07-08,1992,10,41,189,446.87,0.36,4,Mod_Dry,42,9,8,6,70,135,0.3,311.9,0.7,311.9,0,0,0,0,-6,6,42,9,8,0,76,371,990,965.6,24.4,0.166,0.0462,0.00189,0.213,0.00872,2,0.153,0.366,0.015,24,0.943,0.97,0.914,34.6,33.6,67.2,1610
1993-07-09,1992,10,41,190,441.67,0.36,4,Mod_Dry,42,9,8,6,70,135,0.31,306.7,0.69,306.7,0,0,0,0,-6,6,42,9,8,0,76,366,990,965.6,24.4,0.165,0.0437,0.00179,0.208,0.00853,2,0.15,0.358,0.0147,24.1,0.942,0.97,0.914,34.1,33,66.1,1590
1993-07-10,1992,10,41,191,436.48,0.37,4,Mod_Dry,42,9,8,6,70,135,0.31,301.5,0.69,301.5,0,0,0,0,-6,6,42,9,8,0,76,360,990,965.6,24.4,0.163,0.0413,0.00169,0.204,0.00835,2,0.146,0.35,0.0143,24.1,0.941,0.97,0.913,33.5,32.5,65,1560
1993-07-11,1992,10,41,192,431.83,0.37,4,Mod_Dry,42,9,8,6,70,135,0.31,296.8,0.69,296.8,0,0,0,0,-6,6,42,9,8,0,76,356,990,965.5,24.5,0.161,0.0391,0.0016,0.2,0.00819,2,0.143,0.343,0.014,24.1,0.94,0.97,0.912,33,32,64,1540
1993-07-12,1992,10,41,193,427.18,0.37,4,Mod_Dry,42,9,8,6,70,135,0.32,292.2,0.68,292.2,0,0,0,0,-6,6,42,9,8,0,76,351,990,965.5,24.5,0.159,0.0369,0.00151,0.196,0.00802,2,0.14,0.336,0.0137,24.1,0.939,0.97,0.911,32.5,31.5,63,1510
1993-07-13,1992,10,41,194,422.53,0.38,4,Mod_Dry,42,9,8,6,70,135,0.32,287.5,0.68,287.5,0,0,0,0,-6,6,42,9,8,0,76,347,990,965.5,24.5,0.158,0.0347,0.00142,0.193,0.00786,2,0.137,0.329,0.0134,24.2,0.938,0.97,0.91,32,31,62,1490
1993-07-14,1992,10,41,195,417.89,0.38,4,Mod_Dry,42,9,8,6,70,135,0.32,282.9,0.68,282.9,0,0,0,0,-6,6,42,9,8,0,76,342,990,965.5,24.5,0.156,0.0325,0.00133,0.189,0.0077,2,0.133,0.322,0.0131,24.2,0.937,0.97,0.909,31.4,30.5,61,1460
1993-07-15,1992,10,42,196,413.24,0.38,4,Mod_Dry,42,9,8,6,70,135,0.33,278.2,0.67,278.2,0,0,0,0,-6,6,42,9,8,0,76,337,990,965.5,24.5,0.155,0.0303,0.00124,0.185,0.00753,2,0.13,0.315,0.0128,24.2,0.936,0.97,0.908,30.9,30,60,1440
1993-07-16,1992,10,42,197,409.68,0.39,4,Mod_Dry,42,9,8,6,70,135,0.33,274.7,0.67,274.7,0,0,0,0,-6,6,42,9,8,0,76,334,990,965.4,24.6,0.153,0.0286,0.00117,0.182,0.00741,2,0.128,0.31,0.0126,24.2,0.935,0.97,0.907,30.5,29.6,59.2,1420
1993-07-17,1992,10,42,198,405.58,0.39,4,Mod_Dry,42,9,8,6,70,135,0.33,270.6,0.67,270.6,0,0,0,0,-6,6,42,9,8,0,76,330,990,965.4,24.6,0.152,0.0267,0.00109,0.179,0.00727,2,0.125,0.304,0.0124,24.3,0.934,0.97,0.906,30.1,29.2,58.4,1400
1993-07-18,1992,10,42,199,401.48,0.39,4,Mod_Dry,42,9,8,6,70,135,0.34,266.5,0.66,266.5,0,0,0,0,-6,6,42,9,8,0,76,325,990,965.4,24.6,0.15,0.0248,0.00101,0.175,0.00712,2,0.122,0.298,0.0121,24.3,0.933,0.97,0.905,29.6,28.7,57.5,1380
1993-07-19,1992,10,42,200,397.38,0.4,4,Mod_Dry,42,9,8,6,70,135,0.34,262.4,0.66,262.4,0,0,0,0,-6,6,42,9,8,0,76,321,990,965.4,24.6,0.149,0.0228,0.000928,0.172,0.00698,2,0.12,0.291,0.0118,24.3,0.932,0.97,0.904,29.2,28.3,56.6,1360
1993-07-20,1992,10,42,201,393.28,0.4,4,Mod_Dry,42,9,8,6,70,135,0.34,258.3,0.66,258.3,0,0,0,0,-6,6,42,9,8,0,76,317,990,965.4,24.6,0.148,0.0209,0.000849,0.168,0.00684,2,0.117,0.285,0.0116,24.3,0.931,0.97,0.904,28.7,27.9,55.7,1340
1993-07-21,1992,10,42,202,389.17,0.4,4,Mod_Dry,42,9,8,6,70,135,0.35,254.2,0.65,254.2,0,0,0,0,-6,6,42,9,8,0,76,313,990,965.3,24.7,0.146,0.019,0.000769,0.165,0.00669,2,0.114,0.279,0.0113,24.4,0.931,0.97,0.903,28.3,27.4,54.8,1320
1993-07-22,1992,10,43,203,385.07,0.41,4,Mod_Dry,42,9,8,6,70,135,0.35,250.1,0.65,250.1,0,0,0,0,-6,6,42,9,8,0,76,309,990,965.3,24.7,0.145,0.017,0.00069,0.162,0.00655,2,0.111,0.273,0.0111,24.4,0.93,0.97,0.902,27.8,27,54,1300
1993-07-23,1992,10,43,204,380.97,0.41,4,Mod_Dry,42,9,8,6,70,135,0.35,246,0.65,246,0,0,0,0,-6,6,42,9,8,0,76,305,990,965.3,24.7,0.143,0.0167,0.000675,0.16,0.00647,2,0.109,0.268,0.0109,24.4,0.928,0.97,0.9,27.3,26.5,53.1,1270
1993-07-24,1992,10,43,205,377.42,0.42,4,Mod_Dry,42,9,8,6,70,135,0.36,242.4,0.64,242.4,0,0,0,0,-6,6,42,9,8,0,76,301,990,965.3,24.7,0.142,0.0164,0.000662,0.158,0.0064,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.9,26.1,52.3,1250
1993-07-25,1992,10,43,206,373.86,0.42,4,Mod_Dry,42,9,8,6,70,135,0.36,238.9,0.64,238.9,0,0,0,0,-6,6,42,9,8,0,76,298,990,965.3,24.7,0.141,0.0161,0.000649,0.157,0.00634,2,0.104,0.26,0.0105,24.5,0.926,0.97,0.898,26.5,25.7,51.5,1240
1993-07-26,1992,10,43,207,370.31,0.42,4,Mod_Dry,42,9,8,6,70,135,0.36,235.3,0.64,235.3,0,0,0,0,-6,6,42,9,8,0,76,294,990,965.3,24.7,0.139,0.0158,0.000636,0.155,0.00627,2,0.101,0.256,0.0104,24.5,0.925,0.97,0.897,26.1,25.4,50.7,1220
1993-07-27,1992,10,43,208,366.75,0.43,4,Mod_Dry,42,9,8,6,70,135,0.37,231.8,0.63,231.8,0,0,0,0,-6,6,42,9,8,0,76,291,990,965.2,24.8,0.138,0.0154,0.000624,0.154,0.0062,2,0.0989,0.253,0.0102,24.5,0.924,0.97,0.896,25.7,25,49.9,1200
1993-07-28,1992,10,43,209,363.2,0.43,4,Mod_Dry,42,9,8,6,70,135,0.37,228.2,0.63,228.2,0,0,0,0,-6,6,42,9,8,0,76,287,990,965.2,24.8,0.137,0.0151,0.000611,0.152,0.00613,1,0.251,0.403,0.0162,24.4,0.958,0.98,0.939,52.3,48.2,48.2,1160
1993-07-29,1992,10,44,210,359.64,0.43,4,Mod_Dry,42,9,8,6,70,135,0.38,224.6,0.63,224.6,0,0,0,0,-6,6,42,9,8,0,76,284,990,965.2,24.8,0.136,0.0148,0.000599,0.15,0.00607,1,0.246,0.396,0.016,24.4,0.959,0.98,0.94,51.6,48.2,48.2,1160
1993-07-30,1992,10,44,211,356.09,0.44,4,Mod_Dry,42,9,8,6,70,135,0.38,221.1,0.62,221.1,0,0,0,0,-6,6,42,9,8,0,76,280,990,965.2,24.8,0.134,0.0145,0.000586,0.149,0.006,1,0.241,0.39,0.0157,24.4,0.958,0.98,0.939,50.8,48.2,48.2,1160
1993-07-31,1992,10,44,212,352.53,0.44,4,Mod_Dry,42,9,8,6,70,135,0.38,217.5,0.62,217.5,0,0,0,0,-6,6,42,9,8,0,76,277,990,965.2,24.8,0.133,0.0142,0.000573,0.147,0.00593,1,0.236,0.384,0.0154,24.5,0.958,0.98,0.939,50,48.2,48.2,1160
1993-08-01,1992,11,44,213,348.98,0.44,4,Mod_Dry,39,7,5,4,60,115,0.33,234,0.67,234,0,0,0,0,-4,4,39,7,5,0,64,285,990,965.1,24.9,0.136,0.0156,0.000629,0.152,0.00611,2,0.1,0.252,0.0101,24.6,0.924,0.97,0.897,26.1,25.3,50.6,1210
1993-08-02,1992,11,44,214,345.42,0.45,4,Mod_Dry,39,7,5,4,60,115,0.33,230.4,0.67,230.4,0,0,0,0,-4,4,39,7,5,0,64,281,990,965.1,24.9,0.135,0.0153,0.000617,0.15,0.00604,2,0.098,0.248,0.00998,24.6,0.923,0.97,0.895,25.7,24.9,49.8,1200
1993-08-03,1992,11,44,215,341.32,0.45,4,Mod_Dry,39,7,5,4,60,115,0.34,226.3,0.66,226.3,0,0,0,0,-4,4,39,7,5,0,64,277,990,965.1,24.9,0.133,0.015,0.000602,0.148,0.00596,1,0.248,0.396,0.0159,24.5,0.959,0.98,0.94,52.1,48.2,48.2,1160
1993-08-04,1992,11,44,216,337.22,0.46,4,Mod_Dry,39,7,5,4,60,115,0.34,222.2,0.66,222.2,0,0,0,0,-4,4,39,7,5,0,64,273,990,965.1,24.9,0.132,0.0146,0.000588,0.147,0.00588,1,0.242,0.389,0.0156,24.5,0.959,0.98,0.939,51.2,48.2,48.2,1160
