date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-08-05,1992,11,45,217,333.12,0.46,4,Mod_Dry,39,7,5,4,60,115,0.34,218.1,0.66,218.1,0,0,0,0,-4,4,39,7,5,0,64,269,990,965.1,24.9,0.131,0.0143,0.000573,0.145,0.00581,1,0.237,0.382,0.0153,24.6,0.958,0.98,0.939,50.3,48.2,48.2,1160
1993-08-06,1992,11,45,218,329.02,0.46,4,Mod_Dry,39,7,5,4,60,115,0.35,214,0.65,214,0,0,0,0,-4,4,39,7,5,0,64,265,990,965,25,0.129,0.0139,0.000559,0.143,0.00573,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
1993-08-07,1992,11,45,219,324.92,0.47,4,Mod_Dry,39,7,5,4,60,115,0.35,209.9,0.65,209.9,0,0,0,0,-4,4,39,7,5,0,64,261,990,965,25,0.128,0.0136,0.000544,0.141,0.00565,1,0.226,0.367,0.0147,24.6,0.957,0.98,0.937,48.5,47.5,47.5,1140
1993-08-08,1992,11,45,220,321.36,0.47,4,Mod_Dry,39,7,5,4,60,115,0.36,206.4,0.64,206.4,0,0,0,0,-4,4,39,7,5,0,64,257,990,965,25,0.126,0.0133,0.000532,0.14,0.00559,1,0.221,0.361,0.0144,24.6,0.956,0.98,0.937,47.7,46.7,46.7,1120
1993-08-09,1992,11,45,221,317.81,0.48,4,Mod_Dry,39,7,5,4,60,115,0.36,202.8,0.64,202.8,0,0,0,0,-4,4,39,7,5,0,64,254,990,965,25,0.125,0.013,0.000519,0.138,0.00552,1,0.216,0.354,0.0142,24.7,0.955,0.98,0.936,46.8,45.9,45.9,1100
1993-08-10,1992,11,45,222,314.25,0.48,4,Mod_Dry,39,7,5,4,60,115,0.37,199.3,0.63,199.3,0,0,0,0,-4,4,39,7,5,0,64,250,990,965,25,0.124,0.0127,0.000507,0.137,0.00546,1,0.211,0.348,0.0139,24.7,0.955,0.98,0.935,46,45.1,45.1,1080
1993-08-11,1992,11,45,223,310.7,0.49,4,Mod_Dry,39,7,5,4,60,115,0.37,195.7,0.63,195.7,0,0,0,0,-4,4,39,7,5,0,64,247,990,965,25,0.123,0.0124,0.000494,0.135,0.00539,1,0.207,0.342,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
1993-08-12,1992,11,46,224,308.24,0.49,4,Mod_Dry,39,7,5,4,60,115,0.37,193.2,0.63,193.2,0,0,0,0,-4,4,39,7,5,0,64,244,990,964.9,25.1,0.122,0.0122,0.000486,0.134,0.00534,1,0.203,0.337,0.0135,24.7,0.953,0.98,0.934,44.6,43.7,43.7,1050
1993-08-13,1992,11,46,225,305.23,0.49,4,Mod_Dry,39,7,5,4,60,115,0.38,190.2,0.62,190.2,0,0,0,0,-4,4,39,7,5,0,64,241,990,964.9,25.1,0.121,0.0119,0.000475,0.133,0.00529,1,0.199,0.332,0.0132,24.7,0.952,0.98,0.933,43.9,43.1,43.1,1030
1993-08-14,1992,11,46,226,302.22,0.5,4,Mod_Dry,39,7,5,4,60,115,0.38,187.2,0.62,187.2,0,0,0,0,-4,4,39,7,5,0,64,238,990,964.9,25.1,0.12,0.0117,0.000465,0.131,0.00523,1,0.195,0.327,0.013,24.8,0.951,0.98,0.932,43.2,42.4,42.4,1020
1993-08-15,1992,11,46,227,299.21,0.5,4,Mod_Dry,39,7,5,4,60,115,0.38,184.2,0.62,184.2,0,0,0,0,-4,4,39,7,5,0,64,235,990,964.9,25.1,0.119,0.0114,0.000454,0.13,0.00518,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.5,41.7,41.7,1000
1993-08-16,1992,11,46,228,296.21,0.5,4,Mod_Dry,39,7,5,4,60,115,0.39,181.2,0.61,181.2,0,0,0,0,-4,4,39,7,5,0,64,232,990,964.9,25.1,0.117,0.0112,0.000444,0.129,0.00512,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.8,41,41,984
1993-08-17,1992,11,46,229,293.2,0.51,4,Mod_Dry,39,7,5,4,60,115,0.39,178.2,0.61,178.2,0,0,0,0,-4,4,39,7,5,0,64,229,990,964.9,25.1,0.116,0.0109,0.000434,0.127,0.00507,1,0.183,0.31,0.0124,24.8,0.948,0.978,0.928,41.1,40.2,40.2,966
1993-08-18,1992,11,46,230,290.19,0.51,4,Mod_Dry,39,7,5,4,60,115,0.4,175.2,0.6,175.2,0,0,0,0,-4,4,39,7,5,0,64,226,990,964.9,25.1,0.115,0.0106,0.000423,0.126,0.00501,1,0.179,0.305,0.0121,24.8,0.947,0.977,0.925,40.4,39.5,39.5,947
1993-08-19,1992,11,47,231,287.18,0.52,4,Mod_Dry,39,7,5,4,60,115,0.4,172.2,0.6,172.2,0,0,0,0,-4,4,39,7,5,0,64,223,990,964.8,25.2,0.114,0.0104,0.000413,0.125,0.00496,1,0.175,0.3,0.0119,24.9,0.946,0.975,0.923,39.7,38.7,38.7,929
1993-08-20,1992,11,47,232,284.17,0.52,4,Mod_Dry,39,7,5,4,60,115,0.41,169.2,0.59,169.2,0,0,0,0,-4,4,39,7,5,0,64,220,990,964.8,25.2,0.113,0.0101,0.000403,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,912
1993-08-21,1992,11,47,233,281.71,0.52,4,Mod_Dry,39,7,5,4,60,115,0.41,166.7,0.59,166.7,0,0,0,0,-4,4,39,7,5,0,64,218,990,964.8,25.2,0.112,0.00992,0.000394,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.944,0.973,0.919,38.4,37.4,37.4,897
1993-08-22,1992,11,47,234,279.25,0.53,4,Mod_Dry,39,7,5,4,60,115,0.41,164.3,0.59,164.3,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.111,0.00971,0.000386,0.121,0.00481,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.8,36.8,36.8,882
1993-08-23,1992,11,47,235,276.79,0.53,4,Mod_Dry,39,7,5,4,60,115,0.41,161.8,0.58,161.8,0,0,0,0,-4,4,39,7,5,0,64,213,990,964.8,25.2,0.111,0.0095,0.000377,0.12,0.00477,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,868
1993-08-24,1992,11,47,236,274.33,0.53,4,Mod_Dry,39,7,5,4,60,115,0.42,159.3,0.58,159.3,0,0,0,0,-4,4,39,7,5,0,64,210,990,964.8,25.2,0.11,0.00929,0.000369,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,854
1993-08-25,1992,11,47,237,271.87,0.54,4,Mod_Dry,39,7,5,4,60,115,0.42,156.9,0.58,156.9,0,0,0,0,-4,4,39,7,5,0,64,208,990,964.8,25.2,0.109,0.00908,0.00036,0.118,0.00468,1,0.154,0.272,0.0108,24.9,0.941,0.97,0.913,36.1,35,35,841
1993-08-26,1992,11,48,238,269.41,0.54,4,Mod_Dry,39,7,5,4,60,115,0.43,154.4,0.57,154.4,0,0,0,0,-4,4,39,7,5,0,64,205,990,964.8,25.2,0.108,0.00887,0.000352,0.117,0.00463,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.5,34.5,34.5,827
1993-08-27,1992,11,48,239,266.95,0.54,4,Mod_Dry,39,7,5,4,60,115,0.43,151.9,0.57,151.9,0,0,0,0,-4,4,39,7,5,0,64,203,990,964.8,25.2,0.107,0.00867,0.000343,0.116,0.00459,1,0.148,0.263,0.0104,25,0.94,0.97,0.912,35,33.9,33.9,814
1993-08-28,1992,11,48,240,264.49,0.55,4,Mod_Dry,39,7,5,4,60,115,0.43,149.5,0.56,149.5,0,0,0,0,-4,4,39,7,5,0,64,200,990,964.8,25.2,0.106,0.00846,0.000335,0.115,0.00455,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,801
1993-08-29,1992,11,48,241,262.03,0.55,4,Mod_Dry,39,7,5,4,60,115,0.44,147,0.56,147,0,0,0,0,-4,4,39,7,5,0,64,198,990,964.7,25.3,0.105,0.00825,0.000327,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,787
1993-08-30,1992,11,48,242,259.56,0.56,4,Mod_Dry,39,7,5,4,60,115,0.44,144.6,0.56,144.6,0,0,0,0,-4,4,39,7,5,0,64,196,990,964.7,25.3,0.105,0.00804,0.000318,0.113,0.00446,1,0.138,0.25,0.00991,25,0.937,0.97,0.909,33.2,32.2,32.2,773
1993-08-31,1992,11,48,243,258.2,0.56,4,Mod_Dry,39,7,5,4,60,115,0.45,143.2,0.56,143.2,0,0,0,0,-4,4,39,7,5,0,64,194,990,964.7,25.3,0.104,0.00792,0.000314,0.112,0.00443,1,0.136,0.248,0.00981,25,0.936,0.97,0.908,32.9,31.9,31.9,766
1993-09-01,1992,12,48,244,255.19,0.56,4,Mod_Dry,34,6,4,3,44,91,0.36,164.2,0.64,164.2,0,0,0,0,-3,3,34,6,4,0,47,208,990,964.7,25.3,0.109,0.00971,0.000384,0.119,0.0047,1,0.164,0.283,0.0112,25,0.944,0.972,0.917,38,36.9,36.9,886
1993-09-02,1992,12,49,245,251.09,0.57,4,Mod_Dry,34,6,4,3,44,91,0.36,160.1,0.64,160.1,0,0,0,0,-3,3,34,6,4,0,47,204,990,964.7,25.3,0.108,0.00936,0.00037,0.117,0.00462,1,0.159,0.276,0.0109,25,0.942,0.97,0.914,37,35.9,35.9,862
1993-09-03,1992,12,49,246,247.53,0.58,4,Mod_Dry,34,6,4,3,44,91,0.37,156.5,0.63,156.5,0,0,0,0,-3,3,34,6,4,0,47,201,990,964.7,25.3,0.106,0.00906,0.000358,0.115,0.00456,1,0.154,0.269,0.0106,25,0.941,0.97,0.913,36.2,35.1,35.1,842
1993-09-04,1992,12,49,247,243.98,0.59,4,Mod_Dry,34,6,4,3,44,91,0.37,153,0.63,153,0,0,0,0,-3,3,34,6,4,0,47,197,990,964.7,25.3,0.105,0.00875,0.000345,0.114,0.00449,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.4,34.3,34.3,823
1993-09-05,1992,12,49,248,241.52,0.59,4,Mod_Dry,34,6,4,3,44,91,0.38,150.5,0.62,150.5,0,0,0,0,-3,3,34,6,4,0,47,195,990,964.6,25.4,0.104,0.00854,0.000337,0.113,0.00445,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,34.8,33.7,33.7,810
1993-09-06,1992,12,49,249,238.51,0.6,4,Mod_Dry,34,6,4,3,44,91,0.38,147.5,0.62,147.5,0,0,0,0,-3,3,34,6,4,0,47,192,990,964.6,25.4,0.103,0.00829,0.000327,0.111,0.00439,1,0.142,0.253,0.00997,25.1,0.938,0.97,0.91,34.1,33.1,33.1,793
1993-09-07,1992,12,49,250,235.5,0.6,4,Mod_Dry,34,6,4,3,44,91,0.39,144.5,0.61,144.5,0,0,0,0,-3,3,34,6,4,0,47,189,990,964.6,25.4,0.102,0.00803,0.000316,0.11,0.00434,1,0.138,0.248,0.00976,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
1993-09-08,1992,12,49,251,232.49,0.61,4,Mod_Dry,34,6,4,3,44,91,0.39,141.5,0.61,141.5,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.00778,0.000306,0.109,0.00428,1,0.134,0.242,0.00954,25.2,0.935,0.97,0.907,32.7,31.7,31.7,760
1993-09-09,1992,12,50,252,229.49,0.62,4,Mod_Dry,34,6,4,3,44,91,0.4,138.5,0.6,138.5,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0999,0.00752,0.000296,0.107,0.00423,1,0.129,0.237,0.00932,25.2,0.934,0.97,0.906,32,31,31,744
1993-09-10,1992,12,50,253,226.48,0.62,4,Mod_Dry,34,6,4,3,44,91,0.4,135.5,0.6,135.5,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0989,0.00727,0.000286,0.106,0.00417,1,0.125,0.232,0.0091,25.2,0.933,0.97,0.905,31.2,30.3,30.3,727
1993-09-11,1992,12,50,254,224.02,0.63,4,Mod_Dry,34,6,4,3,44,91,0.41,133,0.59,133,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.098,0.00706,0.000277,0.105,0.00413,1,0.122,0.227,0.00892,25.2,0.932,0.97,0.904,30.7,29.7,29.7,714
1993-09-12,1992,12,50,255,221.56,0.63,4,Mod_Dry,34,6,4,3,44,91,0.41,130.6,0.59,130.6,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0971,0.00685,0.000269,0.104,0.00408,1,0.119,0.223,0.00875,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
1993-09-13,1992,12,50,256,219.1,0.64,4,Mod_Dry,34,6,4,3,44,91,0.41,128.1,0.58,128.1,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0963,0.00664,0.00026,0.103,0.00404,1,0.115,0.218,0.00857,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
1993-09-14,1992,12,50,257,216.64,0.65,4,Mod_Dry,34,6,4,3,44,91,0.42,125.6,0.58,125.6,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0954,0.00643,0.000252,0.102,0.00399,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.9,28.1,28.1,674
1993-09-15,1992,12,50,258,214.17,0.65,4,Mod_Dry,34,6,4,3,44,91,0.42,123.2,0.57,123.2,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0945,0.00622,0.000244,0.101,0.00395,1,0.109,0.21,0.00821,25.3,0.927,0.97,0.899,28.3,27.5,27.5,660
1993-09-16,1992,12,51,259,211.71,0.66,4,Mod_Dry,34,6,4,3,44,91,0.43,120.7,0.57,120.7,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0937,0.00601,0.000235,0.0997,0.0039,1,0.105,0.205,0.00803,25.3,0.926,0.97,0.898,27.7,26.9,26.9,646
1993-09-17,1992,12,51,260,210.35,0.66,4,Mod_Dry,34,6,4,3,44,91,0.43,119.3,0.57,119.3,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0932,0.00589,0.000231,0.0991,0.00388,1,0.104,0.203,0.00794,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
1993-09-18,1992,12,51,261,208.43,0.67,4,Mod_Dry,34,6,4,3,44,91,0.44,117.4,0.56,117.4,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.5,25.5,0.0925,0.00573,0.000224,0.0982,0.00384,1,0.101,0.199,0.0078,25.4,0.923,0.97,0.895,27,26.1,26.1,627
1993-09-19,1992,12,51,262,206.52,0.68,4,Mod_Dry,34,6,4,3,44,91,0.44,115.5,0.56,115.5,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.0918,0.00557,0.000218,0.0974,0.00381,1,0.0985,0.196,0.00766,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
1993-09-20,1992,12,51,263,204.6,0.68,4,Mod_Dry,34,6,4,3,44,91,0.45,113.6,0.56,113.6,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0912,0.00541,0.000211,0.0966,0.00378,1,0.0959,0.192,0.00752,25.4,0.92,0.97,0.893,26,25.2,25.2,606
1993-09-21,1992,12,51,264,202.69,0.69,4,Mod_Dry,34,6,4,3,44,91,0.45,111.7,0.55,111.7,0,0,0,0,-3,3,34,6,4,0,47,156,990,964.4,25.6,0.0905,0.00524,0.000205,0.0957,0.00374,1,0.0933,0.189,0.00739,25.4,0.919,0.97,0.891,25.6,24.8,24.8,595
1993-09-22,1992,12,51,265,200.78,0.69,4,Mod_Dry,34,6,4,3,44,91,0.45,109.8,0.55,109.8,0,0,0,0,-3,3,34,6,4,0,47,154,990,964.4,25.6,0.0898,0.00508,0.000199,0.0949,0.00371,1,0.0907,0.186,0.00725,25.4,0,0,0,0,0,0,0
1993-09-23,1992,12,52,266,198.86,0.7,4,Mod_Dry,34,6,4,3,44,91,0.46,107.9,0.54,107.9,0,0,0,0,-3,3,34,6,4,0,47,152,990,964.4,25.6,0.0891,0.00492,0.000192,0.094,0.00367,1,0.0881,0.182,0.00712,25.4,0,0,0,0,0,0,0
1993-09-24,1992,12,52,267,198.04,0.7,4,Mod_Dry,34,6,4,3,44,91,0.46,107,0.54,107,0,0,0,0,-3,3,34,6,4,0,47,151,990,964.4,25.6,0.0888,0.00485,0.000189,0.0937,0.00366,1,0.087,0.181,0.00706,25.4,0,0,0,0,0,0,0
1993-09-25,1992,12,52,268,198.86,0.7,4,Mod_Dry,34,6,4,3,44,91,0.46,107.9,0.54,107.9,0,0,0,0,-3,3,34,6,4,0,47,152,990,964.4,25.6,0.0891,0.00492,0.000192,0.094,0.00367,1,0.0881,0.182,0.00712,25.4,0,0,0,0,0,0,0
1993-09-26,1992,12,52,269,196.95,0.7,4,Mod_Dry,34,6,4,3,44,91,0.46,106,0.54,106,0,0,0,0,-3,3,34,6,4,0,47,150,990,964.4,25.6,0.0885,0.00476,0.000186,0.0932,0.00364,1,0.0855,0.179,0.00698,25.4,0,0,0,0,0,0,0
1993-09-27,1992,12,52,270,196.67,0.71,4,Mod_Dry,34,6,4,3,44,91,0.46,105.7,0.54,105.7,0,0,0,0,-3,3,34,6,4,0,47,150,990,964.4,25.6,0.0884,0.00473,0.000185,0.0931,0.00364,1,0.0852,0.178,0.00696,25.4,0,0,0,0,0,0,0
1993-09-28,1992,12,52,271,195.85,0.71,4,Mod_Dry,34,6,4,3,44,91,0.47,104.8,0.54,104.8,0,0,0,0,-3,3,34,6,4,0,47,149,990,964.4,25.6,0.0881,0.00466,0.000182,0.0927,0.00362,1,0.084,0.177,0.00691,25.4,0,0,0,0,0,0,0
1993-09-29,1992,12,52,272,195.03,0.71,4,Mod_Dry,34,6,4,3,44,91,0.47,104,0.53,104,0,0,0,0,-3,3,34,6,4,0,47,148,990,964.4,25.6,0.0878,0.00459,0.000179,0.0924,0.00361,1,0.0829,0.175,0.00685,25.4,0,0,0,0,0,0,0
1993-09-30,1992,12,53,273,194.21,0.71,4,Mod_Dry,34,6,4,3,44,91,0.47,103.2,0.53,103.2,0,0,0,0,-3,3,34,6,4,0,47,147,990,964.4,25.6,0.0875,0.00452,0.000177,0.092,0.0036,1,0.0818,0.174,0.00679,25.4,0,0,0,0,0,0,0
1993-10-01,1993,1,1,274,192.3,0.72,4,Mod_Dry,31,4,3,2,33,73,0.38,119.3,0.62,119.3,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.091,0.00589,0.00023,0.0969,0.00379,1,0.104,0.2,0.00784,25.4,0.924,0.97,0.897,27.5,26.6,26.6,639
1993-10-02,1993,1,1,275,190.93,0.72,4,Mod_Dry,31,4,3,2,33,73,0.38,117.9,0.62,117.9,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00577,0.000226,0.0963,0.00377,1,0.102,0.198,0.00774,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
1993-10-03,1993,1,1,276,189.56,0.73,4,Mod_Dry,31,4,3,2,33,73,0.39,116.6,0.61,116.6,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0901,0.00566,0.000221,0.0957,0.00374,1,0.0999,0.196,0.00765,25.4,0.922,0.97,0.895,26.8,26,26,623
1993-10-04,1993,1,1,277,187.65,0.74,4,Mod_Dry,31,4,3,2,33,73,0.39,114.7,0.61,114.7,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0894,0.0055,0.000215,0.0949,0.00371,1,0.0973,0.192,0.00751,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
1993-10-05,1993,1,1,278,186.28,0.74,4,Mod_Dry,31,4,3,2,33,73,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0889,0.00538,0.00021,0.0943,0.00369,1,0.0954,0.19,0.00742,25.4,0.92,0.97,0.892,25.9,25.2,25.2,604
1993-10-06,1993,1,1,279,184.92,0.74,4,Mod_Dry,31,4,3,2,33,73,0.4,111.9,0.6,111.9,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0884,0.00526,0.000206,0.0937,0.00366,1,0.0936,0.187,0.00732,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
1993-10-07,1993,1,1,280,183,0.75,4,Mod_Dry,31,4,3,2,33,73,0.4,110,0.6,110,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.0051,0.000199,0.0929,0.00363,1,0.091,0.184,0.00719,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1993-10-08,1993,1,2,281,181.64,0.75,4,Mod_Dry,31,4,3,2,33,73,0.4,108.6,0.6,108.6,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0873,0.00498,0.000195,0.0923,0.00361,1,0.0892,0.181,0.0071,25.4,0.917,0.97,0.889,24.8,24,24,577
1993-10-09,1993,1,2,282,180.27,0.76,4,Mod_Dry,31,4,3,2,33,73,0.41,107.3,0.59,107.3,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0868,0.00487,0.00019,0.0917,0.00359,1,0.0873,0.179,0.007,25.4,0.916,0.97,0.888,24.5,23.7,23.7,569
1993-10-10,1993,1,2,283,178.9,0.76,4,Mod_Dry,31,4,3,2,33,73,0.41,105.9,0.59,105.9,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0863,0.00475,0.000186,0.0911,0.00356,1,0.0855,0.177,0.00691,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
1993-10-11,1993,1,2,284,177.53,0.77,4,Mod_Dry,31,4,3,2,33,73,0.41,104.5,0.59,104.5,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0858,0.00464,0.000181,0.0905,0.00354,1,0.0836,0.174,0.00681,25.4,0.914,0.97,0.886,23.8,23.1,23.1,554
1993-10-12,1993,1,2,285,176.17,0.77,4,Mod_Dry,31,4,3,2,33,73,0.41,103.2,0.59,103.2,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0854,0.00452,0.000177,0.0899,0.00352,1,0.0818,0.172,0.00672,25.4,0.913,0.97,0.885,23.4,22.7,22.7,546
1993-10-13,1993,1,2,286,174.8,0.78,4,Mod_Dry,31,4,3,2,33,73,0.42,101.8,0.58,101.8,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0849,0.0044,0.000172,0.0893,0.00349,1,0.0799,0.169,0.00662,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
1993-10-14,1993,1,2,287,173.43,0.78,4,Mod_Dry,31,4,3,2,33,73,0.42,100.4,0.58,100.4,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0844,0.00429,0.000168,0.0887,0.00347,1,0.0781,0.167,0.00653,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
1993-10-15,1993,1,3,288,172.06,0.79,4,Mod_Dry,31,4,3,2,33,73,0.42,99.06,0.58,99.06,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0839,0.00417,0.000163,0.0881,0.00345,1,0.0762,0.164,0.00643,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
1993-10-16,1993,1,3,289,172.89,0.79,4,Mod_Dry,31,4,3,2,33,73,0.42,99.89,0.58,99.89,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0842,0.00424,0.000166,0.0884,0.00346,1,0.0774,0.166,0.00649,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
1993-10-17,1993,1,3,290,173.16,0.78,4,Mod_Dry,31,4,3,2,33,73,0.42,100.2,0.58,100.2,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0843,0.00426,0.000167,0.0886,0.00347,1,0.0777,0.166,0.00651,25.4,0.911,0.969,0.882,22.7,22,22,528
1993-10-18,1993,1,3,291,171.24,0.79,4,Mod_Dry,31,4,3,2,33,73,0.43,98.24,0.57,98.24,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0836,0.0041,0.000161,0.0877,0.00343,1,0.0751,0.163,0.00638,25.4,0.913,0.968,0.883,22.3,21.6,21.6,518
1993-10-19,1993,1,3,292,169.33,0.8,4,Mod_Dry,31,4,3,2,33,73,0.43,96.33,0.57,96.33,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0829,0.00394,0.000154,0.0869,0.0034,1,0.0725,0.159,0.00624,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
1993-10-20,1993,1,3,293,167.42,0.8,4,Mod_Dry,31,4,3,2,33,73,0.44,94.42,0.56,94.42,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0823,0.00378,0.000148,0.086,0.00337,1,0.07,0.156,0.00611,25.4,0.917,0.966,0.886,21.6,20.8,20.8,500
1993-10-21,1993,1,3,294,166.05,0.81,4,Mod_Dry,31,4,3,2,33,73,0.44,93.05,0.56,93.05,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0818,0.00366,0.000143,0.0854,0.00335,1,0.0681,0.154,0.00601,25.4,0.919,0.966,0.887,21.3,20.5,20.5,493
1993-10-22,1993,1,4,295,164.68,0.81,4,Mod_Dry,31,4,3,2,33,73,0.44,91.68,0.56,91.68,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0813,0.00354,0.000139,0.0848,0.00332,1,0.0663,0.151,0.00592,25.4,0.92,0.965,0.888,21,20.3,20.3,486
1993-10-23,1993,1,4,296,163.31,0.82,4,Mod_Dry,31,4,3,2,33,73,0.45,90.31,0.55,90.31,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0808,0.00343,0.000134,0.0842,0.0033,1,0.0644,0.149,0.00582,25.4,0.922,0.965,0.889,20.7,20,20,480
1993-10-24,1993,1,4,297,161.95,0.82,4,Mod_Dry,31,4,3,2,33,73,0.45,88.95,0.55,88.95,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0803,0.00331,0.00013,0.0836,0.00328,1,0.0626,0.146,0.00573,25.4,0.924,0.964,0.89,20.4,19.7,19.7,473
1993-10-25,1993,1,4,298,161.67,0.82,4,Mod_Dry,31,4,3,2,33,73,0.45,88.67,0.55,88.67,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0802,0.00329,0.000129,0.0835,0.00327,1,0.0622,0.146,0.00571,25.4,0.924,0.964,0.891,20.4,19.7,19.7,472
1993-10-26,1993,1,4,299,161.4,0.82,4,Mod_Dry,31,4,3,2,33,73,0.45,88.4,0.55,88.4,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.0801,0.00326,0.000128,0.0834,0.00327,1,0.0618,0.145,0.00569,25.4,0.924,0.964,0.891,20.3,19.6,19.6,470
1993-10-27,1993,1,4,300,160.03,0.83,4,Mod_Dry,31,4,3,2,33,73,0.46,87.03,0.54,87.03,0,0,0,0,-2,2,31,4,3,0,35,125,990,964.5,25.5,0.0797,0.00315,0.000123,0.0828,0.00324,1,0.06,0.143,0.0056,25.4,0.926,0.963,0.892,20.1,19.3,19.3,464
1993-10-28,1993,1,4,301,159.76,0.83,4,Mod_Dry,31,4,3,2,33,73,0.46,86.76,0.54,86.76,0,0,0,0,-2,2,31,4,3,0,35,125,990,964.5,25.5,0.0796,0.00312,0.000122,0.0827,0.00324,1,0.0596,0.142,0.00558,25.4,0.926,0.963,0.892,20,19.3,19.3,462
1993-10-29,1993,1,5,302,158.94,0.83,4,Mod_Dry,31,4,3,2,33,73,0.46,85.94,0.54,85.94,0,0,0,0,-2,2,31,4,3,0,35,124,990,964.5,25.5,0.0793,0.00305,0.00012,0.0823,0.00323,1,0.0585,0.141,0.00552,25.4,0.927,0.963,0.892,19.8,19.1,19.1,458
1993-10-30,1993,1,5,303,158.12,0.83,4,Mod_Dry,31,4,3,2,33,73,0.46,85.12,0.54,85.12,0,0,0,0,-2,2,31,4,3,0,35,123,990,964.5,25.5,0.079,0.00299,0.000117,0.082,0.00321,1,0.0574,0.139,0.00546,25.4,0.928,0.962,0.893,19.7,18.9,18.9,454
1993-10-31,1993,1,5,304,157.3,0.84,4,Mod_Dry,31,4,3,2,33,73,0.46,84.3,0.54,84.3,0,0,0,0,-2,2,31,4,3,0,35,122,990,964.5,25.5,0.0787,0.00292,0.000114,0.0816,0.0032,1,0.0563,0.138,0.00541,25.4,0.929,0.962,0.894,19.5,18.7,18.7,450
1993-11-01,1993,2,5,305,156.48,0.84,5,Dry,23,4,2,2,19,50,0.32,106.5,0.68,106.5,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0833,0.0048,0.000188,0.0881,0.00345,1,0.0862,0.174,0.00684,25.3,0.915,0.97,0.888,24.2,23.5,23.5,564
1993-11-02,1993,2,5,306,157.3,0.84,5,Dry,23,4,2,2,19,50,0.32,107.3,0.68,107.3,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0836,0.00487,0.000191,0.0885,0.00347,1,0.0874,0.176,0.00689,25.3,0.916,0.97,0.889,24.4,23.7,23.7,569
1993-11-03,1993,2,5,307,157.57,0.84,5,Dry,23,4,2,2,19,50,0.32,107.6,0.68,107.6,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0837,0.00489,0.000192,0.0886,0.00347,1,0.0877,0.176,0.00691,25.3,0.916,0.97,0.889,24.5,23.8,23.8,570
1993-11-04,1993,2,5,308,157.85,0.84,5,Dry,23,4,2,2,19,50,0.32,107.8,0.68,107.8,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0838,0.00492,0.000193,0.0887,0.00348,1,0.0881,0.177,0.00693,25.3,0.916,0.97,0.889,24.6,23.8,23.8,572
1993-11-05,1993,2,6,309,161.95,0.82,5,Dry,23,4,2,2,19,50,0.31,112,0.69,112,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0853,0.00527,0.000206,0.0905,0.00355,1,0.0936,0.184,0.00722,25.3,0.919,0.97,0.892,25.6,24.8,24.8,595
1993-11-06,1993,2,6,310,168.24,0.8,5,Dry,23,4,2,2,19,50,0.3,118.2,0.7,118.2,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.0058,0.000227,0.0933,0.00365,1,0.102,0.195,0.00765,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
1993-11-07,1993,2,6,311,174.53,0.78,5,Dry,23,4,2,2,19,50,0.29,124.5,0.71,124.5,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0897,0.00634,0.000248,0.0961,0.00376,1,0.111,0.207,0.00809,25.3,0.928,0.97,0.9,28.7,27.9,27.9,669
1993-11-08,1993,2,6,312,176.99,0.77,5,Dry,23,4,2,2,19,50,0.28,127,0.72,127,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0906,0.00654,0.000256,0.0971,0.0038,1,0.114,0.211,0.00826,25.3,0.929,0.97,0.901,29.3,28.4,28.4,683
1993-11-09,1993,2,6,313,177.26,0.77,5,Dry,23,4,2,2,19,50,0.28,127.3,0.72,127.3,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0907,0.00657,0.000257,0.0972,0.00381,1,0.114,0.212,0.00828,25.3,0.929,0.97,0.901,29.4,28.5,28.5,684
1993-11-10,1993,2,6,314,178.08,0.77,5,Dry,23,4,2,2,19,50,0.28,128.1,0.72,128.1,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.091,0.00664,0.00026,0.0976,0.00382,1,0.115,0.213,0.00834,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
1993-11-11,1993,2,6,315,178.9,0.76,5,Dry,23,4,2,2,19,50,0.28,128.9,0.72,128.9,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0913,0.00671,0.000262,0.098,0.00383,1,0.117,0.214,0.00839,25.3,0.93,0.97,0.902,29.8,28.9,28.9,694
1993-11-12,1993,2,7,316,179.72,0.76,5,Dry,23,4,2,2,19,50,0.28,129.7,0.72,129.7,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0915,0.00678,0.000265,0.0983,0.00385,1,0.118,0.216,0.00845,25.3,0.93,0.97,0.902,30,29.1,29.1,698
1993-11-13,1993,2,7,317,178.35,0.77,5,Dry,23,4,2,2,19,50,0.28,128.3,0.72,128.3,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0911,0.00666,0.000261,0.0977,0.00382,1,0.116,0.213,0.00835,25.3,0.93,0.97,0.902,29.7,28.8,28.8,691
1993-11-14,1993,2,7,318,176.99,0.77,5,Dry,23,4,2,2,19,50,0.28,127,0.72,127,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0906,0.00654,0.000256,0.0971,0.0038,1,0.114,0.211,0.00826,25.3,0.929,0.97,0.901,29.3,28.4,28.4,683
1993-11-15,1993,2,7,319,179.99,0.76,5,Dry,23,4,2,2,19,50,0.28,130,0.72,130,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0916,0.0068,0.000266,0.0984,0.00385,1,0.118,0.216,0.00847,25.3,0.93,0.97,0.903,30.1,29.2,29.2,700
1993-11-16,1993,2,7,320,184.64,0.74,5,Dry,23,4,2,2,19,50,0.27,134.6,0.73,134.6,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0933,0.00719,0.000281,0.1,0.00393,1,0.124,0.225,0.00879,25.3,0.932,0.97,0.904,31.2,30.3,30.3,726
1993-11-17,1993,2,7,321,188.74,0.73,5,Dry,23,4,2,2,19,50,0.27,138.7,0.73,138.7,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0947,0.00754,0.000295,0.102,0.004,1,0.13,0.232,0.00907,25.3,0.934,0.97,0.906,32.2,31.2,31.2,750
1993-11-18,1993,2,7,322,190.66,0.73,5,Dry,23,4,2,2,19,50,0.26,140.7,0.74,140.7,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0954,0.00771,0.000301,0.103,0.00403,1,0.132,0.236,0.00921,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
1993-11-19,1993,2,8,323,190.39,0.73,5,Dry,23,4,2,2,19,50,0.26,140.4,0.74,140.4,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0953,0.00768,0.0003,0.103,0.00403,1,0.132,0.235,0.00919,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
1993-11-20,1993,2,8,324,188.47,0.73,5,Dry,23,4,2,2,19,50,0.27,138.5,0.73,138.5,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0946,0.00752,0.000294,0.102,0.00399,1,0.129,0.232,0.00905,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
1993-11-21,1993,2,8,325,187.65,0.74,5,Dry,23,4,2,2,19,50,0.27,137.7,0.73,137.7,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0943,0.00745,0.000291,0.102,0.00398,1,0.128,0.23,0.009,25.3,0.934,0.97,0.906,31.9,31,31,744
1993-11-22,1993,2,8,326,186.83,0.74,5,Dry,23,4,2,2,19,50,0.27,136.8,0.73,136.8,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0941,0.00738,0.000289,0.101,0.00397,1,0.127,0.229,0.00894,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
1993-11-23,1993,2,8,327,188.2,0.73,5,Dry,23,4,2,2,19,50,0.27,138.2,0.73,138.2,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0945,0.0075,0.000293,0.102,0.00399,1,0.129,0.231,0.00904,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
1993-11-24,1993,2,8,328,189.56,0.73,5,Dry,23,4,2,2,19,50,0.26,139.6,0.74,139.6,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.095,0.00761,0.000298,0.103,0.00401,1,0.131,0.234,0.00913,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
1993-11-25,1993,2,8,329,191.48,0.72,5,Dry,23,4,2,2,19,50,0.26,141.5,0.74,141.5,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0957,0.00778,0.000304,0.103,0.00404,1,0.133,0.237,0.00926,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
1993-11-26,1993,2,9,330,193.39,0.72,5,Dry,23,4,2,2,19,50,0.26,143.4,0.74,143.4,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0964,0.00794,0.00031,0.104,0.00408,1,0.136,0.24,0.00939,25.3,0.936,0.97,0.908,33.4,32.4,32.4,776
1993-11-27,1993,2,9,331,195.31,0.71,5,Dry,23,4,2,2,19,50,0.26,145.3,0.74,145.3,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0971,0.0081,0.000317,0.105,0.00411,1,0.139,0.244,0.00953,25.3,0.937,0.97,0.908,33.8,32.8,32.8,788
1993-11-28,1993,2,9,332,199.41,0.7,5,Dry,23,4,2,2,19,50,0.25,149.4,0.75,149.4,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0985,0.00845,0.00033,0.107,0.00418,1,0.144,0.251,0.00981,25.3,0.938,0.97,0.91,34.8,33.8,33.8,811
1993-11-29,1993,2,9,333,200.23,0.69,5,Dry,23,4,2,2,19,50,0.25,150.2,0.75,150.2,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0988,0.00852,0.000333,0.107,0.00419,1,0.145,0.253,0.00987,25.3,0.938,0.97,0.91,35,34,34,816
1993-11-30,1993,2,9,334,197.77,0.7,5,Dry,23,4,2,2,19,50,0.25,147.8,0.75,147.8,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.0979,0.00831,0.000325,0.106,0.00415,1,0.142,0.248,0.0097,25.3,0.938,0.97,0.909,34.4,33.4,33.4,802
1993-12-01,1993,3,9,335,194.76,0.71,5,Dry,26,4,3,2,24,59,0.3,135.8,0.7,135.8,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.00729,0.000285,0.102,0.004,1,0.126,0.228,0.00892,25.4,0.933,0.97,0.905,31.5,30.5,30.5,733
1993-12-02,1993,3,9,336,193.39,0.72,5,Dry,26,4,3,2,24,59,0.3,134.4,0.69,134.4,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0946,0.00717,0.00028,0.102,0.00398,1,0.124,0.226,0.00882,25.4,0.932,0.97,0.904,31.2,30.2,30.2,725
1993-12-03,1993,3,10,337,195.31,0.71,5,Dry,26,4,3,2,24,59,0.3,136.3,0.7,136.3,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0953,0.00734,0.000287,0.103,0.00401,1,0.127,0.229,0.00895,25.4,0.933,0.97,0.905,31.6,30.7,30.7,736
1993-12-04,1993,3,10,338,200.5,0.69,5,Dry,26,4,3,2,24,59,0.29,141.5,0.71,141.5,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0971,0.00778,0.000304,0.105,0.0041,1,0.134,0.238,0.00931,25.4,0.935,0.97,0.907,32.9,31.9,31.9,766
1993-12-05,1993,3,10,339,201.87,0.69,5,Dry,26,4,3,2,24,59,0.29,142.9,0.71,142.9,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0976,0.00789,0.000308,0.105,0.00412,1,0.135,0.241,0.00941,25.3,0.936,0.97,0.908,33.2,32.2,32.2,774
1993-12-06,1993,3,10,340,203.24,0.69,5,Dry,26,4,3,2,24,59,0.29,144.2,0.71,144.2,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0981,0.00801,0.000313,0.106,0.00415,1,0.137,0.243,0.00951,25.3,0.936,0.97,0.908,33.6,32.5,32.5,781
1993-12-07,1993,3,10,341,204.6,0.68,5,Dry,26,4,3,2,24,59,0.29,145.6,0.71,145.6,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0986,0.00813,0.000318,0.107,0.00417,1,0.139,0.246,0.00961,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
1993-12-08,1993,3,10,342,204.88,0.68,5,Dry,26,4,3,2,24,59,0.29,145.9,0.71,145.9,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00815,0.000319,0.107,0.00418,1,0.139,0.246,0.00963,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
1993-12-09,1993,3,10,343,208.98,0.67,5,Dry,26,4,3,2,24,59,0.28,150,0.72,150,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.0085,0.000333,0.109,0.00425,1,0.145,0.254,0.00993,25.3,0.939,0.97,0.91,34.9,33.9,33.9,813
1993-12-10,1993,3,11,344,213.08,0.65,5,Dry,26,4,3,2,24,59,0.28,154.1,0.72,154.1,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00885,0.000347,0.11,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,835
1993-12-11,1993,3,11,345,216.64,0.65,5,Dry,26,4,3,2,24,59,0.27,157.6,0.73,157.6,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00915,0.000359,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,855
1993-12-12,1993,3,11,346,219.1,0.64,5,Dry,26,4,3,2,24,59,0.27,160.1,0.73,160.1,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00936,0.000367,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,868
1993-12-13,1993,3,11,347,222.1,0.63,5,Dry,26,4,3,2,24,59,0.27,163.1,0.73,163.1,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00961,0.000377,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,886
1993-12-14,1993,3,11,348,221.83,0.63,5,Dry,26,4,3,2,24,59,0.27,162.8,0.73,162.8,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00959,0.000377,0.114,0.00449,1,0.162,0.277,0.0109,25.2,0.943,0.972,0.916,37.9,36.8,36.8,884
1993-12-15,1993,3,11,349,219.37,0.64,5,Dry,26,4,3,2,24,59,0.27,160.4,0.73,160.4,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00938,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,870
1993-12-16,1993,3,11,350,216.36,0.65,5,Dry,26,4,3,2,24,59,0.27,157.4,0.73,157.4,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00913,0.000358,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,853
1993-12-17,1993,3,12,351,213.35,0.65,5,Dry,26,4,3,2,24,59,0.28,154.3,0.72,154.3,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00887,0.000348,0.111,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.9,34.9,837
1993-12-18,1993,3,12,352,210.89,0.66,5,Dry,26,4,3,2,24,59,0.28,151.9,0.72,151.9,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00866,0.000339,0.109,0.00429,1,0.148,0.257,0.0101,25.3,0.939,0.97,0.911,35.4,34.3,34.3,823
1993-12-19,1993,3,12,353,209.53,0.67,5,Dry,26,4,3,2,24,59,0.28,150.5,0.72,150.5,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00855,0.000335,0.109,0.00426,1,0.146,0.255,0.00997,25.3,0.939,0.97,0.911,35,34,34,816
1993-12-20,1993,3,12,354,211.44,0.66,5,Dry,26,4,3,2,24,59,0.28,152.4,0.72,152.4,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00871,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
1993-12-21,1993,3,12,355,213.35,0.65,5,Dry,26,4,3,2,24,59,0.28,154.3,0.72,154.3,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00887,0.000348,0.111,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.9,34.9,837
1993-12-22,1993,3,12,356,213.63,0.65,5,Dry,26,4,3,2,24,59,0.28,154.6,0.72,154.6,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00889,0.000349,0.111,0.00434,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,838
1993-12-23,1993,3,12,357,217.73,0.64,5,Dry,26,4,3,2,24,59,0.27,158.7,0.73,158.7,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00924,0.000363,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,861
1993-12-24,1993,3,13,358,221.83,0.63,5,Dry,26,4,3,2,24,59,0.27,162.8,0.73,162.8,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00959,0.000377,0.114,0.00449,1,0.162,0.277,0.0109,25.2,0.943,0.972,0.916,37.9,36.8,36.8,884
1993-12-25,1993,3,13,359,225.93,0.62,5,Dry,26,4,3,2,24,59,0.26,166.9,0.74,166.9,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00994,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,909
1993-12-26,1993,3,13,360,229.49,0.62,5,Dry,26,4,3,2,24,59,0.26,170.5,0.74,170.5,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00463,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,930
1993-12-27,1993,3,13,361,231.95,0.61,5,Dry,26,4,3,2,24,59,0.25,172.9,0.75,172.9,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000411,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.3,39.4,39.4,944
1993-12-28,1993,3,13,362,234.41,0.61,5,Dry,26,4,3,2,24,59,0.25,175.4,0.75,175.4,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00472,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,959
1993-12-29,1993,3,13,363,237.96,0.6,5,Dry,26,4,3,2,24,59,0.25,179,0.75,179,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000432,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.929,41.7,40.9,40.9,981
1993-12-30,1993,3,13,364,239.33,0.6,5,Dry,26,4,3,2,24,59,0.25,180.3,0.75,180.3,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42,41.2,41.2,988
1993-12-31,1993,3,14,365,238.51,0.6,5,Dry,26,4,3,2,24,59,0.25,179.5,0.75,179.5,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000434,0.122,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,41,41,984
1994-01-01,1993,4,14,1,238.78,0.6,5,Dry,29,5,4,2,33,73,0.31,165.8,0.69,165.8,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.107,0.00984,0.000388,0.117,0.00462,1,0.166,0.284,0.0112,25.1,0.944,0.973,0.918,38.5,37.4,37.4,899
1994-01-02,1993,4,14,2,239.06,0.6,5,Dry,29,5,4,2,33,73,0.3,166.1,0.69,166.1,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00987,0.000389,0.117,0.00463,1,0.167,0.284,0.0112,25.1,0.944,0.973,0.918,38.6,37.5,37.5,900
1994-01-03,1993,4,14,3,238.78,0.6,5,Dry,29,5,4,2,33,73,0.31,165.8,0.69,165.8,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.107,0.00984,0.000388,0.117,0.00462,1,0.166,0.284,0.0112,25.1,0.944,0.973,0.918,38.5,37.4,37.4,899
1994-01-04,1993,4,14,4,241.24,0.59,5,Dry,29,5,4,2,33,73,0.3,168.2,0.7,168.2,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.0101,0.000396,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39.1,38,38,913
1994-01-05,1993,4,14,5,245.89,0.58,5,Dry,29,5,4,2,33,73,0.3,172.9,0.7,172.9,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0104,0.000412,0.12,0.00475,1,0.176,0.296,0.0117,25,0.946,0.976,0.924,40.1,39.2,39.2,941
1994-01-06,1993,4,14,6,252.18,0.57,5,Dry,29,5,4,2,33,73,0.29,179.2,0.71,179.2,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00487,1,0.184,0.308,0.0122,25,0.948,0.98,0.929,41.6,40.8,40.8,979
1994-01-07,1993,4,15,7,257.92,0.56,5,Dry,29,5,4,2,33,73,0.28,184.9,0.72,184.9,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000454,0.126,0.00497,1,0.192,0.318,0.0126,25,0.95,0.98,0.931,43,42.1,42.1,1010
1994-01-08,1993,4,15,8,262.57,0.55,5,Dry,29,5,4,2,33,73,0.28,189.6,0.72,189.6,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.00047,0.128,0.00506,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44.1,43.2,43.2,1040
1994-01-09,1993,4,15,9,265.58,0.55,5,Dry,29,5,4,2,33,73,0.28,192.6,0.72,192.6,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0121,0.00048,0.129,0.00511,1,0.202,0.332,0.0131,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
1994-01-10,1993,4,15,10,266.95,0.54,5,Dry,29,5,4,2,33,73,0.27,193.9,0.73,193.9,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000485,0.13,0.00514,1,0.204,0.334,0.0132,24.9,0.953,0.98,0.934,45.1,44.2,44.2,1060
1994-01-11,1993,4,15,11,273.24,0.54,5,Dry,29,5,4,2,33,73,0.27,200.2,0.73,200.2,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0128,0.000507,0.132,0.00525,1,0.213,0.345,0.0137,24.9,0.955,0.98,0.936,46.6,45.7,45.7,1100
1994-01-12,1993,4,15,12,281.17,0.52,5,Dry,29,5,4,2,33,73,0.26,208.2,0.74,208.2,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000534,0.136,0.0054,1,0.224,0.359,0.0143,24.8,0.956,0.98,0.937,48.4,47.5,47.5,1140
1994-01-13,1993,4,15,13,288.55,0.51,5,Dry,29,5,4,2,33,73,0.25,215.6,0.75,215.6,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.00056,0.139,0.00553,1,0.233,0.373,0.0148,24.8,0.958,0.98,0.938,50.1,48.2,48.2,1160
1994-01-14,1993,4,16,14,297.03,0.5,5,Dry,29,5,4,2,33,73,0.25,224,0.75,224,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.000589,0.143,0.00569,1,0.245,0.388,0.0154,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
1994-01-15,1993,4,16,15,307.14,0.49,5,Dry,29,5,4,2,33,73,0.24,234.1,0.76,234.1,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.132,0.0157,0.000624,0.147,0.00587,2,0.101,0.248,0.00989,24.8,0.924,0.97,0.897,26.3,25.5,51.1,1230
1994-01-16,1993,4,16,16,317.26,0.48,5,Dry,29,5,4,2,33,73,0.23,244.3,0.77,244.3,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.00066,0.152,0.00606,2,0.107,0.259,0.0104,24.8,0.927,0.97,0.9,27.5,26.7,53.3,1280
1994-01-17,1993,4,16,17,329.02,0.46,5,Dry,29,5,4,2,33,73,0.22,256,0.78,256,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0198,0.000795,0.159,0.00638,2,0.115,0.274,0.011,24.7,0.931,0.97,0.903,28.8,28,55.9,1340
1994-01-18,1993,4,16,18,340.23,0.45,5,Dry,29,5,4,2,33,73,0.21,267.2,0.79,267.2,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0251,0.00101,0.168,0.00676,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.4,1400
1994-01-19,1993,4,16,19,353.08,0.44,5,Dry,29,5,4,2,33,73,0.21,280.1,0.79,280.1,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.0312,0.00126,0.179,0.00721,2,0.132,0.311,0.0125,24.5,0.936,0.97,0.908,31.5,30.6,61.1,1470
1994-01-20,1993,4,16,20,365.39,0.43,5,Dry,29,5,4,2,33,73,0.2,292.4,0.8,292.4,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.037,0.00149,0.189,0.00764,2,0.14,0.329,0.0133,24.4,0.939,0.97,0.91,32.9,31.9,63.8,1530
1994-01-21,1993,4,17,21,379.33,0.41,5,Dry,29,5,4,2,33,73,0.19,306.3,0.81,306.3,0,0,0,0,-2,2,29,5,4,0,35,344,990,965.3,24.7,0.157,0.0436,0.00176,0.201,0.00812,2,0.149,0.35,0.0142,24.4,0.941,0.97,0.913,34.4,33.4,66.8,1600
1994-01-22,1993,4,17,22,392.73,0.4,5,Dry,29,5,4,2,33,73,0.19,319.7,0.81,319.7,0,0,0,0,-2,2,29,5,4,0,35,358,990,965.4,24.6,0.162,0.0499,0.00203,0.212,0.00859,2,0.158,0.37,0.015,24.3,0.943,0.97,0.915,35.9,34.8,69.6,1670
1994-01-23,1993,4,17,23,402.85,0.39,5,Dry,29,5,4,2,33,73,0.18,329.9,0.82,329.9,0,0,0,0,-2,2,29,5,4,0,35,368,990,965.4,24.6,0.165,0.0547,0.00222,0.22,0.00895,2,0.165,0.385,0.0157,24.2,0.945,0.97,0.917,37,35.9,71.8,1720
1994-01-24,1993,4,17,24,412.42,0.38,5,Dry,29,5,4,2,33,73,0.18,339.4,0.82,339.4,0,0,0,0,-2,2,29,5,4,0,35,377,990,965.5,24.5,0.169,0.0592,0.00241,0.228,0.00929,2,0.172,0.4,0.0163,24.1,0.947,0.972,0.92,38,37,73.9,1770
1994-01-25,1993,4,17,25,424.72,0.37,5,Dry,29,5,4,2,33,73,0.17,351.7,0.83,351.7,0,0,0,0,-2,2,29,5,4,0,35,390,990,965.5,24.5,0.173,0.065,0.00265,0.238,0.00972,2,0.18,0.418,0.0171,24.1,0.949,0.975,0.925,39.4,38.4,76.8,1840
1994-01-26,1993,4,17,26,440.85,0.36,5,Dry,29,5,4,2,33,73,0.17,367.9,0.83,367.9,0,0,0,0,-2,2,29,5,4,0,35,406,990,965.6,24.4,0.179,0.0726,0.00297,0.251,0.0103,2,0.191,0.442,0.0181,24,0.951,0.978,0.93,41.1,40.2,80.5,1930
1994-01-27,1993,4,17,27,458.08,0.35,5,Dry,29,5,4,2,33,73,0.16,385.1,0.84,385.1,0,0,0,0,-2,2,29,5,4,0,35,423,990,965.7,24.3,0.185,0.0808,0.00332,0.266,0.0109,2,0.202,0.468,0.0192,23.9,0.953,0.98,0.934,43,42.1,84.2,2020
1994-01-28,1993,4,18,28,471.48,0.34,5,Dry,29,5,4,2,33,73,0.15,398.5,0.84,398.5,0,0,0,0,-2,2,29,5,4,0,35,436,990,965.7,24.3,0.19,0.0871,0.00359,0.277,0.0114,2,0.211,0.488,0.0201,23.8,0.955,0.98,0.936,44.4,43.5,87,2090
1994-01-29,1993,4,18,29,482.69,0.33,5,Dry,29,5,4,2,33,73,0.15,409.7,0.85,409.7,0,0,0,0,-2,2,29,5,4,0,35,448,990,965.8,24.2,0.194,0.0924,0.00381,0.286,0.0118,2,0.219,0.505,0.0208,23.7,0.956,0.98,0.937,45.5,44.6,89.3,2140
1994-01-30,1993,4,18,30,496.64,0.32,5,Dry,29,5,4,2,33,73,0.15,423.6,0.85,423.6,0,0,0,0,-2,2,29,5,4,0,35,462,990,965.8,24.2,0.198,0.099,0.0041,0.297,0.0123,2,0.228,0.526,0.0218,23.6,0.957,0.98,0.937,47,46,92.1,2210
1994-01-31,1993,4,18,31,511.13,0.31,5,Dry,29,5,4,2,33,73,0.14,438.1,0.86,438.1,0,0,0,0,-2,2,29,5,4,0,35,476,990,965.9,24.1,0.204,0.106,0.00439,0.309,0.0128,2,0.238,0.548,0.0227,23.6,0.958,0.98,0.938,48.4,47.5,95,2280
1994-02-01,1993,5,18,32,526.71,0.3,5,Dry,31,6,4,3,41,85,0.16,441.7,0.84,441.7,0,0,0,0,-3,3,31,6,4,0,44,483,990,966,24,0.206,0.107,0.00447,0.313,0.013,2,0.241,0.554,0.0231,23.5,0.958,0.98,0.939,48.7,47.7,95.4,2290
1994-02-02,1993,5,18,33,540.11,0.29,5,Dry,31,6,4,3,41,85,0.16,455.1,0.84,455.1,0,0,0,0,-3,3,31,6,4,0,44,496,990,966,24,0.211,0.114,0.00475,0.324,0.0135,2,0.25,0.574,0.024,23.4,0.958,0.98,0.939,50,48.2,96.4,2310
1994-02-03,1993,5,18,34,554.06,0.29,5,Dry,31,6,4,3,41,85,0.15,469.1,0.85,469.1,0,0,0,0,-3,3,31,6,4,0,44,510,990,966.1,23.9,0.216,0.12,0.00504,0.337,0.0141,2,0.259,0.596,0.0249,23.3,0.957,0.98,0.938,51.3,48.2,96.4,2310
1994-02-04,1993,5,19,35,568.55,0.28,5,Dry,31,6,4,3,41,85,0.15,483.6,0.85,483.6,0,0,0,0,-3,3,31,6,4,0,44,525,990,966.2,23.8,0.225,0.127,0.00534,0.352,0.0148,2,0.269,0.621,0.026,23.2,0.956,0.98,0.937,52.6,48.2,96.4,2310
1994-02-05,1993,5,19,36,584.68,0.27,5,Dry,31,6,4,3,41,85,0.14,499.7,0.85,499.7,0,0,0,0,-3,3,31,6,4,0,44,541,990,966.2,23.8,0.234,0.135,0.00567,0.369,0.0155,3,0.167,0.536,0.0225,23.2,0.946,0.97,0.918,35.9,34.8,104,2510
1994-02-06,1993,5,19,37,600.81,0.26,5,Dry,31,6,4,3,41,85,0.14,515.8,0.86,515.8,0,0,0,0,-3,3,31,6,4,0,44,557,990,966.3,23.7,0.243,0.146,0.00614,0.389,0.0164,3,0.175,0.563,0.0238,23.1,0.948,0.97,0.919,37,35.9,108,2580
1994-02-07,1993,5,19,38,615.31,0.25,5,Dry,31,6,4,3,41,85,0.14,530.3,0.86,530.3,0,0,0,0,-3,3,31,6,4,0,44,571,990,966.4,23.6,0.251,0.155,0.00657,0.406,0.0172,3,0.181,0.588,0.0249,23.1,0.949,0.972,0.922,37.9,36.9,111,2650
1994-02-08,1993,5,19,39,628.16,0.24,5,Dry,31,6,4,3,41,85,0.14,543.2,0.86,543.2,0,0,0,0,-3,3,31,6,4,0,44,584,990,966.4,23.6,0.258,0.164,0.00695,0.422,0.0179,3,0.187,0.609,0.0258,23,0.95,0.973,0.925,38.8,37.7,113,2720
1994-02-09,1993,5,19,40,638.28,0.24,5,Dry,31,6,4,3,41,85,0.13,553.3,0.87,553.3,0,0,0,0,-3,3,31,6,4,0,44,594,990,966.5,23.5,0.264,0.171,0.00724,0.435,0.0185,3,0.191,0.626,0.0266,22.9,0.951,0.975,0.927,39.4,38.4,115,2770
1994-02-10,1993,5,19,41,652.22,0.23,5,Dry,31,6,4,3,41,85,0.13,567.2,0.87,567.2,0,0,0,0,-3,3,31,6,4,0,44,608,990,966.5,23.5,0.272,0.18,0.00766,0.452,0.0192,3,0.198,0.65,0.0277,22.8,0.952,0.977,0.93,40.3,39.4,118,2840
1994-02-11,1993,5,20,42,666.71,0.23,5,Dry,31,6,4,3,41,85,0.13,581.7,0.87,581.7,0,0,0,0,-3,3,31,6,4,0,44,623,990,966.6,23.4,0.28,0.19,0.00809,0.47,0.0201,3,0.204,0.674,0.0288,22.8,0.953,0.979,0.933,41.2,40.4,121,2910
1994-02-12,1993,5,20,43,681.21,0.22,5,Dry,31,6,4,3,41,85,0.13,596.2,0.88,596.2,0,0,0,0,-3,3,31,6,4,0,44,637,990,966.6,23.4,0.289,0.199,0.00852,0.488,0.0209,3,0.211,0.699,0.0299,22.7,0.954,0.98,0.935,42.2,41.3,124,2980
1994-02-13,1993,5,20,44,693.51,0.22,5,Dry,31,6,4,3,41,85,0.12,608.5,0.88,608.5,0,0,0,0,-3,3,31,6,4,0,44,650,990,966.7,23.3,0.296,0.207,0.0089,0.503,0.0216,3,0.216,0.719,0.0308,22.6,0.955,0.98,0.936,42.9,42.1,126,3030
1994-02-14,1993,5,20,45,705.27,0.21,5,Dry,31,6,4,3,41,85,0.12,620.3,0.88,620.3,0,0,0,0,-3,3,31,6,4,0,44,661,990,966.7,23.3,0.302,0.215,0.00925,0.518,0.0222,3,0.222,0.739,0.0318,22.5,0.955,0.98,0.936,43.7,42.8,128,3080
1994-02-15,1993,5,20,46,717.57,0.21,5,Dry,31,6,4,3,41,85,0.12,632.6,0.88,632.6,0,0,0,0,-3,3,31,6,4,0,44,674,990,966.8,23.2,0.309,0.224,0.00962,0.533,0.0229,3,0.227,0.76,0.0327,22.5,0.956,0.98,0.937,44.4,43.5,131,3130
1994-02-16,1993,5,20,47,730.42,0.2,5,Dry,31,6,4,3,41,85,0.12,645.4,0.88,645.4,0,0,0,0,-3,3,31,6,4,0,44,686,990,966.8,23.2,0.317,0.232,0.01,0.549,0.0237,3,0.233,0.782,0.0337,22.4,0.956,0.98,0.937,45.2,44.3,133,3190
1994-02-17,1993,5,20,48,744.37,0.2,5,Dry,31,6,4,3,41,85,0.11,659.4,0.89,659.4,0,0,0,0,-3,3,31,6,4,0,44,700,990,966.9,23.1,0.325,0.241,0.0104,0.566,0.0245,3,0.239,0.805,0.0348,22.3,0.957,0.98,0.938,46,45.1,135,3250
1994-02-18,1993,5,21,49,759.41,0.19,5,Dry,31,6,4,3,41,85,0.11,674.4,0.89,674.4,0,0,0,0,-3,3,31,6,4,0,44,715,990,966.9,23.1,0.333,0.252,0.0109,0.585,0.0253,3,0.246,0.831,0.036,22.2,0.957,0.98,0.938,46.9,46,138,3310
1994-02-19,1993,5,21,50,772.79,0.19,5,Dry,31,6,4,3,41,85,0.11,687.8,0.89,687.8,0,0,0,0,-3,3,31,6,4,0,44,729,990,967,23,0.341,0.26,0.0113,0.601,0.0261,3,0.252,0.853,0.0371,22.2,0.957,0.98,0.938,47.7,46.7,140,3360
1994-02-20,1993,5,21,51,783.95,0.18,5,Dry,31,6,4,3,41,85,0.11,699,0.89,699,0,0,0,0,-3,3,31,6,4,0,44,740,990,967,23,0.347,0.268,0.0117,0.615,0.0268,3,0.257,0.872,0.038,22.1,0.957,0.98,0.938,48.3,47.3,142,3410
1994-02-21,1993,5,21,52,797.47,0.18,4,Mod_Dry,36,6,5,4,54,105,0.13,692.5,0.87,692.5,0,0,0,0,-4,4,36,6,5,0,58,739,990,967.1,22.9,0.347,0.264,0.0115,0.61,0.0266,3,0.254,0.864,0.0377,22,0.957,0.98,0.938,47.8,46.8,140,3370
1994-02-22,1993,5,21,53,816.06,0.17,4,Mod_Dry,36,6,5,4,54,105,0.13,711.1,0.87,711.1,0,0,0,0,-4,4,36,6,5,0,58,758,990,967.2,22.8,0.357,0.276,0.0121,0.633,0.0277,3,0.262,0.896,0.0392,21.9,0.957,0.98,0.938,48.8,47.8,143,3440
1994-02-23,1993,5,21,54,836.36,0.16,4,Mod_Dry,36,6,5,4,54,105,0.13,731.4,0.87,731.4,0,0,0,0,-4,4,36,6,5,0,58,778,990,967.2,22.8,0.369,0.29,0.0127,0.658,0.0289,3,0.272,0.93,0.0409,21.8,0.957,0.98,0.938,49.9,48.2,145,3470
1994-02-24,1993,5,21,55,858.04,0.16,4,Mod_Dry,36,6,5,4,54,105,0.12,753,0.88,753,0,0,0,0,-4,4,36,6,5,0,58,800,990,967.3,22.7,0.387,0.303,0.0134,0.691,0.0305,3,0.281,0.972,0.0429,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
1994-02-25,1993,5,22,56,880.9,0.15,4,Mod_Dry,36,6,5,4,54,105,0.12,775.9,0.88,775.9,0,0,0,0,-4,4,36,6,5,0,58,823,990,967.4,22.6,0.408,0.315,0.0139,0.723,0.032,3,0.287,1.01,0.0447,21.6,0.956,0.98,0.937,52.3,48.2,145,3470
1994-02-26,1993,5,22,57,900.38,0.15,4,Mod_Dry,36,6,5,4,54,105,0.12,795.4,0.88,795.4,0,0,0,0,-4,4,36,6,5,0,58,842,990,967.5,22.5,0.426,0.324,0.0144,0.75,0.0333,4,0.211,0.961,0.0427,21.5,0.953,0.976,0.93,40,39.1,156,3750
1994-02-27,1993,5,22,58,915.97,0.14,4,Mod_Dry,36,6,5,4,54,105,0.12,811,0.89,811,0,0,0,0,-4,4,36,6,5,0,58,858,990,967.6,22.4,0.44,0.332,0.0148,0.772,0.0344,4,0.216,0.988,0.044,21.4,0.954,0.977,0.932,40.7,39.8,159,3820
1994-02-28,1993,5,22,59,922.76,0.14,4,Mod_Dry,36,6,5,4,54,105,0.11,817.8,0.89,817.8,0,0,0,0,-4,4,36,6,5,0,58,865,990,967.6,22.4,0.447,0.335,0.0149,0.781,0.0349,4,0.218,1,0.0446,21.4,0.954,0.978,0.933,40.9,40,160,3840
1994-03-01,1993,6,22,60,929.61,0.14,4,Mod_Dry,41,8,7,6,67,129,0.14,800.6,0.86,800.6,0,0,0,0,-6,6,41,8,7,0,73,857,990,967.6,22.4,0.439,0.326,0.0146,0.766,0.0342,4,0.213,0.978,0.0437,21.4,0.953,0.976,0.931,40.1,39.1,156,3750
1994-03-02,1993,6,22,61,936.53,0.14,4,Mod_Dry,41,8,7,6,67,129,0.14,807.5,0.86,807.5,0,0,0,0,-6,6,41,8,7,0,73,864,990,967.6,22.4,0.445,0.33,0.0148,0.775,0.0347,4,0.215,0.99,0.0443,21.4,0.953,0.977,0.931,40.3,39.4,158,3780
1994-03-03,1993,6,22,62,938.85,0.14,4,Mod_Dry,41,8,7,6,67,129,0.14,809.9,0.86,809.9,0,0,0,0,-6,6,41,8,7,0,73,866,990,967.7,22.3,0.448,0.331,0.0148,0.779,0.0348,4,0.216,0.994,0.0445,21.4,0.954,0.977,0.932,40.4,39.5,158,3790
1994-03-04,1993,6,23,63,941.18,0.14,4,Mod_Dry,41,8,7,6,67,129,0.14,812.2,0.86,812.2,0,0,0,0,-6,6,41,8,7,0,73,868,990,967.7,22.3,0.45,0.332,0.0149,0.782,0.035,4,0.217,0.998,0.0447,21.3,0.954,0.977,0.932,40.5,39.6,158,3800
1994-03-05,1993,6,23,64,943.51,0.14,4,Mod_Dry,41,8,7,6,67,129,0.14,814.5,0.86,814.5,0,0,0,0,-6,6,41,8,7,0,73,871,990,967.7,22.3,0.452,0.333,0.0149,0.785,0.0352,4,0.217,1,0.0449,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
1994-03-06,1993,6,23,65,950.55,0.13,4,Mod_Dry,41,8,7,6,67,129,0.14,821.5,0.86,821.5,0,0,0,0,-6,6,41,8,7,0,73,878,990,967.7,22.3,0.458,0.337,0.0151,0.795,0.0356,4,0.22,1.01,0.0455,21.3,0.954,0.978,0.933,40.9,40,160,3840
1994-03-07,1993,6,23,66,957.65,0.13,4,Mod_Dry,41,8,7,6,67,129,0.14,828.6,0.86,828.6,0,0,0,0,-6,6,41,8,7,0,73,885,990,967.7,22.3,0.465,0.34,0.0153,0.805,0.0361,4,0.222,1.03,0.0461,21.2,0.954,0.979,0.933,41.2,40.3,161,3870
1994-03-08,1993,6,23,67,964.8,0.13,4,Mod_Dry,41,8,7,6,67,129,0.13,835.8,0.87,835.8,0,0,0,0,-6,6,41,8,7,0,73,892,990,967.8,22.2,0.471,0.344,0.0154,0.815,0.0366,4,0.225,1.04,0.0467,21.2,0.954,0.979,0.934,41.5,40.6,162,3900
