date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-03-09,1993,6,23,68,976.85,0.13,4,Mod_Dry,41,8,7,6,67,129,0.13,847.9,0.87,847.9,0,0,0,0,-6,6,41,8,7,0,73,904,990,967.8,22.2,0.482,0.349,0.0157,0.832,0.0375,4,0.229,1.06,0.0478,21.1,0.954,0.98,0.935,41.9,41.1,164,3940
1994-03-10,1993,6,23,69,989.05,0.12,4,Mod_Dry,41,8,7,6,67,129,0.13,860,0.87,860,0,0,0,0,-6,6,41,8,7,0,73,916,990,967.9,22.1,0.493,0.355,0.016,0.849,0.0383,4,0.233,1.08,0.0488,21.1,0.955,0.98,0.936,42.4,41.5,166,3990
1994-03-11,1993,6,24,70,1001.4,0.12,4,Mod_Dry,41,8,7,6,67,129,0.13,872.4,0.87,872.4,0,0,0,0,-6,6,41,8,7,0,73,928,990,967.9,22.1,0.505,0.361,0.0163,0.866,0.0392,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.9,42,168,4030
1994-03-12,1993,6,24,71,1013.9,0.12,4,Mod_Dry,41,8,7,6,67,129,0.13,884.9,0.87,884.9,0,0,0,0,-6,6,41,8,7,0,73,941,990,967.9,22.1,0.516,0.367,0.0167,0.883,0.0401,4,0.241,1.12,0.051,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
1994-03-13,1993,6,24,72,1026.5,0.12,4,Mod_Dry,41,8,7,6,67,129,0.13,897.5,0.87,897.5,0,0,0,0,-6,6,41,8,7,0,73,954,990,968,22,0.528,0.373,0.017,0.901,0.0409,4,0.245,1.15,0.0521,20.9,0.955,0.98,0.936,43.9,43,172,4130
1994-03-14,1993,6,24,73,1044.4,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,915.4,0.88,915.4,0,0,0,0,-6,6,41,8,7,0,73,971,990,968,22,0.544,0.382,0.0174,0.926,0.0422,4,0.251,1.18,0.0536,20.8,0.955,0.98,0.936,44.6,43.7,175,4190
1994-03-15,1993,6,24,74,1062.5,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,933.5,0.88,933.5,0,0,0,0,-6,6,41,8,7,0,73,990,990,968.1,21.9,0.561,0.391,0.0178,0.952,0.0434,4,0.258,1.21,0.0552,20.7,0.956,0.98,0.936,45.3,44.4,177,4260
1994-03-16,1993,6,24,75,1086.2,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,957.2,0.88,957.2,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.582,0.402,0.0184,0.985,0.0451,4,0.266,1.25,0.0573,20.6,0.956,0.98,0.936,46.1,45.2,181,4340
1994-03-17,1993,6,24,76,1110.3,0.1,4,Mod_Dry,41,8,7,6,67,129,0.12,981.3,0.88,981.3,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.2,21.8,0.607,0.414,0.019,1.02,0.0469,4,0.274,1.29,0.0595,20.5,0.956,0.98,0.936,47,46.1,184,4430
1994-03-18,1993,6,25,77,1129.3,0.099,4,Mod_Dry,41,8,7,6,67,129,0.11,1000,0.89,1000,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.634,0.424,0.0195,1.06,0.0488,4,0.28,1.34,0.0617,20.4,0.956,0.98,0.937,47.7,46.8,187,4490
1994-03-19,1993,6,25,78,1143,0.097,4,Mod_Dry,41,8,7,6,67,129,0.11,1014,0.89,1014,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.3,21.7,0.654,0.454,0.021,1.11,0.0512,4,0.283,1.39,0.0643,20.3,0.955,0.98,0.936,48.1,47.2,189,4530
1994-03-20,1993,6,25,79,1151.3,0.095,4,Mod_Dry,41,8,7,6,67,129,0.11,1022,0.89,1022,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.667,0.473,0.0219,1.14,0.0527,4,0.284,1.42,0.0659,20.2,0.955,0.98,0.936,48.4,47.4,190,4550
1994-03-21,1993,6,25,80,1154,0.095,4,Mod_Dry,41,8,7,6,67,129,0.11,1025,0.89,1025,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.671,0.479,0.0222,1.15,0.0532,4,0.285,1.43,0.0664,20.2,0.955,0.98,0.936,48.5,47.5,190,4560
1994-03-22,1993,6,25,81,1151.3,0.095,4,Mod_Dry,41,8,7,6,67,129,0.11,1022,0.89,1022,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.667,0.473,0.0219,1.14,0.0527,4,0.284,1.42,0.0659,20.2,0.955,0.98,0.936,48.4,47.4,190,4550
1994-03-23,1993,6,25,82,1143,0.097,4,Mod_Dry,41,8,7,6,67,129,0.11,1014,0.89,1014,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.3,21.7,0.654,0.454,0.021,1.11,0.0512,4,0.283,1.39,0.0643,20.3,0.955,0.98,0.936,48.1,47.2,189,4530
1994-03-24,1993,6,25,83,1129.3,0.099,4,Mod_Dry,41,8,7,6,67,129,0.11,1000,0.89,1000,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.634,0.424,0.0195,1.06,0.0488,4,0.28,1.34,0.0617,20.4,0.956,0.98,0.937,47.7,46.8,187,4490
1994-03-25,1993,6,26,84,1110.3,0.1,4,Mod_Dry,41,8,7,6,67,129,0.12,981.3,0.88,981.3,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.2,21.8,0.607,0.414,0.019,1.02,0.0469,4,0.274,1.29,0.0595,20.5,0.956,0.98,0.936,47,46.1,184,4430
1994-03-26,1993,6,26,85,1091.5,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,962.5,0.88,962.5,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.587,0.405,0.0186,0.992,0.0455,4,0.267,1.26,0.0577,20.6,0.956,0.98,0.936,46.3,45.4,182,4360
1994-03-27,1993,6,26,86,1073,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,944,0.88,944,0,0,0,0,-6,6,41,8,7,0,73,1000,990,968.1,21.9,0.57,0.396,0.0181,0.966,0.0442,4,0.261,1.23,0.0561,20.6,0.956,0.98,0.936,45.7,44.7,179,4300
1994-03-28,1993,6,26,87,1054.7,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,925.7,0.88,925.7,0,0,0,0,-6,6,41,8,7,0,73,982,990,968.1,21.9,0.554,0.387,0.0177,0.941,0.0429,4,0.255,1.2,0.0545,20.7,0.955,0.98,0.936,45,44.1,176,4230
1994-03-29,1993,6,26,88,1031.6,0.12,4,Mod_Dry,41,8,7,6,67,129,0.13,902.6,0.88,902.6,0,0,0,0,-6,6,41,8,7,0,73,959,990,968,22,0.532,0.376,0.0171,0.908,0.0413,4,0.247,1.16,0.0525,20.8,0.955,0.98,0.936,44.1,43.2,173,4150
1994-03-30,1993,6,26,89,1013.9,0.12,4,Mod_Dry,41,8,7,6,67,129,0.13,884.9,0.87,884.9,0,0,0,0,-6,6,41,8,7,0,73,941,990,967.9,22.1,0.516,0.367,0.0167,0.883,0.0401,4,0.241,1.12,0.051,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
1994-03-31,1993,6,26,90,991.51,0.12,4,Mod_Dry,41,8,7,6,67,129,0.13,862.5,0.87,862.5,0,0,0,0,-6,6,41,8,7,0,73,919,990,967.9,22.1,0.496,0.356,0.0161,0.852,0.0385,4,0.234,1.09,0.0491,21,0.955,0.98,0.936,42.5,41.6,167,4000
1994-04-01,1993,7,27,91,974.43,0.13,4,Mod_Dry,45,11,10,10,72,148,0.15,826.4,0.85,826.4,0,0,0,0,-10,10,45,11,10,0,82,892,990,967.8,22.2,0.472,0.339,0.0153,0.811,0.0365,4,0.221,1.03,0.0465,21.2,0.954,0.978,0.933,40.9,40,160,3840
1994-04-02,1993,7,27,92,957.65,0.13,4,Mod_Dry,45,11,10,10,72,148,0.15,809.6,0.84,809.6,0,0,0,0,-10,10,45,11,10,0,82,876,990,967.7,22.3,0.457,0.331,0.0149,0.787,0.0354,4,0.216,1,0.045,21.3,0.953,0.977,0.931,40.2,39.3,157,3770
1994-04-03,1993,7,27,93,941.18,0.14,4,Mod_Dry,45,11,10,10,72,148,0.16,793.2,0.84,793.2,0,0,0,0,-10,10,45,11,10,0,82,859,990,967.7,22.3,0.441,0.323,0.0145,0.764,0.0342,4,0.21,0.975,0.0436,21.4,0.953,0.975,0.929,39.6,38.6,154,3710
1994-04-04,1993,7,27,94,925.04,0.14,4,Mod_Dry,45,11,10,10,72,148,0.16,777,0.84,777,0,0,0,0,-10,10,45,11,10,0,82,843,990,967.6,22.4,0.427,0.315,0.0141,0.742,0.0331,3,0.287,1.03,0.0459,21.4,0.956,0.98,0.937,51.9,48.2,145,3470
1994-04-05,1993,7,27,95,909.24,0.14,4,Mod_Dry,45,11,10,10,72,148,0.16,761.2,0.84,761.2,0,0,0,0,-10,10,45,11,10,0,82,827,990,967.5,22.5,0.412,0.307,0.0137,0.72,0.032,3,0.283,1,0.0446,21.5,0.957,0.98,0.937,51.1,48.2,145,3470
1994-04-06,1993,7,27,96,889.48,0.15,4,Mod_Dry,45,11,10,10,72,148,0.17,741.5,0.83,741.5,0,0,0,0,-10,10,45,11,10,0,82,807,990,967.5,22.5,0.394,0.296,0.0131,0.69,0.0306,3,0.276,0.967,0.0429,21.6,0.957,0.98,0.938,50,48.2,145,3470
1994-04-07,1993,7,27,97,870.38,0.15,4,Mod_Dry,45,11,10,10,72,148,0.17,722.4,0.83,722.4,0,0,0,0,-10,10,45,11,10,0,82,788,990,967.4,22.6,0.377,0.284,0.0125,0.66,0.0292,3,0.268,0.928,0.041,21.7,0.957,0.98,0.938,49,48,144,3460
1994-04-08,1993,7,28,98,856.02,0.16,4,Mod_Dry,45,11,10,10,72,148,0.17,708,0.83,708,0,0,0,0,-10,10,45,11,10,0,82,774,990,967.3,22.7,0.366,0.274,0.0121,0.64,0.0282,3,0.261,0.901,0.0398,21.8,0.957,0.98,0.938,48.2,47.3,142,3400
1994-04-09,1993,7,28,99,838.28,0.16,4,Mod_Dry,45,11,10,10,72,148,0.18,690.3,0.82,690.3,0,0,0,0,-10,10,45,11,10,0,82,756,990,967.3,22.7,0.356,0.262,0.0115,0.618,0.0272,3,0.253,0.872,0.0383,21.9,0.957,0.98,0.938,47.2,46.3,139,3330
1994-04-10,1993,7,28,100,825.1,0.17,4,Mod_Dry,45,11,10,10,72,148,0.18,677.1,0.82,677.1,0,0,0,0,-10,10,45,11,10,0,82,743,990,967.2,22.8,0.349,0.253,0.0111,0.602,0.0264,3,0.247,0.849,0.0373,22,0.957,0.98,0.938,46.5,45.6,137,3280
1994-04-11,1993,7,28,101,812.54,0.17,5,Dry,40,10,8,5,62,125,0.15,687.5,0.85,687.5,0,0,0,0,-5,5,40,10,8,0,67,746,990,967.2,22.8,0.35,0.26,0.0114,0.61,0.0267,3,0.252,0.862,0.0377,22,0.957,0.98,0.938,47.3,46.3,139,3340
1994-04-12,1993,7,28,102,800.71,0.18,5,Dry,40,10,8,5,62,125,0.16,675.7,0.84,675.7,0,0,0,0,-5,5,40,10,8,0,67,734,990,967.1,22.9,0.343,0.252,0.011,0.596,0.026,3,0.247,0.842,0.0368,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
1994-04-13,1993,7,28,103,789.73,0.18,5,Dry,40,10,8,5,62,125,0.16,664.7,0.84,664.7,0,0,0,0,-5,5,40,10,8,0,67,723,990,967.1,22.9,0.337,0.245,0.0107,0.582,0.0254,3,0.242,0.824,0.0359,22.1,0.957,0.98,0.938,46,45.1,135,3240
1994-04-14,1993,7,28,104,779.89,0.18,5,Dry,40,10,8,5,62,125,0.16,654.9,0.84,654.9,0,0,0,0,-5,5,40,10,8,0,67,713,990,967,23,0.332,0.238,0.0104,0.57,0.0248,3,0.237,0.807,0.0351,22.2,0.956,0.98,0.937,45.4,44.5,133,3200
1994-04-15,1993,7,29,105,771.8,0.19,5,Dry,40,10,8,5,62,125,0.16,646.8,0.84,646.8,0,0,0,0,-5,5,40,10,8,0,67,705,990,967,23,0.327,0.233,0.0101,0.56,0.0243,3,0.234,0.794,0.0345,22.2,0.956,0.98,0.937,44.9,44,132,3170
1994-04-16,1993,7,29,106,759.14,0.19,5,Dry,40,10,8,5,62,125,0.17,634.1,0.83,634.1,0,0,0,0,-5,5,40,10,8,0,67,692,990,966.9,23.1,0.32,0.225,0.00974,0.544,0.0236,3,0.228,0.772,0.0335,22.3,0.956,0.98,0.937,44.2,43.3,130,3120
1994-04-17,1993,7,29,107,743,0.2,5,Dry,40,10,8,5,62,125,0.17,618,0.83,618,0,0,0,0,-5,5,40,10,8,0,67,676,990,966.9,23.1,0.311,0.214,0.00925,0.525,0.0227,3,0.221,0.745,0.0322,22.4,0.955,0.98,0.936,43.2,42.3,127,3050
1994-04-18,1993,7,29,108,728.51,0.2,5,Dry,40,10,8,5,62,125,0.17,603.5,0.83,603.5,0,0,0,0,-5,5,40,10,8,0,67,662,990,966.8,23.2,0.302,0.204,0.0088,0.507,0.0218,3,0.214,0.721,0.0311,22.5,0.954,0.98,0.935,42.3,41.5,124,2980
1994-04-19,1993,7,29,109,713.47,0.21,5,Dry,40,10,8,5,62,125,0.17,588.5,0.82,588.5,0,0,0,0,-5,5,40,10,8,0,67,646,990,966.8,23.2,0.294,0.194,0.00835,0.488,0.021,3,0.207,0.695,0.0299,22.6,0.954,0.979,0.933,41.4,40.5,121,2920
1994-04-20,1993,7,29,110,698.43,0.22,5,Dry,40,10,8,5,62,125,0.18,573.4,0.82,573.4,0,0,0,0,-5,5,40,10,8,0,67,631,990,966.7,23.3,0.285,0.184,0.0079,0.469,0.0201,3,0.201,0.67,0.0287,22.6,0.952,0.977,0.93,40.4,39.5,118,2840
1994-04-21,1993,7,29,111,685.03,0.22,5,Dry,40,10,8,5,62,125,0.18,560,0.82,560,0,0,0,0,-5,5,40,10,8,0,67,618,990,966.6,23.4,0.278,0.175,0.0075,0.453,0.0194,3,0.195,0.647,0.0277,22.7,0.951,0.975,0.928,39.6,38.6,116,2780
1994-04-22,1993,7,30,112,674.37,0.23,5,Dry,40,10,8,5,62,125,0.18,549.4,0.81,549.4,0,0,0,0,-5,5,40,10,8,0,67,607,990,966.6,23.4,0.272,0.168,0.00718,0.44,0.0188,3,0.19,0.629,0.0269,22.8,0.951,0.974,0.926,38.9,37.9,114,2730
1994-04-23,1993,7,30,113,664.8,0.23,5,Dry,40,10,8,5,62,125,0.19,539.8,0.81,539.8,0,0,0,0,-5,5,40,10,8,0,67,598,990,966.6,23.4,0.266,0.162,0.00689,0.428,0.0183,3,0.185,0.613,0.0262,22.8,0.95,0.972,0.924,38.3,37.2,112,2680
1994-04-24,1993,7,30,114,651.95,0.23,5,Dry,40,10,8,5,62,125,0.19,527,0.81,527,0,0,0,0,-5,5,40,10,8,0,67,585,990,966.5,23.5,0.259,0.153,0.00651,0.412,0.0175,3,0.18,0.592,0.0252,22.9,0.949,0.971,0.921,37.4,36.3,109,2620
1994-04-25,1993,7,30,115,639.64,0.24,5,Dry,40,10,8,5,62,125,0.2,514.6,0.81,514.6,0,0,0,0,-5,5,40,10,8,0,67,573,990,966.5,23.5,0.252,0.145,0.00615,0.397,0.0169,3,0.174,0.571,0.0242,23,0.948,0.97,0.919,36.6,35.5,107,2560
1994-04-26,1993,7,30,116,628.43,0.24,5,Dry,40,10,8,5,62,125,0.2,503.4,0.8,503.4,0,0,0,0,-5,5,40,10,8,0,67,561,990,966.4,23.6,0.246,0.137,0.00582,0.383,0.0162,3,0.169,0.552,0.0234,23,0.947,0.97,0.918,35.9,34.8,104,2510
1994-04-27,1993,7,30,117,616.67,0.25,5,Dry,40,10,8,5,62,125,0.2,491.7,0.8,491.7,0,0,0,0,-5,5,40,10,8,0,67,550,990,966.4,23.6,0.239,0.131,0.00555,0.37,0.0157,3,0.164,0.534,0.0226,23.1,0.945,0.97,0.917,35.1,34,102,2450
1994-04-28,1993,7,30,118,605.46,0.25,5,Dry,40,10,8,5,62,125,0.21,480.5,0.79,480.5,0,0,0,0,-5,5,40,10,8,0,67,538,990,966.3,23.7,0.233,0.126,0.00531,0.358,0.0151,2,0.267,0.625,0.0264,23.1,0.956,0.98,0.937,51.9,48.2,96.4,2310
1994-04-29,1993,7,31,119,594.25,0.26,5,Dry,40,10,8,5,62,125,0.21,469.3,0.79,469.3,0,0,0,0,-5,5,40,10,8,0,67,527,990,966.3,23.7,0.226,0.12,0.00508,0.347,0.0146,2,0.259,0.606,0.0255,23.1,0.957,0.98,0.938,50.9,48.2,96.4,2310
1994-04-30,1993,7,31,120,584.14,0.27,5,Dry,40,10,8,5,62,125,0.21,459.1,0.79,459.1,0,0,0,0,-5,5,40,10,8,0,67,517,990,966.2,23.8,0.22,0.116,0.00487,0.336,0.0141,2,0.252,0.589,0.0248,23.2,0.958,0.98,0.938,50,48.2,96.4,2310
1994-05-01,1993,8,31,121,573.47,0.27,5,Dry,42,9,8,6,82,147,0.26,426.5,0.74,426.5,0,0,0,0,-6,6,42,9,8,0,88,485,990,966.2,23.8,0.207,0.1,0.00421,0.307,0.0129,2,0.23,0.538,0.0226,23.3,0.957,0.98,0.937,46.6,45.6,91.3,2190
1994-05-02,1993,8,31,122,564.45,0.28,5,Dry,42,9,8,6,82,147,0.26,417.4,0.74,417.4,0,0,0,0,-6,6,42,9,8,0,88,476,990,966.1,23.9,0.204,0.096,0.00403,0.3,0.0126,2,0.224,0.524,0.022,23.3,0.956,0.98,0.937,45.7,44.8,89.5,2150
1994-05-03,1993,8,31,123,554.88,0.28,5,Dry,42,9,8,6,82,147,0.27,407.9,0.73,407.9,0,0,0,0,-6,6,42,9,8,0,88,467,990,966.1,23.9,0.2,0.0915,0.00383,0.292,0.0122,2,0.218,0.51,0.0213,23.4,0.955,0.98,0.936,44.7,43.8,87.6,2100
1994-05-04,1993,8,31,124,545.31,0.29,5,Dry,42,9,8,6,82,147,0.27,398.3,0.73,398.3,0,0,0,0,-6,6,42,9,8,0,88,457,990,966.1,23.9,0.197,0.087,0.00363,0.284,0.0119,2,0.211,0.495,0.0207,23.5,0.955,0.98,0.936,43.7,42.9,85.7,2060
1994-05-05,1993,8,31,125,536.28,0.3,5,Dry,42,9,8,6,82,147,0.27,389.3,0.73,389.3,0,0,0,0,-6,6,42,9,8,0,88,448,990,966,24,0.194,0.0827,0.00345,0.276,0.0115,2,0.205,0.482,0.0201,23.5,0.954,0.98,0.934,42.8,41.9,83.9,2010
1994-05-06,1993,8,32,126,528.35,0.3,5,Dry,42,9,8,6,82,147,0.28,381.4,0.72,381.4,0,0,0,0,-6,6,42,9,8,0,88,440,990,966,24,0.191,0.079,0.00329,0.27,0.0112,2,0.2,0.47,0.0196,23.6,0.953,0.98,0.934,42,41.1,82.2,1970
1994-05-07,1993,8,32,127,519.88,0.31,5,Dry,42,9,8,6,82,147,0.28,372.9,0.72,372.9,0,0,0,0,-6,6,42,9,8,0,88,432,990,965.9,24.1,0.188,0.075,0.00312,0.263,0.0109,2,0.194,0.457,0.019,23.6,0.951,0.978,0.931,41.1,40.2,80.3,1930
1994-05-08,1993,8,32,128,511.4,0.31,5,Dry,42,9,8,6,82,147,0.29,364.4,0.71,364.4,0,0,0,0,-6,6,42,9,8,0,88,423,990,965.9,24.1,0.185,0.071,0.00295,0.256,0.0106,2,0.188,0.444,0.0184,23.7,0.95,0.976,0.928,40.2,39.2,78.4,1880
1994-05-09,1993,8,32,129,503.47,0.32,5,Dry,42,9,8,6,82,147,0.29,356.5,0.71,356.5,0,0,0,0,-6,6,42,9,8,0,88,415,990,965.9,24.1,0.182,0.0673,0.00279,0.249,0.0103,2,0.183,0.433,0.0179,23.7,0.949,0.975,0.925,39.3,38.3,76.7,1840
1994-05-10,1993,8,32,130,496.64,0.32,5,Dry,42,9,8,6,82,147,0.3,349.6,0.7,349.6,0,0,0,0,-6,6,42,9,8,0,88,409,990,965.8,24.2,0.18,0.064,0.00265,0.244,0.0101,2,0.179,0.422,0.0175,23.7,0.948,0.973,0.923,38.6,37.6,75.1,1800
1994-05-11,1993,8,32,131,489.25,0.33,5,Dry,42,9,8,6,82,147,0.3,342.3,0.7,342.3,0,0,0,0,-6,6,42,9,8,0,88,401,990,965.8,24.2,0.177,0.0605,0.0025,0.238,0.00982,2,0.174,0.411,0.017,23.8,0.947,0.971,0.92,37.8,36.7,73.5,1760
1994-05-12,1993,8,32,132,481.87,0.33,5,Dry,42,9,8,6,82,147,0.3,334.9,0.69,334.9,0,0,0,0,-6,6,42,9,8,0,88,394,990,965.8,24.2,0.175,0.0571,0.00235,0.232,0.00956,2,0.169,0.4,0.0165,23.8,0.946,0.97,0.918,37,35.9,71.8,1720
1994-05-13,1993,8,33,133,474.49,0.34,5,Dry,42,9,8,6,82,147,0.31,327.5,0.69,327.5,0,0,0,0,-6,6,42,9,8,0,88,386,990,965.7,24.3,0.172,0.0536,0.00221,0.226,0.00929,2,0.164,0.389,0.016,23.9,0.945,0.97,0.917,36.2,35.1,70.3,1690
1994-05-14,1993,8,33,134,467.65,0.34,5,Dry,42,9,8,6,82,147,0.31,320.6,0.69,320.6,0,0,0,0,-6,6,42,9,8,0,88,380,990,965.7,24.3,0.17,0.0503,0.00207,0.22,0.00905,2,0.159,0.379,0.0156,23.9,0.944,0.97,0.916,35.5,34.4,68.9,1650
1994-05-15,1993,8,33,135,461.91,0.35,5,Dry,42,9,8,6,82,147,0.32,314.9,0.68,314.9,0,0,0,0,-6,6,42,9,8,0,88,374,990,965.7,24.3,0.167,0.0476,0.00196,0.215,0.00885,2,0.155,0.37,0.0152,24,0.943,0.97,0.915,34.9,33.8,67.7,1620
1994-05-16,1993,8,33,136,455.62,0.35,5,Dry,42,9,8,6,82,147,0.32,308.6,0.68,308.6,0,0,0,0,-6,6,42,9,8,0,88,368,990,965.7,24.3,0.165,0.0447,0.00183,0.21,0.00862,2,0.151,0.361,0.0148,24,0.942,0.97,0.914,34.2,33.2,66.4,1590
1994-05-17,1993,8,33,137,449.33,0.35,5,Dry,42,9,8,6,82,147,0.33,302.3,0.67,302.3,0,0,0,0,-6,6,42,9,8,0,88,361,990,965.6,24.4,0.163,0.0417,0.00171,0.205,0.0084,2,0.147,0.351,0.0144,24,0.941,0.97,0.913,33.5,32.5,65,1560
1994-05-18,1993,8,33,138,443.04,0.36,5,Dry,42,9,8,6,82,147,0.33,296,0.67,296,0,0,0,0,-6,6,42,9,8,0,88,355,990,965.6,24.4,0.161,0.0387,0.00159,0.2,0.00818,2,0.142,0.342,0.014,24.1,0.94,0.97,0.912,32.8,31.8,63.7,1530
1994-05-19,1993,8,33,139,436.75,0.36,5,Dry,42,9,8,6,82,147,0.34,289.8,0.66,289.8,0,0,0,0,-6,6,42,9,8,0,88,349,990,965.6,24.4,0.159,0.0358,0.00146,0.194,0.00796,2,0.138,0.332,0.0136,24.1,0.939,0.97,0.91,32.1,31.2,62.4,1500
1994-05-20,1993,8,34,140,431.01,0.37,5,Dry,42,9,8,6,82,147,0.34,284,0.66,284,0,0,0,0,-6,6,42,9,8,0,88,343,990,965.5,24.5,0.157,0.0331,0.00135,0.19,0.00775,2,0.134,0.324,0.0132,24.1,0.937,0.97,0.909,31.5,30.6,61.1,1470
1994-05-21,1993,8,34,141,425.27,0.37,5,Dry,42,9,8,6,82,147,0.35,278.3,0.65,278.3,0,0,0,0,-6,6,42,9,8,0,88,337,990,965.5,24.5,0.155,0.0303,0.00124,0.185,0.00755,2,0.13,0.315,0.0129,24.2,0.936,0.97,0.908,30.9,29.9,59.9,1440
1994-05-22,1993,8,34,142,420.62,0.38,5,Dry,42,9,8,6,82,147,0.35,273.6,0.65,273.6,0,0,0,0,-6,6,42,9,8,0,88,333,990,965.5,24.5,0.153,0.0281,0.00115,0.181,0.00739,2,0.127,0.308,0.0126,24.2,0.935,0.97,0.907,30.4,29.4,58.9,1410
1994-05-23,1993,8,34,143,415.42,0.38,5,Dry,42,9,8,6,82,147,0.35,268.4,0.65,268.4,0,0,0,0,-6,6,42,9,8,0,88,327,990,965.5,24.5,0.151,0.0257,0.00105,0.177,0.00721,2,0.124,0.3,0.0122,24.2,0.934,0.97,0.906,29.8,28.9,57.8,1390
1994-05-24,1993,8,34,144,410.23,0.39,5,Dry,42,9,8,6,82,147,0.36,263.2,0.64,263.2,0,0,0,0,-6,6,42,9,8,0,88,322,990,965.4,24.6,0.149,0.0232,0.000947,0.173,0.00703,2,0.12,0.293,0.0119,24.3,0.933,0.97,0.905,29.2,28.3,56.7,1360
1994-05-25,1993,8,34,145,405.03,0.39,5,Dry,42,9,8,6,82,147,0.36,258,0.64,258,0,0,0,0,-6,6,42,9,8,0,88,317,990,965.4,24.6,0.147,0.0208,0.000846,0.168,0.00684,2,0.117,0.285,0.0116,24.3,0.932,0.97,0.904,28.6,27.8,55.5,1330
1994-05-26,1993,8,34,146,399.84,0.4,5,Dry,42,9,8,6,82,147,0.37,252.8,0.63,252.8,0,0,0,0,-6,6,42,9,8,0,88,312,990,965.4,24.6,0.146,0.0183,0.000746,0.164,0.00666,2,0.113,0.277,0.0113,24.3,0.93,0.97,0.902,28.1,27.2,54.4,1310
1994-05-27,1993,8,35,147,394.64,0.4,5,Dry,42,9,8,6,82,147,0.37,247.6,0.63,247.6,0,0,0,0,-6,6,42,9,8,0,88,307,990,965.4,24.6,0.144,0.0168,0.000682,0.161,0.00652,2,0.11,0.27,0.011,24.4,0.929,0.97,0.901,27.5,26.7,53.3,1280
1994-05-28,1993,8,35,148,389.99,0.4,5,Dry,42,9,8,6,82,147,0.38,243,0.62,243,0,0,0,0,-6,6,42,9,8,0,88,302,990,965.3,24.7,0.142,0.0164,0.000665,0.159,0.00643,2,0.107,0.265,0.0108,24.4,0.927,0.97,0.9,26.9,26.1,52.3,1250
1994-05-29,1993,8,35,149,385.35,0.41,5,Dry,42,9,8,6,82,147,0.38,238.3,0.62,238.3,0,0,0,0,-6,6,42,9,8,0,88,297,990,965.3,24.7,0.14,0.016,0.000649,0.156,0.00634,2,0.103,0.26,0.0105,24.4,0.926,0.97,0.898,26.4,25.6,51.2,1230
1994-05-30,1993,8,35,150,380.7,0.41,5,Dry,42,9,8,6,82,147,0.39,233.7,0.61,233.7,0,0,0,0,-6,6,42,9,8,0,88,293,990,965.3,24.7,0.139,0.0156,0.000632,0.154,0.00625,2,0.1,0.255,0.0103,24.4,0.924,0.97,0.897,25.9,25.1,50.2,1210
1994-05-31,1993,8,35,151,376.05,0.42,5,Dry,42,9,8,6,82,147,0.39,229.1,0.61,229.1,0,0,0,0,-6,6,42,9,8,0,88,288,990,965.3,24.7,0.137,0.0152,0.000616,0.152,0.00617,1,0.252,0.404,0.0163,24.3,0.958,0.98,0.939,52.3,48.2,48.2,1160
1994-06-01,1993,9,35,152,372.49,0.42,5,Dry,39,9,7,5,59,119,0.32,253.5,0.68,253.5,0,0,0,0,-5,5,39,9,7,0,64,308,990,965.3,24.7,0.144,0.0186,0.000754,0.163,0.00659,2,0.114,0.277,0.0112,24.5,0.93,0.97,0.902,28.3,27.4,54.9,1320
1994-06-02,1993,9,35,153,368.39,0.42,5,Dry,39,9,7,5,59,119,0.32,249.4,0.68,249.4,0,0,0,0,-5,5,39,9,7,0,64,304,990,965.2,24.8,0.143,0.0169,0.000685,0.16,0.00646,2,0.111,0.271,0.0109,24.5,0.929,0.97,0.901,27.8,27,54,1300
1994-06-03,1993,9,36,154,364.84,0.43,5,Dry,39,9,7,5,59,119,0.33,245.8,0.67,245.8,0,0,0,0,-5,5,39,9,7,0,64,301,990,965.2,24.8,0.142,0.0166,0.000672,0.158,0.00639,2,0.108,0.267,0.0108,24.5,0.928,0.97,0.9,27.4,26.6,53.2,1280
1994-06-04,1993,9,36,155,361.28,0.43,5,Dry,39,9,7,5,59,119,0.33,242.3,0.67,242.3,0,0,0,0,-5,5,39,9,7,0,64,297,990,965.2,24.8,0.14,0.0163,0.000659,0.157,0.00632,2,0.106,0.263,0.0106,24.5,0.927,0.97,0.899,27,26.2,52.4,1260
1994-06-05,1993,9,36,156,357.73,0.43,5,Dry,39,9,7,5,59,119,0.33,238.7,0.67,238.7,0,0,0,0,-5,5,39,9,7,0,64,294,990,965.2,24.8,0.139,0.016,0.000647,0.155,0.00626,2,0.104,0.259,0.0104,24.6,0.926,0.97,0.898,26.6,25.8,51.6,1240
1994-06-06,1993,9,36,157,354.17,0.44,5,Dry,39,9,7,5,59,119,0.34,235.2,0.66,235.2,0,0,0,0,-5,5,39,9,7,0,64,290,990,965.2,24.8,0.138,0.0157,0.000634,0.154,0.00619,2,0.101,0.255,0.0103,24.6,0.925,0.97,0.897,26.2,25.4,50.8,1220
1994-06-07,1993,9,36,158,350.62,0.44,5,Dry,39,9,7,5,59,119,0.34,231.6,0.66,231.6,0,0,0,0,-5,5,39,9,7,0,64,287,990,965.2,24.8,0.137,0.0154,0.000621,0.152,0.00612,2,0.0988,0.251,0.0101,24.6,0.924,0.97,0.896,25.8,25,50.1,1200
1994-06-08,1993,9,36,159,347.06,0.44,5,Dry,39,9,7,5,59,119,0.34,228.1,0.66,228.1,0,0,0,0,-5,5,39,9,7,0,64,283,990,965.1,24.9,0.135,0.0151,0.000609,0.151,0.00606,1,0.25,0.401,0.0161,24.5,0.959,0.98,0.939,52.4,48.2,48.2,1160
1994-06-09,1993,9,36,160,343.51,0.45,5,Dry,39,9,7,5,59,119,0.35,224.5,0.65,224.5,0,0,0,0,-5,5,39,9,7,0,64,280,990,965.1,24.9,0.134,0.0148,0.000596,0.149,0.00599,1,0.246,0.395,0.0159,24.5,0.959,0.98,0.94,51.7,48.2,48.2,1160
1994-06-10,1993,9,37,161,339.96,0.45,5,Dry,39,9,7,5,59,119,0.35,221,0.65,221,0,0,0,0,-5,5,39,9,7,0,64,276,990,965.1,24.9,0.133,0.0145,0.000584,0.147,0.00592,1,0.241,0.388,0.0156,24.5,0.958,0.98,0.939,50.9,48.2,48.2,1160
1994-06-11,1993,9,37,162,336.4,0.46,5,Dry,39,9,7,5,59,119,0.35,217.4,0.65,217.4,0,0,0,0,-5,5,39,9,7,0,64,272,990,965.1,24.9,0.132,0.0142,0.000571,0.146,0.00586,1,0.236,0.382,0.0153,24.5,0.958,0.98,0.939,50.1,48.2,48.2,1160
1994-06-12,1993,9,37,163,333.94,0.46,5,Dry,39,9,7,5,59,119,0.36,214.9,0.64,214.9,0,0,0,0,-5,5,39,9,7,0,64,270,990,965.1,24.9,0.131,0.014,0.000562,0.145,0.00581,1,0.233,0.377,0.0151,24.6,0.957,0.98,0.938,49.5,48.2,48.2,1160
1994-06-13,1993,9,37,164,330.93,0.46,5,Dry,39,9,7,5,59,119,0.36,211.9,0.64,211.9,0,0,0,0,-5,5,39,9,7,0,64,267,990,965.1,24.9,0.13,0.0138,0.000552,0.144,0.00575,1,0.229,0.372,0.0149,24.6,0.957,0.98,0.938,48.9,47.9,47.9,1150
1994-06-14,1993,9,37,165,327.92,0.47,5,Dry,39,9,7,5,59,119,0.36,208.9,0.64,208.9,0,0,0,0,-5,5,39,9,7,0,64,264,990,965,25,0.129,0.0135,0.000541,0.142,0.0057,1,0.225,0.367,0.0147,24.6,0.956,0.98,0.937,48.2,47.2,47.2,1130
1994-06-15,1993,9,37,166,324.92,0.47,5,Dry,39,9,7,5,59,119,0.37,205.9,0.63,205.9,0,0,0,0,-5,5,39,9,7,0,64,261,990,965,25,0.128,0.0133,0.000531,0.141,0.00564,1,0.22,0.361,0.0145,24.6,0.956,0.98,0.937,47.5,46.6,46.6,1120
1994-06-16,1993,9,37,167,321.91,0.47,5,Dry,39,9,7,5,59,119,0.37,202.9,0.63,202.9,0,0,0,0,-5,5,39,9,7,0,64,258,990,965,25,0.127,0.013,0.00052,0.14,0.00558,1,0.216,0.356,0.0142,24.6,0.955,0.98,0.936,46.8,45.9,45.9,1100
1994-06-17,1993,9,38,168,318.9,0.48,5,Dry,39,9,7,5,59,119,0.37,199.9,0.63,199.9,0,0,0,0,-5,5,39,9,7,0,64,255,990,965,25,0.125,0.0127,0.00051,0.138,0.00553,1,0.212,0.351,0.014,24.7,0.955,0.98,0.936,46.1,45.2,45.2,1090
1994-06-18,1993,9,38,169,315.89,0.48,5,Dry,39,9,7,5,59,119,0.38,196.9,0.62,196.9,0,0,0,0,-5,5,39,9,7,0,64,252,990,965,25,0.124,0.0125,0.000499,0.137,0.00547,1,0.208,0.345,0.0138,24.7,0.954,0.98,0.935,45.4,44.5,44.5,1070
1994-06-19,1993,9,38,170,312.89,0.48,5,Dry,39,9,7,5,59,119,0.38,193.9,0.62,193.9,0,0,0,0,-5,5,39,9,7,0,64,249,990,965,25,0.123,0.0122,0.000489,0.136,0.00542,1,0.204,0.34,0.0136,24.7,0.953,0.98,0.934,44.7,43.9,43.9,1050
1994-06-20,1993,9,38,171,309.88,0.49,5,Dry,39,9,7,5,59,119,0.38,190.9,0.62,190.9,0,0,0,0,-5,5,39,9,7,0,64,246,990,964.9,25.1,0.122,0.012,0.000478,0.134,0.00536,1,0.2,0.334,0.0134,24.7,0.952,0.98,0.933,44,43.2,43.2,1040
1994-06-21,1993,9,38,172,306.87,0.49,5,Dry,39,9,7,5,59,119,0.39,187.9,0.61,187.9,0,0,0,0,-5,5,39,9,7,0,64,243,990,964.9,25.1,0.121,0.0117,0.000468,0.133,0.0053,1,0.196,0.329,0.0131,24.7,0.951,0.98,0.932,43.3,42.5,42.5,1020
1994-06-22,1993,9,38,173,303.86,0.49,5,Dry,39,9,7,5,59,119,0.39,184.9,0.61,184.9,0,0,0,0,-5,5,39,9,7,0,64,240,990,964.9,25.1,0.12,0.0115,0.000457,0.132,0.00525,1,0.192,0.324,0.0129,24.8,0.95,0.98,0.931,42.6,41.8,41.8,1000
1994-06-23,1993,9,38,174,300.85,0.5,5,Dry,39,9,7,5,59,119,0.4,181.8,0.6,181.8,0,0,0,0,-5,5,39,9,7,0,64,237,990,964.9,25.1,0.119,0.0112,0.000447,0.13,0.00519,1,0.188,0.318,0.0127,24.8,0.949,0.98,0.93,41.9,41.1,41.1,987
1994-06-24,1993,9,39,175,297.85,0.5,5,Dry,39,9,7,5,59,119,0.4,178.8,0.6,178.8,0,0,0,0,-5,5,39,9,7,0,64,234,990,964.9,25.1,0.118,0.011,0.000436,0.129,0.00514,1,0.184,0.313,0.0125,24.8,0.948,0.979,0.928,41.2,40.4,40.4,969
1994-06-25,1993,9,39,176,295.39,0.51,5,Dry,39,9,7,5,59,119,0.4,176.4,0.6,176.4,0,0,0,0,-5,5,39,9,7,0,64,231,990,964.9,25.1,0.117,0.0107,0.000428,0.128,0.00509,1,0.181,0.309,0.0123,24.8,0.948,0.977,0.926,40.7,39.7,39.7,954
1994-06-26,1993,9,39,177,292.92,0.51,5,Dry,39,9,7,5,59,119,0.41,173.9,0.59,173.9,0,0,0,0,-5,5,39,9,7,0,64,229,990,964.9,25.1,0.116,0.0105,0.000419,0.127,0.00505,1,0.177,0.304,0.0121,24.8,0.947,0.976,0.924,40.1,39.1,39.1,939
1994-06-27,1993,9,39,178,290.46,0.51,5,Dry,39,9,7,5,59,119,0.41,171.5,0.59,171.5,0,0,0,0,-5,5,39,9,7,0,64,226,990,964.9,25.1,0.115,0.0103,0.000411,0.126,0.005,1,0.174,0.3,0.0119,24.8,0.946,0.975,0.922,39.5,38.5,38.5,925
1994-06-28,1993,9,39,179,288,0.51,5,Dry,39,9,7,5,59,119,0.41,169,0.59,169,0,0,0,0,-5,5,39,9,7,0,64,224,990,964.9,25.1,0.115,0.0101,0.000402,0.125,0.00496,1,0.171,0.295,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,910
1994-06-29,1993,9,39,180,285.54,0.52,5,Dry,39,9,7,5,59,119,0.42,166.5,0.58,166.5,0,0,0,0,-5,5,39,9,7,0,64,222,990,964.8,25.2,0.114,0.00991,0.000394,0.124,0.00491,1,0.167,0.291,0.0116,24.9,0.944,0.972,0.918,38.4,37.3,37.3,895
1994-06-30,1993,9,39,181,283.08,0.52,5,Dry,39,9,7,5,59,119,0.42,164.1,0.58,164.1,0,0,0,0,-5,5,39,9,7,0,64,219,990,964.8,25.2,0.113,0.0097,0.000385,0.123,0.00487,1,0.164,0.287,0.0114,24.9,0.944,0.971,0.917,37.8,36.7,36.7,881
1994-07-01,1993,10,40,182,280.62,0.52,5,Dry,37,8,6,4,53,108,0.39,172.6,0.61,172.6,0,0,0,0,-4,4,37,8,6,0,57,224,990,964.8,25.2,0.114,0.0104,0.000414,0.125,0.00496,1,0.176,0.3,0.0119,24.9,0.946,0.976,0.923,39.9,38.9,38.9,933
1994-07-02,1993,10,40,183,278.16,0.53,5,Dry,37,8,6,4,53,108,0.39,170.2,0.61,170.2,0,0,0,0,-4,4,37,8,6,0,57,221,990,964.8,25.2,0.114,0.0102,0.000406,0.124,0.00492,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.3,38.3,38.3,919
1994-07-03,1993,10,40,184,275.7,0.53,5,Dry,37,8,6,4,53,108,0.39,167.7,0.61,167.7,0,0,0,0,-4,4,37,8,6,0,57,219,990,964.8,25.2,0.113,0.01,0.000397,0.123,0.00487,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.919,38.7,37.7,37.7,904
1994-07-04,1993,10,40,185,273.24,0.54,5,Dry,37,8,6,4,53,108,0.4,165.2,0.6,165.2,0,0,0,0,-4,4,37,8,6,0,57,216,990,964.8,25.2,0.112,0.0098,0.000389,0.122,0.00483,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37.1,37.1,889
1994-07-05,1993,10,40,186,270.78,0.54,5,Dry,37,8,6,4,53,108,0.4,162.8,0.6,162.8,0,0,0,0,-4,4,37,8,6,0,57,214,990,964.8,25.2,0.111,0.00959,0.00038,0.121,0.00478,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.5,36.4,36.4,875
1994-07-06,1993,10,40,187,268.31,0.54,5,Dry,37,8,6,4,53,108,0.4,160.3,0.6,160.3,0,0,0,0,-4,4,37,8,6,0,57,211,990,964.8,25.2,0.11,0.00938,0.000372,0.119,0.00474,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,37,35.9,35.9,861
1994-07-07,1993,10,40,188,265.85,0.55,5,Dry,37,8,6,4,53,108,0.41,157.8,0.59,157.8,0,0,0,0,-4,4,37,8,6,0,57,209,990,964.8,25.2,0.109,0.00917,0.000363,0.118,0.00469,1,0.156,0.274,0.0109,25,0.942,0.97,0.913,36.4,35.3,35.3,847
1994-07-08,1993,10,41,189,263.39,0.55,5,Dry,37,8,6,4,53,108,0.41,155.4,0.59,155.4,0,0,0,0,-4,4,37,8,6,0,57,206,990,964.8,25.2,0.108,0.00896,0.000355,0.117,0.00465,1,0.152,0.27,0.0107,25,0.941,0.97,0.913,35.8,34.7,34.7,834
1994-07-09,1993,10,41,190,262.03,0.55,5,Dry,37,8,6,4,53,108,0.41,154,0.59,154,0,0,0,0,-4,4,37,8,6,0,57,205,990,964.7,25.3,0.108,0.00884,0.00035,0.117,0.00462,1,0.15,0.267,0.0106,25,0.94,0.97,0.912,35.5,34.4,34.4,826
1994-07-10,1993,10,41,191,260.11,0.56,5,Dry,37,8,6,4,53,108,0.41,152.1,0.58,152.1,0,0,0,0,-4,4,37,8,6,0,57,203,990,964.7,25.3,0.107,0.00868,0.000344,0.116,0.00459,1,0.148,0.264,0.0104,25,0.94,0.97,0.912,35,34,34,816
1994-07-11,1993,10,41,192,258.2,0.56,5,Dry,37,8,6,4,53,108,0.42,150.2,0.58,150.2,0,0,0,0,-4,4,37,8,6,0,57,201,990,964.7,25.3,0.107,0.00852,0.000337,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,805
1994-07-12,1993,10,41,193,256.28,0.56,5,Dry,37,8,6,4,53,108,0.42,148.3,0.58,148.3,0,0,0,0,-4,4,37,8,6,0,57,199,990,964.7,25.3,0.106,0.00835,0.000331,0.114,0.00452,1,0.143,0.257,0.0102,25,0.938,0.97,0.91,34.1,33.1,33.1,795
1994-07-13,1993,10,41,194,254.37,0.57,5,Dry,37,8,6,4,53,108,0.42,146.4,0.57,146.4,0,0,0,0,-4,4,37,8,6,0,57,197,990,964.7,25.3,0.105,0.00819,0.000324,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,784
1994-07-14,1993,10,41,195,252.46,0.57,5,Dry,37,8,6,4,53,108,0.43,144.5,0.57,144.5,0,0,0,0,-4,4,37,8,6,0,57,195,990,964.7,25.3,0.105,0.00803,0.000317,0.113,0.00445,1,0.138,0.25,0.00989,25,0.937,0.97,0.909,33.2,32.2,32.2,774
1994-07-15,1993,10,42,196,250.54,0.57,5,Dry,37,8,6,4,53,108,0.43,142.5,0.57,142.5,0,0,0,0,-4,4,37,8,6,0,57,194,990,964.7,25.3,0.104,0.00787,0.000311,0.112,0.00442,1,0.135,0.247,0.00975,25.1,0.936,0.97,0.908,32.8,31.8,31.8,763
1994-07-16,1993,10,42,197,248.63,0.58,5,Dry,37,8,6,4,53,108,0.43,140.6,0.57,140.6,0,0,0,0,-4,4,37,8,6,0,57,192,990,964.7,25.3,0.103,0.0077,0.000304,0.111,0.00438,1,0.132,0.243,0.00961,25.1,0.935,0.97,0.907,32.3,31.4,31.4,753
1994-07-17,1993,10,42,198,246.71,0.58,5,Dry,37,8,6,4,53,108,0.44,138.7,0.56,138.7,0,0,0,0,-4,4,37,8,6,0,57,190,990,964.7,25.3,0.102,0.00754,0.000298,0.11,0.00435,1,0.13,0.24,0.00947,25.1,0.934,0.97,0.906,31.9,30.9,30.9,742
1994-07-18,1993,10,42,199,244.8,0.58,5,Dry,37,8,6,4,53,108,0.44,136.8,0.56,136.8,0,0,0,0,-4,4,37,8,6,0,57,188,990,964.7,25.3,0.102,0.00738,0.000291,0.109,0.00431,1,0.127,0.236,0.00933,25.1,0.934,0.97,0.906,31.4,30.5,30.5,732
1994-07-19,1993,10,42,200,242.89,0.59,5,Dry,37,8,6,4,53,108,0.45,134.9,0.56,134.9,0,0,0,0,-4,4,37,8,6,0,57,186,990,964.7,25.3,0.101,0.00722,0.000285,0.108,0.00428,1,0.125,0.233,0.00919,25.1,0.933,0.97,0.905,31,30.1,30.1,721
1994-07-20,1993,10,42,201,240.97,0.59,5,Dry,37,8,6,4,53,108,0.45,133,0.55,133,0,0,0,0,-4,4,37,8,6,0,57,184,990,964.6,25.4,0.1,0.00705,0.000278,0.108,0.00424,1,0.122,0.23,0.00905,25.1,0.932,0.97,0.904,30.5,29.6,29.6,711
1994-07-21,1993,10,42,202,239.06,0.6,5,Dry,37,8,6,4,53,108,0.45,131.1,0.55,131.1,0,0,0,0,-4,4,37,8,6,0,57,182,990,964.6,25.4,0.0998,0.00689,0.000272,0.107,0.00421,1,0.119,0.226,0.00891,25.1,0.931,0.97,0.903,30.1,29.2,29.2,700
1994-07-22,1993,10,43,203,237.14,0.6,5,Dry,37,8,6,4,53,108,0.46,129.1,0.55,129.1,0,0,0,0,-4,4,37,8,6,0,57,180,990,964.6,25.4,0.0991,0.00673,0.000265,0.106,0.00417,1,0.117,0.223,0.00877,25.2,0.93,0.97,0.902,29.6,28.8,28.8,690
1994-07-23,1993,10,43,204,235.23,0.6,5,Dry,37,8,6,4,53,108,0.46,127.2,0.54,127.2,0,0,0,0,-4,4,37,8,6,0,57,178,990,964.6,25.4,0.0984,0.00656,0.000259,0.105,0.00414,1,0.114,0.219,0.00864,25.2,0.93,0.97,0.902,29.2,28.3,28.3,680
1994-07-24,1993,10,43,205,233.31,0.61,5,Dry,37,8,6,4,53,108,0.46,125.3,0.54,125.3,0,0,0,0,-4,4,37,8,6,0,57,176,990,964.6,25.4,0.0978,0.0064,0.000252,0.104,0.0041,1,0.112,0.216,0.0085,25.2,0.929,0.97,0.901,28.7,27.9,27.9,669
1994-07-25,1993,10,43,206,231.4,0.61,5,Dry,37,8,6,4,53,108,0.47,123.4,0.53,123.4,0,0,0,0,-4,4,37,8,6,0,57,174,990,964.6,25.4,0.0971,0.00624,0.000246,0.103,0.00407,1,0.109,0.212,0.00836,25.2,0.928,0.97,0.9,28.3,27.4,27.4,659
1994-07-26,1993,10,43,207,229.49,0.62,5,Dry,37,8,6,4,53,108,0.47,121.5,0.53,121.5,0,0,0,0,-4,4,37,8,6,0,57,172,990,964.6,25.4,0.0964,0.00608,0.000239,0.102,0.00403,1,0.107,0.209,0.00822,25.2,0.926,0.97,0.899,27.8,27,27,648
1994-07-27,1993,10,43,208,227.57,0.62,5,Dry,37,8,6,4,53,108,0.47,119.6,0.53,119.6,0,0,0,0,-4,4,37,8,6,0,57,171,990,964.6,25.4,0.0957,0.00591,0.000232,0.102,0.004,1,0.104,0.206,0.00808,25.2,0.925,0.97,0.897,27.4,26.5,26.5,637
1994-07-28,1993,10,43,209,226.21,0.62,5,Dry,37,8,6,4,53,108,0.48,118.2,0.52,118.2,0,0,0,0,-4,4,37,8,6,0,57,169,990,964.6,25.4,0.0953,0.0058,0.000228,0.101,0.00397,1,0.102,0.203,0.00798,25.2,0.924,0.97,0.896,27,26.2,26.2,629
1994-07-29,1993,10,44,210,224.84,0.63,5,Dry,37,8,6,4,53,108,0.48,116.8,0.52,116.8,0,0,0,0,-4,4,37,8,6,0,57,168,990,964.5,25.5,0.0948,0.00568,0.000223,0.1,0.00395,1,0.1,0.201,0.00789,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
1994-07-30,1993,10,44,211,223.47,0.63,5,Dry,37,8,6,4,53,108,0.48,115.5,0.52,115.5,0,0,0,0,-4,4,37,8,6,0,57,166,990,964.5,25.5,0.0943,0.00556,0.000219,0.0998,0.00392,1,0.0984,0.198,0.00779,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
1994-07-31,1993,10,44,212,222.1,0.63,5,Dry,37,8,6,4,53,108,0.49,114.1,0.51,114.1,0,0,0,0,-4,4,37,8,6,0,57,165,990,964.5,25.5,0.0938,0.00545,0.000214,0.0992,0.0039,1,0.0965,0.196,0.00769,25.3,0.921,0.97,0.894,26,25.3,25.3,606
1994-08-01,1993,11,44,213,220.74,0.64,5,Dry,34,7,5,3,44,93,0.42,127.7,0.58,127.7,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0968,0.00661,0.000259,0.103,0.00406,1,0.115,0.218,0.00857,25.3,0.93,0.97,0.902,29.4,28.5,28.5,685
1994-08-02,1993,11,44,214,217.73,0.64,5,Dry,34,7,5,3,44,93,0.43,124.7,0.57,124.7,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.0958,0.00635,0.000249,0.102,0.00401,1,0.111,0.213,0.00836,25.3,0.928,0.97,0.901,28.7,27.8,27.8,668
1994-08-03,1993,11,44,215,215.27,0.65,5,Dry,34,7,5,3,44,93,0.43,122.3,0.57,122.3,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0949,0.00614,0.000241,0.101,0.00396,1,0.108,0.209,0.00818,25.3,0.927,0.97,0.899,28.1,27.3,27.3,654
1994-08-04,1993,11,44,216,212.81,0.66,5,Dry,34,7,5,3,44,93,0.44,119.8,0.56,119.8,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.0941,0.00593,0.000232,0.1,0.00392,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
1994-08-05,1993,11,45,217,210.35,0.66,5,Dry,34,7,5,3,44,93,0.44,117.3,0.56,117.3,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.0932,0.00572,0.000224,0.0989,0.00387,1,0.101,0.2,0.00782,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
1994-08-06,1993,11,45,218,208.98,0.67,5,Dry,34,7,5,3,44,93,0.45,116,0.56,116,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0927,0.00561,0.00022,0.0983,0.00385,1,0.0991,0.197,0.00773,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
1994-08-07,1993,11,45,219,207.06,0.67,5,Dry,34,7,5,3,44,93,0.45,114.1,0.55,114.1,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.092,0.00545,0.000213,0.0975,0.00381,1,0.0965,0.194,0.00759,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
1994-08-08,1993,11,45,220,205.15,0.68,5,Dry,34,7,5,3,44,93,0.45,112.2,0.55,112.2,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0913,0.00528,0.000207,0.0966,0.00378,1,0.0939,0.191,0.00745,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
1994-08-09,1993,11,45,221,203.24,0.69,5,Dry,34,7,5,3,44,93,0.46,110.2,0.54,110.2,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0907,0.00512,0.0002,0.0958,0.00374,1,0.0913,0.187,0.00731,25.4,0.918,0.97,0.89,25.2,24.4,24.4,587
1994-08-10,1993,11,45,222,201.32,0.69,5,Dry,34,7,5,3,44,93,0.46,108.3,0.54,108.3,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.09,0.00496,0.000194,0.095,0.00371,1,0.0887,0.184,0.00718,25.4,0,0,0,0,0,0,0
1994-08-11,1993,11,45,223,199.41,0.7,5,Dry,34,7,5,3,44,93,0.47,106.4,0.53,106.4,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.0893,0.00479,0.000187,0.0941,0.00368,1,0.0862,0.18,0.00704,25.4,0,0,0,0,0,0,0
1994-08-12,1993,11,46,224,197.49,0.7,5,Dry,34,7,5,3,44,93,0.47,104.5,0.53,104.5,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0886,0.00463,0.000181,0.0933,0.00364,1,0.0836,0.177,0.00691,25.4,0,0,0,0,0,0,0
1994-08-13,1993,11,46,225,195.58,0.71,5,Dry,34,7,5,3,44,93,0.48,102.6,0.52,102.6,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.088,0.00447,0.000175,0.0924,0.00361,1,0.081,0.173,0.00678,25.4,0,0,0,0,0,0,0
1994-08-14,1993,11,46,226,193.67,0.72,5,Dry,34,7,5,3,44,93,0.48,100.7,0.52,100.7,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0873,0.00431,0.000168,0.0916,0.00358,1,0.0784,0.17,0.00664,25.4,0,0,0,0,0,0,0
1994-08-15,1993,11,46,227,191.75,0.72,5,Dry,34,7,5,3,44,93,0.48,98.75,0.52,98.75,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0866,0.00414,0.000162,0.0908,0.00355,1,0.0758,0.167,0.00651,25.4,0,0,0,0,0,0,0
1994-08-16,1993,11,46,228,189.84,0.73,5,Dry,34,7,5,3,44,93,0.49,96.84,0.51,96.84,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.0859,0.00398,0.000156,0.0899,0.00352,1,0.0732,0.163,0.00638,25.4,0,0,0,0,0,0,0
1994-08-17,1993,11,46,229,188.47,0.73,5,Dry,34,7,5,3,44,93,0.49,95.47,0.51,95.47,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0855,0.00386,0.000151,0.0893,0.00349,1,0.0714,0.161,0.00628,25.4,0,0,0,0,0,0,0
1994-08-18,1993,11,46,230,187.1,0.74,5,Dry,34,7,5,3,44,93,0.5,94.1,0.5,94.1,0,0,0,0,-3,3,34,7,5,0,47,140,990,964.4,25.6,0.085,0.00375,0.000147,0.0887,0.00347,1,0.0695,0.158,0.00619,25.4,0,0,0,0,0,0,0
1994-08-19,1993,11,47,231,185.74,0.74,5,Dry,34,7,5,3,44,93,0.5,92.74,0.5,92.74,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0845,0.00363,0.000142,0.0881,0.00345,1,0.0677,0.156,0.00609,25.4,0,0,0,0,0,0,0
1994-08-20,1993,11,47,232,184.37,0.75,5,Dry,34,7,5,3,44,93,0.5,91.37,0.5,91.37,0,0,0,0,-3,3,34,7,5,0,47,137,990,964.4,25.6,0.084,0.00352,0.000138,0.0875,0.00342,1,0.0658,0.153,0.006,25.4,0,0,0,0,0,0,0
1994-08-21,1993,11,47,233,183,0.75,5,Dry,34,7,5,3,44,93,0.51,90,0.49,90,0,0,0,0,-3,3,34,7,5,0,47,136,990,964.4,25.6,0.0835,0.0034,0.000133,0.0869,0.0034,1,0.064,0.151,0.0059,25.4,0,0,0,0,0,0,0
1994-08-22,1993,11,47,234,181.64,0.75,5,Dry,34,7,5,3,44,93,0.51,88.64,0.49,88.64,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.083,0.00328,0.000128,0.0863,0.00338,1,0.0622,0.148,0.00581,25.4,0,0,0,0,0,0,0
1994-08-23,1993,11,47,235,180.27,0.76,5,Dry,34,7,5,3,44,93,0.52,87.27,0.48,87.27,0,0,0,0,-3,3,34,7,5,0,47,133,990,964.4,25.6,0.0826,0.00317,0.000124,0.0857,0.00335,1,0.0603,0.146,0.00571,25.4,0,0,0,0,0,0,0
1994-08-24,1993,11,47,236,178.9,0.76,5,Dry,34,7,5,3,44,93,0.52,85.9,0.48,85.9,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.0821,0.00305,0.000119,0.0851,0.00333,1,0.0585,0.144,0.00562,25.4,0,0,0,0,0,0,0
1994-08-25,1993,11,47,237,177.53,0.77,5,Dry,34,7,5,3,44,93,0.52,84.53,0.48,84.53,0,0,0,0,-3,3,34,7,5,0,47,131,990,964.4,25.6,0.0816,0.00294,0.000115,0.0845,0.00331,1,0.0566,0.141,0.00552,25.4,0,0,0,0,0,0,0
1994-08-26,1993,11,48,238,176.17,0.77,5,Dry,34,7,5,3,44,93,0.53,83.17,0.47,83.17,0,0,0,0,-3,3,34,7,5,0,47,129,990,964.4,25.6,0.0811,0.00282,0.00011,0.0839,0.00328,1,0.0548,0.139,0.00543,25.4,0,0,0,0,0,0,0
1994-08-27,1993,11,48,239,174.8,0.78,5,Dry,34,7,5,3,44,93,0.53,81.8,0.47,81.8,0,0,0,0,-3,3,34,7,5,0,47,128,990,964.5,25.5,0.0806,0.0027,0.000106,0.0833,0.00326,1,0.0529,0.136,0.00533,25.4,0,0,0,0,0,0,0
1994-08-28,1993,11,48,240,173.43,0.78,5,Dry,34,7,5,3,44,93,0.54,80.43,0.46,80.43,0,0,0,0,-3,3,34,7,5,0,47,126,990,964.5,25.5,0.0802,0.00259,0.000101,0.0827,0.00324,1,0.0511,0.134,0.00524,25.4,0,0,0,0,0,0,0
1994-08-29,1993,11,48,241,172.06,0.79,5,Dry,34,7,5,3,44,93,0.54,79.06,0.46,79.06,0,0,0,0,-3,3,34,7,5,0,47,125,990,964.5,25.5,0.0797,0.00247,0.0000967,0.0821,0.00322,1,0.0492,0.131,0.00514,25.4,0,0,0,0,0,0,0
1994-08-30,1993,11,48,242,170.7,0.79,5,Dry,34,7,5,3,44,93,0.55,77.7,0.46,77.7,0,0,0,0,-3,3,34,7,5,0,47,124,990,964.5,25.5,0.0792,0.00235,0.0000922,0.0815,0.00319,1,0.0474,0.129,0.00505,25.4,0,0,0,0,0,0,0
1994-08-31,1993,11,48,243,169.33,0.8,5,Dry,34,7,5,3,44,93,0.55,76.33,0.45,76.33,0,0,0,0,-3,3,34,7,5,0,47,122,990,964.5,25.5,0.0787,0.00224,0.0000876,0.0809,0.00317,1,0.0455,0.126,0.00495,25.4,0,0,0,0,0,0,0
1994-09-01,1993,12,48,244,167.96,0.8,5,Dry,30,6,4,2,30,72,0.43,95.96,0.57,95.96,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0835,0.00391,0.000153,0.0874,0.00342,1,0.072,0.159,0.00624,25.4,0.915,0.967,0.885,21.9,21.1,21.1,507
1994-09-02,1993,12,49,245,164.96,0.81,5,Dry,30,6,4,2,30,72,0.44,92.96,0.56,92.96,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0825,0.00365,0.000143,0.0861,0.00337,1,0.068,0.154,0.00604,25.4,0.919,0.966,0.887,21.3,20.5,20.5,493
1994-09-03,1993,12,49,246,161.95,0.82,5,Dry,30,6,4,2,30,72,0.45,89.95,0.56,89.95,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0814,0.0034,0.000133,0.0848,0.00332,1,0.0639,0.149,0.00583,25.4,0.922,0.964,0.889,20.6,19.9,19.9,478
1994-09-04,1993,12,49,247,158.94,0.83,5,Dry,30,6,4,2,30,72,0.45,86.94,0.55,86.94,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0803,0.00314,0.000123,0.0835,0.00327,1,0.0599,0.143,0.00562,25.4,0.926,0.963,0.892,20,19.3,19.3,463
1994-09-05,1993,12,49,248,156.48,0.84,5,Dry,30,6,4,2,30,72,0.46,84.48,0.54,84.48,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0795,0.00293,0.000115,0.0824,0.00323,1,0.0565,0.139,0.00545,25.4,0.929,0.962,0.893,19.5,18.8,18.8,451
1994-09-06,1993,12,49,249,154.02,0.85,5,Dry,30,6,4,2,30,72,0.47,82.02,0.53,82.02,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0786,0.00272,0.000107,0.0813,0.00319,1,0.0532,0.135,0.00527,25.4,0.931,0.961,0.895,19,18.3,18.3,438
1994-09-07,1993,12,49,250,151.56,0.86,5,Dry,30,6,4,2,30,72,0.47,79.56,0.53,79.56,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0777,0.00251,0.0000985,0.0802,0.00315,1,0.0499,0.13,0.0051,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
1994-09-08,1993,12,49,251,149.1,0.86,5,Dry,30,6,4,2,30,72,0.48,77.1,0.52,77.1,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0769,0.0023,0.0000903,0.0792,0.0031,1,0.0466,0.126,0.00493,25.4,0.937,0.96,0.9,18,17.3,17.3,414
1994-09-09,1993,12,50,252,147.73,0.87,5,Dry,30,6,4,2,30,72,0.49,75.73,0.51,75.73,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0764,0.00219,0.0000858,0.0786,0.00308,1,0.0447,0.123,0.00484,25.4,0.939,0.96,0.901,17.7,17,17,408
1994-09-10,1993,12,50,253,145.81,0.87,5,Dry,30,6,4,2,30,72,0.49,73.81,0.51,73.81,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0757,0.00202,0.0000794,0.0777,0.00305,1,0.0421,0.12,0.0047,25.4,0.934,0.96,0.896,17.2,16.5,16.5,395
1994-09-11,1993,12,50,254,143.9,0.88,5,Dry,30,6,4,2,30,72,0.5,71.9,0.5,71.9,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.075,0.00186,0.000073,0.0769,0.00302,1,0.0396,0.116,0.00457,25.4,0.923,0.96,0.886,16.5,15.9,15.9,381
1994-09-12,1993,12,50,255,141.99,0.88,5,Dry,30,6,4,2,30,72,0.51,69.99,0.49,69.99,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0744,0.0017,0.0000666,0.076,0.00298,1,0.037,0.113,0.00443,25.4,0.913,0.96,0.876,15.9,15.3,15.3,367
1994-09-13,1993,12,50,256,140.07,0.89,5,Dry,30,6,4,2,30,72,0.51,68.07,0.49,68.07,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0737,0.00154,0.0000602,0.0752,0.00295,1,0.0344,0.11,0.0043,25.4,0.902,0.96,0.866,15.3,14.7,14.7,352
1994-09-14,1993,12,50,257,138.16,0.89,5,Dry,30,6,4,2,30,72,0.52,66.16,0.48,66.16,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.073,0.00137,0.0000539,0.0744,0.00292,1,0.0318,0.106,0.00416,25.4,0.892,0.96,0.856,14.7,14.1,14.1,339
1994-09-15,1993,12,50,258,136.24,0.9,5,Dry,30,6,4,2,30,72,0.53,64.24,0.47,64.24,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0723,0.00121,0.0000475,0.0735,0.00288,1,0.0292,0.103,0.00403,25.4,0.881,0.96,0.846,14.1,13.5,13.5,325
1994-09-16,1993,12,51,259,134.88,0.9,5,Dry,30,6,4,2,30,72,0.53,62.88,0.47,62.88,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0718,0.00109,0.0000429,0.0729,0.00286,1,0.0274,0.1,0.00393,25.4,0.874,0.96,0.839,13.7,13.1,13.1,315
1994-09-17,1993,12,51,260,133.51,0.9,5,Dry,30,6,4,2,30,72,0.54,61.51,0.46,61.51,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0714,0.000978,0.0000384,0.0723,0.00284,1,0.0255,0.0979,0.00384,25.4,0,0,0,0,0,0,0
1994-09-18,1993,12,51,261,132.14,0.91,5,Dry,30,6,4,2,30,72,0.55,60.14,0.46,60.14,0,0,0,0,-2,2,30,6,4,0,32,100,990,964.5,25.5,0.0709,0.000862,0.0000338,0.0717,0.00281,1,0.0237,0.0954,0.00374,25.4,0,0,0,0,0,0,0
1994-09-19,1993,12,51,262,130.78,0.91,5,Dry,30,6,4,2,30,72,0.55,58.78,0.45,58.78,0,0,0,0,-2,2,30,6,4,0,32,98.8,990,964.5,25.5,0.0708,0.000746,0.0000293,0.0716,0.00281,1,0.0219,0.0934,0.00366,25.4,0,0,0,0,0,0,0
1994-09-20,1993,12,51,263,129.41,0.91,5,Dry,30,6,4,2,30,72,0.56,57.41,0.44,57.41,0,0,0,0,-2,2,30,6,4,0,32,97.4,990,964.5,25.5,0.0708,0.00063,0.0000247,0.0715,0.0028,1,0.02,0.0915,0.00359,25.4,0,0,0,0,0,0,0
1994-09-21,1993,12,51,264,128.04,0.91,5,Dry,30,6,4,2,30,72,0.56,56.04,0.44,56.04,0,0,0,0,-2,2,30,6,4,0,32,96,990,964.5,25.5,0.0708,0.000513,0.0000201,0.0713,0.0028,1,0.0182,0.0895,0.00351,25.4,0,0,0,0,0,0,0
1994-09-22,1993,12,51,265,126.67,0.92,5,Dry,30,6,4,2,30,72,0.57,54.67,0.43,54.67,0,0,0,0,-2,2,30,6,4,0,32,94.7,990,964.5,25.5,0.0708,0.000397,0.0000156,0.0712,0.00279,1,0.0163,0.0875,0.00343,25.4,0,0,0,0,0,0,0
1994-09-23,1993,12,52,266,125.31,0.92,5,Dry,30,6,4,2,30,72,0.57,53.31,0.42,53.31,0,0,0,0,-2,2,30,6,4,0,32,93.3,990,964.5,25.5,0.0708,0.000281,0.000011,0.0711,0.00279,1,0.0145,0.0856,0.00336,25.4,0,0,0,0,0,0,0
1994-09-24,1993,12,52,267,123.94,0.92,5,Dry,30,6,4,2,30,72,0.58,51.94,0.42,51.94,0,0,0,0,-2,2,30,6,4,0,32,91.9,990,964.5,25.5,0.0708,0.000165,0.00000647,0.071,0.00278,1,0.0126,0.0836,0.00328,25.4,0,0,0,0,0,0,0
1994-09-25,1993,12,52,268,123.67,0.92,5,Dry,30,6,4,2,30,72,0.58,51.67,0.42,51.67,0,0,0,0,-2,2,30,6,4,0,32,91.7,990,964.5,25.5,0.0708,0.000142,0.00000557,0.071,0.00278,1,0.0123,0.0832,0.00326,25.4,0,0,0,0,0,0,0
1994-09-26,1993,12,52,269,122.85,0.93,5,Dry,30,6,4,2,30,72,0.59,50.85,0.41,50.85,0,0,0,0,-2,2,30,6,4,0,32,90.8,990,964.5,25.5,0.0708,0.0000723,0.00000283,0.0709,0.00278,1,0.0111,0.082,0.00322,25.4,0,0,0,0,0,0,0
1994-09-27,1993,12,52,270,122.03,0.93,5,Dry,30,6,4,2,30,72,0.59,50.03,0.41,50.03,0,0,0,0,-2,2,30,6,4,0,32,90,990,964.5,25.5,0.0708,0.00000255,1e-7,0.0708,0.00278,1,0.01,0.0809,0.00317,25.4,0,0,0,0,0,0,0
1994-09-28,1993,12,52,271,121.21,0.93,5,Dry,30,6,4,2,30,72,0.59,49.21,0.41,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-09-29,1993,12,52,272,120.39,0.93,5,Dry,30,6,4,2,30,72,0.6,48.39,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-09-30,1993,12,53,273,119.56,0.93,5,Dry,30,6,4,2,30,72,0.6,47.56,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-10-01,1994,1,1,274,118.74,0.94,5,Dry,24,4,2,2,20,52,0.44,66.74,0.56,66.74,0,0,0,0,-2,2,24,4,2,0,22,96.7,990,964.5,25.5,0.0708,0.00142,0.0000558,0.0722,0.00283,1,0.0326,0.105,0.00411,25.4,0.895,0.96,0.859,14.9,14.3,14.3,343
1994-10-02,1994,1,1,275,119.56,0.93,5,Dry,24,4,2,2,20,52,0.43,67.56,0.56,67.56,0,0,0,0,-2,2,24,4,2,0,22,97.6,990,964.5,25.5,0.0708,0.00149,0.0000585,0.0723,0.00284,1,0.0337,0.106,0.00416,25.4,0.9,0.96,0.864,15.1,14.5,14.5,349
1994-10-03,1994,1,1,276,119.84,0.93,5,Dry,24,4,2,2,20,52,0.43,67.84,0.57,67.84,0,0,0,0,-2,2,24,4,2,0,22,97.8,990,964.5,25.5,0.0708,0.00152,0.0000595,0.0723,0.00284,1,0.0341,0.106,0.00417,25.4,0.901,0.96,0.865,15.2,14.6,14.6,351
1994-10-04,1994,1,1,277,119.02,0.94,5,Dry,24,4,2,2,20,52,0.44,67.02,0.56,67.02,0,0,0,0,-2,2,24,4,2,0,22,97,990,964.5,25.5,0.0708,0.00145,0.0000567,0.0723,0.00283,1,0.033,0.105,0.00413,25.4,0.897,0.96,0.861,15,14.4,14.4,345
1994-10-05,1994,1,1,278,118.74,0.94,5,Dry,24,4,2,2,20,52,0.44,66.74,0.56,66.74,0,0,0,0,-2,2,24,4,2,0,22,96.7,990,964.5,25.5,0.0708,0.00142,0.0000558,0.0722,0.00283,1,0.0326,0.105,0.00411,25.4,0.895,0.96,0.859,14.9,14.3,14.3,343
1994-10-06,1994,1,1,279,118.47,0.94,5,Dry,24,4,2,2,20,52,0.44,66.47,0.56,66.47,0,0,0,0,-2,2,24,4,2,0,22,96.5,990,964.5,25.5,0.0708,0.0014,0.0000549,0.0722,0.00283,1,0.0322,0.104,0.0041,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
1994-10-07,1994,1,1,280,118.2,0.94,5,Dry,24,4,2,2,20,52,0.44,66.2,0.56,66.2,0,0,0,0,-2,2,24,4,2,0,22,96.2,990,964.5,25.5,0.0708,0.00138,0.000054,0.0722,0.00283,1,0.0319,0.104,0.00408,25.4,0.892,0.96,0.857,14.7,14.1,14.1,339
1994-10-08,1994,1,2,281,117.92,0.94,5,Dry,24,4,2,2,20,52,0.44,65.92,0.56,65.92,0,0,0,0,-2,2,24,4,2,0,22,95.9,990,964.5,25.5,0.0708,0.00135,0.0000531,0.0722,0.00283,1,0.0315,0.104,0.00407,25.4,0.891,0.96,0.855,14.6,14,14,337
1994-10-09,1994,1,2,282,117.65,0.94,5,Dry,24,4,2,2,20,52,0.44,65.65,0.56,65.65,0,0,0,0,-2,2,24,4,2,0,22,95.7,990,964.5,25.5,0.0708,0.00133,0.0000522,0.0722,0.00283,1,0.0311,0.103,0.00405,25.4,0.889,0.96,0.854,14.5,14,14,335
1994-10-10,1994,1,2,283,117.38,0.94,5,Dry,24,4,2,2,20,52,0.44,65.38,0.56,65.38,0,0,0,0,-2,2,24,4,2,0,22,95.4,990,964.5,25.5,0.0708,0.00131,0.0000513,0.0721,0.00283,1,0.0308,0.103,0.00404,25.4,0.888,0.96,0.852,14.5,13.9,13.9,333
1994-10-11,1994,1,2,284,118.2,0.94,5,Dry,24,4,2,2,20,52,0.44,66.2,0.56,66.2,0,0,0,0,-2,2,24,4,2,0,22,96.2,990,964.5,25.5,0.0708,0.00138,0.000054,0.0722,0.00283,1,0.0319,0.104,0.00408,25.4,0.892,0.96,0.857,14.7,14.1,14.1,339
1994-10-12,1994,1,2,285,118.47,0.94,5,Dry,24,4,2,2,20,52,0.44,66.47,0.56,66.47,0,0,0,0,-2,2,24,4,2,0,22,96.5,990,964.5,25.5,0.0708,0.0014,0.0000549,0.0722,0.00283,1,0.0322,0.104,0.0041,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
1994-10-13,1994,1,2,286,119.29,0.94,5,Dry,24,4,2,2,20,52,0.44,67.29,0.56,67.29,0,0,0,0,-2,2,24,4,2,0,22,97.3,990,964.5,25.5,0.0708,0.00147,0.0000576,0.0723,0.00284,1,0.0333,0.106,0.00414,25.4,0.898,0.96,0.862,15.1,14.5,14.5,347
