date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-10-14,1994,1,2,287,118.47,0.94,5,Dry,24,4,2,2,20,52,0.44,66.47,0.56,66.47,0,0,0,0,-2,2,24,4,2,0,22,96.5,990,964.5,25.5,0.0708,0.0014,0.0000549,0.0722,0.00283,1,0.0322,0.104,0.0041,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
1994-10-15,1994,1,3,288,118.2,0.94,5,Dry,24,4,2,2,20,52,0.44,66.2,0.56,66.2,0,0,0,0,-2,2,24,4,2,0,22,96.2,990,964.5,25.5,0.0708,0.00138,0.000054,0.0722,0.00283,1,0.0319,0.104,0.00408,25.4,0.892,0.96,0.857,14.7,14.1,14.1,339
1994-10-16,1994,1,3,289,120.11,0.93,5,Dry,24,4,2,2,20,52,0.43,68.11,0.57,68.11,0,0,0,0,-2,2,24,4,2,0,22,98.1,990,964.5,25.5,0.0708,0.00154,0.0000604,0.0724,0.00284,1,0.0344,0.107,0.00419,25.4,0.903,0.96,0.867,15.3,14.7,14.7,353
1994-10-17,1994,1,3,290,122.03,0.93,5,Dry,24,4,2,2,20,52,0.43,70.03,0.57,70.03,0,0,0,0,-2,2,24,4,2,0,22,100,990,964.5,25.5,0.0708,0.0017,0.0000668,0.0725,0.00284,1,0.037,0.11,0.0043,25.4,0.913,0.96,0.877,15.9,15.3,15.3,367
1994-10-18,1994,1,3,291,121.21,0.93,5,Dry,24,4,2,2,20,52,0.43,69.21,0.57,69.21,0,0,0,0,-2,2,24,4,2,0,22,99.2,990,964.5,25.5,0.0708,0.00163,0.000064,0.0725,0.00284,1,0.0359,0.108,0.00425,25.4,0.909,0.96,0.873,15.7,15,15,361
1994-10-19,1994,1,3,292,120.39,0.93,5,Dry,24,4,2,2,20,52,0.43,68.39,0.57,68.39,0,0,0,0,-2,2,24,4,2,0,22,98.4,990,964.5,25.5,0.0708,0.00156,0.0000613,0.0724,0.00284,1,0.0348,0.107,0.0042,25.4,0.904,0.96,0.868,15.4,14.8,14.8,355
1994-10-20,1994,1,3,293,119.56,0.93,5,Dry,24,4,2,2,20,52,0.43,67.56,0.56,67.56,0,0,0,0,-2,2,24,4,2,0,22,97.6,990,964.5,25.5,0.0708,0.00149,0.0000585,0.0723,0.00284,1,0.0337,0.106,0.00416,25.4,0.9,0.96,0.864,15.1,14.5,14.5,349
1994-10-21,1994,1,3,294,120.93,0.93,5,Dry,24,4,2,2,20,52,0.43,68.93,0.57,68.93,0,0,0,0,-2,2,24,4,2,0,22,98.9,990,964.5,25.5,0.0708,0.00161,0.0000631,0.0724,0.00284,1,0.0356,0.108,0.00423,25.4,0.907,0.96,0.871,15.6,15,15,359
1994-10-22,1994,1,4,295,124.49,0.92,5,Dry,24,4,2,2,20,52,0.42,72.49,0.58,72.49,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0717,0.00191,0.000075,0.0736,0.00289,1,0.0404,0.114,0.00447,25.4,0.927,0.96,0.89,16.7,16.1,16.1,385
1994-10-23,1994,1,4,296,124.76,0.92,5,Dry,24,4,2,2,20,52,0.42,72.76,0.58,72.76,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0718,0.00193,0.0000759,0.0737,0.00289,1,0.0407,0.114,0.00449,25.4,0.928,0.96,0.891,16.8,16.1,16.1,387
1994-10-24,1994,1,4,297,123.39,0.92,5,Dry,24,4,2,2,20,52,0.42,71.39,0.58,71.39,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0713,0.00182,0.0000713,0.0731,0.00287,1,0.0389,0.112,0.00439,25.4,0.921,0.96,0.884,16.4,15.7,15.7,377
1994-10-25,1994,1,4,298,122.03,0.93,5,Dry,24,4,2,2,20,52,0.43,70.03,0.57,70.03,0,0,0,0,-2,2,24,4,2,0,22,100,990,964.5,25.5,0.0708,0.0017,0.0000668,0.0725,0.00284,1,0.037,0.11,0.0043,25.4,0.913,0.96,0.877,15.9,15.3,15.3,367
1994-10-26,1994,1,4,299,120.66,0.93,5,Dry,24,4,2,2,20,52,0.43,68.66,0.57,68.66,0,0,0,0,-2,2,24,4,2,0,22,98.7,990,964.5,25.5,0.0708,0.00159,0.0000622,0.0724,0.00284,1,0.0352,0.108,0.00422,25.4,0.906,0.96,0.87,15.5,14.9,14.9,357
1994-10-27,1994,1,4,300,119.29,0.94,5,Dry,24,4,2,2,20,52,0.44,67.29,0.56,67.29,0,0,0,0,-2,2,24,4,2,0,22,97.3,990,964.5,25.5,0.0708,0.00147,0.0000576,0.0723,0.00284,1,0.0333,0.106,0.00414,25.4,0.898,0.96,0.862,15.1,14.5,14.5,347
1994-10-28,1994,1,4,301,117.92,0.94,5,Dry,24,4,2,2,20,52,0.44,65.92,0.56,65.92,0,0,0,0,-2,2,24,4,2,0,22,95.9,990,964.5,25.5,0.0708,0.00135,0.0000531,0.0722,0.00283,1,0.0315,0.104,0.00407,25.4,0.891,0.96,0.855,14.6,14,14,337
1994-10-29,1994,1,5,302,117.65,0.94,5,Dry,24,4,2,2,20,52,0.44,65.65,0.56,65.65,0,0,0,0,-2,2,24,4,2,0,22,95.7,990,964.5,25.5,0.0708,0.00133,0.0000522,0.0722,0.00283,1,0.0311,0.103,0.00405,25.4,0.889,0.96,0.854,14.5,14,14,335
1994-10-30,1994,1,5,303,118.47,0.94,5,Dry,24,4,2,2,20,52,0.44,66.47,0.56,66.47,0,0,0,0,-2,2,24,4,2,0,22,96.5,990,964.5,25.5,0.0708,0.0014,0.0000549,0.0722,0.00283,1,0.0322,0.104,0.0041,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
1994-10-31,1994,1,5,304,119.29,0.94,5,Dry,24,4,2,2,20,52,0.44,67.29,0.56,67.29,0,0,0,0,-2,2,24,4,2,0,22,97.3,990,964.5,25.5,0.0708,0.00147,0.0000576,0.0723,0.00284,1,0.0333,0.106,0.00414,25.4,0.898,0.96,0.862,15.1,14.5,14.5,347
1994-11-01,1994,2,5,305,120.11,0.93,5,Dry,23,4,2,2,19,50,0.42,70.11,0.58,70.11,0,0,0,0,-2,2,23,4,2,0,21,99.1,990,964.5,25.5,0.0708,0.00171,0.000067,0.0725,0.00284,1,0.0371,0.11,0.0043,25.4,0.914,0.96,0.877,16,15.3,15.3,368
1994-11-02,1994,2,5,306,122.03,0.93,5,Dry,23,4,2,2,19,50,0.41,72.03,0.59,72.03,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0712,0.00187,0.0000734,0.0731,0.00287,1,0.0397,0.113,0.00442,25.4,0.924,0.96,0.887,16.6,15.9,15.9,382
1994-11-03,1994,2,5,307,122.3,0.93,5,Dry,23,4,2,2,19,50,0.41,72.3,0.59,72.3,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0713,0.0019,0.0000743,0.0732,0.00287,1,0.0401,0.113,0.00444,25.4,0.926,0.96,0.889,16.7,16,16,384
1994-11-04,1994,2,5,308,121.48,0.93,5,Dry,23,4,2,2,19,50,0.41,71.48,0.59,71.48,0,0,0,0,-2,2,23,4,2,0,21,100,990,964.5,25.5,0.071,0.00183,0.0000716,0.0728,0.00286,1,0.039,0.112,0.00439,25.4,0.921,0.96,0.885,16.4,15.7,15.7,378
1994-11-05,1994,2,6,309,121.21,0.93,5,Dry,23,4,2,2,19,50,0.41,71.21,0.59,71.21,0,0,0,0,-2,2,23,4,2,0,21,100,990,964.5,25.5,0.0709,0.0018,0.0000707,0.0727,0.00285,1,0.0386,0.111,0.00437,25.4,0.92,0.96,0.883,16.3,15.7,15.7,376
1994-11-06,1994,2,6,310,120.93,0.93,5,Dry,23,4,2,2,19,50,0.41,70.93,0.59,70.93,0,0,0,0,-2,2,23,4,2,0,21,99.9,990,964.5,25.5,0.0708,0.00178,0.0000698,0.0726,0.00285,1,0.0383,0.111,0.00435,25.4,0.918,0.96,0.882,16.2,15.6,15.6,374
1994-11-07,1994,2,6,311,121.75,0.93,5,Dry,23,4,2,2,19,50,0.41,71.75,0.59,71.75,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0711,0.00185,0.0000725,0.0729,0.00286,1,0.0394,0.112,0.0044,25.4,0.923,0.96,0.886,16.5,15.8,15.8,380
1994-11-08,1994,2,6,312,122.03,0.93,5,Dry,23,4,2,2,19,50,0.41,72.03,0.59,72.03,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0712,0.00187,0.0000734,0.0731,0.00287,1,0.0397,0.113,0.00442,25.4,0.924,0.96,0.887,16.6,15.9,15.9,382
1994-11-09,1994,2,6,313,122.85,0.93,5,Dry,23,4,2,2,19,50,0.41,72.85,0.59,72.85,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0715,0.00194,0.0000762,0.0734,0.00288,1,0.0408,0.114,0.00448,25.4,0.929,0.96,0.892,16.8,16.2,16.2,388
1994-11-10,1994,2,6,314,123.12,0.92,5,Dry,23,4,2,2,19,50,0.41,73.12,0.59,73.12,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0716,0.00197,0.0000771,0.0735,0.00288,1,0.0412,0.115,0.0045,25.4,0.93,0.96,0.893,16.9,16.3,16.3,390
1994-11-11,1994,2,6,315,122.3,0.93,5,Dry,23,4,2,2,19,50,0.41,72.3,0.59,72.3,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0713,0.0019,0.0000743,0.0732,0.00287,1,0.0401,0.113,0.00444,25.4,0.926,0.96,0.889,16.7,16,16,384
1994-11-12,1994,2,7,316,121.48,0.93,5,Dry,23,4,2,2,19,50,0.41,71.48,0.59,71.48,0,0,0,0,-2,2,23,4,2,0,21,100,990,964.5,25.5,0.071,0.00183,0.0000716,0.0728,0.00286,1,0.039,0.112,0.00439,25.4,0.921,0.96,0.885,16.4,15.7,15.7,378
1994-11-13,1994,2,7,317,121.21,0.93,5,Dry,23,4,2,2,19,50,0.41,71.21,0.59,71.21,0,0,0,0,-2,2,23,4,2,0,21,100,990,964.5,25.5,0.0709,0.0018,0.0000707,0.0727,0.00285,1,0.0386,0.111,0.00437,25.4,0.92,0.96,0.883,16.3,15.7,15.7,376
1994-11-14,1994,2,7,318,120.93,0.93,5,Dry,23,4,2,2,19,50,0.41,70.93,0.59,70.93,0,0,0,0,-2,2,23,4,2,0,21,99.9,990,964.5,25.5,0.0708,0.00178,0.0000698,0.0726,0.00285,1,0.0383,0.111,0.00435,25.4,0.918,0.96,0.882,16.2,15.6,15.6,374
1994-11-15,1994,2,7,319,120.11,0.93,5,Dry,23,4,2,2,19,50,0.42,70.11,0.58,70.11,0,0,0,0,-2,2,23,4,2,0,21,99.1,990,964.5,25.5,0.0708,0.00171,0.000067,0.0725,0.00284,1,0.0371,0.11,0.0043,25.4,0.914,0.96,0.877,16,15.3,15.3,368
1994-11-16,1994,2,7,320,119.84,0.93,5,Dry,23,4,2,2,19,50,0.42,69.84,0.58,69.84,0,0,0,0,-2,2,23,4,2,0,21,98.8,990,964.5,25.5,0.0708,0.00169,0.0000661,0.0725,0.00284,1,0.0368,0.109,0.00429,25.4,0.912,0.96,0.876,15.9,15.2,15.2,366
1994-11-17,1994,2,7,321,119.56,0.93,5,Dry,23,4,2,2,19,50,0.42,69.56,0.58,69.56,0,0,0,0,-2,2,23,4,2,0,21,98.6,990,964.5,25.5,0.0708,0.00166,0.0000652,0.0725,0.00284,1,0.0364,0.109,0.00427,25.4,0.911,0.96,0.874,15.8,15.1,15.1,364
1994-11-18,1994,2,7,322,119.29,0.94,5,Dry,23,4,2,2,19,50,0.42,69.29,0.58,69.29,0,0,0,0,-2,2,23,4,2,0,21,98.3,990,964.5,25.5,0.0708,0.00164,0.0000643,0.0725,0.00284,1,0.036,0.109,0.00426,25.4,0.909,0.96,0.873,15.7,15.1,15.1,362
1994-11-19,1994,2,8,323,120.11,0.93,5,Dry,23,4,2,2,19,50,0.42,70.11,0.58,70.11,0,0,0,0,-2,2,23,4,2,0,21,99.1,990,964.5,25.5,0.0708,0.00171,0.000067,0.0725,0.00284,1,0.0371,0.11,0.0043,25.4,0.914,0.96,0.877,16,15.3,15.3,368
1994-11-20,1994,2,8,324,122.03,0.93,5,Dry,23,4,2,2,19,50,0.41,72.03,0.59,72.03,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0712,0.00187,0.0000734,0.0731,0.00287,1,0.0397,0.113,0.00442,25.4,0.924,0.96,0.887,16.6,15.9,15.9,382
1994-11-21,1994,2,8,325,123.39,0.92,5,Dry,23,4,2,2,19,50,0.41,73.39,0.59,73.39,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0717,0.00199,0.000078,0.0737,0.00289,1,0.0416,0.115,0.00452,25.4,0.932,0.96,0.895,17,16.3,16.3,392
1994-11-22,1994,2,8,326,123.67,0.92,5,Dry,23,4,2,2,19,50,0.4,73.67,0.6,73.67,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0718,0.00201,0.0000789,0.0738,0.00289,1,0.042,0.116,0.00454,25.4,0.933,0.96,0.896,17.1,16.4,16.4,394
1994-11-23,1994,2,8,327,124.49,0.92,5,Dry,23,4,2,2,19,50,0.4,74.49,0.6,74.49,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0721,0.00208,0.0000816,0.0741,0.00291,1,0.0431,0.117,0.0046,25.4,0.938,0.96,0.9,17.4,16.7,16.7,401
1994-11-24,1994,2,8,328,125.31,0.92,5,Dry,23,4,2,2,19,50,0.4,75.31,0.6,75.31,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0723,0.00215,0.0000844,0.0745,0.00292,1,0.0442,0.119,0.00465,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
1994-11-25,1994,2,8,329,124.49,0.92,5,Dry,23,4,2,2,19,50,0.4,74.49,0.6,74.49,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0721,0.00208,0.0000816,0.0741,0.00291,1,0.0431,0.117,0.0046,25.4,0.938,0.96,0.9,17.4,16.7,16.7,401
1994-11-26,1994,2,9,330,125.31,0.92,5,Dry,23,4,2,2,19,50,0.4,75.31,0.6,75.31,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0723,0.00215,0.0000844,0.0745,0.00292,1,0.0442,0.119,0.00465,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
1994-11-27,1994,2,9,331,127.77,0.91,5,Dry,23,4,2,2,19,50,0.39,77.77,0.61,77.77,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0732,0.00236,0.0000926,0.0756,0.00296,1,0.0475,0.123,0.00483,25.4,0.937,0.96,0.899,18.1,17.4,17.4,418
1994-11-28,1994,2,9,332,131.32,0.91,5,Dry,23,4,2,2,19,50,0.38,81.32,0.62,81.32,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0745,0.00266,0.000104,0.0771,0.00302,1,0.0523,0.129,0.00507,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
1994-11-29,1994,2,9,333,134.88,0.9,5,Dry,23,4,2,2,19,50,0.37,84.88,0.63,84.88,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0757,0.00296,0.000116,0.0787,0.00309,1,0.0571,0.136,0.00532,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
1994-11-30,1994,2,9,334,139.53,0.89,5,Dry,23,4,2,2,19,50,0.36,89.53,0.64,89.53,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0774,0.00336,0.000132,0.0807,0.00317,1,0.0634,0.144,0.00565,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
1994-12-01,1994,3,9,335,144.72,0.88,5,Dry,26,4,3,2,24,59,0.41,85.72,0.59,85.72,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0774,0.00304,0.000119,0.0805,0.00316,1,0.0582,0.139,0.00544,25.4,0.926,0.962,0.891,19.7,19,19,456
1994-12-02,1994,3,9,336,149.92,0.86,5,Dry,26,4,3,2,24,59,0.39,90.92,0.61,90.92,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0793,0.00348,0.000136,0.0827,0.00324,1,0.0652,0.148,0.0058,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
1994-12-03,1994,3,10,337,151.28,0.86,5,Dry,26,4,3,2,24,59,0.39,92.28,0.61,92.28,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0797,0.00359,0.000141,0.0833,0.00327,1,0.0671,0.15,0.0059,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
1994-12-04,1994,3,10,338,152.1,0.85,5,Dry,26,4,3,2,24,59,0.39,93.1,0.61,93.1,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.08,0.00366,0.000144,0.0837,0.00328,1,0.0682,0.152,0.00596,25.4,0.918,0.966,0.886,21.2,20.5,20.5,492
1994-12-05,1994,3,10,339,151.83,0.85,5,Dry,26,4,3,2,24,59,0.39,92.83,0.61,92.83,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0799,0.00364,0.000143,0.0836,0.00328,1,0.0678,0.151,0.00594,25.4,0.918,0.966,0.887,21.2,20.5,20.5,491
1994-12-06,1994,3,10,340,150.46,0.86,5,Dry,26,4,3,2,24,59,0.39,91.46,0.61,91.46,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0795,0.00352,0.000138,0.083,0.00325,1,0.066,0.149,0.00584,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
1994-12-07,1994,3,10,341,148.55,0.86,5,Dry,26,4,3,2,24,59,0.4,89.55,0.6,89.55,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0788,0.00336,0.000132,0.0821,0.00322,1,0.0634,0.146,0.00571,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
1994-12-08,1994,3,10,342,146.64,0.87,5,Dry,26,4,3,2,24,59,0.4,87.64,0.6,87.64,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0781,0.0032,0.000125,0.0813,0.00319,1,0.0608,0.142,0.00557,25.4,0.924,0.963,0.89,20.1,19.4,19.4,466
1994-12-09,1994,3,10,343,148.55,0.86,5,Dry,26,4,3,2,24,59,0.4,89.55,0.6,89.55,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0788,0.00336,0.000132,0.0821,0.00322,1,0.0634,0.146,0.00571,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
1994-12-10,1994,3,11,344,150.46,0.86,5,Dry,26,4,3,2,24,59,0.39,91.46,0.61,91.46,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0795,0.00352,0.000138,0.083,0.00325,1,0.066,0.149,0.00584,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
1994-12-11,1994,3,11,345,150.19,0.86,5,Dry,26,4,3,2,24,59,0.39,91.19,0.61,91.19,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0794,0.0035,0.000137,0.0829,0.00325,1,0.0656,0.148,0.00582,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
1994-12-12,1994,3,11,346,152.1,0.85,5,Dry,26,4,3,2,24,59,0.39,93.1,0.61,93.1,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.08,0.00366,0.000144,0.0837,0.00328,1,0.0682,0.152,0.00596,25.4,0.918,0.966,0.886,21.2,20.5,20.5,492
1994-12-13,1994,3,11,347,152.92,0.85,5,Dry,26,4,3,2,24,59,0.39,93.92,0.61,93.92,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0803,0.00373,0.000146,0.0841,0.0033,1,0.0693,0.153,0.00601,25.4,0.917,0.966,0.886,21.4,20.7,20.7,497
1994-12-14,1994,3,11,348,151.56,0.86,5,Dry,26,4,3,2,24,59,0.39,92.56,0.61,92.56,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0798,0.00362,0.000142,0.0835,0.00327,1,0.0675,0.151,0.00592,25.4,0.919,0.965,0.887,21.1,20.4,20.4,490
1994-12-15,1994,3,11,349,150.19,0.86,5,Dry,26,4,3,2,24,59,0.39,91.19,0.61,91.19,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0794,0.0035,0.000137,0.0829,0.00325,1,0.0656,0.148,0.00582,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
1994-12-16,1994,3,11,350,148.82,0.86,5,Dry,26,4,3,2,24,59,0.4,89.82,0.6,89.82,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0789,0.00338,0.000133,0.0823,0.00323,1,0.0638,0.146,0.00573,25.4,0.921,0.964,0.889,20.6,19.8,19.8,476
1994-12-17,1994,3,12,351,147.46,0.87,5,Dry,26,4,3,2,24,59,0.4,88.46,0.6,88.46,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0784,0.00327,0.000128,0.0817,0.0032,1,0.0619,0.144,0.00563,25.4,0.923,0.964,0.889,20.3,19.6,19.6,470
1994-12-18,1994,3,12,352,146.09,0.87,5,Dry,26,4,3,2,24,59,0.4,87.09,0.6,87.09,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0779,0.00315,0.000124,0.0811,0.00318,1,0.0601,0.141,0.00553,25.4,0.925,0.963,0.89,20,19.3,19.3,463
1994-12-19,1994,3,12,353,145.81,0.87,5,Dry,26,4,3,2,24,59,0.41,86.81,0.59,86.81,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0778,0.00313,0.000123,0.0809,0.00317,1,0.0597,0.141,0.00552,25.4,0.925,0.963,0.891,20,19.2,19.2,461
1994-12-20,1994,3,12,354,146.09,0.87,5,Dry,26,4,3,2,24,59,0.4,87.09,0.6,87.09,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0779,0.00315,0.000124,0.0811,0.00318,1,0.0601,0.141,0.00553,25.4,0.925,0.963,0.89,20,19.3,19.3,463
1994-12-21,1994,3,12,355,146.91,0.87,5,Dry,26,4,3,2,24,59,0.4,87.91,0.6,87.91,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0782,0.00322,0.000126,0.0814,0.00319,1,0.0612,0.143,0.00559,25.4,0.924,0.963,0.89,20.2,19.5,19.5,467
1994-12-22,1994,3,12,356,148.82,0.86,5,Dry,26,4,3,2,24,59,0.4,89.82,0.6,89.82,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0789,0.00338,0.000133,0.0823,0.00323,1,0.0638,0.146,0.00573,25.4,0.921,0.964,0.889,20.6,19.8,19.8,476
1994-12-23,1994,3,12,357,154.02,0.85,5,Dry,26,4,3,2,24,59,0.38,95.02,0.62,95.02,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0807,0.00383,0.00015,0.0845,0.00331,1,0.0708,0.155,0.00609,25.4,0.916,0.967,0.885,21.6,20.9,20.9,502
1994-12-24,1994,3,13,358,156.48,0.84,5,Dry,26,4,3,2,24,59,0.38,97.48,0.62,97.48,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0816,0.00404,0.000158,0.0856,0.00336,1,0.0741,0.16,0.00626,25.4,0.913,0.968,0.884,22.1,21.4,21.4,514
1994-12-25,1994,3,13,359,158.94,0.83,5,Dry,26,4,3,2,24,59,0.37,99.94,0.63,99.94,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0824,0.00424,0.000166,0.0867,0.0034,1,0.0774,0.164,0.00643,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
1994-12-26,1994,3,13,360,161.4,0.82,5,Dry,26,4,3,2,24,59,0.37,102.4,0.63,102.4,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0833,0.00445,0.000175,0.0878,0.00344,1,0.0807,0.169,0.0066,25.4,0.913,0.97,0.885,23.2,22.5,22.5,541
1994-12-27,1994,3,13,361,161.67,0.82,5,Dry,26,4,3,2,24,59,0.36,102.7,0.64,102.7,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0834,0.00448,0.000175,0.0879,0.00344,1,0.0811,0.169,0.00662,25.4,0.913,0.97,0.885,23.3,22.6,22.6,542
1994-12-28,1994,3,13,362,162.49,0.82,5,Dry,26,4,3,2,24,59,0.36,103.5,0.64,103.5,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0837,0.00455,0.000178,0.0882,0.00346,1,0.0822,0.17,0.00668,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
1994-12-29,1994,3,13,363,163.86,0.81,5,Dry,26,4,3,2,24,59,0.36,104.9,0.64,104.9,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0842,0.00466,0.000183,0.0888,0.00348,1,0.0841,0.173,0.00677,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
1994-12-30,1994,3,13,364,167.96,0.8,5,Dry,26,4,3,2,24,59,0.35,109,0.65,109,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0856,0.00501,0.000196,0.0906,0.00355,1,0.0896,0.18,0.00706,25.4,0.917,0.97,0.89,24.8,24.1,24.1,578
1994-12-31,1994,3,14,365,172.06,0.79,5,Dry,26,4,3,2,24,59,0.34,113.1,0.66,113.1,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0871,0.00536,0.00021,0.0924,0.00362,1,0.0951,0.188,0.00734,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
1995-01-01,1994,4,14,1,172.89,0.79,5,Dry,29,5,4,2,33,73,0.42,99.89,0.58,99.89,0,0,0,0,-2,2,29,5,4,0,35,138,990,964.5,25.5,0.0842,0.00424,0.000166,0.0884,0.00346,1,0.0774,0.166,0.00649,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
1995-01-02,1994,4,14,2,173.71,0.78,5,Dry,29,5,4,2,33,73,0.42,100.7,0.58,100.7,0,0,0,0,-2,2,29,5,4,0,35,139,990,964.5,25.5,0.0845,0.00431,0.000169,0.0888,0.00348,1,0.0785,0.167,0.00655,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
1995-01-03,1994,4,14,3,174.53,0.78,5,Dry,29,5,4,2,33,73,0.42,101.5,0.58,101.5,0,0,0,0,-2,2,29,5,4,0,35,140,990,964.5,25.5,0.0848,0.00438,0.000171,0.0892,0.00349,1,0.0796,0.169,0.0066,25.4,0.912,0.97,0.884,23,22.3,22.3,536
1995-01-04,1994,4,14,4,171.52,0.79,5,Dry,29,5,4,2,33,73,0.43,98.52,0.57,98.52,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.0837,0.00412,0.000161,0.0878,0.00344,1,0.0755,0.163,0.00639,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
1995-01-05,1994,4,14,5,168.51,0.8,5,Dry,29,5,4,2,33,73,0.43,95.51,0.57,95.51,0,0,0,0,-2,2,29,5,4,0,35,134,990,964.5,25.5,0.0827,0.00387,0.000151,0.0865,0.00339,1,0.0714,0.158,0.00619,25.4,0.916,0.967,0.886,21.8,21.1,21.1,505
1995-01-06,1994,4,14,6,166.6,0.8,5,Dry,29,5,4,2,33,73,0.44,93.6,0.56,93.6,0,0,0,0,-2,2,29,5,4,0,35,132,990,964.5,25.5,0.082,0.00371,0.000145,0.0857,0.00336,1,0.0689,0.155,0.00605,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
1995-01-07,1994,4,15,7,164.68,0.81,5,Dry,29,5,4,2,33,73,0.44,91.68,0.56,91.68,0,0,0,0,-2,2,29,5,4,0,35,130,990,964.5,25.5,0.0813,0.00354,0.000139,0.0848,0.00332,1,0.0663,0.151,0.00592,25.4,0.92,0.965,0.888,21,20.3,20.3,486
1995-01-08,1994,4,15,8,161.67,0.82,5,Dry,29,5,4,2,33,73,0.45,88.67,0.55,88.67,0,0,0,0,-2,2,29,5,4,0,35,127,990,964.5,25.5,0.0802,0.00329,0.000129,0.0835,0.00327,1,0.0622,0.146,0.00571,25.4,0.924,0.964,0.891,20.4,19.7,19.7,472
1995-01-09,1994,4,15,9,160.31,0.83,5,Dry,29,5,4,2,33,73,0.46,87.31,0.55,87.31,0,0,0,0,-2,2,29,5,4,0,35,125,990,964.5,25.5,0.0798,0.00317,0.000124,0.0829,0.00325,1,0.0604,0.143,0.00561,25.4,0.925,0.963,0.891,20.1,19.4,19.4,465
1995-01-10,1994,4,15,10,161.67,0.82,5,Dry,29,5,4,2,33,73,0.45,88.67,0.55,88.67,0,0,0,0,-2,2,29,5,4,0,35,127,990,964.5,25.5,0.0802,0.00329,0.000129,0.0835,0.00327,1,0.0622,0.146,0.00571,25.4,0.924,0.964,0.891,20.4,19.7,19.7,472
1995-01-11,1994,4,15,11,166.32,0.81,5,Dry,29,5,4,2,33,73,0.44,93.32,0.56,93.32,0,0,0,0,-2,2,29,5,4,0,35,131,990,964.5,25.5,0.0819,0.00368,0.000144,0.0856,0.00335,1,0.0685,0.154,0.00603,25.4,0.918,0.966,0.887,21.3,20.6,20.6,495
1995-01-12,1994,4,15,12,169.88,0.8,5,Dry,29,5,4,2,33,73,0.43,96.88,0.57,96.88,0,0,0,0,-2,2,29,5,4,0,35,135,990,964.5,25.5,0.0831,0.00398,0.000156,0.0871,0.00341,1,0.0733,0.16,0.00628,25.4,0.914,0.967,0.884,22,21.3,21.3,512
1995-01-13,1994,4,15,13,171.79,0.79,5,Dry,29,5,4,2,33,73,0.42,98.79,0.57,98.79,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.0838,0.00415,0.000162,0.088,0.00344,1,0.0759,0.164,0.00641,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
1995-01-14,1994,4,16,14,172.06,0.79,5,Dry,29,5,4,2,33,73,0.42,99.06,0.58,99.06,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.0839,0.00417,0.000163,0.0881,0.00345,1,0.0762,0.164,0.00643,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
1995-01-15,1994,4,16,15,174.53,0.78,5,Dry,29,5,4,2,33,73,0.42,101.5,0.58,101.5,0,0,0,0,-2,2,29,5,4,0,35,140,990,964.5,25.5,0.0848,0.00438,0.000171,0.0892,0.00349,1,0.0796,0.169,0.0066,25.4,0.912,0.97,0.884,23,22.3,22.3,536
1995-01-16,1994,4,16,16,178.63,0.77,5,Dry,29,5,4,2,33,73,0.41,105.6,0.59,105.6,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0862,0.00473,0.000185,0.091,0.00356,1,0.0851,0.176,0.00689,25.4,0.915,0.97,0.887,24,23.3,23.3,560
1995-01-17,1994,4,16,17,179.45,0.76,5,Dry,29,5,4,2,33,73,0.41,106.5,0.59,106.5,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0865,0.0048,0.000188,0.0913,0.00357,1,0.0862,0.178,0.00695,25.4,0.915,0.97,0.888,24.2,23.5,23.5,565
1995-01-18,1994,4,16,18,177.53,0.77,5,Dry,29,5,4,2,33,73,0.41,104.5,0.59,104.5,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0858,0.00464,0.000181,0.0905,0.00354,1,0.0836,0.174,0.00681,25.4,0.914,0.97,0.886,23.8,23.1,23.1,554
1995-01-19,1994,4,16,19,179.45,0.76,5,Dry,29,5,4,2,33,73,0.41,106.5,0.59,106.5,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0865,0.0048,0.000188,0.0913,0.00357,1,0.0862,0.178,0.00695,25.4,0.915,0.97,0.888,24.2,23.5,23.5,565
1995-01-20,1994,4,16,20,181.36,0.76,5,Dry,29,5,4,2,33,73,0.4,108.4,0.6,108.4,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.0872,0.00496,0.000194,0.0921,0.0036,1,0.0888,0.181,0.00708,25.4,0.917,0.97,0.889,24.7,24,24,576
1995-01-21,1994,4,17,21,181.09,0.76,5,Dry,29,5,4,2,33,73,0.4,108.1,0.6,108.1,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.0871,0.00494,0.000193,0.092,0.0036,1,0.0884,0.18,0.00706,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
1995-01-22,1994,4,17,22,184.1,0.75,5,Dry,29,5,4,2,33,73,0.4,111.1,0.6,111.1,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.0882,0.00519,0.000203,0.0933,0.00365,1,0.0925,0.186,0.00727,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
1995-01-23,1994,4,17,23,186.56,0.74,5,Dry,29,5,4,2,33,73,0.39,113.6,0.61,113.6,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.089,0.0054,0.000211,0.0944,0.00369,1,0.0958,0.19,0.00744,25.4,0.92,0.97,0.893,26,25.2,25.2,606
1995-01-24,1994,4,17,24,186.28,0.74,5,Dry,29,5,4,2,33,73,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0889,0.00538,0.00021,0.0943,0.00369,1,0.0954,0.19,0.00742,25.4,0.92,0.97,0.892,25.9,25.2,25.2,604
1995-01-25,1994,4,17,25,184.92,0.74,5,Dry,29,5,4,2,33,73,0.4,111.9,0.6,111.9,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0884,0.00526,0.000206,0.0937,0.00366,1,0.0936,0.187,0.00732,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
1995-01-26,1994,4,17,26,185.74,0.74,5,Dry,29,5,4,2,33,73,0.39,112.7,0.61,112.7,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0887,0.00533,0.000209,0.0941,0.00368,1,0.0947,0.189,0.00738,25.4,0.92,0.97,0.892,25.8,25,25,601
1995-01-27,1994,4,17,27,188.2,0.73,5,Dry,29,5,4,2,33,73,0.39,115.2,0.61,115.2,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0896,0.00554,0.000217,0.0951,0.00372,1,0.098,0.193,0.00755,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
1995-01-28,1994,4,18,28,190.11,0.73,5,Dry,29,5,4,2,33,73,0.38,117.1,0.62,117.1,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0903,0.0057,0.000223,0.096,0.00375,1,0.101,0.197,0.00768,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
1995-01-29,1994,4,18,29,188.2,0.73,5,Dry,29,5,4,2,33,73,0.39,115.2,0.61,115.2,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0896,0.00554,0.000217,0.0951,0.00372,1,0.098,0.193,0.00755,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
1995-01-30,1994,4,18,30,189.02,0.73,5,Dry,29,5,4,2,33,73,0.39,116,0.61,116,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0899,0.00561,0.000219,0.0955,0.00373,1,0.0991,0.195,0.00761,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
1995-01-31,1994,4,18,31,189.29,0.73,5,Dry,29,5,4,2,33,73,0.39,116.3,0.61,116.3,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.09,0.00563,0.00022,0.0956,0.00374,1,0.0995,0.195,0.00763,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
1995-02-01,1994,5,18,32,189.02,0.73,5,Dry,31,6,4,3,41,85,0.45,104,0.55,104,0,0,0,0,-3,3,31,6,4,0,44,145,990,964.4,25.6,0.0867,0.00459,0.00018,0.0913,0.00357,1,0.0829,0.174,0.00681,25.4,0,0,0,0,0,0,0
1995-02-02,1994,5,18,33,190.39,0.73,5,Dry,31,6,4,3,41,85,0.45,105.4,0.55,105.4,0,0,0,0,-3,3,31,6,4,0,44,146,990,964.4,25.6,0.0872,0.00471,0.000184,0.0919,0.00359,1,0.0848,0.177,0.00691,25.4,0,0,0,0,0,0,0
1995-02-03,1994,5,18,34,192.85,0.72,5,Dry,31,6,4,3,41,85,0.44,107.8,0.56,107.8,0,0,0,0,-3,3,31,6,4,0,44,149,990,964.4,25.6,0.0881,0.00492,0.000192,0.093,0.00363,1,0.0881,0.181,0.00708,25.4,0,0,0,0,0,0,0
1995-02-04,1994,5,19,35,195.31,0.71,5,Dry,31,6,4,3,41,85,0.43,110.3,0.56,110.3,0,0,0,0,-3,3,31,6,4,0,44,151,990,964.4,25.6,0.0889,0.00513,0.0002,0.0941,0.00368,1,0.0914,0.185,0.00725,25.4,0,0,0,0,0,0,0
1995-02-05,1994,5,19,36,198.86,0.7,5,Dry,31,6,4,3,41,85,0.43,113.9,0.57,113.9,0,0,0,0,-3,3,31,6,4,0,44,155,990,964.4,25.6,0.0902,0.00543,0.000212,0.0956,0.00374,1,0.0962,0.192,0.00749,25.4,0,0,0,0,0,0,0
1995-02-06,1994,5,19,37,200.23,0.69,5,Dry,31,6,4,3,41,85,0.42,115.2,0.57,115.2,0,0,0,0,-3,3,31,6,4,0,44,156,990,964.4,25.6,0.0907,0.00554,0.000217,0.0962,0.00376,1,0.0981,0.194,0.00759,25.4,0,0,0,0,0,0,0
1995-02-07,1994,5,19,38,202.14,0.69,5,Dry,31,6,4,3,41,85,0.42,117.1,0.58,117.1,0,0,0,0,-3,3,31,6,4,0,44,158,990,964.4,25.6,0.0913,0.00571,0.000223,0.0971,0.00379,1,0.101,0.198,0.00773,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
1995-02-08,1994,5,19,39,205.15,0.68,5,Dry,31,6,4,3,41,85,0.41,120.2,0.59,120.2,0,0,0,0,-3,3,31,6,4,0,44,161,990,964.4,25.6,0.0924,0.00596,0.000233,0.0984,0.00385,1,0.105,0.203,0.00794,25.4,0.925,0.97,0.897,27.6,26.8,26.8,644
1995-02-09,1994,5,19,40,205.97,0.68,5,Dry,31,6,4,3,41,85,0.41,121,0.59,121,0,0,0,0,-3,3,31,6,4,0,44,162,990,964.4,25.6,0.0927,0.00603,0.000236,0.0987,0.00386,1,0.106,0.205,0.008,25.4,0.926,0.97,0.898,27.8,27,27,648
1995-02-10,1994,5,19,41,206.79,0.67,5,Dry,31,6,4,3,41,85,0.41,121.8,0.59,121.8,0,0,0,0,-3,3,31,6,4,0,44,163,990,964.4,25.6,0.093,0.0061,0.000239,0.0991,0.00388,1,0.107,0.206,0.00806,25.4,0.926,0.97,0.898,28,27.2,27.2,653
1995-02-11,1994,5,20,42,209.8,0.66,5,Dry,31,6,4,3,41,85,0.41,124.8,0.59,124.8,0,0,0,0,-3,3,31,6,4,0,44,166,990,964.5,25.5,0.094,0.00636,0.000249,0.1,0.00393,1,0.111,0.211,0.00828,25.3,0.928,0.97,0.9,28.8,27.9,27.9,670
1995-02-12,1994,5,20,43,212.26,0.66,5,Dry,31,6,4,3,41,85,0.4,127.3,0.6,127.3,0,0,0,0,-3,3,31,6,4,0,44,168,990,964.5,25.5,0.0949,0.00657,0.000257,0.101,0.00398,1,0.114,0.216,0.00845,25.3,0.929,0.97,0.902,29.4,28.5,28.5,683
1995-02-13,1994,5,20,44,214.72,0.65,5,Dry,31,6,4,3,41,85,0.4,129.7,0.6,129.7,0,0,0,0,-3,3,31,6,4,0,44,171,990,964.5,25.5,0.0958,0.00678,0.000266,0.103,0.00402,1,0.118,0.22,0.00863,25.3,0.93,0.97,0.903,29.9,29,29,697
1995-02-14,1994,5,20,45,216.09,0.65,5,Dry,31,6,4,3,41,85,0.39,131.1,0.61,131.1,0,0,0,0,-3,3,31,6,4,0,44,172,990,964.5,25.5,0.0963,0.00689,0.00027,0.103,0.00404,1,0.119,0.223,0.00873,25.3,0.931,0.97,0.903,30.3,29.4,29.4,704
1995-02-15,1994,5,20,46,215.81,0.65,5,Dry,31,6,4,3,41,85,0.39,130.8,0.61,130.8,0,0,0,0,-3,3,31,6,4,0,44,172,990,964.5,25.5,0.0962,0.00687,0.000269,0.103,0.00404,1,0.119,0.222,0.00871,25.3,0.931,0.97,0.903,30.2,29.3,29.3,703
1995-02-16,1994,5,20,47,214.45,0.65,5,Dry,31,6,4,3,41,85,0.4,129.4,0.6,129.4,0,0,0,0,-3,3,31,6,4,0,44,170,990,964.5,25.5,0.0957,0.00675,0.000265,0.102,0.00402,1,0.117,0.22,0.00861,25.3,0.93,0.97,0.902,29.9,29,29,695
1995-02-17,1994,5,20,48,213.63,0.65,5,Dry,31,6,4,3,41,85,0.4,128.6,0.6,128.6,0,0,0,0,-3,3,31,6,4,0,44,170,990,964.5,25.5,0.0954,0.00668,0.000262,0.102,0.004,1,0.116,0.218,0.00855,25.3,0.93,0.97,0.902,29.7,28.8,28.8,691
1995-02-18,1994,5,21,49,213.35,0.65,5,Dry,31,6,4,3,41,85,0.4,128.3,0.6,128.3,0,0,0,0,-3,3,31,6,4,0,44,169,990,964.5,25.5,0.0953,0.00666,0.000261,0.102,0.004,1,0.116,0.218,0.00853,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
1995-02-19,1994,5,21,50,213.63,0.65,5,Dry,31,6,4,3,41,85,0.4,128.6,0.6,128.6,0,0,0,0,-3,3,31,6,4,0,44,170,990,964.5,25.5,0.0954,0.00668,0.000262,0.102,0.004,1,0.116,0.218,0.00855,25.3,0.93,0.97,0.902,29.7,28.8,28.8,691
1995-02-20,1994,5,21,51,217.73,0.64,5,Dry,31,6,4,3,41,85,0.39,132.7,0.61,132.7,0,0,0,0,-3,3,31,6,4,0,44,174,990,964.5,25.5,0.0968,0.00703,0.000276,0.104,0.00407,1,0.122,0.226,0.00885,25.3,0.932,0.97,0.904,30.6,29.7,29.7,713
1995-02-21,1994,5,21,52,221.28,0.63,5,Dry,31,6,4,3,41,85,0.38,136.3,0.62,136.3,0,0,0,0,-3,3,31,6,4,0,44,177,990,964.5,25.5,0.0981,0.00733,0.000288,0.105,0.00414,1,0.126,0.232,0.0091,25.2,0.933,0.97,0.905,31.5,30.5,30.5,733
1995-02-22,1994,5,21,53,225.93,0.62,5,Dry,31,6,4,3,41,85,0.38,140.9,0.62,140.9,0,0,0,0,-3,3,31,6,4,0,44,182,990,964.6,25.4,0.0997,0.00773,0.000304,0.107,0.00422,1,0.133,0.24,0.00944,25.2,0.935,0.97,0.907,32.6,31.6,31.6,758
1995-02-23,1994,5,21,54,232.22,0.61,5,Dry,31,6,4,3,41,85,0.37,147.2,0.63,147.2,0,0,0,0,-3,3,31,6,4,0,44,188,990,964.6,25.4,0.102,0.00826,0.000325,0.11,0.00434,1,0.141,0.251,0.0099,25.2,0.938,0.97,0.91,34.1,33,33,793
1995-02-24,1994,5,21,55,237.96,0.6,5,Dry,31,6,4,3,41,85,0.36,153,0.64,153,0,0,0,0,-3,3,31,6,4,0,44,194,990,964.6,25.4,0.104,0.00875,0.000345,0.113,0.00444,1,0.149,0.262,0.0103,25.1,0.94,0.97,0.912,35.4,34.3,34.3,824
1995-02-25,1994,5,22,56,244.8,0.58,5,Dry,31,6,4,3,41,85,0.35,159.8,0.65,159.8,0,0,0,0,-3,3,31,6,4,0,44,201,990,964.7,25.3,0.106,0.00933,0.000368,0.116,0.00457,1,0.158,0.274,0.0108,25.1,0.942,0.97,0.914,37,35.9,35.9,861
1995-02-26,1994,5,22,57,251.64,0.57,5,Dry,31,6,4,3,41,85,0.34,166.6,0.66,166.6,0,0,0,0,-3,3,31,6,4,0,44,208,990,964.7,25.3,0.109,0.00991,0.000392,0.119,0.00469,1,0.167,0.286,0.0113,25,0.944,0.973,0.919,38.6,37.5,37.5,901
1995-02-27,1994,5,22,58,256.28,0.56,5,Dry,31,6,4,3,41,85,0.33,171.3,0.67,171.3,0,0,0,0,-3,3,31,6,4,0,44,212,990,964.7,25.3,0.11,0.0103,0.000408,0.121,0.00478,1,0.174,0.294,0.0117,25,0.946,0.975,0.922,39.7,38.7,38.7,929
1995-02-28,1994,5,22,59,261.48,0.55,5,Dry,31,6,4,3,41,85,0.33,176.5,0.68,176.5,0,0,0,0,-3,3,31,6,4,0,44,217,990,964.7,25.3,0.112,0.0108,0.000426,0.123,0.00487,1,0.181,0.304,0.012,25,0.947,0.978,0.926,40.9,40,40,960
1995-03-01,1994,6,22,60,266.13,0.55,5,Dry,36,8,6,4,53,107,0.4,159.1,0.6,159.1,0,0,0,0,-4,4,36,8,6,0,57,209,990,964.8,25.2,0.109,0.00928,0.000368,0.119,0.0047,1,0.157,0.276,0.0109,25,0.942,0.97,0.914,36.7,35.6,35.6,854
1995-03-02,1994,6,22,61,269.68,0.54,5,Dry,36,8,6,4,53,107,0.4,162.7,0.6,162.7,0,0,0,0,-4,4,36,8,6,0,57,213,990,964.8,25.2,0.111,0.00958,0.00038,0.12,0.00476,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.916,37.5,36.4,36.4,874
1995-03-03,1994,6,22,62,274.88,0.53,5,Dry,36,8,6,4,53,107,0.39,167.9,0.61,167.9,0,0,0,0,-4,4,36,8,6,0,57,218,990,964.8,25.2,0.112,0.01,0.000398,0.122,0.00486,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.7,37.7,37.7,905
1995-03-04,1994,6,23,63,280.07,0.53,5,Dry,36,8,6,4,53,107,0.38,173.1,0.62,173.1,0,0,0,0,-4,4,36,8,6,0,57,223,990,964.8,25.2,0.114,0.0105,0.000415,0.125,0.00495,1,0.176,0.301,0.0119,24.9,0.946,0.976,0.924,40,39,39,936
1995-03-05,1994,6,23,64,285.81,0.52,5,Dry,36,8,6,4,53,107,0.37,178.8,0.63,178.8,0,0,0,0,-4,4,36,8,6,0,57,229,990,964.8,25.2,0.116,0.0109,0.000435,0.127,0.00506,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.3,40.4,40.4,971
1995-03-06,1994,6,23,65,291.56,0.51,5,Dry,36,8,6,4,53,107,0.37,184.6,0.63,184.6,0,0,0,0,-4,4,36,8,6,0,57,235,990,964.9,25.1,0.118,0.0114,0.000455,0.13,0.00516,1,0.192,0.321,0.0128,24.8,0.95,0.98,0.931,42.7,41.8,41.8,1000
1995-03-07,1994,6,23,66,297.85,0.5,5,Dry,36,8,6,4,53,107,0.36,190.8,0.64,190.8,0,0,0,0,-4,4,36,8,6,0,57,241,990,964.9,25.1,0.121,0.012,0.000477,0.133,0.00528,1,0.2,0.333,0.0132,24.8,0.952,0.98,0.933,44.1,43.3,43.3,1040
1995-03-08,1994,6,23,67,305.23,0.49,5,Dry,36,8,6,4,53,107,0.35,198.2,0.65,198.2,0,0,0,0,-4,4,36,8,6,0,57,248,990,964.9,25.1,0.123,0.0126,0.000502,0.136,0.00541,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.9,45,45,1080
1995-03-09,1994,6,23,68,312.06,0.48,5,Dry,36,8,6,4,53,107,0.34,205.1,0.66,205.1,0,0,0,0,-4,4,36,8,6,0,57,255,990,965,25,0.126,0.0132,0.000526,0.139,0.00554,1,0.219,0.358,0.0143,24.7,0.956,0.98,0.937,47.4,46.5,46.5,1120
1995-03-10,1994,6,23,69,318.9,0.48,5,Dry,36,8,6,4,53,107,0.34,211.9,0.66,211.9,0,0,0,0,-4,4,36,8,6,0,57,262,990,965,25,0.128,0.0138,0.00055,0.142,0.00567,1,0.229,0.37,0.0148,24.6,0.957,0.98,0.938,49,48,48,1150
1995-03-11,1994,6,24,70,326.28,0.47,5,Dry,36,8,6,4,53,107,0.33,219.3,0.67,219.3,0,0,0,0,-4,4,36,8,6,0,57,269,990,965,25,0.131,0.0144,0.000576,0.145,0.00581,1,0.239,0.383,0.0154,24.6,0.958,0.98,0.939,50.7,48.2,48.2,1160
1995-03-12,1994,6,24,71,333.67,0.46,5,Dry,36,8,6,4,53,107,0.32,226.7,0.68,226.7,0,0,0,0,-4,4,36,8,6,0,57,277,990,965.1,24.9,0.133,0.015,0.000602,0.148,0.00594,1,0.249,0.397,0.0159,24.5,0.959,0.98,0.94,52.3,48.2,48.2,1160
1995-03-13,1994,6,24,72,341.05,0.45,5,Dry,36,8,6,4,53,107,0.31,234.1,0.69,234.1,0,0,0,0,-4,4,36,8,6,0,57,284,990,965.1,24.9,0.136,0.0156,0.000628,0.151,0.00608,2,0.1,0.252,0.0101,24.6,0.924,0.97,0.897,26.1,25.4,50.7,1220
1995-03-14,1994,6,24,73,348.43,0.44,5,Dry,36,8,6,4,53,107,0.31,241.4,0.69,241.4,0,0,0,0,-4,4,36,8,6,0,57,291,990,965.1,24.9,0.138,0.0163,0.000655,0.155,0.00622,2,0.105,0.26,0.0105,24.6,0.927,0.97,0.899,27,26.2,52.4,1260
1995-03-15,1994,6,24,74,355.81,0.44,5,Dry,36,8,6,4,53,107,0.3,248.8,0.7,248.8,0,0,0,0,-4,4,36,8,6,0,57,299,990,965.2,24.8,0.141,0.0169,0.000681,0.158,0.00636,2,0.11,0.268,0.0108,24.6,0.929,0.97,0.901,27.8,27,54,1300
1995-03-16,1994,6,24,75,361.56,0.43,5,Dry,36,8,6,4,53,107,0.3,254.6,0.7,254.6,0,0,0,0,-4,4,36,8,6,0,57,305,990,965.2,24.8,0.143,0.0192,0.000773,0.162,0.00654,2,0.114,0.277,0.0112,24.5,0.93,0.97,0.903,28.5,27.6,55.2,1330
1995-03-17,1994,6,24,76,366.21,0.43,5,Dry,36,8,6,4,53,107,0.29,259.2,0.71,259.2,0,0,0,0,-4,4,36,8,6,0,57,309,990,965.2,24.8,0.145,0.0213,0.000862,0.166,0.0067,2,0.117,0.283,0.0114,24.5,0.932,0.97,0.904,29,28.1,56.2,1350
1995-03-18,1994,6,25,77,370.31,0.42,5,Dry,36,8,6,4,53,107,0.29,263.3,0.71,263.3,0,0,0,0,-4,4,36,8,6,0,57,313,990,965.3,24.7,0.146,0.0233,0.000941,0.169,0.00684,2,0.12,0.29,0.0117,24.5,0.932,0.97,0.904,29.4,28.6,57.1,1370
1995-03-19,1994,6,25,78,373.31,0.42,5,Dry,36,8,6,4,53,107,0.29,266.3,0.71,266.3,0,0,0,0,-4,4,36,8,6,0,57,316,990,965.3,24.7,0.147,0.0247,0.000999,0.172,0.00695,2,0.122,0.294,0.0119,24.4,0.933,0.97,0.905,29.8,28.9,57.8,1390
1995-03-20,1994,6,25,79,374.68,0.42,5,Dry,36,8,6,4,53,107,0.29,267.7,0.71,267.7,0,0,0,0,-4,4,36,8,6,0,57,318,990,965.3,24.7,0.148,0.0253,0.00103,0.173,0.007,2,0.123,0.296,0.012,24.4,0.933,0.97,0.905,29.9,29,58.1,1390
1995-03-21,1994,6,25,80,377.69,0.41,5,Dry,36,8,6,4,53,107,0.28,270.7,0.72,270.7,0,0,0,0,-4,4,36,8,6,0,57,321,990,965.3,24.7,0.149,0.0268,0.00108,0.175,0.0071,2,0.125,0.301,0.0122,24.4,0.934,0.97,0.906,30.3,29.4,58.7,1410
1995-03-22,1994,6,25,81,380.15,0.41,5,Dry,36,8,6,4,53,107,0.28,273.1,0.72,273.1,0,0,0,0,-4,4,36,8,6,0,57,323,990,965.3,24.7,0.15,0.0279,0.00113,0.178,0.00719,2,0.127,0.304,0.0123,24.4,0.935,0.97,0.907,30.5,29.6,59.2,1420
1995-03-23,1994,6,25,82,384.25,0.41,5,Dry,36,8,6,4,53,107,0.28,277.3,0.72,277.3,0,0,0,0,-4,4,36,8,6,0,57,327,990,965.3,24.7,0.151,0.0299,0.00121,0.181,0.00733,2,0.13,0.311,0.0126,24.4,0.935,0.97,0.907,31,30.1,60.1,1440
1995-03-24,1994,6,25,83,387.26,0.41,5,Dry,36,8,6,4,53,107,0.28,280.3,0.72,280.3,0,0,0,0,-4,4,36,8,6,0,57,330,990,965.3,24.7,0.152,0.0313,0.00127,0.183,0.00743,2,0.132,0.315,0.0128,24.3,0.936,0.97,0.908,31.3,30.4,60.8,1460
1995-03-25,1994,6,26,84,385.89,0.41,5,Dry,36,8,6,4,53,107,0.28,278.9,0.72,278.9,0,0,0,0,-4,4,36,8,6,0,57,329,990,965.3,24.7,0.152,0.0306,0.00124,0.182,0.00739,2,0.131,0.313,0.0127,24.4,0.936,0.97,0.908,31.2,30.2,60.5,1450
1995-03-26,1994,6,26,85,382.34,0.41,5,Dry,36,8,6,4,53,107,0.28,275.3,0.72,275.3,0,0,0,0,-4,4,36,8,6,0,57,325,990,965.3,24.7,0.15,0.029,0.00117,0.179,0.00726,2,0.128,0.308,0.0125,24.4,0.935,0.97,0.907,30.8,29.9,59.7,1430
1995-03-27,1994,6,26,86,382.06,0.41,5,Dry,36,8,6,4,53,107,0.28,275.1,0.72,275.1,0,0,0,0,-4,4,36,8,6,0,57,325,990,965.3,24.7,0.15,0.0288,0.00117,0.179,0.00725,2,0.128,0.307,0.0124,24.4,0.935,0.97,0.907,30.7,29.8,59.7,1430
1995-03-28,1994,6,26,87,383.43,0.41,5,Dry,36,8,6,4,53,107,0.28,276.4,0.72,276.4,0,0,0,0,-4,4,36,8,6,0,57,326,990,965.3,24.7,0.151,0.0295,0.00119,0.18,0.0073,2,0.129,0.309,0.0125,24.4,0.935,0.97,0.907,30.9,30,59.9,1440
1995-03-29,1994,6,26,88,382.06,0.41,5,Dry,36,8,6,4,53,107,0.28,275.1,0.72,275.1,0,0,0,0,-4,4,36,8,6,0,57,325,990,965.3,24.7,0.15,0.0288,0.00117,0.179,0.00725,2,0.128,0.307,0.0124,24.4,0.935,0.97,0.907,30.7,29.8,59.7,1430
1995-03-30,1994,6,26,89,379.06,0.41,5,Dry,36,8,6,4,53,107,0.28,272.1,0.72,272.1,0,0,0,0,-4,4,36,8,6,0,57,322,990,965.3,24.7,0.149,0.0274,0.00111,0.177,0.00715,2,0.126,0.303,0.0123,24.4,0.934,0.97,0.906,30.4,29.5,59,1420
1995-03-31,1994,6,26,90,378.24,0.41,5,Dry,36,8,6,4,53,107,0.28,271.2,0.72,271.2,0,0,0,0,-4,4,36,8,6,0,57,321,990,965.3,24.7,0.149,0.027,0.00109,0.176,0.00712,2,0.126,0.302,0.0122,24.4,0.934,0.97,0.906,30.3,29.4,58.8,1410
1995-04-01,1994,7,27,91,374.14,0.42,5,Dry,40,10,8,5,62,125,0.33,249.1,0.67,249.1,0,0,0,0,-5,5,40,10,8,0,67,307,990,965.3,24.7,0.144,0.0169,0.000684,0.161,0.0065,2,0.111,0.272,0.011,24.5,0.929,0.97,0.901,27.8,26.9,53.9,1290
1995-04-02,1994,7,27,92,366.75,0.43,5,Dry,40,10,8,5,62,125,0.34,241.8,0.66,241.8,0,0,0,0,-5,5,40,10,8,0,67,300,990,965.2,24.8,0.141,0.0163,0.000658,0.158,0.00636,2,0.106,0.263,0.0106,24.5,0.927,0.97,0.899,26.9,26.1,52.2,1250
1995-04-03,1994,7,27,93,359.37,0.43,5,Dry,40,10,8,5,62,125,0.35,234.4,0.65,234.4,0,0,0,0,-5,5,40,10,8,0,67,292,990,965.2,24.8,0.139,0.0157,0.000632,0.154,0.00622,2,0.101,0.255,0.0103,24.5,0.924,0.97,0.897,26.1,25.3,50.6,1210
1995-04-04,1994,7,27,94,352.53,0.44,5,Dry,40,10,8,5,62,125,0.35,227.5,0.65,227.5,0,0,0,0,-5,5,40,10,8,0,67,286,990,965.2,24.8,0.136,0.0151,0.000608,0.151,0.0061,1,0.25,0.401,0.0161,24.4,0.959,0.98,0.939,52.3,48.2,48.2,1160
1995-04-05,1994,7,27,95,345.15,0.45,5,Dry,40,10,8,5,62,125,0.36,220.2,0.64,220.2,0,0,0,0,-5,5,40,10,8,0,67,278,990,965.1,24.9,0.134,0.0145,0.000581,0.148,0.00596,1,0.24,0.388,0.0156,24.5,0.958,0.98,0.939,50.7,48.2,48.2,1160
1995-04-06,1994,7,27,96,339.41,0.45,5,Dry,40,10,8,5,62,125,0.37,214.4,0.63,214.4,0,0,0,0,-5,5,40,10,8,0,67,272,990,965.1,24.9,0.132,0.014,0.000561,0.146,0.00585,1,0.232,0.378,0.0152,24.5,0.957,0.98,0.938,49.4,48.2,48.2,1160
1995-04-07,1994,7,27,97,333.12,0.46,5,Dry,40,10,8,5,62,125,0.38,208.1,0.63,208.1,0,0,0,0,-5,5,40,10,8,0,67,266,990,965.1,24.9,0.129,0.0134,0.000539,0.143,0.00573,1,0.223,0.366,0.0147,24.6,0.956,0.98,0.937,47.9,47,47,1130
1995-04-08,1994,7,28,98,326.83,0.47,5,Dry,40,10,8,5,62,125,0.38,201.8,0.62,201.8,0,0,0,0,-5,5,40,10,8,0,67,260,990,965,25,0.127,0.0129,0.000517,0.14,0.00561,1,0.215,0.355,0.0142,24.6,0.955,0.98,0.936,46.5,45.6,45.6,1090
1995-04-09,1994,7,28,99,322.18,0.47,5,Dry,40,10,8,5,62,125,0.39,197.2,0.61,197.2,0,0,0,0,-5,5,40,10,8,0,67,255,990,965,25,0.126,0.0125,0.000501,0.138,0.00553,1,0.209,0.347,0.0139,24.6,0.954,0.98,0.935,45.5,44.5,44.5,1070
1995-04-10,1994,7,28,100,316.99,0.48,5,Dry,40,10,8,5,62,125,0.39,192,0.61,192,0,0,0,0,-5,5,40,10,8,0,67,250,990,965,25,0.124,0.0121,0.000482,0.136,0.00543,1,0.202,0.338,0.0135,24.7,0.952,0.98,0.933,44.3,43.4,43.4,1040
1995-04-11,1994,7,28,101,311.79,0.48,5,Dry,40,10,8,5,62,125,0.4,186.8,0.6,186.8,0,0,0,0,-5,5,40,10,8,0,67,245,990,965,25,0.122,0.0116,0.000464,0.134,0.00533,1,0.195,0.328,0.0131,24.7,0.951,0.98,0.932,43,42.2,42.2,1010
1995-04-12,1994,7,28,102,308.24,0.49,5,Dry,40,10,8,5,62,125,0.41,183.2,0.59,183.2,0,0,0,0,-5,5,40,10,8,0,67,241,990,964.9,25.1,0.121,0.0113,0.000452,0.132,0.00527,1,0.19,0.322,0.0128,24.7,0.95,0.98,0.931,42.2,41.4,41.4,993
1995-04-13,1994,7,28,103,304.14,0.49,5,Dry,40,10,8,5,62,125,0.41,179.1,0.59,179.1,0,0,0,0,-5,5,40,10,8,0,67,237,990,964.9,25.1,0.119,0.011,0.000438,0.13,0.00519,1,0.184,0.315,0.0125,24.8,0.948,0.979,0.928,41.3,40.4,40.4,969
1995-04-14,1994,7,28,104,300.58,0.5,5,Dry,40,10,8,5,62,125,0.42,175.6,0.58,175.6,0,0,0,0,-5,5,40,10,8,0,67,234,990,964.9,25.1,0.118,0.0107,0.000425,0.129,0.00513,1,0.18,0.308,0.0123,24.8,0.947,0.977,0.925,40.4,39.5,39.5,948
1995-04-15,1994,7,29,105,298.12,0.5,5,Dry,40,10,8,5,62,125,0.42,173.1,0.58,173.1,0,0,0,0,-5,5,40,10,8,0,67,231,990,964.9,25.1,0.117,0.0105,0.000417,0.128,0.00508,1,0.176,0.304,0.0121,24.8,0.947,0.976,0.924,39.9,38.9,38.9,933
1995-04-16,1994,7,29,106,295.11,0.51,5,Dry,40,10,8,5,62,125,0.42,170.1,0.58,170.1,0,0,0,0,-5,5,40,10,8,0,67,228,990,964.9,25.1,0.116,0.0102,0.000406,0.126,0.00503,1,0.172,0.298,0.0119,24.8,0.946,0.974,0.921,39.2,38.1,38.1,916
1995-04-17,1994,7,29,107,292.65,0.51,5,Dry,40,10,8,5,62,125,0.43,167.7,0.57,167.7,0,0,0,0,-5,5,40,10,8,0,67,226,990,964.9,25.1,0.115,0.01,0.000398,0.125,0.00498,1,0.169,0.294,0.0117,24.8,0.945,0.973,0.919,38.6,37.5,37.5,901
1995-04-18,1994,7,29,108,290.19,0.51,5,Dry,40,10,8,5,62,125,0.43,165.2,0.57,165.2,0,0,0,0,-5,5,40,10,8,0,67,223,990,964.9,25.1,0.114,0.00979,0.000389,0.124,0.00494,1,0.166,0.29,0.0115,24.8,0.944,0.972,0.917,38,36.9,36.9,886
1995-04-19,1994,7,29,109,287.73,0.51,5,Dry,40,10,8,5,62,125,0.43,162.7,0.57,162.7,0,0,0,0,-5,5,40,10,8,0,67,221,990,964.9,25.1,0.113,0.00958,0.000381,0.123,0.00489,1,0.162,0.285,0.0113,24.9,0.943,0.97,0.915,37.4,36.3,36.3,872
1995-04-20,1994,7,29,110,285.27,0.52,5,Dry,40,10,8,5,62,125,0.44,160.3,0.56,160.3,0,0,0,0,-5,5,40,10,8,0,67,218,990,964.8,25.2,0.113,0.00937,0.000373,0.122,0.00485,1,0.159,0.281,0.0112,24.9,0.943,0.97,0.914,36.9,35.7,35.7,858
1995-04-21,1994,7,29,111,282.26,0.52,5,Dry,40,10,8,5,62,125,0.44,157.3,0.56,157.3,0,0,0,0,-5,5,40,10,8,0,67,215,990,964.8,25.2,0.112,0.00912,0.000362,0.121,0.00479,1,0.155,0.275,0.0109,24.9,0.942,0.97,0.913,36.2,35.1,35.1,842
1995-04-22,1994,7,30,112,278.16,0.53,5,Dry,40,10,8,5,62,125,0.45,153.2,0.55,153.2,0,0,0,0,-5,5,40,10,8,0,67,211,990,964.8,25.2,0.11,0.00877,0.000348,0.119,0.00472,1,0.149,0.268,0.0106,24.9,0.94,0.97,0.912,35.2,34.1,34.1,819
1995-04-23,1994,7,30,113,274.6,0.53,5,Dry,40,10,8,5,62,125,0.46,149.6,0.55,149.6,0,0,0,0,-5,5,40,10,8,0,67,208,990,964.8,25.2,0.109,0.00847,0.000336,0.117,0.00465,1,0.144,0.262,0.0104,24.9,0.939,0.97,0.911,34.4,33.3,33.3,800
1995-04-24,1994,7,30,114,271.05,0.54,5,Dry,40,10,8,5,62,125,0.46,146.1,0.54,146.1,0,0,0,0,-5,5,40,10,8,0,67,204,990,964.8,25.2,0.108,0.00816,0.000324,0.116,0.00459,1,0.14,0.255,0.0101,25,0.938,0.97,0.91,33.5,32.5,32.5,780
1995-04-25,1994,7,30,115,267.49,0.54,5,Dry,40,10,8,5,62,125,0.47,142.5,0.53,142.5,0,0,0,0,-5,5,40,10,8,0,67,200,990,964.8,25.2,0.106,0.00786,0.000312,0.114,0.00452,1,0.135,0.249,0.00987,25,0.936,0.97,0.908,32.7,31.7,31.7,761
1995-04-26,1994,7,30,116,263.94,0.55,5,Dry,40,10,8,5,62,125,0.47,138.9,0.53,138.9,0,0,0,0,-5,5,40,10,8,0,67,197,990,964.8,25.2,0.105,0.00756,0.000299,0.113,0.00446,1,0.13,0.243,0.00961,25,0.935,0.97,0.907,31.8,30.9,30.9,741
1995-04-27,1994,7,30,117,259.84,0.56,5,Dry,40,10,8,5,62,125,0.48,134.8,0.52,134.8,0,0,0,0,-5,5,40,10,8,0,67,193,990,964.7,25.3,0.104,0.00721,0.000285,0.111,0.00439,1,0.125,0.235,0.00932,25,0.933,0.97,0.905,30.9,29.9,29.9,719
1995-04-28,1994,7,30,118,255.74,0.56,5,Dry,40,10,8,5,62,125,0.49,130.7,0.51,130.7,0,0,0,0,-5,5,40,10,8,0,67,189,990,964.7,25.3,0.102,0.00686,0.000272,0.109,0.00431,1,0.119,0.228,0.00902,25,0.931,0.97,0.903,29.9,29,29,696
1995-04-29,1994,7,31,119,251.64,0.57,5,Dry,40,10,8,5,62,125,0.5,126.6,0.5,126.6,0,0,0,0,-5,5,40,10,8,0,67,185,990,964.7,25.3,0.101,0.00651,0.000258,0.107,0.00424,1,0.113,0.221,0.00872,25.1,0.929,0.97,0.902,28.9,28.1,28.1,674
1995-04-30,1994,7,31,120,247.53,0.58,5,Dry,40,10,8,5,62,125,0.51,122.5,0.49,122.5,0,0,0,0,-5,5,40,10,8,0,67,181,990,964.7,25.3,0.0992,0.00617,0.000244,0.105,0.00416,1,0.108,0.213,0.00843,25.1,0.927,0.97,0.899,28,27.1,27.1,651
1995-05-01,1994,8,31,121,243.43,0.59,5,Dry,42,9,8,6,82,147,0.6,96.43,0.4,96.43,0,0,0,0,-6,6,42,9,8,0,88,155,990,964.7,25.3,0.0904,0.00395,0.000156,0.0943,0.00372,1,0.0727,0.167,0.00659,25.2,0.913,0.967,0.882,21.7,21,21,504
1995-05-02,1994,8,31,122,240.97,0.59,5,Dry,42,9,8,6,82,147,0.61,93.97,0.39,93.97,0,0,0,0,-6,6,42,9,8,0,88,153,990,964.6,25.4,0.0895,0.00374,0.000147,0.0933,0.00368,1,0.0694,0.163,0.00641,25.2,0.913,0.966,0.882,21.2,20.5,20.5,491
1995-05-03,1994,8,31,123,237.96,0.6,5,Dry,42,9,8,6,82,147,0.62,90.96,0.38,90.96,0,0,0,0,-6,6,42,9,8,0,88,150,990,964.6,25.4,0.0885,0.00348,0.000137,0.0919,0.00362,1,0.0653,0.157,0.0062,25.2,0.915,0.964,0.882,20.6,19.8,19.8,476
1995-05-04,1994,8,31,124,234.96,0.61,5,Dry,42,9,8,6,82,147,0.63,87.96,0.37,87.96,0,0,0,0,-6,6,42,9,8,0,88,147,990,964.6,25.4,0.0874,0.00323,0.000127,0.0906,0.00357,1,0.0612,0.152,0.00598,25.2,0.917,0.963,0.883,20,19.2,19.2,461
1995-05-05,1994,8,31,125,231.95,0.61,5,Dry,42,9,8,6,82,147,0.63,84.95,0.37,84.95,0,0,0,0,-6,6,42,9,8,0,88,144,990,964.6,25.4,0.0863,0.00297,0.000117,0.0893,0.00351,1,0.0572,0.146,0.00577,25.3,0.92,0.962,0.884,19.4,18.6,18.6,447
1995-05-06,1994,8,32,126,228.94,0.62,5,Dry,42,9,8,6,82,147,0.64,81.94,0.36,81.94,0,0,0,0,-6,6,42,9,8,0,88,141,990,964.6,25.4,0.0853,0.00271,0.000107,0.088,0.00346,1,0.0531,0.141,0.00555,25.3,0.923,0.96,0.887,18.8,18,18,432
1995-05-07,1994,8,32,127,225.93,0.62,5,Dry,42,9,8,6,82,147,0.65,78.93,0.35,78.93,0,0,0,0,-6,6,42,9,8,0,88,138,990,964.6,25.4,0.0842,0.00246,0.0000966,0.0867,0.00341,1,0.0491,0.136,0.00533,25.3,0.928,0.96,0.891,18.2,17.5,17.5,419
1995-05-08,1994,8,32,128,222.92,0.63,5,Dry,42,9,8,6,82,147,0.66,75.92,0.34,75.92,0,0,0,0,-6,6,42,9,8,0,88,135,990,964.5,25.5,0.0831,0.0022,0.0000865,0.0854,0.00335,1,0.045,0.13,0.00512,25.3,0.933,0.96,0.896,17.6,16.9,16.9,406
1995-05-09,1994,8,32,129,219.92,0.64,5,Dry,42,9,8,6,82,147,0.67,72.92,0.33,72.92,0,0,0,0,-6,6,42,9,8,0,88,132,990,964.5,25.5,0.0821,0.00195,0.0000765,0.084,0.0033,1,0.0409,0.125,0.0049,25.4,0.926,0.96,0.889,16.8,16.1,16.1,387
1995-05-10,1994,8,32,130,216.91,0.64,5,Dry,42,9,8,6,82,147,0.68,69.91,0.32,69.91,0,0,0,0,-6,6,42,9,8,0,88,129,990,964.5,25.5,0.081,0.00169,0.0000664,0.0827,0.00324,1,0.0369,0.12,0.00469,25.4,0.912,0.96,0.875,15.9,15.2,15.2,365
1995-05-11,1994,8,32,131,214.45,0.65,5,Dry,42,9,8,6,82,147,0.69,67.45,0.32,67.45,0,0,0,0,-6,6,42,9,8,0,88,126,990,964.5,25.5,0.0802,0.00148,0.0000581,0.0816,0.0032,1,0.0336,0.115,0.00452,25.4,0.9,0.96,0.864,15.1,14.5,14.5,348
1995-05-12,1994,8,32,132,211.99,0.66,5,Dry,42,9,8,6,82,147,0.69,64.99,0.31,64.99,0,0,0,0,-6,6,42,9,8,0,88,124,990,964.5,25.5,0.0793,0.00127,0.0000499,0.0806,0.00316,1,0.0302,0.111,0.00434,25.4,0,0,0,0,0,0,0
1995-05-13,1994,8,33,133,209.53,0.67,5,Dry,42,9,8,6,82,147,0.7,62.53,0.3,62.53,0,0,0,0,-6,6,42,9,8,0,88,122,990,964.5,25.5,0.0784,0.00107,0.0000417,0.0795,0.00311,1,0.0269,0.106,0.00417,25.4,0,0,0,0,0,0,0
1995-05-14,1994,8,33,134,207.06,0.67,5,Dry,42,9,8,6,82,147,0.71,60.06,0.29,60.06,0,0,0,0,-6,6,42,9,8,0,88,119,990,964.4,25.6,0.0776,0.000855,0.0000335,0.0784,0.00307,1,0.0236,0.102,0.00399,25.5,0,0,0,0,0,0,0
1995-05-15,1994,8,33,135,204.6,0.68,5,Dry,42,9,8,6,82,147,0.72,57.6,0.28,57.6,0,0,0,0,-6,6,42,9,8,0,88,117,990,964.4,25.6,0.0767,0.000646,0.0000253,0.0773,0.00302,1,0.0203,0.0976,0.00382,25.5,0,0,0,0,0,0,0
1995-05-16,1994,8,33,136,202.14,0.69,5,Dry,42,9,8,6,82,147,0.73,55.14,0.27,55.14,0,0,0,0,-6,6,42,9,8,0,88,114,990,964.4,25.6,0.0758,0.000437,0.0000171,0.0763,0.00298,1,0.0169,0.0932,0.00364,25.5,0,0,0,0,0,0,0
