date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1995-05-17,1994,8,33,137,199.68,0.7,5,Dry,42,9,8,6,82,147,0.74,52.68,0.26,52.68,0,0,0,0,-6,6,42,9,8,0,88,112,990,964.4,25.6,0.0749,0.000228,0.0000089,0.0752,0.00294,1,0.0136,0.0888,0.00347,25.5,0,0,0,0,0,0,0
1995-05-18,1994,8,33,138,197.22,0.7,5,Dry,42,9,8,6,82,147,0.74,50.22,0.26,50.22,0,0,0,0,-6,6,42,9,8,0,88,109,990,964.4,25.6,0.0741,0.0000187,7.31e-7,0.0741,0.0029,1,0.0103,0.0844,0.0033,25.5,0,0,0,0,0,0,0
1995-05-19,1994,8,33,139,194.76,0.71,5,Dry,42,9,8,6,82,147,0.76,47.76,0.24,0,48,11,1,1,-5,40,53,10,9,1,122,72,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-20,1994,8,34,140,192.3,0.72,5,Dry,42,9,8,6,82,147,0.76,45.3,0.24,0,45,10,1,1,-5,38,52,10,9,1,120,71,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-21,1994,8,34,141,190.93,0.72,5,Dry,42,9,8,6,82,147,0.77,43.93,0.23,0,44,10,1,1,-5,37,52,10,9,1,119,71,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-22,1994,8,34,142,189.02,0.73,5,Dry,42,9,8,6,82,147,0.78,42.02,0.22,0,42,9,1,1,-5,36,51,10,9,1,118,70,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-23,1994,8,34,143,187.1,0.74,5,Dry,42,9,8,6,82,147,0.79,40.1,0.21,0,40,9,1,1,-5,34,51,10,9,1,116,70,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-24,1994,8,34,144,185.19,0.74,5,Dry,42,9,8,6,82,147,0.79,38.19,0.21,0,38,9,1,1,-5,32,51,10,9,1,114,70,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-25,1994,8,34,145,183.28,0.75,5,Dry,42,9,8,6,82,147,0.8,36.28,0.2,0,36,8,1,1,-5,31,50,10,9,1,113,69,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-26,1994,8,34,146,181.36,0.76,5,Dry,42,9,8,6,82,147,0.81,34.36,0.19,0,34,8,1,1,-5,29,50,10,9,1,111,69,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-27,1994,8,35,147,179.45,0.76,5,Dry,42,9,8,6,82,147,0.82,32.45,0.18,0,32,7,1,1,-5,28,49,10,9,1,110,68,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-28,1994,8,35,148,177.53,0.77,5,Dry,42,9,8,6,82,147,0.83,30.53,0.17,0,31,7,1,1,-5,27,49,10,9,1,109,68,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-29,1994,8,35,149,175.62,0.78,5,Dry,42,9,8,6,82,147,0.84,28.62,0.16,0,29,7,1,1,-5,25,49,10,9,1,107,68,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-30,1994,8,35,150,173.71,0.78,5,Dry,42,9,8,6,82,147,0.85,26.71,0.15,0,27,6,1,1,-5,24,48,10,9,1,106,67,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-31,1994,8,35,151,171.79,0.79,5,Dry,42,9,8,6,82,147,0.86,24.79,0.14,0,25,6,1,1,-5,22,48,10,9,1,104,67,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-01,1994,9,35,152,169.88,0.8,5,Dry,39,9,7,5,59,119,0.7,50.88,0.3,50.88,0,0,0,0,-5,5,39,9,7,0,64,106,990,964.5,25.5,0.0729,0.0000748,0.00000293,0.073,0.00286,1,0.0112,0.0842,0.0033,25.5,0,0,0,0,0,0,0
1995-06-02,1994,9,35,153,168.51,0.8,5,Dry,39,9,7,5,59,119,0.71,49.51,0.29,0,50,11,2,2,-3,38,50,11,9,2,97,70,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-03,1994,9,36,154,167.14,0.8,5,Dry,39,9,7,5,59,119,0.71,48.14,0.29,0,48,11,1,1,-4,39,50,10,8,1,98,68,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-04,1994,9,36,155,165.78,0.81,5,Dry,39,9,7,5,59,119,0.72,46.78,0.28,0,47,11,1,1,-4,38,50,10,8,1,97,68,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-05,1994,9,36,156,164.41,0.81,5,Dry,39,9,7,5,59,119,0.72,45.41,0.28,0,45,10,1,1,-4,37,49,10,8,1,96,67,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-06,1994,9,36,157,163.04,0.82,5,Dry,39,9,7,5,59,119,0.73,44.04,0.27,0,44,10,1,1,-4,36,49,10,8,1,95,67,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-07,1994,9,36,158,161.67,0.82,5,Dry,39,9,7,5,59,119,0.74,42.67,0.26,0,43,10,1,1,-4,35,49,10,8,1,94,67,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-08,1994,9,36,159,160.31,0.83,5,Dry,39,9,7,5,59,119,0.74,41.31,0.26,0,41,9,1,1,-4,34,48,10,8,1,93,66,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-09,1994,9,36,160,158.94,0.83,5,Dry,39,9,7,5,59,119,0.75,39.94,0.25,0,40,9,1,1,-4,33,48,10,8,1,92,66,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-10,1994,9,37,161,157.57,0.84,5,Dry,39,9,7,5,59,119,0.76,38.57,0.24,0,39,9,1,1,-4,32,48,10,8,1,91,66,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-11,1994,9,37,162,156.21,0.84,5,Dry,39,9,7,5,59,119,0.76,37.21,0.24,0,37,8,1,1,-4,31,47,10,8,1,90,65,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-12,1994,9,37,163,154.84,0.85,5,Dry,39,9,7,5,59,119,0.77,35.84,0.23,0,36,8,1,1,-4,30,47,10,8,1,89,65,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-13,1994,9,37,164,153.47,0.85,5,Dry,39,9,7,5,59,119,0.78,34.47,0.23,0,34,8,1,1,-4,28,47,10,8,1,87,65,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-14,1994,9,37,165,152.1,0.85,5,Dry,39,9,7,5,59,119,0.78,33.1,0.22,0,33,7,1,1,-4,28,46,10,8,1,87,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-15,1994,9,37,166,150.74,0.86,5,Dry,39,9,7,5,59,119,0.79,31.74,0.21,0,32,7,1,1,-4,27,46,10,8,1,86,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-16,1994,9,37,167,150.46,0.86,5,Dry,39,9,7,5,59,119,0.79,31.46,0.21,0,31,7,1,1,-4,26,46,10,8,1,85,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-17,1994,9,38,168,149.64,0.86,5,Dry,39,9,7,5,59,119,0.8,30.64,0.2,0,31,7,1,1,-4,26,46,10,8,1,85,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-18,1994,9,38,169,148.82,0.86,5,Dry,39,9,7,5,59,119,0.8,29.82,0.2,0,30,7,1,1,-4,25,46,10,8,1,84,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-19,1994,9,38,170,146.91,0.87,5,Dry,39,9,7,5,59,119,0.81,27.91,0.19,0,28,6,1,1,-4,24,45,10,8,1,83,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-20,1994,9,38,171,146.64,0.87,5,Dry,39,9,7,5,59,119,0.81,27.64,0.19,0,28,6,1,1,-4,24,45,10,8,1,83,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-21,1994,9,38,172,145.81,0.87,5,Dry,39,9,7,5,59,119,0.82,26.81,0.18,0,27,6,1,1,-4,23,45,10,8,1,82,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-22,1994,9,38,173,144.99,0.88,5,Dry,39,9,7,5,59,119,0.82,25.99,0.18,0,26,6,1,1,-4,22,45,10,8,1,81,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-23,1994,9,38,174,144.17,0.88,5,Dry,39,9,7,5,59,119,0.82,25.17,0.17,0,25,6,1,1,-4,21,45,10,8,1,80,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-24,1994,9,39,175,143.35,0.88,5,Dry,39,9,7,5,59,119,0.83,24.35,0.17,0,24,5,1,1,-4,21,44,10,8,1,80,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-25,1994,9,39,176,142.53,0.88,5,Dry,39,9,7,5,59,119,0.83,23.53,0.17,0,24,5,1,1,-4,21,44,10,8,1,80,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-26,1994,9,39,177,141.71,0.88,5,Dry,39,9,7,5,59,119,0.84,22.71,0.16,0,23,5,1,1,-4,20,44,10,8,1,79,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-27,1994,9,39,178,140.89,0.89,5,Dry,39,9,7,5,59,119,0.84,21.89,0.15,0,22,5,1,1,-4,19,44,10,8,1,78,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-28,1994,9,39,179,140.07,0.89,5,Dry,39,9,7,5,59,119,0.85,21.07,0.15,0,21,5,1,1,-4,18,44,10,8,1,77,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-29,1994,9,39,180,139.25,0.89,5,Dry,39,9,7,5,59,119,0.85,20.25,0.14,0,20,5,1,1,-4,17,44,10,8,1,76,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-30,1994,9,39,181,138.43,0.89,5,Dry,39,9,7,5,59,119,0.86,19.43,0.14,0,19,4,1,1,-4,17,43,10,8,1,76,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-01,1994,10,40,182,137.61,0.89,5,Dry,37,8,6,4,53,108,0.79,29.61,0.21,0,30,7,1,1,-3,24,44,9,7,1,77,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-02,1994,10,40,183,135.7,0.9,5,Dry,37,8,6,4,53,108,0.8,27.7,0.2,0,28,6,1,1,-3,23,43,9,7,1,76,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-03,1994,10,40,184,134.33,0.9,5,Dry,37,8,6,4,53,108,0.8,26.33,0.2,0,26,6,1,1,-3,21,43,9,7,1,74,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-04,1994,10,40,185,134.06,0.9,5,Dry,37,8,6,4,53,108,0.81,26.06,0.19,0,26,6,1,1,-3,21,43,9,7,1,74,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-05,1994,10,40,186,133.24,0.9,5,Dry,37,8,6,4,53,108,0.81,25.24,0.19,0,25,6,1,1,-3,20,43,9,7,1,73,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-06,1994,10,40,187,132.42,0.9,5,Dry,37,8,6,4,53,108,0.82,24.42,0.18,0,24,5,1,1,-3,20,42,9,7,1,73,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-07,1994,10,40,188,131.6,0.91,5,Dry,37,8,6,4,53,108,0.82,23.6,0.18,0,24,5,1,1,-3,20,42,9,7,1,73,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-08,1994,10,41,189,130.78,0.91,5,Dry,37,8,6,4,53,108,0.83,22.78,0.17,0,23,5,1,1,-3,19,42,9,7,1,72,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-09,1994,10,41,190,129.96,0.91,5,Dry,37,8,6,4,53,108,0.83,21.96,0.17,0,22,5,1,1,-3,18,42,9,7,1,71,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-10,1994,10,41,191,129.14,0.91,5,Dry,37,8,6,4,53,108,0.84,21.14,0.16,0,21,5,1,1,-3,17,42,9,7,1,70,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-11,1994,10,41,192,128.31,0.91,5,Dry,37,8,6,4,53,108,0.84,20.31,0.16,0,20,5,1,1,-3,16,42,9,7,1,69,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-12,1994,10,41,193,127.49,0.91,5,Dry,37,8,6,4,53,108,0.85,19.49,0.15,0,19,4,1,1,-3,16,41,9,7,1,69,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-13,1994,10,41,194,126.67,0.92,5,Dry,37,8,6,4,53,108,0.85,18.67,0.15,0,19,4,1,1,-3,16,41,9,7,1,69,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-14,1994,10,41,195,125.85,0.92,5,Dry,37,8,6,4,53,108,0.86,17.85,0.14,0,18,4,1,1,-3,15,41,9,7,1,68,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-15,1994,10,42,196,125.03,0.92,5,Dry,37,8,6,4,53,108,0.86,17.03,0.14,0,17,4,1,1,-3,14,41,9,7,1,67,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-16,1994,10,42,197,124.21,0.92,5,Dry,37,8,6,4,53,108,0.87,16.21,0.13,0,16,4,0,0,-4,16,41,8,6,0,69,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-17,1994,10,42,198,123.39,0.92,5,Dry,37,8,6,4,53,108,0.88,15.39,0.13,0,15,3,0,0,-4,16,40,8,6,0,69,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-18,1994,10,42,199,122.57,0.93,5,Dry,37,8,6,4,53,108,0.88,14.57,0.12,0,15,3,0,0,-4,16,40,8,6,0,69,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-19,1994,10,42,200,121.75,0.93,5,Dry,37,8,6,4,53,108,0.89,13.75,0.11,0,14,3,0,0,-4,15,40,8,6,0,68,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-20,1994,10,42,201,120.93,0.93,5,Dry,37,8,6,4,53,108,0.89,12.93,0.11,0,13,3,0,0,-4,14,40,8,6,0,67,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-21,1994,10,42,202,120.11,0.93,5,Dry,37,8,6,4,53,108,0.9,12.11,0.1,0,12,3,0,0,-4,13,40,8,6,0,66,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-22,1994,10,43,203,119.29,0.94,5,Dry,37,8,6,4,53,108,0.91,11.29,0.095,0,11,2,0,0,-4,13,39,8,6,0,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-23,1994,10,43,204,118.47,0.94,5,Dry,37,8,6,4,53,108,0.91,10.47,0.088,0,10,2,0,0,-4,12,39,8,6,0,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-24,1994,10,43,205,117.65,0.94,5,Dry,37,8,6,4,53,108,0.92,9.65,0.082,0,10,2,0,0,-4,12,39,8,6,0,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-25,1994,10,43,206,116.83,0.94,5,Dry,37,8,6,4,53,108,0.92,8.83,0.076,0,9,2,0,0,-4,11,39,8,6,0,64,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-26,1994,10,43,207,116.01,0.94,5,Dry,37,8,6,4,53,108,0.93,8.01,0.069,0,8,2,0,0,-4,10,39,8,6,0,63,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-27,1994,10,43,208,115.19,0.95,5,Dry,37,8,6,4,53,108,0.94,7.19,0.062,0,7,2,0,0,-4,9,39,8,6,0,62,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-28,1994,10,43,209,114.37,0.95,5,Dry,37,8,6,4,53,108,0.94,6.37,0.056,0,6,1,0,0,-4,9,38,8,6,0,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-29,1994,10,44,210,113.55,0.95,5,Dry,37,8,6,4,53,108,0.95,5.55,0.049,0,6,1,0,0,-4,9,38,8,6,0,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-30,1994,10,44,211,112.73,0.95,5,Dry,37,8,6,4,53,108,0.96,4.73,0.042,0,5,1,0,0,-4,8,38,8,6,0,61,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-31,1994,10,44,212,111.91,0.95,5,Dry,37,8,6,4,53,108,0.96,3.91,0.035,0,4,1,0,0,-4,7,38,8,6,0,60,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-01,1994,11,44,213,111.64,0.95,5,Dry,34,7,5,3,44,93,0.83,18.64,0.17,0,19,4,1,1,-2,15,38,8,6,1,59,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-02,1994,11,44,214,109.72,0.96,5,Dry,34,7,5,3,44,93,0.85,16.72,0.15,0,17,4,1,1,-2,13,38,8,6,1,57,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-03,1994,11,44,215,108.35,0.96,5,Dry,34,7,5,3,44,93,0.86,15.35,0.14,0,15,3,0,0,-3,15,37,7,5,0,59,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-04,1994,11,44,216,106.99,0.96,5,Dry,34,7,5,3,44,93,0.87,13.99,0.13,0,14,3,0,0,-3,14,37,7,5,0,58,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-05,1994,11,45,217,106.71,0.96,5,Dry,34,7,5,3,44,93,0.87,13.71,0.13,0,14,3,0,0,-3,14,37,7,5,0,58,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-06,1994,11,45,218,105.89,0.96,5,Dry,34,7,5,3,44,93,0.88,12.89,0.12,0,13,3,0,0,-3,13,37,7,5,0,57,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-07,1994,11,45,219,105.07,0.96,5,Dry,34,7,5,3,44,93,0.89,12.07,0.12,0,12,3,0,0,-3,12,37,7,5,0,56,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-08,1994,11,45,220,104.25,0.96,5,Dry,34,7,5,3,44,93,0.89,11.25,0.11,0,11,2,0,0,-3,12,36,7,5,0,56,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-09,1994,11,45,221,103.43,0.96,5,Dry,34,7,5,3,44,93,0.9,10.43,0.1,0,10,2,0,0,-3,11,36,7,5,0,55,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-10,1994,11,45,222,102.61,0.97,5,Dry,34,7,5,3,44,93,0.91,9.61,0.094,0,10,2,0,0,-3,11,36,7,5,0,55,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-11,1994,11,45,223,101.79,0.97,5,Dry,34,7,5,3,44,93,0.91,8.79,0.086,0,9,2,0,0,-3,10,36,7,5,0,54,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-12,1994,11,46,224,100.97,0.97,5,Dry,34,7,5,3,44,93,0.92,7.97,0.079,0,8,2,0,0,-3,9,36,7,5,0,53,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-13,1994,11,46,225,100.15,0.97,5,Dry,34,7,5,3,44,93,0.93,7.15,0.071,0,7,2,0,0,-3,8,36,7,5,0,52,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-14,1994,11,46,226,99.33,0.97,5,Dry,34,7,5,3,44,93,0.94,6.33,0.064,0,6,1,0,0,-3,8,35,7,5,0,52,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-15,1994,11,46,227,98.51,0.97,5,Dry,34,7,5,3,44,93,0.94,5.51,0.056,0,6,1,0,0,-3,8,35,7,5,0,52,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-16,1994,11,46,228,97.69,0.97,5,Dry,34,7,5,3,44,93,0.95,4.69,0.048,0,5,1,0,0,-3,7,35,7,5,0,51,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-17,1994,11,46,229,96.87,0.97,5,Dry,34,7,5,3,44,93,0.96,3.87,0.04,0,4,1,0,0,-3,6,35,7,5,0,50,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-18,1994,11,46,230,96.05,0.97,5,Dry,34,7,5,3,44,93,0.97,3.05,0.032,0,3,1,0,0,-3,5,35,7,5,0,49,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-19,1994,11,47,231,95.23,0.97,5,Dry,34,7,5,3,44,93,0.98,2.23,0.023,0,2,0,0,0,-3,5,34,7,5,0,49,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-20,1994,11,47,232,94.41,0.97,5,Dry,34,7,5,3,44,93,0.98,1.41,0.015,0,1,0,0,0,-3,4,34,7,5,0,48,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-21,1994,11,47,233,93.59,0.97,5,Dry,34,7,5,3,44,93,0.99,0.59,0.0063,0,1,0,0,0,-3,4,34,7,5,0,48,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-22,1994,11,47,234,92.77,0.97,5,Dry,33.9,6.98,4.99,2.99,43.9,92.8,1,0,0,0,0,0,0,0,-3,3,33.9,6.98,4.99,-0.00742,46.9,45.9,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-23,1994,11,47,235,91.95,0.98,5,Dry,33.6,6.92,4.94,2.97,43.5,92,1,0,0,0,0,0,0,0,-3,3,33.6,6.92,4.94,-0.0339,46.5,45.5,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-24,1994,11,47,236,91.13,0.98,5,Dry,33.3,6.86,4.9,2.94,43.1,91.1,1,0,0,0,0,0,0,0,-3,3,33.3,6.86,4.9,-0.0603,46.1,45.1,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-25,1994,11,47,237,90.85,0.98,5,Dry,33.2,6.84,4.88,2.93,43,90.8,1,0,0,0,0,0,0,0,-3,3,33.2,6.84,4.88,-0.0694,46,44.9,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-26,1994,11,48,238,90.58,0.98,5,Dry,33.1,6.82,4.87,2.92,42.9,90.6,1,0,0,0,0,0,0,0,-3,3,33.1,6.82,4.87,-0.0781,45.9,44.8,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-27,1994,11,48,239,90.31,0.98,5,Dry,33,6.8,4.86,2.91,42.7,90.3,1,0,0,0,0,0,0,0,-3,3,33,6.8,4.86,-0.0868,45.7,44.7,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-28,1994,11,48,240,90.03,0.98,5,Dry,32.9,6.78,4.84,2.9,42.6,90,1,0,0,0,0,0,0,0,-3,3,32.9,6.78,4.84,-0.0958,45.6,44.5,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-29,1994,11,48,241,89.76,0.98,5,Dry,32.8,6.76,4.83,2.9,42.5,89.8,1,0,0,0,0,0,0,0,-3,3,32.8,6.76,4.83,-0.105,45.5,44.4,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-30,1994,11,48,242,89.49,0.98,5,Dry,32.7,6.74,4.81,2.89,42.3,89.5,1,0,0,0,0,0,0,0,-3,3,32.7,6.74,4.81,-0.113,45.3,44.3,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-31,1994,11,48,243,89.21,0.98,5,Dry,32.6,6.71,4.8,2.88,42.2,89.2,1,0,0,0,0,0,0,0,-3,3,32.6,6.71,4.8,-0.122,45.2,44.1,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-01,1994,12,48,244,87.85,0.98,5,Dry,30,6,4,2,30,72,0.82,15.85,0.18,0,16,4,0,0,-2,14,34,6,4,0,44,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-02,1994,12,49,245,85.39,0.98,5,Dry,30,6,4,2,30,72,0.84,13.39,0.16,0,13,3,0,0,-2,12,33,6,4,0,42,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-03,1994,12,49,246,84.02,0.98,5,Dry,30,6,4,2,30,72,0.86,12.02,0.14,0,12,3,0,0,-2,11,33,6,4,0,41,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-04,1994,12,49,247,82.1,0.98,5,Dry,30,6,4,2,30,72,0.88,10.1,0.12,0,10,2,0,0,-2,10,32,6,4,0,40,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-05,1994,12,49,248,80.19,0.98,5,Dry,30,6,4,2,30,72,0.9,8.19,0.1,0,8,2,0,0,-2,8,32,6,4,0,38,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-06,1994,12,49,249,78.28,0.99,5,Dry,30,6,4,2,30,72,0.92,6.28,0.08,0,6,1,0,0,-2,7,31,6,4,0,37,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-07,1994,12,49,250,76.36,0.99,5,Dry,30,6,4,2,30,72,0.94,4.36,0.057,0,4,1,0,0,-2,5,31,6,4,0,35,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-08,1994,12,49,251,74.45,0.99,5,Dry,30,6,4,2,30,72,0.97,2.45,0.033,0,2,0,0,0,-2,4,30,6,4,0,34,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-09,1994,12,50,252,73.08,0.99,5,Dry,30,6,4,2,30,72,0.98,1.08,0.015,0,1,0,0,0,-2,3,30,6,4,0,33,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-10,1994,12,50,253,71.71,0.99,5,Dry,29.9,5.98,3.98,1.99,29.9,71.7,1,0,0,0,0,0,0,0,-2,2,29.9,5.98,3.98,-0.00806,31.9,39.8,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-11,1994,12,50,254,70.35,0.99,5,Dry,29.3,5.86,3.91,1.95,29.3,70.3,1,0,0,0,0,0,0,0,-2,2,29.3,5.86,3.91,-0.0458,31.3,39.1,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-12,1994,12,50,255,68.98,0.99,5,Dry,28.7,5.75,3.83,1.92,28.7,69,1,0,0,0,0,0,0,0,-2,2,28.7,5.75,3.83,-0.0839,30.7,38.3,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-13,1994,12,50,256,67.99,0.99,5,Dry,28.3,5.67,3.78,1.89,28.3,68,1,0,0,0,0,0,0,0,-2,2,28.3,5.67,3.78,-0.111,30.3,37.8,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-14,1994,12,50,257,67.51,0.99,5,Dry,28.1,5.63,3.75,1.88,28.1,67.5,1,0,0,0,0,0,0,0,-2,2,28.1,5.63,3.75,-0.125,30.1,37.5,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-15,1994,12,50,258,65.94,0.99,5,Dry,27.5,5.49,3.66,1.83,27.5,65.9,1,0,0,0,0,0,0,0,-2,2,27.5,5.49,3.66,-0.168,29.5,36.6,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-16,1994,12,51,259,65.44,0.99,5,Dry,27.3,5.45,3.64,1.82,27.3,65.4,1,0,0,0,0,0,0,0,-2,2,27.3,5.45,3.64,-0.182,29.3,36.4,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-17,1994,12,51,260,63.89,0.99,5,Dry,26.6,5.32,3.55,1.77,26.6,63.9,1,0,0,0,0,0,0,0,-2,2,26.6,5.32,3.55,-0.225,28.6,35.5,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-18,1994,12,51,261,63.41,0.99,5,Dry,26.4,5.28,3.52,1.76,26.4,63.4,1,0,0,0,0,0,0,0,-2,2,26.4,5.28,3.52,-0.239,28.4,35.2,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-19,1994,12,51,262,61.89,1,5,Dry,25.8,5.16,3.44,1.72,25.8,61.9,1,0,0,0,0,0,0,0,-2,2,25.8,5.16,3.44,-0.281,27.8,34.4,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-20,1994,12,51,263,63.5,0.99,5,Dry,26.5,5.29,3.53,1.76,26.5,63.5,1,0,0,0,0,0,0,0,-2,2,26.5,5.29,3.53,-0.236,28.5,35.3,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-21,1994,12,51,264,65.31,0.99,5,Dry,27.2,5.44,3.63,1.81,27.2,65.3,1,0,0,0,0,0,0,0,-2,2,27.2,5.44,3.63,-0.186,29.2,36.3,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-22,1994,12,51,265,63.83,0.99,5,Dry,26.6,5.32,3.55,1.77,26.6,63.8,1,0,0,0,0,0,0,0,-2,2,26.6,5.32,3.55,-0.227,28.6,35.5,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-23,1994,12,52,266,63.38,0.99,5,Dry,26.4,5.28,3.52,1.76,26.4,63.4,1,0,0,0,0,0,0,0,-2,2,26.4,5.28,3.52,-0.239,28.4,35.2,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-24,1994,12,52,267,61.88,1,5,Dry,25.8,5.16,3.44,1.72,25.8,61.9,1,0,0,0,0,0,0,0,-2,2,25.8,5.16,3.44,-0.281,27.8,34.4,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-25,1994,12,52,268,61.42,1,5,Dry,25.6,5.12,3.41,1.71,25.6,61.4,1,0,0,0,0,0,0,0,-2,2,25.6,5.12,3.41,-0.294,27.6,34.1,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-26,1994,12,52,269,59.95,1,5,Dry,25,5,3.33,1.67,25,60,1,0,0,0,0,0,0,0,-2,2,25,5,3.33,-0.335,27,33.3,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-27,1994,12,52,270,59.51,1,5,Dry,24.8,4.96,3.31,1.65,24.8,59.5,1,0,0,0,0,0,0,0,-2,2,24.8,4.96,3.31,-0.347,26.8,33.1,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-28,1994,12,52,271,58.06,1,5,Dry,24.2,4.84,3.23,1.61,24.2,58.1,1,0,0,0,0,0,0,0,-2,2,24.2,4.84,3.23,-0.387,26.2,32.3,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-29,1994,12,52,272,57.64,1,5,Dry,24,4.8,3.2,1.6,24,57.6,1,0,0,0,0,0,0,0,-2,2,24,4.8,3.2,-0.399,26,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-30,1994,12,53,273,57.45,1,5,Dry,23.9,4.79,3.19,1.6,23.9,57.5,1,0,0,0,0,0,0,0,-2,2,23.9,4.79,3.19,-0.404,25.9,31.9,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-01,1995,1,1,274,57.14,1,5,Dry,24,4,2,2,20,52,0.91,5.14,0.09,0,5,1,0,0,-2,6,25,4,2,0,26,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-02,1995,1,1,275,57,1,5,Dry,24,4,2,2,20,52,0.91,5,0.088,0,5,1,0,0,-2,6,25,4,2,0,26,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-03,1995,1,1,276,55.95,1,5,Dry,24,4,2,2,20,52,0.93,3.95,0.071,0,4,1,0,0,-2,5,25,4,2,0,25,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-04,1995,1,1,277,55.7,1,5,Dry,24,4,2,2,20,52,0.93,3.7,0.066,0,4,1,0,0,-2,5,25,4,2,0,25,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-05,1995,1,1,278,55.6,1,5,Dry,24,4,2,2,20,52,0.94,3.6,0.065,0,4,1,0,0,-2,5,25,4,2,0,25,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-06,1995,1,1,279,55.33,1,5,Dry,24,4,2,2,20,52,0.94,3.33,0.06,0,3,1,0,0,-2,4,25,4,2,0,24,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-07,1995,1,1,280,55.21,1,5,Dry,24,4,2,2,20,52,0.94,3.21,0.058,0,3,1,0,0,-2,4,25,4,2,0,24,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-08,1995,1,2,281,56.36,1,5,Dry,24,4,2,2,20,52,0.92,4.36,0.077,0,4,1,0,0,-2,5,25,4,2,0,25,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-09,1995,1,2,282,55.67,1,5,Dry,24,4,2,2,20,52,0.93,3.67,0.066,0,4,1,0,0,-2,5,25,4,2,0,25,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-10,1995,1,2,283,55.36,1,5,Dry,24,4,2,2,20,52,0.94,3.36,0.061,0,3,1,0,0,-2,4,25,4,2,0,24,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-11,1995,1,2,284,54.25,1,5,Dry,24,4,2,2,20,52,0.96,2.25,0.042,0,2,0,0,0,-2,4,24,4,2,0,24,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-12,1995,1,2,285,53.98,1,5,Dry,24,4,2,2,20,52,0.96,1.98,0.037,0,2,0,0,0,-2,4,24,4,2,0,24,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-13,1995,1,2,286,53.86,1,5,Dry,24,4,2,2,20,52,0.96,1.86,0.035,0,2,0,0,0,-2,4,24,4,2,0,24,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-14,1995,1,2,287,53.6,1,5,Dry,24,4,2,2,20,52,0.97,1.6,0.03,0,2,0,0,0,-2,4,24,4,2,0,24,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-15,1995,1,3,288,53.49,1,5,Dry,24,4,2,2,20,52,0.97,1.49,0.028,0,1,0,0,0,-2,3,24,4,2,0,23,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-16,1995,1,3,289,52.48,1,5,Dry,24,4,2,2,20,52,0.99,0.48,0.0092,0,0,0,0,0,-2,2,24,4,2,0,22,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-17,1995,1,3,290,52.25,1,5,Dry,24,4,2,2,20,52,0.99,0.25,0.0048,0,0,0,0,0,-2,2,24,4,2,0,22,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-18,1995,1,3,291,52.15,1,5,Dry,24,4,2,2,20,52,1,0.15,0.0029,0,0,0,0,0,-2,2,24,4,2,0,22,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-19,1995,1,3,292,52.11,1,5,Dry,24,4,2,2,20,52,1,0.11,0.0021,0,0,0,0,0,-2,2,24,4,2,0,22,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-20,1995,1,3,293,53.05,1,5,Dry,24,4,2,2,20,52,0.98,1.05,0.02,0,1,0,0,0,-2,3,24,4,2,0,23,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-21,1995,1,3,294,53.25,1,5,Dry,24,4,2,2,20,52,0.98,1.25,0.024,0,1,0,0,0,-2,3,24,4,2,0,23,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-22,1995,1,4,295,53.54,1,5,Dry,24,4,2,2,20,52,0.97,1.54,0.029,0,2,0,0,0,-2,4,24,4,2,0,24,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-23,1995,1,4,296,57.54,1,5,Dry,24,4,2,2,20,52,0.9,5.54,0.096,0,6,1,0,0,-2,7,25,4,2,0,27,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-24,1995,1,4,297,61.16,1,5,Dry,24,4,2,2,20,52,0.85,9.16,0.15,0,9,2,0,0,-2,9,26,4,2,0,29,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-25,1995,1,4,298,60.85,1,5,Dry,24,4,2,2,20,52,0.85,8.85,0.14,0,9,2,0,0,-2,9,26,4,2,0,29,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-26,1995,1,4,299,61.73,1,5,Dry,24,4,2,2,20,52,0.84,9.73,0.16,0,10,2,0,0,-2,10,26,4,2,0,30,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-27,1995,1,4,300,62.14,1,5,Dry,24,4,2,2,20,52,0.84,10.14,0.16,0,10,2,0,0,-2,10,26,4,2,0,30,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-28,1995,1,4,301,61.31,1,5,Dry,24,4,2,2,20,52,0.85,9.31,0.15,0,9,2,0,0,-2,9,26,4,2,0,29,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-29,1995,1,5,302,62.18,1,5,Dry,24,4,2,2,20,52,0.84,10.18,0.16,0,10,2,0,0,-2,10,26,4,2,0,30,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-30,1995,1,5,303,64.42,0.99,5,Dry,24,4,2,2,20,52,0.81,12.42,0.19,0,12,3,0,0,-2,11,27,4,2,0,31,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-31,1995,1,5,304,66.56,0.99,5,Dry,24,4,2,2,20,52,0.78,14.56,0.22,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-01,1995,2,5,305,67.87,0.99,5,Dry,23,4,2,2,19,50,0.74,17.87,0.26,0,18,4,1,1,-1,13,27,5,3,1,32,35,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-02,1995,2,5,306,68.53,0.99,5,Dry,23,4,2,2,19,50,0.73,18.53,0.27,0,19,4,1,1,-1,14,27,5,3,1,33,35,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-03,1995,2,5,307,68.86,0.99,5,Dry,23,4,2,2,19,50,0.73,18.86,0.27,0,19,4,1,1,-1,14,27,5,3,1,33,35,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-04,1995,2,5,308,68.75,0.99,5,Dry,23,4,2,2,19,50,0.73,18.75,0.27,0,19,4,1,1,-1,14,27,5,3,1,33,35,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-05,1995,2,6,309,68.7,0.99,5,Dry,23,4,2,2,19,50,0.73,18.7,0.27,0,19,4,1,1,-1,14,27,5,3,1,33,35,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-06,1995,2,6,310,68.67,0.99,5,Dry,23,4,2,2,19,50,0.73,18.67,0.27,0,19,4,1,1,-1,14,27,5,3,1,33,35,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-07,1995,2,6,311,68.66,0.99,5,Dry,23,4,2,2,19,50,0.73,18.66,0.27,0,19,4,1,1,-1,14,27,5,3,1,33,35,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-08,1995,2,6,312,67.57,0.99,5,Dry,23,4,2,2,19,50,0.74,17.57,0.26,0,18,4,1,1,-1,13,27,5,3,1,32,35,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-09,1995,2,6,313,67.31,0.99,5,Dry,23,4,2,2,19,50,0.74,17.31,0.26,0,17,4,1,1,-1,12,27,5,3,1,31,35,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-10,1995,2,6,314,67.18,0.99,5,Dry,23,4,2,2,19,50,0.74,17.18,0.26,0,17,4,1,1,-1,12,27,5,3,1,31,35,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-11,1995,2,6,315,68.19,0.99,5,Dry,23,4,2,2,19,50,0.73,18.19,0.27,0,18,4,1,1,-1,13,27,5,3,1,32,35,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-12,1995,2,7,316,68.42,0.99,5,Dry,23,4,2,2,19,50,0.73,18.42,0.27,0,18,4,1,1,-1,13,27,5,3,1,32,35,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-13,1995,2,7,317,71.77,0.99,5,Dry,23,4,2,2,19,50,0.7,21.77,0.3,0,22,5,1,1,-1,16,28,5,3,1,35,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-14,1995,2,7,318,74.24,0.99,5,Dry,23,4,2,2,19,50,0.67,24.24,0.33,0,24,5,1,1,-1,18,28,5,3,1,37,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-15,1995,2,7,319,75.06,0.99,5,Dry,23,4,2,2,19,50,0.67,25.06,0.33,0,25,6,1,1,-1,18,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-16,1995,2,7,320,75.33,0.99,5,Dry,23,4,2,2,19,50,0.66,25.33,0.34,0,25,6,1,1,-1,18,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-17,1995,2,7,321,75.61,0.99,5,Dry,23,4,2,2,19,50,0.66,25.61,0.34,0,26,6,1,1,-1,19,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-18,1995,2,7,322,79.71,0.99,5,Dry,23,4,2,2,19,50,0.63,29.71,0.37,0,30,7,1,1,-1,22,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-19,1995,2,8,323,83.81,0.98,5,Dry,23,4,2,2,19,50,0.6,33.81,0.4,0,34,8,1,1,-1,25,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-20,1995,2,8,324,87.91,0.98,5,Dry,23,4,2,2,19,50,0.57,37.91,0.43,0,38,9,1,1,-1,28,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-21,1995,2,8,325,94.2,0.97,5,Dry,23,4,2,2,19,50,0.53,44.2,0.47,0,44,10,1,1,-1,33,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-22,1995,2,8,326,95.57,0.97,5,Dry,23,4,2,2,19,50,0.52,45.57,0.48,0,46,10,1,1,-1,35,33,5,3,1,54,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-23,1995,2,8,327,94.2,0.97,5,Dry,23,4,2,2,19,50,0.53,44.2,0.47,0,44,10,1,1,-1,33,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-24,1995,2,8,328,92.28,0.98,5,Dry,23,4,2,2,19,50,0.54,42.28,0.46,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-25,1995,2,8,329,90.92,0.98,5,Dry,23,4,2,2,19,50,0.55,40.92,0.45,0,41,9,1,1,-1,31,32,5,3,1,50,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-26,1995,2,9,330,90.64,0.98,5,Dry,23,4,2,2,19,50,0.55,40.64,0.45,0,41,9,1,1,-1,31,32,5,3,1,50,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-27,1995,2,9,331,92.56,0.97,5,Dry,23,4,2,2,19,50,0.54,42.56,0.46,0,43,10,1,1,-1,32,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-28,1995,2,9,332,94.47,0.97,5,Dry,23,4,2,2,19,50,0.53,44.47,0.47,0,44,10,1,1,-1,33,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-29,1995,2,9,333,98.57,0.97,5,Dry,23,4,2,2,19,50,0.51,48.57,0.49,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-30,1995,2,9,334,101.03,0.97,5,Dry,23,4,2,2,19,50,0.49,51.03,0.51,51.03,0,0,0,0,-2,2,23,4,2,0,21,80,990,964.5,25.5,0.0708,0.0000876,0.00000343,0.0709,0.00278,1,0.0114,0.0823,0.00323,25.4,0,0,0,0,0,0,0
1995-12-01,1995,3,9,335,102.4,0.97,5,Dry,26,4,3,2,24,59,0.58,43.4,0.42,0,43,10,1,1,-1,32,36,5,4,1,56,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-02,1995,3,9,336,107.6,0.96,5,Dry,26,4,3,2,24,59,0.55,48.6,0.45,0,49,11,1,1,-1,37,37,5,4,1,61,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-03,1995,3,10,337,111.15,0.95,5,Dry,26,4,3,2,24,59,0.53,52.15,0.47,52.15,0,0,0,0,-2,2,26,4,3,0,26,85.2,990,964.5,25.5,0.0708,0.000183,0.00000717,0.071,0.00278,1,0.0129,0.0839,0.00329,25.4,0,0,0,0,0,0,0
1995-12-04,1995,3,10,338,115.25,0.95,5,Dry,26,4,3,2,24,59,0.51,56.25,0.49,56.25,0,0,0,0,-2,2,26,4,3,0,26,89.3,990,964.5,25.5,0.0708,0.000531,0.0000208,0.0714,0.0028,1,0.0184,0.0898,0.00352,25.4,0,0,0,0,0,0,0
1995-12-05,1995,3,10,339,119.36,0.93,5,Dry,26,4,3,2,24,59,0.49,60.36,0.51,60.36,0,0,0,0,-2,2,26,4,3,0,26,93.4,990,964.5,25.5,0.0708,0.000881,0.0000345,0.0717,0.00281,1,0.024,0.0957,0.00375,25.4,0,0,0,0,0,0,0
1995-12-06,1995,3,10,340,119.63,0.93,5,Dry,26,4,3,2,24,59,0.49,60.63,0.51,60.63,0,0,0,0,-2,2,26,4,3,0,26,93.6,990,964.5,25.5,0.0708,0.000904,0.0000354,0.0717,0.00281,1,0.0244,0.0961,0.00377,25.4,0,0,0,0,0,0,0
1995-12-07,1995,3,10,341,117.71,0.94,5,Dry,26,4,3,2,24,59,0.5,58.71,0.5,58.71,0,0,0,0,-2,2,26,4,3,0,26,91.7,990,964.5,25.5,0.0708,0.00074,0.000029,0.0716,0.00281,1,0.0218,0.0933,0.00366,25.4,0,0,0,0,0,0,0
1995-12-08,1995,3,10,342,115.8,0.94,5,Dry,26,4,3,2,24,59,0.51,56.8,0.49,56.8,0,0,0,0,-2,2,26,4,3,0,26,89.8,990,964.5,25.5,0.0708,0.000578,0.0000227,0.0714,0.0028,1,0.0192,0.0906,0.00355,25.4,0,0,0,0,0,0,0
1995-12-09,1995,3,10,343,112.79,0.95,5,Dry,26,4,3,2,24,59,0.52,53.79,0.48,53.79,0,0,0,0,-2,2,26,4,3,0,26,86.8,990,964.5,25.5,0.0708,0.000322,0.0000126,0.0711,0.00279,1,0.0151,0.0863,0.00338,25.4,0,0,0,0,0,0,0
1995-12-10,1995,3,11,344,111.43,0.95,5,Dry,26,4,3,2,24,59,0.53,52.43,0.47,52.43,0,0,0,0,-2,2,26,4,3,0,26,85.4,990,964.5,25.5,0.0708,0.000207,0.0000081,0.071,0.00279,1,0.0133,0.0843,0.00331,25.4,0,0,0,0,0,0,0
1995-12-11,1995,3,11,345,110.06,0.95,5,Dry,26,4,3,2,24,59,0.54,51.06,0.46,51.06,0,0,0,0,-2,2,26,4,3,0,26,84.1,990,964.5,25.5,0.0708,0.0000901,0.00000353,0.0709,0.00278,1,0.0114,0.0823,0.00323,25.4,0,0,0,0,0,0,0
1995-12-12,1995,3,11,346,111.97,0.95,5,Dry,26,4,3,2,24,59,0.53,52.97,0.47,52.97,0,0,0,0,-2,2,26,4,3,0,26,86,990,964.5,25.5,0.0708,0.000252,0.0000099,0.0711,0.00279,1,0.014,0.0851,0.00334,25.4,0,0,0,0,0,0,0
1995-12-13,1995,3,11,347,115.53,0.94,5,Dry,26,4,3,2,24,59,0.51,56.53,0.49,56.53,0,0,0,0,-2,2,26,4,3,0,26,89.5,990,964.5,25.5,0.0708,0.000555,0.0000218,0.0714,0.0028,1,0.0188,0.0902,0.00354,25.4,0,0,0,0,0,0,0
1995-12-14,1995,3,11,348,117.44,0.94,5,Dry,26,4,3,2,24,59,0.5,58.44,0.5,58.44,0,0,0,0,-2,2,26,4,3,0,26,91.4,990,964.5,25.5,0.0708,0.000717,0.0000281,0.0715,0.00281,1,0.0214,0.0929,0.00364,25.4,0,0,0,0,0,0,0
1995-12-15,1995,3,11,349,116.07,0.94,5,Dry,26,4,3,2,24,59,0.51,57.07,0.49,57.07,0,0,0,0,-2,2,26,4,3,0,26,90.1,990,964.5,25.5,0.0708,0.000601,0.0000236,0.0714,0.0028,1,0.0195,0.091,0.00357,25.4,0,0,0,0,0,0,0
1995-12-16,1995,3,11,350,113.07,0.95,5,Dry,26,4,3,2,24,59,0.52,54.07,0.48,54.07,0,0,0,0,-2,2,26,4,3,0,26,87.1,990,964.5,25.5,0.0708,0.000346,0.0000136,0.0712,0.00279,1,0.0155,0.0867,0.0034,25.4,0,0,0,0,0,0,0
1995-12-17,1995,3,12,351,112.79,0.95,5,Dry,26,4,3,2,24,59,0.52,53.79,0.48,53.79,0,0,0,0,-2,2,26,4,3,0,26,86.8,990,964.5,25.5,0.0708,0.000322,0.0000126,0.0711,0.00279,1,0.0151,0.0863,0.00338,25.4,0,0,0,0,0,0,0
1995-12-18,1995,3,12,352,114.16,0.95,5,Dry,26,4,3,2,24,59,0.52,55.16,0.48,55.16,0,0,0,0,-2,2,26,4,3,0,26,88.2,990,964.5,25.5,0.0708,0.000439,0.0000172,0.0713,0.00279,1,0.017,0.0882,0.00346,25.4,0,0,0,0,0,0,0
1995-12-19,1995,3,12,353,116.07,0.94,5,Dry,26,4,3,2,24,59,0.51,57.07,0.49,57.07,0,0,0,0,-2,2,26,4,3,0,26,90.1,990,964.5,25.5,0.0708,0.000601,0.0000236,0.0714,0.0028,1,0.0195,0.091,0.00357,25.4,0,0,0,0,0,0,0
1995-12-20,1995,3,12,354,114.16,0.95,5,Dry,26,4,3,2,24,59,0.52,55.16,0.48,55.16,0,0,0,0,-2,2,26,4,3,0,26,88.2,990,964.5,25.5,0.0708,0.000439,0.0000172,0.0713,0.00279,1,0.017,0.0882,0.00346,25.4,0,0,0,0,0,0,0
1995-12-21,1995,3,12,355,115.53,0.94,5,Dry,26,4,3,2,24,59,0.51,56.53,0.49,56.53,0,0,0,0,-2,2,26,4,3,0,26,89.5,990,964.5,25.5,0.0708,0.000555,0.0000218,0.0714,0.0028,1,0.0188,0.0902,0.00354,25.4,0,0,0,0,0,0,0
1995-12-22,1995,3,12,356,116.89,0.94,5,Dry,26,4,3,2,24,59,0.51,57.89,0.49,57.89,0,0,0,0,-2,2,26,4,3,0,26,90.9,990,964.5,25.5,0.0708,0.000671,0.0000263,0.0715,0.0028,1,0.0207,0.0921,0.00361,25.4,0,0,0,0,0,0,0
1995-12-23,1995,3,12,357,115.53,0.94,5,Dry,26,4,3,2,24,59,0.51,56.53,0.49,56.53,0,0,0,0,-2,2,26,4,3,0,26,89.5,990,964.5,25.5,0.0708,0.000555,0.0000218,0.0714,0.0028,1,0.0188,0.0902,0.00354,25.4,0,0,0,0,0,0,0
1995-12-24,1995,3,13,358,117.44,0.94,5,Dry,26,4,3,2,24,59,0.5,58.44,0.5,58.44,0,0,0,0,-2,2,26,4,3,0,26,91.4,990,964.5,25.5,0.0708,0.000717,0.0000281,0.0715,0.00281,1,0.0214,0.0929,0.00364,25.4,0,0,0,0,0,0,0
1995-12-25,1995,3,13,359,118.81,0.94,5,Dry,26,4,3,2,24,59,0.5,59.81,0.5,59.81,0,0,0,0,-2,2,26,4,3,0,26,92.8,990,964.5,25.5,0.0708,0.000834,0.0000327,0.0717,0.00281,1,0.0232,0.0949,0.00372,25.4,0,0,0,0,0,0,0
1995-12-26,1995,3,13,360,115.8,0.94,5,Dry,26,4,3,2,24,59,0.51,56.8,0.49,56.8,0,0,0,0,-2,2,26,4,3,0,26,89.8,990,964.5,25.5,0.0708,0.000578,0.0000227,0.0714,0.0028,1,0.0192,0.0906,0.00355,25.4,0,0,0,0,0,0,0
1995-12-27,1995,3,13,361,114.43,0.95,5,Dry,26,4,3,2,24,59,0.52,55.43,0.48,55.43,0,0,0,0,-2,2,26,4,3,0,26,88.4,990,964.5,25.5,0.0708,0.000462,0.0000181,0.0713,0.0028,1,0.0173,0.0886,0.00348,25.4,0,0,0,0,0,0,0
1995-12-28,1995,3,13,362,112.52,0.95,5,Dry,26,4,3,2,24,59,0.52,53.52,0.48,53.52,0,0,0,0,-2,2,26,4,3,0,26,86.5,990,964.5,25.5,0.0708,0.000299,0.0000117,0.0711,0.00279,1,0.0148,0.0859,0.00337,25.4,0,0,0,0,0,0,0
1995-12-29,1995,3,13,363,111.7,0.95,5,Dry,26,4,3,2,24,59,0.53,52.7,0.47,52.7,0,0,0,0,-2,2,26,4,3,0,26,85.7,990,964.5,25.5,0.0708,0.00023,0.000009,0.0711,0.00279,1,0.0136,0.0847,0.00332,25.4,0,0,0,0,0,0,0
1995-12-30,1995,3,13,364,112.52,0.95,5,Dry,26,4,3,2,24,59,0.52,53.52,0.48,53.52,0,0,0,0,-2,2,26,4,3,0,26,86.5,990,964.5,25.5,0.0708,0.000299,0.0000117,0.0711,0.00279,1,0.0148,0.0859,0.00337,25.4,0,0,0,0,0,0,0
1995-12-31,1995,3,14,365,113.34,0.95,5,Dry,26,4,3,2,24,59,0.52,54.34,0.48,54.34,0,0,0,0,-2,2,26,4,3,0,26,87.3,990,964.5,25.5,0.0708,0.000369,0.0000145,0.0712,0.00279,1,0.0159,0.0871,0.00341,25.4,0,0,0,0,0,0,0
1996-01-01,1995,4,14,1,114.16,0.95,5,Dry,29,5,4,2,33,73,0.64,41.16,0.36,0,41,9,1,1,-1,31,38,6,5,1,64,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-02,1995,4,14,2,113.34,0.95,5,Dry,29,5,4,2,33,73,0.64,40.34,0.36,0,40,9,1,1,-1,30,38,6,5,1,63,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-03,1995,4,14,3,113.07,0.95,5,Dry,29,5,4,2,33,73,0.65,40.07,0.35,0,40,9,1,1,-1,30,38,6,5,1,63,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-04,1995,4,14,4,116.07,0.94,5,Dry,29,5,4,2,33,73,0.63,43.07,0.37,0,43,10,1,1,-1,32,39,6,5,1,65,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-05,1995,4,14,5,120.72,0.93,5,Dry,29,5,4,2,33,73,0.6,47.72,0.4,0,48,11,1,1,-1,36,40,6,5,1,69,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-06,1995,4,14,6,122.09,0.93,5,Dry,29,5,4,2,33,73,0.6,49.09,0.4,0,49,11,1,1,-1,37,40,6,5,1,70,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-07,1995,4,15,7,124,0.92,5,Dry,29,5,4,2,33,73,0.59,51,0.41,51,0,0,0,0,-2,2,29,5,4,0,35,89,990,964.5,25.5,0.0708,0.000085,0.00000333,0.0709,0.00278,1,0.0114,0.0823,0.00323,25.4,0,0,0,0,0,0,0
1996-01-08,1995,4,15,8,125.37,0.92,5,Dry,29,5,4,2,33,73,0.58,52.37,0.42,52.37,0,0,0,0,-2,2,29,5,4,0,35,90.4,990,964.5,25.5,0.0708,0.000201,0.0000079,0.071,0.00279,1,0.0132,0.0842,0.0033,25.4,0,0,0,0,0,0,0
1996-01-09,1995,4,15,9,127.28,0.91,5,Dry,29,5,4,2,33,73,0.57,54.28,0.43,54.28,0,0,0,0,-2,2,29,5,4,0,35,92.3,990,964.5,25.5,0.0708,0.000364,0.0000143,0.0712,0.00279,1,0.0158,0.087,0.00341,25.4,0,0,0,0,0,0,0
1996-01-10,1995,4,15,10,130.84,0.91,5,Dry,29,5,4,2,33,73,0.56,57.84,0.44,57.84,0,0,0,0,-2,2,29,5,4,0,35,95.8,990,964.5,25.5,0.0708,0.000666,0.0000261,0.0715,0.0028,1,0.0206,0.0921,0.00361,25.4,0,0,0,0,0,0,0
1996-01-11,1995,4,15,11,135.49,0.9,5,Dry,29,5,4,2,33,73,0.54,62.49,0.46,62.49,0,0,0,0,-2,2,29,5,4,0,35,100,990,964.5,25.5,0.071,0.00106,0.0000416,0.0721,0.00283,1,0.0269,0.0989,0.00388,25.4,0,0,0,0,0,0,0
1996-01-12,1995,4,15,12,139.59,0.89,5,Dry,29,5,4,2,33,73,0.52,66.59,0.48,66.59,0,0,0,0,-2,2,29,5,4,0,35,105,990,964.5,25.5,0.0724,0.00141,0.0000553,0.0739,0.0029,1,0.0324,0.106,0.00417,25.4,0.894,0.96,0.859,14.8,14.2,14.2,342
1996-01-13,1995,4,15,13,143.69,0.88,5,Dry,29,5,4,2,33,73,0.51,70.69,0.49,70.69,0,0,0,0,-2,2,29,5,4,0,35,109,990,964.5,25.5,0.0739,0.00176,0.000069,0.0756,0.00297,1,0.0379,0.114,0.00445,25.4,0.917,0.96,0.88,16.1,15.5,15.5,372
1996-01-14,1995,4,16,14,148.89,0.86,5,Dry,29,5,4,2,33,73,0.49,75.89,0.51,75.89,0,0,0,0,-2,2,29,5,4,0,35,114,990,964.5,25.5,0.0757,0.0022,0.0000863,0.0779,0.00306,1,0.045,0.123,0.00482,25.4,0.939,0.96,0.901,17.7,17,17,409
1996-01-15,1995,4,16,15,154.08,0.85,5,Dry,29,5,4,2,33,73,0.47,81.08,0.53,81.08,0,0,0,0,-2,2,29,5,4,0,35,119,990,964.5,25.5,0.0776,0.00264,0.000104,0.0802,0.00314,1,0.052,0.132,0.00518,25.4,0.933,0.96,0.896,18.8,18.1,18.1,434
1996-01-16,1995,4,16,16,158.73,0.83,5,Dry,29,5,4,2,33,73,0.46,85.73,0.54,85.73,0,0,0,0,-2,2,29,5,4,0,35,124,990,964.5,25.5,0.0792,0.00304,0.000119,0.0822,0.00322,1,0.0582,0.14,0.0055,25.4,0.927,0.963,0.893,19.8,19,19,457
1996-01-17,1995,4,16,17,163.38,0.82,5,Dry,29,5,4,2,33,73,0.45,90.38,0.55,90.38,0,0,0,0,-2,2,29,5,4,0,35,128,990,964.5,25.5,0.0808,0.00343,0.000134,0.0843,0.0033,1,0.0645,0.149,0.00583,25.4,0.922,0.965,0.889,20.7,20,20,480
1996-01-18,1995,4,16,18,164.75,0.81,5,Dry,29,5,4,2,33,73,0.44,91.75,0.56,91.75,0,0,0,0,-2,2,29,5,4,0,35,130,990,964.5,25.5,0.0813,0.00355,0.000139,0.0849,0.00332,1,0.0664,0.151,0.00592,25.4,0.92,0.965,0.888,21,20.3,20.3,487
1996-01-19,1995,4,16,19,163.93,0.81,5,Dry,29,5,4,2,33,73,0.45,90.93,0.56,90.93,0,0,0,0,-2,2,29,5,4,0,35,129,990,964.5,25.5,0.081,0.00348,0.000136,0.0845,0.00331,1,0.0653,0.15,0.00587,25.4,0.921,0.965,0.889,20.8,20.1,20.1,483
1996-01-20,1995,4,16,20,163.11,0.82,5,Dry,29,5,4,2,33,73,0.45,90.11,0.55,90.11,0,0,0,0,-2,2,29,5,4,0,35,128,990,964.5,25.5,0.0807,0.00341,0.000134,0.0842,0.0033,1,0.0641,0.148,0.00581,25.4,0.922,0.964,0.889,20.7,19.9,19.9,479
1996-01-21,1995,4,17,21,162.83,0.82,5,Dry,29,5,4,2,33,73,0.45,89.83,0.55,89.83,0,0,0,0,-2,2,29,5,4,0,35,128,990,964.5,25.5,0.0806,0.00339,0.000133,0.084,0.00329,1,0.0638,0.148,0.00579,25.4,0.923,0.964,0.89,20.6,19.9,19.9,477
