date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1996-01-22,1995,4,17,22,164.75,0.81,5,Dry,29,5,4,2,33,73,0.44,91.75,0.56,91.75,0,0,0,0,-2,2,29,5,4,0,35,130,990,964.5,25.5,0.0813,0.00355,0.000139,0.0849,0.00332,1,0.0664,0.151,0.00592,25.4,0.92,0.965,0.888,21,20.3,20.3,487
1996-01-23,1995,4,17,23,167.75,0.8,5,Dry,29,5,4,2,33,73,0.43,94.75,0.56,94.75,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0824,0.0038,0.000149,0.0862,0.00338,1,0.0704,0.157,0.00613,25.4,0.917,0.966,0.886,21.6,20.9,20.9,502
1996-01-24,1995,4,17,24,172.4,0.79,5,Dry,29,5,4,2,33,73,0.42,99.4,0.58,99.4,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.084,0.0042,0.000164,0.0882,0.00345,1,0.0767,0.165,0.00646,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
1996-01-25,1995,4,17,25,175.96,0.78,5,Dry,29,5,4,2,33,73,0.41,103,0.58,103,0,0,0,0,-2,2,29,5,4,0,35,141,990,964.4,25.6,0.0853,0.0045,0.000176,0.0898,0.00351,1,0.0815,0.171,0.0067,25.4,0.913,0.97,0.885,23.4,22.7,22.7,545
1996-01-26,1995,4,17,26,177.87,0.77,5,Dry,29,5,4,2,33,73,0.41,104.9,0.59,104.9,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.086,0.00466,0.000183,0.0906,0.00355,1,0.0841,0.175,0.00684,25.4,0.914,0.97,0.887,23.9,23.1,23.1,555
1996-01-27,1995,4,17,27,183.07,0.75,5,Dry,29,5,4,2,33,73,0.4,110.1,0.6,110.1,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0878,0.00511,0.0002,0.0929,0.00363,1,0.0911,0.184,0.0072,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1996-01-28,1995,4,18,28,188.81,0.73,5,Dry,29,5,4,2,33,73,0.39,115.8,0.61,115.8,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0898,0.00559,0.000219,0.0954,0.00373,1,0.0988,0.194,0.00759,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
1996-01-29,1995,4,18,29,196.19,0.71,5,Dry,29,5,4,2,33,73,0.37,123.2,0.63,123.2,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0924,0.00622,0.000243,0.0986,0.00385,1,0.109,0.207,0.00811,25.4,0.927,0.97,0.899,28.4,27.6,27.6,662
1996-01-30,1995,4,18,30,204.12,0.68,5,Dry,29,5,4,2,33,73,0.36,131.1,0.64,131.1,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.0952,0.0069,0.00027,0.102,0.00399,1,0.12,0.222,0.00867,25.4,0.931,0.97,0.903,30.3,29.4,29.4,707
1996-01-31,1995,4,18,31,211.5,0.66,5,Dry,29,5,4,2,33,73,0.34,138.5,0.66,138.5,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0978,0.00752,0.000295,0.105,0.00413,1,0.129,0.235,0.0092,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
1996-02-01,1995,5,18,32,218.89,0.64,5,Dry,31,6,4,3,41,85,0.39,133.9,0.61,133.9,0,0,0,0,-3,3,31,6,4,0,44,175,990,964.5,25.5,0.0973,0.00713,0.00028,0.104,0.0041,1,0.123,0.228,0.00893,25.3,0.932,0.97,0.904,30.9,30,30,720
1996-02-02,1995,5,18,33,228.46,0.62,5,Dry,31,6,4,3,41,85,0.37,143.5,0.63,143.5,0,0,0,0,-3,3,31,6,4,0,44,184,990,964.6,25.4,0.101,0.00794,0.000312,0.109,0.00427,1,0.136,0.245,0.00962,25.2,0.936,0.97,0.908,33.2,32.2,32.2,772
1996-02-03,1995,5,18,34,235.29,0.6,5,Dry,31,6,4,3,41,85,0.36,150.3,0.64,150.3,0,0,0,0,-3,3,31,6,4,0,44,191,990,964.6,25.4,0.103,0.00852,0.000336,0.112,0.00439,1,0.145,0.257,0.0101,25.1,0.939,0.97,0.911,34.8,33.7,33.7,810
1996-02-04,1995,5,19,35,241.03,0.59,5,Dry,31,6,4,3,41,85,0.35,156,0.65,156,0,0,0,0,-3,3,31,6,4,0,44,197,990,964.6,25.4,0.105,0.00901,0.000355,0.114,0.0045,1,0.153,0.267,0.0105,25.1,0.941,0.97,0.913,36.1,35,35,841
1996-02-05,1995,5,19,36,245.14,0.58,5,Dry,31,6,4,3,41,85,0.35,160.1,0.65,160.1,0,0,0,0,-3,3,31,6,4,0,44,201,990,964.7,25.3,0.107,0.00936,0.00037,0.116,0.00458,1,0.159,0.275,0.0108,25.1,0.942,0.97,0.914,37.1,36,36,863
1996-02-06,1995,5,19,37,249.24,0.57,5,Dry,31,6,4,3,41,85,0.34,164.2,0.66,164.2,0,0,0,0,-3,3,31,6,4,0,44,205,990,964.7,25.3,0.108,0.00971,0.000384,0.118,0.00465,1,0.164,0.282,0.0111,25,0.943,0.972,0.917,38,37,37,887
1996-02-07,1995,5,19,38,251.7,0.57,5,Dry,31,6,4,3,41,85,0.34,166.7,0.66,166.7,0,0,0,0,-3,3,31,6,4,0,44,208,990,964.7,25.3,0.109,0.00992,0.000392,0.119,0.0047,1,0.168,0.286,0.0113,25,0.944,0.973,0.919,38.6,37.6,37.6,901
1996-02-08,1995,5,19,39,254.16,0.57,5,Dry,31,6,4,3,41,85,0.33,169.2,0.67,169.2,0,0,0,0,-3,3,31,6,4,0,44,210,990,964.7,25.3,0.11,0.0101,0.000401,0.12,0.00474,1,0.171,0.291,0.0115,25,0.945,0.974,0.921,39.2,38.2,38.2,916
1996-02-09,1995,5,19,40,258.81,0.56,5,Dry,31,6,4,3,41,85,0.33,173.8,0.67,173.8,0,0,0,0,-3,3,31,6,4,0,44,215,990,964.7,25.3,0.111,0.0105,0.000417,0.122,0.00482,1,0.177,0.299,0.0118,25,0.946,0.977,0.924,40.3,39.3,39.3,944
1996-02-10,1995,5,19,41,261.82,0.55,5,Dry,31,6,4,3,41,85,0.33,176.8,0.68,176.8,0,0,0,0,-3,3,31,6,4,0,44,218,990,964.7,25.3,0.112,0.0108,0.000427,0.123,0.00488,1,0.181,0.304,0.0121,24.9,0.947,0.978,0.927,41,40.1,40.1,962
1996-02-11,1995,5,20,42,264.82,0.55,5,Dry,31,6,4,3,41,85,0.32,179.8,0.68,179.8,0,0,0,0,-3,3,31,6,4,0,44,221,990,964.8,25.2,0.113,0.011,0.000437,0.125,0.00493,1,0.185,0.31,0.0123,24.9,0.948,0.98,0.929,41.7,40.8,40.8,980
1996-02-12,1995,5,20,43,265.1,0.55,5,Dry,31,6,4,3,41,85,0.32,180.1,0.68,180.1,0,0,0,0,-3,3,31,6,4,0,44,221,990,964.8,25.2,0.114,0.0111,0.000438,0.125,0.00494,1,0.186,0.31,0.0123,24.9,0.948,0.98,0.929,41.8,40.9,40.9,982
1996-02-13,1995,5,20,44,264.82,0.55,5,Dry,31,6,4,3,41,85,0.32,179.8,0.68,179.8,0,0,0,0,-3,3,31,6,4,0,44,221,990,964.8,25.2,0.113,0.011,0.000437,0.125,0.00493,1,0.185,0.31,0.0123,24.9,0.948,0.98,0.929,41.7,40.8,40.8,980
1996-02-14,1995,5,20,45,266.19,0.55,5,Dry,31,6,4,3,41,85,0.32,181.2,0.68,181.2,0,0,0,0,-3,3,31,6,4,0,44,222,990,964.8,25.2,0.114,0.0112,0.000442,0.125,0.00496,1,0.187,0.312,0.0124,24.9,0.949,0.98,0.93,42,41.2,41.2,988
1996-02-15,1995,5,20,46,269.2,0.54,5,Dry,31,6,4,3,41,85,0.32,184.2,0.68,184.2,0,0,0,0,-3,3,31,6,4,0,44,225,990,964.8,25.2,0.115,0.0114,0.000452,0.126,0.00501,1,0.191,0.318,0.0126,24.9,0.95,0.98,0.931,42.7,41.9,41.9,1010
1996-02-16,1995,5,20,47,272.21,0.54,5,Dry,31,6,4,3,41,85,0.31,187.2,0.69,187.2,0,0,0,0,-3,3,31,6,4,0,44,228,990,964.8,25.2,0.116,0.0117,0.000463,0.128,0.00507,1,0.195,0.323,0.0128,24.9,0.951,0.98,0.932,43.4,42.6,42.6,1020
1996-02-17,1995,5,20,48,275.21,0.53,5,Dry,31,6,4,3,41,85,0.31,190.2,0.69,190.2,0,0,0,0,-3,3,31,6,4,0,44,231,990,964.8,25.2,0.117,0.0119,0.000473,0.129,0.00512,1,0.199,0.328,0.013,24.9,0.952,0.98,0.933,44.2,43.3,43.3,1040
1996-02-18,1995,5,21,49,277.13,0.53,5,Dry,31,6,4,3,41,85,0.31,192.1,0.69,192.1,0,0,0,0,-3,3,31,6,4,0,44,233,990,964.8,25.2,0.118,0.0121,0.00048,0.13,0.00516,1,0.202,0.332,0.0132,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
1996-02-19,1995,5,21,50,275.21,0.53,5,Dry,31,6,4,3,41,85,0.31,190.2,0.69,190.2,0,0,0,0,-3,3,31,6,4,0,44,231,990,964.8,25.2,0.117,0.0119,0.000473,0.129,0.00512,1,0.199,0.328,0.013,24.9,0.952,0.98,0.933,44.2,43.3,43.3,1040
1996-02-20,1995,5,21,51,276.03,0.53,5,Dry,31,6,4,3,41,85,0.31,191,0.69,191,0,0,0,0,-3,3,31,6,4,0,44,232,990,964.8,25.2,0.117,0.012,0.000476,0.129,0.00514,1,0.2,0.33,0.0131,24.9,0.952,0.98,0.933,44.3,43.5,43.5,1040
1996-02-21,1995,5,21,52,280.14,0.53,5,Dry,31,6,4,3,41,85,0.3,195.1,0.7,195.1,0,0,0,0,-3,3,31,6,4,0,44,236,990,964.8,25.2,0.119,0.0123,0.00049,0.131,0.00521,1,0.206,0.337,0.0134,24.8,0.953,0.98,0.934,45.3,44.4,44.4,1070
1996-02-22,1995,5,21,53,283.14,0.52,5,Dry,31,6,4,3,41,85,0.3,198.1,0.7,198.1,0,0,0,0,-3,3,31,6,4,0,44,239,990,964.8,25.2,0.12,0.0126,0.0005,0.133,0.00527,1,0.21,0.343,0.0136,24.8,0.954,0.98,0.935,46,45.1,45.1,1080
1996-02-23,1995,5,21,54,285.06,0.52,5,Dry,31,6,4,3,41,85,0.3,200.1,0.7,200.1,0,0,0,0,-3,3,31,6,4,0,44,241,990,964.8,25.2,0.121,0.0128,0.000507,0.133,0.0053,1,0.213,0.346,0.0137,24.8,0.955,0.98,0.936,46.5,45.5,45.5,1090
1996-02-24,1995,5,21,55,289.16,0.51,5,Dry,31,6,4,3,41,85,0.29,204.2,0.71,204.2,0,0,0,0,-3,3,31,6,4,0,44,245,990,964.9,25.1,0.122,0.0131,0.000521,0.135,0.00538,1,0.218,0.353,0.0141,24.8,0.955,0.98,0.936,47.4,46.5,46.5,1120
1996-02-25,1995,5,22,56,294.9,0.51,5,Dry,31,6,4,3,41,85,0.29,209.9,0.71,209.9,0,0,0,0,-3,3,31,6,4,0,44,251,990,964.9,25.1,0.124,0.0136,0.000541,0.138,0.00548,1,0.226,0.364,0.0145,24.8,0.957,0.98,0.937,48.7,47.8,47.8,1150
1996-02-26,1995,5,22,57,302.28,0.5,5,Dry,31,6,4,3,41,85,0.28,217.3,0.72,217.3,0,0,0,0,-3,3,31,6,4,0,44,258,990,964.9,25.1,0.127,0.0142,0.000567,0.141,0.00562,1,0.236,0.377,0.015,24.7,0.958,0.98,0.939,50.4,48.2,48.2,1160
1996-02-27,1995,5,22,58,310.76,0.49,5,Dry,31,6,4,3,41,85,0.27,225.8,0.73,225.8,0,0,0,0,-3,3,31,6,4,0,44,267,990,965,25,0.13,0.0149,0.000596,0.145,0.00577,1,0.247,0.392,0.0156,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
1996-02-28,1995,5,22,59,318.69,0.48,5,Dry,31,6,4,3,41,85,0.27,233.7,0.73,233.7,0,0,0,0,-3,3,31,6,4,0,44,275,990,965,25,0.132,0.0156,0.000624,0.148,0.00592,2,0.1,0.248,0.00993,24.8,0.924,0.97,0.896,26.2,25.4,50.9,1220
1996-02-29,1995,5,22,60,326.62,0.47,5,Dry,31,6,4,3,41,85,0.26,241.6,0.74,241.6,0,0,0,0,-3,3,31,6,4,0,44,283,990,965,25,0.135,0.0163,0.000652,0.152,0.00607,2,0.106,0.257,0.0103,24.7,0.927,0.97,0.899,27.1,26.3,52.6,1260
1996-03-01,1995,6,22,61,337.28,0.46,5,Dry,36,8,6,4,53,107,0.32,230.3,0.68,230.3,0,0,0,0,-4,4,36,8,6,0,57,280,990,965.1,24.9,0.134,0.0153,0.000615,0.15,0.00601,2,0.0979,0.248,0.00994,24.7,0.923,0.97,0.895,25.7,24.9,49.9,1200
1996-03-02,1995,6,22,62,344.12,0.45,5,Dry,36,8,6,4,53,107,0.31,237.1,0.69,237.1,0,0,0,0,-4,4,36,8,6,0,57,287,990,965.1,24.9,0.137,0.0159,0.000639,0.153,0.00614,2,0.103,0.255,0.0103,24.6,0.925,0.97,0.898,26.5,25.7,51.4,1230
1996-03-03,1995,6,23,63,350.41,0.44,5,Dry,36,8,6,4,53,107,0.3,243.4,0.69,243.4,0,0,0,0,-4,4,36,8,6,0,57,293,990,965.2,24.8,0.139,0.0164,0.000662,0.156,0.00626,2,0.107,0.262,0.0106,24.6,0.927,0.97,0.9,27.2,26.4,52.8,1270
1996-03-04,1995,6,23,64,356.15,0.44,5,Dry,36,8,6,4,53,107,0.3,249.2,0.7,249.2,0,0,0,0,-4,4,36,8,6,0,57,299,990,965.2,24.8,0.141,0.0169,0.000682,0.158,0.00637,2,0.111,0.269,0.0108,24.6,0.929,0.97,0.901,27.9,27,54.1,1300
1996-03-05,1995,6,23,65,364.63,0.43,5,Dry,36,8,6,4,53,107,0.29,257.6,0.71,257.6,0,0,0,0,-4,4,36,8,6,0,57,308,990,965.2,24.8,0.144,0.0206,0.000831,0.165,0.00665,2,0.116,0.281,0.0113,24.5,0.931,0.97,0.903,28.8,28,55.9,1340
1996-03-06,1995,6,23,66,375.29,0.42,5,Dry,36,8,6,4,53,107,0.28,268.3,0.71,268.3,0,0,0,0,-4,4,36,8,6,0,57,318,990,965.3,24.7,0.148,0.0256,0.00104,0.173,0.00702,2,0.124,0.297,0.012,24.4,0.933,0.97,0.905,30,29.1,58.2,1400
1996-03-07,1995,6,23,67,382.68,0.41,5,Dry,36,8,6,4,53,107,0.28,275.7,0.72,275.7,0,0,0,0,-4,4,36,8,6,0,57,326,990,965.3,24.7,0.15,0.0291,0.00118,0.18,0.00728,2,0.129,0.308,0.0125,24.4,0.935,0.97,0.907,30.8,29.9,59.8,1430
1996-03-08,1995,6,23,68,387.87,0.41,5,Dry,36,8,6,4,53,107,0.28,280.9,0.72,280.9,0,0,0,0,-4,4,36,8,6,0,57,331,990,965.3,24.7,0.152,0.0316,0.00128,0.184,0.00746,2,0.132,0.316,0.0128,24.3,0.936,0.97,0.908,31.4,30.5,60.9,1460
1996-03-09,1995,6,23,69,394.16,0.4,5,Dry,36,8,6,4,53,107,0.27,287.2,0.73,287.2,0,0,0,0,-4,4,36,8,6,0,57,337,990,965.4,24.6,0.155,0.0345,0.0014,0.189,0.00768,2,0.136,0.325,0.0132,24.3,0.938,0.97,0.91,32.1,31.1,62.3,1490
1996-03-10,1995,6,24,70,401.54,0.39,5,Dry,36,8,6,4,53,107,0.27,294.5,0.73,294.5,0,0,0,0,-4,4,36,8,6,0,57,345,990,965.4,24.6,0.157,0.038,0.00155,0.195,0.00794,2,0.141,0.336,0.0137,24.3,0.939,0.97,0.911,32.9,31.9,63.8,1530
1996-03-11,1995,6,24,71,406.19,0.39,5,Dry,36,8,6,4,53,107,0.26,299.2,0.74,299.2,0,0,0,0,-4,4,36,8,6,0,57,349,990,965.4,24.6,0.159,0.0402,0.00164,0.199,0.0081,2,0.144,0.343,0.014,24.2,0.94,0.97,0.912,33.4,32.4,64.8,1560
1996-03-12,1995,6,24,72,410.29,0.39,5,Dry,36,8,6,4,53,107,0.26,303.3,0.74,303.3,0,0,0,0,-4,4,36,8,6,0,57,353,990,965.4,24.6,0.16,0.0422,0.00172,0.202,0.00824,2,0.147,0.35,0.0142,24.2,0.941,0.97,0.913,33.9,32.9,65.7,1580
1996-03-13,1995,6,24,73,414.94,0.38,5,Dry,36,8,6,4,53,107,0.26,307.9,0.74,307.9,0,0,0,0,-4,4,36,8,6,0,57,358,990,965.5,24.5,0.162,0.0443,0.00181,0.206,0.00841,2,0.15,0.357,0.0145,24.2,0.942,0.97,0.914,34.4,33.3,66.7,1600
1996-03-14,1995,6,24,74,420.68,0.38,5,Dry,36,8,6,4,53,107,0.25,313.7,0.75,313.7,0,0,0,0,-4,4,36,8,6,0,57,364,990,965.5,24.5,0.164,0.0471,0.00192,0.211,0.00861,2,0.154,0.365,0.0149,24.1,0.943,0.97,0.914,35,34,67.9,1630
1996-03-15,1995,6,24,75,426.43,0.37,5,Dry,36,8,6,4,53,107,0.25,319.4,0.75,319.4,0,0,0,0,-4,4,36,8,6,0,57,369,990,965.5,24.5,0.166,0.0498,0.00203,0.216,0.00881,2,0.158,0.374,0.0153,24.1,0.944,0.97,0.915,35.6,34.6,69.1,1660
1996-03-16,1995,6,24,76,432.17,0.37,5,Dry,36,8,6,4,53,107,0.25,325.2,0.75,325.2,0,0,0,0,-4,4,36,8,6,0,57,375,990,965.5,24.5,0.168,0.0525,0.00215,0.22,0.00901,2,0.162,0.382,0.0156,24.1,0.945,0.97,0.916,36.3,35.2,70.3,1690
1996-03-17,1995,6,25,77,437.91,0.36,5,Dry,36,8,6,4,53,107,0.24,330.9,0.76,330.9,0,0,0,0,-4,4,36,8,6,0,57,381,990,965.6,24.4,0.17,0.0552,0.00226,0.225,0.00922,2,0.166,0.391,0.016,24,0.945,0.97,0.917,36.9,35.8,71.5,1720
1996-03-18,1995,6,25,78,444.2,0.36,5,Dry,36,8,6,4,53,107,0.24,337.2,0.76,337.2,0,0,0,0,-4,4,36,8,6,0,57,387,990,965.6,24.4,0.172,0.0582,0.00238,0.23,0.00944,2,0.17,0.4,0.0164,24,0.946,0.971,0.919,37.6,36.5,72.9,1750
1996-03-19,1995,6,25,79,452.68,0.35,5,Dry,36,8,6,4,53,107,0.24,345.7,0.76,345.7,0,0,0,0,-4,4,36,8,6,0,57,396,990,965.6,24.4,0.175,0.0622,0.00255,0.237,0.00974,2,0.176,0.413,0.017,23.9,0.948,0.973,0.922,38.5,37.4,74.9,1800
1996-03-20,1995,6,25,80,459.51,0.35,5,Dry,36,8,6,4,53,107,0.23,352.5,0.77,352.5,0,0,0,0,-4,4,36,8,6,0,57,403,990,965.7,24.3,0.178,0.0654,0.00269,0.243,0.00999,2,0.18,0.423,0.0174,23.9,0.949,0.974,0.924,39.2,38.2,76.4,1830
1996-03-21,1995,6,25,81,464.71,0.34,5,Dry,36,8,6,4,53,107,0.23,357.7,0.77,357.7,0,0,0,0,-4,4,36,8,6,0,57,408,990,965.7,24.3,0.179,0.0678,0.00279,0.247,0.0102,2,0.184,0.431,0.0177,23.9,0.949,0.976,0.926,39.8,38.8,77.6,1860
1996-03-22,1995,6,25,82,469.9,0.34,5,Dry,36,8,6,4,53,107,0.23,362.9,0.77,362.9,0,0,0,0,-4,4,36,8,6,0,57,413,990,965.7,24.3,0.181,0.0703,0.00289,0.252,0.0104,2,0.187,0.439,0.0181,23.8,0.95,0.977,0.928,40.3,39.4,78.8,1890
1996-03-23,1995,6,25,83,473.46,0.34,5,Dry,36,8,6,4,53,107,0.23,366.5,0.77,366.5,0,0,0,0,-4,4,36,8,6,0,57,416,990,965.7,24.3,0.183,0.072,0.00297,0.254,0.0105,2,0.19,0.444,0.0183,23.8,0.951,0.978,0.929,40.7,39.8,79.6,1910
1996-03-24,1995,6,26,84,477.56,0.33,5,Dry,36,8,6,4,53,107,0.22,370.6,0.78,370.6,0,0,0,0,-4,4,36,8,6,0,57,421,990,965.7,24.3,0.184,0.0739,0.00305,0.258,0.0106,2,0.193,0.45,0.0186,23.8,0.951,0.978,0.931,41.1,40.2,80.5,1930
1996-03-25,1995,6,26,85,481.11,0.33,5,Dry,36,8,6,4,53,107,0.22,374.1,0.78,374.1,0,0,0,0,-4,4,36,8,6,0,57,424,990,965.8,24.2,0.185,0.0756,0.00312,0.261,0.0108,2,0.195,0.456,0.0188,23.8,0.952,0.979,0.932,41.5,40.7,81.3,1950
1996-03-26,1995,6,26,86,483.57,0.33,5,Dry,36,8,6,4,53,107,0.22,376.6,0.78,376.6,0,0,0,0,-4,4,36,8,6,0,57,427,990,965.8,24.2,0.186,0.0767,0.00317,0.263,0.0108,2,0.197,0.46,0.019,23.8,0.952,0.98,0.933,41.8,40.9,81.9,1960
1996-03-27,1995,6,26,87,485.49,0.33,5,Dry,36,8,6,4,53,107,0.22,378.5,0.78,378.5,0,0,0,0,-4,4,36,8,6,0,57,428,990,965.8,24.2,0.187,0.0776,0.00321,0.264,0.0109,2,0.198,0.462,0.0191,23.8,0.952,0.98,0.933,42,41.1,82.3,1970
1996-03-28,1995,6,26,88,487.4,0.33,5,Dry,36,8,6,4,53,107,0.22,380.4,0.78,380.4,0,0,0,0,-4,4,36,8,6,0,57,430,990,965.8,24.2,0.187,0.0785,0.00324,0.266,0.011,2,0.199,0.465,0.0192,23.7,0.952,0.98,0.933,42.2,41.3,82.7,1980
1996-03-29,1995,6,26,89,487.68,0.33,5,Dry,36,8,6,4,53,107,0.22,380.7,0.78,380.7,0,0,0,0,-4,4,36,8,6,0,57,431,990,965.8,24.2,0.188,0.0787,0.00325,0.266,0.011,2,0.199,0.466,0.0192,23.7,0.952,0.98,0.933,42.2,41.4,82.7,1990
1996-03-30,1995,6,26,90,488.5,0.33,5,Dry,36,8,6,4,53,107,0.22,381.5,0.78,381.5,0,0,0,0,-4,4,36,8,6,0,57,432,990,965.8,24.2,0.188,0.0791,0.00327,0.267,0.011,2,0.2,0.467,0.0193,23.7,0.953,0.98,0.934,42.3,41.4,82.9,1990
1996-03-31,1995,6,27,91,489.32,0.33,5,Dry,36,8,6,4,53,107,0.22,382.3,0.78,382.3,0,0,0,0,-4,4,36,8,6,0,57,432,990,965.8,24.2,0.188,0.0795,0.00328,0.268,0.0111,2,0.201,0.468,0.0193,23.7,0.953,0.98,0.934,42.4,41.5,83.1,1990
1996-04-01,1995,7,27,92,488.5,0.33,5,Dry,40,10,8,5,62,125,0.26,363.5,0.74,363.5,0,0,0,0,-5,5,40,10,8,0,67,422,990,965.8,24.2,0.184,0.0706,0.00292,0.255,0.0105,2,0.188,0.443,0.0183,23.8,0.95,0.977,0.928,40.2,39.3,78.6,1890
1996-04-02,1995,7,27,93,485.49,0.33,5,Dry,40,10,8,5,62,125,0.26,360.5,0.74,360.5,0,0,0,0,-5,5,40,10,8,0,67,418,990,965.8,24.2,0.183,0.0692,0.00286,0.252,0.0104,2,0.186,0.438,0.0181,23.8,0.95,0.976,0.927,39.9,39,77.9,1870
1996-04-03,1995,7,27,94,483.03,0.33,5,Dry,40,10,8,5,62,125,0.26,358,0.74,358,0,0,0,0,-5,5,40,10,8,0,67,416,990,965.8,24.2,0.182,0.068,0.00281,0.25,0.0103,2,0.184,0.435,0.0179,23.8,0.95,0.975,0.926,39.7,38.7,77.4,1860
1996-04-04,1995,7,27,95,478.93,0.33,5,Dry,40,10,8,5,62,125,0.26,353.9,0.74,353.9,0,0,0,0,-5,5,40,10,8,0,67,412,990,965.8,24.2,0.181,0.0661,0.00272,0.247,0.0102,2,0.181,0.428,0.0177,23.8,0.949,0.974,0.925,39.2,38.2,76.4,1830
1996-04-05,1995,7,27,96,475.37,0.34,5,Dry,40,10,8,5,62,125,0.26,350.4,0.74,350.4,0,0,0,0,-5,5,40,10,8,0,67,408,990,965.7,24.3,0.18,0.0644,0.00265,0.244,0.0101,2,0.179,0.423,0.0174,23.8,0.949,0.974,0.923,38.8,37.8,75.6,1820
1996-04-06,1995,7,27,97,471.27,0.34,5,Dry,40,10,8,5,62,125,0.27,346.3,0.73,346.3,0,0,0,0,-5,5,40,10,8,0,67,404,990,965.7,24.3,0.178,0.0624,0.00257,0.241,0.00991,2,0.176,0.417,0.0172,23.9,0.948,0.973,0.922,38.4,37.4,74.7,1790
1996-04-07,1995,7,28,98,466.07,0.34,5,Dry,40,10,8,5,62,125,0.27,341.1,0.73,341.1,0,0,0,0,-5,5,40,10,8,0,67,399,990,965.7,24.3,0.176,0.06,0.00247,0.236,0.00973,2,0.173,0.409,0.0168,23.9,0.947,0.971,0.92,37.8,36.8,73.5,1760
1996-04-08,1995,7,28,99,461.43,0.35,5,Dry,40,10,8,5,62,125,0.27,336.4,0.73,336.4,0,0,0,0,-5,5,40,10,8,0,67,394,990,965.7,24.3,0.175,0.0578,0.00238,0.233,0.00956,2,0.17,0.402,0.0165,23.9,0.946,0.97,0.918,37.3,36.2,72.5,1740
1996-04-09,1995,7,28,100,456.78,0.35,5,Dry,40,10,8,5,62,125,0.27,331.8,0.73,331.8,0,0,0,0,-5,5,40,10,8,0,67,390,990,965.7,24.3,0.173,0.0556,0.00228,0.229,0.00939,2,0.166,0.395,0.0162,23.9,0.946,0.97,0.917,36.8,35.7,71.5,1720
1996-04-10,1995,7,28,101,452.13,0.35,5,Dry,40,10,8,5,62,125,0.28,327.1,0.72,327.1,0,0,0,0,-5,5,40,10,8,0,67,385,990,965.6,24.4,0.171,0.0534,0.00219,0.225,0.00923,2,0.163,0.388,0.0159,24,0.945,0.97,0.917,36.3,35.3,70.5,1690
1996-04-11,1995,7,28,102,447.48,0.36,5,Dry,40,10,8,5,62,125,0.28,322.5,0.72,322.5,0,0,0,0,-5,5,40,10,8,0,67,380,990,965.6,24.4,0.17,0.0512,0.0021,0.221,0.00906,2,0.16,0.381,0.0156,24,0.944,0.97,0.916,35.8,34.8,69.5,1670
1996-04-12,1995,7,28,103,442.28,0.36,5,Dry,40,10,8,5,62,125,0.28,317.3,0.72,317.3,0,0,0,0,-5,5,40,10,8,0,67,375,990,965.6,24.4,0.168,0.0488,0.002,0.217,0.00888,2,0.157,0.373,0.0153,24,0.943,0.97,0.915,35.3,34.2,68.4,1640
1996-04-13,1995,7,28,104,437.09,0.36,5,Dry,40,10,8,5,62,125,0.29,312.1,0.71,312.1,0,0,0,0,-5,5,40,10,8,0,67,370,990,965.6,24.4,0.166,0.0463,0.0019,0.212,0.0087,2,0.153,0.366,0.015,24.1,0.943,0.97,0.914,34.7,33.7,67.4,1620
1996-04-14,1995,7,29,105,430.8,0.37,5,Dry,40,10,8,5,62,125,0.29,305.8,0.71,305.8,0,0,0,0,-5,5,40,10,8,0,67,364,990,965.5,24.5,0.164,0.0433,0.00177,0.207,0.00847,2,0.149,0.356,0.0146,24.1,0.942,0.97,0.913,34,33,66,1580
1996-04-15,1995,7,29,106,425.06,0.37,5,Dry,40,10,8,5,62,125,0.29,300.1,0.71,300.1,0,0,0,0,-5,5,40,10,8,0,67,358,990,965.5,24.5,0.162,0.0406,0.00166,0.203,0.00827,2,0.145,0.348,0.0142,24.1,0.941,0.97,0.912,33.4,32.4,64.8,1560
1996-04-16,1995,7,29,107,419.32,0.38,5,Dry,40,10,8,5,62,125,0.3,294.3,0.7,294.3,0,0,0,0,-5,5,40,10,8,0,67,352,990,965.5,24.5,0.16,0.0379,0.00155,0.198,0.00807,2,0.141,0.339,0.0138,24.2,0.939,0.97,0.911,32.8,31.8,63.6,1530
1996-04-17,1995,7,29,108,413.57,0.38,5,Dry,40,10,8,5,62,125,0.3,288.6,0.7,288.6,0,0,0,0,-5,5,40,10,8,0,67,347,990,965.5,24.5,0.158,0.0352,0.00143,0.193,0.00787,2,0.137,0.33,0.0135,24.2,0.938,0.97,0.91,32.1,31.2,62.3,1500
1996-04-18,1995,7,29,109,407.83,0.39,5,Dry,40,10,8,5,62,125,0.31,282.8,0.69,282.8,0,0,0,0,-5,5,40,10,8,0,67,341,990,965.4,24.6,0.156,0.0325,0.00132,0.188,0.00767,2,0.133,0.322,0.0131,24.2,0.937,0.97,0.909,31.5,30.6,61.1,1470
1996-04-19,1995,7,29,110,401.54,0.39,5,Dry,40,10,8,5,62,125,0.31,276.5,0.69,276.5,0,0,0,0,-5,5,40,10,8,0,67,335,990,965.4,24.6,0.154,0.0295,0.0012,0.183,0.00745,2,0.129,0.312,0.0127,24.3,0.935,0.97,0.907,30.8,29.9,59.8,1430
1996-04-20,1995,7,29,111,395.25,0.4,5,Dry,40,10,8,5,62,125,0.32,270.3,0.68,270.3,0,0,0,0,-5,5,40,10,8,0,67,328,990,965.4,24.6,0.151,0.0266,0.00108,0.178,0.00723,2,0.125,0.303,0.0123,24.3,0.934,0.97,0.906,30.1,29.2,58.4,1400
1996-04-21,1995,7,30,112,388.96,0.4,5,Dry,40,10,8,5,62,125,0.32,264,0.68,264,0,0,0,0,-5,5,40,10,8,0,67,322,990,965.3,24.7,0.149,0.0236,0.000957,0.173,0.00701,2,0.121,0.293,0.0119,24.4,0.933,0.97,0.905,29.4,28.5,57.1,1370
1996-04-22,1995,7,30,113,382.68,0.41,5,Dry,40,10,8,5,62,125,0.33,257.7,0.67,257.7,0,0,0,0,-5,5,40,10,8,0,67,316,990,965.3,24.7,0.147,0.0206,0.000835,0.168,0.00679,2,0.116,0.284,0.0115,24.4,0.931,0.97,0.903,28.7,27.9,55.7,1340
1996-04-23,1995,7,30,114,376.39,0.42,5,Dry,40,10,8,5,62,125,0.33,251.4,0.67,251.4,0,0,0,0,-5,5,40,10,8,0,67,309,990,965.3,24.7,0.145,0.0177,0.000714,0.162,0.00657,2,0.112,0.275,0.0111,24.4,0.93,0.97,0.902,28,27.2,54.4,1300
1996-04-24,1995,7,30,115,370.1,0.42,5,Dry,40,10,8,5,62,125,0.34,245.1,0.66,245.1,0,0,0,0,-5,5,40,10,8,0,67,303,990,965.3,24.7,0.143,0.0166,0.00067,0.159,0.00643,2,0.108,0.267,0.0108,24.5,0.928,0.97,0.9,27.3,26.5,53,1270
1996-04-25,1995,7,30,116,363.81,0.43,5,Dry,40,10,8,5,62,125,0.34,238.8,0.66,238.8,0,0,0,0,-5,5,40,10,8,0,67,297,990,965.2,24.8,0.14,0.016,0.000648,0.156,0.00631,2,0.104,0.26,0.0105,24.5,0.926,0.97,0.898,26.6,25.8,51.6,1240
1996-04-26,1995,7,30,117,357.52,0.43,5,Dry,40,10,8,5,62,125,0.35,232.5,0.65,232.5,0,0,0,0,-5,5,40,10,8,0,67,291,990,965.2,24.8,0.138,0.0155,0.000625,0.154,0.00619,2,0.0995,0.253,0.0102,24.6,0.924,0.97,0.896,25.9,25.1,50.2,1200
1996-04-27,1995,7,30,118,351.23,0.44,5,Dry,40,10,8,5,62,125,0.36,226.2,0.64,226.2,0,0,0,0,-5,5,40,10,8,0,67,284,990,965.2,24.8,0.136,0.015,0.000603,0.151,0.00607,1,0.248,0.399,0.016,24.4,0.959,0.98,0.94,52,48.2,48.2,1160
1996-04-28,1995,7,31,119,344.94,0.45,5,Dry,40,10,8,5,62,125,0.36,219.9,0.64,219.9,0,0,0,0,-5,5,40,10,8,0,67,278,990,965.1,24.9,0.134,0.0144,0.000581,0.148,0.00595,1,0.239,0.387,0.0156,24.5,0.958,0.98,0.939,50.6,48.2,48.2,1160
1996-04-29,1995,7,31,120,338.65,0.45,5,Dry,40,10,8,5,62,125,0.37,213.7,0.63,213.7,0,0,0,0,-5,5,40,10,8,0,67,272,990,965.1,24.9,0.131,0.0139,0.000558,0.145,0.00583,1,0.231,0.376,0.0151,24.5,0.957,0.98,0.938,49.2,48.2,48.2,1160
1996-04-30,1995,7,31,121,332.36,0.46,5,Dry,40,10,8,5,62,125,0.38,207.4,0.62,207.4,0,0,0,0,-5,5,40,10,8,0,67,265,990,965.1,24.9,0.129,0.0134,0.000536,0.143,0.00572,1,0.222,0.365,0.0146,24.6,0.956,0.98,0.937,47.8,46.8,46.8,1120
1996-05-01,1995,8,31,122,327.71,0.47,5,Dry,42,9,8,6,82,147,0.45,180.7,0.55,180.7,0,0,0,0,-6,6,42,9,8,0,88,240,990,965,25,0.12,0.0111,0.000445,0.131,0.00526,1,0.186,0.318,0.0127,24.6,0.949,0.979,0.929,41.4,40.6,40.6,974
1996-05-02,1995,8,31,123,322.52,0.47,5,Dry,42,9,8,6,82,147,0.46,175.5,0.54,175.5,0,0,0,0,-6,6,42,9,8,0,88,235,990,965,25,0.118,0.0107,0.000427,0.129,0.00516,1,0.179,0.308,0.0123,24.7,0.947,0.977,0.925,40.2,39.3,39.3,943
1996-05-03,1995,8,31,124,317.32,0.48,5,Dry,42,9,8,6,82,147,0.46,170.3,0.54,170.3,0,0,0,0,-6,6,42,9,8,0,88,229,990,965,25,0.116,0.0102,0.000409,0.127,0.00507,1,0.172,0.299,0.012,24.7,0.946,0.974,0.921,39,38,38,913
1996-05-04,1995,8,31,125,312.68,0.48,5,Dry,42,9,8,6,82,147,0.47,165.7,0.53,165.7,0,0,0,0,-6,6,42,9,8,0,88,225,990,965,25,0.115,0.00983,0.000393,0.125,0.00498,1,0.166,0.291,0.0116,24.7,0.944,0.972,0.918,38,36.9,36.9,885
1996-05-05,1995,8,32,126,308.03,0.49,5,Dry,42,9,8,6,82,147,0.48,161,0.52,161,0,0,0,0,-6,6,42,9,8,0,88,220,990,964.9,25.1,0.113,0.00944,0.000377,0.123,0.00489,1,0.16,0.283,0.0113,24.8,0.943,0.97,0.915,36.9,35.8,35.8,859
1996-05-06,1995,8,32,127,303.38,0.5,5,Dry,42,9,8,6,82,147,0.48,156.4,0.52,156.4,0,0,0,0,-6,6,42,9,8,0,88,215,990,964.9,25.1,0.112,0.00904,0.00036,0.121,0.00481,1,0.154,0.274,0.0109,24.8,0.941,0.97,0.913,35.8,34.7,34.7,834
1996-05-07,1995,8,32,128,298.73,0.5,5,Dry,42,9,8,6,82,147,0.49,151.7,0.51,151.7,0,0,0,0,-6,6,42,9,8,0,88,211,990,964.9,25.1,0.11,0.00865,0.000344,0.119,0.00472,1,0.147,0.266,0.0106,24.8,0.94,0.97,0.912,34.7,33.7,33.7,809
1996-05-08,1995,8,32,129,295.18,0.51,5,Dry,42,9,8,6,82,147,0.5,148.2,0.5,148.2,0,0,0,0,-6,6,42,9,8,0,88,207,990,964.9,25.1,0.109,0.00835,0.000332,0.117,0.00466,1,0.143,0.26,0.0103,24.9,0.939,0.97,0.911,33.9,32.9,32.9,789
1996-05-09,1995,8,32,130,291.07,0.51,5,Dry,42,9,8,6,82,147,0.51,144.1,0.49,144.1,0,0,0,0,-6,6,42,9,8,0,88,203,990,964.9,25.1,0.107,0.008,0.000318,0.115,0.00458,1,0.137,0.252,0.01,24.9,0.937,0.97,0.909,32.9,32,32,767
1996-05-10,1995,8,32,131,286.97,0.52,5,Dry,42,9,8,6,82,147,0.51,140,0.49,140,0,0,0,0,-6,6,42,9,8,0,88,199,990,964.8,25.2,0.106,0.00765,0.000304,0.113,0.00451,1,0.131,0.245,0.00974,24.9,0.935,0.97,0.907,32,31,31,744
1996-05-11,1995,8,32,132,282.87,0.52,5,Dry,42,9,8,6,82,147,0.52,135.9,0.48,135.9,0,0,0,0,-6,6,42,9,8,0,88,195,990,964.8,25.2,0.104,0.0073,0.00029,0.112,0.00443,1,0.126,0.238,0.00944,24.9,0.933,0.97,0.905,31,30.1,30.1,722
1996-05-12,1995,8,33,133,278.77,0.53,5,Dry,42,9,8,6,82,147,0.53,131.8,0.47,131.8,0,0,0,0,-6,6,42,9,8,0,88,191,990,964.8,25.2,0.103,0.00695,0.000276,0.11,0.00436,1,0.12,0.23,0.00914,25,0.932,0.97,0.904,30,29.1,29.1,700
1996-05-13,1995,8,33,134,274.67,0.53,5,Dry,42,9,8,6,82,147,0.54,127.7,0.47,127.7,0,0,0,0,-6,6,42,9,8,0,88,187,990,964.8,25.2,0.101,0.0066,0.000262,0.108,0.00429,1,0.115,0.223,0.00884,25,0.93,0.97,0.902,29.1,28.2,28.2,677
1996-05-14,1995,8,33,135,270.57,0.54,5,Dry,42,9,8,6,82,147,0.54,123.6,0.46,123.6,0,0,0,0,-6,6,42,9,8,0,88,183,990,964.8,25.2,0.1,0.00625,0.000248,0.106,0.00421,1,0.109,0.216,0.00855,25,0.928,0.97,0.9,28.1,27.3,27.3,655
1996-05-15,1995,8,33,136,267.01,0.54,5,Dry,42,9,8,6,82,147,0.55,120,0.45,120,0,0,0,0,-6,6,42,9,8,0,88,179,990,964.8,25.2,0.0987,0.00595,0.000236,0.105,0.00415,1,0.105,0.209,0.00829,25,0.926,0.97,0.898,27.3,26.4,26.4,635
1996-05-16,1995,8,33,137,263.46,0.55,5,Dry,42,9,8,6,82,147,0.56,116.5,0.44,116.5,0,0,0,0,-6,6,42,9,8,0,88,175,990,964.8,25.2,0.0975,0.00565,0.000224,0.103,0.00408,1,0.0997,0.203,0.00803,25,0.924,0.97,0.896,26.4,25.6,25.6,615
1996-05-17,1995,8,33,138,259.9,0.56,5,Dry,42,9,8,6,82,147,0.57,112.9,0.43,112.9,0,0,0,0,-6,6,42,9,8,0,88,172,990,964.7,25.3,0.0962,0.00535,0.000212,0.102,0.00402,1,0.0949,0.196,0.00778,25.1,0.921,0.97,0.894,25.6,24.8,24.8,595
1996-05-18,1995,8,33,139,256.35,0.56,5,Dry,42,9,8,6,82,147,0.57,109.3,0.43,109.3,0,0,0,0,-6,6,42,9,8,0,88,168,990,964.7,25.3,0.0949,0.00504,0.0002,0.1,0.00396,1,0.0901,0.19,0.00752,25.1,0.919,0.97,0.891,24.7,24,24,576
1996-05-19,1995,8,34,140,253.89,0.57,5,Dry,42,9,8,6,82,147,0.58,106.9,0.42,106.9,0,0,0,0,-6,6,42,9,8,0,88,166,990,964.7,25.3,0.0941,0.00484,0.000191,0.0989,0.00391,1,0.0868,0.186,0.00735,25.1,0.917,0.97,0.89,24.1,23.4,23.4,562
1996-05-20,1995,8,34,141,250.88,0.57,5,Dry,42,9,8,6,82,147,0.59,103.9,0.41,103.9,0,0,0,0,-6,6,42,9,8,0,88,163,990,964.7,25.3,0.093,0.00458,0.000181,0.0976,0.00386,1,0.0827,0.18,0.00713,25.1,0.915,0.97,0.888,23.4,22.7,22.7,545
1996-05-21,1995,8,34,142,247.87,0.58,5,Dry,42,9,8,6,82,147,0.59,100.9,0.41,100.9,0,0,0,0,-6,6,42,9,8,0,88,160,990,964.7,25.3,0.092,0.00432,0.000171,0.0963,0.0038,1,0.0787,0.175,0.00691,25.1,0.913,0.969,0.885,22.7,22,22,528
1996-05-22,1995,8,34,143,244.86,0.58,5,Dry,42,9,8,6,82,147,0.6,97.86,0.4,97.86,0,0,0,0,-6,6,42,9,8,0,88,157,990,964.7,25.3,0.0909,0.00407,0.000161,0.095,0.00375,1,0.0746,0.17,0.00669,25.2,0.912,0.967,0.883,22,21.3,21.3,512
1996-05-23,1995,8,34,144,241.86,0.59,5,Dry,42,9,8,6,82,147,0.61,94.86,0.39,94.86,0,0,0,0,-6,6,42,9,8,0,88,154,990,964.7,25.3,0.0898,0.00381,0.00015,0.0936,0.00369,1,0.0706,0.164,0.00648,25.2,0.913,0.966,0.882,21.4,20.7,20.7,496
1996-05-24,1995,8,34,145,238.85,0.6,5,Dry,42,9,8,6,82,147,0.61,91.85,0.39,91.85,0,0,0,0,-6,6,42,9,8,0,88,151,990,964.6,25.4,0.0888,0.00356,0.00014,0.0923,0.00364,1,0.0665,0.159,0.00626,25.2,0.914,0.965,0.882,20.8,20,20,480
1996-05-25,1995,8,34,146,235.84,0.6,5,Dry,42,9,8,6,82,147,0.62,88.84,0.38,88.84,0,0,0,0,-6,6,42,9,8,0,88,148,990,964.6,25.4,0.0877,0.0033,0.00013,0.091,0.00359,1,0.0624,0.153,0.00604,25.2,0.916,0.963,0.882,20.1,19.4,19.4,466
1996-05-26,1995,8,35,147,232.83,0.61,5,Dry,42,9,8,6,82,147,0.63,85.83,0.37,85.83,0,0,0,0,-6,6,42,9,8,0,88,145,990,964.6,25.4,0.0866,0.00305,0.00012,0.0897,0.00353,1,0.0584,0.148,0.00583,25.3,0.919,0.962,0.884,19.5,18.8,18.8,451
1996-05-27,1995,8,35,148,230.37,0.61,5,Dry,42,9,8,6,82,147,0.64,83.37,0.36,83.37,0,0,0,0,-6,6,42,9,8,0,88,142,990,964.6,25.4,0.0858,0.00284,0.000112,0.0886,0.00349,1,0.055,0.144,0.00565,25.3,0.921,0.961,0.886,19,18.3,18.3,439
1996-05-28,1995,8,35,149,227.91,0.62,5,Dry,42,9,8,6,82,147,0.65,80.91,0.35,80.91,0,0,0,0,-6,6,42,9,8,0,88,140,990,964.6,25.4,0.0849,0.00263,0.000103,0.0875,0.00344,1,0.0517,0.139,0.00548,25.3,0.925,0.96,0.888,18.6,17.8,17.8,428
1996-05-29,1995,8,35,150,225.45,0.63,5,Dry,42,9,8,6,82,147,0.65,78.45,0.35,78.45,0,0,0,0,-6,6,42,9,8,0,88,137,990,964.6,25.4,0.084,0.00242,0.000095,0.0865,0.0034,1,0.0484,0.135,0.0053,25.3,0.929,0.96,0.892,18.1,17.4,17.4,417
1996-05-30,1995,8,35,151,222.99,0.63,5,Dry,42,9,8,6,82,147,0.66,75.99,0.34,75.99,0,0,0,0,-6,6,42,9,8,0,88,135,990,964.5,25.5,0.0832,0.00221,0.0000868,0.0854,0.00335,1,0.0451,0.13,0.00512,25.3,0.933,0.96,0.896,17.6,16.9,16.9,406
1996-05-31,1995,8,35,152,220.53,0.64,5,Dry,42,9,8,6,82,147,0.67,73.53,0.33,73.53,0,0,0,0,-6,6,42,9,8,0,88,133,990,964.5,25.5,0.0823,0.002,0.0000785,0.0843,0.00331,1,0.0418,0.126,0.00495,25.4,0.928,0.96,0.891,17,16.3,16.3,391
1996-06-01,1995,9,35,153,218.07,0.64,5,Dry,39,9,7,5,59,119,0.55,99.07,0.45,99.07,0,0,0,0,-5,5,39,9,7,0,64,154,990,964.5,25.5,0.0899,0.00417,0.000164,0.0941,0.00369,1,0.0762,0.17,0.00668,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
1996-06-02,1995,9,36,154,216.7,0.65,5,Dry,39,9,7,5,59,119,0.55,97.7,0.45,97.7,0,0,0,0,-5,5,39,9,7,0,64,153,990,964.5,25.5,0.0894,0.00405,0.000159,0.0935,0.00367,1,0.0744,0.168,0.00658,25.3,0.913,0.968,0.884,22.2,21.4,21.4,515
1996-06-03,1995,9,36,155,214.78,0.65,5,Dry,39,9,7,5,59,119,0.55,95.78,0.45,95.78,0,0,0,0,-5,5,39,9,7,0,64,151,990,964.5,25.5,0.0887,0.00389,0.000153,0.0926,0.00363,1,0.0718,0.164,0.00645,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
1996-06-04,1995,9,36,156,212.87,0.66,5,Dry,39,9,7,5,59,119,0.56,93.87,0.44,93.87,0,0,0,0,-5,5,39,9,7,0,64,149,990,964.5,25.5,0.0881,0.00373,0.000146,0.0918,0.0036,1,0.0692,0.161,0.00631,25.4,0.917,0.966,0.886,21.4,20.7,20.7,497
1996-06-05,1995,9,36,157,210.96,0.66,5,Dry,39,9,7,5,59,119,0.56,91.96,0.44,91.96,0,0,0,0,-5,5,39,9,7,0,64,147,990,964.5,25.5,0.0874,0.00357,0.00014,0.091,0.00356,1,0.0666,0.158,0.00617,25.4,0.92,0.965,0.888,21.1,20.3,20.3,488
1996-06-06,1995,9,36,158,209.04,0.67,5,Dry,39,9,7,5,59,119,0.57,90.04,0.43,90.04,0,0,0,0,-5,5,39,9,7,0,64,145,990,964.5,25.5,0.0867,0.0034,0.000133,0.0901,0.00353,1,0.0641,0.154,0.00604,25.4,0.923,0.965,0.89,20.7,20,20,479
1996-06-07,1995,9,36,159,207.13,0.67,5,Dry,39,9,7,5,59,119,0.57,88.13,0.42,88.13,0,0,0,0,-5,5,39,9,7,0,64,143,990,964.4,25.6,0.086,0.00324,0.000127,0.0893,0.00349,1,0.0615,0.151,0.0059,25.4,0,0,0,0,0,0,0
1996-06-08,1995,9,36,160,205.21,0.68,5,Dry,39,9,7,5,59,119,0.58,86.21,0.42,86.21,0,0,0,0,-5,5,39,9,7,0,64,141,990,964.4,25.6,0.0854,0.00308,0.00012,0.0884,0.00346,1,0.0589,0.147,0.00576,25.4,0,0,0,0,0,0,0
1996-06-09,1995,9,37,161,203.3,0.69,5,Dry,39,9,7,5,59,119,0.58,84.3,0.41,84.3,0,0,0,0,-5,5,39,9,7,0,64,139,990,964.4,25.6,0.0847,0.00292,0.000114,0.0876,0.00342,1,0.0563,0.144,0.00563,25.4,0,0,0,0,0,0,0
1996-06-10,1995,9,37,162,201.39,0.69,5,Dry,39,9,7,5,59,119,0.59,82.39,0.41,82.39,0,0,0,0,-5,5,39,9,7,0,64,137,990,964.4,25.6,0.084,0.00275,0.000108,0.0868,0.00339,1,0.0537,0.141,0.00549,25.5,0,0,0,0,0,0,0
1996-06-11,1995,9,37,163,199.47,0.7,5,Dry,39,9,7,5,59,119,0.6,80.47,0.4,80.47,0,0,0,0,-5,5,39,9,7,0,64,135,990,964.4,25.6,0.0833,0.00259,0.000101,0.0859,0.00336,1,0.0511,0.137,0.00535,25.5,0,0,0,0,0,0,0
1996-06-12,1995,9,37,164,197.56,0.7,5,Dry,39,9,7,5,59,119,0.6,78.56,0.4,78.56,0,0,0,0,-5,5,39,9,7,0,64,134,990,964.4,25.6,0.0827,0.00243,0.0000948,0.0851,0.00332,1,0.0486,0.134,0.00522,25.5,0,0,0,0,0,0,0
1996-06-13,1995,9,37,165,195.64,0.71,5,Dry,39,9,7,5,59,119,0.61,76.64,0.39,76.64,0,0,0,0,-5,5,39,9,7,0,64,132,990,964.4,25.6,0.082,0.00226,0.0000885,0.0843,0.00329,1,0.046,0.13,0.00509,25.5,0,0,0,0,0,0,0
1996-06-14,1995,9,37,166,193.73,0.72,5,Dry,39,9,7,5,59,119,0.61,74.73,0.39,74.73,0,0,0,0,-5,5,39,9,7,0,64,130,990,964.4,25.6,0.0813,0.0021,0.0000822,0.0834,0.00326,1,0.0434,0.127,0.00496,25.5,0,0,0,0,0,0,0
1996-06-15,1995,9,37,167,192.36,0.72,5,Dry,39,9,7,5,59,119,0.62,73.36,0.38,73.36,0,0,0,0,-5,5,39,9,7,0,64,128,990,964.4,25.6,0.0808,0.00199,0.0000776,0.0828,0.00324,1,0.0415,0.124,0.00486,25.5,0,0,0,0,0,0,0
1996-06-16,1995,9,38,168,191,0.72,5,Dry,39,9,7,5,59,119,0.62,72,0.38,72,0,0,0,0,-5,5,39,9,7,0,64,127,990,964.4,25.6,0.0804,0.00187,0.0000731,0.0822,0.00321,1,0.0397,0.122,0.00477,25.5,0,0,0,0,0,0,0
1996-06-17,1995,9,38,169,189.63,0.73,5,Dry,39,9,7,5,59,119,0.63,70.63,0.37,70.63,0,0,0,0,-5,5,39,9,7,0,64,126,990,964.4,25.6,0.0799,0.00175,0.0000686,0.0816,0.00319,1,0.0379,0.119,0.00467,25.5,0,0,0,0,0,0,0
1996-06-18,1995,9,38,170,188.26,0.73,5,Dry,39,9,7,5,59,119,0.63,69.26,0.37,69.26,0,0,0,0,-5,5,39,9,7,0,64,124,990,964.4,25.6,0.0794,0.00164,0.000064,0.081,0.00317,1,0.036,0.117,0.00458,25.5,0,0,0,0,0,0,0
1996-06-19,1995,9,38,171,186.89,0.74,5,Dry,39,9,7,5,59,119,0.64,67.89,0.36,67.89,0,0,0,0,-5,5,39,9,7,0,64,123,990,964.4,25.6,0.0789,0.00152,0.0000595,0.0804,0.00314,1,0.0342,0.115,0.00448,25.5,0,0,0,0,0,0,0
1996-06-20,1995,9,38,172,185.53,0.74,5,Dry,39,9,7,5,59,119,0.64,66.53,0.36,66.53,0,0,0,0,-5,5,39,9,7,0,64,122,990,964.4,25.6,0.0784,0.00141,0.0000549,0.0798,0.00312,1,0.0323,0.112,0.00439,25.5,0,0,0,0,0,0,0
1996-06-21,1995,9,38,173,184.16,0.75,5,Dry,39,9,7,5,59,119,0.65,65.16,0.35,65.16,0,0,0,0,-5,5,39,9,7,0,64,120,990,964.4,25.6,0.0779,0.00129,0.0000504,0.0792,0.0031,1,0.0305,0.11,0.00429,25.5,0,0,0,0,0,0,0
1996-06-22,1995,9,38,174,182.79,0.75,5,Dry,39,9,7,5,59,119,0.65,63.79,0.35,63.79,0,0,0,0,-5,5,39,9,7,0,64,119,990,964.4,25.6,0.0775,0.00117,0.0000458,0.0786,0.00308,1,0.0286,0.107,0.00419,25.5,0,0,0,0,0,0,0
1996-06-23,1995,9,39,175,181.43,0.76,5,Dry,39,9,7,5,59,119,0.66,62.43,0.34,62.43,0,0,0,0,-5,5,39,9,7,0,64,117,990,964.4,25.6,0.077,0.00106,0.0000413,0.078,0.00305,1,0.0268,0.105,0.0041,25.5,0,0,0,0,0,0,0
1996-06-24,1995,9,39,176,180.06,0.76,5,Dry,39,9,7,5,59,119,0.66,61.06,0.34,61.06,0,0,0,0,-5,5,39,9,7,0,64,116,990,964.4,25.6,0.0765,0.00094,0.0000368,0.0774,0.00303,1,0.0249,0.102,0.004,25.5,0,0,0,0,0,0,0
1996-06-25,1995,9,39,177,178.69,0.77,5,Dry,39,9,7,5,59,119,0.67,59.69,0.33,59.69,0,0,0,0,-5,5,39,9,7,0,64,115,990,964.4,25.6,0.076,0.000824,0.0000322,0.0768,0.00301,1,0.0231,0.0999,0.00391,25.5,0,0,0,0,0,0,0
1996-06-26,1995,9,39,178,177.32,0.77,5,Dry,39,9,7,5,59,119,0.67,58.32,0.33,58.32,0,0,0,0,-5,5,39,9,7,0,64,113,990,964.4,25.6,0.0755,0.000707,0.0000277,0.0762,0.00298,1,0.0212,0.0975,0.00381,25.5,0,0,0,0,0,0,0
1996-06-27,1995,9,39,179,175.96,0.78,5,Dry,39,9,7,5,59,119,0.68,56.96,0.32,56.96,0,0,0,0,-5,5,39,9,7,0,64,112,990,964.4,25.6,0.075,0.000592,0.0000232,0.0756,0.00296,1,0.0194,0.095,0.00372,25.5,0,0,0,0,0,0,0
1996-06-28,1995,9,39,180,174.59,0.78,5,Dry,39,9,7,5,59,119,0.68,55.59,0.32,55.59,0,0,0,0,-5,5,39,9,7,0,64,111,990,964.5,25.5,0.0746,0.000475,0.0000186,0.075,0.00294,1,0.0175,0.0926,0.00362,25.5,0,0,0,0,0,0,0
1996-06-29,1995,9,39,181,173.22,0.78,5,Dry,39,9,7,5,59,119,0.69,54.22,0.31,54.22,0,0,0,0,-5,5,39,9,7,0,64,109,990,964.5,25.5,0.0741,0.000359,0.000014,0.0744,0.00291,1,0.0157,0.0901,0.00353,25.5,0,0,0,0,0,0,0
1996-06-30,1995,9,40,182,171.86,0.79,5,Dry,39,9,7,5,59,119,0.69,52.86,0.31,52.86,0,0,0,0,-5,5,39,9,7,0,64,108,990,964.5,25.5,0.0736,0.000243,0.00000952,0.0738,0.00289,1,0.0139,0.0877,0.00343,25.5,0,0,0,0,0,0,0
1996-07-01,1995,10,40,183,170.49,0.79,5,Dry,37,8,6,4,53,108,0.63,62.49,0.37,62.49,0,0,0,0,-4,4,37,8,6,0,57,113,990,964.5,25.5,0.0756,0.00106,0.0000416,0.0766,0.003,1,0.0269,0.104,0.00405,25.4,0,0,0,0,0,0,0
1996-07-02,1995,10,40,184,169.12,0.8,5,Dry,37,8,6,4,53,108,0.64,61.12,0.36,61.12,0,0,0,0,-4,4,37,8,6,0,57,112,990,964.5,25.5,0.0751,0.000945,0.000037,0.076,0.00298,1,0.025,0.101,0.00396,25.4,0,0,0,0,0,0,0
1996-07-03,1995,10,40,185,167.75,0.8,5,Dry,37,8,6,4,53,108,0.64,59.75,0.36,59.75,0,0,0,0,-4,4,37,8,6,0,57,111,990,964.5,25.5,0.0746,0.000829,0.0000325,0.0754,0.00295,1,0.0232,0.0986,0.00386,25.4,0,0,0,0,0,0,0
1996-07-04,1995,10,40,186,166.39,0.81,5,Dry,37,8,6,4,53,108,0.65,58.39,0.35,58.39,0,0,0,0,-4,4,37,8,6,0,57,109,990,964.5,25.5,0.0741,0.000713,0.0000279,0.0749,0.00293,1,0.0213,0.0962,0.00377,25.4,0,0,0,0,0,0,0
1996-07-05,1995,10,40,187,165.02,0.81,5,Dry,37,8,6,4,53,108,0.65,57.02,0.35,57.02,0,0,0,0,-4,4,37,8,6,0,57,108,990,964.5,25.5,0.0737,0.000597,0.0000234,0.0743,0.00291,1,0.0195,0.0937,0.00367,25.4,0,0,0,0,0,0,0
1996-07-06,1995,10,40,188,163.65,0.81,5,Dry,37,8,6,4,53,108,0.66,55.65,0.34,55.65,0,0,0,0,-4,4,37,8,6,0,57,107,990,964.5,25.5,0.0732,0.00048,0.0000188,0.0737,0.00289,1,0.0176,0.0913,0.00358,25.4,0,0,0,0,0,0,0
1996-07-07,1995,10,41,189,162.28,0.82,5,Dry,37,8,6,4,53,108,0.67,54.28,0.33,54.28,0,0,0,0,-4,4,37,8,6,0,57,105,990,964.5,25.5,0.0727,0.000364,0.0000143,0.0731,0.00286,1,0.0158,0.0888,0.00348,25.4,0,0,0,0,0,0,0
1996-07-08,1995,10,41,190,162.01,0.82,5,Dry,37,8,6,4,53,108,0.67,54.01,0.33,54.01,0,0,0,0,-4,4,37,8,6,0,57,105,990,964.5,25.5,0.0726,0.000341,0.0000134,0.0729,0.00286,1,0.0154,0.0883,0.00346,25.4,0,0,0,0,0,0,0
1996-07-09,1995,10,41,191,161.19,0.82,5,Dry,37,8,6,4,53,108,0.67,53.19,0.33,53.19,0,0,0,0,-4,4,37,8,6,0,57,104,990,964.5,25.5,0.0723,0.000271,0.0000106,0.0726,0.00284,1,0.0143,0.0869,0.0034,25.4,0,0,0,0,0,0,0
1996-07-10,1995,10,41,192,160.37,0.83,5,Dry,37,8,6,4,53,108,0.67,52.37,0.33,52.37,0,0,0,0,-4,4,37,8,6,0,57,103,990,964.5,25.5,0.072,0.000201,0.00000789,0.0722,0.00283,1,0.0132,0.0854,0.00335,25.4,0,0,0,0,0,0,0
1996-07-11,1995,10,41,193,159.55,0.83,5,Dry,37,8,6,4,53,108,0.68,51.55,0.32,51.55,0,0,0,0,-4,4,37,8,6,0,57,103,990,964.5,25.5,0.0717,0.000132,0.00000516,0.0719,0.00282,1,0.0121,0.0839,0.00329,25.4,0,0,0,0,0,0,0
1996-07-12,1995,10,41,194,158.73,0.83,5,Dry,37,8,6,4,53,108,0.68,50.73,0.32,50.73,0,0,0,0,-4,4,37,8,6,0,57,102,990,964.5,25.5,0.0714,0.000062,0.00000243,0.0715,0.0028,1,0.011,0.0825,0.00323,25.4,0,0,0,0,0,0,0
1996-07-13,1995,10,41,195,157.91,0.84,5,Dry,37,8,6,4,53,108,0.68,49.91,0.32,0,50,11,2,2,-2,37,48,10,8,2,90,66,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-14,1995,10,42,196,157.09,0.84,5,Dry,37,8,6,4,53,108,0.69,49.09,0.31,0,49,11,1,1,-3,39,48,9,7,1,92,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-15,1995,10,42,197,156.27,0.84,5,Dry,37,8,6,4,53,108,0.69,48.27,0.31,0,48,11,1,1,-3,38,48,9,7,1,91,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-16,1995,10,42,198,155.45,0.84,5,Dry,37,8,6,4,53,108,0.69,47.45,0.3,0,47,11,1,1,-3,37,48,9,7,1,90,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-17,1995,10,42,199,154.63,0.85,5,Dry,37,8,6,4,53,108,0.7,46.63,0.3,0,47,11,1,1,-3,37,48,9,7,1,90,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-18,1995,10,42,200,153.81,0.85,5,Dry,37,8,6,4,53,108,0.7,45.81,0.3,0,46,10,1,1,-3,37,47,9,7,1,90,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-19,1995,10,42,201,152.99,0.85,5,Dry,37,8,6,4,53,108,0.71,44.99,0.29,0,45,10,1,1,-3,36,47,9,7,1,89,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-20,1995,10,42,202,152.17,0.85,5,Dry,37,8,6,4,53,108,0.71,44.17,0.29,0,44,10,1,1,-3,35,47,9,7,1,88,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-21,1995,10,43,203,151.35,0.86,5,Dry,37,8,6,4,53,108,0.71,43.35,0.29,0,43,10,1,1,-3,34,47,9,7,1,87,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-22,1995,10,43,204,150.53,0.86,5,Dry,37,8,6,4,53,108,0.72,42.53,0.28,0,43,10,1,1,-3,34,47,9,7,1,87,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-23,1995,10,43,205,149.71,0.86,5,Dry,37,8,6,4,53,108,0.72,41.71,0.28,0,42,9,1,1,-3,34,46,9,7,1,87,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-24,1995,10,43,206,148.89,0.86,5,Dry,37,8,6,4,53,108,0.72,40.89,0.28,0,41,9,1,1,-3,33,46,9,7,1,86,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-25,1995,10,43,207,148.07,0.87,5,Dry,37,8,6,4,53,108,0.73,40.07,0.27,0,40,9,1,1,-3,32,46,9,7,1,85,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-26,1995,10,43,208,147.25,0.87,5,Dry,37,8,6,4,53,108,0.73,39.25,0.27,0,39,9,1,1,-3,31,46,9,7,1,84,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-27,1995,10,43,209,146.43,0.87,5,Dry,37,8,6,4,53,108,0.74,38.43,0.26,0,38,9,1,1,-3,30,46,9,7,1,83,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-28,1995,10,44,210,145.61,0.87,5,Dry,37,8,6,4,53,108,0.74,37.61,0.26,0,38,9,1,1,-3,30,46,9,7,1,83,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-29,1995,10,44,211,144.78,0.88,5,Dry,37,8,6,4,53,108,0.75,36.78,0.25,0,37,8,1,1,-3,30,45,9,7,1,83,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-30,1995,10,44,212,143.96,0.88,5,Dry,37,8,6,4,53,108,0.75,35.96,0.25,0,36,8,1,1,-3,29,45,9,7,1,82,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-31,1995,10,44,213,143.14,0.88,5,Dry,37,8,6,4,53,108,0.76,35.14,0.24,0,35,8,1,1,-3,28,45,9,7,1,81,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-01,1995,11,44,214,141.23,0.88,5,Dry,34,7,5,3,44,93,0.66,48.23,0.34,0,48,11,1,1,-2,37,45,8,6,1,81,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-02,1995,11,44,215,138.22,0.89,5,Dry,34,7,5,3,44,93,0.67,45.22,0.33,0,45,10,1,1,-2,35,44,8,6,1,79,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-03,1995,11,44,216,135.76,0.9,5,Dry,34,7,5,3,44,93,0.69,42.76,0.32,0,43,10,1,1,-2,33,44,8,6,1,77,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-04,1995,11,45,217,134.39,0.9,5,Dry,34,7,5,3,44,93,0.69,41.39,0.31,0,41,9,1,1,-2,32,43,8,6,1,76,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-05,1995,11,45,218,132.48,0.9,5,Dry,34,7,5,3,44,93,0.7,39.48,0.3,0,39,9,1,1,-2,30,43,8,6,1,74,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-06,1995,11,45,219,130.57,0.91,5,Dry,34,7,5,3,44,93,0.71,37.57,0.29,0,38,9,1,1,-2,29,43,8,6,1,73,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-07,1995,11,45,220,128.65,0.91,5,Dry,34,7,5,3,44,93,0.72,35.65,0.28,0,36,8,1,1,-2,28,42,8,6,1,72,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-08,1995,11,45,221,126.74,0.92,5,Dry,34,7,5,3,44,93,0.73,33.74,0.27,0,34,8,1,1,-2,26,42,8,6,1,70,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-09,1995,11,45,222,124.82,0.92,5,Dry,34,7,5,3,44,93,0.74,31.82,0.26,0,32,7,1,1,-2,25,41,8,6,1,69,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-10,1995,11,45,223,122.91,0.92,5,Dry,34,7,5,3,44,93,0.76,29.91,0.24,0,30,7,1,1,-2,23,41,8,6,1,67,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-11,1995,11,46,224,121.54,0.93,5,Dry,34,7,5,3,44,93,0.77,28.54,0.23,0,29,7,1,1,-2,22,41,8,6,1,66,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-12,1995,11,46,225,120.18,0.93,5,Dry,34,7,5,3,44,93,0.77,27.18,0.23,0,27,6,1,1,-2,21,40,8,6,1,65,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-13,1995,11,46,226,118.81,0.94,5,Dry,34,7,5,3,44,93,0.78,25.81,0.22,0,26,6,1,1,-2,20,40,8,6,1,64,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-14,1995,11,46,227,117.44,0.94,5,Dry,34,7,5,3,44,93,0.79,24.44,0.21,0,24,5,1,1,-2,19,39,8,6,1,63,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-15,1995,11,46,228,116.07,0.94,5,Dry,34,7,5,3,44,93,0.8,23.07,0.2,0,23,5,1,1,-2,18,39,8,6,1,62,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-16,1995,11,46,229,114.71,0.95,5,Dry,34,7,5,3,44,93,0.81,21.71,0.19,0,22,5,1,1,-2,17,39,8,6,1,61,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-17,1995,11,46,230,113.34,0.95,5,Dry,34,7,5,3,44,93,0.82,20.34,0.18,0,20,5,1,1,-2,15,39,8,6,1,59,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-18,1995,11,47,231,113.07,0.95,5,Dry,34,7,5,3,44,93,0.82,20.07,0.18,0,20,5,1,1,-2,15,39,8,6,1,59,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-19,1995,11,47,232,112.25,0.95,5,Dry,34,7,5,3,44,93,0.83,19.25,0.17,0,19,4,1,1,-2,15,38,8,6,1,59,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-20,1995,11,47,233,111.43,0.95,5,Dry,34,7,5,3,44,93,0.83,18.43,0.17,0,18,4,1,1,-2,14,38,8,6,1,58,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-21,1995,11,47,234,110.61,0.95,5,Dry,34,7,5,3,44,93,0.84,17.61,0.16,0,18,4,1,1,-2,14,38,8,6,1,58,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-22,1995,11,47,235,109.78,0.96,5,Dry,34,7,5,3,44,93,0.85,16.78,0.15,0,17,4,1,1,-2,13,38,8,6,1,57,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-23,1995,11,47,236,108.96,0.96,5,Dry,34,7,5,3,44,93,0.85,15.96,0.15,0,16,4,0,0,-3,15,38,7,5,0,59,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-24,1995,11,47,237,108.14,0.96,5,Dry,34,7,5,3,44,93,0.86,15.14,0.14,0,15,3,0,0,-3,15,37,7,5,0,59,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-25,1995,11,48,238,107.32,0.96,5,Dry,34,7,5,3,44,93,0.87,14.32,0.13,0,14,3,0,0,-3,14,37,7,5,0,58,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-26,1995,11,48,239,106.5,0.96,5,Dry,34,7,5,3,44,93,0.87,13.5,0.13,0,14,3,0,0,-3,14,37,7,5,0,58,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-27,1995,11,48,240,105.68,0.96,5,Dry,34,7,5,3,44,93,0.88,12.68,0.12,0,13,3,0,0,-3,13,37,7,5,0,57,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-28,1995,11,48,241,104.86,0.96,5,Dry,34,7,5,3,44,93,0.89,11.86,0.11,0,12,3,0,0,-3,12,37,7,5,0,56,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-29,1995,11,48,242,104.04,0.96,5,Dry,34,7,5,3,44,93,0.89,11.04,0.11,0,11,2,0,0,-3,12,36,7,5,0,56,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-30,1995,11,48,243,103.22,0.96,5,Dry,34,7,5,3,44,93,0.9,10.22,0.099,0,10,2,0,0,-3,11,36,7,5,0,55,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-31,1995,11,48,244,102.4,0.97,5,Dry,34,7,5,3,44,93,0.91,9.4,0.092,0,9,2,0,0,-3,10,36,7,5,0,54,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-01,1995,12,49,245,100.49,0.97,5,Dry,30,6,4,2,30,72,0.72,28.49,0.28,0,28,6,1,1,-1,21,36,7,5,1,51,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-02,1995,12,49,246,98.03,0.97,5,Dry,30,6,4,2,30,72,0.73,26.03,0.27,0,26,6,1,1,-1,19,36,7,5,1,49,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-03,1995,12,49,247,96.66,0.97,5,Dry,30,6,4,2,30,72,0.74,24.66,0.26,0,25,6,1,1,-1,18,36,7,5,1,48,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-04,1995,12,49,248,94.75,0.97,5,Dry,30,6,4,2,30,72,0.76,22.75,0.24,0,23,5,1,1,-1,17,35,7,5,1,47,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
