date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1996-09-05,1995,12,49,249,92.83,0.97,5,Dry,30,6,4,2,30,72,0.78,20.83,0.22,0,21,5,1,1,-1,15,35,7,5,1,45,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-06,1995,12,49,250,90.92,0.98,5,Dry,30,6,4,2,30,72,0.79,18.92,0.21,0,19,4,1,1,-1,14,34,7,5,1,44,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-07,1995,12,49,251,89,0.98,5,Dry,30,6,4,2,30,72,0.81,17,0.19,0,17,4,1,1,-1,12,34,7,5,1,42,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-08,1995,12,50,252,87.09,0.98,5,Dry,30,6,4,2,30,72,0.83,15.09,0.17,0,15,3,0,0,-2,14,33,6,4,0,44,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-09,1995,12,50,253,85.72,0.98,5,Dry,30,6,4,2,30,72,0.84,13.72,0.16,0,14,3,0,0,-2,13,33,6,4,0,43,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-10,1995,12,50,254,84.36,0.98,5,Dry,30,6,4,2,30,72,0.85,12.36,0.15,0,12,3,0,0,-2,11,33,6,4,0,41,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-11,1995,12,50,255,82.99,0.98,5,Dry,30,6,4,2,30,72,0.87,10.99,0.13,0,11,2,0,0,-2,11,32,6,4,0,41,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-12,1995,12,50,256,81.62,0.98,5,Dry,30,6,4,2,30,72,0.88,9.62,0.12,0,10,2,0,0,-2,10,32,6,4,0,40,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-13,1995,12,50,257,80.25,0.98,5,Dry,30,6,4,2,30,72,0.9,8.25,0.1,0,8,2,0,0,-2,8,32,6,4,0,38,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-14,1995,12,50,258,78.89,0.99,5,Dry,30,6,4,2,30,72,0.91,6.89,0.087,0,7,2,0,0,-2,7,32,6,4,0,37,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-15,1995,12,51,259,78.61,0.99,5,Dry,30,6,4,2,30,72,0.92,6.61,0.084,0,7,2,0,0,-2,7,32,6,4,0,37,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-16,1995,12,51,260,77.79,0.99,5,Dry,30,6,4,2,30,72,0.93,5.79,0.074,0,6,1,0,0,-2,7,31,6,4,0,37,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-17,1995,12,51,261,76.97,0.99,5,Dry,30,6,4,2,30,72,0.94,4.97,0.065,0,5,1,0,0,-2,6,31,6,4,0,36,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-18,1995,12,51,262,76.15,0.99,5,Dry,30,6,4,2,30,72,0.95,4.15,0.054,0,4,1,0,0,-2,5,31,6,4,0,35,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-19,1995,12,51,263,75.33,0.99,5,Dry,30,6,4,2,30,72,0.96,3.33,0.044,0,3,1,0,0,-2,4,31,6,4,0,34,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-20,1995,12,51,264,74.51,0.99,5,Dry,30,6,4,2,30,72,0.97,2.51,0.034,0,3,1,0,0,-2,4,31,6,4,0,34,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-21,1995,12,51,265,73.69,0.99,5,Dry,30,6,4,2,30,72,0.98,1.69,0.023,0,2,0,0,0,-2,4,30,6,4,0,34,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-22,1995,12,52,266,72.87,0.99,5,Dry,30,6,4,2,30,72,0.99,0.87,0.012,0,1,0,0,0,-2,3,30,6,4,0,33,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-23,1995,12,52,267,72.05,0.99,5,Dry,30,6,4,2,30,72,1,0.05,0.00069,0,0,0,0,0,-2,2,30,6,4,0,32,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-24,1995,12,52,268,71.23,0.99,5,Dry,29.7,5.94,3.96,1.98,29.7,71.2,1,0,0,0,0,0,0,0,-2,2,29.7,5.94,3.96,-0.0214,31.7,39.6,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-25,1995,12,52,269,70.41,0.99,5,Dry,29.3,5.87,3.91,1.96,29.3,70.4,1,0,0,0,0,0,0,0,-2,2,29.3,5.87,3.91,-0.0442,31.3,39.1,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-26,1995,12,52,270,69.59,0.99,5,Dry,29,5.8,3.87,1.93,29,69.6,1,0,0,0,0,0,0,0,-2,2,29,5.8,3.87,-0.0669,31,38.7,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-27,1995,12,52,271,69.11,0.99,5,Dry,28.8,5.76,3.84,1.92,28.8,69.1,1,0,0,0,0,0,0,0,-2,2,28.8,5.76,3.84,-0.0803,30.8,38.4,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-28,1995,12,52,272,67.79,0.99,5,Dry,28.2,5.65,3.77,1.88,28.2,67.8,1,0,0,0,0,0,0,0,-2,2,28.2,5.65,3.77,-0.117,30.2,37.7,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-29,1995,12,53,273,67.41,0.99,5,Dry,28.1,5.62,3.74,1.87,28.1,67.4,1,0,0,0,0,0,0,0,-2,2,28.1,5.62,3.74,-0.128,30.1,37.4,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-30,1995,12,53,274,67.23,0.99,5,Dry,28,5.6,3.74,1.87,28,67.2,1,0,0,0,0,0,0,0,-2,2,28,5.6,3.74,-0.132,30,37.4,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-01,1996,1,1,275,66.87,0.99,5,Dry,24,4,2,2,20,52,0.78,14.87,0.22,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-02,1996,1,1,276,66.7,0.99,5,Dry,24,4,2,2,20,52,0.78,14.7,0.22,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-03,1996,1,1,277,66.62,0.99,5,Dry,24,4,2,2,20,52,0.78,14.62,0.22,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-04,1996,1,1,278,66.58,0.99,5,Dry,24,4,2,2,20,52,0.78,14.58,0.22,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-05,1996,1,1,279,66.56,0.99,5,Dry,24,4,2,2,20,52,0.78,14.56,0.22,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-06,1996,1,1,280,66.81,0.99,5,Dry,24,4,2,2,20,52,0.78,14.81,0.22,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-07,1996,1,1,281,66.93,0.99,5,Dry,24,4,2,2,20,52,0.78,14.93,0.22,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-08,1996,1,2,282,66.99,0.99,5,Dry,24,4,2,2,20,52,0.78,14.99,0.22,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-09,1996,1,2,283,67.02,0.99,5,Dry,24,4,2,2,20,52,0.78,15.02,0.22,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-10,1996,1,2,284,66.77,0.99,5,Dry,24,4,2,2,20,52,0.78,14.77,0.22,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-11,1996,1,2,285,66.65,0.99,5,Dry,24,4,2,2,20,52,0.78,14.65,0.22,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-12,1996,1,2,286,66.6,0.99,5,Dry,24,4,2,2,20,52,0.78,14.6,0.22,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-13,1996,1,2,287,66.57,0.99,5,Dry,24,4,2,2,20,52,0.78,14.57,0.22,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-14,1996,1,2,288,66.81,0.99,5,Dry,24,4,2,2,20,52,0.78,14.81,0.22,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-15,1996,1,3,289,66.93,0.99,5,Dry,24,4,2,2,20,52,0.78,14.93,0.22,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-16,1996,1,3,290,66.73,0.99,5,Dry,24,4,2,2,20,52,0.78,14.73,0.22,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-17,1996,1,3,291,65.57,0.99,5,Dry,24,4,2,2,20,52,0.79,13.57,0.21,0,14,3,0,0,-2,13,27,4,2,0,33,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-18,1996,1,3,292,65.26,0.99,5,Dry,24,4,2,2,20,52,0.8,13.26,0.2,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-19,1996,1,3,293,65.12,0.99,5,Dry,24,4,2,2,20,52,0.8,13.12,0.2,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-20,1996,1,3,294,65.05,0.99,5,Dry,24,4,2,2,20,52,0.8,13.05,0.2,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-21,1996,1,3,295,64.76,0.99,5,Dry,24,4,2,2,20,52,0.8,12.76,0.2,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-22,1996,1,4,296,65.67,0.99,5,Dry,24,4,2,2,20,52,0.79,13.67,0.21,0,14,3,0,0,-2,13,27,4,2,0,33,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-23,1996,1,4,297,66.12,0.99,5,Dry,24,4,2,2,20,52,0.79,14.12,0.21,0,14,3,0,0,-2,13,27,4,2,0,33,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-24,1996,1,4,298,67.66,0.99,5,Dry,24,4,2,2,20,52,0.77,15.66,0.23,0,16,4,0,0,-2,14,28,4,2,0,34,34,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-25,1996,1,4,299,68.16,0.99,5,Dry,24,4,2,2,20,52,0.76,16.16,0.24,0,16,4,0,0,-2,14,28,4,2,0,34,34,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-26,1996,1,4,300,68.67,0.99,5,Dry,24,4,2,2,20,52,0.76,16.67,0.24,0,17,4,1,1,-1,12,28,5,3,1,32,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-27,1996,1,4,301,67.58,0.99,5,Dry,24,4,2,2,20,52,0.77,15.58,0.23,0,16,4,0,0,-2,14,28,4,2,0,34,34,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-28,1996,1,4,302,67.31,0.99,5,Dry,24,4,2,2,20,52,0.77,15.31,0.23,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-29,1996,1,5,303,69.33,0.99,5,Dry,24,4,2,2,20,52,0.75,17.33,0.25,0,17,4,1,1,-1,12,28,5,3,1,32,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-30,1996,1,5,304,71.43,0.99,5,Dry,24,4,2,2,20,52,0.73,19.43,0.27,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-31,1996,1,5,305,70.61,0.99,5,Dry,24,4,2,2,20,52,0.74,18.61,0.26,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-01,1996,2,5,306,72.53,0.99,5,Dry,23,4,2,2,19,50,0.69,22.53,0.31,0,23,5,1,1,-1,17,28,5,3,1,36,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-02,1996,2,5,307,73.9,0.99,5,Dry,23,4,2,2,19,50,0.68,23.9,0.32,0,24,5,1,1,-1,18,28,5,3,1,37,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-03,1996,2,5,308,75.26,0.99,5,Dry,23,4,2,2,19,50,0.66,25.26,0.34,0,25,6,1,1,-1,18,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-04,1996,2,5,309,76.63,0.99,5,Dry,23,4,2,2,19,50,0.65,26.63,0.35,0,27,6,1,1,-1,20,29,5,3,1,39,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-05,1996,2,6,310,78,0.99,5,Dry,23,4,2,2,19,50,0.64,28,0.36,0,28,6,1,1,-1,21,29,5,3,1,40,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-06,1996,2,6,311,78.27,0.99,5,Dry,23,4,2,2,19,50,0.64,28.27,0.36,0,28,6,1,1,-1,21,29,5,3,1,40,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-07,1996,2,6,312,78.54,0.99,5,Dry,23,4,2,2,19,50,0.64,28.54,0.36,0,29,7,1,1,-1,21,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-08,1996,2,6,313,78.82,0.99,5,Dry,23,4,2,2,19,50,0.63,28.82,0.37,0,29,7,1,1,-1,21,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-09,1996,2,6,314,80.73,0.98,5,Dry,23,4,2,2,19,50,0.62,30.73,0.38,0,31,7,1,1,-1,23,30,5,3,1,42,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-10,1996,2,6,315,82.1,0.98,5,Dry,23,4,2,2,19,50,0.61,32.1,0.39,0,32,7,1,1,-1,24,30,5,3,1,43,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-11,1996,2,6,316,86.75,0.98,5,Dry,23,4,2,2,19,50,0.58,36.75,0.42,0,37,8,1,1,-1,28,31,5,3,1,47,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-12,1996,2,7,317,89.21,0.98,5,Dry,23,4,2,2,19,50,0.56,39.21,0.44,0,39,9,1,1,-1,29,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-13,1996,2,7,318,88.93,0.98,5,Dry,23,4,2,2,19,50,0.56,38.93,0.44,0,39,9,1,1,-1,29,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-14,1996,2,7,319,88.11,0.98,5,Dry,23,4,2,2,19,50,0.57,38.11,0.43,0,38,9,1,1,-1,28,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-15,1996,2,7,320,90.58,0.98,5,Dry,23,4,2,2,19,50,0.55,40.58,0.45,0,41,9,1,1,-1,31,32,5,3,1,50,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-16,1996,2,7,321,94.68,0.97,5,Dry,23,4,2,2,19,50,0.53,44.68,0.47,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-17,1996,2,7,322,98.23,0.97,5,Dry,23,4,2,2,19,50,0.51,48.23,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-18,1996,2,7,323,100.69,0.97,5,Dry,23,4,2,2,19,50,0.5,50.69,0.5,50.69,0,0,0,0,-2,2,23,4,2,0,21,79.7,990,964.5,25.5,0.0708,0.0000586,0.0000023,0.0709,0.00278,1,0.0109,0.0818,0.00321,25.4,0,0,0,0,0,0,0
1996-11-19,1996,2,8,324,103.7,0.96,5,Dry,23,4,2,2,19,50,0.48,53.7,0.52,53.7,0,0,0,0,-2,2,23,4,2,0,21,82.7,990,964.5,25.5,0.0708,0.000315,0.0000123,0.0711,0.00279,1,0.015,0.0861,0.00338,25.4,0,0,0,0,0,0,0
1996-11-20,1996,2,8,325,106.16,0.96,5,Dry,23,4,2,2,19,50,0.47,56.16,0.53,56.16,0,0,0,0,-2,2,23,4,2,0,21,85.2,990,964.5,25.5,0.0708,0.000524,0.0000205,0.0713,0.0028,1,0.0183,0.0897,0.00352,25.4,0,0,0,0,0,0,0
1996-11-21,1996,2,8,326,104.25,0.96,5,Dry,23,4,2,2,19,50,0.48,54.25,0.52,54.25,0,0,0,0,-2,2,23,4,2,0,21,83.3,990,964.5,25.5,0.0708,0.000361,0.0000142,0.0712,0.00279,1,0.0157,0.0869,0.00341,25.4,0,0,0,0,0,0,0
1996-11-22,1996,2,8,327,102.88,0.97,5,Dry,23,4,2,2,19,50,0.49,52.88,0.51,52.88,0,0,0,0,-2,2,23,4,2,0,21,81.9,990,964.5,25.5,0.0708,0.000245,0.0000096,0.0711,0.00279,1,0.0139,0.085,0.00333,25.4,0,0,0,0,0,0,0
1996-11-23,1996,2,8,328,101.51,0.97,5,Dry,23,4,2,2,19,50,0.49,51.51,0.51,51.51,0,0,0,0,-2,2,23,4,2,0,21,80.5,990,964.5,25.5,0.0708,0.000128,0.00000503,0.071,0.00278,1,0.012,0.083,0.00325,25.4,0,0,0,0,0,0,0
1996-11-24,1996,2,8,329,104.52,0.96,5,Dry,23,4,2,2,19,50,0.48,54.52,0.52,54.52,0,0,0,0,-2,2,23,4,2,0,21,83.5,990,964.5,25.5,0.0708,0.000384,0.0000151,0.0712,0.00279,1,0.0161,0.0873,0.00342,25.4,0,0,0,0,0,0,0
1996-11-25,1996,2,8,330,106.98,0.96,5,Dry,23,4,2,2,19,50,0.47,56.98,0.53,56.98,0,0,0,0,-2,2,23,4,2,0,21,86,990,964.5,25.5,0.0708,0.000593,0.0000233,0.0714,0.0028,1,0.0194,0.0908,0.00356,25.4,0,0,0,0,0,0,0
1996-11-26,1996,2,9,331,109.99,0.95,5,Dry,23,4,2,2,19,50,0.46,59.99,0.55,59.99,0,0,0,0,-2,2,23,4,2,0,21,89,990,964.5,25.5,0.0708,0.000849,0.0000333,0.0717,0.00281,1,0.0235,0.0952,0.00373,25.4,0,0,0,0,0,0,0
1996-11-27,1996,2,9,332,115.18,0.95,5,Dry,23,4,2,2,19,50,0.43,65.18,0.57,65.18,0,0,0,0,-2,2,23,4,2,0,21,94.2,990,964.5,25.5,0.0708,0.00129,0.0000506,0.0721,0.00283,1,0.0305,0.103,0.00402,25.4,0.887,0.96,0.851,14.4,13.8,13.8,332
1996-11-28,1996,2,9,333,118.19,0.94,5,Dry,23,4,2,2,19,50,0.42,68.19,0.58,68.19,0,0,0,0,-2,2,23,4,2,0,21,97.2,990,964.5,25.5,0.0708,0.00155,0.0000606,0.0724,0.00284,1,0.0346,0.107,0.00419,25.4,0.903,0.96,0.867,15.3,14.7,14.7,353
1996-11-29,1996,2,9,334,117.37,0.94,5,Dry,23,4,2,2,19,50,0.43,67.37,0.57,67.37,0,0,0,0,-2,2,23,4,2,0,21,96.4,990,964.5,25.5,0.0708,0.00148,0.0000579,0.0723,0.00284,1,0.0334,0.106,0.00415,25.4,0.899,0.96,0.863,15.1,14.5,14.5,347
1996-11-30,1996,2,9,335,116,0.94,5,Dry,23,4,2,2,19,50,0.43,66,0.57,66,0,0,0,0,-2,2,23,4,2,0,21,95,990,964.5,25.5,0.0708,0.00136,0.0000533,0.0722,0.00283,1,0.0316,0.104,0.00407,25.4,0.891,0.96,0.855,14.6,14.1,14.1,338
1996-12-01,1996,3,9,336,116.83,0.94,5,Dry,26,4,3,2,24,59,0.51,57.83,0.49,57.83,0,0,0,0,-2,2,26,4,3,0,26,90.8,990,964.5,25.5,0.0708,0.000666,0.0000261,0.0715,0.0028,1,0.0206,0.0921,0.00361,25.4,0,0,0,0,0,0,0
1996-12-02,1996,3,9,337,118.19,0.94,5,Dry,26,4,3,2,24,59,0.5,59.19,0.5,59.19,0,0,0,0,-2,2,26,4,3,0,26,92.2,990,964.5,25.5,0.0708,0.000781,0.0000306,0.0716,0.00281,1,0.0224,0.094,0.00369,25.4,0,0,0,0,0,0,0
1996-12-03,1996,3,10,338,119.56,0.93,5,Dry,26,4,3,2,24,59,0.49,60.56,0.51,60.56,0,0,0,0,-2,2,26,4,3,0,26,93.6,990,964.5,25.5,0.0708,0.000898,0.0000352,0.0717,0.00281,1,0.0243,0.096,0.00376,25.4,0,0,0,0,0,0,0
1996-12-04,1996,3,10,339,123.66,0.92,5,Dry,26,4,3,2,24,59,0.48,64.66,0.52,64.66,0,0,0,0,-2,2,26,4,3,0,26,97.7,990,964.5,25.5,0.0708,0.00125,0.0000489,0.0721,0.00283,1,0.0298,0.102,0.00399,25.4,0.884,0.96,0.848,14.2,13.7,13.7,328
1996-12-05,1996,3,10,340,123.93,0.92,5,Dry,26,4,3,2,24,59,0.48,64.93,0.52,64.93,0,0,0,0,-2,2,26,4,3,0,26,97.9,990,964.5,25.5,0.0708,0.00127,0.0000498,0.0721,0.00283,1,0.0302,0.102,0.00401,25.4,0.885,0.96,0.85,14.3,13.7,13.7,330
1996-12-06,1996,3,10,341,122.02,0.93,5,Dry,26,4,3,2,24,59,0.48,63.02,0.52,63.02,0,0,0,0,-2,2,26,4,3,0,26,96,990,964.5,25.5,0.0708,0.00111,0.0000434,0.0719,0.00282,1,0.0276,0.0995,0.0039,25.4,0,0,0,0,0,0,0
1996-12-07,1996,3,10,342,120.65,0.93,5,Dry,26,4,3,2,24,59,0.49,61.65,0.51,61.65,0,0,0,0,-2,2,26,4,3,0,26,94.7,990,964.5,25.5,0.0708,0.00099,0.0000388,0.0718,0.00282,1,0.0257,0.0975,0.00383,25.4,0,0,0,0,0,0,0
1996-12-08,1996,3,10,343,120.38,0.93,5,Dry,26,4,3,2,24,59,0.49,61.38,0.51,61.38,0,0,0,0,-2,2,26,4,3,0,26,94.4,990,964.5,25.5,0.0708,0.000967,0.0000379,0.0718,0.00282,1,0.0254,0.0972,0.00381,25.4,0,0,0,0,0,0,0
1996-12-09,1996,3,10,344,122.29,0.93,5,Dry,26,4,3,2,24,59,0.48,63.29,0.52,63.29,0,0,0,0,-2,2,26,4,3,0,26,96.3,990,964.5,25.5,0.0708,0.00113,0.0000443,0.072,0.00282,1,0.0279,0.0999,0.00392,25.4,0,0,0,0,0,0,0
1996-12-10,1996,3,11,345,124.21,0.92,5,Dry,26,4,3,2,24,59,0.47,65.21,0.53,65.21,0,0,0,0,-2,2,26,4,3,0,26,98.2,990,964.5,25.5,0.0708,0.00129,0.0000507,0.0721,0.00283,1,0.0305,0.103,0.00403,25.4,0.887,0.96,0.851,14.4,13.8,13.8,332
1996-12-11,1996,3,11,346,127.22,0.92,5,Dry,26,4,3,2,24,59,0.46,68.22,0.54,68.22,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.0713,0.00155,0.0000607,0.0728,0.00286,1,0.0346,0.107,0.00421,25.4,0.903,0.96,0.867,15.3,14.7,14.7,354
1996-12-12,1996,3,11,347,129.13,0.91,5,Dry,26,4,3,2,24,59,0.46,70.13,0.54,70.13,0,0,0,0,-2,2,26,4,3,0,26,103,990,964.5,25.5,0.0719,0.00171,0.0000671,0.0736,0.00289,1,0.0372,0.111,0.00435,25.4,0.914,0.96,0.877,16,15.3,15.3,368
1996-12-13,1996,3,11,348,127.22,0.92,5,Dry,26,4,3,2,24,59,0.46,68.22,0.54,68.22,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.0713,0.00155,0.0000607,0.0728,0.00286,1,0.0346,0.107,0.00421,25.4,0.903,0.96,0.867,15.3,14.7,14.7,354
1996-12-14,1996,3,11,349,125.85,0.92,5,Dry,26,4,3,2,24,59,0.47,66.85,0.53,66.85,0,0,0,0,-2,2,26,4,3,0,26,99.8,990,964.5,25.5,0.0708,0.00143,0.0000562,0.0723,0.00283,1,0.0327,0.105,0.00412,25.4,0.896,0.96,0.86,14.9,14.3,14.3,344
1996-12-15,1996,3,11,350,127.76,0.91,5,Dry,26,4,3,2,24,59,0.46,68.76,0.54,68.76,0,0,0,0,-2,2,26,4,3,0,26,102,990,964.5,25.5,0.0714,0.00159,0.0000625,0.073,0.00286,1,0.0353,0.108,0.00425,25.4,0.906,0.96,0.87,15.5,14.9,14.9,358
1996-12-16,1996,3,11,351,129.68,0.91,5,Dry,26,4,3,2,24,59,0.46,70.68,0.55,70.68,0,0,0,0,-2,2,26,4,3,0,26,104,990,964.5,25.5,0.0721,0.00176,0.0000689,0.0739,0.0029,1,0.0379,0.112,0.00438,25.4,0.917,0.96,0.88,16.1,15.5,15.5,372
1996-12-17,1996,3,12,352,127.76,0.91,5,Dry,26,4,3,2,24,59,0.46,68.76,0.54,68.76,0,0,0,0,-2,2,26,4,3,0,26,102,990,964.5,25.5,0.0714,0.00159,0.0000625,0.073,0.00286,1,0.0353,0.108,0.00425,25.4,0.906,0.96,0.87,15.5,14.9,14.9,358
1996-12-18,1996,3,12,353,125.85,0.92,5,Dry,26,4,3,2,24,59,0.47,66.85,0.53,66.85,0,0,0,0,-2,2,26,4,3,0,26,99.8,990,964.5,25.5,0.0708,0.00143,0.0000562,0.0723,0.00283,1,0.0327,0.105,0.00412,25.4,0.896,0.96,0.86,14.9,14.3,14.3,344
1996-12-19,1996,3,12,354,127.76,0.91,5,Dry,26,4,3,2,24,59,0.46,68.76,0.54,68.76,0,0,0,0,-2,2,26,4,3,0,26,102,990,964.5,25.5,0.0714,0.00159,0.0000625,0.073,0.00286,1,0.0353,0.108,0.00425,25.4,0.906,0.96,0.87,15.5,14.9,14.9,358
1996-12-20,1996,3,12,355,131.86,0.91,5,Dry,26,4,3,2,24,59,0.45,72.86,0.55,72.86,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.0729,0.00194,0.0000762,0.0748,0.00293,1,0.0409,0.116,0.00454,25.4,0.929,0.96,0.892,16.8,16.2,16.2,388
1996-12-21,1996,3,12,356,135.97,0.9,5,Dry,26,4,3,2,24,59,0.43,76.97,0.57,76.97,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0743,0.00229,0.0000899,0.0766,0.00301,1,0.0464,0.123,0.00483,25.4,0.938,0.96,0.9,18,17.2,17.2,414
1996-12-22,1996,3,12,357,140.07,0.89,5,Dry,26,4,3,2,24,59,0.42,81.07,0.58,81.07,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0758,0.00264,0.000104,0.0784,0.00308,1,0.0519,0.13,0.00511,25.4,0.932,0.96,0.895,18.8,18.1,18.1,433
1996-12-23,1996,3,12,358,143.62,0.88,5,Dry,26,4,3,2,24,59,0.41,84.62,0.59,84.62,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.077,0.00294,0.000115,0.08,0.00314,1,0.0567,0.137,0.00536,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
1996-12-24,1996,3,13,359,146.08,0.87,5,Dry,26,4,3,2,24,59,0.4,87.08,0.6,87.08,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0779,0.00315,0.000124,0.0811,0.00318,1,0.0601,0.141,0.00553,25.4,0.925,0.963,0.89,20,19.3,19.3,463
1996-12-25,1996,3,13,360,148,0.87,5,Dry,26,4,3,2,24,59,0.4,89,0.6,89,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0786,0.00332,0.00013,0.0819,0.00321,1,0.0626,0.145,0.00567,25.4,0.922,0.964,0.889,20.4,19.7,19.7,472
1996-12-26,1996,3,13,361,147.72,0.87,5,Dry,26,4,3,2,24,59,0.4,88.72,0.6,88.72,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0785,0.00329,0.000129,0.0818,0.00321,1,0.0623,0.144,0.00565,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
1996-12-27,1996,3,13,362,148,0.87,5,Dry,26,4,3,2,24,59,0.4,89,0.6,89,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0786,0.00332,0.00013,0.0819,0.00321,1,0.0626,0.145,0.00567,25.4,0.922,0.964,0.889,20.4,19.7,19.7,472
1996-12-28,1996,3,13,363,151,0.86,5,Dry,26,4,3,2,24,59,0.39,92,0.61,92,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0796,0.00357,0.00014,0.0832,0.00326,1,0.0667,0.15,0.00588,25.4,0.919,0.965,0.887,21,20.3,20.3,487
1996-12-29,1996,3,13,364,154.01,0.85,5,Dry,26,4,3,2,24,59,0.38,95.01,0.62,95.01,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0807,0.00383,0.00015,0.0845,0.00331,1,0.0708,0.155,0.00609,25.4,0.916,0.967,0.885,21.6,20.9,20.9,502
1996-12-30,1996,3,13,365,157.02,0.84,5,Dry,26,4,3,2,24,59,0.38,98.02,0.62,98.02,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0818,0.00408,0.00016,0.0859,0.00336,1,0.0748,0.161,0.0063,25.4,0.913,0.968,0.884,22.2,21.5,21.5,517
1996-12-31,1996,3,14,366,159.48,0.83,5,Dry,26,4,3,2,24,59,0.37,100.5,0.63,100.5,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0826,0.00429,0.000168,0.0869,0.00341,1,0.0781,0.165,0.00647,25.4,0.911,0.969,0.883,22.8,22.1,22.1,529
1997-01-01,1996,4,14,1,158.66,0.83,5,Dry,29,5,4,2,33,73,0.46,85.66,0.54,85.66,0,0,0,0,-2,2,29,5,4,0,35,124,990,964.5,25.5,0.0792,0.00303,0.000119,0.0822,0.00322,1,0.0581,0.14,0.0055,25.4,0.927,0.963,0.893,19.8,19,19,457
1997-01-02,1996,4,14,2,158.39,0.83,5,Dry,29,5,4,2,33,73,0.46,85.39,0.54,85.39,0,0,0,0,-2,2,29,5,4,0,35,123,990,964.5,25.5,0.0791,0.00301,0.000118,0.0821,0.00322,1,0.0578,0.14,0.00548,25.4,0.928,0.962,0.893,19.7,19,19,455
1997-01-03,1996,4,14,3,159.21,0.83,5,Dry,29,5,4,2,33,73,0.46,86.21,0.54,86.21,0,0,0,0,-2,2,29,5,4,0,35,124,990,964.5,25.5,0.0794,0.00308,0.000121,0.0824,0.00323,1,0.0589,0.141,0.00554,25.4,0.927,0.963,0.892,19.9,19.1,19.1,459
1997-01-04,1996,4,14,4,161.12,0.82,5,Dry,29,5,4,2,33,73,0.45,88.12,0.55,88.12,0,0,0,0,-2,2,29,5,4,0,35,126,990,964.5,25.5,0.08,0.00324,0.000127,0.0833,0.00326,1,0.0615,0.145,0.00567,25.4,0.925,0.964,0.891,20.3,19.5,19.5,469
1997-01-05,1996,4,14,5,164.68,0.81,5,Dry,29,5,4,2,33,73,0.44,91.68,0.56,91.68,0,0,0,0,-2,2,29,5,4,0,35,130,990,964.5,25.5,0.0813,0.00354,0.000139,0.0848,0.00332,1,0.0663,0.151,0.00592,25.4,0.92,0.965,0.888,21,20.3,20.3,486
1997-01-06,1996,4,14,6,164.95,0.81,5,Dry,29,5,4,2,33,73,0.44,91.95,0.56,91.95,0,0,0,0,-2,2,29,5,4,0,35,130,990,964.5,25.5,0.0814,0.00357,0.00014,0.085,0.00333,1,0.0666,0.152,0.00594,25.4,0.92,0.965,0.888,21.1,20.3,20.3,488
1997-01-07,1996,4,15,7,164.68,0.81,5,Dry,29,5,4,2,33,73,0.44,91.68,0.56,91.68,0,0,0,0,-2,2,29,5,4,0,35,130,990,964.5,25.5,0.0813,0.00354,0.000139,0.0848,0.00332,1,0.0663,0.151,0.00592,25.4,0.92,0.965,0.888,21,20.3,20.3,486
1997-01-08,1996,4,15,8,165.5,0.81,5,Dry,29,5,4,2,33,73,0.44,92.5,0.56,92.5,0,0,0,0,-2,2,29,5,4,0,35,131,990,964.5,25.5,0.0816,0.00361,0.000141,0.0852,0.00334,1,0.0674,0.153,0.00598,25.4,0.919,0.966,0.888,21.2,20.4,20.4,491
1997-01-09,1996,4,15,9,167.41,0.8,5,Dry,29,5,4,2,33,73,0.44,94.41,0.56,94.41,0,0,0,0,-2,2,29,5,4,0,35,132,990,964.5,25.5,0.0823,0.00377,0.000148,0.086,0.00337,1,0.07,0.156,0.00611,25.4,0.917,0.966,0.886,21.6,20.8,20.8,500
1997-01-10,1996,4,15,10,171.51,0.79,5,Dry,29,5,4,2,33,73,0.43,98.51,0.57,98.51,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.0837,0.00412,0.000161,0.0878,0.00344,1,0.0755,0.163,0.00639,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
1997-01-11,1996,4,15,11,175.61,0.78,5,Dry,29,5,4,2,33,73,0.42,102.6,0.58,102.6,0,0,0,0,-2,2,29,5,4,0,35,141,990,964.4,25.6,0.0852,0.00447,0.000175,0.0896,0.00351,1,0.081,0.171,0.00668,25.4,0.912,0.97,0.885,23.3,22.6,22.6,543
1997-01-12,1996,4,15,12,179.72,0.76,5,Dry,29,5,4,2,33,73,0.41,106.7,0.59,106.7,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0866,0.00482,0.000189,0.0914,0.00358,1,0.0866,0.178,0.00696,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
1997-01-13,1996,4,15,13,183.82,0.75,5,Dry,29,5,4,2,33,73,0.4,110.8,0.6,110.8,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.0881,0.00517,0.000202,0.0932,0.00365,1,0.0921,0.185,0.00725,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
1997-01-14,1996,4,16,14,189.01,0.73,5,Dry,29,5,4,2,33,73,0.39,116,0.61,116,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0899,0.00561,0.000219,0.0955,0.00373,1,0.0991,0.195,0.00761,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
1997-01-15,1996,4,16,15,193.66,0.72,5,Dry,29,5,4,2,33,73,0.38,120.7,0.62,120.7,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0915,0.00601,0.000235,0.0975,0.00381,1,0.105,0.203,0.00793,25.4,0.925,0.97,0.898,27.8,27,27,647
1997-01-16,1996,4,16,16,198.31,0.7,5,Dry,29,5,4,2,33,73,0.37,125.3,0.63,125.3,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0932,0.0064,0.00025,0.0996,0.00389,1,0.112,0.211,0.00825,25.4,0.929,0.97,0.901,29,28.1,28.1,674
1997-01-17,1996,4,16,17,202.96,0.69,5,Dry,29,5,4,2,33,73,0.36,130,0.64,130,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0948,0.0068,0.000266,0.102,0.00397,1,0.118,0.22,0.00858,25.4,0.93,0.97,0.903,30.1,29.2,29.2,700
1997-01-18,1996,4,16,18,207.61,0.67,5,Dry,29,5,4,2,33,73,0.35,134.6,0.65,134.6,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0965,0.00719,0.000281,0.104,0.00406,1,0.124,0.228,0.00892,25.3,0.932,0.97,0.904,31.2,30.2,30.2,726
1997-01-19,1996,4,16,19,212.25,0.66,5,Dry,29,5,4,2,33,73,0.34,139.3,0.66,139.3,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0981,0.00759,0.000297,0.106,0.00414,1,0.13,0.236,0.00925,25.3,0.934,0.97,0.906,32.3,31.3,31.3,751
1997-01-20,1996,4,16,20,218.54,0.64,5,Dry,29,5,4,2,33,73,0.33,145.5,0.67,145.5,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.1,0.00812,0.000319,0.108,0.00425,1,0.139,0.247,0.00971,25.2,0.937,0.97,0.909,33.8,32.7,32.7,786
1997-01-21,1996,4,17,21,224.29,0.63,5,Dry,29,5,4,2,33,73,0.33,151.3,0.68,151.3,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00861,0.000338,0.111,0.00436,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.1,34.1,34.1,817
1997-01-22,1996,4,17,22,229.48,0.62,5,Dry,29,5,4,2,33,73,0.32,156.5,0.68,156.5,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00905,0.000356,0.113,0.00445,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,846
1997-01-23,1996,4,17,23,234.13,0.61,5,Dry,29,5,4,2,33,73,0.31,161.1,0.69,161.1,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00945,0.000372,0.115,0.00454,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.914,37.4,36.3,36.3,871
1997-01-24,1996,4,17,24,242.61,0.59,5,Dry,29,5,4,2,33,73,0.3,169.6,0.7,169.6,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000401,0.119,0.00469,1,0.171,0.29,0.0115,25.1,0.945,0.975,0.921,39.4,38.4,38.4,921
1997-01-25,1996,4,17,25,251.08,0.57,5,Dry,29,5,4,2,33,73,0.29,178.1,0.71,178.1,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.00043,0.123,0.00485,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.4,40.5,40.5,972
1997-01-26,1996,4,17,26,257.37,0.56,5,Dry,29,5,4,2,33,73,0.28,184.4,0.72,184.4,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000452,0.125,0.00496,1,0.191,0.317,0.0125,25,0.95,0.98,0.931,42.9,42,42,1010
1997-01-27,1996,4,17,27,262.57,0.55,5,Dry,29,5,4,2,33,73,0.28,189.6,0.72,189.6,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.00047,0.128,0.00506,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44.1,43.2,43.2,1040
1997-01-28,1996,4,18,28,269.95,0.54,5,Dry,29,5,4,2,33,73,0.27,196.9,0.73,196.9,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000495,0.131,0.00519,1,0.208,0.339,0.0135,24.9,0.954,0.98,0.935,45.8,44.9,44.9,1080
1997-01-29,1996,4,18,29,281.16,0.52,5,Dry,29,5,4,2,33,73,0.26,208.2,0.74,208.2,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000534,0.136,0.0054,1,0.224,0.359,0.0143,24.8,0.956,0.98,0.937,48.4,47.5,47.5,1140
1997-01-30,1996,4,18,30,294.01,0.51,5,Dry,29,5,4,2,33,73,0.25,221,0.75,221,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000579,0.141,0.00563,1,0.241,0.382,0.0152,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
1997-01-31,1996,4,18,31,307.96,0.49,5,Dry,29,5,4,2,33,73,0.24,235,0.76,235,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000627,0.148,0.00589,2,0.101,0.249,0.00992,24.8,0.925,0.97,0.897,26.4,25.6,51.3,1230
1997-02-01,1996,5,18,32,325.18,0.47,5,Dry,31,6,4,3,41,85,0.26,240.2,0.74,240.2,0,0,0,0,-3,3,31,6,4,0,44,281,990,965,25,0.135,0.0162,0.000647,0.151,0.00604,2,0.105,0.256,0.0102,24.7,0.926,0.97,0.898,27,26.2,52.3,1260
1997-02-02,1996,5,18,33,341.32,0.45,5,Dry,31,6,4,3,41,85,0.25,256.3,0.75,256.3,0,0,0,0,-3,3,31,6,4,0,44,297,990,965.1,24.9,0.14,0.02,0.000803,0.16,0.00645,2,0.116,0.276,0.0111,24.6,0.931,0.97,0.903,28.8,27.9,55.9,1340
1997-02-03,1996,5,18,34,359.64,0.43,5,Dry,31,6,4,3,41,85,0.24,274.6,0.76,274.6,0,0,0,0,-3,3,31,6,4,0,44,316,990,965.2,24.8,0.147,0.0286,0.00115,0.176,0.00708,2,0.128,0.303,0.0122,24.5,0.935,0.97,0.907,30.8,29.9,59.8,1440
1997-02-04,1996,5,19,35,380.69,0.41,5,Dry,31,6,4,3,41,85,0.22,295.7,0.78,295.7,0,0,0,0,-3,3,31,6,4,0,44,337,990,965.3,24.7,0.154,0.0386,0.00156,0.193,0.00781,2,0.142,0.335,0.0136,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1540
1997-02-05,1996,5,19,36,400.65,0.39,5,Dry,31,6,4,3,41,85,0.21,315.6,0.79,315.6,0,0,0,0,-3,3,31,6,4,0,44,357,990,965.4,24.6,0.161,0.048,0.00195,0.209,0.00851,2,0.156,0.365,0.0148,24.2,0.943,0.97,0.915,35.4,34.3,68.6,1650
1997-02-06,1996,5,19,37,421.16,0.38,5,Dry,31,6,4,3,41,85,0.2,336.2,0.8,336.2,0,0,0,0,-3,3,31,6,4,0,44,377,990,965.5,24.5,0.169,0.0577,0.00235,0.226,0.00924,2,0.169,0.396,0.0161,24.1,0.946,0.971,0.919,37.6,36.5,73,1750
1997-02-07,1996,5,19,38,440.03,0.36,5,Dry,31,6,4,3,41,85,0.19,355,0.81,355,0,0,0,0,-3,3,31,6,4,0,44,396,990,965.6,24.4,0.175,0.0666,0.00273,0.242,0.0099,2,0.182,0.424,0.0174,24,0.949,0.975,0.926,39.6,38.7,77.3,1860
1997-02-08,1996,5,19,39,458.35,0.35,5,Dry,31,6,4,3,41,85,0.18,373.4,0.81,373.4,0,0,0,0,-3,3,31,6,4,0,44,414,990,965.7,24.3,0.182,0.0752,0.00309,0.257,0.0106,2,0.195,0.452,0.0186,23.9,0.952,0.979,0.932,41.6,40.8,81.5,1960
1997-02-09,1996,5,19,40,475.03,0.34,5,Dry,31,6,4,3,41,85,0.18,390,0.82,390,0,0,0,0,-3,3,31,6,4,0,44,431,990,965.7,24.3,0.188,0.0831,0.00342,0.271,0.0112,2,0.206,0.477,0.0196,23.8,0.954,0.98,0.935,43.4,42.5,85,2040
1997-02-10,1996,5,19,41,490.61,0.32,5,Dry,31,6,4,3,41,85,0.17,405.6,0.83,405.6,0,0,0,0,-3,3,31,6,4,0,44,447,990,965.8,24.2,0.193,0.0904,0.00374,0.284,0.0117,2,0.216,0.5,0.0207,23.7,0.955,0.98,0.936,45,44.1,88.2,2120
1997-02-11,1996,5,20,42,505.11,0.32,5,Dry,31,6,4,3,41,85,0.17,420.1,0.83,420.1,0,0,0,0,-3,3,31,6,4,0,44,461,990,965.9,24.1,0.198,0.0973,0.00403,0.296,0.0123,2,0.226,0.522,0.0216,23.6,0.956,0.98,0.937,46.5,45.6,91.1,2190
1997-02-12,1996,5,20,43,520.15,0.31,5,Dry,31,6,4,3,41,85,0.16,435.1,0.84,435.1,0,0,0,0,-3,3,31,6,4,0,44,476,990,965.9,24.1,0.204,0.104,0.00434,0.308,0.0128,2,0.236,0.544,0.0226,23.5,0.957,0.98,0.938,48,47.1,94.1,2260
1997-02-13,1996,5,20,44,534.64,0.3,5,Dry,31,6,4,3,41,85,0.16,449.6,0.84,449.6,0,0,0,0,-3,3,31,6,4,0,44,491,990,966,24,0.209,0.111,0.00464,0.32,0.0133,2,0.246,0.566,0.0236,23.4,0.958,0.98,0.939,49.5,48.2,96.4,2310
1997-02-14,1996,5,20,45,549.13,0.29,5,Dry,31,6,4,3,41,85,0.15,464.1,0.84,464.1,0,0,0,0,-3,3,31,6,4,0,44,505,990,966.1,23.9,0.214,0.118,0.00493,0.332,0.0139,2,0.256,0.588,0.0246,23.3,0.957,0.98,0.938,50.8,48.2,96.4,2310
1997-02-15,1996,5,20,46,563.62,0.28,5,Dry,31,6,4,3,41,85,0.15,478.6,0.85,478.6,0,0,0,0,-3,3,31,6,4,0,44,520,990,966.1,23.9,0.222,0.125,0.00523,0.347,0.0145,2,0.266,0.612,0.0257,23.3,0.956,0.98,0.937,52.2,48.2,96.4,2310
1997-02-16,1996,5,20,47,577.02,0.27,5,Dry,31,6,4,3,41,85,0.15,492,0.85,492,0,0,0,0,-3,3,31,6,4,0,44,533,990,966.2,23.8,0.229,0.131,0.00551,0.361,0.0152,3,0.164,0.525,0.022,23.3,0.945,0.97,0.917,35.4,34.3,103,2470
1997-02-17,1996,5,20,48,586.04,0.26,5,Dry,31,6,4,3,41,85,0.14,501,0.85,501,0,0,0,0,-3,3,31,6,4,0,44,542,990,966.2,23.8,0.235,0.136,0.00571,0.37,0.0156,3,0.168,0.538,0.0226,23.2,0.946,0.97,0.918,36,34.9,105,2510
1997-02-18,1996,5,21,49,592.88,0.26,5,Dry,31,6,4,3,41,85,0.14,507.9,0.86,507.9,0,0,0,0,-3,3,31,6,4,0,44,549,990,966.3,23.7,0.238,0.14,0.00591,0.379,0.016,3,0.171,0.55,0.0232,23.2,0.947,0.97,0.919,36.4,35.4,106,2550
1997-02-19,1996,5,21,50,602.45,0.26,5,Dry,31,6,4,3,41,85,0.14,517.5,0.86,517.5,0,0,0,0,-3,3,31,6,4,0,44,558,990,966.3,23.7,0.244,0.147,0.00619,0.391,0.0165,3,0.175,0.566,0.0239,23.1,0.948,0.97,0.92,37.1,36,108,2590
1997-02-20,1996,5,21,51,614.21,0.25,5,Dry,31,6,4,3,41,85,0.14,529.2,0.86,529.2,0,0,0,0,-3,3,31,6,4,0,44,570,990,966.4,23.6,0.251,0.155,0.00654,0.405,0.0171,3,0.181,0.586,0.0248,23.1,0.949,0.971,0.922,37.9,36.8,110,2650
1997-02-21,1996,5,21,52,625.97,0.24,5,Dry,31,6,4,3,41,85,0.14,541,0.86,541,0,0,0,0,-3,3,31,6,4,0,44,582,990,966.4,23.6,0.257,0.162,0.00688,0.42,0.0178,3,0.186,0.606,0.0257,23,0.95,0.973,0.924,38.6,37.6,113,2710
1997-02-22,1996,5,21,53,633.9,0.24,5,Dry,31,6,4,3,41,85,0.13,548.9,0.87,548.9,0,0,0,0,-3,3,31,6,4,0,44,590,990,966.4,23.6,0.262,0.168,0.00712,0.429,0.0182,3,0.19,0.619,0.0263,22.9,0.951,0.974,0.926,39.1,38.1,114,2750
1997-02-23,1996,5,21,54,643.47,0.24,5,Dry,31,6,4,3,41,85,0.13,558.5,0.87,558.5,0,0,0,0,-3,3,31,6,4,0,44,599,990,966.5,23.5,0.267,0.174,0.0074,0.441,0.0188,3,0.194,0.635,0.027,22.9,0.951,0.976,0.928,39.8,38.8,116,2790
1997-02-24,1996,5,21,55,654.13,0.23,5,Dry,31,6,4,3,41,85,0.13,569.1,0.87,569.1,0,0,0,0,-3,3,31,6,4,0,44,610,990,966.5,23.5,0.273,0.181,0.00772,0.454,0.0194,3,0.199,0.653,0.0278,22.8,0.952,0.977,0.93,40.4,39.5,119,2850
1997-02-25,1996,5,22,56,663.15,0.23,5,Dry,31,6,4,3,41,85,0.13,578.1,0.87,578.1,0,0,0,0,-3,3,31,6,4,0,44,619,990,966.6,23.4,0.278,0.187,0.00798,0.466,0.0199,3,0.203,0.668,0.0285,22.8,0.953,0.978,0.932,41,40.1,120,2890
1997-02-26,1996,5,22,57,674.91,0.23,5,Dry,31,6,4,3,41,85,0.13,589.9,0.87,589.9,0,0,0,0,-3,3,31,6,4,0,44,631,990,966.6,23.4,0.285,0.195,0.00834,0.48,0.0205,3,0.208,0.688,0.0294,22.7,0.954,0.98,0.934,41.8,40.9,123,2950
1997-02-27,1996,5,22,58,686.67,0.22,5,Dry,31,6,4,3,41,85,0.12,601.7,0.88,601.7,0,0,0,0,-3,3,31,6,4,0,44,643,990,966.6,23.4,0.292,0.203,0.00869,0.495,0.0212,3,0.213,0.708,0.0303,22.6,0.955,0.98,0.935,42.5,41.7,125,3000
1997-02-28,1996,5,22,59,697.88,0.22,5,Dry,31,6,4,3,41,85,0.12,612.9,0.88,612.9,0,0,0,0,-3,3,31,6,4,0,44,654,990,966.7,23.3,0.298,0.21,0.00903,0.509,0.0218,3,0.218,0.727,0.0312,22.6,0.955,0.98,0.936,43.2,42.3,127,3050
1997-03-01,1996,6,22,60,710.73,0.21,5,Dry,36,8,6,4,53,107,0.15,603.7,0.85,603.7,0,0,0,0,-4,4,36,8,6,0,57,654,990,966.7,23.3,0.298,0.204,0.00878,0.502,0.0216,3,0.214,0.716,0.0308,22.5,0.955,0.98,0.935,42.5,41.6,125,3000
1997-03-02,1996,6,22,61,723.58,0.21,5,Dry,36,8,6,4,53,107,0.15,616.6,0.85,616.6,0,0,0,0,-4,4,36,8,6,0,57,667,990,966.8,23.2,0.305,0.213,0.00917,0.518,0.0223,3,0.22,0.738,0.0318,22.5,0.955,0.98,0.936,43.2,42.4,127,3050
1997-03-03,1996,6,22,62,735.34,0.2,5,Dry,36,8,6,4,53,107,0.15,628.3,0.85,628.3,0,0,0,0,-4,4,36,8,6,0,57,678,990,966.8,23.2,0.312,0.221,0.00953,0.533,0.023,3,0.225,0.758,0.0327,22.4,0.955,0.98,0.936,44,43.1,129,3100
1997-03-04,1996,6,23,63,744.91,0.2,5,Dry,36,8,6,4,53,107,0.14,637.9,0.86,637.9,0,0,0,0,-4,4,36,8,6,0,57,688,990,966.9,23.1,0.317,0.227,0.00982,0.545,0.0236,3,0.23,0.774,0.0335,22.3,0.956,0.98,0.937,44.5,43.7,131,3140
1997-03-05,1996,6,23,64,754.48,0.19,5,Dry,36,8,6,4,53,107,0.14,647.5,0.86,647.5,0,0,0,0,-4,4,36,8,6,0,57,697,990,966.9,23.1,0.323,0.234,0.0101,0.556,0.0241,3,0.234,0.79,0.0342,22.3,0.956,0.98,0.937,45.1,44.2,133,3180
1997-03-06,1996,6,23,65,758.04,0.19,5,Dry,36,8,6,4,53,107,0.14,651,0.86,651,0,0,0,0,-4,4,36,8,6,0,57,701,990,966.9,23.1,0.325,0.236,0.0102,0.561,0.0243,3,0.235,0.796,0.0345,22.3,0.956,0.98,0.937,45.3,44.4,133,3200
1997-03-07,1996,6,23,66,761.04,0.19,5,Dry,36,8,6,4,53,107,0.14,654,0.86,654,0,0,0,0,-4,4,36,8,6,0,57,704,990,966.9,23.1,0.327,0.238,0.0103,0.565,0.0245,3,0.237,0.801,0.0348,22.3,0.956,0.98,0.937,45.5,44.6,134,3210
1997-03-08,1996,6,23,67,761.86,0.19,5,Dry,36,8,6,4,53,107,0.14,654.9,0.86,654.9,0,0,0,0,-4,4,36,8,6,0,57,705,990,966.9,23.1,0.327,0.238,0.0103,0.566,0.0245,3,0.237,0.803,0.0348,22.2,0.956,0.98,0.937,45.6,44.6,134,3210
1997-03-09,1996,6,23,68,758.31,0.19,5,Dry,36,8,6,4,53,107,0.14,651.3,0.86,651.3,0,0,0,0,-4,4,36,8,6,0,57,701,990,966.9,23.1,0.325,0.236,0.0102,0.561,0.0243,3,0.236,0.797,0.0345,22.3,0.956,0.98,0.937,45.3,44.4,133,3200
1997-03-10,1996,6,23,69,752.02,0.2,5,Dry,36,8,6,4,53,107,0.14,645,0.86,645,0,0,0,0,-4,4,36,8,6,0,57,695,990,966.9,23.1,0.321,0.232,0.01,0.553,0.024,3,0.233,0.786,0.034,22.3,0.956,0.98,0.937,45,44.1,132,3170
1997-03-11,1996,6,24,70,746.28,0.2,5,Dry,36,8,6,4,53,107,0.14,639.3,0.86,639.3,0,0,0,0,-4,4,36,8,6,0,57,689,990,966.9,23.1,0.318,0.228,0.00987,0.546,0.0236,3,0.23,0.776,0.0336,22.3,0.956,0.98,0.937,44.6,43.7,131,3150
1997-03-12,1996,6,24,71,742.72,0.2,5,Dry,36,8,6,4,53,107,0.14,635.7,0.86,635.7,0,0,0,0,-4,4,36,8,6,0,57,686,990,966.9,23.1,0.316,0.226,0.00976,0.542,0.0234,3,0.229,0.77,0.0333,22.4,0.956,0.98,0.937,44.4,43.5,131,3130
1997-03-13,1996,6,24,72,739.17,0.2,5,Dry,36,8,6,4,53,107,0.14,632.2,0.85,632.2,0,0,0,0,-4,4,36,8,6,0,57,682,990,966.9,23.1,0.314,0.223,0.00965,0.537,0.0232,3,0.227,0.764,0.033,22.4,0.956,0.98,0.937,44.2,43.3,130,3120
1997-03-14,1996,6,24,73,732.88,0.2,5,Dry,36,8,6,4,53,107,0.15,625.9,0.85,625.9,0,0,0,0,-4,4,36,8,6,0,57,676,990,966.8,23.2,0.311,0.219,0.00946,0.53,0.0229,3,0.224,0.754,0.0325,22.4,0.955,0.98,0.936,43.8,42.9,129,3090
1997-03-15,1996,6,24,74,727.14,0.2,5,Dry,36,8,6,4,53,107,0.15,620.1,0.85,620.1,0,0,0,0,-4,4,36,8,6,0,57,670,990,966.8,23.2,0.307,0.215,0.00928,0.523,0.0225,3,0.222,0.744,0.0321,22.4,0.955,0.98,0.936,43.5,42.6,128,3070
1997-03-16,1996,6,24,75,719.75,0.21,5,Dry,36,8,6,4,53,107,0.15,612.8,0.85,612.8,0,0,0,0,-4,4,36,8,6,0,57,663,990,966.8,23.2,0.303,0.21,0.00906,0.513,0.0221,3,0.218,0.732,0.0315,22.5,0.955,0.98,0.936,43,42.2,126,3040
1997-03-17,1996,6,24,76,713.47,0.21,5,Dry,36,8,6,4,53,107,0.15,606.5,0.85,606.5,0,0,0,0,-4,4,36,8,6,0,57,656,990,966.8,23.2,0.3,0.206,0.00887,0.506,0.0218,3,0.215,0.721,0.031,22.5,0.955,0.98,0.936,42.6,41.8,125,3010
1997-03-18,1996,6,25,77,704.99,0.21,5,Dry,36,8,6,4,53,107,0.15,598,0.85,598,0,0,0,0,-4,4,36,8,6,0,57,648,990,966.7,23.3,0.295,0.2,0.00861,0.495,0.0213,3,0.212,0.707,0.0304,22.6,0.954,0.98,0.935,42.1,41.3,124,2970
1997-03-19,1996,6,25,78,697.06,0.22,5,Dry,36,8,6,4,53,107,0.15,590.1,0.85,590.1,0,0,0,0,-4,4,36,8,6,0,57,640,990,966.7,23.3,0.29,0.195,0.00837,0.485,0.0208,3,0.208,0.693,0.0297,22.6,0.954,0.979,0.934,41.6,40.8,122,2930
1997-03-20,1996,6,25,79,691.32,0.22,5,Dry,36,8,6,4,53,107,0.15,584.3,0.84,584.3,0,0,0,0,-4,4,36,8,6,0,57,634,990,966.7,23.3,0.287,0.191,0.0082,0.478,0.0205,3,0.205,0.684,0.0293,22.7,0.953,0.979,0.933,41.2,40.4,121,2910
1997-03-21,1996,6,25,80,683.39,0.22,5,Dry,36,8,6,4,53,107,0.16,576.4,0.84,576.4,0,0,0,0,-4,4,36,8,6,0,57,626,990,966.6,23.4,0.282,0.186,0.00796,0.469,0.0201,3,0.202,0.67,0.0287,22.7,0.953,0.978,0.931,40.7,39.8,119,2870
1997-03-22,1996,6,25,81,671.63,0.23,5,Dry,36,8,6,4,53,107,0.16,564.6,0.84,564.6,0,0,0,0,-4,4,36,8,6,0,57,615,990,966.6,23.4,0.276,0.178,0.00761,0.454,0.0194,3,0.197,0.651,0.0278,22.8,0.952,0.976,0.929,40,39,117,2810
1997-03-23,1996,6,25,82,663.7,0.23,5,Dry,36,8,6,4,53,107,0.16,556.7,0.84,556.7,0,0,0,0,-4,4,36,8,6,0,57,607,990,966.6,23.4,0.271,0.173,0.00737,0.444,0.0189,3,0.193,0.637,0.0272,22.8,0.951,0.975,0.927,39.5,38.5,115,2770
1997-03-24,1996,6,25,83,656.86,0.23,5,Dry,36,8,6,4,53,107,0.16,549.9,0.84,549.9,0,0,0,0,-4,4,36,8,6,0,57,600,990,966.5,23.5,0.267,0.168,0.00717,0.436,0.0186,3,0.19,0.626,0.0267,22.8,0.951,0.974,0.926,39,38,114,2740
1997-03-25,1996,6,26,84,646.2,0.24,5,Dry,36,8,6,4,53,107,0.17,539.2,0.83,539.2,0,0,0,0,-4,4,36,8,6,0,57,589,990,966.5,23.5,0.261,0.161,0.00685,0.423,0.018,3,0.185,0.608,0.0258,22.9,0.95,0.972,0.924,38.4,37.3,112,2690
1997-03-26,1996,6,26,85,636.08,0.24,5,Dry,36,8,6,4,53,107,0.17,529.1,0.83,529.1,0,0,0,0,-4,4,36,8,6,0,57,579,990,966.4,23.6,0.256,0.154,0.00656,0.41,0.0174,3,0.181,0.591,0.0251,23,0.949,0.971,0.922,37.7,36.6,110,2640
1997-03-27,1996,6,26,86,627.06,0.24,5,Dry,36,8,6,4,53,107,0.17,520.1,0.83,520.1,0,0,0,0,-4,4,36,8,6,0,57,570,990,966.4,23.6,0.25,0.148,0.00629,0.399,0.0169,3,0.177,0.575,0.0244,23,0.948,0.97,0.92,37.1,36,108,2590
1997-03-28,1996,6,26,87,621.86,0.25,5,Dry,36,8,6,4,53,107,0.17,514.9,0.83,514.9,0,0,0,0,-4,4,36,8,6,0,57,565,990,966.4,23.6,0.248,0.145,0.00614,0.392,0.0166,3,0.174,0.567,0.024,23,0.948,0.97,0.919,36.8,35.7,107,2570
1997-03-29,1996,6,26,88,618.86,0.25,5,Dry,36,8,6,4,53,107,0.17,511.9,0.83,511.9,0,0,0,0,-4,4,36,8,6,0,57,562,990,966.4,23.6,0.246,0.143,0.00605,0.389,0.0165,3,0.173,0.562,0.0238,23.1,0.947,0.97,0.919,36.6,35.5,106,2550
1997-03-30,1996,6,26,89,616.94,0.25,5,Dry,36,8,6,4,53,107,0.17,509.9,0.83,509.9,0,0,0,0,-4,4,36,8,6,0,57,560,990,966.4,23.6,0.245,0.142,0.00599,0.386,0.0163,3,0.172,0.558,0.0236,23.1,0.947,0.97,0.919,36.4,35.3,106,2540
1997-03-31,1996,6,26,90,617.22,0.25,5,Dry,36,8,6,4,53,107,0.17,510.2,0.83,510.2,0,0,0,0,-4,4,36,8,6,0,57,560,990,966.4,23.6,0.245,0.142,0.006,0.387,0.0164,3,0.172,0.559,0.0236,23.1,0.947,0.97,0.919,36.5,35.4,106,2550
1997-04-01,1996,7,27,91,617.49,0.25,5,Dry,40,10,8,5,62,125,0.2,492.5,0.8,492.5,0,0,0,0,-5,5,40,10,8,0,67,550,990,966.4,23.6,0.239,0.131,0.00556,0.371,0.0157,3,0.164,0.535,0.0226,23.1,0.945,0.97,0.917,35.2,34.1,102,2460
1997-04-02,1996,7,27,92,618.86,0.25,5,Dry,40,10,8,5,62,125,0.2,493.9,0.8,493.9,0,0,0,0,-5,5,40,10,8,0,67,552,990,966.4,23.6,0.24,0.132,0.00559,0.372,0.0158,3,0.165,0.537,0.0227,23.1,0.946,0.97,0.917,35.2,34.2,103,2460
1997-04-03,1996,7,27,93,619.13,0.25,5,Dry,40,10,8,5,62,125,0.2,494.1,0.8,494.1,0,0,0,0,-5,5,40,10,8,0,67,552,990,966.4,23.6,0.24,0.132,0.0056,0.373,0.0158,3,0.165,0.537,0.0227,23.1,0.946,0.97,0.917,35.3,34.2,103,2460
1997-04-04,1996,7,27,94,618.86,0.25,5,Dry,40,10,8,5,62,125,0.2,493.9,0.8,493.9,0,0,0,0,-5,5,40,10,8,0,67,552,990,966.4,23.6,0.24,0.132,0.00559,0.372,0.0158,3,0.165,0.537,0.0227,23.1,0.946,0.97,0.917,35.2,34.2,103,2460
1997-04-05,1996,7,27,95,621.32,0.25,5,Dry,40,10,8,5,62,125,0.2,496.3,0.8,496.3,0,0,0,0,-5,5,40,10,8,0,67,554,990,966.4,23.6,0.242,0.133,0.00564,0.375,0.0159,3,0.166,0.541,0.0229,23.1,0.946,0.97,0.917,35.4,34.3,103,2470
1997-04-06,1996,7,27,96,624.87,0.25,5,Dry,40,10,8,5,62,125,0.2,499.9,0.8,499.9,0,0,0,0,-5,5,40,10,8,0,67,558,990,966.4,23.6,0.244,0.135,0.00572,0.378,0.016,3,0.167,0.546,0.0231,23.1,0.946,0.97,0.918,35.6,34.6,104,2490
1997-04-07,1996,7,27,97,627.33,0.24,5,Dry,40,10,8,5,62,125,0.2,502.3,0.8,502.3,0,0,0,0,-5,5,40,10,8,0,67,560,990,966.4,23.6,0.245,0.137,0.00579,0.382,0.0162,3,0.169,0.55,0.0233,23,0.946,0.97,0.918,35.8,34.7,104,2500
1997-04-08,1996,7,28,98,630.89,0.24,5,Dry,40,10,8,5,62,125,0.2,505.9,0.8,505.9,0,0,0,0,-5,5,40,10,8,0,67,564,990,966.4,23.6,0.247,0.139,0.00589,0.386,0.0164,3,0.17,0.556,0.0236,23,0.947,0.97,0.918,36,35,105,2520
1997-04-09,1996,7,28,99,637.18,0.24,5,Dry,40,10,8,5,62,125,0.2,512.2,0.8,512.2,0,0,0,0,-5,5,40,10,8,0,67,570,990,966.4,23.6,0.251,0.143,0.00608,0.394,0.0167,3,0.173,0.567,0.0241,23,0.947,0.97,0.919,36.5,35.4,106,2550
1997-04-10,1996,7,28,100,644.56,0.24,5,Dry,40,10,8,5,62,125,0.19,519.6,0.81,519.6,0,0,0,0,-5,5,40,10,8,0,67,578,990,966.5,23.5,0.255,0.148,0.00629,0.403,0.0171,3,0.176,0.579,0.0246,22.9,0.948,0.97,0.92,36.9,35.8,108,2580
1997-04-11,1996,7,28,101,653.04,0.23,5,Dry,40,10,8,5,62,125,0.19,528,0.81,528,0,0,0,0,-5,5,40,10,8,0,67,586,990,966.5,23.5,0.26,0.154,0.00655,0.413,0.0176,3,0.18,0.593,0.0253,22.9,0.949,0.971,0.921,37.5,36.4,109,2620
1997-04-12,1996,7,28,102,660.97,0.23,5,Dry,40,10,8,5,62,125,0.19,536,0.81,536,0,0,0,0,-5,5,40,10,8,0,67,594,990,966.5,23.5,0.264,0.159,0.00678,0.423,0.018,3,0.184,0.607,0.0259,22.8,0.95,0.972,0.923,38,36.9,111,2660
1997-04-13,1996,7,28,103,668.9,0.23,5,Dry,40,10,8,5,62,125,0.19,543.9,0.81,543.9,0,0,0,0,-5,5,40,10,8,0,67,602,990,966.6,23.4,0.269,0.164,0.00702,0.433,0.0185,3,0.187,0.62,0.0265,22.8,0.95,0.973,0.924,38.5,37.5,112,2700
1997-04-14,1996,7,28,104,678.47,0.22,5,Dry,40,10,8,5,62,125,0.18,553.5,0.82,553.5,0,0,0,0,-5,5,40,10,8,0,67,611,990,966.6,23.4,0.274,0.171,0.0073,0.445,0.019,3,0.192,0.636,0.0272,22.7,0.951,0.974,0.926,39.1,38.1,114,2750
1997-04-15,1996,7,29,105,689.13,0.22,5,Dry,40,10,8,5,62,125,0.18,564.1,0.82,564.1,0,0,0,0,-5,5,40,10,8,0,67,622,990,966.7,23.3,0.28,0.178,0.00762,0.458,0.0196,3,0.196,0.654,0.028,22.7,0.952,0.976,0.929,39.8,38.9,117,2800
1997-04-16,1996,7,29,106,699.25,0.22,5,Dry,40,10,8,5,62,125,0.18,574.3,0.82,574.3,0,0,0,0,-5,5,40,10,8,0,67,632,990,966.7,23.3,0.286,0.185,0.00792,0.47,0.0202,3,0.201,0.671,0.0288,22.6,0.952,0.977,0.931,40.5,39.5,119,2850
1997-04-17,1996,7,29,107,711,0.21,5,Dry,40,10,8,5,62,125,0.18,586,0.82,586,0,0,0,0,-5,5,40,10,8,0,67,644,990,966.7,23.3,0.293,0.192,0.00828,0.485,0.0209,3,0.206,0.691,0.0297,22.6,0.953,0.979,0.933,41.2,40.3,121,2900
1997-04-18,1996,7,29,108,722.22,0.21,5,Dry,40,10,8,5,62,125,0.17,597.2,0.83,597.2,0,0,0,0,-5,5,40,10,8,0,67,655,990,966.8,23.2,0.299,0.2,0.00861,0.499,0.0215,3,0.211,0.71,0.0306,22.5,0.954,0.98,0.935,41.9,41.1,123,2960
1997-04-19,1996,7,29,109,732.88,0.2,5,Dry,40,10,8,5,62,125,0.17,607.9,0.83,607.9,0,0,0,0,-5,5,40,10,8,0,67,666,990,966.8,23.2,0.305,0.207,0.00894,0.512,0.0221,3,0.216,0.728,0.0314,22.4,0.955,0.98,0.936,42.6,41.7,125,3000
1997-04-20,1996,7,29,110,741.36,0.2,5,Dry,40,10,8,5,62,125,0.17,616.4,0.83,616.4,0,0,0,0,-5,5,40,10,8,0,67,674,990,966.9,23.1,0.31,0.213,0.0092,0.522,0.0226,3,0.22,0.742,0.0321,22.4,0.955,0.98,0.936,43.1,42.2,127,3040
1997-04-21,1996,7,29,111,747.65,0.2,5,Dry,40,10,8,5,62,125,0.17,622.6,0.83,622.6,0,0,0,0,-5,5,40,10,8,0,67,681,990,966.9,23.1,0.313,0.217,0.00939,0.53,0.0229,3,0.223,0.753,0.0326,22.4,0.955,0.98,0.936,43.5,42.6,128,3070
1997-04-22,1996,7,30,112,750.11,0.2,5,Dry,40,10,8,5,62,125,0.17,625.1,0.83,625.1,0,0,0,0,-5,5,40,10,8,0,67,683,990,966.9,23.1,0.315,0.219,0.00946,0.533,0.0231,3,0.224,0.757,0.0328,22.3,0.955,0.98,0.936,43.6,42.7,128,3080
1997-04-23,1996,7,30,113,749.83,0.2,5,Dry,40,10,8,5,62,125,0.17,624.8,0.83,624.8,0,0,0,0,-5,5,40,10,8,0,67,683,990,966.9,23.1,0.315,0.218,0.00945,0.533,0.0231,3,0.224,0.757,0.0328,22.3,0.955,0.98,0.936,43.6,42.7,128,3080
