date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-04-24,1996,7,30,114,747.37,0.2,5,Dry,40,10,8,5,62,125,0.17,622.4,0.83,622.4,0,0,0,0,-5,5,40,10,8,0,67,680,990,966.9,23.1,0.313,0.217,0.00938,0.53,0.0229,3,0.223,0.752,0.0326,22.4,0.955,0.98,0.936,43.4,42.6,128,3070
1997-04-25,1996,7,30,115,742.72,0.2,5,Dry,40,10,8,5,62,125,0.17,617.7,0.83,617.7,0,0,0,0,-5,5,40,10,8,0,67,676,990,966.9,23.1,0.311,0.214,0.00924,0.524,0.0227,3,0.22,0.745,0.0322,22.4,0.955,0.98,0.936,43.2,42.3,127,3050
1997-04-26,1996,7,30,116,736.98,0.2,5,Dry,40,10,8,5,62,125,0.17,612,0.83,612,0,0,0,0,-5,5,40,10,8,0,67,670,990,966.8,23.2,0.307,0.21,0.00906,0.517,0.0223,3,0.218,0.735,0.0317,22.4,0.955,0.98,0.936,42.8,42,126,3020
1997-04-27,1996,7,30,117,729.6,0.2,5,Dry,40,10,8,5,62,125,0.17,604.6,0.83,604.6,0,0,0,0,-5,5,40,10,8,0,67,663,990,966.8,23.2,0.303,0.205,0.00884,0.508,0.0219,3,0.215,0.723,0.0312,22.5,0.955,0.98,0.935,42.4,41.5,125,2990
1997-04-28,1996,7,30,118,720.03,0.21,5,Dry,40,10,8,5,62,125,0.17,595,0.83,595,0,0,0,0,-5,5,40,10,8,0,67,653,990,966.8,23.2,0.298,0.198,0.00855,0.496,0.0214,3,0.21,0.706,0.0304,22.5,0.954,0.98,0.935,41.8,40.9,123,2950
1997-04-29,1996,7,31,119,711,0.21,5,Dry,40,10,8,5,62,125,0.18,586,0.82,586,0,0,0,0,-5,5,40,10,8,0,67,644,990,966.7,23.3,0.293,0.192,0.00828,0.485,0.0209,3,0.206,0.691,0.0297,22.6,0.953,0.979,0.933,41.2,40.3,121,2900
1997-04-30,1996,7,31,120,700.34,0.22,5,Dry,40,10,8,5,62,125,0.18,575.3,0.82,575.3,0,0,0,0,-5,5,40,10,8,0,67,633,990,966.7,23.3,0.286,0.185,0.00795,0.472,0.0202,3,0.201,0.673,0.0289,22.6,0.953,0.977,0.931,40.5,39.6,119,2850
1997-05-01,1996,8,31,121,689.68,0.22,5,Dry,42,9,8,6,82,147,0.21,542.7,0.79,542.7,0,0,0,0,-6,6,42,9,8,0,88,602,990,966.7,23.3,0.268,0.164,0.00701,0.432,0.0185,3,0.187,0.619,0.0265,22.7,0.95,0.972,0.924,38.3,37.2,112,2680
1997-05-02,1996,8,31,122,677.92,0.22,5,Dry,42,9,8,6,82,147,0.22,530.9,0.78,530.9,0,0,0,0,-6,6,42,9,8,0,88,590,990,966.6,23.4,0.262,0.156,0.00666,0.417,0.0178,3,0.181,0.599,0.0256,22.8,0.949,0.971,0.921,37.5,36.4,109,2620
1997-05-03,1996,8,31,123,666.71,0.23,5,Dry,42,9,8,6,82,147,0.22,519.7,0.78,519.7,0,0,0,0,-6,6,42,9,8,0,88,579,990,966.6,23.4,0.255,0.148,0.00632,0.404,0.0172,3,0.176,0.58,0.0247,22.9,0.948,0.97,0.92,36.8,35.7,107,2570
1997-05-04,1996,8,31,124,655.5,0.23,5,Dry,42,9,8,6,82,147,0.22,508.5,0.78,508.5,0,0,0,0,-6,6,42,9,8,0,88,568,990,966.5,23.5,0.249,0.141,0.00599,0.39,0.0166,3,0.171,0.561,0.0239,22.9,0.947,0.97,0.919,36.1,35,105,2520
1997-05-05,1996,8,31,125,644.29,0.24,5,Dry,42,9,8,6,82,147,0.23,497.3,0.77,497.3,0,0,0,0,-6,6,42,9,8,0,88,556,990,966.5,23.5,0.243,0.134,0.00568,0.376,0.016,3,0.166,0.543,0.0231,23,0.946,0.97,0.918,35.3,34.3,103,2470
1997-05-06,1996,8,32,126,632.53,0.24,5,Dry,42,9,8,6,82,147,0.23,485.5,0.77,485.5,0,0,0,0,-6,6,42,9,8,0,88,545,990,966.4,23.6,0.236,0.128,0.00544,0.364,0.0154,2,0.27,0.634,0.0269,22.9,0.956,0.98,0.937,52.2,48.2,96.4,2310
1997-05-07,1996,8,32,127,620.77,0.25,5,Dry,42,9,8,6,82,147,0.24,473.8,0.76,473.8,0,0,0,0,-6,6,42,9,8,0,88,533,990,966.4,23.6,0.229,0.123,0.00519,0.352,0.0149,2,0.262,0.614,0.026,23,0.957,0.98,0.938,51.1,48.2,96.4,2310
1997-05-08,1996,8,32,128,609.01,0.25,5,Dry,42,9,8,6,82,147,0.24,462,0.76,462,0,0,0,0,-6,6,42,9,8,0,88,521,990,966.3,23.7,0.223,0.117,0.00495,0.34,0.0144,2,0.254,0.594,0.0251,23.1,0.957,0.98,0.938,50,48.2,96.4,2310
1997-05-09,1996,8,32,129,597.25,0.26,5,Dry,42,9,8,6,82,147,0.25,450.3,0.75,450.3,0,0,0,0,-6,6,42,9,8,0,88,509,990,966.3,23.7,0.216,0.112,0.0047,0.327,0.0138,2,0.246,0.574,0.0242,23.1,0.958,0.98,0.939,48.9,48,95.9,2300
1997-05-10,1996,8,32,130,586.04,0.26,5,Dry,42,9,8,6,82,147,0.25,439,0.75,439,0,0,0,0,-6,6,42,9,8,0,88,498,990,966.2,23.8,0.211,0.106,0.00447,0.318,0.0134,2,0.239,0.556,0.0234,23.2,0.957,0.98,0.938,47.8,46.9,93.8,2250
1997-05-11,1996,8,32,131,574.83,0.27,5,Dry,42,9,8,6,82,147,0.26,427.8,0.74,427.8,0,0,0,0,-6,6,42,9,8,0,88,487,990,966.2,23.8,0.207,0.101,0.00424,0.308,0.0129,2,0.231,0.54,0.0227,23.3,0.957,0.98,0.938,46.7,45.8,91.6,2200
1997-05-12,1996,8,32,132,564.72,0.28,5,Dry,42,9,8,6,82,147,0.26,417.7,0.74,417.7,0,0,0,0,-6,6,42,9,8,0,88,477,990,966.1,23.9,0.204,0.0962,0.00403,0.3,0.0126,2,0.224,0.524,0.022,23.3,0.956,0.98,0.937,45.7,44.8,89.6,2150
1997-05-13,1996,8,33,133,554.05,0.29,5,Dry,42,9,8,6,82,147,0.27,407.1,0.73,407.1,0,0,0,0,-6,6,42,9,8,0,88,466,990,966.1,23.9,0.2,0.0911,0.00381,0.291,0.0122,2,0.217,0.508,0.0213,23.4,0.955,0.98,0.936,44.6,43.7,87.4,2100
1997-05-14,1996,8,33,134,543.39,0.29,5,Dry,42,9,8,6,82,147,0.27,396.4,0.73,396.4,0,0,0,0,-6,6,42,9,8,0,88,455,990,966,24,0.196,0.0861,0.00359,0.282,0.0118,2,0.21,0.492,0.0206,23.5,0.954,0.98,0.935,43.5,42.7,85.3,2050
1997-05-15,1996,8,33,135,533.27,0.3,5,Dry,42,9,8,6,82,147,0.28,386.3,0.72,386.3,0,0,0,0,-6,6,42,9,8,0,88,445,990,966,24,0.193,0.0813,0.00339,0.274,0.0114,2,0.203,0.477,0.0199,23.5,0.953,0.98,0.934,42.5,41.6,83.2,2000
1997-05-16,1996,8,33,136,524.25,0.3,5,Dry,42,9,8,6,82,147,0.28,377.3,0.72,377.3,0,0,0,0,-6,6,42,9,8,0,88,436,990,966,24,0.189,0.0771,0.00321,0.267,0.0111,2,0.197,0.464,0.0193,23.6,0.952,0.979,0.932,41.5,40.7,81.3,1950
1997-05-17,1996,8,33,137,514.68,0.31,5,Dry,42,9,8,6,82,147,0.29,367.7,0.71,367.7,0,0,0,0,-6,6,42,9,8,0,88,427,990,965.9,24.1,0.186,0.0725,0.00301,0.259,0.0107,2,0.191,0.449,0.0187,23.6,0.951,0.977,0.929,40.5,39.6,79.2,1900
1997-05-18,1996,8,33,138,505.11,0.32,5,Dry,42,9,8,6,82,147,0.29,358.1,0.71,358.1,0,0,0,0,-6,6,42,9,8,0,88,417,990,965.9,24.1,0.183,0.068,0.00282,0.251,0.0104,2,0.184,0.435,0.018,23.7,0.95,0.975,0.926,39.5,38.5,77,1850
1997-05-19,1996,8,33,139,496.08,0.32,5,Dry,42,9,8,6,82,147,0.3,349.1,0.7,349.1,0,0,0,0,-6,6,42,9,8,0,88,408,990,965.8,24.2,0.18,0.0638,0.00264,0.243,0.0101,2,0.178,0.421,0.0174,23.7,0.948,0.973,0.923,38.5,37.5,75,1800
1997-05-20,1996,8,34,140,488.15,0.33,5,Dry,42,9,8,6,82,147,0.3,341.1,0.7,341.1,0,0,0,0,-6,6,42,9,8,0,88,400,990,965.8,24.2,0.177,0.06,0.00248,0.237,0.00978,2,0.173,0.41,0.0169,23.8,0.947,0.971,0.92,37.7,36.6,73.2,1760
1997-05-21,1996,8,34,141,479.68,0.33,5,Dry,42,9,8,6,82,147,0.31,332.7,0.69,332.7,0,0,0,0,-6,6,42,9,8,0,88,392,990,965.8,24.2,0.174,0.056,0.00231,0.23,0.00948,2,0.167,0.397,0.0164,23.8,0.946,0.97,0.917,36.8,35.7,71.4,1710
1997-05-22,1996,8,34,142,471.2,0.34,5,Dry,42,9,8,6,82,147,0.31,324.2,0.69,324.2,0,0,0,0,-6,6,42,9,8,0,88,383,990,965.7,24.3,0.171,0.052,0.00214,0.223,0.00918,2,0.161,0.384,0.0158,23.9,0.945,0.97,0.916,35.9,34.8,69.6,1670
1997-05-23,1996,8,34,143,462.72,0.34,5,Dry,42,9,8,6,82,147,0.32,315.7,0.68,315.7,0,0,0,0,-6,6,42,9,8,0,88,375,990,965.7,24.3,0.168,0.048,0.00197,0.216,0.00887,2,0.156,0.371,0.0153,23.9,0.943,0.97,0.915,35,33.9,67.8,1630
1997-05-24,1996,8,34,144,454.79,0.35,5,Dry,42,9,8,6,82,147,0.32,307.8,0.68,307.8,0,0,0,0,-6,6,42,9,8,0,88,367,990,965.6,24.4,0.165,0.0443,0.00182,0.209,0.00859,2,0.15,0.36,0.0148,24,0.942,0.97,0.914,34.1,33.1,66.2,1590
1997-05-25,1996,8,34,145,447.96,0.36,5,Dry,42,9,8,6,82,147,0.33,301,0.67,301,0,0,0,0,-6,6,42,9,8,0,88,360,990,965.6,24.4,0.163,0.0411,0.00168,0.204,0.00835,2,0.146,0.349,0.0143,24,0.941,0.97,0.913,33.4,32.4,64.8,1550
1997-05-26,1996,8,34,146,440.58,0.36,5,Dry,42,9,8,6,82,147,0.33,293.6,0.67,293.6,0,0,0,0,-6,6,42,9,8,0,88,353,990,965.6,24.4,0.16,0.0376,0.00154,0.198,0.00809,2,0.141,0.338,0.0139,24.1,0.939,0.97,0.911,32.6,31.6,63.2,1520
1997-05-27,1996,8,35,147,433.74,0.37,5,Dry,42,9,8,6,82,147,0.34,286.7,0.66,286.7,0,0,0,0,-6,6,42,9,8,0,88,346,990,965.6,24.4,0.158,0.0343,0.0014,0.192,0.00785,2,0.136,0.328,0.0134,24.1,0.938,0.97,0.91,31.8,30.9,61.7,1480
1997-05-28,1996,8,35,148,426.36,0.37,5,Dry,42,9,8,6,82,147,0.34,279.4,0.66,279.4,0,0,0,0,-6,6,42,9,8,0,88,338,990,965.5,24.5,0.155,0.0309,0.00126,0.186,0.00759,2,0.131,0.317,0.0129,24.2,0.936,0.97,0.908,31,30.1,60.1,1440
1997-05-29,1996,8,35,149,419.52,0.38,5,Dry,42,9,8,6,82,147,0.35,272.5,0.65,272.5,0,0,0,0,-6,6,42,9,8,0,88,332,990,965.5,24.5,0.153,0.0276,0.00113,0.18,0.00735,2,0.126,0.307,0.0125,24.2,0.935,0.97,0.907,30.2,29.3,58.7,1410
1997-05-30,1996,8,35,150,413.78,0.38,5,Dry,42,9,8,6,82,147,0.35,266.8,0.65,266.8,0,0,0,0,-6,6,42,9,8,0,88,326,990,965.5,24.5,0.151,0.0249,0.00102,0.175,0.00715,2,0.123,0.298,0.0121,24.2,0.933,0.97,0.905,29.6,28.7,57.4,1380
1997-05-31,1996,8,35,151,407.49,0.39,5,Dry,42,9,8,6,82,147,0.36,260.5,0.64,260.5,0,0,0,0,-6,6,42,9,8,0,88,319,990,965.4,24.6,0.148,0.022,0.000894,0.17,0.00693,2,0.118,0.289,0.0117,24.3,0.932,0.97,0.904,28.9,28,56.1,1350
1997-06-01,1996,9,35,152,401.2,0.39,5,Dry,39,9,7,5,59,119,0.3,282.2,0.7,282.2,0,0,0,0,-5,5,39,9,7,0,64,337,990,965.4,24.6,0.155,0.0322,0.00131,0.187,0.00759,2,0.133,0.32,0.013,24.3,0.937,0.97,0.909,31.5,30.5,61,1460
1997-06-02,1996,9,35,153,394.91,0.4,5,Dry,39,9,7,5,59,119,0.3,275.9,0.7,275.9,0,0,0,0,-5,5,39,9,7,0,64,331,990,965.4,24.6,0.152,0.0292,0.00119,0.182,0.00737,2,0.129,0.31,0.0126,24.3,0.935,0.97,0.907,30.8,29.8,59.7,1430
1997-06-03,1996,9,36,154,388.62,0.4,5,Dry,39,9,7,5,59,119,0.31,269.6,0.69,269.6,0,0,0,0,-5,5,39,9,7,0,64,325,990,965.3,24.7,0.15,0.0263,0.00107,0.176,0.00715,2,0.124,0.301,0.0122,24.4,0.934,0.97,0.906,30.1,29.2,58.3,1400
1997-06-04,1996,9,36,155,382.88,0.41,5,Dry,39,9,7,5,59,119,0.31,263.9,0.69,263.9,0,0,0,0,-5,5,39,9,7,0,64,319,990,965.3,24.7,0.148,0.0236,0.000954,0.172,0.00695,2,0.121,0.292,0.0118,24.4,0.933,0.97,0.905,29.4,28.6,57.1,1370
1997-06-05,1996,9,36,156,377.14,0.42,5,Dry,39,9,7,5,59,119,0.32,258.1,0.68,258.1,0,0,0,0,-5,5,39,9,7,0,64,313,990,965.3,24.7,0.146,0.0208,0.000843,0.167,0.00675,2,0.117,0.284,0.0115,24.4,0.931,0.97,0.903,28.8,27.9,55.9,1340
1997-06-06,1996,9,36,157,371.4,0.42,5,Dry,39,9,7,5,59,119,0.32,252.4,0.68,252.4,0,0,0,0,-5,5,39,9,7,0,64,307,990,965.3,24.7,0.144,0.0181,0.000733,0.162,0.00655,2,0.113,0.275,0.0111,24.5,0.93,0.97,0.902,28.2,27.3,54.6,1310
1997-06-07,1996,9,36,158,366.75,0.43,5,Dry,39,9,7,5,59,119,0.32,247.8,0.68,247.8,0,0,0,0,-5,5,39,9,7,0,64,303,990,965.2,24.8,0.142,0.0168,0.000679,0.159,0.00643,2,0.11,0.269,0.0109,24.5,0.929,0.97,0.901,27.6,26.8,53.6,1290
1997-06-08,1996,9,36,159,361.55,0.43,5,Dry,39,9,7,5,59,119,0.33,242.6,0.67,242.6,0,0,0,0,-5,5,39,9,7,0,64,298,990,965.2,24.8,0.141,0.0164,0.00066,0.157,0.00633,2,0.106,0.263,0.0106,24.5,0.927,0.97,0.899,27,26.2,52.5,1260
1997-06-09,1996,9,36,160,356.36,0.44,5,Dry,39,9,7,5,59,119,0.33,237.4,0.67,237.4,0,0,0,0,-5,5,39,9,7,0,64,292,990,965.2,24.8,0.139,0.0159,0.000642,0.155,0.00623,2,0.103,0.257,0.0104,24.6,0.925,0.97,0.898,26.5,25.7,51.3,1230
1997-06-10,1996,9,37,161,351.16,0.44,5,Dry,39,9,7,5,59,119,0.34,232.2,0.66,232.2,0,0,0,0,-5,5,39,9,7,0,64,287,990,965.2,24.8,0.137,0.0155,0.000623,0.152,0.00613,2,0.0992,0.252,0.0101,24.6,0.924,0.97,0.896,25.9,25.1,50.2,1200
1997-06-11,1996,9,37,162,346.51,0.45,5,Dry,39,9,7,5,59,119,0.34,227.5,0.66,227.5,0,0,0,0,-5,5,39,9,7,0,64,283,990,965.1,24.9,0.135,0.0151,0.000607,0.15,0.00605,1,0.25,0.4,0.0161,24.5,0.959,0.98,0.939,52.3,48.2,48.2,1160
1997-06-12,1996,9,37,163,341.86,0.45,5,Dry,39,9,7,5,59,119,0.35,222.9,0.65,222.9,0,0,0,0,-5,5,39,9,7,0,64,278,990,965.1,24.9,0.134,0.0147,0.00059,0.148,0.00596,1,0.243,0.392,0.0157,24.5,0.959,0.98,0.939,51.3,48.2,48.2,1160
1997-06-13,1996,9,37,164,337.22,0.46,5,Dry,39,9,7,5,59,119,0.35,218.2,0.65,218.2,0,0,0,0,-5,5,39,9,7,0,64,273,990,965.1,24.9,0.132,0.0143,0.000574,0.146,0.00587,1,0.237,0.383,0.0154,24.5,0.958,0.98,0.939,50.3,48.2,48.2,1160
1997-06-14,1996,9,37,165,333.66,0.46,5,Dry,39,9,7,5,59,119,0.36,214.7,0.64,214.7,0,0,0,0,-5,5,39,9,7,0,64,270,990,965.1,24.9,0.131,0.014,0.000561,0.145,0.0058,1,0.232,0.377,0.0151,24.6,0.957,0.98,0.938,49.5,48.2,48.2,1160
1997-06-15,1996,9,37,166,329.56,0.46,5,Dry,39,9,7,5,59,119,0.36,210.6,0.64,210.6,0,0,0,0,-5,5,39,9,7,0,64,266,990,965,25,0.129,0.0136,0.000547,0.143,0.00573,1,0.227,0.37,0.0148,24.6,0.957,0.98,0.937,48.6,47.6,47.6,1140
1997-06-16,1996,9,37,167,325.46,0.47,5,Dry,39,9,7,5,59,119,0.37,206.5,0.63,206.5,0,0,0,0,-5,5,39,9,7,0,64,261,990,965,25,0.128,0.0133,0.000533,0.141,0.00565,1,0.221,0.362,0.0145,24.6,0.956,0.98,0.937,47.6,46.7,46.7,1120
1997-06-17,1996,9,38,168,321.36,0.47,5,Dry,39,9,7,5,59,119,0.37,202.4,0.63,202.4,0,0,0,0,-5,5,39,9,7,0,64,257,990,965,25,0.126,0.013,0.000518,0.139,0.00557,1,0.216,0.355,0.0142,24.6,0.955,0.98,0.936,46.7,45.8,45.8,1100
1997-06-18,1996,9,38,169,317.25,0.48,5,Dry,39,9,7,5,59,119,0.38,198.3,0.63,198.3,0,0,0,0,-5,5,39,9,7,0,64,253,990,965,25,0.125,0.0126,0.000504,0.138,0.0055,1,0.21,0.348,0.0139,24.7,0.954,0.98,0.935,45.8,44.8,44.8,1080
1997-06-19,1996,9,38,170,313.15,0.48,5,Dry,39,9,7,5,59,119,0.38,194.2,0.62,194.2,0,0,0,0,-5,5,39,9,7,0,64,249,990,965,25,0.123,0.0123,0.000489,0.136,0.00542,1,0.205,0.34,0.0136,24.7,0.953,0.98,0.934,44.8,43.9,43.9,1050
1997-06-20,1996,9,38,171,309.05,0.49,5,Dry,39,9,7,5,59,119,0.39,190.1,0.61,190.1,0,0,0,0,-5,5,39,9,7,0,64,245,990,964.9,25.1,0.122,0.0119,0.000475,0.134,0.00535,1,0.199,0.333,0.0133,24.7,0.952,0.98,0.933,43.9,43,43,1030
1997-06-21,1996,9,38,172,305.5,0.49,5,Dry,39,9,7,5,59,119,0.39,186.5,0.61,186.5,0,0,0,0,-5,5,39,9,7,0,64,242,990,964.9,25.1,0.121,0.0116,0.000463,0.132,0.00528,1,0.194,0.327,0.013,24.7,0.951,0.98,0.932,43,42.2,42.2,1010
1997-06-22,1996,9,38,173,301.94,0.5,5,Dry,39,9,7,5,59,119,0.39,182.9,0.61,182.9,0,0,0,0,-5,5,39,9,7,0,64,238,990,964.9,25.1,0.12,0.0113,0.00045,0.131,0.00521,1,0.189,0.32,0.0128,24.8,0.95,0.98,0.931,42.2,41.4,41.4,993
1997-06-23,1996,9,38,174,298.39,0.5,5,Dry,39,9,7,5,59,119,0.4,179.4,0.6,179.4,0,0,0,0,-5,5,39,9,7,0,64,234,990,964.9,25.1,0.118,0.011,0.000438,0.129,0.00515,1,0.185,0.314,0.0125,24.8,0.948,0.979,0.929,41.4,40.5,40.5,972
1997-06-24,1996,9,39,175,294.83,0.51,5,Dry,39,9,7,5,59,119,0.4,175.8,0.6,175.8,0,0,0,0,-5,5,39,9,7,0,64,231,990,964.9,25.1,0.117,0.0107,0.000426,0.128,0.00508,1,0.18,0.308,0.0122,24.8,0.947,0.977,0.926,40.5,39.6,39.6,951
1997-06-25,1996,9,39,176,292.37,0.51,5,Dry,39,9,7,5,59,119,0.41,173.4,0.59,173.4,0,0,0,0,-5,5,39,9,7,0,64,228,990,964.9,25.1,0.116,0.0105,0.000417,0.127,0.00504,1,0.177,0.303,0.0121,24.8,0.947,0.976,0.924,40,39,39,936
1997-06-26,1996,9,39,177,289.36,0.51,5,Dry,39,9,7,5,59,119,0.41,170.4,0.59,170.4,0,0,0,0,-5,5,39,9,7,0,64,225,990,964.9,25.1,0.115,0.0102,0.000407,0.125,0.00498,1,0.172,0.298,0.0118,24.8,0.946,0.974,0.921,39.3,38.2,38.2,918
1997-06-27,1996,9,39,178,286.36,0.52,5,Dry,39,9,7,5,59,119,0.42,167.4,0.58,167.4,0,0,0,0,-5,5,39,9,7,0,64,222,990,964.8,25.2,0.114,0.00998,0.000397,0.124,0.00493,1,0.168,0.292,0.0116,24.9,0.945,0.973,0.919,38.5,37.5,37.5,900
1997-06-28,1996,9,39,179,283.35,0.52,5,Dry,39,9,7,5,59,119,0.42,164.3,0.58,164.3,0,0,0,0,-5,5,39,9,7,0,64,219,990,964.8,25.2,0.113,0.00972,0.000386,0.123,0.00487,1,0.164,0.287,0.0114,24.9,0.944,0.971,0.917,37.8,36.8,36.8,882
1997-06-29,1996,9,39,180,280.34,0.52,5,Dry,39,9,7,5,59,119,0.42,161.3,0.58,161.3,0,0,0,0,-5,5,39,9,7,0,64,216,990,964.8,25.2,0.112,0.00946,0.000376,0.121,0.00482,1,0.16,0.282,0.0112,24.9,0.943,0.97,0.915,37.1,36,36,865
1997-06-30,1996,9,39,181,277.33,0.53,5,Dry,39,9,7,5,59,119,0.43,158.3,0.57,158.3,0,0,0,0,-5,5,39,9,7,0,64,213,990,964.8,25.2,0.111,0.00921,0.000366,0.12,0.00476,1,0.156,0.276,0.011,24.9,0.942,0.97,0.914,36.4,35.3,35.3,848
1997-07-01,1996,10,40,182,274.33,0.53,5,Dry,37,8,6,4,53,108,0.39,166.3,0.61,166.3,0,0,0,0,-4,4,37,8,6,0,57,217,990,964.8,25.2,0.112,0.00989,0.000392,0.122,0.00485,1,0.167,0.289,0.0115,24.9,0.944,0.973,0.918,38.4,37.3,37.3,896
1997-07-02,1996,10,40,183,271.86,0.54,5,Dry,37,8,6,4,53,108,0.4,163.9,0.6,163.9,0,0,0,0,-4,4,37,8,6,0,57,215,990,964.8,25.2,0.111,0.00968,0.000384,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.916,37.8,36.7,36.7,881
1997-07-03,1996,10,40,184,269.4,0.54,5,Dry,37,8,6,4,53,108,0.4,161.4,0.6,161.4,0,0,0,0,-4,4,37,8,6,0,57,212,990,964.8,25.2,0.11,0.00947,0.000375,0.12,0.00476,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,867
1997-07-04,1996,10,40,185,266.94,0.54,5,Dry,37,8,6,4,53,108,0.41,158.9,0.59,158.9,0,0,0,0,-4,4,37,8,6,0,57,210,990,964.8,25.2,0.11,0.00926,0.000367,0.119,0.00471,1,0.157,0.276,0.0109,25,0.942,0.97,0.914,36.6,35.5,35.5,853
1997-07-05,1996,10,40,186,264.48,0.55,5,Dry,37,8,6,4,53,108,0.41,156.5,0.59,156.5,0,0,0,0,-4,4,37,8,6,0,57,207,990,964.8,25.2,0.109,0.00905,0.000359,0.118,0.00467,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.1,35,35,840
1997-07-06,1996,10,40,187,262.02,0.55,5,Dry,37,8,6,4,53,108,0.41,154,0.59,154,0,0,0,0,-4,4,37,8,6,0,57,205,990,964.7,25.3,0.108,0.00884,0.00035,0.117,0.00462,1,0.15,0.267,0.0106,25,0.94,0.97,0.912,35.5,34.4,34.4,826
1997-07-07,1996,10,40,188,259.56,0.56,5,Dry,37,8,6,4,53,108,0.42,151.6,0.58,151.6,0,0,0,0,-4,4,37,8,6,0,57,203,990,964.7,25.3,0.107,0.00863,0.000342,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.911,34.9,33.9,33.9,813
1997-07-08,1996,10,41,189,258.19,0.56,5,Dry,37,8,6,4,53,108,0.42,150.2,0.58,150.2,0,0,0,0,-4,4,37,8,6,0,57,201,990,964.7,25.3,0.107,0.00852,0.000337,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,805
1997-07-09,1996,10,41,190,256.28,0.56,5,Dry,37,8,6,4,53,108,0.42,148.3,0.58,148.3,0,0,0,0,-4,4,37,8,6,0,57,199,990,964.7,25.3,0.106,0.00835,0.000331,0.114,0.00452,1,0.143,0.257,0.0102,25,0.938,0.97,0.91,34.1,33.1,33.1,795
1997-07-10,1996,10,41,191,254.36,0.57,5,Dry,37,8,6,4,53,108,0.42,146.4,0.57,146.4,0,0,0,0,-4,4,37,8,6,0,57,197,990,964.7,25.3,0.105,0.00819,0.000324,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,784
1997-07-11,1996,10,41,192,252.45,0.57,5,Dry,37,8,6,4,53,108,0.43,144.4,0.57,144.4,0,0,0,0,-4,4,37,8,6,0,57,195,990,964.7,25.3,0.105,0.00803,0.000317,0.113,0.00445,1,0.138,0.25,0.00989,25,0.937,0.97,0.909,33.2,32.2,32.2,774
1997-07-12,1996,10,41,193,250.54,0.57,5,Dry,37,8,6,4,53,108,0.43,142.5,0.57,142.5,0,0,0,0,-4,4,37,8,6,0,57,194,990,964.7,25.3,0.104,0.00787,0.000311,0.112,0.00442,1,0.135,0.247,0.00975,25.1,0.936,0.97,0.908,32.8,31.8,31.8,763
1997-07-13,1996,10,41,194,248.62,0.58,5,Dry,37,8,6,4,53,108,0.43,140.6,0.57,140.6,0,0,0,0,-4,4,37,8,6,0,57,192,990,964.7,25.3,0.103,0.0077,0.000304,0.111,0.00438,1,0.132,0.243,0.00961,25.1,0.935,0.97,0.907,32.3,31.4,31.4,753
1997-07-14,1996,10,41,195,246.71,0.58,5,Dry,37,8,6,4,53,108,0.44,138.7,0.56,138.7,0,0,0,0,-4,4,37,8,6,0,57,190,990,964.7,25.3,0.102,0.00754,0.000298,0.11,0.00435,1,0.13,0.24,0.00947,25.1,0.934,0.97,0.906,31.9,30.9,30.9,742
1997-07-15,1996,10,42,196,244.79,0.58,5,Dry,37,8,6,4,53,108,0.44,136.8,0.56,136.8,0,0,0,0,-4,4,37,8,6,0,57,188,990,964.7,25.3,0.102,0.00738,0.000291,0.109,0.00431,1,0.127,0.236,0.00933,25.1,0.934,0.97,0.906,31.4,30.5,30.5,732
1997-07-16,1996,10,42,197,242.88,0.59,5,Dry,37,8,6,4,53,108,0.45,134.9,0.56,134.9,0,0,0,0,-4,4,37,8,6,0,57,186,990,964.7,25.3,0.101,0.00721,0.000285,0.108,0.00428,1,0.125,0.233,0.00919,25.1,0.933,0.97,0.905,31,30.1,30.1,721
1997-07-17,1996,10,42,198,240.97,0.59,5,Dry,37,8,6,4,53,108,0.45,133,0.55,133,0,0,0,0,-4,4,37,8,6,0,57,184,990,964.6,25.4,0.1,0.00705,0.000278,0.108,0.00424,1,0.122,0.23,0.00905,25.1,0.932,0.97,0.904,30.5,29.6,29.6,711
1997-07-18,1996,10,42,199,239.05,0.6,5,Dry,37,8,6,4,53,108,0.45,131.1,0.55,131.1,0,0,0,0,-4,4,37,8,6,0,57,182,990,964.6,25.4,0.0998,0.00689,0.000272,0.107,0.00421,1,0.119,0.226,0.00891,25.1,0.931,0.97,0.903,30.1,29.2,29.2,700
1997-07-19,1996,10,42,200,237.14,0.6,5,Dry,37,8,6,4,53,108,0.46,129.1,0.55,129.1,0,0,0,0,-4,4,37,8,6,0,57,180,990,964.6,25.4,0.0991,0.00673,0.000265,0.106,0.00417,1,0.117,0.223,0.00877,25.2,0.93,0.97,0.902,29.6,28.8,28.8,690
1997-07-20,1996,10,42,201,235.22,0.61,5,Dry,37,8,6,4,53,108,0.46,127.2,0.54,127.2,0,0,0,0,-4,4,37,8,6,0,57,178,990,964.6,25.4,0.0984,0.00656,0.000259,0.105,0.00414,1,0.114,0.219,0.00864,25.2,0.93,0.97,0.902,29.2,28.3,28.3,680
1997-07-21,1996,10,42,202,233.31,0.61,5,Dry,37,8,6,4,53,108,0.46,125.3,0.54,125.3,0,0,0,0,-4,4,37,8,6,0,57,176,990,964.6,25.4,0.0978,0.0064,0.000252,0.104,0.0041,1,0.112,0.216,0.0085,25.2,0.929,0.97,0.901,28.7,27.9,27.9,669
1997-07-22,1996,10,43,203,231.4,0.61,5,Dry,37,8,6,4,53,108,0.47,123.4,0.53,123.4,0,0,0,0,-4,4,37,8,6,0,57,174,990,964.6,25.4,0.0971,0.00624,0.000246,0.103,0.00407,1,0.109,0.212,0.00836,25.2,0.928,0.97,0.9,28.3,27.4,27.4,659
1997-07-23,1996,10,43,204,229.48,0.62,5,Dry,37,8,6,4,53,108,0.47,121.5,0.53,121.5,0,0,0,0,-4,4,37,8,6,0,57,172,990,964.6,25.4,0.0964,0.00608,0.000239,0.102,0.00403,1,0.106,0.209,0.00822,25.2,0.926,0.97,0.899,27.8,27,27,648
1997-07-24,1996,10,43,205,227.57,0.62,5,Dry,37,8,6,4,53,108,0.47,119.6,0.53,119.6,0,0,0,0,-4,4,37,8,6,0,57,171,990,964.6,25.4,0.0957,0.00591,0.000232,0.102,0.004,1,0.104,0.206,0.00808,25.2,0.925,0.97,0.897,27.4,26.5,26.5,637
1997-07-25,1996,10,43,206,225.65,0.62,5,Dry,37,8,6,4,53,108,0.48,117.7,0.52,117.7,0,0,0,0,-4,4,37,8,6,0,57,169,990,964.6,25.4,0.0951,0.00575,0.000226,0.101,0.00396,1,0.101,0.202,0.00794,25.2,0.924,0.97,0.896,26.9,26.1,26.1,626
1997-07-26,1996,10,43,207,223.74,0.63,5,Dry,37,8,6,4,53,108,0.48,115.7,0.52,115.7,0,0,0,0,-4,4,37,8,6,0,57,167,990,964.5,25.5,0.0944,0.00559,0.000219,0.1,0.00393,1,0.0987,0.199,0.00781,25.3,0.922,0.97,0.895,26.4,25.6,25.6,616
1997-07-27,1996,10,43,208,221.83,0.63,5,Dry,37,8,6,4,53,108,0.49,113.8,0.51,113.8,0,0,0,0,-4,4,37,8,6,0,57,165,990,964.5,25.5,0.0937,0.00543,0.000213,0.0991,0.00389,1,0.0962,0.195,0.00767,25.3,0.921,0.97,0.893,26,25.2,25.2,605
1997-07-28,1996,10,43,209,219.91,0.64,5,Dry,37,8,6,4,53,108,0.49,111.9,0.51,111.9,0,0,0,0,-4,4,37,8,6,0,57,163,990,964.5,25.5,0.093,0.00526,0.000207,0.0983,0.00386,1,0.0936,0.192,0.00753,25.3,0.92,0.97,0.892,25.5,24.8,24.8,594
1997-07-29,1996,10,44,210,218,0.64,5,Dry,37,8,6,4,53,108,0.49,110,0.51,110,0,0,0,0,-4,4,37,8,6,0,57,161,990,964.5,25.5,0.0924,0.0051,0.0002,0.0975,0.00382,1,0.091,0.188,0.00739,25.3,0.918,0.97,0.891,25.1,24.3,24.3,583
1997-07-30,1996,10,44,211,216.63,0.65,5,Dry,37,8,6,4,53,108,0.5,108.6,0.5,108.6,0,0,0,0,-4,4,37,8,6,0,57,160,990,964.5,25.5,0.0919,0.00498,0.000195,0.0969,0.0038,1,0.0892,0.186,0.00729,25.3,0.917,0.97,0.89,24.7,24,24,576
1997-07-31,1996,10,44,212,215.26,0.65,5,Dry,37,8,6,4,53,108,0.5,107.3,0.5,107.3,0,0,0,0,-4,4,37,8,6,0,57,158,990,964.5,25.5,0.0914,0.00487,0.000191,0.0963,0.00377,1,0.0873,0.184,0.0072,25.3,0.916,0.97,0.889,24.4,23.7,23.7,568
1997-08-01,1996,11,44,213,212.8,0.66,5,Dry,34,7,5,3,44,93,0.44,119.8,0.56,119.8,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.094,0.00593,0.000232,0.1,0.00392,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
1997-08-02,1996,11,44,214,210.34,0.66,5,Dry,34,7,5,3,44,93,0.44,117.3,0.56,117.3,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.0932,0.00572,0.000224,0.0989,0.00387,1,0.101,0.2,0.00782,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
1997-08-03,1996,11,44,215,207.33,0.67,5,Dry,34,7,5,3,44,93,0.45,114.3,0.55,114.3,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.0921,0.00547,0.000214,0.0976,0.00382,1,0.0968,0.194,0.00761,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1997-08-04,1996,11,44,216,204.33,0.68,5,Dry,34,7,5,3,44,93,0.46,111.3,0.55,111.3,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.0911,0.00521,0.000204,0.0963,0.00376,1,0.0928,0.189,0.00739,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1997-08-05,1996,11,45,217,201.32,0.69,5,Dry,34,7,5,3,44,93,0.46,108.3,0.54,108.3,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.09,0.00496,0.000194,0.095,0.00371,1,0.0887,0.184,0.00718,25.4,0,0,0,0,0,0,0
1997-08-06,1996,11,45,218,198.86,0.7,5,Dry,34,7,5,3,44,93,0.47,105.9,0.53,105.9,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.0891,0.00475,0.000185,0.0939,0.00367,1,0.0854,0.179,0.007,25.4,0,0,0,0,0,0,0
1997-08-07,1996,11,45,219,196.4,0.71,5,Dry,34,7,5,3,44,93,0.47,103.4,0.53,103.4,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.0883,0.00454,0.000177,0.0928,0.00363,1,0.0821,0.175,0.00683,25.4,0,0,0,0,0,0,0
1997-08-08,1996,11,45,220,193.93,0.72,5,Dry,34,7,5,3,44,93,0.48,100.9,0.52,100.9,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0874,0.00433,0.000169,0.0917,0.00358,1,0.0788,0.17,0.00666,25.4,0,0,0,0,0,0,0
1997-08-09,1996,11,45,221,191.47,0.72,5,Dry,34,7,5,3,44,93,0.49,98.47,0.51,98.47,0,0,0,0,-3,3,34,7,5,0,47,144,990,964.4,25.6,0.0865,0.00412,0.000161,0.0906,0.00354,1,0.0754,0.166,0.00649,25.4,0,0,0,0,0,0,0
1997-08-10,1996,11,45,222,190.11,0.73,5,Dry,34,7,5,3,44,93,0.49,97.11,0.51,97.11,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.086,0.004,0.000157,0.09,0.00352,1,0.0736,0.164,0.0064,25.4,0,0,0,0,0,0,0
1997-08-11,1996,11,45,223,188.19,0.73,5,Dry,34,7,5,3,44,93,0.49,95.19,0.51,95.19,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0854,0.00384,0.00015,0.0892,0.00349,1,0.071,0.16,0.00626,25.4,0,0,0,0,0,0,0
1997-08-12,1996,11,46,224,186.28,0.74,5,Dry,34,7,5,3,44,93,0.5,93.28,0.5,93.28,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0847,0.00368,0.000144,0.0884,0.00346,1,0.0684,0.157,0.00613,25.4,0,0,0,0,0,0,0
1997-08-13,1996,11,46,225,184.36,0.75,5,Dry,34,7,5,3,44,93,0.5,91.36,0.5,91.36,0,0,0,0,-3,3,34,7,5,0,47,137,990,964.4,25.6,0.084,0.00352,0.000137,0.0875,0.00342,1,0.0658,0.153,0.006,25.4,0,0,0,0,0,0,0
1997-08-14,1996,11,46,226,182.45,0.75,5,Dry,34,7,5,3,44,93,0.51,89.45,0.49,89.45,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.0833,0.00335,0.000131,0.0867,0.00339,1,0.0633,0.15,0.00587,25.4,0,0,0,0,0,0,0
1997-08-15,1996,11,46,227,180.54,0.76,5,Dry,34,7,5,3,44,93,0.52,87.54,0.48,87.54,0,0,0,0,-3,3,34,7,5,0,47,134,990,964.4,25.6,0.0827,0.00319,0.000125,0.0859,0.00336,1,0.0607,0.147,0.00573,25.4,0,0,0,0,0,0,0
1997-08-16,1996,11,46,228,178.62,0.77,5,Dry,34,7,5,3,44,93,0.52,85.62,0.48,85.62,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.082,0.00303,0.000118,0.085,0.00333,1,0.0581,0.143,0.0056,25.4,0,0,0,0,0,0,0
1997-08-17,1996,11,46,229,176.71,0.77,5,Dry,34,7,5,3,44,93,0.53,83.71,0.47,83.71,0,0,0,0,-3,3,34,7,5,0,47,130,990,964.4,25.6,0.0813,0.00287,0.000112,0.0842,0.00329,1,0.0555,0.14,0.00547,25.4,0,0,0,0,0,0,0
1997-08-18,1996,11,46,230,174.79,0.78,5,Dry,34,7,5,3,44,93,0.53,81.79,0.47,81.79,0,0,0,0,-3,3,34,7,5,0,47,128,990,964.5,25.5,0.0806,0.0027,0.000106,0.0833,0.00326,1,0.0529,0.136,0.00533,25.4,0,0,0,0,0,0,0
1997-08-19,1996,11,47,231,172.88,0.79,5,Dry,34,7,5,3,44,93,0.54,79.88,0.46,79.88,0,0,0,0,-3,3,34,7,5,0,47,126,990,964.5,25.5,0.08,0.00254,0.0000994,0.0825,0.00323,1,0.0503,0.133,0.0052,25.4,0,0,0,0,0,0,0
1997-08-20,1996,11,47,232,171.51,0.79,5,Dry,34,7,5,3,44,93,0.54,78.51,0.46,78.51,0,0,0,0,-3,3,34,7,5,0,47,125,990,964.5,25.5,0.0795,0.00242,0.0000949,0.0819,0.00321,1,0.0485,0.13,0.0051,25.4,0,0,0,0,0,0,0
1997-08-21,1996,11,47,233,170.15,0.79,5,Dry,34,7,5,3,44,93,0.55,77.15,0.45,77.15,0,0,0,0,-3,3,34,7,5,0,47,123,990,964.5,25.5,0.079,0.00231,0.0000904,0.0813,0.00318,1,0.0467,0.128,0.00501,25.4,0,0,0,0,0,0,0
1997-08-22,1996,11,47,234,168.78,0.8,5,Dry,34,7,5,3,44,93,0.55,75.78,0.45,75.78,0,0,0,0,-3,3,34,7,5,0,47,122,990,964.5,25.5,0.0785,0.00219,0.0000858,0.0807,0.00316,1,0.0448,0.126,0.00491,25.4,0,0,0,0,0,0,0
1997-08-23,1996,11,47,235,167.41,0.8,5,Dry,34,7,5,3,44,93,0.56,74.41,0.44,74.41,0,0,0,0,-3,3,34,7,5,0,47,120,990,964.5,25.5,0.078,0.00207,0.0000813,0.0801,0.00314,1,0.043,0.123,0.00482,25.4,0,0,0,0,0,0,0
1997-08-24,1996,11,47,236,166.04,0.81,5,Dry,34,7,5,3,44,93,0.56,73.04,0.44,73.04,0,0,0,0,-3,3,34,7,5,0,47,119,990,964.5,25.5,0.0775,0.00196,0.0000767,0.0795,0.00311,1,0.0411,0.121,0.00472,25.4,0,0,0,0,0,0,0
1997-08-25,1996,11,47,237,164.68,0.81,5,Dry,34,7,5,3,44,93,0.56,71.68,0.43,71.68,0,0,0,0,-3,3,34,7,5,0,47,118,990,964.5,25.5,0.0771,0.00184,0.0000722,0.0789,0.00309,1,0.0393,0.118,0.00463,25.4,0,0,0,0,0,0,0
1997-08-26,1996,11,48,238,163.31,0.82,5,Dry,34,7,5,3,44,93,0.57,70.31,0.43,70.31,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0766,0.00173,0.0000676,0.0783,0.00307,1,0.0374,0.116,0.00453,25.4,0,0,0,0,0,0,0
1997-08-27,1996,11,48,239,161.94,0.82,5,Dry,34,7,5,3,44,93,0.57,68.94,0.43,68.94,0,0,0,0,-3,3,34,7,5,0,47,115,990,964.5,25.5,0.0761,0.00161,0.0000631,0.0777,0.00304,1,0.0356,0.113,0.00444,25.4,0,0,0,0,0,0,0
1997-08-28,1996,11,48,240,160.58,0.83,5,Dry,34,7,5,3,44,93,0.58,67.58,0.42,67.58,0,0,0,0,-3,3,34,7,5,0,47,114,990,964.5,25.5,0.0756,0.00149,0.0000586,0.0771,0.00302,1,0.0337,0.111,0.00434,25.4,0,0,0,0,0,0,0
1997-08-29,1996,11,48,241,159.21,0.83,5,Dry,34,7,5,3,44,93,0.58,66.21,0.42,66.21,0,0,0,0,-3,3,34,7,5,0,47,112,990,964.5,25.5,0.0751,0.00138,0.000054,0.0765,0.003,1,0.0319,0.108,0.00425,25.4,0,0,0,0,0,0,0
1997-08-30,1996,11,48,242,158.93,0.83,5,Dry,34,7,5,3,44,93,0.58,65.93,0.41,65.93,0,0,0,0,-3,3,34,7,5,0,47,112,990,964.5,25.5,0.075,0.00135,0.0000531,0.0764,0.00299,1,0.0315,0.108,0.00423,25.4,0,0,0,0,0,0,0
1997-08-31,1996,11,48,243,158.11,0.84,5,Dry,34,7,5,3,44,93,0.59,65.11,0.41,65.11,0,0,0,0,-3,3,34,7,5,0,47,111,990,964.5,25.5,0.0747,0.00128,0.0000503,0.076,0.00298,1,0.0304,0.106,0.00417,25.4,0,0,0,0,0,0,0
1997-09-01,1996,12,48,244,156.75,0.84,5,Dry,30,6,4,2,30,72,0.46,84.75,0.54,84.75,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0796,0.00295,0.000116,0.0825,0.00323,1,0.0569,0.139,0.00546,25.4,0.928,0.962,0.893,19.6,18.8,18.8,452
1997-09-02,1996,12,49,245,154.29,0.85,5,Dry,30,6,4,2,30,72,0.47,82.29,0.53,82.29,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0787,0.00274,0.000108,0.0814,0.00319,1,0.0536,0.135,0.00529,25.4,0.931,0.961,0.895,19.1,18.3,18.3,440
1997-09-03,1996,12,49,246,151.83,0.85,5,Dry,30,6,4,2,30,72,0.47,79.83,0.53,79.83,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0778,0.00254,0.0000994,0.0804,0.00315,1,0.0503,0.131,0.00512,25.4,0.934,0.96,0.896,18.6,17.8,17.8,427
1997-09-04,1996,12,49,247,150.46,0.86,5,Dry,30,6,4,2,30,72,0.48,78.46,0.52,78.46,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0773,0.00242,0.0000949,0.0798,0.00313,1,0.0484,0.128,0.00503,25.4,0.935,0.96,0.898,18.3,17.5,17.5,421
1997-09-05,1996,12,49,248,148.54,0.86,5,Dry,30,6,4,2,30,72,0.48,76.54,0.52,76.54,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0767,0.00226,0.0000885,0.0789,0.00309,1,0.0458,0.125,0.00489,25.4,0.938,0.96,0.9,17.9,17.1,17.1,412
1997-09-06,1996,12,49,249,146.63,0.87,5,Dry,30,6,4,2,30,72,0.49,74.63,0.51,74.63,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.076,0.00209,0.0000821,0.0781,0.00306,1,0.0433,0.121,0.00476,25.4,0.938,0.96,0.901,17.4,16.7,16.7,401
1997-09-07,1996,12,49,250,144.72,0.88,5,Dry,30,6,4,2,30,72,0.5,72.72,0.5,72.72,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0753,0.00193,0.0000757,0.0772,0.00303,1,0.0407,0.118,0.00462,25.4,0.928,0.96,0.891,16.8,16.1,16.1,387
1997-09-08,1996,12,49,251,142.8,0.88,5,Dry,30,6,4,2,30,72,0.5,70.8,0.5,70.8,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0746,0.00177,0.0000693,0.0764,0.003,1,0.0381,0.114,0.00449,25.4,0.917,0.96,0.881,16.2,15.5,15.5,373
1997-09-09,1996,12,50,252,140.89,0.89,5,Dry,30,6,4,2,30,72,0.51,68.89,0.49,68.89,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.074,0.00161,0.000063,0.0756,0.00296,1,0.0355,0.111,0.00436,25.4,0.907,0.96,0.871,15.6,14.9,14.9,358
1997-09-10,1996,12,50,253,138.97,0.89,5,Dry,30,6,4,2,30,72,0.52,66.97,0.48,66.97,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0733,0.00144,0.0000566,0.0747,0.00293,1,0.0329,0.108,0.00422,25.4,0.896,0.96,0.86,14.9,14.4,14.4,344
1997-09-11,1996,12,50,254,137.61,0.89,5,Dry,30,6,4,2,30,72,0.52,65.61,0.48,65.61,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.0728,0.00133,0.000052,0.0741,0.00291,1,0.0311,0.105,0.00413,25.4,0.889,0.96,0.853,14.5,13.9,13.9,335
1997-09-12,1996,12,50,255,136.24,0.9,5,Dry,30,6,4,2,30,72,0.53,64.24,0.47,64.24,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0723,0.00121,0.0000475,0.0735,0.00288,1,0.0292,0.103,0.00403,25.4,0.881,0.96,0.846,14.1,13.5,13.5,325
1997-09-13,1996,12,50,256,134.87,0.9,5,Dry,30,6,4,2,30,72,0.53,62.87,0.47,62.87,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0718,0.00109,0.0000429,0.0729,0.00286,1,0.0274,0.1,0.00393,25.4,0.874,0.96,0.839,13.7,13.1,13.1,315
1997-09-14,1996,12,50,257,134.6,0.9,5,Dry,30,6,4,2,30,72,0.54,62.6,0.47,62.6,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0717,0.00107,0.000042,0.0728,0.00286,1,0.027,0.0998,0.00391,25.4,0,0,0,0,0,0,0
1997-09-15,1996,12,50,258,133.78,0.9,5,Dry,30,6,4,2,30,72,0.54,61.78,0.46,61.78,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0715,0.001,0.0000393,0.0725,0.00284,1,0.0259,0.0984,0.00386,25.4,0,0,0,0,0,0,0
1997-09-16,1996,12,51,259,132.41,0.9,5,Dry,30,6,4,2,30,72,0.54,60.41,0.46,60.41,0,0,0,0,-2,2,30,6,4,0,32,100,990,964.5,25.5,0.071,0.000885,0.0000347,0.0719,0.00282,1,0.0241,0.0959,0.00376,25.4,0,0,0,0,0,0,0
1997-09-17,1996,12,51,260,131.04,0.91,5,Dry,30,6,4,2,30,72,0.55,59.04,0.45,59.04,0,0,0,0,-2,2,30,6,4,0,32,99,990,964.5,25.5,0.0708,0.000768,0.0000301,0.0716,0.00281,1,0.0222,0.0938,0.00368,25.4,0,0,0,0,0,0,0
1997-09-18,1996,12,51,261,129.68,0.91,5,Dry,30,6,4,2,30,72,0.56,57.68,0.45,57.68,0,0,0,0,-2,2,30,6,4,0,32,97.7,990,964.5,25.5,0.0708,0.000653,0.0000256,0.0715,0.0028,1,0.0204,0.0918,0.0036,25.4,0,0,0,0,0,0,0
1997-09-19,1996,12,51,262,128.31,0.91,5,Dry,30,6,4,2,30,72,0.56,56.31,0.44,56.31,0,0,0,0,-2,2,30,6,4,0,32,96.3,990,964.5,25.5,0.0708,0.000536,0.000021,0.0714,0.0028,1,0.0185,0.0899,0.00352,25.4,0,0,0,0,0,0,0
1997-09-20,1996,12,51,263,126.94,0.92,5,Dry,30,6,4,2,30,72,0.57,54.94,0.43,54.94,0,0,0,0,-2,2,30,6,4,0,32,94.9,990,964.5,25.5,0.0708,0.00042,0.0000165,0.0712,0.00279,1,0.0167,0.0879,0.00345,25.4,0,0,0,0,0,0,0
1997-09-21,1996,12,51,264,125.58,0.92,5,Dry,30,6,4,2,30,72,0.57,53.58,0.43,53.58,0,0,0,0,-2,2,30,6,4,0,32,93.6,990,964.5,25.5,0.0708,0.000304,0.0000119,0.0711,0.00279,1,0.0148,0.086,0.00337,25.4,0,0,0,0,0,0,0
1997-09-22,1996,12,51,265,124.21,0.92,5,Dry,30,6,4,2,30,72,0.58,52.21,0.42,52.21,0,0,0,0,-2,2,30,6,4,0,32,92.2,990,964.5,25.5,0.0708,0.000188,0.00000737,0.071,0.00278,1,0.013,0.084,0.00329,25.4,0,0,0,0,0,0,0
1997-09-23,1996,12,52,266,122.84,0.93,5,Dry,30,6,4,2,30,72,0.59,50.84,0.41,50.84,0,0,0,0,-2,2,30,6,4,0,32,90.8,990,964.5,25.5,0.0708,0.0000714,0.0000028,0.0709,0.00278,1,0.0111,0.082,0.00322,25.4,0,0,0,0,0,0,0
1997-09-24,1996,12,52,267,122.57,0.93,5,Dry,30,6,4,2,30,72,0.59,50.57,0.41,50.57,0,0,0,0,-2,2,30,6,4,0,32,90.6,990,964.5,25.5,0.0708,0.0000485,0.0000019,0.0709,0.00278,1,0.0108,0.0816,0.0032,25.4,0,0,0,0,0,0,0
1997-09-25,1996,12,52,268,120.65,0.93,5,Dry,30,6,4,2,30,72,0.6,48.65,0.4,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-09-26,1996,12,52,269,120.38,0.93,5,Dry,30,6,4,2,30,72,0.6,48.38,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-09-27,1996,12,52,270,119.56,0.93,5,Dry,30,6,4,2,30,72,0.6,47.56,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-09-28,1996,12,52,271,118.74,0.94,5,Dry,30,6,4,2,30,72,0.61,46.74,0.39,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-09-29,1996,12,52,272,117.92,0.94,5,Dry,30,6,4,2,30,72,0.61,45.92,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-09-30,1996,12,53,273,117.1,0.94,5,Dry,30,6,4,2,30,72,0.61,45.1,0.39,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-10-01,1997,1,1,274,116.28,0.94,5,Dry,24,4,2,2,20,52,0.45,64.28,0.55,64.28,0,0,0,0,-2,2,24,4,2,0,22,94.3,990,964.5,25.5,0.0708,0.00121,0.0000476,0.072,0.00283,1,0.0293,0.101,0.00397,25.4,0.882,0.96,0.846,14.1,13.5,13.5,325
1997-10-02,1997,1,1,275,115.46,0.94,5,Dry,24,4,2,2,20,52,0.45,63.46,0.55,63.46,0,0,0,0,-2,2,24,4,2,0,22,93.5,990,964.5,25.5,0.0708,0.00114,0.0000449,0.072,0.00282,1,0.0282,0.1,0.00393,25.4,0.877,0.96,0.842,13.9,13.3,13.3,319
1997-10-03,1997,1,1,276,115.18,0.95,5,Dry,24,4,2,2,20,52,0.45,63.18,0.55,63.18,0,0,0,0,-2,2,24,4,2,0,22,93.2,990,964.5,25.5,0.0708,0.00112,0.0000439,0.0719,0.00282,1,0.0278,0.0997,0.00391,25.4,0,0,0,0,0,0,0
1997-10-04,1997,1,1,277,114.91,0.95,5,Dry,24,4,2,2,20,52,0.45,62.91,0.55,62.91,0,0,0,0,-2,2,24,4,2,0,22,92.9,990,964.5,25.5,0.0708,0.0011,0.000043,0.0719,0.00282,1,0.0274,0.0994,0.0039,25.4,0,0,0,0,0,0,0
1997-10-05,1997,1,1,278,114.64,0.95,5,Dry,24,4,2,2,20,52,0.45,62.64,0.55,62.64,0,0,0,0,-2,2,24,4,2,0,22,92.6,990,964.5,25.5,0.0708,0.00107,0.0000421,0.0719,0.00282,1,0.0271,0.099,0.00388,25.4,0,0,0,0,0,0,0
1997-10-06,1997,1,1,279,113.82,0.95,5,Dry,24,4,2,2,20,52,0.46,61.82,0.54,61.82,0,0,0,0,-2,2,24,4,2,0,22,91.8,990,964.5,25.5,0.0708,0.001,0.0000394,0.0718,0.00282,1,0.026,0.0978,0.00383,25.4,0,0,0,0,0,0,0
1997-10-07,1997,1,1,280,113,0.95,5,Dry,24,4,2,2,20,52,0.46,61,0.54,61,0,0,0,0,-2,2,24,4,2,0,22,91,990,964.5,25.5,0.0708,0.000935,0.0000367,0.0718,0.00281,1,0.0249,0.0966,0.00379,25.4,0,0,0,0,0,0,0
1997-10-08,1997,1,2,281,112.72,0.95,5,Dry,24,4,2,2,20,52,0.46,60.72,0.54,60.72,0,0,0,0,-2,2,24,4,2,0,22,90.7,990,964.5,25.5,0.0708,0.000911,0.0000357,0.0717,0.00281,1,0.0245,0.0962,0.00377,25.4,0,0,0,0,0,0,0
1997-10-09,1997,1,2,282,114.64,0.95,5,Dry,24,4,2,2,20,52,0.45,62.64,0.55,62.64,0,0,0,0,-2,2,24,4,2,0,22,92.6,990,964.5,25.5,0.0708,0.00107,0.0000421,0.0719,0.00282,1,0.0271,0.099,0.00388,25.4,0,0,0,0,0,0,0
1997-10-10,1997,1,2,283,116.55,0.94,5,Dry,24,4,2,2,20,52,0.45,64.55,0.55,64.55,0,0,0,0,-2,2,24,4,2,0,22,94.5,990,964.5,25.5,0.0708,0.00124,0.0000485,0.0721,0.00283,1,0.0296,0.102,0.00399,25.4,0.883,0.96,0.848,14.2,13.6,13.6,327
1997-10-11,1997,1,2,284,116.28,0.94,5,Dry,24,4,2,2,20,52,0.45,64.28,0.55,64.28,0,0,0,0,-2,2,24,4,2,0,22,94.3,990,964.5,25.5,0.0708,0.00121,0.0000476,0.072,0.00283,1,0.0293,0.101,0.00397,25.4,0.882,0.96,0.846,14.1,13.5,13.5,325
1997-10-12,1997,1,2,285,118.19,0.94,5,Dry,24,4,2,2,20,52,0.44,66.19,0.56,66.19,0,0,0,0,-2,2,24,4,2,0,22,96.2,990,964.5,25.5,0.0708,0.00138,0.000054,0.0722,0.00283,1,0.0319,0.104,0.00408,25.4,0.892,0.96,0.857,14.7,14.1,14.1,339
1997-10-13,1997,1,2,286,120.11,0.93,5,Dry,24,4,2,2,20,52,0.43,68.11,0.57,68.11,0,0,0,0,-2,2,24,4,2,0,22,98.1,990,964.5,25.5,0.0708,0.00154,0.0000604,0.0724,0.00284,1,0.0344,0.107,0.00419,25.4,0.903,0.96,0.867,15.3,14.7,14.7,353
1997-10-14,1997,1,2,287,119.83,0.93,5,Dry,24,4,2,2,20,52,0.43,67.83,0.57,67.83,0,0,0,0,-2,2,24,4,2,0,22,97.8,990,964.5,25.5,0.0708,0.00152,0.0000594,0.0723,0.00284,1,0.0341,0.106,0.00417,25.4,0.901,0.96,0.865,15.2,14.6,14.6,351
1997-10-15,1997,1,3,288,119.01,0.94,5,Dry,24,4,2,2,20,52,0.44,67.01,0.56,67.01,0,0,0,0,-2,2,24,4,2,0,22,97,990,964.5,25.5,0.0708,0.00145,0.0000567,0.0723,0.00283,1,0.033,0.105,0.00413,25.4,0.897,0.96,0.861,15,14.4,14.4,345
1997-10-16,1997,1,3,289,118.19,0.94,5,Dry,24,4,2,2,20,52,0.44,66.19,0.56,66.19,0,0,0,0,-2,2,24,4,2,0,22,96.2,990,964.5,25.5,0.0708,0.00138,0.000054,0.0722,0.00283,1,0.0319,0.104,0.00408,25.4,0.892,0.96,0.857,14.7,14.1,14.1,339
1997-10-17,1997,1,3,290,117.37,0.94,5,Dry,24,4,2,2,20,52,0.44,65.37,0.56,65.37,0,0,0,0,-2,2,24,4,2,0,22,95.4,990,964.5,25.5,0.0708,0.00131,0.0000512,0.0721,0.00283,1,0.0307,0.103,0.00403,25.4,0.888,0.96,0.852,14.5,13.9,13.9,333
1997-10-18,1997,1,3,291,116.55,0.94,5,Dry,24,4,2,2,20,52,0.45,64.55,0.55,64.55,0,0,0,0,-2,2,24,4,2,0,22,94.5,990,964.5,25.5,0.0708,0.00124,0.0000485,0.0721,0.00283,1,0.0296,0.102,0.00399,25.4,0.883,0.96,0.848,14.2,13.6,13.6,327
1997-10-19,1997,1,3,292,115.73,0.94,5,Dry,24,4,2,2,20,52,0.45,63.73,0.55,63.73,0,0,0,0,-2,2,24,4,2,0,22,93.7,990,964.5,25.5,0.0708,0.00117,0.0000458,0.072,0.00282,1,0.0285,0.101,0.00394,25.4,0.878,0.96,0.843,13.9,13.4,13.4,321
1997-10-20,1997,1,3,293,114.91,0.95,5,Dry,24,4,2,2,20,52,0.45,62.91,0.55,62.91,0,0,0,0,-2,2,24,4,2,0,22,92.9,990,964.5,25.5,0.0708,0.0011,0.000043,0.0719,0.00282,1,0.0274,0.0994,0.0039,25.4,0,0,0,0,0,0,0
1997-10-21,1997,1,3,294,113,0.95,5,Dry,24,4,2,2,20,52,0.46,61,0.54,61,0,0,0,0,-2,2,24,4,2,0,22,91,990,964.5,25.5,0.0708,0.000935,0.0000367,0.0718,0.00281,1,0.0249,0.0966,0.00379,25.4,0,0,0,0,0,0,0
1997-10-22,1997,1,4,295,111.63,0.95,5,Dry,24,4,2,2,20,52,0.47,59.63,0.53,59.63,0,0,0,0,-2,2,24,4,2,0,22,89.6,990,964.5,25.5,0.0708,0.000819,0.0000321,0.0716,0.00281,1,0.023,0.0946,0.00371,25.4,0,0,0,0,0,0,0
1997-10-23,1997,1,4,296,111.36,0.95,5,Dry,24,4,2,2,20,52,0.47,59.36,0.53,59.36,0,0,0,0,-2,2,24,4,2,0,22,89.4,990,964.5,25.5,0.0708,0.000796,0.0000312,0.0716,0.00281,1,0.0226,0.0943,0.0037,25.4,0,0,0,0,0,0,0
1997-10-24,1997,1,4,297,110.54,0.95,5,Dry,24,4,2,2,20,52,0.47,58.54,0.53,58.54,0,0,0,0,-2,2,24,4,2,0,22,88.5,990,964.5,25.5,0.0708,0.000726,0.0000285,0.0716,0.00281,1,0.0215,0.0931,0.00365,25.4,0,0,0,0,0,0,0
1997-10-25,1997,1,4,298,109.72,0.96,5,Dry,24,4,2,2,20,52,0.47,57.72,0.53,57.72,0,0,0,0,-2,2,24,4,2,0,22,87.7,990,964.5,25.5,0.0708,0.000656,0.0000257,0.0715,0.0028,1,0.0204,0.0919,0.0036,25.4,0,0,0,0,0,0,0
1997-10-26,1997,1,4,299,108.9,0.96,5,Dry,24,4,2,2,20,52,0.48,56.9,0.52,56.9,0,0,0,0,-2,2,24,4,2,0,22,86.9,990,964.5,25.5,0.0708,0.000586,0.000023,0.0714,0.0028,1,0.0193,0.0907,0.00356,25.4,0,0,0,0,0,0,0
1997-10-27,1997,1,4,300,108.08,0.96,5,Dry,24,4,2,2,20,52,0.48,56.08,0.52,56.08,0,0,0,0,-2,2,24,4,2,0,22,86.1,990,964.5,25.5,0.0708,0.000517,0.0000203,0.0713,0.0028,1,0.0182,0.0895,0.00351,25.4,0,0,0,0,0,0,0
1997-10-28,1997,1,4,301,107.25,0.96,5,Dry,24,4,2,2,20,52,0.48,55.25,0.52,55.25,0,0,0,0,-2,2,24,4,2,0,22,85.3,990,964.5,25.5,0.0708,0.000446,0.0000175,0.0713,0.00279,1,0.0171,0.0884,0.00347,25.4,0,0,0,0,0,0,0
1997-10-29,1997,1,5,302,110.81,0.95,5,Dry,24,4,2,2,20,52,0.47,58.81,0.53,58.81,0,0,0,0,-2,2,24,4,2,0,22,88.8,990,964.5,25.5,0.0708,0.000749,0.0000294,0.0716,0.00281,1,0.0219,0.0935,0.00367,25.4,0,0,0,0,0,0,0
1997-10-30,1997,1,5,303,114.36,0.95,5,Dry,24,4,2,2,20,52,0.46,62.36,0.55,62.36,0,0,0,0,-2,2,24,4,2,0,22,92.4,990,964.5,25.5,0.0708,0.00105,0.0000412,0.0719,0.00282,1,0.0267,0.0986,0.00387,25.4,0,0,0,0,0,0,0
1997-10-31,1997,1,5,304,112.45,0.95,5,Dry,24,4,2,2,20,52,0.46,60.45,0.54,60.45,0,0,0,0,-2,2,24,4,2,0,22,90.5,990,964.5,25.5,0.0708,0.000888,0.0000348,0.0717,0.00281,1,0.0241,0.0958,0.00376,25.4,0,0,0,0,0,0,0
1997-11-01,1997,2,5,305,112.18,0.95,5,Dry,23,4,2,2,19,50,0.45,62.18,0.55,62.18,0,0,0,0,-2,2,23,4,2,0,21,91.2,990,964.5,25.5,0.0708,0.00104,0.0000406,0.0719,0.00282,1,0.0264,0.0983,0.00386,25.4,0,0,0,0,0,0,0
1997-11-02,1997,2,5,306,112.45,0.95,5,Dry,23,4,2,2,19,50,0.45,62.45,0.56,62.45,0,0,0,0,-2,2,23,4,2,0,21,91.5,990,964.5,25.5,0.0708,0.00106,0.0000415,0.0719,0.00282,1,0.0268,0.0987,0.00387,25.4,0,0,0,0,0,0,0
1997-11-03,1997,2,5,307,111.63,0.95,5,Dry,23,4,2,2,19,50,0.45,61.63,0.55,61.63,0,0,0,0,-2,2,23,4,2,0,21,90.6,990,964.5,25.5,0.0708,0.000989,0.0000388,0.0718,0.00282,1,0.0257,0.0975,0.00382,25.4,0,0,0,0,0,0,0
1997-11-04,1997,2,5,308,112.45,0.95,5,Dry,23,4,2,2,19,50,0.45,62.45,0.56,62.45,0,0,0,0,-2,2,23,4,2,0,21,91.5,990,964.5,25.5,0.0708,0.00106,0.0000415,0.0719,0.00282,1,0.0268,0.0987,0.00387,25.4,0,0,0,0,0,0,0
1997-11-05,1997,2,6,309,115.46,0.94,5,Dry,23,4,2,2,19,50,0.43,65.46,0.57,65.46,0,0,0,0,-2,2,23,4,2,0,21,94.5,990,964.5,25.5,0.0708,0.00131,0.0000515,0.0721,0.00283,1,0.0309,0.103,0.00404,25.4,0.888,0.96,0.853,14.5,13.9,13.9,334
1997-11-06,1997,2,6,310,118.47,0.94,5,Dry,23,4,2,2,19,50,0.42,68.47,0.58,68.47,0,0,0,0,-2,2,23,4,2,0,21,97.5,990,964.5,25.5,0.0708,0.00157,0.0000616,0.0724,0.00284,1,0.0349,0.107,0.00421,25.4,0.905,0.96,0.869,15.4,14.8,14.8,355
1997-11-07,1997,2,6,311,119.83,0.93,5,Dry,23,4,2,2,19,50,0.42,69.83,0.58,69.83,0,0,0,0,-2,2,23,4,2,0,21,98.8,990,964.5,25.5,0.0708,0.00169,0.0000661,0.0725,0.00284,1,0.0368,0.109,0.00429,25.4,0.912,0.96,0.876,15.9,15.2,15.2,366
1997-11-08,1997,2,6,312,121.75,0.93,5,Dry,23,4,2,2,19,50,0.41,71.75,0.59,71.75,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0711,0.00185,0.0000725,0.0729,0.00286,1,0.0394,0.112,0.0044,25.4,0.923,0.96,0.886,16.5,15.8,15.8,380
1997-11-09,1997,2,6,313,121.47,0.93,5,Dry,23,4,2,2,19,50,0.41,71.47,0.59,71.47,0,0,0,0,-2,2,23,4,2,0,21,100,990,964.5,25.5,0.071,0.00182,0.0000716,0.0728,0.00286,1,0.039,0.112,0.00438,25.4,0.921,0.96,0.885,16.4,15.7,15.7,378
1997-11-10,1997,2,6,314,121.2,0.93,5,Dry,23,4,2,2,19,50,0.41,71.2,0.59,71.2,0,0,0,0,-2,2,23,4,2,0,21,100,990,964.5,25.5,0.0709,0.0018,0.0000707,0.0727,0.00285,1,0.0386,0.111,0.00437,25.4,0.92,0.96,0.883,16.3,15.7,15.7,376
1997-11-11,1997,2,6,315,123.66,0.92,5,Dry,23,4,2,2,19,50,0.4,73.66,0.6,73.66,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0718,0.00201,0.0000789,0.0738,0.00289,1,0.0419,0.116,0.00454,25.4,0.933,0.96,0.896,17.1,16.4,16.4,394
1997-11-12,1997,2,7,316,128.86,0.91,5,Dry,23,4,2,2,19,50,0.39,78.86,0.61,78.86,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0736,0.00245,0.0000962,0.0761,0.00298,1,0.049,0.125,0.0049,25.4,0.935,0.96,0.898,18.4,17.6,17.6,423
1997-11-13,1997,2,7,317,132.41,0.9,5,Dry,23,4,2,2,19,50,0.38,82.41,0.62,82.41,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0749,0.00275,0.000108,0.0776,0.00304,1,0.0538,0.131,0.00515,25.4,0.93,0.961,0.894,19.1,18.3,18.3,440
1997-11-14,1997,2,7,318,135.42,0.9,5,Dry,23,4,2,2,19,50,0.37,85.42,0.63,85.42,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0759,0.00301,0.000118,0.0789,0.0031,1,0.0578,0.137,0.00536,25.4,0.927,0.962,0.892,19.7,18.9,18.9,455
1997-11-15,1997,2,7,319,137.33,0.89,5,Dry,23,4,2,2,19,50,0.36,87.33,0.64,87.33,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0766,0.00317,0.000124,0.0798,0.00313,1,0.0604,0.14,0.0055,25.4,0.924,0.963,0.89,20.1,19.3,19.3,464
1997-11-16,1997,2,7,320,138.7,0.89,5,Dry,23,4,2,2,19,50,0.36,88.7,0.64,88.7,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0771,0.00329,0.000129,0.0804,0.00315,1,0.0622,0.143,0.00559,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
1997-11-17,1997,2,7,321,138.97,0.89,5,Dry,23,4,2,2,19,50,0.36,88.97,0.64,88.97,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0772,0.00331,0.00013,0.0805,0.00316,1,0.0626,0.143,0.00561,25.4,0.922,0.964,0.889,20.4,19.7,19.7,472
1997-11-18,1997,2,7,322,137.06,0.89,5,Dry,23,4,2,2,19,50,0.36,87.06,0.64,87.06,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0765,0.00315,0.000124,0.0796,0.00312,1,0.06,0.14,0.00548,25.4,0.925,0.963,0.891,20,19.3,19.3,463
1997-11-19,1997,2,8,323,134.6,0.9,5,Dry,23,4,2,2,19,50,0.37,84.6,0.63,84.6,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0756,0.00294,0.000115,0.0786,0.00308,1,0.0567,0.135,0.0053,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
1997-11-20,1997,2,8,324,133.23,0.9,5,Dry,23,4,2,2,19,50,0.38,83.23,0.63,83.23,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0751,0.00282,0.000111,0.078,0.00306,1,0.0549,0.133,0.00521,25.4,0.929,0.961,0.894,19.2,18.5,18.5,444
1997-11-21,1997,2,8,325,131.32,0.91,5,Dry,23,4,2,2,19,50,0.38,81.32,0.62,81.32,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0745,0.00266,0.000104,0.0771,0.00302,1,0.0523,0.129,0.00507,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
1997-11-22,1997,2,8,326,132.14,0.91,5,Dry,23,4,2,2,19,50,0.38,82.14,0.62,82.14,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0748,0.00273,0.000107,0.0775,0.00304,1,0.0534,0.131,0.00513,25.4,0.931,0.961,0.894,19,18.3,18.3,439
1997-11-23,1997,2,8,327,132.96,0.9,5,Dry,23,4,2,2,19,50,0.38,82.96,0.62,82.96,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.075,0.0028,0.00011,0.0778,0.00305,1,0.0545,0.132,0.00519,25.4,0.93,0.961,0.894,19.2,18.4,18.4,443
1997-11-24,1997,2,8,328,131.59,0.91,5,Dry,23,4,2,2,19,50,0.38,81.59,0.62,81.59,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0746,0.00269,0.000105,0.0772,0.00303,1,0.0526,0.13,0.00509,25.4,0.932,0.961,0.895,18.9,18.2,18.2,436
1997-11-25,1997,2,8,329,131.86,0.91,5,Dry,23,4,2,2,19,50,0.38,81.86,0.62,81.86,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0747,0.00271,0.000106,0.0774,0.00303,1,0.053,0.13,0.00511,25.4,0.931,0.961,0.895,19,18.2,18.2,437
1997-11-26,1997,2,9,330,132.68,0.9,5,Dry,23,4,2,2,19,50,0.38,82.68,0.62,82.68,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0749,0.00278,0.000109,0.0777,0.00305,1,0.0541,0.132,0.00517,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
1997-11-27,1997,2,9,331,134.6,0.9,5,Dry,23,4,2,2,19,50,0.37,84.6,0.63,84.6,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0756,0.00294,0.000115,0.0786,0.00308,1,0.0567,0.135,0.0053,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
1997-11-28,1997,2,9,332,136.51,0.9,5,Dry,23,4,2,2,19,50,0.37,86.51,0.63,86.51,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0763,0.0031,0.000122,0.0794,0.00311,1,0.0593,0.139,0.00544,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
1997-11-29,1997,2,9,333,135.69,0.9,5,Dry,23,4,2,2,19,50,0.37,85.69,0.63,85.69,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.076,0.00303,0.000119,0.079,0.0031,1,0.0582,0.137,0.00538,25.4,0.926,0.962,0.892,19.7,19,19,456
1997-11-30,1997,2,9,334,134.87,0.9,5,Dry,23,4,2,2,19,50,0.37,84.87,0.63,84.87,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0757,0.00296,0.000116,0.0787,0.00309,1,0.0571,0.136,0.00532,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
