date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-12-01,1997,3,9,335,132.96,0.9,5,Dry,26,4,3,2,24,59,0.44,73.96,0.56,73.96,0,0,0,0,-2,2,26,4,3,0,26,107,990,964.5,25.5,0.0733,0.00204,0.0000799,0.0753,0.00295,1,0.0423,0.118,0.00461,25.4,0.935,0.96,0.897,17.2,16.5,16.5,397
1997-12-02,1997,3,9,336,132.14,0.91,5,Dry,26,4,3,2,24,59,0.45,73.14,0.55,73.14,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.073,0.00197,0.0000771,0.075,0.00294,1,0.0412,0.116,0.00456,25.4,0.93,0.96,0.893,16.9,16.3,16.3,390
1997-12-03,1997,3,10,337,133.5,0.9,5,Dry,26,4,3,2,24,59,0.44,74.5,0.56,74.5,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0735,0.00208,0.0000817,0.0756,0.00296,1,0.0431,0.119,0.00465,25.4,0.938,0.96,0.9,17.4,16.7,16.7,401
1997-12-04,1997,3,10,338,133.78,0.9,5,Dry,26,4,3,2,24,59,0.44,74.78,0.56,74.78,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0736,0.00211,0.0000826,0.0757,0.00297,1,0.0435,0.119,0.00467,25.4,0.939,0.96,0.902,17.5,16.8,16.8,403
1997-12-05,1997,3,10,339,135.69,0.9,5,Dry,26,4,3,2,24,59,0.43,76.69,0.56,76.69,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0742,0.00227,0.000089,0.0765,0.003,1,0.046,0.123,0.00481,25.4,0.938,0.96,0.9,17.9,17.2,17.2,412
1997-12-06,1997,3,10,340,140.89,0.89,5,Dry,26,4,3,2,24,59,0.42,81.89,0.58,81.89,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0761,0.00271,0.000106,0.0788,0.00309,1,0.0531,0.132,0.00517,25.4,0.931,0.961,0.895,19,18.2,18.2,437
1997-12-07,1997,3,10,341,146.08,0.87,5,Dry,26,4,3,2,24,59,0.4,87.08,0.6,87.08,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0779,0.00315,0.000124,0.0811,0.00318,1,0.0601,0.141,0.00553,25.4,0.925,0.963,0.89,20,19.3,19.3,463
1997-12-08,1997,3,10,342,147.45,0.87,5,Dry,26,4,3,2,24,59,0.4,88.45,0.6,88.45,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0784,0.00327,0.000128,0.0817,0.0032,1,0.0619,0.144,0.00563,25.4,0.923,0.964,0.889,20.3,19.6,19.6,470
1997-12-09,1997,3,10,343,145.54,0.87,5,Dry,26,4,3,2,24,59,0.41,86.54,0.59,86.54,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0777,0.00311,0.000122,0.0808,0.00317,1,0.0593,0.14,0.0055,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
1997-12-10,1997,3,11,344,143.62,0.88,5,Dry,26,4,3,2,24,59,0.41,84.62,0.59,84.62,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.077,0.00294,0.000115,0.08,0.00314,1,0.0567,0.137,0.00536,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
1997-12-11,1997,3,11,345,141.71,0.88,5,Dry,26,4,3,2,24,59,0.42,82.71,0.58,82.71,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0764,0.00278,0.000109,0.0791,0.0031,1,0.0542,0.133,0.00523,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
1997-12-12,1997,3,11,346,139.79,0.89,5,Dry,26,4,3,2,24,59,0.42,80.79,0.58,80.79,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0757,0.00262,0.000103,0.0783,0.00307,1,0.0516,0.13,0.00509,25.4,0.932,0.96,0.895,18.7,18,18,432
1997-12-13,1997,3,11,347,138.97,0.89,5,Dry,26,4,3,2,24,59,0.42,79.97,0.57,79.97,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0754,0.00255,0.0000999,0.0779,0.00306,1,0.0505,0.128,0.00504,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
1997-12-14,1997,3,11,348,138.15,0.89,5,Dry,26,4,3,2,24,59,0.43,79.15,0.57,79.15,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.0751,0.00248,0.0000972,0.0776,0.00304,1,0.0494,0.127,0.00498,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
1997-12-15,1997,3,11,349,136.24,0.9,5,Dry,26,4,3,2,24,59,0.43,77.24,0.57,77.24,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0744,0.00232,0.0000908,0.0768,0.00301,1,0.0468,0.124,0.00484,25.4,0.937,0.96,0.9,18,17.3,17.3,415
1997-12-16,1997,3,11,350,134.33,0.9,5,Dry,26,4,3,2,24,59,0.44,75.33,0.56,75.33,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0738,0.00215,0.0000844,0.0759,0.00298,1,0.0442,0.12,0.00471,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
1997-12-17,1997,3,12,351,135.69,0.9,5,Dry,26,4,3,2,24,59,0.43,76.69,0.56,76.69,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0742,0.00227,0.000089,0.0765,0.003,1,0.046,0.123,0.00481,25.4,0.938,0.96,0.9,17.9,17.2,17.2,412
1997-12-18,1997,3,12,352,138.7,0.89,5,Dry,26,4,3,2,24,59,0.42,79.7,0.57,79.7,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0753,0.00252,0.000099,0.0778,0.00305,1,0.0501,0.128,0.00502,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
1997-12-19,1997,3,12,353,141.16,0.89,5,Dry,26,4,3,2,24,59,0.42,82.16,0.58,82.16,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0762,0.00273,0.000107,0.0789,0.00309,1,0.0534,0.132,0.00519,25.4,0.931,0.961,0.894,19,18.3,18.3,439
1997-12-20,1997,3,12,354,143.62,0.88,5,Dry,26,4,3,2,24,59,0.41,84.62,0.59,84.62,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.077,0.00294,0.000115,0.08,0.00314,1,0.0567,0.137,0.00536,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
1997-12-21,1997,3,12,355,142.8,0.88,5,Dry,26,4,3,2,24,59,0.41,83.8,0.59,83.8,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0768,0.00287,0.000113,0.0796,0.00312,1,0.0556,0.135,0.0053,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
1997-12-22,1997,3,12,356,145.81,0.87,5,Dry,26,4,3,2,24,59,0.41,86.81,0.59,86.81,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0778,0.00313,0.000123,0.0809,0.00317,1,0.0597,0.141,0.00552,25.4,0.925,0.963,0.891,20,19.2,19.2,461
1997-12-23,1997,3,12,357,148.27,0.87,5,Dry,26,4,3,2,24,59,0.4,89.27,0.6,89.27,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0787,0.00334,0.000131,0.082,0.00322,1,0.063,0.145,0.00569,25.4,0.922,0.964,0.889,20.5,19.7,19.7,474
1997-12-24,1997,3,13,358,150.18,0.86,5,Dry,26,4,3,2,24,59,0.39,91.18,0.61,91.18,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0794,0.0035,0.000137,0.0829,0.00325,1,0.0656,0.148,0.00582,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
1997-12-25,1997,3,13,359,151,0.86,5,Dry,26,4,3,2,24,59,0.39,92,0.61,92,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0796,0.00357,0.00014,0.0832,0.00326,1,0.0667,0.15,0.00588,25.4,0.919,0.965,0.887,21,20.3,20.3,487
1997-12-26,1997,3,13,360,151.28,0.86,5,Dry,26,4,3,2,24,59,0.39,92.28,0.61,92.28,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0797,0.00359,0.000141,0.0833,0.00327,1,0.0671,0.15,0.0059,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
1997-12-27,1997,3,13,361,154.29,0.85,5,Dry,26,4,3,2,24,59,0.38,95.29,0.62,95.29,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0808,0.00385,0.000151,0.0847,0.00332,1,0.0711,0.156,0.00611,25.4,0.916,0.967,0.885,21.7,21,21,503
1997-12-28,1997,3,13,362,156.75,0.84,5,Dry,26,4,3,2,24,59,0.38,97.75,0.62,97.75,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0817,0.00406,0.000159,0.0857,0.00336,1,0.0745,0.16,0.00628,25.4,0.913,0.968,0.884,22.2,21.5,21.5,515
1997-12-29,1997,3,13,363,159.21,0.83,5,Dry,26,4,3,2,24,59,0.37,100.2,0.63,100.2,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0825,0.00427,0.000167,0.0868,0.0034,1,0.0778,0.165,0.00645,25.4,0.911,0.969,0.883,22.7,22,22,528
1997-12-30,1997,3,13,364,158.39,0.83,5,Dry,26,4,3,2,24,59,0.37,99.39,0.63,99.39,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0823,0.0042,0.000165,0.0865,0.00339,1,0.0767,0.163,0.00639,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
1997-12-31,1997,3,14,365,156.47,0.84,5,Dry,26,4,3,2,24,59,0.38,97.47,0.62,97.47,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0816,0.00403,0.000158,0.0856,0.00336,1,0.0741,0.16,0.00626,25.4,0.913,0.968,0.884,22.1,21.4,21.4,514
1998-01-01,1997,4,14,1,158.39,0.83,5,Dry,29,5,4,2,33,73,0.46,85.39,0.54,85.39,0,0,0,0,-2,2,29,5,4,0,35,123,990,964.5,25.5,0.0791,0.00301,0.000118,0.0821,0.00322,1,0.0578,0.14,0.00548,25.4,0.928,0.962,0.893,19.7,19,19,455
1998-01-02,1997,4,14,2,163.58,0.81,5,Dry,29,5,4,2,33,73,0.45,90.58,0.55,90.58,0,0,0,0,-2,2,29,5,4,0,35,129,990,964.5,25.5,0.0809,0.00345,0.000135,0.0844,0.0033,1,0.0648,0.149,0.00584,25.4,0.922,0.965,0.889,20.8,20,20,481
1998-01-03,1997,4,14,3,168.23,0.8,5,Dry,29,5,4,2,33,73,0.43,95.23,0.57,95.23,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0826,0.00384,0.000151,0.0864,0.00338,1,0.0711,0.157,0.00617,25.4,0.916,0.967,0.886,21.7,21,21,504
1998-01-04,1997,4,14,4,172.88,0.79,5,Dry,29,5,4,2,33,73,0.42,99.88,0.58,99.88,0,0,0,0,-2,2,29,5,4,0,35,138,990,964.5,25.5,0.0842,0.00424,0.000166,0.0884,0.00346,1,0.0773,0.166,0.00649,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
1998-01-05,1997,4,14,5,177.53,0.77,5,Dry,29,5,4,2,33,73,0.41,104.5,0.59,104.5,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0858,0.00464,0.000181,0.0905,0.00354,1,0.0836,0.174,0.00681,25.4,0.914,0.97,0.886,23.8,23.1,23.1,554
1998-01-06,1997,4,14,6,181.08,0.76,5,Dry,29,5,4,2,33,73,0.4,108.1,0.6,108.1,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.0871,0.00494,0.000193,0.092,0.0036,1,0.0884,0.18,0.00706,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
1998-01-07,1997,4,15,7,182.45,0.75,5,Dry,29,5,4,2,33,73,0.4,109.5,0.6,109.5,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0876,0.00505,0.000198,0.0926,0.00362,1,0.0903,0.183,0.00715,25.4,0.917,0.97,0.89,25,24.2,24.2,582
1998-01-08,1997,4,15,8,185.46,0.74,5,Dry,29,5,4,2,33,73,0.39,112.5,0.61,112.5,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0886,0.00531,0.000208,0.0939,0.00367,1,0.0943,0.188,0.00736,25.4,0.919,0.97,0.892,25.7,25,25,599
1998-01-09,1997,4,15,9,189.56,0.73,5,Dry,29,5,4,2,33,73,0.39,116.6,0.61,116.6,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0901,0.00566,0.000221,0.0957,0.00374,1,0.0999,0.196,0.00765,25.4,0.922,0.97,0.895,26.8,26,26,623
1998-01-10,1997,4,15,10,189.83,0.73,5,Dry,29,5,4,2,33,73,0.39,116.8,0.61,116.8,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0902,0.00568,0.000222,0.0959,0.00375,1,0.1,0.196,0.00767,25.4,0.923,0.97,0.895,26.8,26,26,625
1998-01-11,1997,4,15,11,192.84,0.72,5,Dry,29,5,4,2,33,73,0.38,119.8,0.62,119.8,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0912,0.00594,0.000232,0.0972,0.0038,1,0.104,0.201,0.00787,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
1998-01-12,1997,4,15,12,199.13,0.7,5,Dry,29,5,4,2,33,73,0.37,126.1,0.63,126.1,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0935,0.00647,0.000253,0.0999,0.0039,1,0.113,0.213,0.00831,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
1998-01-13,1997,4,15,13,205.42,0.68,5,Dry,29,5,4,2,33,73,0.35,132.4,0.65,132.4,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0957,0.00701,0.000274,0.103,0.00402,1,0.121,0.224,0.00876,25.3,0.931,0.97,0.903,30.7,29.7,29.7,714
1998-01-14,1997,4,16,14,211.71,0.66,5,Dry,29,5,4,2,33,73,0.34,138.7,0.66,138.7,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0979,0.00754,0.000295,0.105,0.00413,1,0.13,0.235,0.00921,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
1998-01-15,1997,4,16,15,218,0.64,5,Dry,29,5,4,2,33,73,0.34,145,0.67,145,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00808,0.000317,0.108,0.00424,1,0.138,0.246,0.00967,25.2,0.937,0.97,0.909,33.6,32.6,32.6,783
1998-01-16,1997,4,16,16,223.19,0.63,5,Dry,29,5,4,2,33,73,0.33,150.2,0.67,150.2,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00852,0.000334,0.11,0.00434,1,0.145,0.256,0.01,25.2,0.939,0.97,0.911,34.9,33.8,33.8,811
1998-01-17,1997,4,16,17,225.65,0.62,5,Dry,29,5,4,2,33,73,0.32,152.7,0.68,152.7,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00873,0.000343,0.112,0.00438,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.4,34.4,34.4,825
1998-01-18,1997,4,16,18,230.85,0.61,5,Dry,29,5,4,2,33,73,0.32,157.8,0.68,157.8,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00917,0.000361,0.114,0.00448,1,0.156,0.269,0.0106,25.1,0.941,0.97,0.913,36.6,35.5,35.5,853
1998-01-19,1997,4,16,19,238.23,0.6,5,Dry,29,5,4,2,33,73,0.31,165.2,0.69,165.2,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00979,0.000386,0.117,0.00461,1,0.166,0.283,0.0111,25.1,0.944,0.973,0.918,38.4,37.3,37.3,895
1998-01-20,1997,4,16,20,243.97,0.59,5,Dry,29,5,4,2,33,73,0.3,171,0.7,171,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000406,0.12,0.00472,1,0.173,0.293,0.0116,25,0.945,0.975,0.922,39.7,38.7,38.7,929
1998-01-21,1997,4,17,21,248.08,0.58,5,Dry,29,5,4,2,33,73,0.29,175.1,0.71,175.1,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.00042,0.121,0.00479,1,0.179,0.3,0.0119,25,0.947,0.977,0.925,40.7,39.7,39.7,954
1998-01-22,1997,4,17,22,253.27,0.57,5,Dry,29,5,4,2,33,73,0.29,180.3,0.71,180.3,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.113,0.0111,0.000438,0.124,0.00489,1,0.186,0.31,0.0122,25,0.948,0.98,0.93,41.9,41,41,985
1998-01-23,1997,4,17,23,259.01,0.56,5,Dry,29,5,4,2,33,73,0.28,186,0.72,186,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000458,0.126,0.00499,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.2,42.4,42.4,1020
1998-01-24,1997,4,17,24,264.75,0.55,5,Dry,29,5,4,2,33,73,0.28,191.8,0.72,191.8,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.012,0.000477,0.129,0.0051,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
1998-01-25,1997,4,17,25,272.68,0.54,5,Dry,29,5,4,2,33,73,0.27,199.7,0.73,199.7,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.119,0.0127,0.000505,0.132,0.00524,1,0.212,0.344,0.0137,24.9,0.955,0.98,0.935,46.5,45.6,45.6,1090
1998-01-26,1997,4,17,26,280.61,0.52,5,Dry,29,5,4,2,33,73,0.26,207.6,0.74,207.6,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000532,0.136,0.00539,1,0.223,0.358,0.0142,24.8,0.956,0.98,0.937,48.3,47.3,47.3,1140
1998-01-27,1997,4,17,27,288.54,0.51,5,Dry,29,5,4,2,33,73,0.25,215.5,0.75,215.5,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.00056,0.139,0.00553,1,0.233,0.373,0.0148,24.8,0.958,0.98,0.938,50.1,48.2,48.2,1160
1998-01-28,1997,4,18,28,296.47,0.5,5,Dry,29,5,4,2,33,73,0.25,223.5,0.75,223.5,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000587,0.143,0.00568,1,0.244,0.387,0.0154,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
1998-01-29,1997,4,18,29,304.95,0.49,5,Dry,29,5,4,2,33,73,0.24,231.9,0.76,231.9,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000617,0.146,0.00583,2,0.0991,0.245,0.00978,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1210
1998-01-30,1997,4,18,30,312.88,0.48,5,Dry,29,5,4,2,33,73,0.23,239.9,0.77,239.9,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0161,0.000645,0.15,0.00598,2,0.104,0.254,0.0102,24.8,0.926,0.97,0.898,27,26.2,52.4,1260
1998-01-31,1997,4,18,31,321.36,0.47,5,Dry,29,5,4,2,33,73,0.23,248.4,0.77,248.4,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.137,0.0169,0.000675,0.153,0.00614,2,0.11,0.264,0.0105,24.7,0.929,0.97,0.901,28,27.1,54.3,1300
1998-02-01,1997,5,18,32,328.74,0.46,5,Dry,31,6,4,3,41,85,0.26,243.7,0.74,243.7,0,0,0,0,-3,3,31,6,4,0,44,285,990,965,25,0.136,0.0165,0.00066,0.152,0.00611,2,0.107,0.26,0.0104,24.7,0.927,0.97,0.9,27.4,26.6,53.1,1270
1998-02-02,1997,5,18,33,334.48,0.46,5,Dry,31,6,4,3,41,85,0.25,249.5,0.75,249.5,0,0,0,0,-3,3,31,6,4,0,44,290,990,965.1,24.9,0.138,0.017,0.00068,0.155,0.00622,2,0.111,0.266,0.0107,24.7,0.929,0.97,0.901,28,27.2,54.4,1310
1998-02-03,1997,5,18,34,340.22,0.45,5,Dry,31,6,4,3,41,85,0.25,255.2,0.75,255.2,0,0,0,0,-3,3,31,6,4,0,44,296,990,965.1,24.9,0.14,0.0195,0.000782,0.16,0.00641,2,0.115,0.274,0.011,24.6,0.93,0.97,0.903,28.7,27.8,55.6,1340
1998-02-04,1997,5,19,35,347.06,0.44,5,Dry,31,6,4,3,41,85,0.24,262.1,0.76,262.1,0,0,0,0,-3,3,31,6,4,0,44,303,990,965.1,24.9,0.142,0.0227,0.000913,0.165,0.00664,2,0.119,0.285,0.0114,24.6,0.932,0.97,0.904,29.4,28.6,57.1,1370
1998-02-05,1997,5,19,36,354.99,0.44,5,Dry,31,6,4,3,41,85,0.24,270,0.76,270,0,0,0,0,-3,3,31,6,4,0,44,311,990,965.2,24.8,0.145,0.0264,0.00106,0.172,0.00692,2,0.125,0.296,0.0119,24.5,0.934,0.97,0.906,30.3,29.4,58.8,1410
1998-02-06,1997,5,19,37,365.11,0.43,5,Dry,31,6,4,3,41,85,0.23,280.1,0.77,280.1,0,0,0,0,-3,3,31,6,4,0,44,321,990,965.2,24.8,0.149,0.0312,0.00126,0.18,0.00727,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.4,30.5,61,1460
1998-02-07,1997,5,19,38,377.96,0.41,5,Dry,31,6,4,3,41,85,0.23,293,0.78,293,0,0,0,0,-3,3,31,6,4,0,44,334,990,965.3,24.7,0.153,0.0373,0.00151,0.191,0.00772,2,0.14,0.331,0.0134,24.4,0.939,0.97,0.911,32.9,31.9,63.8,1530
1998-02-08,1997,5,19,39,389.17,0.4,5,Dry,31,6,4,3,41,85,0.22,304.2,0.78,304.2,0,0,0,0,-3,3,31,6,4,0,44,345,990,965.3,24.7,0.157,0.0426,0.00173,0.2,0.00811,2,0.148,0.348,0.0141,24.3,0.941,0.97,0.913,34.1,33.1,66.2,1590
1998-02-09,1997,5,19,40,400.38,0.39,5,Dry,31,6,4,3,41,85,0.21,315.4,0.79,315.4,0,0,0,0,-3,3,31,6,4,0,44,356,990,965.4,24.6,0.161,0.0479,0.00195,0.209,0.0085,2,0.155,0.365,0.0148,24.2,0.943,0.97,0.915,35.3,34.3,68.5,1650
1998-02-10,1997,5,19,41,413.23,0.38,5,Dry,31,6,4,3,41,85,0.21,328.2,0.79,328.2,0,0,0,0,-3,3,31,6,4,0,44,369,990,965.5,24.5,0.166,0.0539,0.0022,0.22,0.00896,2,0.164,0.384,0.0156,24.2,0.945,0.97,0.917,36.7,35.6,71.3,1710
1998-02-11,1997,5,20,42,427.18,0.37,5,Dry,31,6,4,3,41,85,0.2,342.2,0.8,342.2,0,0,0,0,-3,3,31,6,4,0,44,383,990,965.5,24.5,0.171,0.0605,0.00247,0.231,0.00945,2,0.173,0.405,0.0165,24.1,0.947,0.972,0.921,38.3,37.2,74.4,1790
1998-02-12,1997,5,20,43,445.5,0.36,5,Dry,31,6,4,3,41,85,0.19,360.5,0.81,360.5,0,0,0,0,-3,3,31,6,4,0,44,402,990,965.6,24.4,0.177,0.0692,0.00283,0.246,0.0101,2,0.186,0.432,0.0177,24,0.95,0.977,0.928,40.2,39.3,78.6,1890
1998-02-13,1997,5,20,44,466.55,0.34,5,Dry,31,6,4,3,41,85,0.18,381.6,0.82,381.6,0,0,0,0,-3,3,31,6,4,0,44,423,990,965.7,24.3,0.185,0.0791,0.00325,0.264,0.0109,2,0.2,0.464,0.0191,23.8,0.953,0.98,0.934,42.5,41.6,83.3,2000
1998-02-14,1997,5,20,45,484.87,0.33,5,Dry,31,6,4,3,41,85,0.17,399.9,0.82,399.9,0,0,0,0,-3,3,31,6,4,0,44,441,990,965.8,24.2,0.191,0.0877,0.00362,0.279,0.0115,2,0.212,0.491,0.0203,23.7,0.955,0.98,0.936,44.4,43.5,87.1,2090
1998-02-15,1997,5,20,46,501,0.32,5,Dry,31,6,4,3,41,85,0.17,416,0.83,416,0,0,0,0,-3,3,31,6,4,0,44,457,990,965.9,24.1,0.197,0.0954,0.00395,0.292,0.0121,2,0.223,0.515,0.0213,23.6,0.956,0.98,0.937,46.1,45.2,90.3,2170
1998-02-16,1997,5,20,47,518.78,0.31,5,Dry,31,6,4,3,41,85,0.16,433.8,0.84,433.8,0,0,0,0,-3,3,31,6,4,0,44,475,990,965.9,24.1,0.203,0.104,0.00431,0.307,0.0128,2,0.235,0.542,0.0225,23.5,0.957,0.98,0.938,47.9,46.9,93.9,2250
1998-02-17,1997,5,20,48,537.65,0.3,5,Dry,31,6,4,3,41,85,0.16,452.6,0.84,452.6,0,0,0,0,-3,3,31,6,4,0,44,494,990,966,24,0.21,0.113,0.0047,0.322,0.0134,2,0.248,0.57,0.0238,23.4,0.958,0.98,0.939,49.8,48.2,96.4,2310
1998-02-18,1997,5,21,49,553.78,0.29,5,Dry,31,6,4,3,41,85,0.15,468.8,0.85,468.8,0,0,0,0,-3,3,31,6,4,0,44,510,990,966.1,23.9,0.216,0.12,0.00503,0.336,0.0141,2,0.259,0.595,0.0249,23.3,0.957,0.98,0.938,51.3,48.2,96.4,2310
1998-02-19,1997,5,21,50,565.54,0.28,5,Dry,31,6,4,3,41,85,0.15,480.5,0.85,480.5,0,0,0,0,-3,3,31,6,4,0,44,522,990,966.1,23.9,0.223,0.126,0.00527,0.349,0.0146,2,0.267,0.616,0.0258,23.2,0.956,0.98,0.937,52.3,48.2,96.4,2310
1998-02-20,1997,5,21,51,575.65,0.27,5,Dry,31,6,4,3,41,85,0.15,490.6,0.85,490.6,0,0,0,0,-3,3,31,6,4,0,44,532,990,966.2,23.8,0.229,0.131,0.00548,0.359,0.0151,3,0.163,0.523,0.0219,23.3,0.945,0.97,0.917,35.3,34.2,103,2470
1998-02-21,1997,5,21,52,583.58,0.27,5,Dry,31,6,4,3,41,85,0.15,498.6,0.85,498.6,0,0,0,0,-3,3,31,6,4,0,44,540,990,966.2,23.8,0.233,0.134,0.00565,0.367,0.0155,3,0.167,0.534,0.0225,23.2,0.946,0.97,0.918,35.8,34.8,104,2500
1998-02-22,1997,5,21,53,590.42,0.26,5,Dry,31,6,4,3,41,85,0.14,505.4,0.86,505.4,0,0,0,0,-3,3,31,6,4,0,44,546,990,966.3,23.7,0.237,0.139,0.00584,0.376,0.0158,3,0.17,0.546,0.023,23.2,0.947,0.97,0.918,36.3,35.2,106,2530
1998-02-23,1997,5,21,54,593.97,0.26,5,Dry,31,6,4,3,41,85,0.14,509,0.86,509,0,0,0,0,-3,3,31,6,4,0,44,550,990,966.3,23.7,0.239,0.141,0.00594,0.38,0.016,3,0.172,0.552,0.0232,23.2,0.947,0.97,0.919,36.5,35.4,106,2550
1998-02-24,1997,5,21,55,594.79,0.26,5,Dry,31,6,4,3,41,85,0.14,509.8,0.86,509.8,0,0,0,0,-3,3,31,6,4,0,44,551,990,966.3,23.7,0.24,0.142,0.00597,0.381,0.0161,3,0.172,0.553,0.0233,23.2,0.947,0.97,0.919,36.6,35.5,106,2550
1998-02-25,1997,5,22,56,596.16,0.26,5,Dry,31,6,4,3,41,85,0.14,511.2,0.86,511.2,0,0,0,0,-3,3,31,6,4,0,44,552,990,966.3,23.7,0.24,0.142,0.00601,0.383,0.0161,3,0.173,0.555,0.0234,23.2,0.947,0.97,0.919,36.7,35.6,107,2560
1998-02-26,1997,5,22,57,600.26,0.26,5,Dry,31,6,4,3,41,85,0.14,515.3,0.86,515.3,0,0,0,0,-3,3,31,6,4,0,44,556,990,966.3,23.7,0.243,0.145,0.00613,0.388,0.0164,3,0.174,0.562,0.0237,23.1,0.948,0.97,0.919,36.9,35.8,107,2580
1998-02-27,1997,5,22,58,602.72,0.26,5,Dry,31,6,4,3,41,85,0.14,517.7,0.86,517.7,0,0,0,0,-3,3,31,6,4,0,44,559,990,966.3,23.7,0.244,0.147,0.0062,0.391,0.0165,3,0.175,0.566,0.0239,23.1,0.948,0.97,0.92,37.1,36,108,2590
1998-02-28,1997,5,22,59,604.09,0.25,5,Dry,31,6,4,3,41,85,0.14,519.1,0.86,519.1,0,0,0,0,-3,3,31,6,4,0,44,560,990,966.3,23.7,0.245,0.148,0.00624,0.393,0.0166,3,0.176,0.569,0.024,23.1,0.948,0.97,0.92,37.2,36.1,108,2600
1998-03-01,1997,6,22,60,603.82,0.25,5,Dry,36,8,6,4,53,107,0.18,496.8,0.82,496.8,0,0,0,0,-4,4,36,8,6,0,57,547,990,966.3,23.7,0.237,0.133,0.00564,0.371,0.0157,3,0.166,0.537,0.0227,23.1,0.946,0.97,0.918,35.6,34.5,103,2480
1998-03-02,1997,6,22,61,601.36,0.26,5,Dry,36,8,6,4,53,107,0.18,494.4,0.82,494.4,0,0,0,0,-4,4,36,8,6,0,57,544,990,966.3,23.7,0.236,0.132,0.00559,0.368,0.0155,3,0.165,0.533,0.0225,23.2,0.946,0.97,0.917,35.4,34.3,103,2470
1998-03-03,1997,6,22,62,600.54,0.26,5,Dry,36,8,6,4,53,107,0.18,493.5,0.82,493.5,0,0,0,0,-4,4,36,8,6,0,57,544,990,966.3,23.7,0.235,0.132,0.00557,0.367,0.0155,3,0.165,0.532,0.0224,23.2,0.946,0.97,0.917,35.3,34.3,103,2470
1998-03-04,1997,6,23,63,599.72,0.26,5,Dry,36,8,6,4,53,107,0.18,492.7,0.82,492.7,0,0,0,0,-4,4,36,8,6,0,57,543,990,966.3,23.7,0.235,0.132,0.00555,0.367,0.0155,3,0.164,0.531,0.0224,23.2,0.945,0.97,0.917,35.3,34.2,103,2460
1998-03-05,1997,6,23,64,596.16,0.26,5,Dry,36,8,6,4,53,107,0.18,489.2,0.82,489.2,0,0,0,0,-4,4,36,8,6,0,57,539,990,966.3,23.7,0.233,0.13,0.00548,0.363,0.0153,3,0.163,0.525,0.0222,23.2,0.945,0.97,0.917,35,34,102,2450
1998-03-06,1997,6,23,65,593.7,0.26,5,Dry,36,8,6,4,53,107,0.18,486.7,0.82,486.7,0,0,0,0,-4,4,36,8,6,0,57,537,990,966.3,23.7,0.232,0.129,0.00542,0.36,0.0152,2,0.271,0.631,0.0266,23.1,0.956,0.98,0.937,52.7,48.2,96.4,2310
1998-03-07,1997,6,23,66,590.69,0.26,5,Dry,36,8,6,4,53,107,0.18,483.7,0.82,483.7,0,0,0,0,-4,4,36,8,6,0,57,534,990,966.3,23.7,0.23,0.127,0.00536,0.357,0.015,2,0.269,0.626,0.0264,23.1,0.956,0.98,0.937,52.4,48.2,96.4,2310
1998-03-08,1997,6,23,67,589.33,0.26,5,Dry,36,8,6,4,53,107,0.18,482.3,0.82,482.3,0,0,0,0,-4,4,36,8,6,0,57,532,990,966.3,23.7,0.229,0.127,0.00533,0.356,0.015,2,0.268,0.624,0.0263,23.1,0.956,0.98,0.937,52.3,48.2,96.4,2310
1998-03-09,1997,6,23,68,588.5,0.26,5,Dry,36,8,6,4,53,107,0.18,481.5,0.82,481.5,0,0,0,0,-4,4,36,8,6,0,57,532,990,966.2,23.8,0.229,0.126,0.00532,0.355,0.0149,2,0.268,0.622,0.0262,23.1,0.956,0.98,0.937,52.2,48.2,96.4,2310
1998-03-10,1997,6,23,69,587.68,0.26,5,Dry,36,8,6,4,53,107,0.18,480.7,0.82,480.7,0,0,0,0,-4,4,36,8,6,0,57,531,990,966.2,23.8,0.228,0.126,0.0053,0.354,0.0149,2,0.267,0.621,0.0261,23.1,0.956,0.98,0.937,52.1,48.2,96.4,2310
1998-03-11,1997,6,24,70,591.79,0.26,5,Dry,36,8,6,4,53,107,0.18,484.8,0.82,484.8,0,0,0,0,-4,4,36,8,6,0,57,535,990,966.3,23.7,0.23,0.128,0.00538,0.358,0.0151,2,0.27,0.628,0.0265,23.1,0.956,0.98,0.937,52.5,48.2,96.4,2310
1998-03-12,1997,6,24,71,599.72,0.26,5,Dry,36,8,6,4,53,107,0.18,492.7,0.82,492.7,0,0,0,0,-4,4,36,8,6,0,57,543,990,966.3,23.7,0.235,0.132,0.00555,0.367,0.0155,3,0.164,0.531,0.0224,23.2,0.945,0.97,0.917,35.3,34.2,103,2460
1998-03-13,1997,6,24,72,607.65,0.25,5,Dry,36,8,6,4,53,107,0.18,500.6,0.82,500.6,0,0,0,0,-4,4,36,8,6,0,57,551,990,966.3,23.7,0.239,0.135,0.00572,0.375,0.0158,3,0.168,0.543,0.0229,23.1,0.946,0.97,0.918,35.8,34.7,104,2500
1998-03-14,1997,6,24,73,613.39,0.25,5,Dry,36,8,6,4,53,107,0.17,506.4,0.83,506.4,0,0,0,0,-4,4,36,8,6,0,57,556,990,966.4,23.6,0.243,0.139,0.00589,0.382,0.0162,3,0.17,0.552,0.0234,23.1,0.947,0.97,0.918,36.2,35.1,105,2530
1998-03-15,1997,6,24,74,620.22,0.25,5,Dry,36,8,6,4,53,107,0.17,513.2,0.83,513.2,0,0,0,0,-4,4,36,8,6,0,57,563,990,966.4,23.6,0.247,0.144,0.00609,0.39,0.0165,3,0.173,0.564,0.0239,23.1,0.948,0.97,0.919,36.7,35.6,107,2560
1998-03-16,1997,6,24,75,630.34,0.24,5,Dry,36,8,6,4,53,107,0.17,523.3,0.83,523.3,0,0,0,0,-4,4,36,8,6,0,57,573,990,966.4,23.6,0.252,0.151,0.00639,0.403,0.0171,3,0.178,0.581,0.0246,23,0.949,0.97,0.92,37.3,36.2,109,2610
1998-03-17,1997,6,24,76,640.46,0.24,5,Dry,36,8,6,4,53,107,0.17,533.5,0.83,533.5,0,0,0,0,-4,4,36,8,6,0,57,583,990,966.5,23.5,0.258,0.157,0.00668,0.415,0.0176,3,0.183,0.598,0.0254,22.9,0.949,0.972,0.923,38,36.9,111,2660
1998-03-18,1997,6,25,77,652.22,0.23,5,Dry,36,8,6,4,53,107,0.16,545.2,0.84,545.2,0,0,0,0,-4,4,36,8,6,0,57,595,990,966.5,23.5,0.265,0.165,0.00703,0.43,0.0183,3,0.188,0.618,0.0263,22.9,0.95,0.973,0.925,38.7,37.7,113,2720
1998-03-19,1997,6,25,78,663.97,0.23,5,Dry,36,8,6,4,53,107,0.16,557,0.84,557,0,0,0,0,-4,4,36,8,6,0,57,607,990,966.6,23.4,0.271,0.173,0.00738,0.445,0.019,3,0.193,0.638,0.0272,22.8,0.951,0.975,0.927,39.5,38.5,116,2770
1998-03-20,1997,6,25,79,672.45,0.23,5,Dry,36,8,6,4,53,107,0.16,565.5,0.84,565.5,0,0,0,0,-4,4,36,8,6,0,57,615,990,966.6,23.4,0.276,0.179,0.00763,0.455,0.0194,3,0.197,0.652,0.0278,22.8,0.952,0.976,0.929,40,39.1,117,2810
1998-03-21,1997,6,25,80,678.19,0.22,5,Dry,36,8,6,4,53,107,0.16,571.2,0.84,571.2,0,0,0,0,-4,4,36,8,6,0,57,621,990,966.6,23.4,0.28,0.183,0.00781,0.462,0.0198,3,0.2,0.662,0.0283,22.7,0.952,0.977,0.93,40.4,39.5,118,2840
1998-03-22,1997,6,25,81,682.84,0.22,5,Dry,36,8,6,4,53,107,0.16,575.8,0.84,575.8,0,0,0,0,-4,4,36,8,6,0,57,626,990,966.6,23.4,0.282,0.186,0.00794,0.468,0.02,3,0.202,0.669,0.0286,22.7,0.953,0.978,0.931,40.7,39.8,119,2860
1998-03-23,1997,6,25,82,684.75,0.22,5,Dry,36,8,6,4,53,107,0.16,577.8,0.84,577.8,0,0,0,0,-4,4,36,8,6,0,57,628,990,966.6,23.4,0.283,0.187,0.008,0.47,0.0201,3,0.202,0.673,0.0288,22.7,0.953,0.978,0.932,40.8,39.9,120,2870
1998-03-24,1997,6,25,83,686.67,0.22,5,Dry,36,8,6,4,53,107,0.16,579.7,0.84,579.7,0,0,0,0,-4,4,36,8,6,0,57,630,990,966.6,23.4,0.284,0.188,0.00806,0.473,0.0202,3,0.203,0.676,0.0289,22.7,0.953,0.978,0.932,40.9,40.1,120,2880
1998-03-25,1997,6,26,84,688.58,0.22,5,Dry,36,8,6,4,53,107,0.15,581.6,0.84,581.6,0,0,0,0,-4,4,36,8,6,0,57,632,990,966.7,23.3,0.285,0.189,0.00812,0.475,0.0203,3,0.204,0.679,0.0291,22.7,0.953,0.978,0.932,41.1,40.2,121,2890
1998-03-26,1997,6,26,85,688.86,0.22,5,Dry,36,8,6,4,53,107,0.15,581.9,0.84,581.9,0,0,0,0,-4,4,36,8,6,0,57,632,990,966.7,23.3,0.286,0.19,0.00813,0.475,0.0204,3,0.204,0.68,0.0291,22.7,0.953,0.978,0.932,41.1,40.2,121,2890
1998-03-27,1997,6,26,86,692.96,0.22,5,Dry,36,8,6,4,53,107,0.15,586,0.85,586,0,0,0,0,-4,4,36,8,6,0,57,636,990,966.7,23.3,0.288,0.192,0.00825,0.48,0.0206,3,0.206,0.687,0.0294,22.6,0.953,0.979,0.933,41.3,40.5,121,2910
1998-03-28,1997,6,26,87,698.15,0.22,5,Dry,36,8,6,4,53,107,0.15,591.1,0.85,591.1,0,0,0,0,-4,4,36,8,6,0,57,641,990,966.7,23.3,0.291,0.196,0.0084,0.487,0.0209,3,0.209,0.695,0.0298,22.6,0.954,0.98,0.934,41.7,40.8,122,2940
1998-03-29,1997,6,26,88,699.52,0.22,5,Dry,36,8,6,4,53,107,0.15,592.5,0.85,592.5,0,0,0,0,-4,4,36,8,6,0,57,643,990,966.7,23.3,0.292,0.197,0.00845,0.488,0.021,3,0.209,0.698,0.0299,22.6,0.954,0.98,0.935,41.8,40.9,123,2950
1998-03-30,1997,6,26,89,701.43,0.22,5,Dry,36,8,6,4,53,107,0.15,594.4,0.85,594.4,0,0,0,0,-4,4,36,8,6,0,57,644,990,966.7,23.3,0.293,0.198,0.0085,0.491,0.0211,3,0.21,0.701,0.0301,22.6,0.954,0.98,0.935,41.9,41,123,2960
1998-03-31,1997,6,26,90,702.8,0.21,5,Dry,36,8,6,4,53,107,0.15,595.8,0.85,595.8,0,0,0,0,-4,4,36,8,6,0,57,646,990,966.7,23.3,0.294,0.199,0.00854,0.493,0.0211,3,0.211,0.703,0.0302,22.6,0.954,0.98,0.935,42,41.1,123,2960
1998-04-01,1997,7,27,91,705.81,0.21,5,Dry,40,10,8,5,62,125,0.18,580.8,0.82,580.8,0,0,0,0,-5,5,40,10,8,0,67,639,990,966.7,23.3,0.29,0.189,0.00812,0.479,0.0206,3,0.204,0.682,0.0293,22.6,0.953,0.978,0.932,40.9,40,120,2880
1998-04-02,1997,7,27,92,709.36,0.21,5,Dry,40,10,8,5,62,125,0.18,584.4,0.82,584.4,0,0,0,0,-5,5,40,10,8,0,67,642,990,966.7,23.3,0.292,0.191,0.00823,0.483,0.0208,3,0.205,0.688,0.0296,22.6,0.953,0.978,0.933,41.1,40.2,121,2900
1998-04-03,1997,7,27,93,714.01,0.21,5,Dry,40,10,8,5,62,125,0.17,589,0.82,589,0,0,0,0,-5,5,40,10,8,0,67,647,990,966.8,23.2,0.294,0.194,0.00837,0.489,0.021,3,0.208,0.696,0.03,22.5,0.954,0.979,0.934,41.4,40.5,122,2920
1998-04-04,1997,7,27,94,717.57,0.21,5,Dry,40,10,8,5,62,125,0.17,592.6,0.83,592.6,0,0,0,0,-5,5,40,10,8,0,67,651,990,966.8,23.2,0.296,0.197,0.00847,0.493,0.0212,3,0.209,0.702,0.0302,22.5,0.954,0.98,0.934,41.6,40.8,122,2940
1998-04-05,1997,7,27,95,722.76,0.21,5,Dry,40,10,8,5,62,125,0.17,597.8,0.83,597.8,0,0,0,0,-5,5,40,10,8,0,67,656,990,966.8,23.2,0.299,0.2,0.00863,0.499,0.0215,3,0.211,0.711,0.0306,22.5,0.954,0.98,0.935,41.9,41.1,123,2960
1998-04-06,1997,7,27,96,727.41,0.2,5,Dry,40,10,8,5,62,125,0.17,602.4,0.83,602.4,0,0,0,0,-5,5,40,10,8,0,67,660,990,966.8,23.2,0.302,0.203,0.00877,0.505,0.0218,3,0.214,0.719,0.031,22.5,0.954,0.98,0.935,42.2,41.4,124,2980
1998-04-07,1997,7,27,97,732.06,0.2,5,Dry,40,10,8,5,62,125,0.17,607.1,0.83,607.1,0,0,0,0,-5,5,40,10,8,0,67,665,990,966.8,23.2,0.304,0.207,0.00891,0.511,0.0221,3,0.216,0.727,0.0314,22.4,0.955,0.98,0.936,42.5,41.7,125,3000
1998-04-08,1997,7,28,98,736.71,0.2,5,Dry,40,10,8,5,62,125,0.17,611.7,0.83,611.7,0,0,0,0,-5,5,40,10,8,0,67,670,990,966.8,23.2,0.307,0.21,0.00905,0.517,0.0223,3,0.218,0.735,0.0317,22.4,0.955,0.98,0.936,42.8,41.9,126,3020
1998-04-09,1997,7,28,99,741.9,0.2,5,Dry,40,10,8,5,62,125,0.17,616.9,0.83,616.9,0,0,0,0,-5,5,40,10,8,0,67,675,990,966.9,23.1,0.31,0.213,0.00921,0.523,0.0226,3,0.22,0.743,0.0321,22.4,0.955,0.98,0.936,43.1,42.3,127,3040
1998-04-10,1997,7,28,100,745.46,0.2,5,Dry,40,10,8,5,62,125,0.17,620.5,0.83,620.5,0,0,0,0,-5,5,40,10,8,0,67,678,990,966.9,23.1,0.312,0.215,0.00932,0.528,0.0228,3,0.222,0.749,0.0324,22.4,0.955,0.98,0.936,43.3,42.5,127,3060
1998-04-11,1997,7,28,101,749.56,0.2,5,Dry,40,10,8,5,62,125,0.17,624.6,0.83,624.6,0,0,0,0,-5,5,40,10,8,0,67,683,990,966.9,23.1,0.314,0.218,0.00945,0.533,0.0231,3,0.224,0.756,0.0327,22.3,0.955,0.98,0.936,43.6,42.7,128,3080
1998-04-12,1997,7,28,102,753.66,0.19,5,Dry,40,10,8,5,62,125,0.17,628.7,0.83,628.7,0,0,0,0,-5,5,40,10,8,0,67,687,990,966.9,23.1,0.317,0.221,0.00957,0.538,0.0233,3,0.225,0.763,0.0331,22.3,0.955,0.98,0.936,43.8,43,129,3090
1998-04-13,1997,7,28,103,755.03,0.19,5,Dry,40,10,8,5,62,125,0.17,630,0.83,630,0,0,0,0,-5,5,40,10,8,0,67,688,990,966.9,23.1,0.318,0.222,0.00961,0.539,0.0234,3,0.226,0.765,0.0332,22.3,0.955,0.98,0.936,43.9,43,129,3100
1998-04-14,1997,7,28,104,755.85,0.19,5,Dry,40,10,8,5,62,125,0.17,630.9,0.83,630.9,0,0,0,0,-5,5,40,10,8,0,67,689,990,966.9,23.1,0.318,0.222,0.00964,0.54,0.0234,3,0.226,0.767,0.0332,22.3,0.956,0.98,0.936,44,43.1,129,3100
1998-04-15,1997,7,29,105,755.58,0.19,5,Dry,40,10,8,5,62,125,0.17,630.6,0.83,630.6,0,0,0,0,-5,5,40,10,8,0,67,689,990,966.9,23.1,0.318,0.222,0.00963,0.54,0.0234,3,0.226,0.766,0.0332,22.3,0.955,0.98,0.936,43.9,43.1,129,3100
1998-04-16,1997,7,29,106,753.66,0.19,5,Dry,40,10,8,5,62,125,0.17,628.7,0.83,628.7,0,0,0,0,-5,5,40,10,8,0,67,687,990,966.9,23.1,0.317,0.221,0.00957,0.538,0.0233,3,0.225,0.763,0.0331,22.3,0.955,0.98,0.936,43.8,43,129,3090
1998-04-17,1997,7,29,107,750.65,0.2,5,Dry,40,10,8,5,62,125,0.17,625.6,0.83,625.6,0,0,0,0,-5,5,40,10,8,0,67,684,990,966.9,23.1,0.315,0.219,0.00948,0.534,0.0231,3,0.224,0.758,0.0328,22.3,0.955,0.98,0.936,43.6,42.8,128,3080
1998-04-18,1997,7,29,108,746.55,0.2,5,Dry,40,10,8,5,62,125,0.17,621.5,0.83,621.5,0,0,0,0,-5,5,40,10,8,0,67,680,990,966.9,23.1,0.313,0.216,0.00935,0.529,0.0229,3,0.222,0.751,0.0325,22.4,0.955,0.98,0.936,43.4,42.5,128,3060
1998-04-19,1997,7,29,109,740.26,0.2,5,Dry,40,10,8,5,62,125,0.17,615.3,0.83,615.3,0,0,0,0,-5,5,40,10,8,0,67,673,990,966.9,23.1,0.309,0.212,0.00916,0.521,0.0225,3,0.219,0.74,0.032,22.4,0.955,0.98,0.936,43,42.2,126,3040
1998-04-20,1997,7,29,110,732.88,0.2,5,Dry,40,10,8,5,62,125,0.17,607.9,0.83,607.9,0,0,0,0,-5,5,40,10,8,0,67,666,990,966.8,23.2,0.305,0.207,0.00894,0.512,0.0221,3,0.216,0.728,0.0314,22.4,0.955,0.98,0.936,42.6,41.7,125,3000
1998-04-21,1997,7,29,111,724.4,0.21,5,Dry,40,10,8,5,62,125,0.17,599.4,0.83,599.4,0,0,0,0,-5,5,40,10,8,0,67,657,990,966.8,23.2,0.3,0.201,0.00868,0.502,0.0216,3,0.212,0.714,0.0308,22.5,0.954,0.98,0.935,42.1,41.2,124,2970
1998-04-22,1997,7,30,112,714.83,0.21,5,Dry,40,10,8,5,62,125,0.17,589.8,0.82,589.8,0,0,0,0,-5,5,40,10,8,0,67,648,990,966.8,23.2,0.295,0.195,0.00839,0.49,0.0211,3,0.208,0.698,0.03,22.5,0.954,0.979,0.934,41.5,40.6,122,2920
1998-04-23,1997,7,30,113,704.17,0.21,5,Dry,40,10,8,5,62,125,0.18,579.2,0.82,579.2,0,0,0,0,-5,5,40,10,8,0,67,637,990,966.7,23.3,0.289,0.188,0.00807,0.477,0.0205,3,0.203,0.68,0.0292,22.6,0.953,0.978,0.932,40.8,39.9,120,2870
1998-04-24,1997,7,30,114,694.05,0.22,5,Dry,40,10,8,5,62,125,0.18,569,0.82,569,0,0,0,0,-5,5,40,10,8,0,67,627,990,966.7,23.3,0.283,0.181,0.00777,0.464,0.0199,3,0.199,0.663,0.0284,22.7,0.952,0.976,0.93,40.1,39.2,118,2820
1998-04-25,1997,7,30,115,682.29,0.22,5,Dry,40,10,8,5,62,125,0.18,557.3,0.82,557.3,0,0,0,0,-5,5,40,10,8,0,67,615,990,966.6,23.4,0.276,0.173,0.00741,0.449,0.0192,3,0.193,0.643,0.0275,22.7,0.951,0.975,0.927,39.4,38.4,115,2760
1998-04-26,1997,7,30,116,671.08,0.23,5,Dry,40,10,8,5,62,125,0.19,546.1,0.81,546.1,0,0,0,0,-5,5,40,10,8,0,67,604,990,966.6,23.4,0.27,0.166,0.00708,0.436,0.0186,3,0.188,0.624,0.0266,22.8,0.95,0.973,0.925,38.7,37.6,113,2710
1998-04-27,1997,7,30,117,659.33,0.23,5,Dry,40,10,8,5,62,125,0.19,534.3,0.81,534.3,0,0,0,0,-5,5,40,10,8,0,67,592,990,966.5,23.5,0.263,0.158,0.00673,0.421,0.0179,3,0.183,0.604,0.0257,22.9,0.949,0.972,0.922,37.9,36.8,110,2650
1998-04-28,1997,7,30,118,647.57,0.24,5,Dry,40,10,8,5,62,125,0.19,522.6,0.81,522.6,0,0,0,0,-5,5,40,10,8,0,67,581,990,966.5,23.5,0.256,0.15,0.00638,0.407,0.0173,3,0.178,0.584,0.0248,22.9,0.949,0.97,0.92,37.1,36,108,2590
1998-04-29,1997,7,31,119,634.72,0.24,5,Dry,40,10,8,5,62,125,0.2,509.7,0.8,509.7,0,0,0,0,-5,5,40,10,8,0,67,568,990,966.4,23.6,0.249,0.141,0.00601,0.391,0.0166,3,0.172,0.563,0.0239,23,0.947,0.97,0.919,36.3,35.2,106,2540
1998-04-30,1997,7,31,120,623.5,0.25,5,Dry,40,10,8,5,62,125,0.2,498.5,0.8,498.5,0,0,0,0,-5,5,40,10,8,0,67,557,990,966.4,23.6,0.243,0.134,0.00569,0.377,0.016,3,0.167,0.544,0.023,23.1,0.946,0.97,0.918,35.6,34.5,103,2480
1998-05-01,1997,8,31,121,611.75,0.25,5,Dry,42,9,8,6,82,147,0.24,464.8,0.76,464.8,0,0,0,0,-6,6,42,9,8,0,88,524,990,966.3,23.7,0.224,0.118,0.005,0.343,0.0145,2,0.256,0.599,0.0253,23.1,0.957,0.98,0.938,50.3,48.2,96.4,2310
1998-05-02,1997,8,31,122,599.99,0.26,5,Dry,42,9,8,6,82,147,0.24,453,0.76,453,0,0,0,0,-6,6,42,9,8,0,88,512,990,966.3,23.7,0.217,0.113,0.00476,0.33,0.0139,2,0.248,0.579,0.0244,23.1,0.958,0.98,0.939,49.2,48.2,96.4,2310
1998-05-03,1997,8,31,123,588.78,0.26,5,Dry,42,9,8,6,82,147,0.25,441.8,0.75,441.8,0,0,0,0,-6,6,42,9,8,0,88,501,990,966.2,23.8,0.212,0.108,0.00453,0.32,0.0135,2,0.241,0.56,0.0236,23.2,0.958,0.98,0.938,48.1,47.1,94.3,2260
1998-05-04,1997,8,31,124,577.57,0.27,5,Dry,42,9,8,6,82,147,0.26,430.6,0.74,430.6,0,0,0,0,-6,6,42,9,8,0,88,490,990,966.2,23.8,0.208,0.102,0.0043,0.311,0.013,2,0.233,0.544,0.0228,23.3,0.957,0.98,0.938,47,46,92.1,2210
1998-05-05,1997,8,31,125,567.45,0.28,5,Dry,42,9,8,6,82,147,0.26,420.4,0.74,420.4,0,0,0,0,-6,6,42,9,8,0,88,479,990,966.2,23.8,0.205,0.0975,0.00409,0.302,0.0127,2,0.226,0.529,0.0222,23.3,0.956,0.98,0.937,46,45.1,90.1,2160
1998-05-06,1997,8,32,126,556.79,0.28,5,Dry,42,9,8,6,82,147,0.26,409.8,0.74,409.8,0,0,0,0,-6,6,42,9,8,0,88,469,990,966.1,23.9,0.201,0.0924,0.00387,0.293,0.0123,2,0.219,0.513,0.0214,23.4,0.956,0.98,0.936,44.9,44,88,2110
1998-05-07,1997,8,32,127,546.12,0.29,5,Dry,42,9,8,6,82,147,0.27,399.1,0.73,399.1,0,0,0,0,-6,6,42,9,8,0,88,458,990,966.1,23.9,0.197,0.0874,0.00365,0.285,0.0119,2,0.212,0.497,0.0207,23.4,0.955,0.98,0.936,43.8,42.9,85.9,2060
1998-05-08,1997,8,32,128,535.46,0.3,5,Dry,42,9,8,6,82,147,0.28,388.5,0.72,388.5,0,0,0,0,-6,6,42,9,8,0,88,447,990,966,24,0.193,0.0824,0.00343,0.276,0.0115,2,0.205,0.481,0.02,23.5,0.953,0.98,0.934,42.7,41.8,83.7,2010
1998-05-09,1997,8,32,129,525.34,0.3,5,Dry,42,9,8,6,82,147,0.28,378.3,0.72,378.3,0,0,0,0,-6,6,42,9,8,0,88,437,990,966,24,0.19,0.0776,0.00323,0.267,0.0111,2,0.198,0.465,0.0194,23.6,0.952,0.98,0.933,41.6,40.8,81.6,1960
1998-05-10,1997,8,32,130,516.32,0.31,5,Dry,42,9,8,6,82,147,0.28,369.3,0.71,369.3,0,0,0,0,-6,6,42,9,8,0,88,428,990,965.9,24.1,0.187,0.0733,0.00305,0.26,0.0108,2,0.192,0.452,0.0188,23.6,0.951,0.978,0.93,40.7,39.8,79.5,1910
1998-05-11,1997,8,32,131,506.75,0.31,5,Dry,42,9,8,6,82,147,0.29,359.8,0.71,359.8,0,0,0,0,-6,6,42,9,8,0,88,419,990,965.9,24.1,0.183,0.0688,0.00285,0.252,0.0105,2,0.185,0.437,0.0181,23.7,0.95,0.975,0.926,39.7,38.7,77.4,1860
1998-05-12,1997,8,32,132,497.18,0.32,5,Dry,42,9,8,6,82,147,0.3,350.2,0.7,350.2,0,0,0,0,-6,6,42,9,8,0,88,409,990,965.8,24.2,0.18,0.0643,0.00266,0.244,0.0101,2,0.179,0.423,0.0175,23.7,0.949,0.973,0.923,38.7,37.6,75.3,1810
1998-05-13,1997,8,33,133,488.15,0.33,5,Dry,42,9,8,6,82,147,0.3,341.1,0.7,341.1,0,0,0,0,-6,6,42,9,8,0,88,400,990,965.8,24.2,0.177,0.06,0.00248,0.237,0.00978,2,0.173,0.41,0.0169,23.8,0.947,0.971,0.92,37.7,36.6,73.2,1760
1998-05-14,1997,8,33,134,480.22,0.33,5,Dry,42,9,8,6,82,147,0.31,333.2,0.69,333.2,0,0,0,0,-6,6,42,9,8,0,88,392,990,965.8,24.2,0.174,0.0563,0.00232,0.23,0.0095,2,0.167,0.398,0.0164,23.8,0.946,0.97,0.918,36.8,35.7,71.5,1720
1998-05-15,1997,8,33,135,471.75,0.34,5,Dry,42,9,8,6,82,147,0.31,324.8,0.69,324.8,0,0,0,0,-6,6,42,9,8,0,88,384,990,965.7,24.3,0.171,0.0523,0.00215,0.223,0.0092,2,0.162,0.385,0.0159,23.9,0.945,0.97,0.916,35.9,34.9,69.7,1670
1998-05-16,1997,8,33,136,463.27,0.34,5,Dry,42,9,8,6,82,147,0.32,316.3,0.68,316.3,0,0,0,0,-6,6,42,9,8,0,88,375,990,965.7,24.3,0.168,0.0483,0.00199,0.216,0.00889,2,0.156,0.372,0.0153,23.9,0.943,0.97,0.915,35,34,68,1630
1998-05-17,1997,8,33,137,454.79,0.35,5,Dry,42,9,8,6,82,147,0.32,307.8,0.68,307.8,0,0,0,0,-6,6,42,9,8,0,88,367,990,965.6,24.4,0.165,0.0443,0.00182,0.209,0.00859,2,0.15,0.36,0.0148,24,0.942,0.97,0.914,34.1,33.1,66.2,1590
1998-05-18,1997,8,33,138,446.86,0.36,5,Dry,42,9,8,6,82,147,0.33,299.9,0.67,299.9,0,0,0,0,-6,6,42,9,8,0,88,359,990,965.6,24.4,0.162,0.0405,0.00166,0.203,0.00831,2,0.145,0.348,0.0143,24,0.941,0.97,0.913,33.3,32.3,64.5,1550
1998-05-19,1997,8,33,139,440.03,0.36,5,Dry,42,9,8,6,82,147,0.33,293,0.67,293,0,0,0,0,-6,6,42,9,8,0,88,352,990,965.6,24.4,0.16,0.0373,0.00153,0.197,0.00807,2,0.14,0.337,0.0138,24.1,0.939,0.97,0.911,32.5,31.5,63.1,1510
1998-05-20,1997,8,34,140,432.65,0.37,5,Dry,42,9,8,6,82,147,0.34,285.6,0.66,285.6,0,0,0,0,-6,6,42,9,8,0,88,345,990,965.5,24.5,0.157,0.0338,0.00138,0.191,0.00781,2,0.135,0.326,0.0133,24.1,0.938,0.97,0.909,31.7,30.7,61.5,1480
1998-05-21,1997,8,34,141,425.26,0.37,5,Dry,42,9,8,6,82,147,0.35,278.3,0.65,278.3,0,0,0,0,-6,6,42,9,8,0,88,337,990,965.5,24.5,0.155,0.0303,0.00124,0.185,0.00755,2,0.13,0.315,0.0129,24.2,0.936,0.97,0.908,30.9,29.9,59.9,1440
1998-05-22,1997,8,34,142,417.88,0.38,5,Dry,42,9,8,6,82,147,0.35,270.9,0.65,270.9,0,0,0,0,-6,6,42,9,8,0,88,330,990,965.5,24.5,0.152,0.0269,0.0011,0.179,0.00729,2,0.125,0.304,0.0124,24.2,0.934,0.97,0.906,30.1,29.2,58.3,1400
1998-05-23,1997,8,34,143,411.04,0.39,5,Dry,42,9,8,6,82,147,0.36,264,0.64,264,0,0,0,0,-6,6,42,9,8,0,88,323,990,965.4,24.6,0.15,0.0236,0.000962,0.173,0.00705,2,0.121,0.294,0.012,24.3,0.933,0.97,0.905,29.3,28.4,56.8,1360
1998-05-24,1997,8,34,144,405.3,0.39,5,Dry,42,9,8,6,82,147,0.36,258.3,0.64,258.3,0,0,0,0,-6,6,42,9,8,0,88,317,990,965.4,24.6,0.148,0.0209,0.000851,0.168,0.00685,2,0.117,0.285,0.0116,24.3,0.932,0.97,0.904,28.7,27.8,55.6,1330
1998-05-25,1997,8,34,145,399.01,0.4,5,Dry,42,9,8,6,82,147,0.37,252,0.63,252,0,0,0,0,-6,6,42,9,8,0,88,311,990,965.4,24.6,0.145,0.0179,0.000729,0.163,0.00663,2,0.113,0.276,0.0112,24.3,0.93,0.97,0.902,28,27.1,54.3,1300
1998-05-26,1997,8,34,146,392.72,0.4,5,Dry,42,9,8,6,82,147,0.37,245.7,0.63,245.7,0,0,0,0,-6,6,42,9,8,0,88,305,990,965.4,24.6,0.143,0.0166,0.000675,0.16,0.00648,2,0.108,0.268,0.0109,24.4,0.928,0.97,0.9,27.3,26.4,52.9,1270
1998-05-27,1997,8,35,147,386.43,0.41,5,Dry,42,9,8,6,82,147,0.38,239.4,0.62,239.4,0,0,0,0,-6,6,42,9,8,0,88,298,990,965.3,24.7,0.141,0.0161,0.000653,0.157,0.00636,2,0.104,0.261,0.0106,24.4,0.926,0.97,0.898,26.5,25.7,51.5,1240
1998-05-28,1997,8,35,148,380.69,0.41,5,Dry,42,9,8,6,82,147,0.39,233.7,0.61,233.7,0,0,0,0,-6,6,42,9,8,0,88,293,990,965.3,24.7,0.139,0.0156,0.000632,0.154,0.00625,2,0.1,0.255,0.0103,24.4,0.924,0.97,0.897,25.9,25.1,50.2,1210
1998-05-29,1997,8,35,149,374.95,0.42,5,Dry,42,9,8,6,82,147,0.39,227.9,0.61,227.9,0,0,0,0,-6,6,42,9,8,0,88,287,990,965.3,24.7,0.137,0.0151,0.000612,0.152,0.00614,1,0.25,0.402,0.0163,24.3,0.958,0.98,0.939,52.1,48.2,48.2,1160
1998-05-30,1997,8,35,150,369.21,0.42,5,Dry,42,9,8,6,82,147,0.4,222.2,0.6,222.2,0,0,0,0,-6,6,42,9,8,0,88,281,990,965.2,24.8,0.135,0.0146,0.000591,0.149,0.00604,1,0.242,0.392,0.0158,24.4,0.958,0.98,0.939,50.9,48.2,48.2,1160
1998-05-31,1997,8,35,151,364.56,0.43,5,Dry,42,9,8,6,82,147,0.4,217.6,0.6,217.6,0,0,0,0,-6,6,42,9,8,0,88,277,990,965.2,24.8,0.133,0.0142,0.000575,0.147,0.00595,1,0.236,0.384,0.0155,24.4,0.958,0.98,0.939,49.8,48.2,48.2,1160
1998-06-01,1997,9,35,152,359.36,0.43,5,Dry,39,9,7,5,59,119,0.33,240.4,0.67,240.4,0,0,0,0,-5,5,39,9,7,0,64,295,990,965.2,24.8,0.14,0.0162,0.000652,0.156,0.00629,2,0.105,0.261,0.0105,24.5,0.926,0.97,0.899,26.8,26,52,1250
1998-06-02,1997,9,35,153,354.17,0.44,5,Dry,39,9,7,5,59,119,0.34,235.2,0.66,235.2,0,0,0,0,-5,5,39,9,7,0,64,290,990,965.2,24.8,0.138,0.0157,0.000634,0.154,0.00619,2,0.101,0.255,0.0103,24.6,0.925,0.97,0.897,26.2,25.4,50.8,1220
1998-06-03,1997,9,36,154,349.52,0.44,5,Dry,39,9,7,5,59,119,0.34,230.5,0.66,230.5,0,0,0,0,-5,5,39,9,7,0,64,286,990,965.1,24.9,0.136,0.0153,0.000617,0.152,0.0061,2,0.0981,0.25,0.01,24.6,0.923,0.97,0.896,25.7,24.9,49.8,1200
1998-06-04,1997,9,36,155,344.87,0.45,5,Dry,39,9,7,5,59,119,0.34,225.9,0.66,225.9,0,0,0,0,-5,5,39,9,7,0,64,281,990,965.1,24.9,0.135,0.0149,0.000601,0.15,0.00601,1,0.247,0.397,0.016,24.5,0.959,0.98,0.94,52,48.2,48.2,1160
1998-06-05,1997,9,36,156,340.22,0.45,5,Dry,39,9,7,5,59,119,0.35,221.2,0.65,221.2,0,0,0,0,-5,5,39,9,7,0,64,276,990,965.1,24.9,0.133,0.0146,0.000585,0.148,0.00593,1,0.241,0.389,0.0156,24.5,0.958,0.98,0.939,51,48.2,48.2,1160
1998-06-06,1997,9,36,157,336.67,0.46,5,Dry,39,9,7,5,59,119,0.35,217.7,0.65,217.7,0,0,0,0,-5,5,39,9,7,0,64,273,990,965.1,24.9,0.132,0.0143,0.000572,0.146,0.00586,1,0.236,0.382,0.0153,24.5,0.958,0.98,0.939,50.2,48.2,48.2,1160
1998-06-07,1997,9,36,158,332.57,0.46,5,Dry,39,9,7,5,59,119,0.36,213.6,0.64,213.6,0,0,0,0,-5,5,39,9,7,0,64,269,990,965.1,24.9,0.13,0.0139,0.000558,0.144,0.00578,1,0.231,0.375,0.015,24.6,0.957,0.98,0.938,49.2,48.2,48.2,1160
1998-06-08,1997,9,36,159,328.47,0.47,5,Dry,39,9,7,5,59,119,0.36,209.5,0.64,209.5,0,0,0,0,-5,5,39,9,7,0,64,264,990,965,25,0.129,0.0136,0.000543,0.142,0.00571,1,0.225,0.368,0.0147,24.6,0.956,0.98,0.937,48.3,47.3,47.3,1140
1998-06-09,1997,9,36,160,324.36,0.47,5,Dry,39,9,7,5,59,119,0.37,205.4,0.63,205.4,0,0,0,0,-5,5,39,9,7,0,64,260,990,965,25,0.127,0.0132,0.000529,0.141,0.00563,1,0.22,0.36,0.0144,24.6,0.956,0.98,0.937,47.4,46.4,46.4,1110
1998-06-10,1997,9,37,161,320.26,0.47,5,Dry,39,9,7,5,59,119,0.37,201.3,0.63,201.3,0,0,0,0,-5,5,39,9,7,0,64,256,990,965,25,0.126,0.0129,0.000514,0.139,0.00555,1,0.214,0.353,0.0141,24.6,0.955,0.98,0.936,46.5,45.5,45.5,1090
1998-06-11,1997,9,37,162,316.16,0.48,5,Dry,39,9,7,5,59,119,0.38,197.2,0.62,197.2,0,0,0,0,-5,5,39,9,7,0,64,252,990,965,25,0.125,0.0125,0.0005,0.137,0.00548,1,0.209,0.346,0.0138,24.7,0.954,0.98,0.935,45.5,44.6,44.6,1070
1998-06-12,1997,9,37,163,312.61,0.48,5,Dry,39,9,7,5,59,119,0.38,193.6,0.62,193.6,0,0,0,0,-5,5,39,9,7,0,64,249,990,965,25,0.123,0.0122,0.000488,0.135,0.00541,1,0.204,0.339,0.0136,24.7,0.953,0.98,0.934,44.7,43.8,43.8,1050
1998-06-13,1997,9,37,164,309.05,0.49,5,Dry,39,9,7,5,59,119,0.39,190.1,0.61,190.1,0,0,0,0,-5,5,39,9,7,0,64,245,990,964.9,25.1,0.122,0.0119,0.000475,0.134,0.00535,1,0.199,0.333,0.0133,24.7,0.952,0.98,0.933,43.9,43,43,1030
1998-06-14,1997,9,37,165,305.5,0.49,5,Dry,39,9,7,5,59,119,0.39,186.5,0.61,186.5,0,0,0,0,-5,5,39,9,7,0,64,242,990,964.9,25.1,0.121,0.0116,0.000463,0.132,0.00528,1,0.194,0.327,0.013,24.7,0.951,0.98,0.932,43,42.2,42.2,1010
1998-06-15,1997,9,37,166,301.94,0.5,5,Dry,39,9,7,5,59,119,0.39,182.9,0.61,182.9,0,0,0,0,-5,5,39,9,7,0,64,238,990,964.9,25.1,0.12,0.0113,0.00045,0.131,0.00521,1,0.189,0.32,0.0128,24.8,0.95,0.98,0.931,42.2,41.4,41.4,993
1998-06-16,1997,9,37,167,298.39,0.5,5,Dry,39,9,7,5,59,119,0.4,179.4,0.6,179.4,0,0,0,0,-5,5,39,9,7,0,64,234,990,964.9,25.1,0.118,0.011,0.000438,0.129,0.00515,1,0.185,0.314,0.0125,24.8,0.948,0.979,0.929,41.4,40.5,40.5,972
1998-06-17,1997,9,38,168,294.83,0.51,5,Dry,39,9,7,5,59,119,0.4,175.8,0.6,175.8,0,0,0,0,-5,5,39,9,7,0,64,231,990,964.9,25.1,0.117,0.0107,0.000426,0.128,0.00508,1,0.18,0.308,0.0122,24.8,0.947,0.977,0.926,40.5,39.6,39.6,951
1998-06-18,1997,9,38,169,292.37,0.51,5,Dry,39,9,7,5,59,119,0.41,173.4,0.59,173.4,0,0,0,0,-5,5,39,9,7,0,64,228,990,964.9,25.1,0.116,0.0105,0.000417,0.127,0.00504,1,0.177,0.303,0.0121,24.8,0.947,0.976,0.924,40,39,39,936
1998-06-19,1997,9,38,170,289.36,0.51,5,Dry,39,9,7,5,59,119,0.41,170.4,0.59,170.4,0,0,0,0,-5,5,39,9,7,0,64,225,990,964.9,25.1,0.115,0.0102,0.000407,0.125,0.00498,1,0.172,0.298,0.0118,24.8,0.946,0.974,0.921,39.3,38.2,38.2,918
1998-06-20,1997,9,38,171,286.36,0.52,5,Dry,39,9,7,5,59,119,0.42,167.4,0.58,167.4,0,0,0,0,-5,5,39,9,7,0,64,222,990,964.8,25.2,0.114,0.00998,0.000397,0.124,0.00493,1,0.168,0.292,0.0116,24.9,0.945,0.973,0.919,38.5,37.5,37.5,900
1998-06-21,1997,9,38,172,283.35,0.52,5,Dry,39,9,7,5,59,119,0.42,164.3,0.58,164.3,0,0,0,0,-5,5,39,9,7,0,64,219,990,964.8,25.2,0.113,0.00972,0.000386,0.123,0.00487,1,0.164,0.287,0.0114,24.9,0.944,0.971,0.917,37.8,36.8,36.8,882
1998-06-22,1997,9,38,173,280.34,0.52,5,Dry,39,9,7,5,59,119,0.42,161.3,0.58,161.3,0,0,0,0,-5,5,39,9,7,0,64,216,990,964.8,25.2,0.112,0.00946,0.000376,0.121,0.00482,1,0.16,0.282,0.0112,24.9,0.943,0.97,0.915,37.1,36,36,865
1998-06-23,1997,9,38,174,277.33,0.53,5,Dry,39,9,7,5,59,119,0.43,158.3,0.57,158.3,0,0,0,0,-5,5,39,9,7,0,64,213,990,964.8,25.2,0.111,0.00921,0.000366,0.12,0.00476,1,0.156,0.276,0.011,24.9,0.942,0.97,0.914,36.4,35.3,35.3,848
1998-06-24,1997,9,39,175,274.33,0.53,5,Dry,39,9,7,5,59,119,0.43,155.3,0.57,155.3,0,0,0,0,-5,5,39,9,7,0,64,210,990,964.8,25.2,0.11,0.00895,0.000355,0.119,0.00471,1,0.152,0.271,0.0107,24.9,0.941,0.97,0.913,35.7,34.7,34.7,832
1998-06-25,1997,9,39,176,271.32,0.54,5,Dry,39,9,7,5,59,119,0.44,152.3,0.56,152.3,0,0,0,0,-5,5,39,9,7,0,64,207,990,964.8,25.2,0.109,0.0087,0.000345,0.117,0.00466,1,0.148,0.266,0.0105,24.9,0.94,0.97,0.912,35,34,34,816
1998-06-26,1997,9,39,177,268.31,0.54,5,Dry,39,9,7,5,59,119,0.44,149.3,0.56,149.3,0,0,0,0,-5,5,39,9,7,0,64,204,990,964.8,25.2,0.108,0.00844,0.000335,0.116,0.0046,1,0.144,0.26,0.0103,25,0.939,0.97,0.911,34.3,33.3,33.3,799
1998-06-27,1997,9,39,178,265.85,0.55,5,Dry,39,9,7,5,59,119,0.45,146.8,0.55,146.8,0,0,0,0,-5,5,39,9,7,0,64,202,990,964.8,25.2,0.107,0.00823,0.000326,0.115,0.00456,1,0.141,0.256,0.0101,25,0.938,0.97,0.91,33.7,32.7,32.7,786
1998-06-28,1997,9,39,179,263.39,0.55,5,Dry,39,9,7,5,59,119,0.45,144.4,0.55,144.4,0,0,0,0,-5,5,39,9,7,0,64,199,990,964.8,25.2,0.106,0.00802,0.000318,0.114,0.00451,1,0.137,0.251,0.00996,25,0.937,0.97,0.909,33.2,32.2,32.2,772
1998-06-29,1997,9,39,180,260.93,0.55,5,Dry,39,9,7,5,59,119,0.46,141.9,0.54,141.9,0,0,0,0,-5,5,39,9,7,0,64,197,990,964.7,25.3,0.105,0.00781,0.000309,0.113,0.00447,1,0.134,0.247,0.00978,25,0.936,0.97,0.908,32.6,31.6,31.6,758
1998-06-30,1997,9,39,181,258.47,0.56,5,Dry,39,9,7,5,59,119,0.46,139.5,0.54,139.5,0,0,0,0,-5,5,39,9,7,0,64,194,990,964.7,25.3,0.104,0.0076,0.000301,0.112,0.00442,1,0.131,0.243,0.0096,25,0.935,0.97,0.907,32,31,31,745
1998-07-01,1997,10,40,182,256,0.56,5,Dry,37,8,6,4,53,108,0.42,148,0.58,148,0,0,0,0,-4,4,37,8,6,0,57,199,990,964.7,25.3,0.106,0.00833,0.00033,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34.1,33.1,33.1,793
1998-07-02,1997,10,40,183,253.54,0.57,5,Dry,37,8,6,4,53,108,0.43,145.5,0.57,145.5,0,0,0,0,-4,4,37,8,6,0,57,197,990,964.7,25.3,0.105,0.00812,0.000321,0.113,0.00447,1,0.139,0.252,0.00997,25,0.937,0.97,0.909,33.5,32.5,32.5,780
1998-07-03,1997,10,40,184,252.18,0.57,5,Dry,37,8,6,4,53,108,0.43,144.2,0.57,144.2,0,0,0,0,-4,4,37,8,6,0,57,195,990,964.7,25.3,0.104,0.00801,0.000317,0.112,0.00445,1,0.137,0.25,0.00987,25,0.937,0.97,0.909,33.2,32.2,32.2,772
1998-07-04,1997,10,40,185,249.17,0.57,5,Dry,37,8,6,4,53,108,0.43,141.2,0.57,141.2,0,0,0,0,-4,4,37,8,6,0,57,192,990,964.7,25.3,0.103,0.00775,0.000306,0.111,0.00439,1,0.133,0.244,0.00965,25.1,0.935,0.97,0.907,32.5,31.5,31.5,756
1998-07-05,1997,10,40,186,247.8,0.58,5,Dry,37,8,6,4,53,108,0.44,139.8,0.56,139.8,0,0,0,0,-4,4,37,8,6,0,57,191,990,964.7,25.3,0.103,0.00763,0.000302,0.111,0.00437,1,0.131,0.242,0.00955,25.1,0.935,0.97,0.907,32.1,31.2,31.2,748
1998-07-06,1997,10,40,187,245.89,0.58,5,Dry,37,8,6,4,53,108,0.44,137.9,0.56,137.9,0,0,0,0,-4,4,37,8,6,0,57,189,990,964.7,25.3,0.102,0.00747,0.000295,0.11,0.00433,1,0.129,0.238,0.00941,25.1,0.934,0.97,0.906,31.7,30.7,30.7,738
