date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1998-07-07,1997,10,40,188,243.97,0.59,5,Dry,37,8,6,4,53,108,0.44,136,0.56,136,0,0,0,0,-4,4,37,8,6,0,57,187,990,964.7,25.3,0.102,0.00731,0.000288,0.109,0.0043,1,0.126,0.235,0.00927,25.1,0.933,0.97,0.905,31.2,30.3,30.3,727
1998-07-08,1997,10,41,189,242.06,0.59,5,Dry,37,8,6,4,53,108,0.45,134.1,0.55,134.1,0,0,0,0,-4,4,37,8,6,0,57,185,990,964.7,25.3,0.101,0.00715,0.000282,0.108,0.00426,1,0.123,0.231,0.00913,25.1,0.932,0.97,0.904,30.8,29.9,29.9,717
1998-07-09,1997,10,41,190,240.15,0.59,5,Dry,37,8,6,4,53,108,0.45,132.2,0.55,132.2,0,0,0,0,-4,4,37,8,6,0,57,183,990,964.6,25.4,0.1,0.00698,0.000275,0.107,0.00423,1,0.121,0.228,0.00899,25.1,0.932,0.97,0.904,30.3,29.4,29.4,706
1998-07-10,1997,10,41,191,238.23,0.6,5,Dry,37,8,6,4,53,108,0.45,130.2,0.55,130.2,0,0,0,0,-4,4,37,8,6,0,57,181,990,964.6,25.4,0.0995,0.00682,0.000269,0.106,0.00419,1,0.118,0.225,0.00885,25.1,0.931,0.97,0.903,29.9,29,29,696
1998-07-11,1997,10,41,192,236.32,0.6,5,Dry,37,8,6,4,53,108,0.46,128.3,0.54,128.3,0,0,0,0,-4,4,37,8,6,0,57,179,990,964.6,25.4,0.0988,0.00666,0.000262,0.105,0.00416,1,0.116,0.221,0.00872,25.2,0.93,0.97,0.902,29.4,28.6,28.6,686
1998-07-12,1997,10,41,193,234.4,0.61,5,Dry,37,8,6,4,53,108,0.46,126.4,0.54,126.4,0,0,0,0,-4,4,37,8,6,0,57,177,990,964.6,25.4,0.0981,0.00649,0.000256,0.105,0.00412,1,0.113,0.218,0.00858,25.2,0.929,0.97,0.901,29,28.1,28.1,675
1998-07-13,1997,10,41,194,232.49,0.61,5,Dry,37,8,6,4,53,108,0.47,124.5,0.54,124.5,0,0,0,0,-4,4,37,8,6,0,57,175,990,964.6,25.4,0.0975,0.00633,0.000249,0.104,0.00409,1,0.111,0.214,0.00844,25.2,0.928,0.97,0.9,28.6,27.7,27.7,665
1998-07-14,1997,10,41,195,230.58,0.61,5,Dry,37,8,6,4,53,108,0.47,122.6,0.53,122.6,0,0,0,0,-4,4,37,8,6,0,57,174,990,964.6,25.4,0.0968,0.00617,0.000243,0.103,0.00405,1,0.108,0.211,0.0083,25.2,0.927,0.97,0.899,28.1,27.2,27.2,654
1998-07-15,1997,10,42,196,228.66,0.62,5,Dry,37,8,6,4,53,108,0.47,120.7,0.53,120.7,0,0,0,0,-4,4,37,8,6,0,57,172,990,964.6,25.4,0.0961,0.00601,0.000236,0.102,0.00402,1,0.105,0.208,0.00816,25.2,0.926,0.97,0.898,27.6,26.8,26.8,643
1998-07-16,1997,10,42,197,226.75,0.62,5,Dry,37,8,6,4,53,108,0.48,118.8,0.52,118.8,0,0,0,0,-4,4,37,8,6,0,57,170,990,964.6,25.4,0.0954,0.00584,0.00023,0.101,0.00398,1,0.103,0.204,0.00802,25.2,0.924,0.97,0.897,27.2,26.4,26.4,632
1998-07-17,1997,10,42,198,224.83,0.63,5,Dry,37,8,6,4,53,108,0.48,116.8,0.52,116.8,0,0,0,0,-4,4,37,8,6,0,57,168,990,964.5,25.5,0.0948,0.00568,0.000223,0.1,0.00395,1,0.1,0.201,0.00788,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
1998-07-18,1997,10,42,199,222.92,0.63,5,Dry,37,8,6,4,53,108,0.48,114.9,0.52,114.9,0,0,0,0,-4,4,37,8,6,0,57,166,990,964.5,25.5,0.0941,0.00552,0.000217,0.0996,0.00391,1,0.0976,0.197,0.00775,25.3,0.922,0.97,0.894,26.2,25.5,25.5,611
1998-07-19,1997,10,42,200,221,0.64,5,Dry,37,8,6,4,53,108,0.49,113,0.51,113,0,0,0,0,-4,4,37,8,6,0,57,164,990,964.5,25.5,0.0934,0.00536,0.00021,0.0988,0.00388,1,0.095,0.194,0.00761,25.3,0.92,0.97,0.893,25.8,25,25,600
1998-07-20,1997,10,42,201,219.09,0.64,5,Dry,37,8,6,4,53,108,0.49,111.1,0.51,111.1,0,0,0,0,-4,4,37,8,6,0,57,162,990,964.5,25.5,0.0927,0.00519,0.000204,0.0979,0.00384,1,0.0925,0.19,0.00747,25.3,0.919,0.97,0.891,25.3,24.6,24.6,590
1998-07-21,1997,10,42,202,217.18,0.64,5,Dry,37,8,6,4,53,108,0.5,109.2,0.5,109.2,0,0,0,0,-4,4,37,8,6,0,57,160,990,964.5,25.5,0.0921,0.00503,0.000197,0.0971,0.00381,1,0.0899,0.187,0.00733,25.3,0.918,0.97,0.89,24.9,24.1,24.1,579
1998-07-22,1997,10,43,203,215.26,0.65,5,Dry,37,8,6,4,53,108,0.5,107.3,0.5,107.3,0,0,0,0,-4,4,37,8,6,0,57,158,990,964.5,25.5,0.0914,0.00487,0.000191,0.0963,0.00377,1,0.0873,0.184,0.0072,25.3,0.916,0.97,0.889,24.4,23.7,23.7,568
1998-07-23,1997,10,43,204,213.9,0.65,5,Dry,37,8,6,4,53,108,0.51,105.9,0.49,105.9,0,0,0,0,-4,4,37,8,6,0,57,157,990,964.5,25.5,0.0909,0.00475,0.000186,0.0957,0.00375,1,0.0855,0.181,0.0071,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
1998-07-24,1997,10,43,205,212.53,0.66,5,Dry,37,8,6,4,53,108,0.51,104.5,0.49,104.5,0,0,0,0,-4,4,37,8,6,0,57,156,990,964.5,25.5,0.0904,0.00464,0.000182,0.0951,0.00372,1,0.0836,0.179,0.007,25.3,0.914,0.97,0.887,23.8,23,23,553
1998-07-25,1997,10,43,206,211.16,0.66,5,Dry,37,8,6,4,53,108,0.51,103.2,0.49,103.2,0,0,0,0,-4,4,37,8,6,0,57,154,990,964.5,25.5,0.0899,0.00452,0.000177,0.0945,0.0037,1,0.0818,0.176,0.0069,25.4,0.913,0.97,0.886,23.4,22.7,22.7,545
1998-07-26,1997,10,43,207,209.79,0.66,5,Dry,37,8,6,4,53,108,0.52,101.8,0.48,101.8,0,0,0,0,-4,4,37,8,6,0,57,153,990,964.5,25.5,0.0895,0.0044,0.000172,0.0939,0.00367,1,0.0799,0.174,0.0068,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
1998-07-27,1997,10,43,208,208.43,0.67,5,Dry,37,8,6,4,53,108,0.52,100.4,0.48,100.4,0,0,0,0,-4,4,37,8,6,0,57,151,990,964.5,25.5,0.089,0.00429,0.000168,0.0933,0.00365,1,0.0781,0.171,0.00671,25.4,0.911,0.969,0.883,22.8,22.1,22.1,529
1998-07-28,1997,10,43,209,207.06,0.67,5,Dry,37,8,6,4,53,108,0.52,99.06,0.48,99.06,0,0,0,0,-4,4,37,8,6,0,57,150,990,964.4,25.6,0.0885,0.00417,0.000163,0.0927,0.00363,1,0.0762,0.169,0.00661,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
1998-07-29,1997,10,44,210,205.69,0.68,5,Dry,37,8,6,4,53,108,0.53,97.69,0.47,97.69,0,0,0,0,-4,4,37,8,6,0,57,149,990,964.4,25.6,0.088,0.00405,0.000159,0.0921,0.0036,1,0.0744,0.166,0.00651,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
1998-07-30,1997,10,44,211,204.33,0.68,5,Dry,37,8,6,4,53,108,0.53,96.33,0.47,96.33,0,0,0,0,-4,4,37,8,6,0,57,147,990,964.4,25.6,0.0875,0.00394,0.000154,0.0915,0.00358,1,0.0725,0.164,0.00641,25.4,0,0,0,0,0,0,0
1998-07-31,1997,10,44,212,202.96,0.69,5,Dry,37,8,6,4,53,108,0.53,94.96,0.47,94.96,0,0,0,0,-4,4,37,8,6,0,57,146,990,964.4,25.6,0.087,0.00382,0.000149,0.0909,0.00355,1,0.0707,0.162,0.00632,25.4,0,0,0,0,0,0,0
1998-08-01,1997,11,44,213,201.59,0.69,5,Dry,34,7,5,3,44,93,0.46,108.6,0.54,108.6,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0901,0.00498,0.000195,0.0951,0.00372,1,0.0891,0.184,0.0072,25.4,0,0,0,0,0,0,0
1998-08-02,1997,11,44,214,198.58,0.7,5,Dry,34,7,5,3,44,93,0.47,105.6,0.53,105.6,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.089,0.00472,0.000185,0.0938,0.00366,1,0.085,0.179,0.00698,25.4,0,0,0,0,0,0,0
1998-08-03,1997,11,44,215,197.22,0.7,5,Dry,34,7,5,3,44,93,0.47,104.2,0.53,104.2,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0885,0.00461,0.00018,0.0932,0.00364,1,0.0832,0.176,0.00689,25.4,0,0,0,0,0,0,0
1998-08-04,1997,11,44,216,195.3,0.71,5,Dry,34,7,5,3,44,93,0.48,102.3,0.52,102.3,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0879,0.00445,0.000174,0.0923,0.00361,1,0.0806,0.173,0.00676,25.4,0,0,0,0,0,0,0
1998-08-05,1997,11,45,217,193.39,0.72,5,Dry,34,7,5,3,44,93,0.48,100.4,0.52,100.4,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.0872,0.00428,0.000167,0.0915,0.00358,1,0.078,0.17,0.00662,25.4,0,0,0,0,0,0,0
1998-08-06,1997,11,45,218,191.47,0.72,5,Dry,34,7,5,3,44,93,0.49,98.47,0.51,98.47,0,0,0,0,-3,3,34,7,5,0,47,144,990,964.4,25.6,0.0865,0.00412,0.000161,0.0906,0.00354,1,0.0754,0.166,0.00649,25.4,0,0,0,0,0,0,0
1998-08-07,1997,11,45,219,189.56,0.73,5,Dry,34,7,5,3,44,93,0.49,96.56,0.51,96.56,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.0858,0.00396,0.000155,0.0898,0.00351,1,0.0729,0.163,0.00636,25.4,0,0,0,0,0,0,0
1998-08-08,1997,11,45,220,187.65,0.74,5,Dry,34,7,5,3,44,93,0.5,94.65,0.5,94.65,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0852,0.0038,0.000148,0.089,0.00348,1,0.0703,0.159,0.00623,25.4,0,0,0,0,0,0,0
1998-08-09,1997,11,45,221,185.73,0.74,5,Dry,34,7,5,3,44,93,0.5,92.73,0.5,92.73,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0845,0.00363,0.000142,0.0881,0.00345,1,0.0677,0.156,0.00609,25.4,0,0,0,0,0,0,0
1998-08-10,1997,11,45,222,183.82,0.75,5,Dry,34,7,5,3,44,93,0.51,90.82,0.49,90.82,0,0,0,0,-3,3,34,7,5,0,47,137,990,964.4,25.6,0.0838,0.00347,0.000136,0.0873,0.00341,1,0.0651,0.152,0.00596,25.4,0,0,0,0,0,0,0
1998-08-11,1997,11,45,223,181.9,0.75,5,Dry,34,7,5,3,44,93,0.51,88.9,0.49,88.9,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.0831,0.00331,0.000129,0.0864,0.00338,1,0.0625,0.149,0.00583,25.4,0,0,0,0,0,0,0
1998-08-12,1997,11,46,224,180.54,0.76,5,Dry,34,7,5,3,44,93,0.52,87.54,0.48,87.54,0,0,0,0,-3,3,34,7,5,0,47,134,990,964.4,25.6,0.0827,0.00319,0.000125,0.0859,0.00336,1,0.0607,0.147,0.00573,25.4,0,0,0,0,0,0,0
1998-08-13,1997,11,46,225,179.17,0.76,5,Dry,34,7,5,3,44,93,0.52,86.17,0.48,86.17,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.0822,0.00307,0.00012,0.0853,0.00334,1,0.0588,0.144,0.00564,25.4,0,0,0,0,0,0,0
1998-08-14,1997,11,46,226,177.8,0.77,5,Dry,34,7,5,3,44,93,0.52,84.8,0.48,84.8,0,0,0,0,-3,3,34,7,5,0,47,131,990,964.4,25.6,0.0817,0.00296,0.000116,0.0847,0.00331,1,0.057,0.142,0.00554,25.4,0,0,0,0,0,0,0
1998-08-15,1997,11,46,227,176.43,0.77,5,Dry,34,7,5,3,44,93,0.53,83.43,0.47,83.43,0,0,0,0,-3,3,34,7,5,0,47,129,990,964.4,25.6,0.0812,0.00284,0.000111,0.0841,0.00329,1,0.0551,0.139,0.00545,25.4,0,0,0,0,0,0,0
1998-08-16,1997,11,46,228,175.07,0.78,5,Dry,34,7,5,3,44,93,0.53,82.07,0.47,82.07,0,0,0,0,-3,3,34,7,5,0,47,128,990,964.4,25.6,0.0807,0.00273,0.000107,0.0835,0.00327,1,0.0533,0.137,0.00535,25.4,0,0,0,0,0,0,0
1998-08-17,1997,11,46,229,173.7,0.78,5,Dry,34,7,5,3,44,93,0.54,80.7,0.47,80.7,0,0,0,0,-3,3,34,7,5,0,47,127,990,964.5,25.5,0.0802,0.00261,0.000102,0.0829,0.00324,1,0.0514,0.134,0.00526,25.4,0,0,0,0,0,0,0
1998-08-18,1997,11,46,230,172.33,0.79,5,Dry,34,7,5,3,44,93,0.54,79.33,0.46,79.33,0,0,0,0,-3,3,34,7,5,0,47,125,990,964.5,25.5,0.0798,0.00249,0.0000976,0.0823,0.00322,1,0.0496,0.132,0.00516,25.4,0,0,0,0,0,0,0
1998-08-19,1997,11,47,231,170.97,0.79,5,Dry,34,7,5,3,44,93,0.54,77.97,0.46,77.97,0,0,0,0,-3,3,34,7,5,0,47,124,990,964.5,25.5,0.0793,0.00238,0.0000931,0.0817,0.0032,1,0.0478,0.129,0.00507,25.4,0,0,0,0,0,0,0
1998-08-20,1997,11,47,232,169.6,0.8,5,Dry,34,7,5,3,44,93,0.55,76.6,0.45,76.6,0,0,0,0,-3,3,34,7,5,0,47,123,990,964.5,25.5,0.0788,0.00226,0.0000885,0.0811,0.00317,1,0.0459,0.127,0.00497,25.4,0,0,0,0,0,0,0
1998-08-21,1997,11,47,233,168.23,0.8,5,Dry,34,7,5,3,44,93,0.55,75.23,0.45,75.23,0,0,0,0,-3,3,34,7,5,0,47,121,990,964.5,25.5,0.0783,0.00214,0.000084,0.0805,0.00315,1,0.0441,0.125,0.00488,25.4,0,0,0,0,0,0,0
1998-08-22,1997,11,47,234,166.86,0.8,5,Dry,34,7,5,3,44,93,0.56,73.86,0.44,73.86,0,0,0,0,-3,3,34,7,5,0,47,120,990,964.5,25.5,0.0778,0.00203,0.0000794,0.0799,0.00313,1,0.0422,0.122,0.00478,25.4,0,0,0,0,0,0,0
1998-08-23,1997,11,47,235,165.5,0.81,5,Dry,34,7,5,3,44,93,0.56,72.5,0.44,72.5,0,0,0,0,-3,3,34,7,5,0,47,119,990,964.5,25.5,0.0774,0.00191,0.0000749,0.0793,0.0031,1,0.0404,0.12,0.00469,25.4,0,0,0,0,0,0,0
1998-08-24,1997,11,47,236,164.13,0.81,5,Dry,34,7,5,3,44,93,0.57,71.13,0.43,71.13,0,0,0,0,-3,3,34,7,5,0,47,117,990,964.5,25.5,0.0769,0.0018,0.0000704,0.0787,0.00308,1,0.0385,0.117,0.00459,25.4,0,0,0,0,0,0,0
1998-08-25,1997,11,47,237,162.76,0.82,5,Dry,34,7,5,3,44,93,0.57,69.76,0.43,69.76,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0764,0.00168,0.0000658,0.0781,0.00306,1,0.0367,0.115,0.0045,25.4,0,0,0,0,0,0,0
1998-08-26,1997,11,48,238,161.4,0.82,5,Dry,34,7,5,3,44,93,0.58,68.4,0.42,68.4,0,0,0,0,-3,3,34,7,5,0,47,114,990,964.5,25.5,0.0759,0.00156,0.0000613,0.0775,0.00304,1,0.0348,0.112,0.0044,25.4,0,0,0,0,0,0,0
1998-08-27,1997,11,48,239,161.12,0.82,5,Dry,34,7,5,3,44,93,0.58,68.12,0.42,68.12,0,0,0,0,-3,3,34,7,5,0,47,114,990,964.5,25.5,0.0758,0.00154,0.0000603,0.0773,0.00303,1,0.0345,0.112,0.00438,25.4,0,0,0,0,0,0,0
1998-08-28,1997,11,48,240,160.3,0.83,5,Dry,34,7,5,3,44,93,0.58,67.3,0.42,67.3,0,0,0,0,-3,3,34,7,5,0,47,113,990,964.5,25.5,0.0755,0.00147,0.0000576,0.077,0.00302,1,0.0334,0.11,0.00432,25.4,0,0,0,0,0,0,0
1998-08-29,1997,11,48,241,159.48,0.83,5,Dry,34,7,5,3,44,93,0.58,66.48,0.42,66.48,0,0,0,0,-3,3,34,7,5,0,47,112,990,964.5,25.5,0.0752,0.0014,0.0000549,0.0766,0.003,1,0.0322,0.109,0.00427,25.4,0,0,0,0,0,0,0
1998-08-30,1997,11,48,242,158.66,0.83,5,Dry,34,7,5,3,44,93,0.59,65.66,0.41,65.66,0,0,0,0,-3,3,34,7,5,0,47,112,990,964.5,25.5,0.0749,0.00133,0.0000522,0.0763,0.00299,1,0.0311,0.107,0.00421,25.4,0,0,0,0,0,0,0
1998-08-31,1997,11,48,243,157.84,0.84,5,Dry,34,7,5,3,44,93,0.59,64.84,0.41,64.84,0,0,0,0,-3,3,34,7,5,0,47,111,990,964.5,25.5,0.0747,0.00126,0.0000494,0.0759,0.00298,1,0.03,0.106,0.00415,25.4,0,0,0,0,0,0,0
1998-09-01,1997,12,48,244,155.93,0.84,5,Dry,30,6,4,2,30,72,0.46,83.93,0.54,83.93,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0793,0.00288,0.000113,0.0822,0.00322,1,0.0558,0.138,0.00541,25.4,0.929,0.962,0.894,19.4,18.7,18.7,448
1998-09-02,1997,12,49,245,152.92,0.85,5,Dry,30,6,4,2,30,72,0.47,80.92,0.53,80.92,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0782,0.00263,0.000103,0.0808,0.00317,1,0.0517,0.133,0.0052,25.4,0.933,0.96,0.896,18.8,18,18,433
1998-09-03,1997,12,49,246,149.91,0.86,5,Dry,30,6,4,2,30,72,0.48,77.91,0.52,77.91,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0771,0.00237,0.000093,0.0795,0.00312,1,0.0477,0.127,0.00499,25.4,0.936,0.96,0.899,18.1,17.4,17.4,418
1998-09-04,1997,12,49,247,147.45,0.87,5,Dry,30,6,4,2,30,72,0.49,75.45,0.51,75.45,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0763,0.00216,0.0000848,0.0784,0.00308,1,0.0444,0.123,0.00482,25.4,0.939,0.96,0.902,17.6,16.9,16.9,406
1998-09-05,1997,12,49,248,144.99,0.88,5,Dry,30,6,4,2,30,72,0.5,72.99,0.5,72.99,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0754,0.00195,0.0000766,0.0774,0.00303,1,0.041,0.118,0.00464,25.4,0.929,0.96,0.892,16.9,16.2,16.2,389
1998-09-06,1997,12,49,249,143.62,0.88,5,Dry,30,6,4,2,30,72,0.5,71.62,0.5,71.62,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0749,0.00184,0.0000721,0.0768,0.00301,1,0.0392,0.116,0.00455,25.4,0.922,0.96,0.885,16.4,15.8,15.8,379
1998-09-07,1997,12,49,250,141.71,0.88,5,Dry,30,6,4,2,30,72,0.51,69.71,0.49,69.71,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0743,0.00168,0.0000657,0.0759,0.00298,1,0.0366,0.113,0.00441,25.4,0.911,0.96,0.875,15.8,15.2,15.2,364
1998-09-08,1997,12,49,251,139.79,0.89,5,Dry,30,6,4,2,30,72,0.52,67.79,0.48,67.79,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0736,0.00151,0.0000593,0.0751,0.00294,1,0.034,0.109,0.00428,25.4,0.901,0.96,0.865,15.2,14.6,14.6,350
1998-09-09,1997,12,50,252,137.88,0.89,5,Dry,30,6,4,2,30,72,0.52,65.88,0.48,65.88,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.0729,0.00135,0.0000529,0.0742,0.00291,1,0.0314,0.106,0.00414,25.4,0.89,0.96,0.855,14.6,14,14,337
1998-09-10,1997,12,50,253,135.97,0.9,5,Dry,30,6,4,2,30,72,0.53,63.97,0.47,63.97,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0722,0.00119,0.0000466,0.0734,0.00288,1,0.0289,0.102,0.00401,25.4,0.88,0.96,0.844,14,13.5,13.5,323
1998-09-11,1997,12,50,254,134.05,0.9,5,Dry,30,6,4,2,30,72,0.54,62.05,0.46,62.05,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0715,0.00102,0.0000402,0.0726,0.00285,1,0.0263,0.0988,0.00388,25.4,0,0,0,0,0,0,0
1998-09-12,1997,12,50,255,132.14,0.91,5,Dry,30,6,4,2,30,72,0.55,60.14,0.46,60.14,0,0,0,0,-2,2,30,6,4,0,32,100,990,964.5,25.5,0.0709,0.000862,0.0000338,0.0717,0.00281,1,0.0237,0.0954,0.00374,25.4,0,0,0,0,0,0,0
1998-09-13,1997,12,50,256,130.22,0.91,5,Dry,30,6,4,2,30,72,0.55,58.22,0.45,58.22,0,0,0,0,-2,2,30,6,4,0,32,98.2,990,964.5,25.5,0.0708,0.000699,0.0000274,0.0715,0.0028,1,0.0211,0.0926,0.00363,25.4,0,0,0,0,0,0,0
1998-09-14,1997,12,50,257,128.86,0.91,5,Dry,30,6,4,2,30,72,0.56,56.86,0.44,56.86,0,0,0,0,-2,2,30,6,4,0,32,96.9,990,964.5,25.5,0.0708,0.000583,0.0000229,0.0714,0.0028,1,0.0193,0.0907,0.00356,25.4,0,0,0,0,0,0,0
1998-09-15,1997,12,50,258,127.49,0.91,5,Dry,30,6,4,2,30,72,0.56,55.49,0.43,55.49,0,0,0,0,-2,2,30,6,4,0,32,95.5,990,964.5,25.5,0.0708,0.000467,0.0000183,0.0713,0.0028,1,0.0174,0.0887,0.00348,25.4,0,0,0,0,0,0,0
1998-09-16,1997,12,51,259,126.12,0.92,5,Dry,30,6,4,2,30,72,0.57,54.12,0.43,54.12,0,0,0,0,-2,2,30,6,4,0,32,94.1,990,964.5,25.5,0.0708,0.00035,0.0000137,0.0712,0.00279,1,0.0156,0.0867,0.0034,25.4,0,0,0,0,0,0,0
1998-09-17,1997,12,51,260,124.75,0.92,5,Dry,30,6,4,2,30,72,0.58,52.75,0.42,52.75,0,0,0,0,-2,2,30,6,4,0,32,92.8,990,964.5,25.5,0.0708,0.000234,0.00000917,0.0711,0.00279,1,0.0137,0.0848,0.00332,25.4,0,0,0,0,0,0,0
1998-09-18,1997,12,51,261,123.39,0.92,5,Dry,30,6,4,2,30,72,0.58,51.39,0.42,51.39,0,0,0,0,-2,2,30,6,4,0,32,91.4,990,964.5,25.5,0.0708,0.000118,0.00000463,0.0709,0.00278,1,0.0119,0.0828,0.00325,25.4,0,0,0,0,0,0,0
1998-09-19,1997,12,51,262,122.02,0.93,5,Dry,30,6,4,2,30,72,0.59,50.02,0.41,50.02,0,0,0,0,-2,2,30,6,4,0,32,90,990,964.5,25.5,0.0708,0.0000017,6.67e-8,0.0708,0.00278,1,0.01,0.0809,0.00317,25.4,0,0,0,0,0,0,0
1998-09-20,1997,12,51,263,120.65,0.93,5,Dry,30,6,4,2,30,72,0.6,48.65,0.4,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-21,1997,12,51,264,120.38,0.93,5,Dry,30,6,4,2,30,72,0.6,48.38,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-22,1997,12,51,265,119.56,0.93,5,Dry,30,6,4,2,30,72,0.6,47.56,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-23,1997,12,52,266,118.74,0.94,5,Dry,30,6,4,2,30,72,0.61,46.74,0.39,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-24,1997,12,52,267,116.83,0.94,5,Dry,30,6,4,2,30,72,0.62,44.83,0.38,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-25,1997,12,52,268,116.55,0.94,5,Dry,30,6,4,2,30,72,0.62,44.55,0.38,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-26,1997,12,52,269,115.73,0.94,5,Dry,30,6,4,2,30,72,0.62,43.73,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-27,1997,12,52,270,114.91,0.95,5,Dry,30,6,4,2,30,72,0.63,42.91,0.37,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-28,1997,12,52,271,115.18,0.95,5,Dry,30,6,4,2,30,72,0.63,43.18,0.38,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-29,1997,12,52,272,115.46,0.94,5,Dry,30,6,4,2,30,72,0.62,43.46,0.38,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-30,1997,12,53,273,114.64,0.95,5,Dry,30,6,4,2,30,72,0.63,42.64,0.37,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-01,1998,1,1,274,113.82,0.95,5,Dry,24,4,2,2,20,52,0.46,61.82,0.54,61.82,0,0,0,0,-2,2,24,4,2,0,22,91.8,990,964.5,25.5,0.0708,0.001,0.0000394,0.0718,0.00282,1,0.026,0.0978,0.00383,25.4,0,0,0,0,0,0,0
1998-10-02,1998,1,1,275,113,0.95,5,Dry,24,4,2,2,20,52,0.46,61,0.54,61,0,0,0,0,-2,2,24,4,2,0,22,91,990,964.5,25.5,0.0708,0.000935,0.0000367,0.0718,0.00281,1,0.0249,0.0966,0.00379,25.4,0,0,0,0,0,0,0
1998-10-03,1998,1,1,276,112.72,0.95,5,Dry,24,4,2,2,20,52,0.46,60.72,0.54,60.72,0,0,0,0,-2,2,24,4,2,0,22,90.7,990,964.5,25.5,0.0708,0.000911,0.0000357,0.0717,0.00281,1,0.0245,0.0962,0.00377,25.4,0,0,0,0,0,0,0
1998-10-04,1998,1,1,277,112.45,0.95,5,Dry,24,4,2,2,20,52,0.46,60.45,0.54,60.45,0,0,0,0,-2,2,24,4,2,0,22,90.5,990,964.5,25.5,0.0708,0.000888,0.0000348,0.0717,0.00281,1,0.0241,0.0958,0.00376,25.4,0,0,0,0,0,0,0
1998-10-05,1998,1,1,278,111.63,0.95,5,Dry,24,4,2,2,20,52,0.47,59.63,0.53,59.63,0,0,0,0,-2,2,24,4,2,0,22,89.6,990,964.5,25.5,0.0708,0.000819,0.0000321,0.0716,0.00281,1,0.023,0.0946,0.00371,25.4,0,0,0,0,0,0,0
1998-10-06,1998,1,1,279,110.81,0.95,5,Dry,24,4,2,2,20,52,0.47,58.81,0.53,58.81,0,0,0,0,-2,2,24,4,2,0,22,88.8,990,964.5,25.5,0.0708,0.000749,0.0000294,0.0716,0.00281,1,0.0219,0.0935,0.00367,25.4,0,0,0,0,0,0,0
1998-10-07,1998,1,1,280,109.99,0.95,5,Dry,24,4,2,2,20,52,0.47,57.99,0.53,57.99,0,0,0,0,-2,2,24,4,2,0,22,88,990,964.5,25.5,0.0708,0.000679,0.0000266,0.0715,0.0028,1,0.0208,0.0923,0.00362,25.4,0,0,0,0,0,0,0
1998-10-08,1998,1,2,281,109.17,0.96,5,Dry,24,4,2,2,20,52,0.48,57.17,0.52,57.17,0,0,0,0,-2,2,24,4,2,0,22,87.2,990,964.5,25.5,0.0708,0.000609,0.0000239,0.0714,0.0028,1,0.0197,0.0911,0.00357,25.4,0,0,0,0,0,0,0
1998-10-09,1998,1,2,282,108.35,0.96,5,Dry,24,4,2,2,20,52,0.48,56.35,0.52,56.35,0,0,0,0,-2,2,24,4,2,0,22,86.3,990,964.5,25.5,0.0708,0.00054,0.0000212,0.0714,0.0028,1,0.0186,0.0899,0.00353,25.4,0,0,0,0,0,0,0
1998-10-10,1998,1,2,283,107.53,0.96,5,Dry,24,4,2,2,20,52,0.48,55.53,0.52,55.53,0,0,0,0,-2,2,24,4,2,0,22,85.5,990,964.5,25.5,0.0708,0.00047,0.0000184,0.0713,0.0028,1,0.0175,0.0888,0.00348,25.4,0,0,0,0,0,0,0
1998-10-11,1998,1,2,284,106.71,0.96,5,Dry,24,4,2,2,20,52,0.49,54.71,0.51,54.71,0,0,0,0,-2,2,24,4,2,0,22,84.7,990,964.5,25.5,0.0708,0.0004,0.0000157,0.0712,0.00279,1,0.0164,0.0876,0.00343,25.4,0,0,0,0,0,0,0
1998-10-12,1998,1,2,285,105.89,0.96,5,Dry,24,4,2,2,20,52,0.49,53.89,0.51,53.89,0,0,0,0,-2,2,24,4,2,0,22,83.9,990,964.5,25.5,0.0708,0.000331,0.000013,0.0712,0.00279,1,0.0153,0.0864,0.00339,25.4,0,0,0,0,0,0,0
1998-10-13,1998,1,2,286,105.07,0.96,5,Dry,24,4,2,2,20,52,0.49,53.07,0.51,53.07,0,0,0,0,-2,2,24,4,2,0,22,83.1,990,964.5,25.5,0.0708,0.000261,0.0000102,0.0711,0.00279,1,0.0141,0.0852,0.00334,25.4,0,0,0,0,0,0,0
1998-10-14,1998,1,2,287,104.25,0.96,5,Dry,24,4,2,2,20,52,0.5,52.25,0.5,52.25,0,0,0,0,-2,2,24,4,2,0,22,82.3,990,964.5,25.5,0.0708,0.000191,0.0000075,0.071,0.00278,1,0.013,0.0841,0.0033,25.4,0,0,0,0,0,0,0
1998-10-15,1998,1,3,288,103.43,0.96,5,Dry,24,4,2,2,20,52,0.5,51.43,0.5,51.43,0,0,0,0,-2,2,24,4,2,0,22,81.4,990,964.5,25.5,0.0708,0.000122,0.00000477,0.0709,0.00278,1,0.0119,0.0829,0.00325,25.4,0,0,0,0,0,0,0
1998-10-16,1998,1,3,289,103.15,0.96,5,Dry,24,4,2,2,20,52,0.5,51.15,0.5,51.15,0,0,0,0,-2,2,24,4,2,0,22,81.2,990,964.5,25.5,0.0708,0.0000977,0.00000383,0.0709,0.00278,1,0.0116,0.0825,0.00323,25.4,0,0,0,0,0,0,0
1998-10-17,1998,1,3,290,102.88,0.97,5,Dry,24,4,2,2,20,52,0.51,50.88,0.49,50.88,0,0,0,0,-2,2,24,4,2,0,22,80.9,990,964.5,25.5,0.0708,0.0000748,0.00000293,0.0709,0.00278,1,0.0112,0.0821,0.00322,25.4,0,0,0,0,0,0,0
1998-10-18,1998,1,3,291,102.06,0.97,5,Dry,24,4,2,2,20,52,0.51,50.06,0.49,50.06,0,0,0,0,-2,2,24,4,2,0,22,80.1,990,964.5,25.5,0.0708,0.0000051,2e-7,0.0708,0.00278,1,0.0101,0.0809,0.00317,25.4,0,0,0,0,0,0,0
1998-10-19,1998,1,3,292,101.24,0.97,5,Dry,24,4,2,2,20,52,0.51,49.24,0.49,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-20,1998,1,3,293,100.42,0.97,5,Dry,24,4,2,2,20,52,0.52,48.42,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-21,1998,1,3,294,99.6,0.97,5,Dry,24,4,2,2,20,52,0.52,47.6,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-22,1998,1,4,295,99.33,0.97,5,Dry,24,4,2,2,20,52,0.52,47.33,0.48,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-23,1998,1,4,296,99.05,0.97,5,Dry,24,4,2,2,20,52,0.53,47.05,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-24,1998,1,4,297,98.23,0.97,5,Dry,24,4,2,2,20,52,0.53,46.23,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-25,1998,1,4,298,97.96,0.97,5,Dry,24,4,2,2,20,52,0.53,45.96,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-26,1998,1,4,299,97.68,0.97,5,Dry,24,4,2,2,20,52,0.53,45.68,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-27,1998,1,4,300,97.41,0.97,5,Dry,24,4,2,2,20,52,0.53,45.41,0.47,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-28,1998,1,4,301,96.59,0.97,5,Dry,24,4,2,2,20,52,0.54,44.59,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-29,1998,1,5,302,97.41,0.97,5,Dry,24,4,2,2,20,52,0.53,45.41,0.47,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-30,1998,1,5,303,97.68,0.97,5,Dry,24,4,2,2,20,52,0.53,45.68,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-31,1998,1,5,304,96.86,0.97,5,Dry,24,4,2,2,20,52,0.54,44.86,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-11-01,1998,2,5,305,97.68,0.97,5,Dry,23,4,2,2,19,50,0.51,47.68,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-11-02,1998,2,5,306,97.96,0.97,5,Dry,23,4,2,2,19,50,0.51,47.96,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-11-03,1998,2,5,307,98.78,0.97,5,Dry,23,4,2,2,19,50,0.51,48.78,0.49,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-11-04,1998,2,5,308,99.6,0.97,5,Dry,23,4,2,2,19,50,0.5,49.6,0.5,0,50,11,2,2,0,35,34,6,4,2,54,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-11-05,1998,2,6,309,100.97,0.97,5,Dry,23,4,2,2,19,50,0.49,50.97,0.51,50.97,0,0,0,0,-2,2,23,4,2,0,21,80,990,964.5,25.5,0.0708,0.0000824,0.00000323,0.0709,0.00278,1,0.0113,0.0822,0.00322,25.4,0,0,0,0,0,0,0
1998-11-06,1998,2,6,310,103.97,0.96,5,Dry,23,4,2,2,19,50,0.48,53.97,0.52,53.97,0,0,0,0,-2,2,23,4,2,0,21,83,990,964.5,25.5,0.0708,0.000337,0.0000132,0.0712,0.00279,1,0.0154,0.0865,0.00339,25.4,0,0,0,0,0,0,0
1998-11-07,1998,2,6,311,108.62,0.96,5,Dry,23,4,2,2,19,50,0.46,58.62,0.54,58.62,0,0,0,0,-2,2,23,4,2,0,21,87.6,990,964.5,25.5,0.0708,0.000733,0.0000287,0.0716,0.00281,1,0.0216,0.0932,0.00365,25.4,0,0,0,0,0,0,0
1998-11-08,1998,2,6,312,112.18,0.95,5,Dry,23,4,2,2,19,50,0.45,62.18,0.55,62.18,0,0,0,0,-2,2,23,4,2,0,21,91.2,990,964.5,25.5,0.0708,0.00104,0.0000406,0.0719,0.00282,1,0.0264,0.0983,0.00386,25.4,0,0,0,0,0,0,0
1998-11-09,1998,2,6,313,111.9,0.95,5,Dry,23,4,2,2,19,50,0.45,61.9,0.55,61.9,0,0,0,0,-2,2,23,4,2,0,21,90.9,990,964.5,25.5,0.0708,0.00101,0.0000397,0.0718,0.00282,1,0.0261,0.0979,0.00384,25.4,0,0,0,0,0,0,0
1998-11-10,1998,2,6,314,111.63,0.95,5,Dry,23,4,2,2,19,50,0.45,61.63,0.55,61.63,0,0,0,0,-2,2,23,4,2,0,21,90.6,990,964.5,25.5,0.0708,0.000989,0.0000388,0.0718,0.00282,1,0.0257,0.0975,0.00382,25.4,0,0,0,0,0,0,0
1998-11-11,1998,2,6,315,115.73,0.94,5,Dry,23,4,2,2,19,50,0.43,65.73,0.57,65.73,0,0,0,0,-2,2,23,4,2,0,21,94.7,990,964.5,25.5,0.0708,0.00134,0.0000524,0.0722,0.00283,1,0.0312,0.103,0.00405,25.4,0.89,0.96,0.854,14.6,14,14,336
1998-11-12,1998,2,7,316,120.38,0.93,5,Dry,23,4,2,2,19,50,0.41,70.38,0.58,70.38,0,0,0,0,-2,2,23,4,2,0,21,99.4,990,964.5,25.5,0.0708,0.00173,0.0000679,0.0726,0.00285,1,0.0375,0.11,0.00432,25.4,0.915,0.96,0.879,16,15.4,15.4,370
1998-11-13,1998,2,7,317,120.65,0.93,5,Dry,23,4,2,2,19,50,0.41,70.65,0.59,70.65,0,0,0,0,-2,2,23,4,2,0,21,99.7,990,964.5,25.5,0.0708,0.00176,0.0000688,0.0726,0.00285,1,0.0379,0.11,0.00433,25.4,0.917,0.96,0.88,16.1,15.5,15.5,372
1998-11-14,1998,2,7,318,120.93,0.93,5,Dry,23,4,2,2,19,50,0.41,70.93,0.59,70.93,0,0,0,0,-2,2,23,4,2,0,21,99.9,990,964.5,25.5,0.0708,0.00178,0.0000698,0.0726,0.00285,1,0.0383,0.111,0.00435,25.4,0.918,0.96,0.882,16.2,15.6,15.6,374
1998-11-15,1998,2,7,319,123.39,0.92,5,Dry,23,4,2,2,19,50,0.41,73.39,0.59,73.39,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0717,0.00199,0.000078,0.0737,0.00289,1,0.0416,0.115,0.00452,25.4,0.932,0.96,0.895,17,16.3,16.3,392
1998-11-16,1998,2,7,320,127.49,0.91,5,Dry,23,4,2,2,19,50,0.39,77.49,0.61,77.49,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0731,0.00234,0.0000916,0.0755,0.00296,1,0.0471,0.123,0.00481,25.4,0.937,0.96,0.9,18.1,17.3,17.3,416
1998-11-17,1998,2,7,321,128.31,0.91,5,Dry,23,4,2,2,19,50,0.39,78.31,0.61,78.31,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0734,0.00241,0.0000944,0.0758,0.00297,1,0.0482,0.124,0.00486,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
1998-11-18,1998,2,7,322,128.04,0.91,5,Dry,23,4,2,2,19,50,0.39,78.04,0.61,78.04,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0733,0.00238,0.0000935,0.0757,0.00297,1,0.0479,0.124,0.00484,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
1998-11-19,1998,2,8,323,127.22,0.92,5,Dry,23,4,2,2,19,50,0.39,77.22,0.61,77.22,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.073,0.00231,0.0000907,0.0753,0.00295,1,0.0467,0.122,0.00479,25.4,0.937,0.96,0.9,18,17.3,17.3,415
1998-11-20,1998,2,8,324,128.04,0.91,5,Dry,23,4,2,2,19,50,0.39,78.04,0.61,78.04,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0733,0.00238,0.0000935,0.0757,0.00297,1,0.0479,0.124,0.00484,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
1998-11-21,1998,2,8,325,128.31,0.91,5,Dry,23,4,2,2,19,50,0.39,78.31,0.61,78.31,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0734,0.00241,0.0000944,0.0758,0.00297,1,0.0482,0.124,0.00486,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
1998-11-22,1998,2,8,326,129.13,0.91,5,Dry,23,4,2,2,19,50,0.39,79.13,0.61,79.13,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0737,0.00248,0.0000971,0.0762,0.00299,1,0.0493,0.125,0.00492,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
1998-11-23,1998,2,8,327,128.31,0.91,5,Dry,23,4,2,2,19,50,0.39,78.31,0.61,78.31,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0734,0.00241,0.0000944,0.0758,0.00297,1,0.0482,0.124,0.00486,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
1998-11-24,1998,2,8,328,126.94,0.92,5,Dry,23,4,2,2,19,50,0.39,76.94,0.61,76.94,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0729,0.00229,0.0000898,0.0752,0.00295,1,0.0464,0.122,0.00477,25.4,0.938,0.96,0.9,18,17.2,17.2,414
1998-11-25,1998,2,8,329,127.22,0.92,5,Dry,23,4,2,2,19,50,0.39,77.22,0.61,77.22,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.073,0.00231,0.0000907,0.0753,0.00295,1,0.0467,0.122,0.00479,25.4,0.937,0.96,0.9,18,17.3,17.3,415
1998-11-26,1998,2,9,330,129.13,0.91,5,Dry,23,4,2,2,19,50,0.39,79.13,0.61,79.13,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0737,0.00248,0.0000971,0.0762,0.00299,1,0.0493,0.125,0.00492,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
1998-11-27,1998,2,9,331,132.14,0.91,5,Dry,23,4,2,2,19,50,0.38,82.14,0.62,82.14,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0748,0.00273,0.000107,0.0775,0.00304,1,0.0534,0.131,0.00513,25.4,0.931,0.961,0.894,19,18.3,18.3,439
1998-11-28,1998,2,9,332,133.5,0.9,5,Dry,23,4,2,2,19,50,0.38,83.5,0.63,83.5,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0752,0.00285,0.000112,0.0781,0.00306,1,0.0552,0.133,0.00523,25.4,0.929,0.962,0.893,19.3,18.6,18.6,445
1998-11-29,1998,2,9,333,133.78,0.9,5,Dry,23,4,2,2,19,50,0.37,83.78,0.63,83.78,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0753,0.00287,0.000113,0.0782,0.00307,1,0.0556,0.134,0.00525,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
1998-11-30,1998,2,9,334,134.05,0.9,5,Dry,23,4,2,2,19,50,0.37,84.05,0.63,84.05,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0754,0.00289,0.000114,0.0783,0.00307,1,0.056,0.134,0.00527,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
1998-12-01,1998,3,9,335,135.42,0.9,5,Dry,26,4,3,2,24,59,0.44,76.42,0.56,76.42,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.0741,0.00225,0.0000881,0.0764,0.003,1,0.0457,0.122,0.00479,25.4,0.938,0.96,0.901,17.8,17.1,17.1,411
1998-12-02,1998,3,9,336,136.79,0.89,5,Dry,26,4,3,2,24,59,0.43,77.79,0.57,77.79,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0746,0.00236,0.0000926,0.077,0.00302,1,0.0475,0.125,0.00488,25.4,0.936,0.96,0.899,18.1,17.4,17.4,418
1998-12-03,1998,3,10,337,138.7,0.89,5,Dry,26,4,3,2,24,59,0.42,79.7,0.57,79.7,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0753,0.00252,0.000099,0.0778,0.00305,1,0.0501,0.128,0.00502,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
1998-12-04,1998,3,10,338,142.8,0.88,5,Dry,26,4,3,2,24,59,0.41,83.8,0.59,83.8,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0768,0.00287,0.000113,0.0796,0.00312,1,0.0556,0.135,0.0053,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
1998-12-05,1998,3,10,339,145.26,0.87,5,Dry,26,4,3,2,24,59,0.41,86.26,0.59,86.26,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0776,0.00308,0.000121,0.0807,0.00316,1,0.059,0.14,0.00548,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
1998-12-06,1998,3,10,340,149.36,0.86,5,Dry,26,4,3,2,24,59,0.4,90.36,0.6,90.36,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0791,0.00343,0.000135,0.0825,0.00324,1,0.0645,0.147,0.00576,25.4,0.921,0.964,0.888,20.7,20,20,479
1998-12-07,1998,3,10,341,151.28,0.86,5,Dry,26,4,3,2,24,59,0.39,92.28,0.61,92.28,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0797,0.00359,0.000141,0.0833,0.00327,1,0.0671,0.15,0.0059,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
1998-12-08,1998,3,10,342,152.65,0.85,5,Dry,26,4,3,2,24,59,0.39,93.65,0.61,93.65,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0802,0.00371,0.000145,0.0839,0.00329,1,0.0689,0.153,0.00599,25.4,0.917,0.966,0.886,21.4,20.6,20.6,495
1998-12-09,1998,3,10,343,154.01,0.85,5,Dry,26,4,3,2,24,59,0.38,95.01,0.62,95.01,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0807,0.00383,0.00015,0.0845,0.00331,1,0.0708,0.155,0.00609,25.4,0.916,0.967,0.885,21.6,20.9,20.9,502
1998-12-10,1998,3,11,344,155.38,0.84,5,Dry,26,4,3,2,24,59,0.38,96.38,0.62,96.38,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0812,0.00394,0.000155,0.0851,0.00334,1,0.0726,0.158,0.00618,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
1998-12-11,1998,3,11,345,157.84,0.84,5,Dry,26,4,3,2,24,59,0.37,98.84,0.63,98.84,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0821,0.00415,0.000163,0.0862,0.00338,1,0.0759,0.162,0.00635,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
1998-12-12,1998,3,11,346,158.66,0.83,5,Dry,26,4,3,2,24,59,0.37,99.66,0.63,99.66,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0824,0.00422,0.000165,0.0866,0.00339,1,0.077,0.164,0.00641,25.4,0.911,0.969,0.883,22.6,21.9,21.9,525
1998-12-13,1998,3,11,347,156.75,0.84,5,Dry,26,4,3,2,24,59,0.38,97.75,0.62,97.75,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0817,0.00406,0.000159,0.0857,0.00336,1,0.0745,0.16,0.00628,25.4,0.913,0.968,0.884,22.2,21.5,21.5,515
1998-12-14,1998,3,11,348,158.66,0.83,5,Dry,26,4,3,2,24,59,0.37,99.66,0.63,99.66,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0824,0.00422,0.000165,0.0866,0.00339,1,0.077,0.164,0.00641,25.4,0.911,0.969,0.883,22.6,21.9,21.9,525
1998-12-15,1998,3,11,349,158.93,0.83,5,Dry,26,4,3,2,24,59,0.37,99.93,0.63,99.93,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0824,0.00424,0.000166,0.0867,0.0034,1,0.0774,0.164,0.00643,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
1998-12-16,1998,3,11,350,159.75,0.83,5,Dry,26,4,3,2,24,59,0.37,100.8,0.63,100.8,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0827,0.00431,0.000169,0.087,0.00341,1,0.0785,0.166,0.00649,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
1998-12-17,1998,3,12,351,161.67,0.82,5,Dry,26,4,3,2,24,59,0.36,102.7,0.64,102.7,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0834,0.00448,0.000175,0.0879,0.00344,1,0.0811,0.169,0.00662,25.4,0.913,0.97,0.885,23.3,22.6,22.6,542
1998-12-18,1998,3,12,352,163.04,0.82,5,Dry,26,4,3,2,24,59,0.36,104,0.64,104,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0839,0.00459,0.00018,0.0885,0.00347,1,0.083,0.171,0.00672,25.4,0.914,0.97,0.886,23.6,22.9,22.9,550
1998-12-19,1998,3,12,353,166.59,0.81,5,Dry,26,4,3,2,24,59,0.35,107.6,0.65,107.6,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0851,0.0049,0.000192,0.09,0.00353,1,0.0877,0.178,0.00696,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
1998-12-20,1998,3,12,354,166.86,0.8,5,Dry,26,4,3,2,24,59,0.35,107.9,0.65,107.9,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0852,0.00492,0.000193,0.0902,0.00353,1,0.0881,0.178,0.00698,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
1998-12-21,1998,3,12,355,166.59,0.81,5,Dry,26,4,3,2,24,59,0.35,107.6,0.65,107.6,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0851,0.0049,0.000192,0.09,0.00353,1,0.0877,0.178,0.00696,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
1998-12-22,1998,3,12,356,169.6,0.8,5,Dry,26,4,3,2,24,59,0.35,110.6,0.65,110.6,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0862,0.00515,0.000202,0.0914,0.00358,1,0.0918,0.183,0.00717,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
1998-12-23,1998,3,12,357,174.25,0.78,5,Dry,26,4,3,2,24,59,0.34,115.3,0.66,115.3,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0879,0.00555,0.000217,0.0934,0.00366,1,0.0981,0.191,0.0075,25.4,0.922,0.97,0.894,26.4,25.6,25.6,615
1998-12-24,1998,3,13,358,179.44,0.76,5,Dry,26,4,3,2,24,59,0.33,120.4,0.67,120.4,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0897,0.00599,0.000234,0.0957,0.00374,1,0.105,0.201,0.00786,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
1998-12-25,1998,3,13,359,185.73,0.74,5,Dry,26,4,3,2,24,59,0.32,126.7,0.68,126.7,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0919,0.00652,0.000255,0.0984,0.00385,1,0.114,0.212,0.00829,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
1998-12-26,1998,3,13,360,191.47,0.72,5,Dry,26,4,3,2,24,59,0.31,132.5,0.69,132.5,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0939,0.00701,0.000274,0.101,0.00395,1,0.121,0.222,0.00869,25.4,0.931,0.97,0.903,30.7,29.8,29.8,714
1998-12-27,1998,3,13,361,197.22,0.7,5,Dry,26,4,3,2,24,59,0.3,138.2,0.7,138.2,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.096,0.0075,0.000293,0.103,0.00404,1,0.129,0.233,0.00909,25.4,0.934,0.97,0.906,32.1,31.1,31.1,747
1998-12-28,1998,3,13,362,202.96,0.69,5,Dry,26,4,3,2,24,59,0.29,144,0.71,144,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.00799,0.000312,0.106,0.00414,1,0.137,0.243,0.00949,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
1998-12-29,1998,3,13,363,206.51,0.68,5,Dry,26,4,3,2,24,59,0.29,147.5,0.71,147.5,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0992,0.00829,0.000324,0.108,0.00421,1,0.142,0.249,0.00975,25.3,0.938,0.97,0.909,34.3,33.3,33.3,799
1998-12-30,1998,3,13,364,210.07,0.66,5,Dry,26,4,3,2,24,59,0.28,151.1,0.72,151.1,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00859,0.000336,0.109,0.00427,1,0.146,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
1998-12-31,1998,3,14,365,216.36,0.65,5,Dry,26,4,3,2,24,59,0.27,157.4,0.73,157.4,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00913,0.000358,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,853
1999-01-01,1998,4,14,1,223.74,0.63,5,Dry,29,5,4,2,33,73,0.33,150.7,0.67,150.7,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00856,0.000336,0.111,0.00435,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35,33.9,33.9,814
1999-01-02,1998,4,14,2,230.58,0.61,5,Dry,29,5,4,2,33,73,0.32,157.6,0.68,157.6,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00914,0.00036,0.114,0.00447,1,0.155,0.269,0.0106,25.1,0.941,0.97,0.913,36.6,35.5,35.5,852
1999-01-03,1998,4,14,3,237.96,0.6,5,Dry,29,5,4,2,33,73,0.31,165,0.69,165,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00977,0.000385,0.117,0.00461,1,0.165,0.282,0.0111,25.1,0.944,0.972,0.917,38.3,37.2,37.2,894
1999-01-04,1998,4,14,4,244.25,0.58,5,Dry,29,5,4,2,33,73,0.3,171.3,0.7,171.3,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000407,0.12,0.00472,1,0.174,0.293,0.0116,25,0.946,0.976,0.922,39.8,38.8,38.8,931
1999-01-05,1998,4,14,5,249.99,0.57,5,Dry,29,5,4,2,33,73,0.29,177,0.71,177,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000427,0.122,0.00483,1,0.181,0.304,0.012,25,0.947,0.978,0.927,41.1,40.2,40.2,965
1999-01-06,1998,4,14,6,256.28,0.56,5,Dry,29,5,4,2,33,73,0.28,183.3,0.71,183.3,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000448,0.125,0.00494,1,0.19,0.315,0.0125,25,0.949,0.98,0.93,42.6,41.7,41.7,1000
1999-01-07,1998,4,15,7,261.47,0.55,5,Dry,29,5,4,2,33,73,0.28,188.5,0.72,188.5,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0118,0.000466,0.127,0.00504,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
1999-01-08,1998,4,15,8,269.4,0.54,5,Dry,29,5,4,2,33,73,0.27,196.4,0.73,196.4,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000493,0.131,0.00518,1,0.208,0.338,0.0134,24.9,0.954,0.98,0.934,45.7,44.8,44.8,1070
1999-01-09,1998,4,15,9,279.52,0.53,5,Dry,29,5,4,2,33,73,0.26,206.5,0.74,206.5,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.000528,0.135,0.00537,1,0.221,0.356,0.0142,24.8,0.956,0.98,0.937,48.1,47.1,47.1,1130
1999-01-10,1998,4,15,10,291.28,0.51,5,Dry,29,5,4,2,33,73,0.25,218.3,0.75,218.3,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000569,0.14,0.00558,1,0.237,0.377,0.015,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
1999-01-11,1998,4,15,11,302.49,0.5,5,Dry,29,5,4,2,33,73,0.24,229.5,0.76,229.5,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0153,0.000608,0.145,0.00579,2,0.0974,0.243,0.00967,24.8,0.923,0.97,0.895,25.8,25,50.1,1200
1999-01-12,1998,4,15,12,315.34,0.48,5,Dry,29,5,4,2,33,73,0.23,242.3,0.77,242.3,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000653,0.151,0.00603,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,52.9,1270
1999-01-13,1998,4,15,13,326.55,0.47,5,Dry,29,5,4,2,33,73,0.22,253.6,0.78,253.6,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.138,0.0187,0.000748,0.157,0.00629,2,0.114,0.271,0.0108,24.7,0.93,0.97,0.902,28.6,27.7,55.4,1330
1999-01-14,1998,4,16,14,339.4,0.45,5,Dry,29,5,4,2,33,73,0.21,266.4,0.79,266.4,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0247,0.000993,0.168,0.00673,2,0.122,0.29,0.0116,24.6,0.933,0.97,0.905,30,29.1,58.2,1400
1999-01-15,1998,4,16,15,353.9,0.44,5,Dry,29,5,4,2,33,73,0.21,280.9,0.79,280.9,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0316,0.00127,0.18,0.00724,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.6,30.7,61.3,1470
1999-01-16,1998,4,16,16,368.39,0.42,5,Dry,29,5,4,2,33,73,0.2,295.4,0.8,295.4,0,0,0,0,-2,2,29,5,4,0,35,333,990,965.2,24.8,0.153,0.0384,0.00155,0.192,0.00774,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.2,32.2,64.5,1550
1999-01-17,1998,4,16,17,380.69,0.41,5,Dry,29,5,4,2,33,73,0.19,307.7,0.81,307.7,0,0,0,0,-2,2,29,5,4,0,35,346,990,965.3,24.7,0.158,0.0442,0.00179,0.202,0.00817,2,0.15,0.352,0.0143,24.3,0.941,0.97,0.913,34.6,33.5,67.1,1610
1999-01-18,1998,4,16,18,390.26,0.4,5,Dry,29,5,4,2,33,73,0.19,317.3,0.81,317.3,0,0,0,0,-2,2,29,5,4,0,35,355,990,965.4,24.6,0.161,0.0487,0.00198,0.21,0.00851,2,0.157,0.366,0.0149,24.3,0.943,0.97,0.915,35.6,34.6,69.1,1660
1999-01-19,1998,4,16,19,402.02,0.39,5,Dry,29,5,4,2,33,73,0.18,329,0.82,329,0,0,0,0,-2,2,29,5,4,0,35,367,990,965.4,24.6,0.165,0.0543,0.00221,0.219,0.00892,2,0.165,0.384,0.0156,24.2,0.945,0.97,0.917,36.9,35.8,71.6,1720
1999-01-20,1998,4,16,20,413.23,0.38,5,Dry,29,5,4,2,33,73,0.18,340.2,0.82,340.2,0,0,0,0,-2,2,29,5,4,0,35,378,990,965.5,24.5,0.169,0.0596,0.00243,0.229,0.00932,2,0.172,0.401,0.0163,24.1,0.947,0.972,0.92,38.1,37.1,74.1,1780
1999-01-21,1998,4,17,21,424.99,0.37,5,Dry,29,5,4,2,33,73,0.17,352,0.83,352,0,0,0,0,-2,2,29,5,4,0,35,390,990,965.5,24.5,0.173,0.0651,0.00266,0.238,0.00973,2,0.18,0.418,0.0171,24.1,0.949,0.975,0.925,39.4,38.4,76.8,1840
1999-01-22,1998,4,17,22,437.29,0.36,5,Dry,29,5,4,2,33,73,0.17,364.3,0.83,364.3,0,0,0,0,-2,2,29,5,4,0,35,402,990,965.6,24.4,0.178,0.0709,0.0029,0.248,0.0102,2,0.188,0.437,0.0179,24,0.95,0.978,0.929,40.7,39.8,79.6,1910
1999-01-23,1998,4,17,23,448.5,0.36,5,Dry,29,5,4,2,33,73,0.16,375.5,0.84,375.5,0,0,0,0,-2,2,29,5,4,0,35,414,990,965.6,24.4,0.181,0.0762,0.00313,0.258,0.0106,2,0.196,0.454,0.0186,23.9,0.952,0.98,0.933,41.9,41.1,82.2,1970
1999-01-24,1998,4,17,24,460.26,0.35,5,Dry,29,5,4,2,33,73,0.16,387.3,0.84,387.3,0,0,0,0,-2,2,29,5,4,0,35,425,990,965.7,24.3,0.186,0.0818,0.00336,0.267,0.011,2,0.204,0.471,0.0194,23.9,0.953,0.98,0.934,43.2,42.3,84.7,2030
1999-01-25,1998,4,17,25,473.11,0.34,5,Dry,29,5,4,2,33,73,0.15,400.1,0.85,400.1,0,0,0,0,-2,2,29,5,4,0,35,438,990,965.7,24.3,0.19,0.0879,0.00362,0.278,0.0115,2,0.213,0.491,0.0202,23.8,0.955,0.98,0.936,44.6,43.7,87.3,2100
1999-01-26,1998,4,17,26,485.42,0.33,5,Dry,29,5,4,2,33,73,0.15,412.4,0.85,412.4,0,0,0,0,-2,2,29,5,4,0,35,450,990,965.8,24.2,0.194,0.0937,0.00387,0.288,0.0119,2,0.221,0.509,0.021,23.7,0.956,0.98,0.937,45.8,44.9,89.8,2160
1999-01-27,1998,4,17,27,496.63,0.32,5,Dry,29,5,4,2,33,73,0.15,423.6,0.85,423.6,0,0,0,0,-2,2,29,5,4,0,35,462,990,965.8,24.2,0.198,0.099,0.00409,0.297,0.0123,2,0.228,0.526,0.0218,23.6,0.957,0.98,0.937,47,46,92.1,2210
1999-01-28,1998,4,18,28,506.75,0.31,5,Dry,29,5,4,2,33,73,0.14,433.8,0.86,433.8,0,0,0,0,-2,2,29,5,4,0,35,472,990,965.9,24.1,0.202,0.104,0.0043,0.306,0.0127,2,0.235,0.541,0.0224,23.6,0.957,0.98,0.938,48,47,94.1,2260
1999-01-29,1998,4,18,29,516.86,0.31,5,Dry,29,5,4,2,33,73,0.14,443.9,0.86,443.9,0,0,0,0,-2,2,29,5,4,0,35,482,990,965.9,24.1,0.206,0.109,0.00451,0.314,0.013,2,0.242,0.556,0.0231,23.5,0.958,0.98,0.939,49,48.1,96.1,2310
1999-01-30,1998,4,18,30,529.72,0.3,5,Dry,29,5,4,2,33,73,0.14,456.7,0.86,456.7,0,0,0,0,-2,2,29,5,4,0,35,495,990,966,24,0.21,0.115,0.00477,0.325,0.0135,2,0.251,0.575,0.024,23.4,0.958,0.98,0.939,50.3,48.2,96.4,2310
1999-01-31,1998,4,18,31,544.21,0.29,5,Dry,29,5,4,2,33,73,0.13,471.2,0.87,471.2,0,0,0,0,-2,2,29,5,4,0,35,509,990,966,24,0.216,0.121,0.00507,0.337,0.0141,2,0.261,0.598,0.025,23.4,0.956,0.98,0.937,51.6,48.2,96.4,2310
1999-02-01,1998,5,18,32,564.72,0.28,5,Dry,31,6,4,3,41,85,0.15,479.7,0.85,479.7,0,0,0,0,-3,3,31,6,4,0,44,521,990,966.1,23.9,0.222,0.125,0.00526,0.348,0.0146,2,0.266,0.614,0.0257,23.2,0.956,0.98,0.937,52.3,48.2,96.4,2310
1999-02-02,1998,5,18,33,587.96,0.26,5,Dry,31,6,4,3,41,85,0.14,503,0.85,503,0,0,0,0,-3,3,31,6,4,0,44,544,990,966.2,23.8,0.236,0.137,0.00577,0.373,0.0157,3,0.169,0.541,0.0228,23.2,0.946,0.97,0.918,36.1,35,105,2520
1999-02-03,1998,5,18,34,613.93,0.25,5,Dry,31,6,4,3,41,85,0.14,528.9,0.86,528.9,0,0,0,0,-3,3,31,6,4,0,44,570,990,966.4,23.6,0.25,0.154,0.00653,0.405,0.0171,3,0.181,0.585,0.0248,23.1,0.949,0.971,0.922,37.8,36.8,110,2650
1999-02-04,1998,5,19,35,642.1,0.24,5,Dry,31,6,4,3,41,85,0.13,557.1,0.87,557.1,0,0,0,0,-3,3,31,6,4,0,44,598,990,966.5,23.5,0.266,0.173,0.00736,0.44,0.0187,3,0.193,0.633,0.0269,22.9,0.951,0.975,0.928,39.7,38.7,116,2790
1999-02-05,1998,5,19,36,671.36,0.23,5,Dry,31,6,4,3,41,85,0.13,586.4,0.87,586.4,0,0,0,0,-3,3,31,6,4,0,44,627,990,966.6,23.4,0.283,0.193,0.00823,0.476,0.0203,3,0.206,0.682,0.0291,22.7,0.953,0.979,0.934,41.5,40.7,122,2930
1999-02-06,1998,5,19,37,701.71,0.22,5,Dry,31,6,4,3,41,85,0.12,616.7,0.88,616.7,0,0,0,0,-3,3,31,6,4,0,44,658,990,966.7,23.3,0.3,0.213,0.00914,0.513,0.022,3,0.22,0.733,0.0315,22.6,0.955,0.98,0.936,43.4,42.6,128,3070
1999-02-07,1998,5,19,38,735.34,0.2,5,Dry,31,6,4,3,41,85,0.12,650.3,0.88,650.3,0,0,0,0,-3,3,31,6,4,0,44,691,990,966.8,23.2,0.319,0.235,0.0102,0.555,0.024,3,0.235,0.79,0.0341,22.4,0.956,0.98,0.937,45.5,44.6,134,3210
1999-02-08,1998,5,19,39,770.07,0.19,5,Dry,31,6,4,3,41,85,0.11,685.1,0.89,685.1,0,0,0,0,-3,3,31,6,4,0,44,726,990,967,23,0.339,0.259,0.0112,0.598,0.026,3,0.251,0.849,0.0369,22.2,0.957,0.98,0.938,47.5,46.6,140,3350
1999-02-09,1998,5,19,40,792.74,0.18,5,Dry,31,6,4,3,41,85,0.11,707.7,0.89,707.7,0,0,0,0,-3,3,31,6,4,0,44,749,990,967.1,22.9,0.352,0.274,0.0119,0.626,0.0273,3,0.261,0.887,0.0387,22,0.957,0.98,0.938,48.8,47.8,143,3440
1999-02-10,1998,5,19,41,817.81,0.17,5,Dry,31,6,4,3,41,85,0.1,732.8,0.9,732.8,0,0,0,0,-3,3,31,6,4,0,44,774,990,967.2,22.8,0.366,0.291,0.0127,0.657,0.0288,3,0.272,0.929,0.0407,21.9,0.957,0.98,0.938,50.2,48.2,145,3470
1999-02-11,1998,5,20,42,846.02,0.16,4,Mod_Dry,36,6,5,4,54,105,0.12,741,0.88,741,0,0,0,0,-4,4,36,6,5,0,58,788,990,967.3,22.7,0.376,0.296,0.013,0.672,0.0296,3,0.276,0.948,0.0417,21.8,0.957,0.98,0.938,50.5,48.2,145,3470
1999-02-12,1998,5,20,43,872.42,0.15,4,Mod_Dry,36,6,5,4,54,105,0.12,767.4,0.88,767.4,0,0,0,0,-4,4,36,6,5,0,58,814,990,967.4,22.6,0.4,0.31,0.0137,0.711,0.0314,3,0.285,0.996,0.044,21.6,0.956,0.98,0.937,51.9,48.2,145,3470
1999-02-13,1998,5,20,44,891.6,0.15,4,Mod_Dry,36,6,5,4,54,105,0.12,786.6,0.88,786.6,0,0,0,0,-4,4,36,6,5,0,58,834,990,967.5,22.5,0.418,0.32,0.0142,0.738,0.0327,4,0.208,0.946,0.042,21.6,0.953,0.975,0.929,39.7,38.7,155,3710
1999-02-14,1998,5,20,45,911.43,0.14,4,Mod_Dry,36,6,5,4,54,105,0.12,806.4,0.89,806.4,0,0,0,0,-4,4,36,6,5,0,58,853,990,967.5,22.5,0.436,0.329,0.0147,0.766,0.0341,4,0.215,0.98,0.0437,21.5,0.954,0.977,0.932,40.5,39.6,158,3800
1999-02-15,1998,5,20,46,931.87,0.14,4,Mod_Dry,36,6,5,4,54,105,0.11,826.9,0.89,826.9,0,0,0,0,-4,4,36,6,5,0,58,874,990,967.6,22.4,0.455,0.339,0.0152,0.794,0.0355,4,0.222,1.02,0.0454,21.4,0.954,0.979,0.934,41.3,40.4,162,3880
1999-02-16,1998,5,20,47,943.47,0.14,4,Mod_Dry,36,6,5,4,54,105,0.11,838.5,0.89,838.5,0,0,0,0,-4,4,36,6,5,0,58,885,990,967.7,22.3,0.466,0.345,0.0154,0.81,0.0363,4,0.225,1.04,0.0464,21.3,0.954,0.98,0.935,41.8,40.9,164,3930
