date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1999-02-17,1998,5,20,48,955.23,0.13,4,Mod_Dry,36,6,5,4,54,105,0.11,850.2,0.89,850.2,0,0,0,0,-4,4,36,6,5,0,58,897,990,967.7,22.3,0.476,0.351,0.0157,0.827,0.0371,4,0.229,1.06,0.0474,21.2,0.955,0.98,0.935,42.2,41.4,166,3970
1999-02-18,1998,5,21,49,962.36,0.13,4,Mod_Dry,36,6,5,4,54,105,0.11,857.4,0.89,857.4,0,0,0,0,-4,4,36,6,5,0,58,904,990,967.7,22.3,0.483,0.354,0.0159,0.837,0.0376,4,0.232,1.07,0.048,21.2,0.955,0.98,0.936,42.5,41.7,167,4000
1999-02-19,1998,5,21,50,974.38,0.13,4,Mod_Dry,36,6,5,4,54,105,0.11,869.4,0.89,869.4,0,0,0,0,-4,4,36,6,5,0,58,916,990,967.8,22.2,0.494,0.36,0.0162,0.854,0.0384,4,0.236,1.09,0.0491,21.1,0.955,0.98,0.936,43,42.1,168,4040
1999-02-20,1998,5,21,51,986.55,0.13,4,Mod_Dry,36,6,5,4,54,105,0.11,881.5,0.89,881.5,0,0,0,0,-4,4,36,6,5,0,58,929,990,967.8,22.2,0.505,0.366,0.0165,0.871,0.0393,4,0.24,1.11,0.0501,21,0.955,0.98,0.936,43.4,42.6,170,4090
1999-02-21,1998,5,21,52,993.92,0.12,3,Normal,43,7,5,4,78,137,0.14,856.9,0.86,856.9,0,0,0,0,-4,4,43,7,5,0,82,912,990,967.9,22.1,0.49,0.354,0.016,0.843,0.0381,4,0.232,1.08,0.0486,21,0.955,0.98,0.935,42.2,41.4,165,3970
1999-02-22,1998,5,21,53,1001.4,0.12,3,Normal,43,7,5,4,78,137,0.14,864.4,0.86,864.4,0,0,0,0,-4,4,43,7,5,0,82,919,990,967.9,22.1,0.497,0.357,0.0162,0.854,0.0386,4,0.234,1.09,0.0492,21,0.955,0.98,0.936,42.5,41.7,167,4000
1999-02-23,1998,5,21,54,1008.8,0.12,3,Normal,43,7,5,4,78,137,0.14,871.8,0.86,871.8,0,0,0,0,-4,4,43,7,5,0,82,927,990,967.9,22.1,0.503,0.361,0.0164,0.864,0.0392,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.8,41.9,168,4030
1999-02-24,1998,5,21,55,1016.3,0.12,3,Normal,43,7,5,4,78,137,0.14,879.3,0.86,879.3,0,0,0,0,-4,4,43,7,5,0,82,934,990,968,22,0.51,0.365,0.0165,0.875,0.0397,4,0.239,1.11,0.0505,20.9,0.955,0.98,0.936,43.1,42.2,169,4060
1999-02-25,1998,5,22,56,1023.9,0.12,3,Normal,43,7,5,4,78,137,0.13,886.9,0.87,886.9,0,0,0,0,-4,4,43,7,5,0,82,942,990,968,22,0.517,0.368,0.0167,0.885,0.0402,4,0.242,1.13,0.0512,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
1999-02-26,1998,5,22,57,1026.5,0.12,3,Normal,43,7,5,4,78,137,0.13,889.5,0.87,889.5,0,0,0,0,-4,4,43,7,5,0,82,944,990,968,22,0.519,0.369,0.0168,0.889,0.0404,4,0.243,1.13,0.0514,20.9,0.955,0.98,0.936,43.5,42.6,171,4090
1999-02-27,1998,5,22,58,1034.1,0.12,3,Normal,43,7,5,4,78,137,0.13,897.1,0.87,897.1,0,0,0,0,-4,4,43,7,5,0,82,952,990,968,22,0.526,0.373,0.017,0.9,0.0409,4,0.245,1.14,0.0521,20.8,0.955,0.98,0.936,43.8,42.9,172,4120
1999-02-28,1998,5,22,59,1041.8,0.11,3,Normal,43,7,5,4,78,137,0.13,904.8,0.87,904.8,0,0,0,0,-4,4,43,7,5,0,82,960,990,968,22,0.534,0.377,0.0172,0.91,0.0414,4,0.248,1.16,0.0527,20.8,0.955,0.98,0.936,44.1,43.2,173,4150
1999-03-01,1998,6,22,60,1049.5,0.11,3,Normal,49,9,9,9,107,183,0.17,866.5,0.83,866.5,0,0,0,0,-9,9,49,9,9,0,116,934,990,968.1,21.9,0.509,0.358,0.0163,0.868,0.0395,4,0.235,1.1,0.0503,20.8,0.954,0.98,0.935,42.3,41.4,166,3980
1999-03-02,1998,6,22,61,1057.3,0.11,3,Normal,49,9,9,9,107,183,0.17,874.3,0.83,874.3,0,0,0,0,-9,9,49,9,9,0,116,941,990,968.1,21.9,0.517,0.362,0.0165,0.879,0.0401,4,0.238,1.12,0.0509,20.8,0.955,0.98,0.936,42.6,41.7,167,4010
1999-03-03,1998,6,22,62,1070.3,0.11,3,Normal,49,9,9,9,107,183,0.17,887.4,0.83,887.4,0,0,0,0,-9,9,49,9,9,0,116,954,990,968.1,21.9,0.529,0.368,0.0168,0.897,0.041,4,0.242,1.14,0.0521,20.7,0.955,0.98,0.936,43.1,42.2,169,4050
1999-03-04,1998,6,23,63,1088.8,0.11,3,Normal,49,9,9,9,107,183,0.17,905.8,0.83,905.8,0,0,0,0,-9,9,49,9,9,0,116,973,990,968.2,21.8,0.545,0.377,0.0173,0.923,0.0423,4,0.248,1.17,0.0537,20.6,0.955,0.98,0.936,43.8,42.9,172,4120
1999-03-05,1998,6,23,64,1107.6,0.1,3,Normal,49,9,9,9,107,183,0.17,924.6,0.83,924.6,0,0,0,0,-9,9,49,9,9,0,116,992,990,968.2,21.8,0.563,0.386,0.0178,0.949,0.0436,4,0.255,1.2,0.0553,20.6,0.955,0.98,0.936,44.5,43.6,174,4190
1999-03-06,1998,6,23,65,1121.1,0.1,3,Normal,49,9,9,9,107,183,0.16,938.1,0.84,938.1,0,0,0,0,-9,9,49,9,9,0,116,1010,990,968.3,21.7,0.575,0.393,0.0181,0.968,0.0446,4,0.259,1.23,0.0565,20.5,0.955,0.98,0.936,45,44.1,176,4240
1999-03-07,1998,6,23,66,1134.7,0.098,3,Normal,49,9,9,9,107,183,0.16,951.7,0.84,951.7,0,0,0,0,-9,9,49,9,9,0,116,1020,990,968.3,21.7,0.587,0.4,0.0184,0.987,0.0455,4,0.264,1.25,0.0577,20.4,0.955,0.98,0.936,45.5,44.6,178,4280
1999-03-08,1998,6,23,67,1148.4,0.096,3,Normal,49,9,9,9,107,183,0.16,965.4,0.84,965.4,0,0,0,0,-9,9,49,9,9,0,116,1030,990,968.4,21.6,0.6,0.406,0.0188,1.01,0.0465,4,0.268,1.27,0.0589,20.4,0.955,0.98,0.936,46,45.1,180,4330
1999-03-09,1998,6,23,68,1151.2,0.095,3,Normal,49,9,9,9,107,183,0.16,968.2,0.84,968.2,0,0,0,0,-9,9,49,9,9,0,116,1040,990,968.4,21.6,0.604,0.408,0.0188,1.01,0.0468,4,0.269,1.28,0.0592,20.3,0.955,0.98,0.936,46.1,45.2,181,4340
1999-03-10,1998,6,23,69,1148.4,0.096,3,Normal,49,9,9,9,107,183,0.16,965.4,0.84,965.4,0,0,0,0,-9,9,49,9,9,0,116,1030,990,968.4,21.6,0.6,0.406,0.0188,1.01,0.0465,4,0.268,1.27,0.0589,20.4,0.955,0.98,0.936,46,45.1,180,4330
1999-03-11,1998,6,24,70,1140.2,0.097,4,Mod_Dry,41,8,7,6,67,129,0.11,1011,0.89,1011,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.3,21.7,0.65,0.448,0.0207,1.1,0.0507,4,0.282,1.38,0.0637,20.3,0.955,0.98,0.936,48,47.1,188,4520
1999-03-12,1998,6,24,71,1132,0.098,4,Mod_Dry,41,8,7,6,67,129,0.11,1003,0.89,1003,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.638,0.43,0.0198,1.07,0.0493,4,0.281,1.35,0.0622,20.3,0.956,0.98,0.936,47.8,46.8,187,4500
1999-03-13,1998,6,24,72,1123.8,0.1,4,Mod_Dry,41,8,7,6,67,129,0.12,994.8,0.89,994.8,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.626,0.42,0.0194,1.05,0.0482,4,0.278,1.33,0.061,20.4,0.956,0.98,0.937,47.5,46.6,186,4470
1999-03-14,1998,6,24,73,1121.1,0.1,4,Mod_Dry,41,8,7,6,67,129,0.12,992.1,0.89,992.1,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.622,0.419,0.0193,1.04,0.048,4,0.277,1.32,0.0607,20.4,0.956,0.98,0.937,47.4,46.5,186,4460
1999-03-15,1998,6,24,74,1123.8,0.1,4,Mod_Dry,41,8,7,6,67,129,0.12,994.8,0.89,994.8,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.626,0.42,0.0194,1.05,0.0482,4,0.278,1.33,0.061,20.4,0.956,0.98,0.937,47.5,46.6,186,4470
1999-03-16,1998,6,24,75,1132,0.098,4,Mod_Dry,41,8,7,6,67,129,0.11,1003,0.89,1003,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.638,0.43,0.0198,1.07,0.0493,4,0.281,1.35,0.0622,20.3,0.956,0.98,0.936,47.8,46.8,187,4500
1999-03-17,1998,6,24,76,1140.2,0.097,4,Mod_Dry,41,8,7,6,67,129,0.11,1011,0.89,1011,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.3,21.7,0.65,0.448,0.0207,1.1,0.0507,4,0.282,1.38,0.0637,20.3,0.955,0.98,0.936,48,47.1,188,4520
1999-03-18,1998,6,25,77,1148.4,0.096,4,Mod_Dry,41,8,7,6,67,129,0.11,1019,0.89,1019,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.662,0.467,0.0216,1.13,0.0522,4,0.284,1.41,0.0653,20.2,0.955,0.98,0.936,48.3,47.3,189,4540
1999-03-19,1998,6,25,78,1162.3,0.094,4,Mod_Dry,41,8,7,6,67,129,0.11,1033,0.89,1033,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.683,0.498,0.0231,1.18,0.0547,4,0.287,1.47,0.068,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
1999-03-20,1998,6,25,79,1181.8,0.09,4,Mod_Dry,41,8,7,6,67,129,0.11,1053,0.89,1053,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.711,0.542,0.0252,1.25,0.0582,4,0.291,1.54,0.0717,20,0.955,0.98,0.936,49.3,48.2,193,4630
1999-03-21,1998,6,25,80,1201.6,0.088,4,Mod_Dry,41,8,7,6,67,129,0.11,1073,0.89,1073,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.74,0.586,0.0273,1.33,0.0618,4,0.295,1.62,0.0755,19.8,0.955,0.98,0.936,49.8,48.2,193,4630
1999-03-22,1998,6,25,81,1227.3,0.086,4,Mod_Dry,41,8,7,6,67,129,0.1,1098,0.9,1098,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.778,0.644,0.0301,1.42,0.0665,4,0.3,1.72,0.0805,19.7,0.954,0.98,0.935,50.5,48.2,193,4630
1999-03-23,1998,6,25,82,1259.1,0.083,4,Mod_Dry,41,8,7,6,67,129,0.1,1130,0.9,1100,30,7,1,1,-5,26,48,9,8,1,93,1170,990,968.7,21.3,0.794,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
1999-03-24,1998,6,25,83,1297.3,0.079,4,Mod_Dry,41,8,7,6,67,129,0.099,1168,0.9,1100,68,15,2,2,-4,53,56,10,9,2,120,1180,990,968.8,21.2,0.808,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.083,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
1999-03-25,1998,6,26,84,1342.1,0.075,4,Mod_Dry,41,8,7,6,67,129,0.096,1213,0.9,1100,113,26,3,3,-3,84,67,11,10,3,151,1190,990,969,21,0.827,0.648,0.0308,1.48,0.0702,4,0.3,1.78,0.0844,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
1999-03-26,1998,6,26,85,1387.7,0.071,4,Mod_Dry,41,8,7,6,67,129,0.093,1259,0.91,1100,159,36,5,5,-1,114,77,13,12,5,181,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0717,4,0.3,1.8,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
1999-03-27,1998,6,26,86,1409.2,0.069,4,Mod_Dry,41,8,7,6,67,129,0.091,1280,0.91,1100,180,41,5,5,-1,130,82,13,12,5,197,1210,990,969.2,20.8,0.855,0.648,0.0311,1.5,0.0722,4,0.3,1.8,0.0867,19,0.953,0.98,0.933,48.8,47.8,191,4590
1999-03-28,1998,6,26,87,1430.9,0.067,4,Mod_Dry,41,8,7,6,67,129,0.09,1302,0.91,1100,202,46,6,6,0,144,87,14,13,6,211,1210,990,969.3,20.7,0.866,0.648,0.0312,1.51,0.073,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
1999-03-29,1998,6,26,88,1452.7,0.064,4,Mod_Dry,41,8,7,6,67,129,0.089,1324,0.91,1100,224,51,7,7,1,158,92,15,14,7,225,1220,990,969.3,20.7,0.876,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1999-03-30,1998,6,26,89,1474.7,0.062,4,Mod_Dry,41,8,7,6,67,129,0.087,1346,0.91,1100,246,56,7,8,1,174,97,15,15,7,241,1230,990,969.4,20.6,0.885,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1999-03-31,1998,6,26,90,1490.5,0.06,4,Mod_Dry,41,8,7,6,67,129,0.086,1362,0.91,1100,262,59,8,8,2,185,100,16,15,8,252,1230,990,969.5,20.5,0.895,0.648,0.0315,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,48,47.1,188,4520
1999-04-01,1998,7,27,91,1506.4,0.058,4,Mod_Dry,45,11,10,10,72,148,0.098,1358,0.9,1100,258,55,7,8,-2,190,100,18,18,8,262,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
1999-04-02,1998,7,27,92,1516,0.057,4,Mod_Dry,45,11,10,10,72,148,0.098,1368,0.9,1100,268,55,7,8,-2,200,100,18,18,8,272,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.076,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
1999-04-03,1998,7,27,93,1525.6,0.055,4,Mod_Dry,45,11,10,10,72,148,0.097,1378,0.9,1100,278,55,7,8,-2,210,100,18,18,8,282,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0762,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
1999-04-04,1998,7,27,94,1535.2,0.054,4,Mod_Dry,45,11,10,10,72,148,0.096,1387,0.9,1100,287,55,7,9,-1,217,100,18,19,9,289,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
1999-04-05,1998,7,27,95,1544.8,0.053,4,Mod_Dry,45,11,10,10,72,148,0.096,1397,0.9,1100,297,55,7,9,-1,227,100,18,19,9,299,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
1999-04-06,1998,7,27,96,1554.5,0.051,4,Mod_Dry,45,11,10,10,72,148,0.095,1406,0.91,1100,306,55,7,9,-1,236,100,18,19,9,308,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
1999-04-07,1998,7,27,97,1564.2,0.05,4,Mod_Dry,45,11,10,10,72,148,0.095,1416,0.91,1100,316,55,7,10,-1,245,100,18,20,9,317,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.4,46.4,186,4460
1999-04-08,1998,7,28,98,1573.9,0.049,4,Mod_Dry,45,11,10,10,72,148,0.094,1426,0.91,1100,326,55,7,10,0,254,100,18,20,10,326,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
1999-04-09,1998,7,28,99,1583.6,0.048,4,Mod_Dry,45,11,10,10,72,148,0.093,1436,0.91,1100,336,55,7,10,0,264,100,18,20,10,336,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
1999-04-10,1998,7,28,100,1586.9,0.048,4,Mod_Dry,45,11,10,10,72,148,0.093,1439,0.91,1100,339,55,7,10,0,267,100,18,20,10,339,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
1999-04-11,1998,7,28,101,1590.1,0.048,4,Mod_Dry,45,11,10,10,72,148,0.093,1442,0.91,1100,342,55,7,10,0,270,100,18,20,10,342,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
1999-04-12,1998,7,28,102,1593.4,0.047,4,Mod_Dry,45,11,10,10,72,148,0.093,1445,0.91,1100,345,55,7,11,0,272,100,18,21,10,344,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47.1,46.2,185,4430
1999-04-13,1998,7,28,103,1590.1,0.048,4,Mod_Dry,45,11,10,10,72,148,0.093,1442,0.91,1100,342,55,7,10,0,270,100,18,20,10,342,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
1999-04-14,1998,7,28,104,1586.9,0.048,4,Mod_Dry,45,11,10,10,72,148,0.093,1439,0.91,1100,339,55,7,10,0,267,100,18,20,10,339,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
1999-04-15,1998,7,29,105,1583.6,0.048,4,Mod_Dry,45,11,10,10,72,148,0.093,1436,0.91,1100,336,55,7,10,0,264,100,18,20,10,336,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
1999-04-16,1998,7,29,106,1573.9,0.049,4,Mod_Dry,45,11,10,10,72,148,0.094,1426,0.91,1100,326,55,7,10,0,254,100,18,20,10,326,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
1999-04-17,1998,7,29,107,1564.2,0.05,4,Mod_Dry,45,11,10,10,72,148,0.095,1416,0.91,1100,316,55,7,10,-1,245,100,18,20,9,317,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.4,46.4,186,4460
1999-04-18,1998,7,29,108,1548,0.052,4,Mod_Dry,45,11,10,10,72,148,0.096,1400,0.9,1100,300,55,7,9,-1,230,100,18,19,9,302,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
1999-04-19,1998,7,29,109,1532,0.054,4,Mod_Dry,45,11,10,10,72,148,0.097,1384,0.9,1100,284,55,7,9,-1,214,100,18,19,9,286,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0764,4,0.3,1.86,0.0911,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
1999-04-20,1998,7,29,110,1516,0.057,4,Mod_Dry,45,11,10,10,72,148,0.098,1368,0.9,1100,268,55,7,8,-2,200,100,18,18,8,272,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.076,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
1999-04-21,1998,7,29,111,1493.7,0.06,4,Mod_Dry,45,11,10,10,72,148,0.099,1346,0.9,1100,246,55,7,8,-3,179,100,18,18,7,251,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0758,4,0.3,1.86,0.0904,18.7,0.952,0.98,0.933,48,47,188,4510
1999-04-22,1998,7,30,112,1471.6,0.062,4,Mod_Dry,45,11,10,10,72,148,0.1,1324,0.9,1100,224,51,7,7,-3,162,96,18,17,7,234,1230,990,969.4,20.6,0.895,0.648,0.0314,1.54,0.0749,4,0.3,1.84,0.0894,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1999-04-23,1998,7,30,113,1449.6,0.065,4,Mod_Dry,45,11,10,10,72,148,0.1,1302,0.9,1100,202,46,6,6,-4,148,91,17,16,6,220,1220,990,969.3,20.7,0.88,0.648,0.0313,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1999-04-24,1998,7,30,114,1427.8,0.067,4,Mod_Dry,45,11,10,10,72,148,0.1,1280,0.9,1100,180,41,5,5,-5,134,86,16,15,5,206,1220,990,969.3,20.7,0.87,0.648,0.0312,1.52,0.0732,4,0.3,1.82,0.0876,18.9,0.952,0.98,0.933,48.6,47.7,191,4570
1999-04-25,1998,7,30,115,1406.1,0.069,4,Mod_Dry,45,11,10,10,72,148,0.1,1258,0.9,1100,158,36,5,5,-5,117,81,16,15,5,189,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.953,0.98,0.933,48.8,47.9,191,4590
1999-04-26,1998,7,30,116,1378.5,0.072,4,Mod_Dry,45,11,10,10,72,148,0.11,1231,0.89,1100,131,30,4,4,-6,99,75,15,14,4,171,1200,990,969.1,20.9,0.851,0.648,0.031,1.5,0.0717,4,0.3,1.8,0.086,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
1999-04-27,1998,7,30,117,1333.1,0.076,4,Mod_Dry,45,11,10,10,72,148,0.11,1185,0.89,1100,85,19,3,3,-7,67,64,14,13,3,139,1190,990,968.9,21.1,0.832,0.648,0.0308,1.48,0.0703,4,0.3,1.78,0.0845,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1999-04-28,1998,7,30,118,1288.4,0.08,4,Mod_Dry,45,11,10,10,72,148,0.12,1140,0.89,1100,40,9,1,1,-9,38,54,12,11,1,110,1180,990,968.8,21.2,0.811,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.083,19.4,0.954,0.98,0.935,50,48.2,193,4630
1999-04-29,1998,7,31,119,1250.4,0.084,4,Mod_Dry,45,11,10,10,72,148,0.12,1102,0.88,1100,2,0,0,0,-10,12,45,11,10,0,84,1170,990,968.7,21.3,0.795,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
1999-04-30,1998,7,31,120,1213,0.087,4,Mod_Dry,45,11,10,10,72,148,0.12,1065,0.88,1065,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.744,0.569,0.0266,1.31,0.0613,4,0.293,1.61,0.0749,19.8,0.955,0.98,0.936,49.4,48.2,193,4630
1999-05-01,1998,8,31,121,1181.8,0.09,4,Mod_Dry,47,10,10,10,115,192,0.16,989.8,0.84,989.8,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.635,0.418,0.0194,1.05,0.0489,4,0.277,1.33,0.0618,20.2,0.955,0.98,0.936,46.8,45.9,184,4410
1999-05-02,1998,8,31,122,1151.2,0.095,4,Mod_Dry,47,10,10,10,115,192,0.17,959.2,0.83,959.2,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.594,0.403,0.0186,0.998,0.0461,4,0.266,1.26,0.0584,20.4,0.955,0.98,0.936,45.7,44.8,179,4300
1999-05-03,1998,8,31,123,1121.1,0.1,4,Mod_Dry,47,10,10,10,115,192,0.17,929.1,0.83,929.1,0,0,0,0,-10,10,47,10,10,0,125,996,990,968.3,21.7,0.567,0.389,0.0179,0.955,0.044,4,0.256,1.21,0.0558,20.5,0.955,0.98,0.936,44.6,43.7,175,4200
1999-05-04,1998,8,31,124,1091.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,899.5,0.82,899.5,0,0,0,0,-10,10,47,10,10,0,125,967,990,968.2,21.8,0.54,0.374,0.0172,0.914,0.0419,4,0.246,1.16,0.0532,20.7,0.955,0.98,0.936,43.5,42.6,171,4090
1999-05-05,1998,8,31,125,1067.7,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,875.7,0.82,875.7,0,0,0,0,-10,10,47,10,10,0,125,943,990,968.1,21.9,0.518,0.363,0.0166,0.881,0.0402,4,0.238,1.12,0.0511,20.8,0.955,0.98,0.936,42.6,41.7,167,4000
1999-05-06,1998,8,32,126,1044.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,852.4,0.82,852.4,0,0,0,0,-10,10,47,10,10,0,125,919,990,968,22,0.497,0.352,0.016,0.848,0.0386,4,0.23,1.08,0.0491,20.9,0.954,0.98,0.935,41.6,40.8,163,3920
1999-05-07,1998,8,32,127,1021.4,0.12,4,Mod_Dry,47,10,10,10,115,192,0.19,829.4,0.81,829.4,0,0,0,0,-10,10,47,10,10,0,125,896,990,968,22,0.476,0.34,0.0155,0.816,0.037,4,0.222,1.04,0.0471,21,0.954,0.978,0.932,40.7,39.8,159,3820
1999-05-08,1998,8,32,128,998.87,0.12,4,Mod_Dry,47,10,10,10,115,192,0.19,806.9,0.81,806.9,0,0,0,0,-10,10,47,10,10,0,125,874,990,967.9,22.1,0.455,0.33,0.0149,0.784,0.0355,4,0.215,0.999,0.0452,21.1,0.953,0.976,0.93,39.8,38.8,155,3730
1999-05-09,1998,8,32,129,981.66,0.13,4,Mod_Dry,47,10,10,10,115,192,0.2,789.7,0.8,789.7,0,0,0,0,-10,10,47,10,10,0,125,857,990,967.8,22.2,0.439,0.321,0.0145,0.76,0.0343,3,0.291,1.05,0.0474,21.1,0.956,0.98,0.937,52.1,48.2,145,3470
1999-05-10,1998,8,32,130,964.76,0.13,4,Mod_Dry,47,10,10,10,115,192,0.2,772.8,0.8,772.8,0,0,0,0,-10,10,47,10,10,0,125,840,990,967.8,22.2,0.424,0.313,0.0141,0.737,0.0331,3,0.286,1.02,0.046,21.2,0.956,0.98,0.937,51.3,48.2,145,3470
1999-05-11,1998,8,32,131,948.15,0.13,5,Dry,42,9,8,6,82,147,0.15,801.1,0.84,801.1,0,0,0,0,-6,6,42,9,8,0,88,860,990,967.7,22.3,0.442,0.327,0.0146,0.769,0.0345,4,0.213,0.982,0.044,21.3,0.953,0.976,0.93,39.9,39,156,3740
1999-05-12,1998,8,32,132,931.87,0.14,5,Dry,42,9,8,6,82,147,0.16,784.9,0.84,784.9,0,0,0,0,-6,6,42,9,8,0,88,844,990,967.6,22.4,0.427,0.319,0.0143,0.746,0.0334,4,0.207,0.954,0.0426,21.4,0.953,0.974,0.928,39.3,38.3,153,3670
1999-05-13,1998,8,33,133,915.92,0.14,5,Dry,42,9,8,6,82,147,0.16,768.9,0.84,768.9,0,0,0,0,-6,6,42,9,8,0,88,828,990,967.6,22.4,0.413,0.311,0.0139,0.724,0.0323,3,0.285,1.01,0.045,21.4,0.956,0.98,0.937,51.5,48.2,145,3470
1999-05-14,1998,8,33,134,900.34,0.15,5,Dry,42,9,8,6,82,147,0.16,753.3,0.84,753.3,0,0,0,0,-6,6,42,9,8,0,88,812,990,967.5,22.5,0.399,0.304,0.0135,0.702,0.0312,3,0.281,0.983,0.0437,21.5,0.957,0.98,0.938,50.7,48.2,145,3470
1999-05-15,1998,8,33,135,885.13,0.15,5,Dry,42,9,8,6,82,147,0.17,738.1,0.83,738.1,0,0,0,0,-6,6,42,9,8,0,88,797,990,967.4,22.6,0.385,0.294,0.013,0.679,0.0301,3,0.275,0.953,0.0423,21.6,0.957,0.98,0.938,49.9,48.2,145,3470
1999-05-16,1998,8,33,136,870.33,0.15,5,Dry,42,9,8,6,82,147,0.17,723.3,0.83,723.3,0,0,0,0,-6,6,42,9,8,0,88,782,990,967.4,22.6,0.371,0.284,0.0126,0.655,0.029,3,0.268,0.923,0.0408,21.7,0.957,0.98,0.938,49.1,48.1,144,3460
1999-05-17,1998,8,33,137,855.98,0.16,5,Dry,42,9,8,6,82,147,0.17,709,0.83,709,0,0,0,0,-6,6,42,9,8,0,88,768,990,967.3,22.7,0.363,0.275,0.0121,0.638,0.0281,3,0.262,0.899,0.0396,21.8,0.957,0.98,0.938,48.3,47.3,142,3410
1999-05-18,1998,8,33,138,842.11,0.16,5,Dry,42,9,8,6,82,147,0.17,695.1,0.82,695.1,0,0,0,0,-6,6,42,9,8,0,88,754,990,967.3,22.7,0.355,0.265,0.0117,0.62,0.0273,3,0.255,0.876,0.0385,21.9,0.957,0.98,0.938,47.5,46.6,140,3350
1999-05-19,1998,8,33,139,828.77,0.17,5,Dry,42,9,8,6,82,147,0.18,681.8,0.82,681.8,0,0,0,0,-6,6,42,9,8,0,88,741,990,967.2,22.8,0.347,0.256,0.0113,0.604,0.0265,3,0.249,0.853,0.0374,21.9,0.957,0.98,0.938,46.8,45.8,138,3300
1999-05-20,1998,8,34,140,816.03,0.17,5,Dry,42,9,8,6,82,147,0.18,669,0.82,669,0,0,0,0,-6,6,42,9,8,0,88,728,990,967.2,22.8,0.34,0.248,0.0109,0.588,0.0258,3,0.244,0.832,0.0364,22,0.957,0.98,0.938,46,45.1,135,3250
1999-05-21,1998,8,34,141,803.97,0.17,5,Dry,42,9,8,6,82,147,0.18,657,0.82,657,0,0,0,0,-6,6,42,9,8,0,88,716,990,967.1,22.9,0.333,0.24,0.0105,0.573,0.0251,3,0.238,0.811,0.0355,22.1,0.956,0.98,0.937,45.3,44.4,133,3200
1999-05-22,1998,8,34,142,795.85,0.18,5,Dry,42,9,8,6,82,147,0.18,648.9,0.81,648.9,0,0,0,0,-6,6,42,9,8,0,88,708,990,967.1,22.9,0.329,0.234,0.0102,0.563,0.0246,3,0.234,0.798,0.0348,22.1,0.956,0.98,0.937,44.9,44,132,3160
1999-05-23,1998,8,34,143,785.33,0.18,5,Dry,42,9,8,6,82,147,0.19,638.3,0.81,638.3,0,0,0,0,-6,6,42,9,8,0,88,697,990,967,23,0.323,0.227,0.0099,0.55,0.024,3,0.23,0.78,0.034,22.2,0.956,0.98,0.937,44.2,43.3,130,3120
1999-05-24,1998,8,34,144,778.58,0.18,5,Dry,42,9,8,6,82,147,0.19,631.6,0.81,631.6,0,0,0,0,-6,6,42,9,8,0,88,691,990,967,23,0.319,0.223,0.0097,0.542,0.0236,3,0.227,0.769,0.0334,22.2,0.955,0.98,0.936,43.8,43,129,3090
1999-05-25,1998,8,34,145,770.61,0.19,5,Dry,42,9,8,6,82,147,0.19,623.6,0.81,623.6,0,0,0,0,-6,6,42,9,8,0,88,683,990,967,23,0.314,0.218,0.00945,0.532,0.0231,3,0.223,0.755,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
1999-05-26,1998,8,34,146,759.95,0.19,5,Dry,42,9,8,6,82,147,0.19,613,0.81,613,0,0,0,0,-6,6,42,9,8,0,88,672,990,966.9,23.1,0.308,0.21,0.00913,0.519,0.0225,3,0.218,0.737,0.032,22.3,0.955,0.98,0.936,42.7,41.9,126,3010
1999-05-27,1998,8,35,147,747.65,0.2,5,Dry,42,9,8,6,82,147,0.2,600.6,0.8,600.6,0,0,0,0,-6,6,42,9,8,0,88,660,990,966.9,23.1,0.301,0.202,0.00875,0.504,0.0218,3,0.213,0.716,0.031,22.4,0.954,0.98,0.935,42,41.1,123,2960
1999-05-28,1998,8,35,148,735.34,0.2,5,Dry,42,9,8,6,82,147,0.2,588.3,0.8,588.3,0,0,0,0,-6,6,42,9,8,0,88,647,990,966.8,23.2,0.294,0.194,0.00838,0.488,0.0211,3,0.207,0.696,0.03,22.5,0.953,0.979,0.933,41.2,40.3,121,2900
1999-05-29,1998,8,35,149,724.13,0.21,5,Dry,42,9,8,6,82,147,0.2,577.1,0.8,577.1,0,0,0,0,-6,6,42,9,8,0,88,636,990,966.8,23.2,0.288,0.187,0.00804,0.475,0.0205,3,0.202,0.677,0.0292,22.5,0.953,0.977,0.931,40.5,39.6,119,2850
1999-05-30,1998,8,35,150,712.37,0.21,5,Dry,42,9,8,6,82,147,0.21,565.4,0.79,565.4,0,0,0,0,-6,6,42,9,8,0,88,624,990,966.7,23.3,0.281,0.179,0.00768,0.46,0.0198,3,0.197,0.657,0.0283,22.6,0.952,0.975,0.928,39.7,38.8,116,2790
1999-05-31,1998,8,35,151,700.61,0.22,5,Dry,42,9,8,6,82,147,0.21,553.6,0.79,553.6,0,0,0,0,-6,6,42,9,8,0,88,613,990,966.7,23.3,0.275,0.171,0.00733,0.445,0.0191,3,0.192,0.637,0.0273,22.7,0.951,0.974,0.926,39,38,114,2730
1999-06-01,1998,9,35,152,689.4,0.22,5,Dry,39,9,7,5,59,119,0.17,570.4,0.83,570.4,0,0,0,0,-5,5,39,9,7,0,64,625,990,966.7,23.3,0.282,0.182,0.0078,0.464,0.0199,3,0.199,0.663,0.0284,22.7,0.952,0.977,0.93,40.3,39.3,118,2830
1999-06-02,1998,9,35,153,679.29,0.22,5,Dry,39,9,7,5,59,119,0.17,560.3,0.82,560.3,0,0,0,0,-5,5,39,9,7,0,64,615,990,966.6,23.4,0.276,0.175,0.0075,0.451,0.0193,3,0.195,0.646,0.0276,22.7,0.951,0.975,0.928,39.6,38.6,116,2780
1999-06-03,1998,9,36,154,668.62,0.23,5,Dry,39,9,7,5,59,119,0.18,549.6,0.82,549.6,0,0,0,0,-5,5,39,9,7,0,64,605,990,966.6,23.4,0.27,0.168,0.00718,0.438,0.0187,3,0.19,0.628,0.0268,22.8,0.951,0.974,0.926,38.9,37.9,114,2730
1999-06-04,1998,9,36,155,657.96,0.23,5,Dry,39,9,7,5,59,119,0.18,539,0.82,539,0,0,0,0,-5,5,39,9,7,0,64,594,990,966.5,23.5,0.264,0.161,0.00686,0.425,0.0181,3,0.185,0.61,0.026,22.9,0.95,0.972,0.924,38.3,37.2,112,2680
1999-06-05,1998,9,36,156,647.84,0.24,5,Dry,39,9,7,5,59,119,0.18,528.8,0.82,528.8,0,0,0,0,-5,5,39,9,7,0,64,584,990,966.5,23.5,0.258,0.154,0.00656,0.413,0.0176,3,0.18,0.593,0.0252,22.9,0.949,0.971,0.921,37.6,36.5,110,2630
1999-06-06,1998,9,36,157,638.82,0.24,5,Dry,39,9,7,5,59,119,0.19,519.8,0.81,519.8,0,0,0,0,-5,5,39,9,7,0,64,575,990,966.5,23.5,0.253,0.148,0.0063,0.401,0.017,3,0.176,0.578,0.0245,23,0.948,0.97,0.92,37,35.9,108,2580
1999-06-07,1998,9,36,158,629.25,0.24,5,Dry,39,9,7,5,59,119,0.19,510.3,0.81,510.3,0,0,0,0,-5,5,39,9,7,0,64,565,990,966.4,23.6,0.248,0.142,0.00601,0.39,0.0165,3,0.172,0.562,0.0238,23,0.947,0.97,0.919,36.4,35.3,106,2540
1999-06-08,1998,9,36,159,619.68,0.25,5,Dry,39,9,7,5,59,119,0.19,500.7,0.81,500.7,0,0,0,0,-5,5,39,9,7,0,64,556,990,966.4,23.6,0.242,0.135,0.00573,0.378,0.016,3,0.168,0.546,0.0231,23.1,0.946,0.97,0.918,35.7,34.7,104,2500
1999-06-09,1998,9,36,160,610.11,0.25,5,Dry,39,9,7,5,59,119,0.2,491.1,0.81,491.1,0,0,0,0,-5,5,39,9,7,0,64,546,990,966.3,23.7,0.237,0.131,0.00553,0.368,0.0155,3,0.163,0.531,0.0225,23.1,0.945,0.97,0.917,35.1,34,102,2450
1999-06-10,1998,9,37,161,601.08,0.26,5,Dry,39,9,7,5,59,119,0.2,482.1,0.8,482.1,0,0,0,0,-5,5,39,9,7,0,64,537,990,966.3,23.7,0.232,0.127,0.00534,0.358,0.0151,2,0.268,0.626,0.0264,23.1,0.956,0.98,0.937,52.1,48.2,96.4,2310
1999-06-11,1998,9,37,162,592.06,0.26,5,Dry,39,9,7,5,59,119,0.2,473.1,0.8,473.1,0,0,0,0,-5,5,39,9,7,0,64,528,990,966.3,23.7,0.227,0.122,0.00515,0.349,0.0147,2,0.262,0.611,0.0257,23.1,0.957,0.98,0.937,51.3,48.2,96.4,2310
1999-06-12,1998,9,37,163,584.13,0.27,5,Dry,39,9,7,5,59,119,0.2,465.1,0.8,465.1,0,0,0,0,-5,5,39,9,7,0,64,520,990,966.2,23.8,0.222,0.119,0.00499,0.341,0.0143,2,0.256,0.597,0.0251,23.2,0.957,0.98,0.938,50.6,48.2,96.4,2310
1999-06-13,1998,9,37,164,575.65,0.27,5,Dry,39,9,7,5,59,119,0.21,456.6,0.79,456.6,0,0,0,0,-5,5,39,9,7,0,64,512,990,966.2,23.8,0.217,0.115,0.00481,0.332,0.0139,2,0.251,0.583,0.0245,23.2,0.958,0.98,0.939,49.8,48.2,96.4,2310
1999-06-14,1998,9,37,165,567.18,0.28,5,Dry,39,9,7,5,59,119,0.21,448.2,0.79,448.2,0,0,0,0,-5,5,39,9,7,0,64,503,990,966.2,23.8,0.213,0.111,0.00464,0.324,0.0136,2,0.245,0.569,0.0238,23.3,0.958,0.98,0.939,49,48,96.1,2310
1999-06-15,1998,9,37,166,558.7,0.28,5,Dry,39,9,7,5,59,119,0.21,439.7,0.79,439.7,0,0,0,0,-5,5,39,9,7,0,64,495,990,966.1,23.9,0.21,0.107,0.00446,0.317,0.0133,2,0.239,0.556,0.0233,23.3,0.958,0.98,0.938,48.2,47.2,94.4,2270
1999-06-16,1998,9,37,167,550.77,0.29,5,Dry,39,9,7,5,59,119,0.22,431.8,0.78,431.8,0,0,0,0,-5,5,39,9,7,0,64,487,990,966.1,23.9,0.207,0.103,0.0043,0.31,0.013,2,0.234,0.544,0.0227,23.4,0.957,0.98,0.938,47.4,46.4,92.8,2230
1999-06-17,1998,9,38,168,542.84,0.29,5,Dry,39,9,7,5,59,119,0.22,423.8,0.78,423.8,0,0,0,0,-5,5,39,9,7,0,64,479,990,966,24,0.205,0.0991,0.00413,0.304,0.0127,2,0.229,0.532,0.0222,23.4,0.956,0.98,0.937,46.6,45.6,91.3,2190
1999-06-18,1998,9,38,169,536,0.3,5,Dry,39,9,7,5,59,119,0.22,417,0.78,417,0,0,0,0,-5,5,39,9,7,0,64,472,990,966,24,0.202,0.0958,0.00399,0.298,0.0124,2,0.224,0.522,0.0218,23.5,0.956,0.98,0.937,45.9,45,89.9,2160
1999-06-19,1998,9,38,170,528.62,0.3,5,Dry,39,9,7,5,59,119,0.23,409.6,0.78,409.6,0,0,0,0,-5,5,39,9,7,0,64,465,990,966,24,0.2,0.0923,0.00384,0.292,0.0121,2,0.219,0.511,0.0213,23.5,0.956,0.98,0.936,45.1,44.2,88.4,2120
1999-06-20,1998,9,38,171,521.24,0.31,5,Dry,39,9,7,5,59,119,0.23,402.2,0.77,402.2,0,0,0,0,-5,5,39,9,7,0,64,457,990,965.9,24.1,0.197,0.0889,0.00369,0.286,0.0119,2,0.214,0.5,0.0208,23.6,0.955,0.98,0.936,44.4,43.5,87,2090
1999-06-21,1998,9,38,172,513.86,0.31,5,Dry,39,9,7,5,59,119,0.23,394.9,0.77,394.9,0,0,0,0,-5,5,39,9,7,0,64,450,990,965.9,24.1,0.194,0.0854,0.00354,0.28,0.0116,2,0.209,0.489,0.0203,23.6,0.954,0.98,0.935,43.6,42.7,85.5,2050
1999-06-22,1998,9,38,173,507.02,0.31,5,Dry,39,9,7,5,59,119,0.23,388,0.77,388,0,0,0,0,-5,5,39,9,7,0,64,443,990,965.9,24.1,0.192,0.0821,0.00341,0.274,0.0114,2,0.204,0.478,0.0198,23.6,0.953,0.98,0.934,42.9,42,84.1,2020
1999-06-23,1998,9,38,174,500.18,0.32,5,Dry,39,9,7,5,59,119,0.24,381.2,0.76,381.2,0,0,0,0,-5,5,39,9,7,0,64,436,990,965.9,24.1,0.189,0.0789,0.00327,0.268,0.0111,2,0.2,0.468,0.0194,23.7,0.953,0.98,0.933,42.2,41.3,82.6,1980
1999-06-24,1998,9,39,175,493.35,0.32,5,Dry,39,9,7,5,59,119,0.24,374.4,0.76,374.4,0,0,0,0,-5,5,39,9,7,0,64,429,990,965.8,24.2,0.187,0.0757,0.00313,0.263,0.0109,2,0.195,0.458,0.0189,23.7,0.952,0.979,0.932,41.4,40.6,81.1,1950
1999-06-25,1998,9,39,176,487.61,0.33,5,Dry,39,9,7,5,59,119,0.24,368.6,0.76,368.6,0,0,0,0,-5,5,39,9,7,0,64,424,990,965.8,24.2,0.185,0.073,0.00302,0.258,0.0107,2,0.191,0.449,0.0186,23.8,0.951,0.978,0.93,40.8,39.9,79.9,1920
1999-06-26,1998,9,39,177,481.32,0.33,5,Dry,39,9,7,5,59,119,0.25,362.3,0.75,362.3,0,0,0,0,-5,5,39,9,7,0,64,417,990,965.8,24.2,0.183,0.07,0.00289,0.253,0.0104,2,0.187,0.44,0.0182,23.8,0.95,0.976,0.928,40.2,39.2,78.4,1880
1999-06-27,1998,9,39,178,475.03,0.34,5,Dry,39,9,7,5,59,119,0.25,356,0.75,356,0,0,0,0,-5,5,39,9,7,0,64,411,990,965.7,24.3,0.181,0.067,0.00276,0.248,0.0102,2,0.183,0.43,0.0177,23.8,0.949,0.975,0.925,39.5,38.5,77,1850
1999-06-28,1998,9,39,179,468.74,0.34,5,Dry,39,9,7,5,59,119,0.25,349.7,0.75,349.7,0,0,0,0,-5,5,39,9,7,0,64,405,990,965.7,24.3,0.178,0.0641,0.00264,0.242,0.00998,2,0.179,0.421,0.0173,23.9,0.948,0.973,0.923,38.8,37.8,75.6,1810
1999-06-29,1998,9,39,180,462.45,0.34,5,Dry,39,9,7,5,59,119,0.26,343.4,0.74,343.4,0,0,0,0,-5,5,39,9,7,0,64,398,990,965.7,24.3,0.176,0.0611,0.00251,0.237,0.00976,2,0.174,0.412,0.0169,23.9,0.947,0.972,0.921,38.1,37.1,74.2,1780
1999-06-30,1998,9,39,181,456.71,0.35,5,Dry,39,9,7,5,59,119,0.26,337.7,0.74,337.7,0,0,0,0,-5,5,39,9,7,0,64,393,990,965.7,24.3,0.174,0.0584,0.0024,0.233,0.00955,2,0.17,0.403,0.0166,23.9,0.947,0.971,0.919,37.5,36.4,72.9,1750
1999-07-01,1998,10,40,182,450.97,0.35,4,Mod_Dry,42,9,8,6,70,135,0.3,316,0.7,316,0,0,0,0,-6,6,42,9,8,0,76,375,990,965.6,24.4,0.168,0.0481,0.00198,0.216,0.00886,2,0.156,0.372,0.0153,24,0.943,0.97,0.915,35.1,34,68,1630
1999-07-02,1998,10,40,183,446.32,0.36,4,Mod_Dry,42,9,8,6,70,135,0.3,311.3,0.7,311.3,0,0,0,0,-6,6,42,9,8,0,76,370,990,965.6,24.4,0.166,0.0459,0.00188,0.212,0.0087,2,0.153,0.365,0.015,24,0.943,0.97,0.914,34.6,33.5,67.1,1610
1999-07-03,1998,10,40,184,441.12,0.36,4,Mod_Dry,42,9,8,6,70,135,0.31,306.1,0.69,306.1,0,0,0,0,-6,6,42,9,8,0,76,365,990,965.6,24.4,0.164,0.0435,0.00178,0.208,0.00851,2,0.149,0.357,0.0146,24.1,0.942,0.97,0.913,34,33,66,1580
1999-07-04,1998,10,40,185,435.93,0.37,4,Mod_Dry,42,9,8,6,70,135,0.31,300.9,0.69,300.9,0,0,0,0,-6,6,42,9,8,0,76,360,990,965.6,24.4,0.163,0.041,0.00168,0.204,0.00833,2,0.146,0.349,0.0143,24.1,0.941,0.97,0.913,33.4,32.4,64.9,1560
1999-07-05,1998,10,40,186,430.73,0.37,4,Mod_Dry,42,9,8,6,70,135,0.31,295.7,0.69,295.7,0,0,0,0,-6,6,42,9,8,0,76,355,990,965.5,24.5,0.161,0.0386,0.00158,0.199,0.00815,2,0.142,0.341,0.014,24.1,0.94,0.97,0.912,32.9,31.9,63.8,1530
1999-07-06,1998,10,40,187,425.54,0.37,4,Mod_Dry,42,9,8,6,70,135,0.32,290.5,0.68,290.5,0,0,0,0,-6,6,42,9,8,0,76,350,990,965.5,24.5,0.159,0.0361,0.00148,0.195,0.00797,2,0.139,0.334,0.0136,24.2,0.939,0.97,0.91,32.3,31.3,62.7,1500
1999-07-07,1998,10,40,188,420.34,0.38,4,Mod_Dry,42,9,8,6,70,135,0.32,285.3,0.68,285.3,0,0,0,0,-6,6,42,9,8,0,76,344,990,965.5,24.5,0.157,0.0337,0.00137,0.191,0.00778,2,0.135,0.326,0.0133,24.2,0.937,0.97,0.909,31.7,30.8,61.5,1480
1999-07-08,1998,10,41,189,415.15,0.38,4,Mod_Dry,42,9,8,6,70,135,0.33,280.1,0.68,280.1,0,0,0,0,-6,6,42,9,8,0,76,339,990,965.5,24.5,0.155,0.0312,0.00127,0.186,0.0076,2,0.132,0.318,0.013,24.2,0.936,0.97,0.908,31.1,30.2,60.4,1450
1999-07-09,1998,10,41,190,410.5,0.39,4,Mod_Dry,42,9,8,6,70,135,0.33,275.5,0.67,275.5,0,0,0,0,-6,6,42,9,8,0,76,335,990,965.4,24.6,0.154,0.029,0.00118,0.183,0.00744,2,0.128,0.311,0.0127,24.2,0.935,0.97,0.907,30.6,29.7,59.4,1430
1999-07-10,1998,10,41,191,405.85,0.39,4,Mod_Dry,42,9,8,6,70,135,0.33,270.9,0.67,270.9,0,0,0,0,-6,6,42,9,8,0,76,330,990,965.4,24.6,0.152,0.0268,0.00109,0.179,0.00728,2,0.125,0.304,0.0124,24.3,0.934,0.97,0.906,30.1,29.2,58.4,1400
1999-07-11,1998,10,41,192,401.2,0.39,4,Mod_Dry,42,9,8,6,70,135,0.34,266.2,0.66,266.2,0,0,0,0,-6,6,42,9,8,0,76,325,990,965.4,24.6,0.15,0.0246,0.001,0.175,0.00711,2,0.122,0.297,0.0121,24.3,0.933,0.97,0.905,29.6,28.7,57.4,1380
1999-07-12,1998,10,41,193,396.55,0.4,4,Mod_Dry,42,9,8,6,70,135,0.34,261.6,0.66,261.6,0,0,0,0,-6,6,42,9,8,0,76,321,990,965.4,24.6,0.149,0.0225,0.000912,0.171,0.00695,2,0.119,0.29,0.0118,24.3,0.932,0.97,0.904,29.1,28.2,56.4,1350
1999-07-13,1998,10,41,194,391.9,0.4,4,Mod_Dry,42,9,8,6,70,135,0.34,256.9,0.66,256.9,0,0,0,0,-6,6,42,9,8,0,76,316,990,965.4,24.6,0.147,0.0203,0.000822,0.167,0.00679,2,0.116,0.283,0.0115,24.4,0.931,0.97,0.903,28.6,27.7,55.4,1330
1999-07-14,1998,10,41,195,388.35,0.41,4,Mod_Dry,42,9,8,6,70,135,0.35,253.3,0.65,253.3,0,0,0,0,-6,6,42,9,8,0,76,312,990,965.3,24.7,0.146,0.0186,0.000754,0.164,0.00667,2,0.114,0.278,0.0113,24.4,0.93,0.97,0.902,28.2,27.3,54.7,1310
1999-07-15,1998,10,42,196,384.79,0.41,4,Mod_Dry,42,9,8,6,70,135,0.35,249.8,0.65,249.8,0,0,0,0,-6,6,42,9,8,0,76,309,990,965.3,24.7,0.145,0.017,0.000688,0.161,0.00654,2,0.111,0.273,0.011,24.4,0.93,0.97,0.902,27.8,27,53.9,1290
1999-07-16,1998,10,42,197,381.24,0.41,4,Mod_Dry,42,9,8,6,70,135,0.35,246.2,0.65,246.2,0,0,0,0,-6,6,42,9,8,0,76,305,990,965.3,24.7,0.143,0.0167,0.000675,0.16,0.00648,2,0.109,0.269,0.0109,24.4,0.928,0.97,0.901,27.4,26.6,53.1,1270
1999-07-17,1998,10,42,198,377.14,0.42,4,Mod_Dry,42,9,8,6,70,135,0.36,242.1,0.64,242.1,0,0,0,0,-6,6,42,9,8,0,76,301,990,965.3,24.7,0.142,0.0163,0.000661,0.158,0.0064,2,0.106,0.264,0.0107,24.5,0.927,0.97,0.899,26.9,26.1,52.2,1250
1999-07-18,1998,10,42,199,373.04,0.42,4,Mod_Dry,42,9,8,6,70,135,0.36,238,0.64,238,0,0,0,0,-6,6,42,9,8,0,76,297,990,965.3,24.7,0.14,0.016,0.000646,0.156,0.00632,2,0.103,0.26,0.0105,24.5,0.926,0.97,0.898,26.4,25.7,51.3,1230
1999-07-19,1998,10,42,200,368.93,0.42,4,Mod_Dry,42,9,8,6,70,135,0.37,233.9,0.63,233.9,0,0,0,0,-6,6,42,9,8,0,76,293,990,965.2,24.8,0.139,0.0156,0.000632,0.155,0.00624,2,0.1,0.255,0.0103,24.5,0.924,0.97,0.897,26,25.2,50.4,1210
1999-07-20,1998,10,42,201,364.83,0.43,4,Mod_Dry,42,9,8,6,70,135,0.37,229.8,0.63,229.8,0,0,0,0,-6,6,42,9,8,0,76,289,990,965.2,24.8,0.137,0.0153,0.000617,0.153,0.00617,1,0.253,0.406,0.0164,24.4,0.958,0.98,0.939,52.6,48.2,48.2,1160
1999-07-21,1998,10,42,202,360.73,0.43,4,Mod_Dry,42,9,8,6,70,135,0.37,225.7,0.63,225.7,0,0,0,0,-6,6,42,9,8,0,76,285,990,965.2,24.8,0.136,0.0149,0.000602,0.151,0.00609,1,0.247,0.398,0.0161,24.4,0.959,0.98,0.94,51.8,48.2,48.2,1160
1999-07-22,1998,10,43,203,356.63,0.44,4,Mod_Dry,42,9,8,6,70,135,0.38,221.6,0.62,221.6,0,0,0,0,-6,6,42,9,8,0,76,281,990,965.2,24.8,0.135,0.0146,0.000588,0.149,0.00601,1,0.242,0.391,0.0157,24.4,0.958,0.98,0.939,50.9,48.2,48.2,1160
1999-07-23,1998,10,43,204,353.08,0.44,4,Mod_Dry,42,9,8,6,70,135,0.38,218.1,0.62,218.1,0,0,0,0,-6,6,42,9,8,0,76,277,990,965.2,24.8,0.133,0.0143,0.000575,0.148,0.00594,1,0.237,0.385,0.0155,24.5,0.958,0.98,0.939,50.1,48.2,48.2,1160
1999-07-24,1998,10,43,205,349.52,0.44,4,Mod_Dry,42,9,8,6,70,135,0.39,214.5,0.61,214.5,0,0,0,0,-6,6,42,9,8,0,76,274,990,965.1,24.9,0.132,0.014,0.000563,0.146,0.00588,1,0.232,0.378,0.0152,24.5,0.957,0.98,0.938,49.3,48.2,48.2,1160
1999-07-25,1998,10,43,206,345.97,0.45,4,Mod_Dry,42,9,8,6,70,135,0.39,211,0.61,211,0,0,0,0,-6,6,42,9,8,0,76,270,990,965.1,24.9,0.131,0.0137,0.00055,0.144,0.00581,1,0.227,0.372,0.0149,24.5,0.957,0.98,0.938,48.5,47.5,47.5,1140
1999-07-26,1998,10,43,207,342.41,0.45,4,Mod_Dry,42,9,8,6,70,135,0.39,207.4,0.61,207.4,0,0,0,0,-6,6,42,9,8,0,76,266,990,965.1,24.9,0.13,0.0134,0.000538,0.143,0.00574,1,0.223,0.365,0.0147,24.5,0.956,0.98,0.937,47.7,46.7,46.7,1120
1999-07-27,1998,10,43,208,338.86,0.45,4,Mod_Dry,42,9,8,6,70,135,0.4,203.9,0.6,203.9,0,0,0,0,-6,6,42,9,8,0,76,263,990,965.1,24.9,0.128,0.0131,0.000525,0.141,0.00568,1,0.218,0.359,0.0144,24.5,0.955,0.98,0.936,46.9,46,46,1100
1999-07-28,1998,10,43,209,335.3,0.46,4,Mod_Dry,42,9,8,6,70,135,0.4,200.3,0.6,200.3,0,0,0,0,-6,6,42,9,8,0,76,259,990,965.1,24.9,0.127,0.0128,0.000513,0.14,0.00561,1,0.213,0.353,0.0142,24.6,0.955,0.98,0.936,46.1,45.2,45.2,1080
1999-07-29,1998,10,44,210,331.75,0.46,4,Mod_Dry,42,9,8,6,70,135,0.41,196.8,0.59,196.8,0,0,0,0,-6,6,42,9,8,0,76,256,990,965.1,24.9,0.126,0.0125,0.0005,0.138,0.00554,1,0.208,0.346,0.0139,24.6,0.954,0.98,0.935,45.3,44.4,44.4,1060
1999-07-30,1998,10,44,211,329.29,0.46,4,Mod_Dry,42,9,8,6,70,135,0.41,194.3,0.59,194.3,0,0,0,0,-6,6,42,9,8,0,76,253,990,965,25,0.125,0.0123,0.000491,0.137,0.0055,1,0.205,0.342,0.0137,24.6,0.953,0.98,0.934,44.7,43.8,43.8,1050
1999-07-31,1998,10,44,212,326.28,0.47,4,Mod_Dry,42,9,8,6,70,135,0.41,191.3,0.59,191.3,0,0,0,0,-6,6,42,9,8,0,76,250,990,965,25,0.124,0.012,0.000481,0.136,0.00544,1,0.201,0.337,0.0135,24.6,0.952,0.98,0.933,44,43.1,43.1,1030
1999-08-01,1998,11,44,213,322.18,0.47,4,Mod_Dry,39,7,5,4,60,115,0.36,207.2,0.64,207.2,0,0,0,0,-4,4,39,7,5,0,64,258,990,965,25,0.127,0.0134,0.000535,0.14,0.0056,1,0.222,0.362,0.0145,24.6,0.956,0.98,0.937,47.8,46.9,46.9,1130
1999-08-02,1998,11,44,214,318.62,0.48,4,Mod_Dry,39,7,5,4,60,115,0.36,203.6,0.64,203.6,0,0,0,0,-4,4,39,7,5,0,64,255,990,965,25,0.125,0.0131,0.000522,0.138,0.00554,1,0.217,0.356,0.0142,24.7,0.955,0.98,0.936,47,46.1,46.1,1110
1999-08-03,1998,11,44,215,314.52,0.48,4,Mod_Dry,39,7,5,4,60,115,0.37,199.5,0.63,199.5,0,0,0,0,-4,4,39,7,5,0,64,251,990,965,25,0.124,0.0127,0.000508,0.137,0.00546,1,0.212,0.349,0.0139,24.7,0.955,0.98,0.936,46.1,45.2,45.2,1080
1999-08-04,1998,11,44,216,310.42,0.49,4,Mod_Dry,39,7,5,4,60,115,0.37,195.4,0.63,195.4,0,0,0,0,-4,4,39,7,5,0,64,246,990,965,25,0.123,0.0124,0.000493,0.135,0.00538,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
1999-08-05,1998,11,45,217,306.32,0.49,4,Mod_Dry,39,7,5,4,60,115,0.38,191.3,0.63,191.3,0,0,0,0,-4,4,39,7,5,0,64,242,990,964.9,25.1,0.121,0.012,0.000479,0.133,0.00531,1,0.201,0.334,0.0133,24.7,0.952,0.98,0.933,44.2,43.3,43.3,1040
1999-08-06,1998,11,45,218,302.76,0.5,4,Mod_Dry,39,7,5,4,60,115,0.38,187.8,0.62,187.8,0,0,0,0,-4,4,39,7,5,0,64,239,990,964.9,25.1,0.12,0.0117,0.000467,0.132,0.00524,1,0.196,0.327,0.0131,24.8,0.951,0.98,0.932,43.4,42.5,42.5,1020
1999-08-07,1998,11,45,219,299.21,0.5,4,Mod_Dry,39,7,5,4,60,115,0.38,184.2,0.62,184.2,0,0,0,0,-4,4,39,7,5,0,64,235,990,964.9,25.1,0.119,0.0114,0.000454,0.13,0.00518,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.5,41.7,41.7,1000
1999-08-08,1998,11,45,220,295.65,0.51,4,Mod_Dry,39,7,5,4,60,115,0.39,180.7,0.61,180.7,0,0,0,0,-4,4,39,7,5,0,64,232,990,964.9,25.1,0.117,0.0111,0.000442,0.128,0.00511,1,0.186,0.315,0.0125,24.8,0.949,0.98,0.93,41.7,40.8,40.8,980
1999-08-09,1998,11,45,221,292.1,0.51,4,Mod_Dry,39,7,5,4,60,115,0.39,177.1,0.61,177.1,0,0,0,0,-4,4,39,7,5,0,64,228,990,964.9,25.1,0.116,0.0108,0.00043,0.127,0.00505,1,0.182,0.308,0.0123,24.8,0.948,0.978,0.927,40.9,40,40,959
1999-08-10,1998,11,45,222,289.64,0.51,4,Mod_Dry,39,7,5,4,60,115,0.4,174.6,0.6,174.6,0,0,0,0,-4,4,39,7,5,0,64,226,990,964.9,25.1,0.115,0.0106,0.000421,0.126,0.005,1,0.178,0.304,0.0121,24.8,0.947,0.977,0.925,40.3,39.3,39.3,944
1999-08-11,1998,11,45,223,286.63,0.52,5,Dry,34,7,5,3,44,93,0.32,193.6,0.68,193.6,0,0,0,0,-3,3,34,7,5,0,47,240,990,964.8,25.2,0.12,0.0122,0.000485,0.132,0.00526,1,0.204,0.336,0.0134,24.8,0.953,0.98,0.934,44.9,44,44,1060
1999-08-12,1998,11,46,224,283.62,0.52,5,Dry,34,7,5,3,44,93,0.33,190.6,0.67,190.6,0,0,0,0,-3,3,34,7,5,0,47,237,990,964.8,25.2,0.119,0.012,0.000475,0.131,0.00521,1,0.2,0.331,0.0131,24.8,0.952,0.98,0.933,44.2,43.3,43.3,1040
1999-08-13,1998,11,46,225,280.61,0.52,5,Dry,34,7,5,3,44,93,0.33,187.6,0.67,187.6,0,0,0,0,-3,3,34,7,5,0,47,234,990,964.8,25.2,0.118,0.0117,0.000465,0.13,0.00515,1,0.196,0.325,0.0129,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
1999-08-14,1998,11,46,226,277.61,0.53,5,Dry,34,7,5,3,44,93,0.34,184.6,0.67,184.6,0,0,0,0,-3,3,34,7,5,0,47,231,990,964.8,25.2,0.117,0.0114,0.000454,0.128,0.0051,1,0.192,0.32,0.0127,24.9,0.95,0.98,0.931,42.8,41.9,41.9,1010
1999-08-15,1998,11,46,227,274.6,0.53,5,Dry,34,7,5,3,44,93,0.34,181.6,0.66,181.6,0,0,0,0,-3,3,34,7,5,0,47,228,990,964.8,25.2,0.116,0.0112,0.000444,0.127,0.00504,1,0.188,0.315,0.0125,24.9,0.949,0.98,0.93,42.1,41.2,41.2,989
1999-08-16,1998,11,46,228,271.59,0.54,5,Dry,34,7,5,3,44,93,0.34,178.6,0.66,178.6,0,0,0,0,-3,3,34,7,5,0,47,225,990,964.8,25.2,0.115,0.0109,0.000434,0.126,0.00499,1,0.184,0.309,0.0123,24.9,0.948,0.979,0.928,41.4,40.5,40.5,972
1999-08-17,1998,11,46,229,268.58,0.54,5,Dry,34,7,5,3,44,93,0.35,175.6,0.65,175.6,0,0,0,0,-3,3,34,7,5,0,47,222,990,964.8,25.2,0.114,0.0107,0.000423,0.124,0.00493,1,0.18,0.304,0.012,24.9,0.947,0.977,0.926,40.6,39.7,39.7,953
1999-08-18,1998,11,46,230,266.12,0.55,5,Dry,34,7,5,3,44,93,0.35,173.1,0.65,173.1,0,0,0,0,-3,3,34,7,5,0,47,219,990,964.8,25.2,0.113,0.0105,0.000415,0.123,0.00489,1,0.176,0.3,0.0119,24.9,0.946,0.976,0.924,40.1,39.1,39.1,939
1999-08-19,1998,11,47,231,263.66,0.55,5,Dry,34,7,5,3,44,93,0.35,170.7,0.65,170.7,0,0,0,0,-3,3,34,7,5,0,47,217,990,964.8,25.2,0.112,0.0103,0.000406,0.122,0.00484,1,0.173,0.295,0.0117,25,0.946,0.975,0.922,39.5,38.5,38.5,924
1999-08-20,1998,11,47,232,261.2,0.55,5,Dry,34,7,5,3,44,93,0.36,168.2,0.64,168.2,0,0,0,0,-3,3,34,7,5,0,47,214,990,964.7,25.3,0.111,0.01,0.000398,0.121,0.0048,1,0.17,0.291,0.0115,25,0.945,0.974,0.92,38.9,37.9,37.9,909
1999-08-21,1998,11,47,233,258.74,0.56,5,Dry,34,7,5,3,44,93,0.36,165.7,0.64,165.7,0,0,0,0,-3,3,34,7,5,0,47,212,990,964.7,25.3,0.11,0.00984,0.000389,0.12,0.00475,1,0.166,0.286,0.0113,25,0.944,0.972,0.918,38.3,37.3,37.3,895
1999-08-22,1998,11,47,234,256.28,0.56,5,Dry,34,7,5,3,44,93,0.36,163.3,0.64,163.3,0,0,0,0,-3,3,34,7,5,0,47,209,990,964.7,25.3,0.109,0.00963,0.000381,0.119,0.00471,1,0.163,0.282,0.0112,25,0.943,0.971,0.916,37.7,36.7,36.7,880
1999-08-23,1998,11,47,235,253.82,0.57,5,Dry,34,7,5,3,44,93,0.37,160.8,0.63,160.8,0,0,0,0,-3,3,34,7,5,0,47,207,990,964.7,25.3,0.109,0.00942,0.000373,0.118,0.00466,1,0.16,0.278,0.011,25,0.942,0.97,0.914,37.2,36.1,36.1,865
1999-08-24,1998,11,47,236,251.36,0.57,5,Dry,34,7,5,3,44,93,0.37,158.4,0.63,158.4,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.108,0.00921,0.000364,0.117,0.00462,1,0.156,0.273,0.0108,25,0.942,0.97,0.913,36.6,35.5,35.5,852
1999-08-25,1998,11,47,237,248.9,0.58,5,Dry,34,7,5,3,44,93,0.37,155.9,0.63,155.9,0,0,0,0,-3,3,34,7,5,0,47,202,990,964.7,25.3,0.107,0.009,0.000356,0.116,0.00458,1,0.153,0.269,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,839
1999-08-26,1998,11,48,238,246.43,0.58,5,Dry,34,7,5,3,44,93,0.38,153.4,0.62,153.4,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00879,0.000347,0.115,0.00453,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.4,34.4,34.4,825
1999-08-27,1998,11,48,239,243.97,0.59,5,Dry,34,7,5,3,44,93,0.38,151,0.62,151,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.00858,0.000339,0.114,0.00448,1,0.146,0.26,0.0103,25.1,0.939,0.97,0.911,34.9,33.8,33.8,812
1999-08-28,1998,11,48,240,242.61,0.59,5,Dry,34,7,5,3,44,93,0.38,149.6,0.62,149.6,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00847,0.000334,0.113,0.00446,1,0.144,0.258,0.0102,25.1,0.939,0.97,0.911,34.6,33.5,33.5,804
1999-08-29,1998,11,48,241,240.69,0.59,5,Dry,34,7,5,3,44,93,0.39,147.7,0.61,147.7,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.0083,0.000327,0.112,0.00442,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
1999-08-30,1998,11,48,242,238.78,0.6,5,Dry,34,7,5,3,44,93,0.39,145.8,0.61,145.8,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00814,0.000321,0.111,0.00439,1,0.139,0.251,0.00988,25.1,0.937,0.97,0.909,33.7,32.6,32.6,783
1999-08-31,1998,11,48,243,236.86,0.6,5,Dry,34,7,5,3,44,93,0.39,143.9,0.61,143.9,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.00798,0.000314,0.111,0.00435,1,0.137,0.247,0.00974,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
1999-09-01,1998,12,48,244,233.86,0.61,5,Dry,30,6,4,2,30,72,0.31,161.9,0.69,161.9,0,0,0,0,-2,2,30,6,4,0,32,202,990,964.6,25.4,0.107,0.00951,0.000374,0.116,0.00458,1,0.161,0.277,0.0109,25.1,0.943,0.971,0.915,37.6,36.5,36.5,876
1999-09-02,1998,12,49,245,231.4,0.61,5,Dry,30,6,4,2,30,72,0.31,159.4,0.69,159.4,0,0,0,0,-2,2,30,6,4,0,32,199,990,964.6,25.4,0.106,0.0093,0.000366,0.115,0.00453,1,0.158,0.273,0.0107,25.1,0.942,0.97,0.914,37,35.9,35.9,862
1999-09-03,1998,12,49,246,228.39,0.62,5,Dry,30,6,4,2,30,72,0.32,156.4,0.69,156.4,0,0,0,0,-2,2,30,6,4,0,32,196,990,964.6,25.4,0.105,0.00904,0.000356,0.114,0.00448,1,0.154,0.268,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,845
1999-09-04,1998,12,49,247,225.38,0.63,5,Dry,30,6,4,2,30,72,0.32,153.4,0.68,153.4,0,0,0,0,-2,2,30,6,4,0,32,193,990,964.6,25.4,0.104,0.00879,0.000345,0.113,0.00442,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.6,34.5,34.5,829
1999-09-05,1998,12,49,248,222.37,0.63,5,Dry,30,6,4,2,30,72,0.32,150.4,0.68,150.4,0,0,0,0,-2,2,30,6,4,0,32,190,990,964.5,25.5,0.103,0.00853,0.000335,0.111,0.00437,1,0.145,0.257,0.0101,25.2,0.939,0.97,0.911,34.9,33.9,33.9,813
1999-09-06,1998,12,49,249,219.36,0.64,5,Dry,30,6,4,2,30,72,0.33,147.4,0.67,147.4,0,0,0,0,-2,2,30,6,4,0,32,187,990,964.5,25.5,0.102,0.00828,0.000325,0.11,0.00431,1,0.141,0.251,0.00986,25.2,0.938,0.97,0.909,34.2,33.2,33.2,796
1999-09-07,1998,12,49,250,216.36,0.65,5,Dry,30,6,4,2,30,72,0.33,144.4,0.67,144.4,0,0,0,0,-2,2,30,6,4,0,32,184,990,964.5,25.5,0.101,0.00802,0.000315,0.109,0.00426,1,0.137,0.246,0.00965,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
1999-09-08,1998,12,49,251,213.9,0.65,5,Dry,30,6,4,2,30,72,0.34,141.9,0.66,141.9,0,0,0,0,-2,2,30,6,4,0,32,182,990,964.5,25.5,0.0997,0.00781,0.000306,0.108,0.00421,1,0.134,0.242,0.00947,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
1999-09-09,1998,12,50,252,211.43,0.66,5,Dry,30,6,4,2,30,72,0.34,139.4,0.66,139.4,0,0,0,0,-2,2,30,6,4,0,32,179,990,964.5,25.5,0.0989,0.0076,0.000298,0.106,0.00417,1,0.131,0.237,0.00929,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
1999-09-10,1998,12,50,253,208.97,0.67,5,Dry,30,6,4,2,30,72,0.34,137,0.66,137,0,0,0,0,-2,2,30,6,4,0,32,177,990,964.5,25.5,0.098,0.00739,0.000289,0.105,0.00413,1,0.127,0.233,0.00911,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
1999-09-11,1998,12,50,254,206.51,0.68,5,Dry,30,6,4,2,30,72,0.35,134.5,0.65,134.5,0,0,0,0,-2,2,30,6,4,0,32,175,990,964.4,25.6,0.0971,0.00718,0.000281,0.104,0.00408,1,0.124,0.228,0.00894,25.3,0.932,0.97,0.904,31.2,30.2,30.2,725
1999-09-12,1998,12,50,255,204.05,0.68,5,Dry,30,6,4,2,30,72,0.35,132.1,0.65,132.1,0,0,0,0,-2,2,30,6,4,0,32,172,990,964.4,25.6,0.0963,0.00697,0.000273,0.103,0.00404,1,0.121,0.224,0.00876,25.4,0.931,0.97,0.903,30.6,29.7,29.7,712
1999-09-13,1998,12,50,256,202.68,0.69,5,Dry,30,6,4,2,30,72,0.35,130.7,0.65,130.7,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.0958,0.00686,0.000268,0.103,0.00401,1,0.119,0.222,0.00866,25.4,0.931,0.97,0.903,30.3,29.3,29.3,704
1999-09-14,1998,12,50,257,200.77,0.69,5,Dry,30,6,4,2,30,72,0.36,128.8,0.64,128.8,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.0951,0.0067,0.000262,0.102,0.00398,1,0.116,0.218,0.00852,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
1999-09-15,1998,12,50,258,198.86,0.7,5,Dry,30,6,4,2,30,72,0.36,126.9,0.64,126.9,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0944,0.00653,0.000255,0.101,0.00394,1,0.114,0.215,0.00839,25.4,0.929,0.97,0.901,29.3,28.5,28.5,683
1999-09-16,1998,12,51,259,196.94,0.7,5,Dry,30,6,4,2,30,72,0.37,124.9,0.63,124.9,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0937,0.00637,0.000249,0.1,0.00391,1,0.111,0.211,0.00826,25.4,0.928,0.97,0.901,28.9,28,28,672
1999-09-17,1998,12,51,260,195.03,0.71,5,Dry,30,6,4,2,30,72,0.37,123,0.63,123,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.0931,0.00621,0.000243,0.0993,0.00388,1,0.109,0.208,0.00812,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
1999-09-18,1998,12,51,261,193.11,0.72,5,Dry,30,6,4,2,30,72,0.37,121.1,0.63,121.1,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0924,0.00604,0.000236,0.0984,0.00385,1,0.106,0.204,0.00799,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
1999-09-19,1998,12,51,262,191.2,0.72,5,Dry,30,6,4,2,30,72,0.38,119.2,0.62,119.2,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0917,0.00588,0.00023,0.0976,0.00382,1,0.103,0.201,0.00786,25.4,0.924,0.97,0.897,27.4,26.6,26.6,638
