date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1999-09-20,1998,12,51,263,189.29,0.73,5,Dry,30,6,4,2,30,72,0.38,117.3,0.62,117.3,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.091,0.00572,0.000224,0.0968,0.00378,1,0.101,0.198,0.00773,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
1999-09-21,1998,12,51,264,187.37,0.74,5,Dry,30,6,4,2,30,72,0.38,115.4,0.62,115.4,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0904,0.00556,0.000217,0.0959,0.00375,1,0.0982,0.194,0.00759,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
1999-09-22,1998,12,51,265,185.46,0.74,5,Dry,30,6,4,2,30,72,0.39,113.5,0.61,113.5,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0897,0.00539,0.000211,0.0951,0.00372,1,0.0957,0.191,0.00746,25.4,0.92,0.97,0.893,26,25.2,25.2,605
1999-09-23,1998,12,52,266,183.54,0.75,5,Dry,30,6,4,2,30,72,0.39,111.5,0.61,111.5,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.089,0.00523,0.000205,0.0942,0.00369,1,0.0931,0.187,0.00733,25.4,0.919,0.97,0.891,25.5,24.7,24.7,594
1999-09-24,1998,12,52,267,181.63,0.76,5,Dry,30,6,4,2,30,72,0.4,109.6,0.6,109.6,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0883,0.00507,0.000198,0.0934,0.00365,1,0.0905,0.184,0.00719,25.4,0.917,0.97,0.89,25,24.3,24.3,583
1999-09-25,1998,12,52,268,180.26,0.76,5,Dry,30,6,4,2,30,72,0.4,108.3,0.6,108.3,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0879,0.00495,0.000194,0.0928,0.00363,1,0.0887,0.181,0.0071,25.4,0.916,0.97,0.889,24.7,24,24,575
1999-09-26,1998,12,52,269,178.9,0.76,5,Dry,30,6,4,2,30,72,0.4,106.9,0.6,106.9,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0874,0.00484,0.000189,0.0922,0.00361,1,0.0868,0.179,0.007,25.4,0.916,0.97,0.888,24.4,23.6,23.6,567
1999-09-27,1998,12,52,270,177.53,0.77,5,Dry,30,6,4,2,30,72,0.41,105.5,0.59,105.5,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0869,0.00472,0.000185,0.0916,0.00358,1,0.085,0.177,0.00691,25.4,0.915,0.97,0.887,24,23.3,23.3,559
1999-09-28,1998,12,52,271,176.16,0.77,5,Dry,30,6,4,2,30,72,0.41,104.2,0.59,104.2,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0864,0.0046,0.00018,0.091,0.00356,1,0.0831,0.174,0.00681,25.4,0.914,0.97,0.886,23.7,23,23,551
1999-09-29,1998,12,52,272,174.79,0.78,5,Dry,30,6,4,2,30,72,0.41,102.8,0.59,102.8,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.5,25.5,0.0859,0.00449,0.000176,0.0904,0.00354,1,0.0813,0.172,0.00672,25.4,0.913,0.97,0.885,23.3,22.6,22.6,544
1999-09-30,1998,12,53,273,174.52,0.78,5,Dry,30,6,4,2,30,72,0.41,102.5,0.59,102.5,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.5,25.5,0.0858,0.00446,0.000175,0.0903,0.00353,1,0.0809,0.171,0.0067,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
1999-10-01,1999,1,1,274,173.7,0.78,5,Dry,24,4,2,2,20,52,0.3,121.7,0.7,121.7,0,0,0,0,-2,2,24,4,2,0,22,152,990,964.5,25.5,0.0891,0.00609,0.000239,0.0952,0.00373,1,0.107,0.202,0.00791,25.3,0.926,0.97,0.898,28,27.2,27.2,652
1999-10-02,1999,1,1,275,171.79,0.79,5,Dry,24,4,2,2,20,52,0.3,119.8,0.7,119.8,0,0,0,0,-2,2,24,4,2,0,22,150,990,964.5,25.5,0.0884,0.00593,0.000232,0.0943,0.00369,1,0.104,0.199,0.00777,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
1999-10-03,1999,1,1,276,171.51,0.79,5,Dry,24,4,2,2,20,52,0.3,119.5,0.7,119.5,0,0,0,0,-2,2,24,4,2,0,22,150,990,964.5,25.5,0.0883,0.00591,0.000231,0.0942,0.00369,1,0.104,0.198,0.00775,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
1999-10-04,1999,1,1,277,172.88,0.79,5,Dry,24,4,2,2,20,52,0.3,120.9,0.7,120.9,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0888,0.00602,0.000236,0.0948,0.00371,1,0.106,0.2,0.00785,25.3,0.926,0.97,0.898,27.8,27,27,647
1999-10-05,1999,1,1,278,173.15,0.78,5,Dry,24,4,2,2,20,52,0.3,121.2,0.7,121.2,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0889,0.00605,0.000237,0.0949,0.00372,1,0.106,0.201,0.00787,25.3,0.926,0.97,0.898,27.9,27,27,649
1999-10-06,1999,1,1,279,171.79,0.79,5,Dry,24,4,2,2,20,52,0.3,119.8,0.7,119.8,0,0,0,0,-2,2,24,4,2,0,22,150,990,964.5,25.5,0.0884,0.00593,0.000232,0.0943,0.00369,1,0.104,0.199,0.00777,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
1999-10-07,1999,1,1,280,170.42,0.79,5,Dry,24,4,2,2,20,52,0.3,118.4,0.69,118.4,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0879,0.00582,0.000228,0.0937,0.00367,1,0.102,0.196,0.00768,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
1999-10-08,1999,1,2,281,169.05,0.8,5,Dry,24,4,2,2,20,52,0.31,117,0.69,117,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0874,0.0057,0.000223,0.0931,0.00365,1,0.101,0.194,0.00758,25.3,0.923,0.97,0.895,26.8,26,26,625
1999-10-09,1999,1,2,282,167.68,0.8,5,Dry,24,4,2,2,20,52,0.31,115.7,0.69,115.7,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.0869,0.00558,0.000219,0.0925,0.00362,1,0.0987,0.191,0.00749,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
1999-10-10,1999,1,2,283,166.32,0.81,5,Dry,24,4,2,2,20,52,0.31,114.3,0.69,114.3,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0865,0.00547,0.000214,0.0919,0.0036,1,0.0968,0.189,0.00739,25.3,0.921,0.97,0.893,26.2,25.4,25.4,609
1999-10-11,1999,1,2,284,164.95,0.81,5,Dry,24,4,2,2,20,52,0.32,113,0.69,113,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.086,0.00535,0.00021,0.0913,0.00358,1,0.095,0.186,0.0073,25.3,0.92,0.97,0.892,25.8,25.1,25.1,601
1999-10-12,1999,1,2,285,164.68,0.81,5,Dry,24,4,2,2,20,52,0.32,112.7,0.68,112.7,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0859,0.00533,0.000209,0.0912,0.00357,1,0.0946,0.186,0.00728,25.3,0.92,0.97,0.892,25.8,25,25,600
1999-10-13,1999,1,2,286,163.86,0.81,5,Dry,24,4,2,2,20,52,0.32,111.9,0.68,111.9,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0856,0.00526,0.000206,0.0909,0.00356,1,0.0935,0.184,0.00722,25.3,0.919,0.97,0.892,25.6,24.8,24.8,595
1999-10-14,1999,1,2,287,161.94,0.82,5,Dry,24,4,2,2,20,52,0.32,109.9,0.68,109.9,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0849,0.00509,0.0002,0.09,0.00353,1,0.0909,0.181,0.00709,25.3,0.918,0.97,0.89,25.1,24.3,24.3,584
1999-10-15,1999,1,3,288,160.58,0.83,5,Dry,24,4,2,2,20,52,0.32,108.6,0.68,108.6,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0844,0.00498,0.000195,0.0894,0.0035,1,0.0891,0.179,0.00699,25.3,0.917,0.97,0.889,24.7,24,24,576
1999-10-16,1999,1,3,289,159.21,0.83,5,Dry,24,4,2,2,20,52,0.33,107.2,0.67,107.2,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.084,0.00486,0.000191,0.0888,0.00348,1,0.0872,0.176,0.0069,25.3,0.916,0.97,0.889,24.4,23.7,23.7,568
1999-10-17,1999,1,3,290,157.84,0.84,5,Dry,24,4,2,2,20,52,0.33,105.8,0.67,105.8,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0835,0.00475,0.000186,0.0882,0.00346,1,0.0854,0.174,0.0068,25.3,0.915,0.97,0.888,24.1,23.3,23.3,560
1999-10-18,1999,1,3,291,156.47,0.84,5,Dry,24,4,2,2,20,52,0.33,104.5,0.67,104.5,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.083,0.00463,0.000181,0.0876,0.00343,1,0.0835,0.171,0.00671,25.3,0.914,0.97,0.887,23.7,23,23,552
1999-10-19,1999,1,3,292,156.2,0.84,5,Dry,24,4,2,2,20,52,0.33,104.2,0.67,104.2,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0829,0.00461,0.000181,0.0875,0.00343,1,0.0832,0.171,0.00669,25.3,0.914,0.97,0.886,23.7,23,23,551
1999-10-20,1999,1,3,293,155.38,0.84,5,Dry,24,4,2,2,20,52,0.34,103.4,0.67,103.4,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0826,0.00454,0.000178,0.0871,0.00342,1,0.0821,0.169,0.00663,25.3,0.913,0.97,0.886,23.5,22.8,22.8,546
1999-10-21,1999,1,3,294,153.47,0.85,5,Dry,24,4,2,2,20,52,0.34,101.5,0.66,101.5,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0819,0.00437,0.000172,0.0863,0.00338,1,0.0795,0.166,0.0065,25.3,0.912,0.969,0.884,23,22.3,22.3,535
1999-10-22,1999,1,4,295,152.1,0.85,5,Dry,24,4,2,2,20,52,0.34,100.1,0.66,100.1,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0814,0.00426,0.000167,0.0857,0.00336,1,0.0776,0.163,0.0064,25.3,0.911,0.969,0.883,22.7,22,22,527
1999-10-23,1999,1,4,296,150.73,0.86,5,Dry,24,4,2,2,20,52,0.34,98.73,0.66,98.73,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.081,0.00414,0.000162,0.0851,0.00334,1,0.0758,0.161,0.00631,25.3,0.912,0.968,0.883,22.4,21.7,21.7,520
1999-10-24,1999,1,4,297,150.46,0.86,5,Dry,24,4,2,2,20,52,0.35,98.46,0.65,98.46,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0809,0.00412,0.000162,0.085,0.00333,1,0.0754,0.16,0.00629,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
1999-10-25,1999,1,4,298,149.64,0.86,5,Dry,24,4,2,2,20,52,0.35,97.64,0.65,97.64,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0806,0.00405,0.000159,0.0846,0.00332,1,0.0743,0.159,0.00623,25.3,0.913,0.968,0.884,22.2,21.4,21.4,515
1999-10-26,1999,1,4,299,148.82,0.86,5,Dry,24,4,2,2,20,52,0.35,96.82,0.65,96.82,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0803,0.00398,0.000156,0.0843,0.0033,1,0.0732,0.157,0.00618,25.3,0.914,0.967,0.884,22,21.3,21.3,511
1999-10-27,1999,1,4,300,148,0.87,5,Dry,24,4,2,2,20,52,0.35,96,0.65,96,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.08,0.00391,0.000153,0.0839,0.00329,1,0.0721,0.156,0.00612,25.3,0.915,0.967,0.885,21.8,21.1,21.1,507
1999-10-28,1999,1,4,301,147.72,0.87,5,Dry,24,4,2,2,20,52,0.35,95.72,0.65,95.72,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0799,0.00389,0.000152,0.0838,0.00329,1,0.0717,0.156,0.0061,25.3,0.915,0.967,0.885,21.8,21.1,21.1,505
1999-10-29,1999,1,5,302,147.45,0.87,5,Dry,24,4,2,2,20,52,0.35,95.45,0.65,95.45,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0798,0.00386,0.000152,0.0837,0.00328,1,0.0714,0.155,0.00608,25.3,0.915,0.967,0.885,21.7,21,21,504
1999-10-30,1999,1,5,303,147.18,0.87,5,Dry,24,4,2,2,20,52,0.35,95.18,0.65,95.18,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0797,0.00384,0.000151,0.0836,0.00328,1,0.071,0.155,0.00606,25.3,0.916,0.967,0.885,21.7,20.9,20.9,503
1999-10-31,1999,1,5,304,146.9,0.87,5,Dry,24,4,2,2,20,52,0.35,94.9,0.65,94.9,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0796,0.00382,0.00015,0.0834,0.00327,1,0.0706,0.154,0.00604,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
1999-11-01,1999,2,5,305,146.08,0.87,5,Dry,23,4,2,2,19,50,0.34,96.08,0.66,96.08,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0797,0.00392,0.000154,0.0836,0.00328,1,0.0722,0.156,0.00611,25.3,0.915,0.967,0.885,21.8,21.1,21.1,507
1999-11-02,1999,2,5,306,148.54,0.86,5,Dry,23,4,2,2,19,50,0.34,98.54,0.66,98.54,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0805,0.00413,0.000162,0.0847,0.00332,1,0.0755,0.16,0.00628,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
1999-11-03,1999,2,5,307,149.91,0.86,5,Dry,23,4,2,2,19,50,0.33,99.91,0.67,99.91,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.081,0.00424,0.000166,0.0853,0.00334,1,0.0774,0.163,0.00638,25.3,0.911,0.969,0.882,22.6,21.9,21.9,526
1999-11-04,1999,2,5,308,149.64,0.86,5,Dry,23,4,2,2,19,50,0.33,99.64,0.67,99.64,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0809,0.00422,0.000165,0.0852,0.00334,1,0.077,0.162,0.00636,25.3,0.911,0.969,0.883,22.6,21.9,21.9,524
1999-11-05,1999,2,6,309,149.36,0.86,5,Dry,23,4,2,2,19,50,0.34,99.36,0.67,99.36,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0808,0.0042,0.000165,0.085,0.00333,1,0.0766,0.162,0.00634,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
1999-11-06,1999,2,6,310,150.18,0.86,5,Dry,23,4,2,2,19,50,0.33,100.2,0.67,100.2,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0811,0.00427,0.000167,0.0854,0.00335,1,0.0777,0.163,0.0064,25.3,0.911,0.969,0.883,22.7,22,22,527
1999-11-07,1999,2,6,311,152.1,0.85,5,Dry,23,4,2,2,19,50,0.33,102.1,0.67,102.1,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0818,0.00443,0.000174,0.0862,0.00338,1,0.0803,0.167,0.00653,25.3,0.912,0.97,0.885,23.1,22.4,22.4,539
1999-11-08,1999,2,6,312,151.28,0.86,5,Dry,23,4,2,2,19,50,0.33,101.3,0.67,101.3,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0815,0.00436,0.000171,0.0859,0.00337,1,0.0792,0.165,0.00647,25.3,0.912,0.969,0.884,22.9,22.2,22.2,534
1999-11-09,1999,2,6,313,152.1,0.85,5,Dry,23,4,2,2,19,50,0.33,102.1,0.67,102.1,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0818,0.00443,0.000174,0.0862,0.00338,1,0.0803,0.167,0.00653,25.3,0.912,0.97,0.885,23.1,22.4,22.4,539
1999-11-10,1999,2,6,314,156.2,0.84,5,Dry,23,4,2,2,19,50,0.32,106.2,0.68,106.2,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0832,0.00478,0.000187,0.088,0.00345,1,0.0859,0.174,0.00682,25.3,0.915,0.97,0.888,24.2,23.4,23.4,562
1999-11-11,1999,2,6,315,159.75,0.83,5,Dry,23,4,2,2,19,50,0.31,109.8,0.69,109.8,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0845,0.00508,0.000199,0.0896,0.00351,1,0.0907,0.18,0.00706,25.3,0.918,0.97,0.89,25,24.3,24.3,583
1999-11-12,1999,2,7,316,161.67,0.82,5,Dry,23,4,2,2,19,50,0.31,111.7,0.69,111.7,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0852,0.00524,0.000205,0.0904,0.00354,1,0.0933,0.184,0.0072,25.3,0.919,0.97,0.892,25.5,24.7,24.7,594
1999-11-13,1999,2,7,317,161.4,0.82,5,Dry,23,4,2,2,19,50,0.31,111.4,0.69,111.4,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00522,0.000204,0.0903,0.00354,1,0.0929,0.183,0.00718,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
1999-11-14,1999,2,7,318,162.22,0.82,5,Dry,23,4,2,2,19,50,0.31,112.2,0.69,112.2,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0854,0.00529,0.000207,0.0907,0.00355,1,0.094,0.185,0.00723,25.3,0.92,0.97,0.892,25.6,24.9,24.9,597
1999-11-15,1999,2,7,319,162.49,0.82,5,Dry,23,4,2,2,19,50,0.31,112.5,0.69,112.5,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0855,0.00531,0.000208,0.0908,0.00356,1,0.0944,0.185,0.00725,25.3,0.92,0.97,0.892,25.7,24.9,24.9,599
1999-11-16,1999,2,7,320,160.58,0.83,5,Dry,23,4,2,2,19,50,0.31,110.6,0.69,110.6,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0848,0.00515,0.000202,0.0899,0.00352,1,0.0918,0.182,0.00712,25.3,0.918,0.97,0.891,25.2,24.5,24.5,588
1999-11-17,1999,2,7,321,158.66,0.83,5,Dry,23,4,2,2,19,50,0.32,108.7,0.69,108.7,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0841,0.00499,0.000195,0.0891,0.00349,1,0.0892,0.178,0.00699,25.3,0.917,0.97,0.89,24.8,24,24,576
1999-11-18,1999,2,7,322,158.39,0.83,5,Dry,23,4,2,2,19,50,0.32,108.4,0.68,108.4,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.084,0.00496,0.000195,0.089,0.00349,1,0.0888,0.178,0.00697,25.3,0.917,0.97,0.889,24.7,24,24,575
1999-11-19,1999,2,8,323,159.21,0.83,5,Dry,23,4,2,2,19,50,0.31,109.2,0.69,109.2,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0843,0.00503,0.000197,0.0893,0.0035,1,0.0899,0.179,0.00703,25.3,0.917,0.97,0.89,24.9,24.2,24.2,580
1999-11-20,1999,2,8,324,158.39,0.83,5,Dry,23,4,2,2,19,50,0.32,108.4,0.68,108.4,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.084,0.00496,0.000195,0.089,0.00349,1,0.0888,0.178,0.00697,25.3,0.917,0.97,0.889,24.7,24,24,575
1999-11-21,1999,2,8,325,158.11,0.84,5,Dry,23,4,2,2,19,50,0.32,108.1,0.68,108.1,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0839,0.00494,0.000194,0.0889,0.00348,1,0.0884,0.177,0.00695,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
1999-11-22,1999,2,8,326,157.84,0.84,5,Dry,23,4,2,2,19,50,0.32,107.8,0.68,107.8,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0838,0.00492,0.000193,0.0887,0.00348,1,0.0881,0.177,0.00693,25.3,0.916,0.97,0.889,24.6,23.8,23.8,572
1999-11-23,1999,2,8,327,155.93,0.84,5,Dry,23,4,2,2,19,50,0.32,105.9,0.68,105.9,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0832,0.00475,0.000186,0.0879,0.00345,1,0.0855,0.173,0.0068,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
1999-11-24,1999,2,8,328,155.11,0.84,5,Dry,23,4,2,2,19,50,0.32,105.1,0.68,105.1,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0829,0.00468,0.000184,0.0875,0.00343,1,0.0844,0.172,0.00674,25.3,0.915,0.97,0.887,23.9,23.2,23.2,556
1999-11-25,1999,2,8,329,159.21,0.83,5,Dry,23,4,2,2,19,50,0.31,109.2,0.69,109.2,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0843,0.00503,0.000197,0.0893,0.0035,1,0.0899,0.179,0.00703,25.3,0.917,0.97,0.89,24.9,24.2,24.2,580
1999-11-26,1999,2,9,330,162.76,0.82,5,Dry,23,4,2,2,19,50,0.31,112.8,0.69,112.8,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0856,0.00533,0.000209,0.0909,0.00356,1,0.0947,0.186,0.00727,25.3,0.92,0.97,0.892,25.8,25,25,600
1999-11-27,1999,2,9,331,164.68,0.81,5,Dry,23,4,2,2,19,50,0.3,114.7,0.7,114.7,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0862,0.0055,0.000215,0.0917,0.00359,1,0.0973,0.189,0.00741,25.3,0.921,0.97,0.894,26.3,25.5,25.5,611
1999-11-28,1999,2,9,332,166.59,0.81,5,Dry,23,4,2,2,19,50,0.3,116.6,0.7,116.6,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0869,0.00566,0.000222,0.0926,0.00363,1,0.0999,0.192,0.00754,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
1999-11-29,1999,2,9,333,170.15,0.79,5,Dry,23,4,2,2,19,50,0.29,120.2,0.71,120.2,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0882,0.00596,0.000233,0.0941,0.00369,1,0.105,0.199,0.00779,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
1999-11-30,1999,2,9,334,171.51,0.79,5,Dry,23,4,2,2,19,50,0.29,121.5,0.71,121.5,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0887,0.00608,0.000238,0.0947,0.00371,1,0.107,0.201,0.00788,25.3,0.926,0.97,0.898,28,27.1,27.1,651
1999-12-01,1999,3,9,335,171.79,0.79,5,Dry,26,4,3,2,24,59,0.34,112.8,0.66,112.8,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.087,0.00534,0.000209,0.0923,0.00361,1,0.0948,0.187,0.00732,25.4,0.92,0.97,0.892,25.8,25,25,601
1999-12-02,1999,3,9,336,170.97,0.79,5,Dry,26,4,3,2,24,59,0.34,112,0.66,112,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0867,0.00527,0.000206,0.092,0.0036,1,0.0937,0.186,0.00727,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
1999-12-03,1999,3,10,337,169.6,0.8,5,Dry,26,4,3,2,24,59,0.35,110.6,0.65,110.6,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0862,0.00515,0.000202,0.0914,0.00358,1,0.0918,0.183,0.00717,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
1999-12-04,1999,3,10,338,169.33,0.8,5,Dry,26,4,3,2,24,59,0.35,110.3,0.65,110.3,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0861,0.00513,0.000201,0.0912,0.00357,1,0.0914,0.183,0.00715,25.4,0.918,0.97,0.891,25.2,24.4,24.4,586
1999-12-05,1999,3,10,339,167.96,0.8,5,Dry,26,4,3,2,24,59,0.35,109,0.65,109,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0856,0.00501,0.000196,0.0906,0.00355,1,0.0896,0.18,0.00706,25.4,0.917,0.97,0.89,24.8,24.1,24.1,578
1999-12-06,1999,3,10,340,167.68,0.8,5,Dry,26,4,3,2,24,59,0.35,108.7,0.65,108.7,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0855,0.00499,0.000195,0.0905,0.00354,1,0.0892,0.18,0.00704,25.4,0.917,0.97,0.889,24.8,24,24,577
1999-12-07,1999,3,10,341,166.86,0.8,5,Dry,26,4,3,2,24,59,0.35,107.9,0.65,107.9,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0852,0.00492,0.000193,0.0902,0.00353,1,0.0881,0.178,0.00698,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
1999-12-08,1999,3,10,342,169.87,0.8,5,Dry,26,4,3,2,24,59,0.35,110.9,0.65,110.9,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0863,0.00517,0.000203,0.0915,0.00358,1,0.0922,0.184,0.00719,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
1999-12-09,1999,3,10,343,171.24,0.79,5,Dry,26,4,3,2,24,59,0.34,112.2,0.66,112.2,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0868,0.00529,0.000207,0.0921,0.00361,1,0.094,0.186,0.00729,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
1999-12-10,1999,3,11,344,172.61,0.79,5,Dry,26,4,3,2,24,59,0.34,113.6,0.66,113.6,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0873,0.00541,0.000212,0.0927,0.00363,1,0.0959,0.189,0.00738,25.4,0.92,0.97,0.893,26,25.2,25.2,605
1999-12-11,1999,3,11,345,177.25,0.77,5,Dry,26,4,3,2,24,59,0.33,118.3,0.67,118.3,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0889,0.0058,0.000227,0.0947,0.00371,1,0.102,0.197,0.0077,25.4,0.924,0.97,0.896,27.2,26.3,26.3,632
1999-12-12,1999,3,11,346,178.62,0.77,5,Dry,26,4,3,2,24,59,0.33,119.6,0.67,119.6,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0894,0.00592,0.000232,0.0953,0.00373,1,0.104,0.199,0.0078,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
1999-12-13,1999,3,11,347,178.35,0.77,5,Dry,26,4,3,2,24,59,0.33,119.3,0.67,119.3,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0893,0.00589,0.000231,0.0952,0.00372,1,0.104,0.199,0.00778,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
1999-12-14,1999,3,11,348,179.72,0.76,5,Dry,26,4,3,2,24,59,0.33,120.7,0.67,120.7,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0898,0.00601,0.000235,0.0958,0.00375,1,0.105,0.201,0.00787,25.4,0.925,0.97,0.898,27.8,26.9,26.9,647
1999-12-15,1999,3,11,349,183.27,0.75,5,Dry,26,4,3,2,24,59,0.32,124.3,0.68,124.3,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.091,0.00631,0.000247,0.0973,0.00381,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
1999-12-16,1999,3,11,350,185.18,0.74,5,Dry,26,4,3,2,24,59,0.32,126.2,0.68,126.2,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0917,0.00648,0.000253,0.0982,0.00384,1,0.113,0.211,0.00825,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
1999-12-17,1999,3,12,351,183.82,0.75,5,Dry,26,4,3,2,24,59,0.32,124.8,0.68,124.8,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0912,0.00636,0.000249,0.0976,0.00382,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.9,28.8,28,28,671
1999-12-18,1999,3,12,352,182.45,0.75,5,Dry,26,4,3,2,24,59,0.32,123.5,0.68,123.5,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0907,0.00624,0.000244,0.097,0.00379,1,0.109,0.206,0.00806,25.4,0.927,0.97,0.9,28.5,27.6,27.6,663
1999-12-19,1999,3,12,353,180.54,0.76,5,Dry,26,4,3,2,24,59,0.33,121.5,0.67,121.5,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0901,0.00608,0.000238,0.0962,0.00376,1,0.107,0.203,0.00793,25.4,0.926,0.97,0.898,28,27.1,27.1,652
1999-12-20,1999,3,12,354,182.45,0.75,5,Dry,26,4,3,2,24,59,0.32,123.5,0.68,123.5,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0907,0.00624,0.000244,0.097,0.00379,1,0.109,0.206,0.00806,25.4,0.927,0.97,0.9,28.5,27.6,27.6,663
1999-12-21,1999,3,12,355,186,0.74,5,Dry,26,4,3,2,24,59,0.32,127,0.68,127,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.092,0.00655,0.000256,0.0985,0.00385,1,0.114,0.212,0.00831,25.4,0.929,0.97,0.901,29.4,28.5,28.5,683
1999-12-22,1999,3,12,356,186.83,0.74,5,Dry,26,4,3,2,24,59,0.32,127.8,0.68,127.8,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0923,0.00662,0.000259,0.0989,0.00387,1,0.115,0.214,0.00837,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
1999-12-23,1999,3,12,357,183.82,0.75,5,Dry,26,4,3,2,24,59,0.32,124.8,0.68,124.8,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0912,0.00636,0.000249,0.0976,0.00382,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.9,28.8,28,28,671
1999-12-24,1999,3,13,358,184.09,0.75,5,Dry,26,4,3,2,24,59,0.32,125.1,0.68,125.1,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0913,0.00638,0.00025,0.0977,0.00382,1,0.111,0.209,0.00818,25.4,0.928,0.97,0.901,28.9,28,28,672
1999-12-25,1999,3,13,359,187.1,0.74,5,Dry,26,4,3,2,24,59,0.32,128.1,0.69,128.1,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0924,0.00664,0.00026,0.099,0.00387,1,0.115,0.214,0.00839,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
1999-12-26,1999,3,13,360,186.28,0.74,5,Dry,26,4,3,2,24,59,0.32,127.3,0.68,127.3,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0921,0.00657,0.000257,0.0987,0.00386,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
1999-12-27,1999,3,13,361,183.27,0.75,5,Dry,26,4,3,2,24,59,0.32,124.3,0.68,124.3,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.091,0.00631,0.000247,0.0973,0.00381,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
1999-12-28,1999,3,13,362,181.9,0.75,5,Dry,26,4,3,2,24,59,0.32,122.9,0.68,122.9,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0906,0.0062,0.000242,0.0967,0.00378,1,0.108,0.205,0.00803,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
1999-12-29,1999,3,13,363,183.27,0.75,5,Dry,26,4,3,2,24,59,0.32,124.3,0.68,124.3,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.091,0.00631,0.000247,0.0973,0.00381,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
1999-12-30,1999,3,13,364,184.64,0.74,5,Dry,26,4,3,2,24,59,0.32,125.6,0.68,125.6,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0915,0.00643,0.000251,0.0979,0.00383,1,0.112,0.21,0.00822,25.4,0.929,0.97,0.901,29,28.1,28.1,676
1999-12-31,1999,3,14,365,181.63,0.76,5,Dry,26,4,3,2,24,59,0.33,122.6,0.68,122.6,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0905,0.00617,0.000242,0.0966,0.00378,1,0.108,0.205,0.00801,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2000-01-01,1999,4,14,1,180.26,0.76,5,Dry,29,5,4,2,33,73,0.41,107.3,0.59,107.3,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0868,0.00487,0.00019,0.0917,0.00359,1,0.0873,0.179,0.007,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
2000-01-02,1999,4,14,2,180.54,0.76,5,Dry,29,5,4,2,33,73,0.4,107.5,0.6,107.5,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.0869,0.00489,0.000191,0.0918,0.00359,1,0.0877,0.179,0.00702,25.4,0.916,0.97,0.888,24.5,23.8,23.8,571
2000-01-03,1999,4,14,3,184.64,0.74,5,Dry,29,5,4,2,33,73,0.4,111.6,0.6,111.6,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0883,0.00524,0.000205,0.0936,0.00366,1,0.0932,0.187,0.00731,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2000-01-04,1999,4,14,4,189.29,0.73,5,Dry,29,5,4,2,33,73,0.39,116.3,0.61,116.3,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.09,0.00563,0.00022,0.0956,0.00374,1,0.0995,0.195,0.00763,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2000-01-05,1999,4,14,5,192.84,0.72,5,Dry,29,5,4,2,33,73,0.38,119.8,0.62,119.8,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0912,0.00594,0.000232,0.0972,0.0038,1,0.104,0.201,0.00787,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2000-01-06,1999,4,14,6,196.94,0.7,5,Dry,29,5,4,2,33,73,0.37,123.9,0.63,123.9,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0927,0.00628,0.000246,0.099,0.00387,1,0.11,0.209,0.00816,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
2000-01-07,1999,4,15,7,201.04,0.69,5,Dry,29,5,4,2,33,73,0.36,128,0.64,128,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.0941,0.00663,0.000259,0.101,0.00394,1,0.115,0.216,0.00844,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
2000-01-08,1999,4,15,8,205.15,0.68,5,Dry,29,5,4,2,33,73,0.36,132.2,0.64,132.2,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0956,0.00698,0.000273,0.103,0.00401,1,0.121,0.223,0.00874,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
2000-01-09,1999,4,15,9,208.7,0.67,5,Dry,29,5,4,2,33,73,0.35,135.7,0.65,135.7,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.0968,0.00728,0.000285,0.104,0.00408,1,0.126,0.23,0.009,25.3,0.933,0.97,0.905,31.4,30.5,30.5,732
2000-01-10,1999,4,15,10,210.07,0.66,5,Dry,29,5,4,2,33,73,0.35,137.1,0.65,137.1,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0973,0.0074,0.00029,0.105,0.0041,1,0.128,0.232,0.00909,25.3,0.933,0.97,0.905,31.8,30.8,30.8,739
2000-01-11,1999,4,15,11,208.7,0.67,5,Dry,29,5,4,2,33,73,0.35,135.7,0.65,135.7,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.0968,0.00728,0.000285,0.104,0.00408,1,0.126,0.23,0.009,25.3,0.933,0.97,0.905,31.4,30.5,30.5,732
2000-01-12,1999,4,15,12,206.24,0.68,5,Dry,29,5,4,2,33,73,0.35,133.2,0.65,133.2,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.096,0.00708,0.000277,0.103,0.00403,1,0.122,0.225,0.00882,25.3,0.932,0.97,0.904,30.8,29.9,29.9,718
2000-01-13,1999,4,15,13,207.06,0.67,5,Dry,29,5,4,2,33,73,0.35,134.1,0.65,134.1,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0963,0.00715,0.00028,0.103,0.00405,1,0.123,0.227,0.00888,25.3,0.932,0.97,0.904,31,30.1,30.1,723
2000-01-14,1999,4,16,14,209.52,0.67,5,Dry,29,5,4,2,33,73,0.35,136.5,0.65,136.5,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0971,0.00735,0.000288,0.104,0.00409,1,0.127,0.231,0.00905,25.3,0.933,0.97,0.905,31.6,30.7,30.7,736
2000-01-15,1999,4,16,15,212.53,0.66,5,Dry,29,5,4,2,33,73,0.34,139.5,0.66,139.5,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0982,0.00761,0.000298,0.106,0.00414,1,0.131,0.237,0.00927,25.3,0.934,0.97,0.906,32.3,31.4,31.4,753
2000-01-16,1999,4,16,16,213.9,0.65,5,Dry,29,5,4,2,33,73,0.34,140.9,0.66,140.9,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0987,0.00773,0.000303,0.106,0.00417,1,0.133,0.239,0.00937,25.3,0.935,0.97,0.907,32.7,31.7,31.7,760
2000-01-17,1999,4,16,17,218,0.64,5,Dry,29,5,4,2,33,73,0.34,145,0.67,145,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00808,0.000317,0.108,0.00424,1,0.138,0.246,0.00967,25.2,0.937,0.97,0.909,33.6,32.6,32.6,783
2000-01-18,1999,4,16,18,221.55,0.63,5,Dry,29,5,4,2,33,73,0.33,148.6,0.67,148.6,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.101,0.00838,0.000329,0.11,0.00431,1,0.143,0.253,0.00992,25.2,0.938,0.97,0.91,34.5,33.4,33.4,802
2000-01-19,1999,4,16,19,225.11,0.63,5,Dry,29,5,4,2,33,73,0.32,152.1,0.68,152.1,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.00868,0.000341,0.111,0.00437,1,0.148,0.259,0.0102,25.2,0.939,0.97,0.911,35.3,34.2,34.2,822
2000-01-20,1999,4,16,20,228.66,0.62,5,Dry,29,5,4,2,33,73,0.32,155.7,0.68,155.7,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00898,0.000353,0.113,0.00444,1,0.153,0.266,0.0104,25.2,0.941,0.97,0.912,36.1,35,35,841
2000-01-21,1999,4,17,21,232.76,0.61,5,Dry,29,5,4,2,33,73,0.31,159.8,0.69,159.8,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00933,0.000367,0.115,0.00451,1,0.158,0.273,0.0107,25.1,0.942,0.97,0.914,37.1,36,36,863
2000-01-22,1999,4,17,22,237.96,0.6,5,Dry,29,5,4,2,33,73,0.31,165,0.69,165,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00977,0.000385,0.117,0.00461,1,0.165,0.282,0.0111,25.1,0.944,0.972,0.917,38.3,37.2,37.2,894
2000-01-23,1999,4,17,23,240.42,0.59,5,Dry,29,5,4,2,33,73,0.3,167.4,0.7,167.4,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00998,0.000394,0.118,0.00465,1,0.169,0.287,0.0113,25.1,0.944,0.974,0.919,38.9,37.8,37.8,908
2000-01-24,1999,4,17,24,242.33,0.59,5,Dry,29,5,4,2,33,73,0.3,169.3,0.7,169.3,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.0004,0.119,0.00469,1,0.171,0.29,0.0114,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
2000-01-25,1999,4,17,25,246.43,0.58,5,Dry,29,5,4,2,33,73,0.3,173.4,0.7,173.4,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00476,1,0.177,0.297,0.0117,25,0.946,0.977,0.924,40.3,39.3,39.3,944
2000-01-26,1999,4,17,26,252.72,0.57,5,Dry,29,5,4,2,33,73,0.29,179.7,0.71,179.7,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.011,0.000436,0.123,0.00488,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.8,40.9,40.9,982
2000-01-27,1999,4,17,27,258.47,0.56,5,Dry,29,5,4,2,33,73,0.28,185.5,0.72,185.5,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000456,0.126,0.00498,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.1,42.3,42.3,1010
2000-01-28,1999,4,18,28,263.11,0.55,5,Dry,29,5,4,2,33,73,0.28,190.1,0.72,190.1,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000472,0.128,0.00507,1,0.199,0.327,0.013,24.9,0.952,0.98,0.933,44.2,43.3,43.3,1040
2000-01-29,1999,4,18,29,269.4,0.54,5,Dry,29,5,4,2,33,73,0.27,196.4,0.73,196.4,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000493,0.131,0.00518,1,0.208,0.338,0.0134,24.9,0.954,0.98,0.934,45.7,44.8,44.8,1070
2000-01-30,1999,4,18,30,273.5,0.53,5,Dry,29,5,4,2,33,73,0.27,200.5,0.73,200.5,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000508,0.132,0.00526,1,0.213,0.346,0.0137,24.9,0.955,0.98,0.936,46.7,45.7,45.7,1100
2000-01-31,1999,4,18,31,275.97,0.53,5,Dry,29,5,4,2,33,73,0.27,203,0.73,203,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000516,0.134,0.0053,1,0.217,0.35,0.0139,24.8,0.955,0.98,0.936,47.2,46.3,46.3,1110
2000-02-01,1999,5,18,32,282.25,0.52,5,Dry,31,6,4,3,41,85,0.3,197.3,0.7,197.3,0,0,0,0,-3,3,31,6,4,0,44,238,990,964.8,25.2,0.12,0.0125,0.000497,0.132,0.00525,1,0.209,0.341,0.0135,24.8,0.954,0.98,0.935,45.8,44.9,44.9,1080
2000-02-02,1999,5,18,33,286.36,0.52,5,Dry,31,6,4,3,41,85,0.3,201.4,0.7,201.4,0,0,0,0,-3,3,31,6,4,0,44,242,990,964.8,25.2,0.121,0.0129,0.000511,0.134,0.00532,1,0.214,0.348,0.0138,24.8,0.955,0.98,0.936,46.8,45.8,45.8,1100
2000-02-03,1999,5,18,34,291.55,0.51,5,Dry,31,6,4,3,41,85,0.29,206.6,0.71,206.6,0,0,0,0,-3,3,31,6,4,0,44,248,990,964.9,25.1,0.123,0.0133,0.000529,0.136,0.00542,1,0.221,0.358,0.0142,24.8,0.956,0.98,0.937,48,47,47,1130
2000-02-04,1999,5,19,35,296.2,0.5,5,Dry,31,6,4,3,41,85,0.29,211.2,0.71,211.2,0,0,0,0,-3,3,31,6,4,0,44,252,990,964.9,25.1,0.125,0.0137,0.000546,0.138,0.0055,1,0.228,0.366,0.0146,24.7,0.957,0.98,0.938,49,48.1,48.1,1150
2000-02-05,1999,5,19,36,301.4,0.5,5,Dry,31,6,4,3,41,85,0.28,216.4,0.72,216.4,0,0,0,0,-3,3,31,6,4,0,44,257,990,964.9,25.1,0.126,0.0141,0.000564,0.141,0.0056,1,0.235,0.375,0.015,24.7,0.958,0.98,0.939,50.2,48.2,48.2,1160
2000-02-06,1999,5,19,37,309.33,0.49,5,Dry,31,6,4,3,41,85,0.28,224.3,0.72,224.3,0,0,0,0,-3,3,31,6,4,0,44,265,990,964.9,25.1,0.129,0.0148,0.000591,0.144,0.00575,1,0.245,0.389,0.0155,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
2000-02-07,1999,5,19,38,319.99,0.48,5,Dry,31,6,4,3,41,85,0.27,235,0.73,235,0,0,0,0,-3,3,31,6,4,0,44,276,990,965,25,0.133,0.0157,0.000629,0.149,0.00595,2,0.101,0.25,0.00999,24.8,0.925,0.97,0.897,26.4,25.6,51.2,1230
2000-02-08,1999,5,19,39,326.83,0.47,5,Dry,31,6,4,3,41,85,0.26,241.8,0.74,241.8,0,0,0,0,-3,3,31,6,4,0,44,283,990,965,25,0.135,0.0163,0.000653,0.152,0.00607,2,0.106,0.257,0.0103,24.7,0.927,0.97,0.899,27.2,26.3,52.7,1260
2000-02-09,1999,5,19,40,333.11,0.46,5,Dry,31,6,4,3,41,85,0.26,248.1,0.74,248.1,0,0,0,0,-3,3,31,6,4,0,44,289,990,965.1,24.9,0.138,0.0168,0.000675,0.154,0.00619,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,27.9,27,54.1,1300
2000-02-10,1999,5,19,41,342.14,0.45,5,Dry,31,6,4,3,41,85,0.25,257.1,0.75,257.1,0,0,0,0,-3,3,31,6,4,0,44,298,990,965.1,24.9,0.141,0.0204,0.000818,0.161,0.00647,2,0.116,0.277,0.0111,24.6,0.931,0.97,0.903,28.9,28,56,1350
2000-02-11,1999,5,20,42,351.71,0.44,5,Dry,31,6,4,3,41,85,0.24,266.7,0.76,266.7,0,0,0,0,-3,3,31,6,4,0,44,308,990,965.2,24.8,0.144,0.0249,0.001,0.169,0.0068,2,0.123,0.292,0.0117,24.5,0.933,0.97,0.905,30,29.1,58.1,1390
2000-02-12,1999,5,20,43,358.54,0.43,5,Dry,31,6,4,3,41,85,0.24,273.5,0.76,273.5,0,0,0,0,-3,3,31,6,4,0,44,315,990,965.2,24.8,0.147,0.0281,0.00113,0.175,0.00704,2,0.127,0.302,0.0122,24.5,0.934,0.97,0.906,30.7,29.8,59.6,1430
2000-02-13,1999,5,20,44,365.93,0.43,5,Dry,31,6,4,3,41,85,0.23,280.9,0.77,280.9,0,0,0,0,-3,3,31,6,4,0,44,322,990,965.2,24.8,0.149,0.0316,0.00128,0.181,0.0073,2,0.132,0.313,0.0126,24.5,0.936,0.97,0.908,31.5,30.6,61.2,1470
2000-02-14,1999,5,20,45,373.86,0.42,5,Dry,31,6,4,3,41,85,0.23,288.9,0.77,288.9,0,0,0,0,-3,3,31,6,4,0,44,330,990,965.3,24.7,0.152,0.0353,0.00143,0.187,0.00757,2,0.137,0.325,0.0131,24.4,0.938,0.97,0.91,32.4,31.4,62.9,1510
2000-02-15,1999,5,20,46,385.61,0.41,5,Dry,31,6,4,3,41,85,0.22,300.6,0.78,300.6,0,0,0,0,-3,3,31,6,4,0,44,342,990,965.3,24.7,0.156,0.0409,0.00166,0.197,0.00798,2,0.145,0.342,0.0139,24.3,0.94,0.97,0.912,33.7,32.7,65.4,1570
2000-02-16,1999,5,20,47,394.64,0.4,5,Dry,31,6,4,3,41,85,0.21,309.6,0.79,309.6,0,0,0,0,-3,3,31,6,4,0,44,351,990,965.4,24.6,0.159,0.0452,0.00183,0.204,0.0083,2,0.152,0.356,0.0145,24.3,0.942,0.97,0.914,34.7,33.7,67.3,1620
2000-02-17,1999,5,20,48,402.02,0.39,5,Dry,31,6,4,3,41,85,0.21,317,0.79,317,0,0,0,0,-3,3,31,6,4,0,44,358,990,965.4,24.6,0.162,0.0486,0.00198,0.211,0.00856,2,0.156,0.367,0.0149,24.2,0.943,0.97,0.915,35.5,34.4,68.9,1650
2000-02-18,1999,5,21,49,409.4,0.39,5,Dry,31,6,4,3,41,85,0.21,324.4,0.79,324.4,0,0,0,0,-3,3,31,6,4,0,44,365,990,965.4,24.6,0.164,0.0521,0.00212,0.217,0.00882,2,0.161,0.378,0.0154,24.2,0.944,0.97,0.916,36.3,35.2,70.5,1690
2000-02-19,1999,5,21,50,418.97,0.38,5,Dry,31,6,4,3,41,85,0.2,334,0.8,334,0,0,0,0,-3,3,31,6,4,0,44,375,990,965.5,24.5,0.168,0.0566,0.00231,0.225,0.00916,2,0.168,0.392,0.016,24.1,0.946,0.97,0.918,37.4,36.3,72.5,1740
2000-02-20,1999,5,21,51,424.72,0.37,5,Dry,31,6,4,3,41,85,0.2,339.7,0.8,339.7,0,0,0,0,-3,3,31,6,4,0,44,381,990,965.5,24.5,0.17,0.0593,0.00242,0.229,0.00936,2,0.172,0.401,0.0164,24.1,0.947,0.972,0.92,38,36.9,73.8,1770
2000-02-21,1999,5,21,52,431,0.37,5,Dry,31,6,4,3,41,85,0.2,346,0.8,346,0,0,0,0,-3,3,31,6,4,0,44,387,990,965.5,24.5,0.172,0.0623,0.00255,0.234,0.00958,2,0.176,0.41,0.0168,24.1,0.948,0.973,0.922,38.7,37.6,75.3,1810
2000-02-22,1999,5,21,53,438.93,0.36,5,Dry,31,6,4,3,41,85,0.19,353.9,0.81,353.9,0,0,0,0,-3,3,31,6,4,0,44,395,990,965.6,24.4,0.175,0.0661,0.0027,0.241,0.00987,2,0.181,0.422,0.0173,24,0.949,0.975,0.925,39.5,38.5,77.1,1850
2000-02-23,1999,5,21,54,447.41,0.36,5,Dry,31,6,4,3,41,85,0.19,362.4,0.81,362.4,0,0,0,0,-3,3,31,6,4,0,44,403,990,965.6,24.4,0.178,0.0701,0.00287,0.248,0.0102,2,0.187,0.435,0.0178,24,0.95,0.977,0.928,40.4,39.5,79,1900
2000-02-24,1999,5,21,55,452.06,0.35,5,Dry,31,6,4,3,41,85,0.19,367.1,0.81,367.1,0,0,0,0,-3,3,31,6,4,0,44,408,990,965.6,24.4,0.18,0.0723,0.00297,0.252,0.0103,2,0.19,0.442,0.0181,23.9,0.951,0.978,0.93,40.9,40,80.1,1920
2000-02-25,1999,5,22,56,453.97,0.35,5,Dry,31,6,4,3,41,85,0.19,369,0.81,369,0,0,0,0,-3,3,31,6,4,0,44,410,990,965.6,24.4,0.18,0.0732,0.003,0.253,0.0104,2,0.192,0.445,0.0183,23.9,0.951,0.978,0.93,41.1,40.3,80.5,1930
2000-02-26,1999,5,22,57,454.79,0.35,5,Dry,31,6,4,3,41,85,0.19,369.8,0.81,369.8,0,0,0,0,-3,3,31,6,4,0,44,411,990,965.6,24.4,0.181,0.0735,0.00302,0.254,0.0104,2,0.192,0.446,0.0183,23.9,0.951,0.979,0.931,41.2,40.3,80.7,1940
2000-02-27,1999,5,22,58,455.07,0.35,5,Dry,31,6,4,3,41,85,0.19,370.1,0.81,370.1,0,0,0,0,-3,3,31,6,4,0,44,411,990,965.6,24.4,0.181,0.0737,0.00303,0.254,0.0104,2,0.192,0.447,0.0183,23.9,0.951,0.979,0.931,41.3,40.4,80.8,1940
2000-02-28,1999,5,22,59,459.17,0.35,5,Dry,31,6,4,3,41,85,0.18,374.2,0.81,374.2,0,0,0,0,-3,3,31,6,4,0,44,415,990,965.7,24.3,0.182,0.0756,0.00311,0.258,0.0106,2,0.195,0.453,0.0186,23.9,0.952,0.98,0.932,41.7,40.8,81.7,1960
2000-02-29,1999,5,22,60,465.46,0.34,5,Dry,31,6,4,3,41,85,0.18,380.5,0.82,380.5,0,0,0,0,-3,3,31,6,4,0,44,421,990,965.7,24.3,0.184,0.0786,0.00323,0.263,0.0108,2,0.199,0.462,0.019,23.8,0.952,0.98,0.933,42.4,41.5,83,1990
2000-03-01,1999,6,22,61,470.11,0.34,5,Dry,36,8,6,4,53,107,0.23,363.1,0.77,363.1,0,0,0,0,-4,4,36,8,6,0,57,413,990,965.7,24.3,0.181,0.0704,0.0029,0.252,0.0104,2,0.188,0.439,0.0181,23.8,0.95,0.977,0.928,40.3,39.4,78.8,1890
2000-03-02,1999,6,22,62,475.3,0.34,5,Dry,36,8,6,4,53,107,0.23,368.3,0.78,368.3,0,0,0,0,-4,4,36,8,6,0,57,418,990,965.7,24.3,0.183,0.0728,0.003,0.256,0.0106,2,0.191,0.447,0.0184,23.8,0.951,0.978,0.93,40.9,40,80,1920
2000-03-03,1999,6,23,63,480.5,0.33,5,Dry,36,8,6,4,53,107,0.22,373.5,0.78,373.5,0,0,0,0,-4,4,36,8,6,0,57,424,990,965.8,24.2,0.185,0.0753,0.00311,0.26,0.0107,2,0.195,0.455,0.0188,23.8,0.952,0.979,0.932,41.4,40.6,81.2,1950
2000-03-04,1999,6,23,64,485.69,0.33,5,Dry,36,8,6,4,53,107,0.22,378.7,0.78,378.7,0,0,0,0,-4,4,36,8,6,0,57,429,990,965.8,24.2,0.187,0.0777,0.00321,0.265,0.0109,2,0.198,0.463,0.0191,23.8,0.952,0.98,0.933,42,41.2,82.3,1980
2000-03-05,1999,6,23,65,491.98,0.32,5,Dry,36,8,6,4,53,107,0.22,385,0.78,385,0,0,0,0,-4,4,36,8,6,0,57,435,990,965.8,24.2,0.189,0.0807,0.00334,0.27,0.0112,2,0.202,0.472,0.0195,23.7,0.953,0.98,0.934,42.7,41.8,83.6,2010
2000-03-06,1999,6,23,66,497.72,0.32,5,Dry,36,8,6,4,53,107,0.21,390.7,0.79,390.7,0,0,0,0,-4,4,36,8,6,0,57,441,990,965.8,24.2,0.191,0.0834,0.00345,0.274,0.0114,2,0.206,0.481,0.0199,23.7,0.954,0.98,0.935,43.3,42.4,84.8,2040
2000-03-07,1999,6,23,67,503.47,0.32,5,Dry,36,8,6,4,53,107,0.21,396.5,0.79,396.5,0,0,0,0,-4,4,36,8,6,0,57,446,990,965.9,24.1,0.193,0.0861,0.00357,0.279,0.0116,2,0.21,0.489,0.0203,23.6,0.955,0.98,0.935,43.9,43,86,2060
2000-03-08,1999,6,23,68,509.21,0.31,5,Dry,36,8,6,4,53,107,0.21,402.2,0.79,402.2,0,0,0,0,-4,4,36,8,6,0,57,452,990,965.9,24.1,0.195,0.0888,0.00369,0.284,0.0118,2,0.214,0.498,0.0207,23.6,0.955,0.98,0.936,44.5,43.6,87.2,2090
2000-03-09,1999,6,23,69,514.95,0.31,5,Dry,36,8,6,4,53,107,0.21,407.9,0.79,407.9,0,0,0,0,-4,4,36,8,6,0,57,458,990,965.9,24.1,0.197,0.0916,0.0038,0.289,0.012,2,0.218,0.507,0.021,23.6,0.955,0.98,0.936,45.1,44.2,88.3,2120
2000-03-10,1999,6,24,70,522.33,0.31,5,Dry,36,8,6,4,53,107,0.2,415.3,0.8,415.3,0,0,0,0,-4,4,36,8,6,0,57,465,990,966,24,0.2,0.095,0.00395,0.295,0.0123,2,0.223,0.518,0.0215,23.5,0.956,0.98,0.937,45.8,44.9,89.8,2160
2000-03-11,1999,6,24,71,530.81,0.3,5,Dry,36,8,6,4,53,107,0.2,423.8,0.8,423.8,0,0,0,0,-4,4,36,8,6,0,57,474,990,966,24,0.203,0.099,0.00412,0.302,0.0126,2,0.229,0.53,0.0221,23.5,0.957,0.98,0.937,46.7,45.7,91.5,2200
2000-03-12,1999,6,24,72,540.38,0.29,5,Dry,36,8,6,4,53,107,0.2,433.4,0.8,433.4,0,0,0,0,-4,4,36,8,6,0,57,483,990,966,24,0.206,0.104,0.00432,0.31,0.0129,2,0.235,0.545,0.0227,23.4,0.957,0.98,0.938,47.6,46.7,93.4,2240
2000-03-13,1999,6,24,73,552.14,0.29,5,Dry,36,8,6,4,53,107,0.19,445.1,0.81,445.1,0,0,0,0,-4,4,36,8,6,0,57,495,990,966.1,23.9,0.21,0.109,0.00456,0.319,0.0134,2,0.243,0.562,0.0235,23.4,0.958,0.98,0.939,48.8,47.9,95.7,2300
2000-03-14,1999,6,24,74,564.44,0.28,5,Dry,36,8,6,4,53,107,0.19,457.4,0.81,457.4,0,0,0,0,-4,4,36,8,6,0,57,507,990,966.1,23.9,0.215,0.115,0.00482,0.33,0.0138,2,0.251,0.581,0.0244,23.3,0.958,0.98,0.938,50,48.2,96.4,2310
2000-03-15,1999,6,24,75,579.48,0.27,5,Dry,36,8,6,4,53,107,0.18,472.5,0.81,472.5,0,0,0,0,-4,4,36,8,6,0,57,522,990,966.2,23.8,0.223,0.122,0.00513,0.345,0.0145,2,0.261,0.607,0.0255,23.2,0.957,0.98,0.937,51.4,48.2,96.4,2310
2000-03-16,1999,6,24,76,596.16,0.26,5,Dry,36,8,6,4,53,107,0.18,489.2,0.82,489.2,0,0,0,0,-4,4,36,8,6,0,57,539,990,966.3,23.7,0.233,0.13,0.00548,0.363,0.0153,3,0.163,0.525,0.0222,23.2,0.945,0.97,0.917,35,34,102,2450
2000-03-17,1999,6,25,77,613.93,0.25,5,Dry,36,8,6,4,53,107,0.17,506.9,0.83,506.9,0,0,0,0,-4,4,36,8,6,0,57,557,990,966.4,23.6,0.243,0.14,0.00591,0.383,0.0162,3,0.171,0.553,0.0234,23.1,0.947,0.97,0.919,36.2,35.1,105,2530
2000-03-18,1999,6,25,78,632.25,0.24,5,Dry,36,8,6,4,53,107,0.17,525.3,0.83,525.3,0,0,0,0,-4,4,36,8,6,0,57,575,990,966.4,23.6,0.253,0.152,0.00644,0.405,0.0172,3,0.179,0.584,0.0248,23,0.949,0.971,0.921,37.4,36.3,109,2620
2000-03-19,1999,6,25,79,655.5,0.23,5,Dry,36,8,6,4,53,107,0.16,548.5,0.84,548.5,0,0,0,0,-4,4,36,8,6,0,57,599,990,966.5,23.5,0.267,0.167,0.00713,0.434,0.0185,3,0.189,0.623,0.0266,22.9,0.951,0.974,0.926,39,37.9,114,2730
2000-03-20,1999,6,25,80,683.11,0.22,5,Dry,36,8,6,4,53,107,0.16,576.1,0.84,576.1,0,0,0,0,-4,4,36,8,6,0,57,626,990,966.6,23.4,0.282,0.186,0.00795,0.468,0.02,3,0.202,0.67,0.0287,22.7,0.953,0.978,0.931,40.7,39.8,119,2870
2000-03-21,1999,6,25,81,715.65,0.21,5,Dry,36,8,6,4,53,107,0.15,608.6,0.85,608.6,0,0,0,0,-4,4,36,8,6,0,57,659,990,966.8,23.2,0.301,0.208,0.00893,0.508,0.0219,3,0.216,0.725,0.0312,22.5,0.955,0.98,0.936,42.8,41.9,126,3020
2000-03-22,1999,6,25,82,750.93,0.2,5,Dry,36,8,6,4,53,107,0.14,643.9,0.86,643.9,0,0,0,0,-4,4,36,8,6,0,57,694,990,966.9,23.1,0.321,0.231,0.01,0.552,0.0239,3,0.232,0.784,0.034,22.3,0.956,0.98,0.937,44.9,44,132,3170
2000-03-23,1999,6,25,83,778.58,0.18,5,Dry,36,8,6,4,53,107,0.14,671.6,0.86,671.6,0,0,0,0,-4,4,36,8,6,0,57,722,990,967,23,0.337,0.25,0.0109,0.586,0.0255,3,0.245,0.831,0.0361,22.2,0.957,0.98,0.938,46.5,45.6,137,3280
2000-03-24,1999,6,26,84,810.77,0.17,5,Dry,36,8,6,4,53,107,0.13,703.8,0.87,703.8,0,0,0,0,-4,4,36,8,6,0,57,754,990,967.1,22.9,0.355,0.271,0.0119,0.626,0.0274,3,0.259,0.885,0.0387,22,0.957,0.98,0.938,48.4,47.4,142,3410
2000-03-25,1999,6,26,85,853.97,0.16,5,Dry,36,8,6,4,53,107,0.13,747,0.88,747,0,0,0,0,-4,4,36,8,6,0,57,797,990,967.3,22.7,0.385,0.3,0.0132,0.685,0.0302,3,0.279,0.963,0.0425,21.7,0.957,0.98,0.938,50.8,48.2,145,3470
2000-03-26,1999,6,26,86,902.54,0.15,5,Dry,36,8,6,4,53,107,0.12,795.5,0.88,795.5,0,0,0,0,-4,4,36,8,6,0,57,846,990,967.5,22.5,0.429,0.324,0.0144,0.753,0.0335,4,0.211,0.964,0.0429,21.5,0.953,0.976,0.93,40,39.1,156,3750
2000-03-27,1999,6,26,87,959.98,0.13,5,Dry,36,8,6,4,53,107,0.11,853,0.89,853,0,0,0,0,-4,4,36,8,6,0,57,903,990,967.7,22.3,0.482,0.352,0.0158,0.833,0.0374,4,0.23,1.06,0.0478,21.2,0.955,0.98,0.935,42.3,41.5,166,3980
2000-03-28,1999,6,26,88,1016.3,0.12,5,Dry,36,8,6,4,53,107,0.1,909.3,0.9,909.3,0,0,0,0,-4,4,36,8,6,0,57,959,990,968,22,0.533,0.379,0.0172,0.912,0.0414,4,0.249,1.16,0.0527,20.9,0.956,0.98,0.936,44.5,43.6,174,4190
2000-03-29,1999,6,26,89,1070.3,0.11,5,Dry,36,8,6,4,53,107,0.1,963.4,0.9,963.4,0,0,0,0,-4,4,36,8,6,0,57,1010,990,968.1,21.9,0.583,0.405,0.0185,0.988,0.0451,4,0.268,1.26,0.0574,20.6,0.956,0.98,0.937,46.6,45.6,182,4380
2000-03-30,1999,6,26,90,1121.1,0.1,5,Dry,36,8,6,4,53,107,0.095,1014,0.91,1014,0,0,0,0,-4,4,36,8,6,0,57,1060,990,968.3,21.7,0.646,0.455,0.0209,1.1,0.0507,4,0.283,1.38,0.0637,20.3,0.956,0.98,0.936,48.3,47.3,189,4550
2000-03-31,1999,6,27,91,1167.8,0.093,5,Dry,36,8,6,4,53,107,0.092,1061,0.91,1061,0,0,0,0,-4,4,36,8,6,0,57,1110,990,968.4,21.6,0.714,0.56,0.026,1.27,0.0591,4,0.292,1.57,0.0726,20,0.955,0.98,0.936,49.7,48.2,193,4630
2000-04-01,1999,7,27,92,1198.8,0.089,5,Dry,40,10,8,5,62,125,0.1,1074,0.9,1074,0,0,0,0,-5,5,40,10,8,0,67,1130,990,968.5,21.5,0.745,0.589,0.0274,1.33,0.0621,4,0.295,1.63,0.0758,19.8,0.955,0.98,0.936,49.9,48.2,193,4630
2000-04-02,1999,7,27,93,1224.4,0.086,5,Dry,40,10,8,5,62,125,0.1,1099,0.9,1099,0,0,0,0,-5,5,40,10,8,0,67,1160,990,968.6,21.4,0.783,0.647,0.0302,1.43,0.0668,4,0.3,1.73,0.0808,19.7,0.954,0.98,0.935,50.6,48.2,193,4630
2000-04-03,1999,7,27,94,1244.6,0.084,5,Dry,40,10,8,5,62,125,0.1,1120,0.9,1100,20,5,1,1,-4,17,45,11,9,1,79,1170,990,968.7,21.3,0.794,0.648,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2000-04-04,1999,7,27,95,1253.3,0.084,5,Dry,40,10,8,5,62,125,0.1,1128,0.9,1100,28,6,1,1,-4,24,46,11,9,1,86,1170,990,968.7,21.3,0.795,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2000-04-05,1999,7,27,96,1262,0.083,5,Dry,40,10,8,5,62,125,0.099,1137,0.9,1100,37,8,1,1,-4,31,48,11,9,1,93,1170,990,968.7,21.3,0.798,0.648,0.0305,1.45,0.068,4,0.3,1.75,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2000-04-06,1999,7,27,97,1264.9,0.082,5,Dry,40,10,8,5,62,125,0.099,1140,0.9,1100,40,9,1,1,-4,33,49,11,9,1,95,1170,990,968.7,21.3,0.8,0.648,0.0305,1.45,0.0681,4,0.3,1.75,0.0822,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2000-04-07,1999,7,28,98,1262,0.083,5,Dry,40,10,8,5,62,125,0.099,1137,0.9,1100,37,8,1,1,-4,31,48,11,9,1,93,1170,990,968.7,21.3,0.798,0.648,0.0305,1.45,0.068,4,0.3,1.75,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2000-04-08,1999,7,28,99,1253.3,0.084,5,Dry,40,10,8,5,62,125,0.1,1128,0.9,1100,28,6,1,1,-4,24,46,11,9,1,86,1170,990,968.7,21.3,0.795,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2000-04-09,1999,7,28,100,1238.8,0.085,5,Dry,40,10,8,5,62,125,0.1,1114,0.9,1100,14,3,0,0,-5,16,43,10,8,0,78,1160,990,968.7,21.3,0.788,0.648,0.0304,1.44,0.0673,4,0.3,1.74,0.0813,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2000-04-10,1999,7,28,101,1224.4,0.086,5,Dry,40,10,8,5,62,125,0.1,1099,0.9,1099,0,0,0,0,-5,5,40,10,8,0,67,1160,990,968.6,21.4,0.783,0.647,0.0302,1.43,0.0668,4,0.3,1.73,0.0808,19.7,0.954,0.98,0.935,50.6,48.2,193,4630
2000-04-11,1999,7,28,102,1204.4,0.088,4,Mod_Dry,45,11,10,10,72,148,0.12,1056,0.88,1056,0,0,0,0,-10,10,45,11,10,0,82,1120,990,968.5,21.5,0.731,0.55,0.0256,1.28,0.0597,4,0.291,1.57,0.0733,19.9,0.955,0.98,0.936,49.2,48.2,193,4630
2000-04-12,1999,7,28,103,1184.6,0.09,4,Mod_Dry,45,11,10,10,72,148,0.13,1037,0.88,1037,0,0,0,0,-10,10,45,11,10,0,82,1100,990,968.5,21.5,0.702,0.505,0.0235,1.21,0.0561,4,0.287,1.5,0.0695,20,0.955,0.98,0.936,48.6,47.6,191,4570
2000-04-13,1999,7,28,104,1165.1,0.093,4,Mod_Dry,45,11,10,10,72,148,0.13,1017,0.87,1017,0,0,0,0,-10,10,45,11,10,0,82,1080,990,968.4,21.6,0.674,0.461,0.0214,1.14,0.0526,4,0.283,1.42,0.0657,20.2,0.955,0.98,0.936,48,47.1,188,4520
2000-04-14,1999,7,29,105,1145.7,0.096,4,Mod_Dry,45,11,10,10,72,148,0.13,997.7,0.87,997.7,0,0,0,0,-10,10,45,11,10,0,82,1060,990,968.4,21.6,0.645,0.422,0.0195,1.07,0.0493,4,0.279,1.35,0.0622,20.3,0.956,0.98,0.936,47.4,46.5,186,4460
2000-04-15,1999,7,29,106,1126.5,0.099,4,Mod_Dry,45,11,10,10,72,148,0.13,978.5,0.87,978.5,0,0,0,0,-10,10,45,11,10,0,82,1040,990,968.3,21.7,0.617,0.413,0.019,1.03,0.0474,4,0.273,1.3,0.06,20.4,0.955,0.98,0.936,46.8,45.8,183,4400
2000-04-16,1999,7,29,107,1102.2,0.1,4,Mod_Dry,45,11,10,10,72,148,0.13,954.2,0.87,954.2,0,0,0,0,-10,10,45,11,10,0,82,1020,990,968.2,21.8,0.589,0.401,0.0184,0.99,0.0454,4,0.265,1.25,0.0576,20.5,0.955,0.98,0.936,45.9,45,180,4320
2000-04-17,1999,7,29,108,1078.3,0.11,4,Mod_Dry,45,11,10,10,72,148,0.14,930.3,0.86,930.3,0,0,0,0,-10,10,45,11,10,0,82,996,990,968.1,21.9,0.567,0.389,0.0178,0.956,0.0438,4,0.256,1.21,0.0555,20.6,0.955,0.98,0.936,45,44.1,176,4230
2000-04-18,1999,7,29,109,1054.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.14,906.7,0.86,906.7,0,0,0,0,-10,10,45,11,10,0,82,973,990,968.1,21.9,0.545,0.378,0.0172,0.923,0.0421,4,0.249,1.17,0.0534,20.8,0.955,0.98,0.936,44.1,43.2,173,4150
2000-04-19,1999,7,29,110,1031.5,0.12,4,Mod_Dry,45,11,10,10,72,148,0.14,883.5,0.86,883.5,0,0,0,0,-10,10,45,11,10,0,82,950,990,968,22,0.524,0.367,0.0167,0.891,0.0405,4,0.241,1.13,0.0514,20.9,0.955,0.98,0.936,43.2,42.3,169,4060
2000-04-20,1999,7,29,111,1008.8,0.12,4,Mod_Dry,45,11,10,10,72,148,0.15,860.8,0.85,860.8,0,0,0,0,-10,10,45,11,10,0,82,927,990,967.9,22.1,0.503,0.356,0.0161,0.859,0.0389,4,0.233,1.09,0.0495,21,0.955,0.98,0.935,42.3,41.4,166,3980
2000-04-21,1999,7,30,112,986.55,0.13,5,Dry,40,10,8,5,62,125,0.13,861.5,0.87,861.5,0,0,0,0,-5,5,40,10,8,0,67,920,990,967.8,22.2,0.497,0.356,0.0161,0.853,0.0385,4,0.233,1.09,0.049,21.1,0.955,0.98,0.936,42.5,41.6,167,4000
2000-04-22,1999,7,30,113,964.76,0.13,5,Dry,40,10,8,5,62,125,0.13,839.8,0.87,839.8,0,0,0,0,-5,5,40,10,8,0,67,898,990,967.8,22.2,0.477,0.345,0.0155,0.822,0.037,4,0.226,1.05,0.0471,21.2,0.954,0.98,0.935,41.6,40.8,163,3920
2000-04-23,1999,7,30,114,943.47,0.14,5,Dry,40,10,8,5,62,125,0.13,818.5,0.87,818.5,0,0,0,0,-5,5,40,10,8,0,67,876,990,967.7,22.3,0.457,0.335,0.015,0.792,0.0355,4,0.219,1.01,0.0453,21.3,0.954,0.978,0.932,40.8,39.9,160,3830
