date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-04-24,1999,7,30,115,922.71,0.14,5,Dry,40,10,8,5,62,125,0.14,797.7,0.86,797.7,0,0,0,0,-5,5,40,10,8,0,67,856,990,967.6,22.4,0.438,0.325,0.0145,0.763,0.0341,4,0.212,0.975,0.0435,21.4,0.953,0.976,0.93,40,39,156,3740
2000-04-25,1999,7,30,116,906.97,0.14,5,Dry,40,10,8,5,62,125,0.14,782,0.86,782,0,0,0,0,-5,5,40,10,8,0,67,840,990,967.5,22.5,0.424,0.317,0.0141,0.741,0.033,4,0.206,0.948,0.0422,21.5,0.952,0.975,0.928,39.3,38.3,153,3680
2000-04-26,1999,7,30,117,891.6,0.15,5,Dry,40,10,8,5,62,125,0.14,766.6,0.86,766.6,0,0,0,0,-5,5,40,10,8,0,67,825,990,967.5,22.5,0.41,0.31,0.0138,0.72,0.0319,3,0.284,1,0.0446,21.5,0.956,0.98,0.937,51.6,48.2,145,3470
2000-04-27,1999,7,30,118,876.62,0.15,5,Dry,40,10,8,5,62,125,0.14,751.6,0.86,751.6,0,0,0,0,-5,5,40,10,8,0,67,810,990,967.4,22.6,0.396,0.303,0.0134,0.699,0.0309,3,0.28,0.979,0.0433,21.6,0.957,0.98,0.938,50.8,48.2,145,3470
2000-04-28,1999,7,31,119,862.07,0.16,5,Dry,40,10,8,5,62,125,0.14,737.1,0.85,737.1,0,0,0,0,-5,5,40,10,8,0,67,795,990,967.3,22.7,0.383,0.293,0.013,0.676,0.0299,3,0.274,0.95,0.042,21.7,0.957,0.98,0.938,50,48.2,145,3470
2000-04-29,1999,7,31,120,847.99,0.16,5,Dry,40,10,8,5,62,125,0.15,723,0.85,723,0,0,0,0,-5,5,40,10,8,0,67,781,990,967.3,22.7,0.37,0.284,0.0125,0.654,0.0288,3,0.268,0.922,0.0406,21.8,0.957,0.98,0.938,49.3,48.2,145,3470
2000-04-30,1999,7,31,121,834.42,0.17,5,Dry,40,10,8,5,62,125,0.15,709.4,0.85,709.4,0,0,0,0,-5,5,40,10,8,0,67,767,990,967.2,22.8,0.363,0.275,0.0121,0.638,0.028,3,0.262,0.899,0.0395,21.9,0.957,0.98,0.938,48.5,47.5,143,3420
2000-05-01,1999,8,31,122,821.41,0.17,5,Dry,42,9,8,6,82,147,0.18,674.4,0.82,674.4,0,0,0,0,-6,6,42,9,8,0,88,733,990,967.2,22.8,0.343,0.252,0.011,0.595,0.0261,3,0.246,0.841,0.0369,22,0.957,0.98,0.938,46.4,45.4,136,3270
2000-05-02,1999,8,31,123,809.05,0.17,5,Dry,42,9,8,6,82,147,0.18,662,0.82,662,0,0,0,0,-6,6,42,9,8,0,88,721,990,967.1,22.9,0.336,0.243,0.0106,0.58,0.0253,3,0.24,0.82,0.0359,22,0.957,0.98,0.937,45.6,44.7,134,3220
2000-05-03,1999,8,31,124,797.44,0.18,5,Dry,42,9,8,6,82,147,0.18,650.4,0.82,650.4,0,0,0,0,-6,6,42,9,8,0,88,709,990,967.1,22.9,0.33,0.235,0.0103,0.565,0.0247,3,0.235,0.8,0.0349,22.1,0.956,0.98,0.937,44.9,44.1,132,3170
2000-05-04,1999,8,31,125,786.76,0.18,5,Dry,42,9,8,6,82,147,0.19,639.8,0.81,639.8,0,0,0,0,-6,6,42,9,8,0,88,699,990,967,23,0.324,0.228,0.00995,0.552,0.024,3,0.23,0.782,0.0341,22.2,0.956,0.98,0.937,44.3,43.4,130,3130
2000-05-05,1999,8,32,126,777.32,0.19,5,Dry,42,9,8,6,82,147,0.19,630.3,0.81,630.3,0,0,0,0,-6,6,42,9,8,0,88,689,990,967,23,0.318,0.222,0.00966,0.54,0.0235,3,0.226,0.766,0.0333,22.2,0.955,0.98,0.936,43.8,42.9,129,3090
2000-05-06,1999,8,32,127,770.34,0.19,5,Dry,42,9,8,6,82,147,0.19,623.3,0.81,623.3,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00944,0.532,0.0231,3,0.223,0.755,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
2000-05-07,1999,8,32,128,755.3,0.19,5,Dry,42,9,8,6,82,147,0.2,608.3,0.81,608.3,0,0,0,0,-6,6,42,9,8,0,88,667,990,966.9,23.1,0.306,0.207,0.00898,0.513,0.0222,3,0.216,0.729,0.0316,22.3,0.955,0.98,0.936,42.4,41.6,125,2990
2000-05-08,1999,8,32,129,740.81,0.2,5,Dry,42,9,8,6,82,147,0.2,593.8,0.8,593.8,0,0,0,0,-6,6,42,9,8,0,88,653,990,966.9,23.1,0.298,0.198,0.00854,0.495,0.0214,3,0.21,0.705,0.0305,22.4,0.954,0.979,0.934,41.5,40.7,122,2930
2000-05-09,1999,8,32,130,727.41,0.2,5,Dry,42,9,8,6,82,147,0.2,580.4,0.8,580.4,0,0,0,0,-6,6,42,9,8,0,88,639,990,966.8,23.2,0.29,0.189,0.00814,0.479,0.0206,3,0.204,0.682,0.0294,22.5,0.953,0.978,0.931,40.7,39.8,119,2860
2000-05-10,1999,8,32,131,713.47,0.21,5,Dry,42,9,8,6,82,147,0.21,566.5,0.79,566.5,0,0,0,0,-6,6,42,9,8,0,88,625,990,966.8,23.2,0.282,0.179,0.00772,0.461,0.0198,3,0.197,0.659,0.0283,22.6,0.952,0.976,0.929,39.8,38.8,117,2800
2000-05-11,1999,8,32,132,700.07,0.22,5,Dry,42,9,8,6,82,147,0.21,553.1,0.79,553.1,0,0,0,0,-6,6,42,9,8,0,88,612,990,966.7,23.3,0.274,0.17,0.00732,0.445,0.0191,3,0.191,0.636,0.0273,22.7,0.951,0.974,0.926,39,37.9,114,2730
2000-05-12,1999,8,33,133,687.76,0.22,5,Dry,42,9,8,6,82,147,0.21,540.8,0.79,540.8,0,0,0,0,-6,6,42,9,8,0,88,600,990,966.7,23.3,0.267,0.162,0.00695,0.43,0.0184,3,0.186,0.615,0.0264,22.7,0.95,0.972,0.923,38.2,37.1,111,2670
2000-05-13,1999,8,33,134,674.91,0.23,5,Dry,42,9,8,6,82,147,0.22,527.9,0.78,527.9,0,0,0,0,-6,6,42,9,8,0,88,587,990,966.6,23.4,0.26,0.154,0.00657,0.414,0.0177,3,0.18,0.594,0.0254,22.8,0.949,0.97,0.921,37.4,36.2,109,2610
2000-05-14,1999,8,33,135,662.61,0.23,5,Dry,42,9,8,6,82,147,0.22,515.6,0.78,515.6,0,0,0,0,-6,6,42,9,8,0,88,575,990,966.6,23.4,0.253,0.145,0.0062,0.398,0.017,3,0.175,0.573,0.0244,22.9,0.948,0.97,0.919,36.5,35.5,106,2550
2000-05-15,1999,8,33,136,651.4,0.23,5,Dry,42,9,8,6,82,147,0.23,504.4,0.77,504.4,0,0,0,0,-6,6,42,9,8,0,88,563,990,966.5,23.5,0.247,0.138,0.00587,0.385,0.0164,3,0.169,0.554,0.0236,22.9,0.947,0.97,0.918,35.8,34.7,104,2500
2000-05-16,1999,8,33,137,639.64,0.24,5,Dry,42,9,8,6,82,147,0.23,492.6,0.77,492.6,0,0,0,0,-6,6,42,9,8,0,88,552,990,966.5,23.5,0.24,0.132,0.00559,0.372,0.0158,3,0.164,0.536,0.0228,23,0.946,0.97,0.917,35,34,102,2450
2000-05-17,1999,8,33,138,628.43,0.24,5,Dry,42,9,8,6,82,147,0.23,481.4,0.77,481.4,0,0,0,0,-6,6,42,9,8,0,88,540,990,966.4,23.6,0.234,0.126,0.00535,0.36,0.0153,2,0.267,0.627,0.0266,23,0.956,0.98,0.937,51.8,48.2,96.4,2310
2000-05-18,1999,8,33,139,618.31,0.25,5,Dry,42,9,8,6,82,147,0.24,471.3,0.76,471.3,0,0,0,0,-6,6,42,9,8,0,88,530,990,966.4,23.6,0.228,0.121,0.00514,0.349,0.0148,2,0.261,0.61,0.0258,23,0.957,0.98,0.938,50.9,48.2,96.4,2310
2000-05-19,1999,8,34,140,607.65,0.25,5,Dry,42,9,8,6,82,147,0.24,460.6,0.76,460.6,0,0,0,0,-6,6,42,9,8,0,88,520,990,966.3,23.7,0.222,0.116,0.00492,0.338,0.0143,2,0.253,0.592,0.025,23.1,0.957,0.98,0.938,49.9,48.2,96.4,2310
2000-05-20,1999,8,34,141,596.98,0.26,5,Dry,42,9,8,6,82,147,0.25,450,0.75,450,0,0,0,0,-6,6,42,9,8,0,88,509,990,966.3,23.7,0.216,0.111,0.0047,0.327,0.0138,2,0.246,0.573,0.0242,23.1,0.958,0.98,0.939,48.9,47.9,95.9,2300
2000-05-21,1999,8,34,142,586.86,0.26,5,Dry,42,9,8,6,82,147,0.25,439.9,0.75,439.9,0,0,0,0,-6,6,42,9,8,0,88,499,990,966.2,23.8,0.212,0.107,0.00449,0.318,0.0134,2,0.239,0.558,0.0235,23.2,0.957,0.98,0.938,47.9,47,93.9,2250
2000-05-22,1999,8,34,143,577.84,0.27,5,Dry,42,9,8,6,82,147,0.25,430.8,0.75,430.8,0,0,0,0,-6,6,42,9,8,0,88,490,990,966.2,23.8,0.208,0.102,0.0043,0.311,0.0131,2,0.233,0.544,0.0229,23.3,0.957,0.98,0.938,47,46.1,92.1,2210
2000-05-23,1999,8,34,144,568.27,0.28,5,Dry,42,9,8,6,82,147,0.26,421.3,0.74,421.3,0,0,0,0,-6,6,42,9,8,0,88,480,990,966.2,23.8,0.205,0.0978,0.0041,0.303,0.0127,2,0.227,0.53,0.0222,23.3,0.956,0.98,0.937,46.1,45.1,90.3,2170
2000-05-24,1999,8,34,145,558.7,0.28,5,Dry,42,9,8,6,82,147,0.26,411.7,0.74,411.7,0,0,0,0,-6,6,42,9,8,0,88,471,990,966.1,23.9,0.202,0.0933,0.00391,0.295,0.0123,2,0.22,0.515,0.0216,23.4,0.956,0.98,0.937,45.1,44.2,88.4,2120
2000-05-25,1999,8,34,146,550.77,0.29,5,Dry,42,9,8,6,82,147,0.27,403.8,0.73,403.8,0,0,0,0,-6,6,42,9,8,0,88,463,990,966.1,23.9,0.199,0.0896,0.00374,0.288,0.0121,2,0.215,0.503,0.021,23.4,0.955,0.98,0.936,44.3,43.4,86.8,2080
2000-05-26,1999,8,35,147,542.29,0.29,5,Dry,42,9,8,6,82,147,0.27,395.3,0.73,395.3,0,0,0,0,-6,6,42,9,8,0,88,454,990,966,24,0.196,0.0856,0.00357,0.281,0.0117,2,0.209,0.491,0.0205,23.5,0.954,0.98,0.935,43.4,42.5,85.1,2040
2000-05-27,1999,8,35,148,533.82,0.3,5,Dry,42,9,8,6,82,147,0.28,386.8,0.72,386.8,0,0,0,0,-6,6,42,9,8,0,88,446,990,966,24,0.193,0.0816,0.0034,0.274,0.0114,2,0.204,0.478,0.0199,23.5,0.953,0.98,0.934,42.5,41.7,83.4,2000
2000-05-28,1999,8,35,149,525.34,0.3,5,Dry,42,9,8,6,82,147,0.28,378.3,0.72,378.3,0,0,0,0,-6,6,42,9,8,0,88,437,990,966,24,0.19,0.0776,0.00323,0.267,0.0111,2,0.198,0.465,0.0194,23.6,0.952,0.98,0.933,41.6,40.8,81.6,1960
2000-05-29,1999,8,35,150,517.41,0.31,5,Dry,42,9,8,6,82,147,0.28,370.4,0.72,370.4,0,0,0,0,-6,6,42,9,8,0,88,429,990,965.9,24.1,0.187,0.0738,0.00307,0.261,0.0108,2,0.193,0.453,0.0188,23.6,0.951,0.978,0.93,40.8,39.9,79.8,1910
2000-05-30,1999,8,35,151,510.58,0.31,5,Dry,42,9,8,6,82,147,0.29,363.6,0.71,363.6,0,0,0,0,-6,6,42,9,8,0,88,423,990,965.9,24.1,0.185,0.0706,0.00293,0.255,0.0106,2,0.188,0.443,0.0184,23.7,0.95,0.976,0.928,40.1,39.1,78.3,1880
2000-05-31,1999,8,35,152,503.19,0.32,5,Dry,42,9,8,6,82,147,0.29,356.2,0.71,356.2,0,0,0,0,-6,6,42,9,8,0,88,415,990,965.9,24.1,0.182,0.0671,0.00278,0.249,0.0103,2,0.183,0.432,0.0179,23.7,0.949,0.975,0.925,39.3,38.3,76.6,1840
2000-06-01,1999,9,35,153,495.81,0.32,5,Dry,39,9,7,5,59,119,0.24,376.8,0.76,376.8,0,0,0,0,-5,5,39,9,7,0,64,432,990,965.8,24.2,0.188,0.0769,0.00318,0.265,0.011,2,0.197,0.462,0.0191,23.7,0.952,0.98,0.933,41.7,40.9,81.7,1960
2000-06-02,1999,9,36,154,488.43,0.33,5,Dry,39,9,7,5,59,119,0.24,369.4,0.76,369.4,0,0,0,0,-5,5,39,9,7,0,64,424,990,965.8,24.2,0.185,0.0734,0.00303,0.259,0.0107,2,0.192,0.451,0.0186,23.8,0.951,0.978,0.93,40.9,40,80,1920
2000-06-03,1999,9,36,155,481.59,0.33,5,Dry,39,9,7,5,59,119,0.25,362.6,0.75,362.6,0,0,0,0,-5,5,39,9,7,0,64,418,990,965.8,24.2,0.183,0.0701,0.00289,0.253,0.0104,2,0.187,0.44,0.0182,23.8,0.95,0.976,0.928,40.2,39.2,78.5,1880
2000-06-04,1999,9,36,156,475.85,0.33,5,Dry,39,9,7,5,59,119,0.25,356.9,0.75,356.9,0,0,0,0,-5,5,39,9,7,0,64,412,990,965.7,24.3,0.181,0.0674,0.00278,0.248,0.0102,2,0.183,0.432,0.0178,23.8,0.949,0.975,0.926,39.6,38.6,77.2,1850
2000-06-05,1999,9,36,157,469.56,0.34,5,Dry,39,9,7,5,59,119,0.25,350.6,0.75,350.6,0,0,0,0,-5,5,39,9,7,0,64,406,990,965.7,24.3,0.179,0.0645,0.00265,0.243,0.01,2,0.179,0.422,0.0174,23.9,0.949,0.974,0.924,38.9,37.9,75.8,1820
2000-06-06,1999,9,36,158,463.27,0.34,5,Dry,39,9,7,5,59,119,0.26,344.3,0.74,344.3,0,0,0,0,-5,5,39,9,7,0,64,399,990,965.7,24.3,0.176,0.0615,0.00253,0.238,0.00979,2,0.175,0.413,0.017,23.9,0.948,0.972,0.921,38.2,37.2,74.3,1780
2000-06-07,1999,9,36,159,456.98,0.35,5,Dry,39,9,7,5,59,119,0.26,338,0.74,338,0,0,0,0,-5,5,39,9,7,0,64,393,990,965.7,24.3,0.174,0.0585,0.0024,0.233,0.00956,2,0.171,0.403,0.0166,23.9,0.947,0.971,0.919,37.6,36.5,72.9,1750
2000-06-08,1999,9,36,160,450.69,0.35,5,Dry,39,9,7,5,59,119,0.26,331.7,0.74,331.7,0,0,0,0,-5,5,39,9,7,0,64,387,990,965.6,24.4,0.172,0.0556,0.00228,0.228,0.00934,2,0.166,0.394,0.0162,24,0.946,0.97,0.917,36.9,35.8,71.5,1720
2000-06-09,1999,9,37,161,444.95,0.36,5,Dry,39,9,7,5,59,119,0.27,325.9,0.73,325.9,0,0,0,0,-5,5,39,9,7,0,64,381,990,965.6,24.4,0.17,0.0528,0.00217,0.223,0.00913,2,0.163,0.385,0.0158,24,0.945,0.97,0.916,36.3,35.2,70.3,1690
2000-06-10,1999,9,37,162,439.21,0.36,5,Dry,39,9,7,5,59,119,0.27,320.2,0.73,320.2,0,0,0,0,-5,5,39,9,7,0,64,375,990,965.6,24.4,0.168,0.0501,0.00205,0.218,0.00893,2,0.159,0.377,0.0154,24,0.944,0.97,0.916,35.6,34.6,69.1,1660
2000-06-11,1999,9,37,163,434.56,0.37,5,Dry,39,9,7,5,59,119,0.27,315.6,0.73,315.6,0,0,0,0,-5,5,39,9,7,0,64,371,990,965.6,24.4,0.166,0.0479,0.00196,0.214,0.00877,2,0.156,0.37,0.0151,24.1,0.943,0.97,0.915,35.1,34.1,68.2,1640
2000-06-12,1999,9,37,164,429.36,0.37,5,Dry,39,9,7,5,59,119,0.28,310.4,0.72,310.4,0,0,0,0,-5,5,39,9,7,0,64,365,990,965.5,24.5,0.164,0.0455,0.00186,0.21,0.00858,2,0.152,0.362,0.0148,24.1,0.942,0.97,0.914,34.6,33.5,67.1,1610
2000-06-13,1999,9,37,165,424.17,0.38,5,Dry,39,9,7,5,59,119,0.28,305.2,0.72,305.2,0,0,0,0,-5,5,39,9,7,0,64,360,990,965.5,24.5,0.163,0.043,0.00176,0.206,0.0084,2,0.148,0.354,0.0145,24.1,0.941,0.97,0.913,34,33,66,1580
2000-06-14,1999,9,37,166,418.97,0.38,5,Dry,39,9,7,5,59,119,0.28,300,0.72,300,0,0,0,0,-5,5,39,9,7,0,64,355,990,965.5,24.5,0.161,0.0406,0.00166,0.201,0.00822,2,0.145,0.346,0.0141,24.2,0.941,0.97,0.912,33.4,32.4,64.9,1560
2000-06-15,1999,9,37,167,413.78,0.38,5,Dry,39,9,7,5,59,119,0.29,294.8,0.71,294.8,0,0,0,0,-5,5,39,9,7,0,64,350,990,965.5,24.5,0.159,0.0381,0.00155,0.197,0.00803,2,0.141,0.339,0.0138,24.2,0.939,0.97,0.911,32.9,31.9,63.8,1530
2000-06-16,1999,9,38,168,408.58,0.39,5,Dry,39,9,7,5,59,119,0.29,289.6,0.71,289.6,0,0,0,0,-5,5,39,9,7,0,64,345,990,965.4,24.6,0.157,0.0357,0.00145,0.193,0.00785,2,0.138,0.331,0.0135,24.2,0.938,0.97,0.91,32.3,31.3,62.6,1500
2000-06-17,1999,9,38,169,403.93,0.39,5,Dry,39,9,7,5,59,119,0.29,284.9,0.7,284.9,0,0,0,0,-5,5,39,9,7,0,64,340,990,965.4,24.6,0.156,0.0335,0.00136,0.189,0.00769,2,0.135,0.324,0.0132,24.3,0.937,0.97,0.909,31.8,30.8,61.6,1480
2000-06-18,1999,9,38,170,399.29,0.4,5,Dry,39,9,7,5,59,119,0.3,280.3,0.7,280.3,0,0,0,0,-5,5,39,9,7,0,64,335,990,965.4,24.6,0.154,0.0313,0.00127,0.185,0.00753,2,0.132,0.317,0.0129,24.3,0.936,0.97,0.908,31.3,30.3,60.6,1460
2000-06-19,1999,9,38,171,394.64,0.4,5,Dry,39,9,7,5,59,119,0.3,275.6,0.7,275.6,0,0,0,0,-5,5,39,9,7,0,64,331,990,965.4,24.6,0.152,0.0291,0.00118,0.181,0.00736,2,0.129,0.31,0.0126,24.3,0.935,0.97,0.907,30.7,29.8,59.6,1430
2000-06-20,1999,9,38,172,389.99,0.4,5,Dry,39,9,7,5,59,119,0.3,271,0.69,271,0,0,0,0,-5,5,39,9,7,0,64,326,990,965.3,24.7,0.151,0.0269,0.00109,0.177,0.0072,2,0.125,0.303,0.0123,24.3,0.934,0.97,0.906,30.2,29.3,58.6,1410
2000-06-21,1999,9,38,173,386.43,0.41,5,Dry,39,9,7,5,59,119,0.31,267.4,0.69,267.4,0,0,0,0,-5,5,39,9,7,0,64,322,990,965.3,24.7,0.149,0.0252,0.00102,0.175,0.00708,2,0.123,0.298,0.0121,24.4,0.933,0.97,0.905,29.8,28.9,57.9,1390
2000-06-22,1999,9,38,174,382.33,0.41,5,Dry,39,9,7,5,59,119,0.31,263.3,0.69,263.3,0,0,0,0,-5,5,39,9,7,0,64,318,990,965.3,24.7,0.148,0.0233,0.000943,0.171,0.00693,2,0.12,0.291,0.0118,24.4,0.932,0.97,0.905,29.4,28.5,57,1370
2000-06-23,1999,9,39,175,378.23,0.41,5,Dry,39,9,7,5,59,119,0.32,259.2,0.69,259.2,0,0,0,0,-5,5,39,9,7,0,64,314,990,965.3,24.7,0.146,0.0214,0.000864,0.168,0.00679,2,0.117,0.285,0.0115,24.4,0.932,0.97,0.904,28.9,28.1,56.1,1350
2000-06-24,1999,9,39,176,374.13,0.42,5,Dry,39,9,7,5,59,119,0.32,255.1,0.68,255.1,0,0,0,0,-5,5,39,9,7,0,64,310,990,965.3,24.7,0.145,0.0194,0.000785,0.164,0.00665,2,0.115,0.279,0.0113,24.5,0.931,0.97,0.903,28.5,27.6,55.2,1330
2000-06-25,1999,9,39,177,370.03,0.42,5,Dry,39,9,7,5,59,119,0.32,251,0.68,251,0,0,0,0,-5,5,39,9,7,0,64,306,990,965.3,24.7,0.144,0.0175,0.000707,0.161,0.00651,2,0.112,0.273,0.011,24.5,0.93,0.97,0.902,28,27.2,54.3,1300
2000-06-26,1999,9,39,178,365.93,0.43,5,Dry,39,9,7,5,59,119,0.33,246.9,0.68,246.9,0,0,0,0,-5,5,39,9,7,0,64,302,990,965.2,24.8,0.142,0.0167,0.000676,0.159,0.00641,2,0.109,0.268,0.0108,24.5,0.929,0.97,0.901,27.5,26.7,53.4,1280
2000-06-27,1999,9,39,179,361.83,0.43,5,Dry,39,9,7,5,59,119,0.33,242.8,0.67,242.8,0,0,0,0,-5,5,39,9,7,0,64,298,990,965.2,24.8,0.141,0.0164,0.000661,0.157,0.00633,2,0.106,0.263,0.0106,24.5,0.927,0.97,0.899,27.1,26.3,52.5,1260
2000-06-28,1999,9,39,180,357.72,0.43,5,Dry,39,9,7,5,59,119,0.33,238.7,0.67,238.7,0,0,0,0,-5,5,39,9,7,0,64,294,990,965.2,24.8,0.139,0.016,0.000647,0.155,0.00626,2,0.104,0.259,0.0104,24.6,0.926,0.97,0.898,26.6,25.8,51.6,1240
2000-06-29,1999,9,39,181,354.17,0.44,5,Dry,39,9,7,5,59,119,0.34,235.2,0.66,235.2,0,0,0,0,-5,5,39,9,7,0,64,290,990,965.2,24.8,0.138,0.0157,0.000634,0.154,0.00619,2,0.101,0.255,0.0103,24.6,0.925,0.97,0.897,26.2,25.4,50.8,1220
2000-06-30,1999,9,40,182,350.61,0.44,5,Dry,39,9,7,5,59,119,0.34,231.6,0.66,231.6,0,0,0,0,-5,5,39,9,7,0,64,287,990,965.2,24.8,0.137,0.0154,0.000621,0.152,0.00612,2,0.0988,0.251,0.0101,24.6,0.924,0.97,0.896,25.8,25,50,1200
2000-07-01,1999,10,40,183,347.06,0.44,5,Dry,37,8,6,4,53,108,0.31,239.1,0.69,239.1,0,0,0,0,-4,4,37,8,6,0,57,290,990,965.1,24.9,0.138,0.0161,0.000646,0.154,0.00619,2,0.104,0.258,0.0104,24.6,0.926,0.97,0.898,26.7,25.9,51.8,1240
2000-07-02,1999,10,40,184,343.5,0.45,5,Dry,37,8,6,4,53,108,0.31,235.5,0.69,235.5,0,0,0,0,-4,4,37,8,6,0,57,287,990,965.1,24.9,0.137,0.0158,0.000634,0.152,0.00613,2,0.101,0.254,0.0102,24.6,0.925,0.97,0.897,26.3,25.5,51,1220
2000-07-03,1999,10,40,185,339.95,0.45,5,Dry,37,8,6,4,53,108,0.32,231.9,0.68,231.9,0,0,0,0,-4,4,37,8,6,0,57,283,990,965.1,24.9,0.135,0.0155,0.000621,0.151,0.00606,2,0.0991,0.25,0.01,24.7,0.924,0.97,0.896,25.9,25.1,50.2,1210
2000-07-04,1999,10,40,186,336.4,0.46,5,Dry,37,8,6,4,53,108,0.32,228.4,0.68,228.4,0,0,0,0,-4,4,37,8,6,0,57,279,990,965.1,24.9,0.134,0.0152,0.000609,0.149,0.00599,1,0.251,0.4,0.0161,24.5,0.959,0.98,0.939,52.6,48.2,48.2,1160
2000-07-05,1999,10,40,187,332.84,0.46,5,Dry,37,8,6,4,53,108,0.32,224.8,0.68,224.8,0,0,0,0,-4,4,37,8,6,0,57,276,990,965.1,24.9,0.133,0.0149,0.000596,0.148,0.00593,1,0.246,0.394,0.0158,24.5,0.959,0.98,0.94,51.9,48.2,48.2,1160
2000-07-06,1999,10,40,188,329.29,0.46,5,Dry,37,8,6,4,53,108,0.33,221.3,0.67,221.3,0,0,0,0,-4,4,37,8,6,0,57,272,990,965,25,0.132,0.0146,0.000583,0.146,0.00586,1,0.241,0.387,0.0155,24.6,0.958,0.98,0.939,51.1,48.2,48.2,1160
2000-07-07,1999,10,41,189,325.73,0.47,5,Dry,37,8,6,4,53,108,0.33,217.7,0.67,217.7,0,0,0,0,-4,4,37,8,6,0,57,269,990,965,25,0.13,0.0143,0.000571,0.145,0.00579,1,0.236,0.381,0.0153,24.6,0.958,0.98,0.939,50.3,48.2,48.2,1160
2000-07-08,1999,10,41,190,322.18,0.47,5,Dry,37,8,6,4,53,108,0.34,214.2,0.67,214.2,0,0,0,0,-4,4,37,8,6,0,57,265,990,965,25,0.129,0.014,0.000558,0.143,0.00573,1,0.232,0.375,0.015,24.6,0.957,0.98,0.938,49.5,48.2,48.2,1160
2000-07-09,1999,10,41,191,319.72,0.48,5,Dry,37,8,6,4,53,108,0.34,211.7,0.66,211.7,0,0,0,0,-4,4,37,8,6,0,57,263,990,965,25,0.128,0.0137,0.00055,0.142,0.00568,1,0.228,0.37,0.0148,24.6,0.957,0.98,0.938,48.9,48,48,1150
2000-07-10,1999,10,41,192,316.71,0.48,5,Dry,37,8,6,4,53,108,0.34,208.7,0.66,208.7,0,0,0,0,-4,4,37,8,6,0,57,260,990,965,25,0.127,0.0135,0.000539,0.141,0.00562,1,0.224,0.365,0.0146,24.7,0.956,0.98,0.937,48.3,47.3,47.3,1130
2000-07-11,1999,10,41,193,313.7,0.48,5,Dry,37,8,6,4,53,108,0.34,205.7,0.66,205.7,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0132,0.000529,0.139,0.00557,1,0.22,0.36,0.0144,24.7,0.956,0.98,0.937,47.6,46.6,46.6,1120
2000-07-12,1999,10,41,194,310.69,0.49,5,Dry,37,8,6,4,53,108,0.35,202.7,0.65,202.7,0,0,0,0,-4,4,37,8,6,0,57,254,990,965,25,0.125,0.013,0.000518,0.138,0.00551,1,0.216,0.354,0.0141,24.7,0.955,0.98,0.936,46.9,45.9,45.9,1100
2000-07-13,1999,10,41,195,307.68,0.49,5,Dry,37,8,6,4,53,108,0.35,199.7,0.65,199.7,0,0,0,0,-4,4,37,8,6,0,57,251,990,964.9,25.1,0.124,0.0127,0.000508,0.137,0.00546,1,0.212,0.349,0.0139,24.7,0.955,0.98,0.936,46.2,45.3,45.3,1090
2000-07-14,1999,10,42,196,304.68,0.49,5,Dry,37,8,6,4,53,108,0.35,196.7,0.65,196.7,0,0,0,0,-4,4,37,8,6,0,57,248,990,964.9,25.1,0.123,0.0125,0.000497,0.135,0.0054,1,0.208,0.343,0.0137,24.7,0.954,0.98,0.935,45.5,44.6,44.6,1070
2000-07-15,1999,10,42,197,301.67,0.5,5,Dry,37,8,6,4,53,108,0.36,193.7,0.64,193.7,0,0,0,0,-4,4,37,8,6,0,57,245,990,964.9,25.1,0.122,0.0122,0.000487,0.134,0.00534,1,0.204,0.338,0.0135,24.8,0.953,0.98,0.934,44.8,43.9,43.9,1050
2000-07-16,1999,10,42,198,298.66,0.5,5,Dry,37,8,6,4,53,108,0.36,190.7,0.64,190.7,0,0,0,0,-4,4,37,8,6,0,57,242,990,964.9,25.1,0.121,0.012,0.000476,0.133,0.00529,1,0.2,0.333,0.0133,24.8,0.952,0.98,0.933,44.1,43.2,43.2,1040
2000-07-17,1999,10,42,199,295.65,0.51,5,Dry,37,8,6,4,53,108,0.36,187.7,0.64,187.7,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0117,0.000466,0.131,0.00523,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.4,42.5,42.5,1020
2000-07-18,1999,10,42,200,292.65,0.51,5,Dry,37,8,6,4,53,108,0.37,184.7,0.63,184.7,0,0,0,0,-4,4,37,8,6,0,57,236,990,964.9,25.1,0.119,0.0114,0.000455,0.13,0.00518,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.7,41.8,41.8,1000
2000-07-19,1999,10,42,201,290.18,0.51,5,Dry,37,8,6,4,53,108,0.37,182.2,0.63,182.2,0,0,0,0,-4,4,37,8,6,0,57,233,990,964.9,25.1,0.118,0.0112,0.000447,0.129,0.00513,1,0.188,0.318,0.0126,24.8,0.949,0.98,0.93,42.1,41.3,41.3,990
2000-07-20,1999,10,42,202,287.72,0.51,5,Dry,37,8,6,4,53,108,0.38,179.7,0.63,179.7,0,0,0,0,-4,4,37,8,6,0,57,231,990,964.9,25.1,0.117,0.011,0.000438,0.128,0.00509,1,0.185,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.7,40.7,976
2000-07-21,1999,10,43,203,285.26,0.52,5,Dry,37,8,6,4,53,108,0.38,177.3,0.62,177.3,0,0,0,0,-4,4,37,8,6,0,57,228,990,964.8,25.2,0.116,0.0108,0.00043,0.127,0.00504,1,0.182,0.309,0.0123,24.9,0.948,0.978,0.927,40.9,40,40,961
2000-07-22,1999,10,43,204,282.8,0.52,5,Dry,37,8,6,4,53,108,0.38,174.8,0.62,174.8,0,0,0,0,-4,4,37,8,6,0,57,226,990,964.8,25.2,0.115,0.0106,0.000421,0.126,0.005,1,0.178,0.304,0.0121,24.9,0.947,0.977,0.925,40.4,39.4,39.4,946
2000-07-23,1999,10,43,205,280.34,0.52,5,Dry,37,8,6,4,53,108,0.39,172.3,0.61,172.3,0,0,0,0,-4,4,37,8,6,0,57,223,990,964.8,25.2,0.114,0.0104,0.000413,0.125,0.00495,1,0.175,0.3,0.0119,24.9,0.946,0.976,0.923,39.8,38.8,38.8,932
2000-07-24,1999,10,43,206,277.88,0.53,5,Dry,37,8,6,4,53,108,0.39,169.9,0.61,169.9,0,0,0,0,-4,4,37,8,6,0,57,221,990,964.8,25.2,0.113,0.0102,0.000405,0.124,0.00491,1,0.172,0.296,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,917
2000-07-25,1999,10,43,207,275.42,0.53,5,Dry,37,8,6,4,53,108,0.39,167.4,0.61,167.4,0,0,0,0,-4,4,37,8,6,0,57,218,990,964.8,25.2,0.113,0.00998,0.000396,0.123,0.00487,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.6,37.6,37.6,902
2000-07-26,1999,10,43,208,272.96,0.54,5,Dry,37,8,6,4,53,108,0.4,165,0.6,165,0,0,0,0,-4,4,37,8,6,0,57,216,990,964.8,25.2,0.112,0.00977,0.000388,0.122,0.00482,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38.1,37,37,888
2000-07-27,1999,10,43,209,270.5,0.54,5,Dry,37,8,6,4,53,108,0.4,162.5,0.6,162.5,0,0,0,0,-4,4,37,8,6,0,57,214,990,964.8,25.2,0.111,0.00956,0.000379,0.12,0.00478,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.5,36.4,36.4,873
2000-07-28,1999,10,44,210,268.04,0.54,5,Dry,37,8,6,4,53,108,0.4,160,0.6,160,0,0,0,0,-4,4,37,8,6,0,57,211,990,964.8,25.2,0.11,0.00935,0.000371,0.119,0.00473,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,859
2000-07-29,1999,10,44,211,266.67,0.55,5,Dry,37,8,6,4,53,108,0.41,158.7,0.59,158.7,0,0,0,0,-4,4,37,8,6,0,57,210,990,964.8,25.2,0.11,0.00924,0.000366,0.119,0.00471,1,0.157,0.275,0.0109,25,0.942,0.97,0.914,36.6,35.5,35.5,852
2000-07-30,1999,10,44,212,264.75,0.55,5,Dry,37,8,6,4,53,108,0.41,156.8,0.59,156.8,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.00907,0.000359,0.118,0.00467,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.1,35,35,841
2000-07-31,1999,10,44,213,262.84,0.55,5,Dry,37,8,6,4,53,108,0.41,154.8,0.59,154.8,0,0,0,0,-4,4,37,8,6,0,57,206,990,964.8,25.2,0.108,0.00891,0.000353,0.117,0.00464,1,0.152,0.269,0.0106,25,0.941,0.97,0.912,35.7,34.6,34.6,831
2000-08-01,1999,11,44,214,259.83,0.56,5,Dry,34,7,5,3,44,93,0.36,166.8,0.64,166.8,0,0,0,0,-3,3,34,7,5,0,47,213,990,964.7,25.3,0.111,0.00993,0.000393,0.121,0.00477,1,0.168,0.288,0.0114,25,0.944,0.973,0.919,38.6,37.5,37.5,901
2000-08-02,1999,11,44,215,257.37,0.56,5,Dry,34,7,5,3,44,93,0.36,164.4,0.64,164.4,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.11,0.00972,0.000385,0.119,0.00473,1,0.164,0.284,0.0112,25,0.944,0.972,0.917,38,36.9,36.9,886
2000-08-03,1999,11,44,216,254.36,0.57,5,Dry,34,7,5,3,44,93,0.37,161.4,0.63,161.4,0,0,0,0,-3,3,34,7,5,0,47,207,990,964.7,25.3,0.109,0.00947,0.000374,0.118,0.00467,1,0.16,0.279,0.011,25,0.943,0.97,0.915,37.3,36.2,36.2,869
2000-08-04,1999,11,45,217,251.9,0.57,5,Dry,34,7,5,3,44,93,0.37,158.9,0.63,158.9,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.00926,0.000366,0.117,0.00463,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,855
2000-08-05,1999,11,45,218,249.44,0.57,5,Dry,34,7,5,3,44,93,0.37,156.4,0.63,156.4,0,0,0,0,-3,3,34,7,5,0,47,202,990,964.7,25.3,0.107,0.00905,0.000358,0.116,0.00459,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.1,35.1,35.1,841
2000-08-06,1999,11,45,219,246.98,0.58,5,Dry,34,7,5,3,44,93,0.38,154,0.62,154,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.00884,0.000349,0.115,0.00454,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.5,34.5,828
2000-08-07,1999,11,45,220,244.52,0.58,5,Dry,34,7,5,3,44,93,0.38,151.5,0.62,151.5,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.105,0.00863,0.000341,0.114,0.0045,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35,34,34,815
2000-08-08,1999,11,45,221,242.06,0.59,5,Dry,34,7,5,3,44,93,0.38,149.1,0.62,149.1,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.00842,0.000332,0.113,0.00445,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.91,34.4,33.4,33.4,801
2000-08-09,1999,11,45,222,239.6,0.6,5,Dry,34,7,5,3,44,93,0.39,146.6,0.61,146.6,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00821,0.000324,0.112,0.0044,1,0.14,0.252,0.00994,25.1,0.938,0.97,0.909,33.8,32.8,32.8,788
2000-08-10,1999,11,45,223,237.14,0.6,5,Dry,34,7,5,3,44,93,0.39,144.1,0.61,144.1,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.008,0.000315,0.111,0.00436,1,0.137,0.248,0.00976,25.1,0.937,0.97,0.908,33.3,32.3,32.3,774
2000-08-11,1999,11,46,224,235.77,0.6,5,Dry,34,7,5,3,44,93,0.39,142.8,0.61,142.8,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00789,0.000311,0.11,0.00433,1,0.135,0.245,0.00966,25.1,0.936,0.97,0.908,32.9,32,32,767
2000-08-12,1999,11,46,225,233.86,0.61,5,Dry,34,7,5,3,44,93,0.4,140.9,0.6,140.9,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.101,0.00772,0.000304,0.109,0.0043,1,0.133,0.242,0.00952,25.2,0.935,0.97,0.907,32.5,31.5,31.5,757
2000-08-13,1999,11,46,226,231.94,0.61,5,Dry,34,7,5,3,44,93,0.4,138.9,0.6,138.9,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00756,0.000298,0.108,0.00426,1,0.13,0.238,0.00938,25.2,0.934,0.97,0.906,32,31.1,31.1,746
2000-08-14,1999,11,46,227,230.03,0.62,5,Dry,34,7,5,3,44,93,0.4,137,0.6,137,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.0074,0.000291,0.108,0.00423,1,0.127,0.235,0.00925,25.2,0.934,0.97,0.906,31.6,30.6,30.6,736
2000-08-15,1999,11,46,228,228.11,0.62,5,Dry,34,7,5,3,44,93,0.41,135.1,0.59,135.1,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0995,0.00723,0.000284,0.107,0.0042,1,0.125,0.232,0.00911,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
2000-08-16,1999,11,46,229,226.2,0.62,5,Dry,34,7,5,3,44,93,0.41,133.2,0.59,133.2,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0988,0.00707,0.000278,0.106,0.00416,1,0.122,0.228,0.00897,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
2000-08-17,1999,11,46,230,224.29,0.63,5,Dry,34,7,5,3,44,93,0.41,131.3,0.58,131.3,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0981,0.00691,0.000271,0.105,0.00413,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
2000-08-18,1999,11,47,231,222.37,0.63,5,Dry,34,7,5,3,44,93,0.42,129.4,0.58,129.4,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0974,0.00675,0.000265,0.104,0.00409,1,0.117,0.221,0.00869,25.2,0.93,0.97,0.902,29.8,28.9,28.9,694
2000-08-19,1999,11,47,232,220.46,0.64,5,Dry,34,7,5,3,44,93,0.42,127.5,0.58,127.5,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0968,0.00658,0.000258,0.103,0.00406,1,0.115,0.218,0.00855,25.3,0.93,0.97,0.902,29.4,28.5,28.5,683
2000-08-20,1999,11,47,233,218.54,0.64,5,Dry,34,7,5,3,44,93,0.43,125.5,0.57,125.5,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0961,0.00642,0.000252,0.102,0.00402,1,0.112,0.214,0.00841,25.3,0.929,0.97,0.901,28.9,28,28,673
2000-08-21,1999,11,47,234,216.63,0.65,5,Dry,34,7,5,3,44,93,0.43,123.6,0.57,123.6,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0954,0.00626,0.000245,0.102,0.00399,1,0.109,0.211,0.00828,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
2000-08-22,1999,11,47,235,214.72,0.65,5,Dry,34,7,5,3,44,93,0.43,121.7,0.57,121.7,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0947,0.0061,0.000239,0.101,0.00395,1,0.107,0.208,0.00814,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2000-08-23,1999,11,47,236,212.8,0.66,5,Dry,34,7,5,3,44,93,0.44,119.8,0.56,119.8,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.094,0.00593,0.000232,0.1,0.00392,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2000-08-24,1999,11,47,237,210.89,0.66,5,Dry,34,7,5,3,44,93,0.44,117.9,0.56,117.9,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0934,0.00577,0.000226,0.0991,0.00388,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27,26.2,26.2,630
2000-08-25,1999,11,48,238,209.52,0.67,5,Dry,34,7,5,3,44,93,0.44,116.5,0.56,116.5,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.0929,0.00565,0.000221,0.0985,0.00386,1,0.0998,0.198,0.00777,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2000-08-26,1999,11,48,239,208.15,0.67,5,Dry,34,7,5,3,44,93,0.45,115.2,0.55,115.2,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0924,0.00554,0.000217,0.0979,0.00383,1,0.098,0.196,0.00767,25.4,0.922,0.97,0.894,26.4,25.6,25.6,614
2000-08-27,1999,11,48,240,206.79,0.67,5,Dry,34,7,5,3,44,93,0.45,113.8,0.55,113.8,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.0919,0.00542,0.000212,0.0973,0.00381,1,0.0961,0.193,0.00757,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2000-08-28,1999,11,48,241,205.42,0.68,5,Dry,34,7,5,3,44,93,0.45,112.4,0.55,112.4,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0914,0.00531,0.000208,0.0967,0.00378,1,0.0943,0.191,0.00747,25.4,0.919,0.97,0.892,25.7,25,25,599
2000-08-29,1999,11,48,242,204.05,0.68,5,Dry,34,7,5,3,44,93,0.46,111,0.54,111,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.091,0.00519,0.000203,0.0961,0.00376,1,0.0924,0.189,0.00737,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
2000-08-30,1999,11,48,243,202.68,0.69,5,Dry,34,7,5,3,44,93,0.46,109.7,0.54,109.7,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0905,0.00507,0.000198,0.0955,0.00373,1,0.0906,0.186,0.00727,25.4,0.917,0.97,0.89,25.1,24.3,24.3,583
2000-08-31,1999,11,48,244,201.32,0.69,5,Dry,34,7,5,3,44,93,0.46,108.3,0.54,108.3,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.09,0.00496,0.000194,0.095,0.00371,1,0.0887,0.184,0.00718,25.4,0,0,0,0,0,0,0
2000-09-01,1999,12,49,245,198.86,0.7,5,Dry,30,6,4,2,30,72,0.36,126.9,0.64,126.9,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0944,0.00653,0.000255,0.101,0.00394,1,0.114,0.215,0.00839,25.4,0.929,0.97,0.901,29.3,28.5,28.5,683
2000-09-02,1999,12,49,246,195.3,0.71,5,Dry,30,6,4,2,30,72,0.37,123.3,0.63,123.3,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.0932,0.00623,0.000243,0.0994,0.00388,1,0.109,0.208,0.00814,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2000-09-03,1999,12,49,247,191.75,0.72,5,Dry,30,6,4,2,30,72,0.38,119.8,0.63,119.8,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0919,0.00593,0.000232,0.0978,0.00382,1,0.104,0.202,0.0079,25.4,0.925,0.97,0.897,27.6,26.7,26.7,642
2000-09-04,1999,12,49,248,188.19,0.73,5,Dry,30,6,4,2,30,72,0.38,116.2,0.62,116.2,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0907,0.00563,0.00022,0.0963,0.00376,1,0.0994,0.196,0.00765,25.4,0.922,0.97,0.894,26.7,25.9,25.9,621
2000-09-05,1999,12,49,249,185.73,0.74,5,Dry,30,6,4,2,30,72,0.39,113.7,0.61,113.7,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0898,0.00542,0.000212,0.0952,0.00372,1,0.096,0.191,0.00748,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2000-09-06,1999,12,49,250,182.72,0.75,5,Dry,30,6,4,2,30,72,0.39,110.7,0.61,110.7,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0887,0.00516,0.000202,0.0939,0.00367,1,0.092,0.186,0.00727,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
2000-09-07,1999,12,49,251,179.72,0.76,5,Dry,30,6,4,2,30,72,0.4,107.7,0.6,107.7,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0877,0.00491,0.000192,0.0926,0.00362,1,0.0879,0.18,0.00706,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2000-09-08,1999,12,50,252,176.71,0.77,5,Dry,30,6,4,2,30,72,0.41,104.7,0.59,104.7,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0866,0.00465,0.000182,0.0913,0.00357,1,0.0839,0.175,0.00685,25.4,0.914,0.97,0.887,23.8,23.1,23.1,554
2000-09-09,1999,12,50,253,173.7,0.78,5,Dry,30,6,4,2,30,72,0.41,101.7,0.58,101.7,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0855,0.00439,0.000172,0.0899,0.00352,1,0.0798,0.17,0.00664,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
2000-09-10,1999,12,50,254,171.24,0.79,5,Dry,30,6,4,2,30,72,0.42,99.24,0.58,99.24,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0847,0.00419,0.000164,0.0889,0.00348,1,0.0765,0.165,0.00647,25.4,0.911,0.968,0.883,22.5,21.8,21.8,523
2000-09-11,1999,12,50,255,168.78,0.8,5,Dry,30,6,4,2,30,72,0.43,96.78,0.57,96.78,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0838,0.00398,0.000156,0.0878,0.00344,1,0.0732,0.161,0.0063,25.4,0.914,0.967,0.885,22,21.3,21.3,511
2000-09-12,1999,12,50,256,166.32,0.81,5,Dry,30,6,4,2,30,72,0.43,94.32,0.57,94.32,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0829,0.00377,0.000148,0.0867,0.0034,1,0.0698,0.157,0.00613,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
2000-09-13,1999,12,50,257,164.95,0.81,5,Dry,30,6,4,2,30,72,0.44,92.95,0.56,92.95,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0825,0.00365,0.000143,0.0861,0.00337,1,0.068,0.154,0.00604,25.4,0.919,0.966,0.887,21.3,20.5,20.5,493
2000-09-14,1999,12,50,258,163.04,0.82,5,Dry,30,6,4,2,30,72,0.44,91.04,0.56,91.04,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0818,0.00349,0.000137,0.0853,0.00334,1,0.0654,0.151,0.0059,25.4,0.921,0.965,0.889,20.9,20.1,20.1,483
2000-09-15,1999,12,51,259,161.12,0.82,5,Dry,30,6,4,2,30,72,0.45,89.12,0.55,89.12,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0811,0.00333,0.00013,0.0844,0.00331,1,0.0628,0.147,0.00577,25.4,0.923,0.964,0.89,20.5,19.7,19.7,474
2000-09-16,1999,12,51,260,159.21,0.83,5,Dry,30,6,4,2,30,72,0.45,87.21,0.55,87.21,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0804,0.00316,0.000124,0.0836,0.00328,1,0.0602,0.144,0.00564,25.4,0.925,0.963,0.891,20.1,19.3,19.3,464
2000-09-17,1999,12,51,261,158.39,0.83,5,Dry,30,6,4,2,30,72,0.46,86.39,0.55,86.39,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0801,0.00309,0.000121,0.0832,0.00326,1,0.0591,0.142,0.00558,25.4,0.926,0.963,0.892,19.9,19.2,19.2,460
2000-09-18,1999,12,51,262,157.57,0.84,5,Dry,30,6,4,2,30,72,0.46,85.57,0.54,85.57,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0798,0.00302,0.000118,0.0829,0.00325,1,0.058,0.141,0.00552,25.4,0.927,0.962,0.893,19.7,19,19,456
2000-09-19,1999,12,51,263,156.2,0.84,5,Dry,30,6,4,2,30,72,0.46,84.2,0.54,84.2,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0794,0.00291,0.000114,0.0823,0.00322,1,0.0562,0.138,0.00543,25.4,0.929,0.962,0.893,19.5,18.7,18.7,449
2000-09-20,1999,12,51,264,154.83,0.85,5,Dry,30,6,4,2,30,72,0.47,82.83,0.54,82.83,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0789,0.00279,0.000109,0.0817,0.0032,1,0.0543,0.136,0.00533,25.4,0.93,0.961,0.894,19.2,18.4,18.4,442
2000-09-21,1999,12,51,265,153.47,0.85,5,Dry,30,6,4,2,30,72,0.47,81.47,0.53,81.47,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0784,0.00267,0.000105,0.0811,0.00318,1,0.0525,0.134,0.00524,25.4,0.932,0.961,0.895,18.9,18.2,18.2,436
2000-09-22,1999,12,52,266,151.55,0.86,5,Dry,30,6,4,2,30,72,0.47,79.55,0.53,79.55,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0777,0.00251,0.0000985,0.0802,0.00315,1,0.0499,0.13,0.0051,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
2000-09-23,1999,12,52,267,149.64,0.86,5,Dry,30,6,4,2,30,72,0.48,77.64,0.52,77.64,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0771,0.00235,0.0000921,0.0794,0.00311,1,0.0473,0.127,0.00497,25.4,0.936,0.96,0.899,18.1,17.4,17.4,417
2000-09-24,1999,12,52,268,147.72,0.87,5,Dry,30,6,4,2,30,72,0.49,75.72,0.51,75.72,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0764,0.00219,0.0000857,0.0786,0.00308,1,0.0447,0.123,0.00483,25.4,0.939,0.96,0.901,17.7,17,17,408
2000-09-25,1999,12,52,269,146.36,0.87,5,Dry,30,6,4,2,30,72,0.49,74.36,0.51,74.36,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0759,0.00207,0.0000812,0.078,0.00306,1,0.0429,0.121,0.00474,25.4,0.937,0.96,0.899,17.3,16.6,16.6,399
2000-09-26,1999,12,52,270,144.99,0.88,5,Dry,30,6,4,2,30,72,0.5,72.99,0.5,72.99,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0754,0.00195,0.0000766,0.0774,0.00303,1,0.041,0.118,0.00464,25.4,0.929,0.96,0.892,16.9,16.2,16.2,389
2000-09-27,1999,12,52,271,143.62,0.88,5,Dry,30,6,4,2,30,72,0.5,71.62,0.5,71.62,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0749,0.00184,0.0000721,0.0768,0.00301,1,0.0392,0.116,0.00455,25.4,0.922,0.96,0.885,16.4,15.8,15.8,379
2000-09-28,1999,12,52,272,142.25,0.88,5,Dry,30,6,4,2,30,72,0.51,70.25,0.49,70.25,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0744,0.00172,0.0000675,0.0762,0.00299,1,0.0373,0.114,0.00445,25.4,0.914,0.96,0.878,16,15.4,15.4,368
2000-09-29,1999,12,53,273,140.89,0.89,5,Dry,30,6,4,2,30,72,0.51,68.89,0.49,68.89,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.074,0.00161,0.000063,0.0756,0.00296,1,0.0355,0.111,0.00436,25.4,0.907,0.96,0.871,15.6,14.9,14.9,358
2000-09-30,1999,12,53,274,139.52,0.89,5,Dry,30,6,4,2,30,72,0.52,67.52,0.48,67.52,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0735,0.00149,0.0000584,0.075,0.00294,1,0.0337,0.109,0.00426,25.4,0.899,0.96,0.863,15.1,14.5,14.5,348
2000-10-01,2000,1,1,275,138.15,0.89,5,Dry,24,4,2,2,20,52,0.38,86.15,0.62,86.15,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0765,0.00307,0.000121,0.0796,0.00312,1,0.0588,0.138,0.00543,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
2000-10-02,2000,1,1,276,137.88,0.89,5,Dry,24,4,2,2,20,52,0.38,85.88,0.62,85.88,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0764,0.00305,0.00012,0.0795,0.00312,1,0.0584,0.138,0.00541,25.4,0.926,0.963,0.891,19.8,19,19,457
2000-10-03,2000,1,1,277,137.06,0.89,5,Dry,24,4,2,2,20,52,0.38,85.06,0.62,85.06,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0761,0.00298,0.000117,0.0791,0.0031,1,0.0573,0.136,0.00535,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
2000-10-04,2000,1,1,278,136.24,0.9,5,Dry,24,4,2,2,20,52,0.38,84.24,0.62,84.24,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0759,0.00291,0.000114,0.0788,0.00309,1,0.0562,0.135,0.00529,25.4,0.928,0.962,0.893,19.4,18.7,18.7,449
2000-10-05,2000,1,1,279,135.42,0.9,5,Dry,24,4,2,2,20,52,0.38,83.42,0.62,83.42,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0756,0.00284,0.000111,0.0784,0.00307,1,0.0551,0.134,0.00524,25.4,0.929,0.961,0.893,19.3,18.5,18.5,445
2000-10-06,2000,1,1,280,134.6,0.9,5,Dry,24,4,2,2,20,52,0.39,82.6,0.61,82.6,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0753,0.00277,0.000109,0.078,0.00306,1,0.054,0.132,0.00518,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
2000-10-07,2000,1,1,281,133.78,0.9,5,Dry,24,4,2,2,20,52,0.39,81.78,0.61,81.78,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.075,0.0027,0.000106,0.0777,0.00305,1,0.0529,0.131,0.00512,25.4,0.931,0.961,0.895,18.9,18.2,18.2,437
2000-10-08,2000,1,2,282,133.5,0.9,5,Dry,24,4,2,2,20,52,0.39,81.5,0.61,81.5,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0749,0.00268,0.000105,0.0776,0.00304,1,0.0525,0.13,0.0051,25.4,0.932,0.961,0.895,18.9,18.1,18.1,436
2000-10-09,2000,1,2,283,133.23,0.9,5,Dry,24,4,2,2,20,52,0.39,81.23,0.61,81.23,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0748,0.00265,0.000104,0.0774,0.00304,1,0.0522,0.13,0.00508,25.4,0.932,0.961,0.895,18.8,18.1,18.1,434
2000-10-10,2000,1,2,284,132.41,0.9,5,Dry,24,4,2,2,20,52,0.39,80.41,0.61,80.41,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0745,0.00258,0.000101,0.0771,0.00302,1,0.0511,0.128,0.00502,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
2000-10-11,2000,1,2,285,132.14,0.91,5,Dry,24,4,2,2,20,52,0.39,80.14,0.61,80.14,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0744,0.00256,0.0001,0.077,0.00302,1,0.0507,0.128,0.00501,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
2000-10-12,2000,1,2,286,131.86,0.91,5,Dry,24,4,2,2,20,52,0.39,79.86,0.61,79.86,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0743,0.00254,0.0000995,0.0768,0.00301,1,0.0503,0.127,0.00499,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
2000-10-13,2000,1,2,287,131.59,0.91,5,Dry,24,4,2,2,20,52,0.4,79.59,0.6,79.59,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0742,0.00252,0.0000986,0.0767,0.00301,1,0.0499,0.127,0.00497,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
2000-10-14,2000,1,2,288,130.77,0.91,5,Dry,24,4,2,2,20,52,0.4,78.77,0.6,78.77,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0739,0.00245,0.0000959,0.0764,0.00299,1,0.0488,0.125,0.00491,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2000-10-15,2000,1,3,289,129.95,0.91,5,Dry,24,4,2,2,20,52,0.4,77.95,0.6,77.95,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0736,0.00238,0.0000932,0.076,0.00298,1,0.0477,0.124,0.00485,25.4,0.936,0.96,0.899,18.2,17.4,17.4,419
2000-10-16,2000,1,3,290,129.13,0.91,5,Dry,24,4,2,2,20,52,0.4,77.13,0.6,77.13,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0733,0.00231,0.0000904,0.0756,0.00297,1,0.0466,0.122,0.00479,25.4,0.937,0.96,0.9,18,17.3,17.3,415
2000-10-17,2000,1,3,291,128.31,0.91,5,Dry,24,4,2,2,20,52,0.41,76.31,0.59,76.31,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0731,0.00224,0.0000877,0.0753,0.00295,1,0.0455,0.121,0.00474,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
2000-10-18,2000,1,3,292,127.49,0.91,5,Dry,24,4,2,2,20,52,0.41,75.49,0.59,75.49,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0728,0.00217,0.000085,0.0749,0.00294,1,0.0444,0.119,0.00468,25.4,0.94,0.96,0.902,17.7,17,17,407
2000-10-19,2000,1,3,293,126.67,0.92,5,Dry,24,4,2,2,20,52,0.41,74.67,0.59,74.67,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0725,0.0021,0.0000822,0.0746,0.00292,1,0.0433,0.118,0.00462,25.4,0.939,0.96,0.901,17.4,16.8,16.8,402
2000-10-20,2000,1,3,294,125.85,0.92,5,Dry,24,4,2,2,20,52,0.41,73.85,0.59,73.85,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0722,0.00203,0.0000795,0.0742,0.00291,1,0.0422,0.116,0.00457,25.4,0.934,0.96,0.897,17.2,16.5,16.5,396
2000-10-21,2000,1,3,295,125.03,0.92,5,Dry,24,4,2,2,20,52,0.42,73.03,0.58,73.03,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0719,0.00196,0.0000768,0.0739,0.0029,1,0.0411,0.115,0.00451,25.4,0.93,0.96,0.893,16.9,16.2,16.2,390
2000-10-22,2000,1,4,296,124.21,0.92,5,Dry,24,4,2,2,20,52,0.42,72.21,0.58,72.21,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0716,0.00189,0.000074,0.0735,0.00288,1,0.04,0.113,0.00445,25.4,0.925,0.96,0.888,16.6,16,16,383
2000-10-23,2000,1,4,297,123.39,0.92,5,Dry,24,4,2,2,20,52,0.42,71.39,0.58,71.39,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0713,0.00182,0.0000713,0.0731,0.00287,1,0.0389,0.112,0.00439,25.4,0.921,0.96,0.884,16.4,15.7,15.7,377
2000-10-24,2000,1,4,298,122.57,0.93,5,Dry,24,4,2,2,20,52,0.42,70.57,0.58,70.57,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.071,0.00175,0.0000686,0.0728,0.00285,1,0.0378,0.111,0.00434,25.4,0.916,0.96,0.88,16.1,15.5,15.5,371
2000-10-25,2000,1,4,299,122.84,0.93,5,Dry,24,4,2,2,20,52,0.42,70.84,0.58,70.84,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0711,0.00177,0.0000695,0.0729,0.00286,1,0.0381,0.111,0.00435,25.4,0.918,0.96,0.881,16.2,15.5,15.5,373
2000-10-26,2000,1,4,300,123.11,0.92,5,Dry,24,4,2,2,20,52,0.42,71.11,0.58,71.11,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0712,0.00179,0.0000704,0.073,0.00286,1,0.0385,0.112,0.00437,25.4,0.919,0.96,0.883,16.3,15.6,15.6,375
2000-10-27,2000,1,4,301,123.93,0.92,5,Dry,24,4,2,2,20,52,0.42,71.93,0.58,71.93,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0715,0.00186,0.0000731,0.0734,0.00288,1,0.0396,0.113,0.00443,25.4,0.924,0.96,0.887,16.5,15.9,15.9,381
2000-10-28,2000,1,4,302,124.21,0.92,5,Dry,24,4,2,2,20,52,0.42,72.21,0.58,72.21,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0716,0.00189,0.000074,0.0735,0.00288,1,0.04,0.113,0.00445,25.4,0.925,0.96,0.888,16.6,16,16,383
2000-10-29,2000,1,5,303,125.03,0.92,5,Dry,24,4,2,2,20,52,0.42,73.03,0.58,73.03,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0719,0.00196,0.0000768,0.0739,0.0029,1,0.0411,0.115,0.00451,25.4,0.93,0.96,0.893,16.9,16.2,16.2,390
2000-10-30,2000,1,5,304,124.75,0.92,5,Dry,24,4,2,2,20,52,0.42,72.75,0.58,72.75,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0718,0.00193,0.0000758,0.0737,0.00289,1,0.0407,0.114,0.00449,25.4,0.928,0.96,0.891,16.8,16.1,16.1,387
2000-10-31,2000,1,5,305,124.48,0.92,5,Dry,24,4,2,2,20,52,0.42,72.48,0.58,72.48,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0717,0.00191,0.0000749,0.0736,0.00289,1,0.0403,0.114,0.00447,25.4,0.927,0.96,0.89,16.7,16.1,16.1,385
2000-11-01,2000,2,5,306,124.75,0.92,5,Dry,23,4,2,2,19,50,0.4,74.75,0.6,74.75,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0721,0.0021,0.0000825,0.0743,0.00291,1,0.0434,0.118,0.00461,25.4,0.939,0.96,0.902,17.5,16.8,16.8,403
2000-11-02,2000,2,5,307,127.22,0.92,5,Dry,23,4,2,2,19,50,0.39,77.22,0.61,77.22,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.073,0.00231,0.0000907,0.0753,0.00295,1,0.0467,0.122,0.00479,25.4,0.937,0.96,0.9,18,17.3,17.3,415
2000-11-03,2000,2,5,308,130.22,0.91,5,Dry,23,4,2,2,19,50,0.38,80.22,0.62,80.22,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0741,0.00257,0.000101,0.0766,0.00301,1,0.0508,0.127,0.005,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
2000-11-04,2000,2,5,309,130.5,0.91,5,Dry,23,4,2,2,19,50,0.38,80.5,0.62,80.5,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0742,0.00259,0.000102,0.0768,0.00301,1,0.0512,0.128,0.00502,25.4,0.933,0.96,0.896,18.7,17.9,17.9,431
2000-11-05,2000,2,6,310,131.32,0.91,5,Dry,23,4,2,2,19,50,0.38,81.32,0.62,81.32,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0745,0.00266,0.000104,0.0771,0.00302,1,0.0523,0.129,0.00507,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
2000-11-06,2000,2,6,311,132.14,0.91,5,Dry,23,4,2,2,19,50,0.38,82.14,0.62,82.14,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0748,0.00273,0.000107,0.0775,0.00304,1,0.0534,0.131,0.00513,25.4,0.931,0.961,0.894,19,18.3,18.3,439
2000-11-07,2000,2,6,312,134.05,0.9,5,Dry,23,4,2,2,19,50,0.37,84.05,0.63,84.05,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0754,0.00289,0.000114,0.0783,0.00307,1,0.056,0.134,0.00527,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
2000-11-08,2000,2,6,313,137.06,0.89,5,Dry,23,4,2,2,19,50,0.36,87.06,0.64,87.06,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0765,0.00315,0.000124,0.0796,0.00312,1,0.06,0.14,0.00548,25.4,0.925,0.963,0.891,20,19.3,19.3,463
2000-11-09,2000,2,6,314,140.07,0.89,5,Dry,23,4,2,2,19,50,0.36,90.07,0.64,90.07,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0776,0.00341,0.000134,0.081,0.00317,1,0.0641,0.145,0.00569,25.4,0.921,0.964,0.888,20.6,19.9,19.9,478
2000-11-10,2000,2,6,315,140.34,0.89,5,Dry,23,4,2,2,19,50,0.36,90.34,0.64,90.34,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0777,0.00343,0.000134,0.0811,0.00318,1,0.0645,0.146,0.00571,25.4,0.921,0.964,0.888,20.7,20,20,479
2000-11-11,2000,2,6,316,139.52,0.89,5,Dry,23,4,2,2,19,50,0.36,89.52,0.64,89.52,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0774,0.00336,0.000132,0.0807,0.00317,1,0.0634,0.144,0.00565,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
2000-11-12,2000,2,7,317,140.89,0.89,5,Dry,23,4,2,2,19,50,0.35,90.89,0.65,90.89,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0778,0.00348,0.000136,0.0813,0.00319,1,0.0652,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
2000-11-13,2000,2,7,318,142.8,0.88,5,Dry,23,4,2,2,19,50,0.35,92.8,0.65,92.8,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0785,0.00364,0.000143,0.0822,0.00322,1,0.0678,0.15,0.00588,25.4,0.918,0.966,0.887,21.2,20.5,20.5,491
2000-11-14,2000,2,7,319,143.62,0.88,5,Dry,23,4,2,2,19,50,0.35,93.62,0.65,93.62,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0788,0.00371,0.000145,0.0825,0.00324,1,0.0689,0.151,0.00594,25.3,0.917,0.966,0.886,21.3,20.6,20.6,495
2000-11-15,2000,2,7,320,143.35,0.88,5,Dry,23,4,2,2,19,50,0.35,93.35,0.65,93.35,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0787,0.00368,0.000144,0.0824,0.00323,1,0.0685,0.151,0.00592,25.3,0.918,0.966,0.886,21.3,20.6,20.6,494
2000-11-16,2000,2,7,321,141.98,0.88,5,Dry,23,4,2,2,19,50,0.35,91.98,0.65,91.98,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0782,0.00357,0.00014,0.0818,0.00321,1,0.0667,0.148,0.00582,25.4,0.919,0.965,0.887,21,20.3,20.3,487
2000-11-17,2000,2,7,322,141.71,0.88,5,Dry,23,4,2,2,19,50,0.35,91.71,0.65,91.71,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0781,0.00355,0.000139,0.0817,0.0032,1,0.0663,0.148,0.0058,25.4,0.919,0.965,0.887,21,20.2,20.2,486
2000-11-18,2000,2,7,323,140.89,0.89,5,Dry,23,4,2,2,19,50,0.35,90.89,0.65,90.89,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0778,0.00348,0.000136,0.0813,0.00319,1,0.0652,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
2000-11-19,2000,2,8,324,138.97,0.89,5,Dry,23,4,2,2,19,50,0.36,88.97,0.64,88.97,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0772,0.00331,0.00013,0.0805,0.00316,1,0.0626,0.143,0.00561,25.4,0.922,0.964,0.889,20.4,19.7,19.7,472
2000-11-20,2000,2,8,325,137.61,0.89,5,Dry,23,4,2,2,19,50,0.36,87.61,0.64,87.61,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0767,0.0032,0.000125,0.0799,0.00313,1,0.0608,0.141,0.00552,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
2000-11-21,2000,2,8,326,136.24,0.9,5,Dry,23,4,2,2,19,50,0.37,86.24,0.63,86.24,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0762,0.00308,0.000121,0.0793,0.00311,1,0.0589,0.138,0.00542,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
2000-11-22,2000,2,8,327,135.97,0.9,5,Dry,23,4,2,2,19,50,0.37,85.97,0.63,85.97,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0761,0.00306,0.00012,0.0792,0.0031,1,0.0586,0.138,0.0054,25.4,0.926,0.963,0.891,19.8,19.1,19.1,457
2000-11-23,2000,2,8,328,136.24,0.9,5,Dry,23,4,2,2,19,50,0.37,86.24,0.63,86.24,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0762,0.00308,0.000121,0.0793,0.00311,1,0.0589,0.138,0.00542,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
2000-11-24,2000,2,8,329,136.51,0.9,5,Dry,23,4,2,2,19,50,0.37,86.51,0.63,86.51,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0763,0.0031,0.000122,0.0794,0.00311,1,0.0593,0.139,0.00544,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
