date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-11-25,2000,2,8,330,135.69,0.9,5,Dry,23,4,2,2,19,50,0.37,85.69,0.63,85.69,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.076,0.00303,0.000119,0.079,0.0031,1,0.0582,0.137,0.00538,25.4,0.926,0.962,0.892,19.7,19,19,456
2000-11-26,2000,2,9,331,138.15,0.89,5,Dry,23,4,2,2,19,50,0.36,88.15,0.64,88.15,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0769,0.00324,0.000127,0.0801,0.00314,1,0.0615,0.142,0.00555,25.4,0.923,0.964,0.89,20.2,19.5,19.5,468
2000-11-27,2000,2,9,332,144.44,0.88,5,Dry,23,4,2,2,19,50,0.35,94.44,0.65,94.44,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0791,0.00378,0.000148,0.0829,0.00325,1,0.07,0.153,0.00599,25.3,0.916,0.966,0.886,21.5,20.8,20.8,499
2000-11-28,2000,2,9,333,147.45,0.87,5,Dry,23,4,2,2,19,50,0.34,97.45,0.66,97.45,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0802,0.00403,0.000158,0.0842,0.0033,1,0.0741,0.158,0.00621,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
2000-11-29,2000,2,9,334,150.46,0.86,5,Dry,23,4,2,2,19,50,0.33,100.5,0.67,100.5,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0812,0.00429,0.000168,0.0855,0.00335,1,0.0781,0.164,0.00642,25.3,0.911,0.969,0.883,22.7,22,22,529
2000-11-30,2000,2,9,335,155.11,0.84,5,Dry,23,4,2,2,19,50,0.32,105.1,0.68,105.1,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0829,0.00468,0.000184,0.0875,0.00343,1,0.0844,0.172,0.00674,25.3,0.915,0.97,0.887,23.9,23.2,23.2,556
2000-12-01,2000,3,9,336,160.3,0.83,5,Dry,26,4,3,2,24,59,0.37,101.3,0.63,101.3,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0829,0.00436,0.000171,0.0873,0.00342,1,0.0793,0.167,0.00653,25.4,0.912,0.969,0.884,23,22.3,22.3,534
2000-12-02,2000,3,9,337,162.76,0.82,5,Dry,26,4,3,2,24,59,0.36,103.8,0.64,103.8,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0838,0.00457,0.000179,0.0884,0.00346,1,0.0826,0.171,0.0067,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2000-12-03,2000,3,10,338,164.13,0.81,5,Dry,26,4,3,2,24,59,0.36,105.1,0.64,105.1,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0843,0.00469,0.000184,0.089,0.00349,1,0.0844,0.173,0.00679,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
2000-12-04,2000,3,10,339,167.14,0.8,5,Dry,26,4,3,2,24,59,0.35,108.1,0.65,108.1,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0853,0.00494,0.000194,0.0903,0.00354,1,0.0885,0.179,0.007,25.4,0.917,0.97,0.889,24.6,23.9,23.9,574
2000-12-05,2000,3,10,340,169.05,0.8,5,Dry,26,4,3,2,24,59,0.35,110,0.65,110,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.086,0.0051,0.0002,0.0911,0.00357,1,0.0911,0.182,0.00713,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2000-12-06,2000,3,10,341,168.23,0.8,5,Dry,26,4,3,2,24,59,0.35,109.2,0.65,109.2,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0857,0.00503,0.000197,0.0908,0.00355,1,0.09,0.181,0.00708,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2000-12-07,2000,3,10,342,170.15,0.79,5,Dry,26,4,3,2,24,59,0.35,111.2,0.65,111.2,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0864,0.0052,0.000204,0.0916,0.00359,1,0.0926,0.184,0.00721,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
2000-12-08,2000,3,10,343,173.7,0.78,5,Dry,26,4,3,2,24,59,0.34,114.7,0.66,114.7,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0877,0.0055,0.000215,0.0932,0.00365,1,0.0973,0.191,0.00746,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
2000-12-09,2000,3,10,344,177.8,0.77,5,Dry,26,4,3,2,24,59,0.33,118.8,0.67,118.8,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0891,0.00585,0.000229,0.095,0.00372,1,0.103,0.198,0.00774,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2000-12-10,2000,3,11,345,181.36,0.76,5,Dry,26,4,3,2,24,59,0.33,122.4,0.68,122.4,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0904,0.00615,0.000241,0.0965,0.00378,1,0.108,0.204,0.00799,25.4,0.927,0.97,0.899,28.2,27.4,27.4,656
2000-12-11,2000,3,11,346,182.72,0.75,5,Dry,26,4,3,2,24,59,0.32,123.7,0.68,123.7,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0908,0.00627,0.000245,0.0971,0.0038,1,0.11,0.207,0.00808,25.4,0.928,0.97,0.9,28.5,27.7,27.7,664
2000-12-12,2000,3,11,347,180.81,0.76,5,Dry,26,4,3,2,24,59,0.33,121.8,0.67,121.8,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0902,0.0061,0.000239,0.0963,0.00377,1,0.107,0.203,0.00795,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
2000-12-13,2000,3,11,348,179.99,0.76,5,Dry,26,4,3,2,24,59,0.33,121,0.67,121,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00603,0.000236,0.0959,0.00375,1,0.106,0.202,0.00789,25.4,0.926,0.97,0.898,27.9,27,27,648
2000-12-14,2000,3,11,349,181.9,0.75,5,Dry,26,4,3,2,24,59,0.32,122.9,0.68,122.9,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0906,0.0062,0.000242,0.0967,0.00378,1,0.108,0.205,0.00803,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2000-12-15,2000,3,11,350,181.08,0.76,5,Dry,26,4,3,2,24,59,0.33,122.1,0.67,122.1,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0903,0.00613,0.00024,0.0964,0.00377,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
2000-12-16,2000,3,11,351,183,0.75,5,Dry,26,4,3,2,24,59,0.32,124,0.68,124,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0909,0.00629,0.000246,0.0972,0.0038,1,0.11,0.207,0.0081,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
2000-12-17,2000,3,12,352,188.19,0.73,5,Dry,26,4,3,2,24,59,0.31,129.2,0.69,129.2,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0928,0.00673,0.000263,0.0995,0.00389,1,0.117,0.216,0.00846,25.4,0.93,0.97,0.902,29.9,29,29,696
2000-12-18,2000,3,12,353,192.84,0.72,5,Dry,26,4,3,2,24,59,0.31,133.8,0.69,133.8,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00713,0.000279,0.102,0.00397,1,0.123,0.225,0.00878,25.4,0.932,0.97,0.904,31,30.1,30.1,722
2000-12-19,2000,3,12,354,197.49,0.7,5,Dry,26,4,3,2,24,59,0.3,138.5,0.7,138.5,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0961,0.00752,0.000294,0.104,0.00405,1,0.129,0.233,0.0091,25.4,0.934,0.97,0.906,32.2,31.2,31.2,749
2000-12-20,2000,3,12,355,202.14,0.69,5,Dry,26,4,3,2,24,59,0.29,143.1,0.71,143.1,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0977,0.00792,0.000309,0.106,0.00413,1,0.136,0.241,0.00943,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2000-12-21,2000,3,12,356,206.24,0.68,5,Dry,26,4,3,2,24,59,0.29,147.2,0.71,147.2,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0991,0.00827,0.000323,0.107,0.0042,1,0.141,0.249,0.00973,25.3,0.937,0.97,0.909,34.3,33.2,33.2,798
2000-12-22,2000,3,12,357,209.79,0.66,5,Dry,26,4,3,2,24,59,0.28,150.8,0.72,150.8,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00857,0.000335,0.109,0.00427,1,0.146,0.255,0.00999,25.3,0.939,0.97,0.911,35.1,34.1,34.1,817
2000-12-23,2000,3,12,358,214.99,0.65,5,Dry,26,4,3,2,24,59,0.27,156,0.73,156,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00901,0.000353,0.111,0.00436,1,0.153,0.264,0.0104,25.2,0.94,0.97,0.912,36.3,35.2,35.2,846
2000-12-24,2000,3,13,359,220.18,0.64,5,Dry,26,4,3,2,24,59,0.27,161.2,0.73,161.2,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00945,0.000371,0.114,0.00446,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.5,36.4,36.4,875
2000-12-25,2000,3,13,360,225.38,0.63,5,Dry,26,4,3,2,24,59,0.26,166.4,0.74,166.4,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00989,0.000389,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.7,37.7,905
2000-12-26,2000,3,13,361,230.58,0.61,5,Dry,26,4,3,2,24,59,0.26,171.6,0.74,171.6,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000407,0.118,0.00465,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39,39,936
2000-12-27,2000,3,13,362,236.32,0.6,5,Dry,26,4,3,2,24,59,0.25,177.3,0.75,177.3,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.121,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,971
2000-12-28,2000,3,13,363,243.15,0.59,5,Dry,26,4,3,2,24,59,0.24,184.2,0.76,184.2,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.00045,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
2000-12-29,2000,3,13,364,252.72,0.57,5,Dry,26,4,3,2,24,59,0.23,193.7,0.77,193.7,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000483,0.128,0.00505,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
2000-12-30,2000,3,13,365,260.11,0.56,5,Dry,26,4,3,2,24,59,0.23,201.1,0.77,201.1,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000508,0.131,0.00519,1,0.214,0.345,0.0137,24.9,0.955,0.98,0.936,46.9,46,46,1100
2000-12-31,2000,3,14,366,268.58,0.54,5,Dry,26,4,3,2,24,59,0.22,209.6,0.78,209.6,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000538,0.135,0.00534,1,0.225,0.36,0.0143,24.9,0.956,0.98,0.937,48.9,47.9,47.9,1150
2001-01-01,2000,4,14,1,279.79,0.53,5,Dry,29,5,4,2,33,73,0.26,206.8,0.74,206.8,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.000529,0.135,0.00537,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.1,47.2,47.2,1130
2001-01-02,2000,4,14,2,289.91,0.51,5,Dry,29,5,4,2,33,73,0.25,216.9,0.75,216.9,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.125,0.0142,0.000564,0.14,0.00556,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2001-01-03,2000,4,14,3,297.84,0.5,5,Dry,29,5,4,2,33,73,0.24,224.8,0.76,224.8,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000592,0.143,0.0057,1,0.246,0.389,0.0155,24.7,0.959,0.98,0.94,52.3,48.2,48.2,1160
2001-01-04,2000,4,14,4,309.6,0.49,5,Dry,29,5,4,2,33,73,0.24,236.6,0.76,236.6,0,0,0,0,-2,2,29,5,4,0,35,275,990,964.9,25.1,0.132,0.0159,0.000633,0.148,0.00592,2,0.102,0.251,0.01,24.8,0.925,0.97,0.897,26.6,25.8,51.6,1240
2001-01-05,2000,4,14,5,324.09,0.47,5,Dry,29,5,4,2,33,73,0.23,251.1,0.78,251.1,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0175,0.000701,0.155,0.00621,2,0.112,0.267,0.0107,24.7,0.93,0.97,0.902,28.3,27.4,54.9,1320
2001-01-06,2000,4,14,6,338.58,0.45,5,Dry,29,5,4,2,33,73,0.22,265.6,0.78,265.6,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0244,0.000978,0.167,0.00671,2,0.122,0.289,0.0116,24.6,0.933,0.97,0.905,29.9,29,58,1390
2001-01-07,2000,4,15,7,354.72,0.44,5,Dry,29,5,4,2,33,73,0.21,281.7,0.79,281.7,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.148,0.032,0.00129,0.18,0.00726,2,0.133,0.313,0.0126,24.5,0.936,0.97,0.908,31.7,30.8,61.5,1480
2001-01-08,2000,4,15,8,368.11,0.42,5,Dry,29,5,4,2,33,73,0.2,295.1,0.8,295.1,0,0,0,0,-2,2,29,5,4,0,35,333,990,965.2,24.8,0.153,0.0383,0.00155,0.191,0.00773,2,0.142,0.333,0.0135,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1550
2001-01-09,2000,4,15,9,378.23,0.41,5,Dry,29,5,4,2,33,73,0.19,305.2,0.81,305.2,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.157,0.0431,0.00174,0.2,0.00808,2,0.149,0.348,0.0141,24.4,0.941,0.97,0.913,34.3,33.3,66.6,1600
2001-01-10,2000,4,15,10,388.9,0.4,5,Dry,29,5,4,2,33,73,0.19,315.9,0.81,315.9,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.16,0.0481,0.00195,0.209,0.00846,2,0.156,0.364,0.0148,24.3,0.943,0.97,0.915,35.5,34.4,68.8,1650
2001-01-11,2000,4,15,11,399.01,0.4,5,Dry,29,5,4,2,33,73,0.18,326,0.82,326,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.0529,0.00215,0.217,0.00881,2,0.163,0.379,0.0154,24.2,0.944,0.97,0.916,36.6,35.5,71,1700
2001-01-12,2000,4,15,12,408.04,0.39,5,Dry,29,5,4,2,33,73,0.18,335,0.82,335,0,0,0,0,-2,2,29,5,4,0,35,373,990,965.4,24.6,0.167,0.0571,0.00233,0.224,0.00913,2,0.169,0.393,0.016,24.2,0.946,0.971,0.918,37.6,36.5,72.9,1750
2001-01-13,2000,4,15,13,416.51,0.38,5,Dry,29,5,4,2,33,73,0.17,343.5,0.82,343.5,0,0,0,0,-2,2,29,5,4,0,35,382,990,965.5,24.5,0.17,0.0611,0.00249,0.231,0.00943,2,0.174,0.406,0.0165,24.1,0.947,0.973,0.921,38.5,37.4,74.9,1800
2001-01-14,2000,4,16,14,423.35,0.38,5,Dry,29,5,4,2,33,73,0.17,350.4,0.83,350.4,0,0,0,0,-2,2,29,5,4,0,35,388,990,965.5,24.5,0.173,0.0644,0.00263,0.237,0.00967,2,0.179,0.416,0.017,24.1,0.948,0.974,0.924,39.2,38.2,76.4,1830
2001-01-15,2000,4,16,15,430.73,0.37,5,Dry,29,5,4,2,33,73,0.17,357.7,0.83,357.7,0,0,0,0,-2,2,29,5,4,0,35,396,990,965.5,24.5,0.175,0.0678,0.00277,0.243,0.00994,2,0.184,0.427,0.0175,24,0.949,0.976,0.927,40,39.1,78.1,1880
2001-01-16,2000,4,16,16,439.75,0.36,5,Dry,29,5,4,2,33,73,0.17,366.8,0.83,366.8,0,0,0,0,-2,2,29,5,4,0,35,405,990,965.6,24.4,0.178,0.0721,0.00295,0.25,0.0103,2,0.19,0.441,0.018,24,0.951,0.978,0.93,41,40.1,80.2,1920
2001-01-17,2000,4,16,17,452.61,0.35,5,Dry,29,5,4,2,33,73,0.16,379.6,0.84,379.6,0,0,0,0,-2,2,29,5,4,0,35,418,990,965.6,24.4,0.183,0.0782,0.00321,0.261,0.0107,2,0.199,0.46,0.0189,23.9,0.952,0.98,0.933,42.4,41.5,83.1,1990
2001-01-18,2000,4,16,18,463.82,0.34,5,Dry,29,5,4,2,33,73,0.16,390.8,0.84,390.8,0,0,0,0,-2,2,29,5,4,0,35,429,990,965.7,24.3,0.187,0.0835,0.00343,0.27,0.0111,2,0.206,0.477,0.0196,23.8,0.954,0.98,0.935,43.6,42.7,85.4,2050
2001-01-19,2000,4,16,19,475.58,0.33,5,Dry,29,5,4,2,33,73,0.15,402.6,0.85,402.6,0,0,0,0,-2,2,29,5,4,0,35,441,990,965.7,24.3,0.191,0.089,0.00367,0.28,0.0115,2,0.214,0.494,0.0204,23.8,0.955,0.98,0.936,44.8,43.9,87.8,2110
2001-01-20,2000,4,16,20,485.69,0.33,5,Dry,29,5,4,2,33,73,0.15,412.7,0.85,412.7,0,0,0,0,-2,2,29,5,4,0,35,451,990,965.8,24.2,0.195,0.0938,0.00387,0.288,0.0119,2,0.221,0.509,0.021,23.7,0.956,0.98,0.937,45.9,44.9,89.9,2160
2001-01-21,2000,4,17,21,494.72,0.32,5,Dry,29,5,4,2,33,73,0.15,421.7,0.85,421.7,0,0,0,0,-2,2,29,5,4,0,35,460,990,965.8,24.2,0.198,0.0981,0.00406,0.296,0.0122,2,0.227,0.523,0.0216,23.7,0.956,0.98,0.937,46.8,45.8,91.7,2200
2001-01-22,2000,4,17,22,505.38,0.32,5,Dry,29,5,4,2,33,73,0.14,432.4,0.86,432.4,0,0,0,0,-2,2,29,5,4,0,35,470,990,965.9,24.1,0.202,0.103,0.00427,0.305,0.0126,2,0.234,0.539,0.0223,23.6,0.957,0.98,0.938,47.9,46.9,93.8,2250
2001-01-23,2000,4,17,23,512.22,0.31,5,Dry,29,5,4,2,33,73,0.14,439.2,0.86,439.2,0,0,0,0,-2,2,29,5,4,0,35,477,990,965.9,24.1,0.204,0.106,0.00441,0.31,0.0129,2,0.239,0.549,0.0228,23.5,0.958,0.98,0.938,48.6,47.6,95.2,2280
2001-01-24,2000,4,17,24,515.77,0.31,5,Dry,29,5,4,2,33,73,0.14,442.8,0.86,442.8,0,0,0,0,-2,2,29,5,4,0,35,481,990,965.9,24.1,0.205,0.108,0.00448,0.313,0.013,2,0.241,0.555,0.023,23.5,0.958,0.98,0.939,48.9,47.9,95.9,2300
2001-01-25,2000,4,17,25,520.42,0.31,5,Dry,29,5,4,2,33,73,0.14,447.4,0.86,447.4,0,0,0,0,-2,2,29,5,4,0,35,485,990,965.9,24.1,0.207,0.11,0.00458,0.317,0.0132,2,0.245,0.562,0.0233,23.5,0.958,0.98,0.939,49.4,48.2,96.4,2310
2001-01-26,2000,4,17,26,527.8,0.3,5,Dry,29,5,4,2,33,73,0.14,454.8,0.86,454.8,0,0,0,0,-2,2,29,5,4,0,35,493,990,966,24,0.209,0.114,0.00473,0.323,0.0134,2,0.249,0.573,0.0238,23.5,0.958,0.98,0.939,50.1,48.2,96.4,2310
2001-01-27,2000,4,17,27,536.28,0.3,5,Dry,29,5,4,2,33,73,0.14,463.3,0.86,463.3,0,0,0,0,-2,2,29,5,4,0,35,501,990,966,24,0.212,0.118,0.00491,0.33,0.0138,2,0.255,0.585,0.0244,23.4,0.957,0.98,0.938,50.9,48.2,96.4,2310
2001-01-28,2000,4,18,28,544.21,0.29,5,Dry,29,5,4,2,33,73,0.13,471.2,0.87,471.2,0,0,0,0,-2,2,29,5,4,0,35,509,990,966,24,0.216,0.121,0.00507,0.337,0.0141,2,0.261,0.598,0.025,23.4,0.956,0.98,0.937,51.6,48.2,96.4,2310
2001-01-29,2000,4,18,29,553.23,0.29,5,Dry,29,5,4,2,33,73,0.13,480.2,0.87,480.2,0,0,0,0,-2,2,29,5,4,0,35,518,990,966.1,23.9,0.221,0.126,0.00526,0.347,0.0145,2,0.267,0.613,0.0257,23.3,0.956,0.98,0.937,52.4,48.2,96.4,2310
2001-01-30,2000,4,18,30,562.25,0.28,5,Dry,29,5,4,2,33,73,0.13,489.3,0.87,489.3,0,0,0,0,-2,2,29,5,4,0,35,527,990,966.1,23.9,0.226,0.13,0.00544,0.356,0.0149,3,0.163,0.519,0.0217,23.4,0.945,0.97,0.917,35.3,34.2,103,2470
2001-01-31,2000,4,18,31,570.18,0.27,5,Dry,29,5,4,2,33,73,0.13,497.2,0.87,497.2,0,0,0,0,-2,2,29,5,4,0,35,535,990,966.2,23.8,0.231,0.134,0.00561,0.364,0.0153,3,0.166,0.531,0.0223,23.3,0.946,0.97,0.917,35.8,34.8,104,2500
2001-02-01,2000,5,18,32,578.66,0.27,5,Dry,31,6,4,3,41,85,0.15,493.7,0.85,493.7,0,0,0,0,-3,3,31,6,4,0,44,535,990,966.2,23.8,0.23,0.132,0.00555,0.362,0.0152,3,0.165,0.527,0.0221,23.3,0.946,0.97,0.917,35.5,34.4,103,2480
2001-02-02,2000,5,18,33,587.14,0.26,5,Dry,31,6,4,3,41,85,0.14,502.1,0.85,502.1,0,0,0,0,-3,3,31,6,4,0,44,543,990,966.2,23.8,0.235,0.136,0.00574,0.372,0.0156,3,0.168,0.54,0.0227,23.2,0.946,0.97,0.918,36.1,35,105,2520
2001-02-03,2000,5,18,34,596.71,0.26,5,Dry,31,6,4,3,41,85,0.14,511.7,0.86,511.7,0,0,0,0,-3,3,31,6,4,0,44,553,990,966.3,23.7,0.241,0.143,0.00602,0.383,0.0162,3,0.173,0.556,0.0235,23.2,0.947,0.97,0.919,36.7,35.6,107,2560
2001-02-04,2000,5,19,35,605.73,0.25,5,Dry,31,6,4,3,41,85,0.14,520.7,0.86,520.7,0,0,0,0,-3,3,31,6,4,0,44,562,990,966.3,23.7,0.246,0.149,0.00629,0.395,0.0167,3,0.177,0.571,0.0241,23.1,0.948,0.97,0.92,37.3,36.2,109,2610
2001-02-05,2000,5,19,36,616.4,0.25,5,Dry,31,6,4,3,41,85,0.14,531.4,0.86,531.4,0,0,0,0,-3,3,31,6,4,0,44,572,990,966.4,23.6,0.252,0.156,0.0066,0.408,0.0173,3,0.182,0.589,0.0249,23,0.949,0.972,0.922,38,36.9,111,2660
2001-02-06,2000,5,19,37,628.15,0.24,5,Dry,31,6,4,3,41,85,0.14,543.1,0.86,543.1,0,0,0,0,-3,3,31,6,4,0,44,584,990,966.4,23.6,0.258,0.164,0.00695,0.422,0.0179,3,0.187,0.609,0.0258,23,0.95,0.973,0.925,38.8,37.7,113,2720
2001-02-07,2000,5,19,38,642.1,0.24,5,Dry,31,6,4,3,41,85,0.13,557.1,0.87,557.1,0,0,0,0,-3,3,31,6,4,0,44,598,990,966.5,23.5,0.266,0.173,0.00736,0.44,0.0187,3,0.193,0.633,0.0269,22.9,0.951,0.975,0.928,39.7,38.7,116,2790
2001-02-08,2000,5,19,39,656.59,0.23,5,Dry,31,6,4,3,41,85,0.13,571.6,0.87,571.6,0,0,0,0,-3,3,31,6,4,0,44,613,990,966.5,23.5,0.275,0.183,0.00779,0.457,0.0195,3,0.2,0.657,0.028,22.8,0.952,0.977,0.931,40.6,39.7,119,2860
2001-02-09,2000,5,19,40,671.08,0.23,5,Dry,31,6,4,3,41,85,0.13,586.1,0.87,586.1,0,0,0,0,-3,3,31,6,4,0,44,627,990,966.6,23.4,0.283,0.193,0.00822,0.475,0.0203,3,0.206,0.682,0.0291,22.7,0.953,0.979,0.934,41.5,40.7,122,2930
2001-02-10,2000,5,19,41,684.48,0.22,5,Dry,31,6,4,3,41,85,0.12,599.5,0.88,599.5,0,0,0,0,-3,3,31,6,4,0,44,640,990,966.6,23.4,0.29,0.201,0.00862,0.492,0.0211,3,0.212,0.704,0.0301,22.7,0.954,0.98,0.935,42.4,41.5,125,2990
2001-02-11,2000,5,20,42,702.8,0.21,4,Mod_Dry,36,6,5,4,54,105,0.15,597.8,0.85,597.8,0,0,0,0,-4,4,36,6,5,0,58,645,990,966.7,23.3,0.293,0.2,0.0086,0.493,0.0212,3,0.212,0.705,0.0303,22.6,0.954,0.98,0.935,42.1,41.3,124,2970
2001-02-12,2000,5,20,43,723.86,0.21,4,Mod_Dry,36,6,5,4,54,105,0.14,618.9,0.85,618.9,0,0,0,0,-4,4,36,6,5,0,58,666,990,966.8,23.2,0.305,0.214,0.00924,0.519,0.0224,3,0.221,0.74,0.0319,22.5,0.955,0.98,0.936,43.4,42.5,128,3060
2001-02-13,2000,5,20,44,746.55,0.2,4,Mod_Dry,36,6,5,4,54,105,0.14,641.5,0.86,641.5,0,0,0,0,-4,4,36,6,5,0,58,689,990,966.9,23.1,0.318,0.23,0.00993,0.547,0.0237,3,0.231,0.779,0.0337,22.3,0.956,0.98,0.937,44.8,43.9,132,3160
2001-02-14,2000,5,20,45,770.34,0.19,4,Mod_Dry,36,6,5,4,54,105,0.14,665.3,0.86,665.3,0,0,0,0,-4,4,36,6,5,0,58,712,990,967,23,0.331,0.245,0.0107,0.577,0.0251,3,0.242,0.819,0.0356,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
2001-02-15,2000,5,20,46,782.54,0.18,4,Mod_Dry,36,6,5,4,54,105,0.13,677.5,0.87,677.5,0,0,0,0,-4,4,36,6,5,0,58,725,990,967,23,0.338,0.254,0.011,0.592,0.0258,3,0.247,0.839,0.0365,22.1,0.957,0.98,0.938,46.9,46,138,3310
2001-02-16,2000,5,20,47,802.31,0.18,4,Mod_Dry,36,6,5,4,54,105,0.13,697.3,0.87,697.3,0,0,0,0,-4,4,36,6,5,0,58,744,990,967.1,22.9,0.35,0.267,0.0117,0.616,0.0269,3,0.256,0.873,0.0381,22,0.957,0.98,0.938,48,47.1,141,3390
2001-02-17,2000,5,20,48,828.77,0.17,4,Mod_Dry,36,6,5,4,54,105,0.13,723.8,0.87,723.8,0,0,0,0,-4,4,36,6,5,0,58,771,990,967.2,22.8,0.365,0.284,0.0125,0.649,0.0285,3,0.268,0.917,0.0403,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
2001-02-18,2000,5,21,49,858,0.16,4,Mod_Dry,36,6,5,4,54,105,0.12,753,0.88,753,0,0,0,0,-4,4,36,6,5,0,58,800,990,967.3,22.7,0.387,0.303,0.0134,0.691,0.0305,3,0.281,0.972,0.0429,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
2001-02-19,2000,5,21,50,893.77,0.15,4,Mod_Dry,36,6,5,4,54,105,0.12,788.8,0.88,788.8,0,0,0,0,-4,4,36,6,5,0,58,836,990,967.5,22.5,0.42,0.321,0.0142,0.741,0.0329,4,0.209,0.95,0.0422,21.6,0.953,0.976,0.93,39.8,38.8,155,3720
2001-02-20,2000,5,21,51,931.87,0.14,4,Mod_Dry,36,6,5,4,54,105,0.11,826.9,0.89,826.9,0,0,0,0,-4,4,36,6,5,0,58,874,990,967.6,22.4,0.455,0.339,0.0152,0.794,0.0355,4,0.222,1.02,0.0454,21.4,0.954,0.979,0.934,41.3,40.4,162,3880
2001-02-21,2000,5,21,52,971.97,0.13,4,Mod_Dry,36,6,5,4,54,105,0.11,867,0.89,867,0,0,0,0,-4,4,36,6,5,0,58,914,990,967.8,22.2,0.492,0.359,0.0161,0.85,0.0383,4,0.235,1.09,0.0489,21.1,0.955,0.98,0.936,42.9,42,168,4030
2001-02-22,2000,5,21,53,1018.9,0.12,4,Mod_Dry,36,6,5,4,54,105,0.1,913.9,0.9,913.9,0,0,0,0,-4,4,36,6,5,0,58,961,990,968,22,0.534,0.381,0.0173,0.916,0.0416,4,0.251,1.17,0.0529,20.9,0.956,0.98,0.937,44.7,43.8,175,4200
2001-02-23,2000,5,21,54,1073,0.11,4,Mod_Dry,36,6,5,4,54,105,0.098,968,0.9,968,0,0,0,0,-4,4,36,6,5,0,58,1010,990,968.1,21.9,0.584,0.408,0.0186,0.992,0.0453,4,0.269,1.26,0.0576,20.6,0.956,0.98,0.937,46.7,45.8,183,4400
2001-02-24,2000,5,21,55,1134.7,0.098,4,Mod_Dry,36,6,5,4,54,105,0.092,1030,0.91,1030,0,0,0,0,-4,4,36,6,5,0,58,1080,990,968.3,21.7,0.664,0.49,0.0226,1.15,0.0532,4,0.286,1.44,0.0664,20.2,0.955,0.98,0.936,48.8,47.8,191,4590
2001-02-25,2000,5,22,56,1204.4,0.088,4,Mod_Dry,36,6,5,4,54,105,0.087,1099,0.91,1099,0,0,0,0,-4,4,36,6,5,0,58,1150,990,968.5,21.5,0.767,0.647,0.0301,1.41,0.0659,4,0.3,1.71,0.0798,19.7,0.954,0.98,0.935,50.8,48.2,193,4630
2001-02-26,2000,5,22,57,1276.7,0.081,4,Mod_Dry,36,6,5,4,54,105,0.082,1172,0.92,1100,72,16,2,2,-2,54,52,8,7,2,108,1170,990,968.8,21.2,0.797,0.648,0.0305,1.44,0.068,4,0.3,1.74,0.0822,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2001-02-27,2000,5,22,58,1357.2,0.074,4,Mod_Dry,36,6,5,4,54,105,0.077,1252,0.92,1100,152,34,5,5,1,107,70,11,10,5,161,1190,990,969,21,0.832,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2001-02-28,2000,5,22,59,1415.4,0.068,4,Mod_Dry,36,6,5,4,54,105,0.074,1310,0.93,1100,210,47,6,6,2,149,83,12,11,6,203,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.8,47.8,191,4590
2001-03-01,2000,6,22,60,1455.9,0.064,3,Normal,49,9,9,9,107,183,0.13,1273,0.87,1100,173,39,5,5,-4,128,88,14,14,5,235,1220,990,969.3,20.7,0.868,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2001-03-02,2000,6,22,61,1490.5,0.06,3,Normal,49,9,9,9,107,183,0.12,1308,0.88,1100,208,47,6,6,-3,152,96,15,15,6,259,1230,990,969.5,20.5,0.883,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2001-03-03,2000,6,22,62,1519.2,0.056,3,Normal,49,9,9,9,107,183,0.12,1336,0.88,1100,236,51,7,7,-2,173,100,16,16,7,280,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2001-03-04,2000,6,23,63,1548,0.052,3,Normal,49,9,9,9,107,183,0.12,1365,0.88,1100,265,51,8,8,-1,199,100,17,17,8,306,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2001-03-05,2000,6,23,64,1577.1,0.049,3,Normal,49,9,9,9,107,183,0.12,1394,0.88,1100,294,51,9,9,0,225,100,18,18,9,332,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2001-03-06,2000,6,23,65,1606.5,0.046,3,Normal,49,9,9,9,107,183,0.11,1423,0.89,1100,323,51,9,10,1,252,100,18,19,10,359,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4420
2001-03-07,2000,6,23,66,1642.6,0.043,3,Normal,49,9,9,9,107,183,0.11,1460,0.89,1100,360,51,9,11,2,287,100,18,20,11,394,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2001-03-08,2000,6,23,67,1679.1,0.04,3,Normal,49,9,9,9,107,183,0.11,1496,0.89,1100,396,51,9,12,3,321,100,18,21,12,428,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2001-03-09,2000,6,23,68,1715.9,0.035,3,Normal,49,9,9,9,107,183,0.11,1533,0.89,1100,433,51,9,13,4,356,100,18,22,13,463,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46,45.1,181,4330
2001-03-10,2000,6,23,69,1753,0.031,3,Normal,49,9,9,9,107,183,0.1,1570,0.9,1100,470,51,9,14,5,391,100,18,23,14,498,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2001-03-11,2000,6,24,70,1783.6,0.029,3,Normal,49,9,9,9,107,183,0.1,1601,0.9,1100,501,51,9,15,6,420,100,18,24,15,527,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2001-03-12,2000,6,24,71,1814.4,0.027,3,Normal,49,9,9,9,107,183,0.1,1631,0.9,1100,531,51,9,16,7,448,100,18,25,16,555,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2001-03-13,2000,6,24,72,1845.4,0.025,3,Normal,49,9,9,9,107,183,0.099,1662,0.9,1100,562,51,9,16,8,478,100,18,25,17,585,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2001-03-14,2000,6,24,73,1883.6,0.023,3,Normal,49,9,9,9,107,183,0.097,1701,0.9,1100,601,51,9,16,9,516,100,18,25,18,623,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2001-03-15,2000,6,24,74,1915,0.021,3,Normal,49,9,9,9,107,183,0.096,1732,0.9,1100,632,51,9,16,10,546,100,18,25,19,653,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2001-03-16,2000,6,24,75,1946.6,0.019,3,Normal,49,9,9,9,107,183,0.094,1764,0.91,1100,664,51,9,16,11,577,100,18,25,20,684,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2001-03-17,2000,6,24,76,1978.4,0.017,3,Normal,49,9,9,9,107,183,0.092,1795,0.91,1100,695,51,9,16,12,607,100,18,25,21,714,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2001-03-18,2000,6,25,77,2003.3,0.016,3,Normal,49,9,9,9,107,183,0.091,1820,0.91,1100,720,51,9,16,13,631,100,18,25,22,738,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2001-03-19,2000,6,25,78,2021.1,0.015,3,Normal,49,9,9,9,107,183,0.09,1838,0.91,1100,738,51,9,16,13,649,100,18,25,22,756,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2001-03-20,2000,6,25,79,2039,0.014,3,Normal,49,9,9,9,107,183,0.09,1856,0.91,1100,756,51,9,16,14,666,100,18,25,23,773,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2001-03-21,2000,6,25,80,2056.9,0.012,3,Normal,49,9,9,9,107,183,0.089,1874,0.91,1100,774,51,9,16,14,684,100,18,25,23,791,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2001-03-22,2000,6,25,81,2074.9,0.011,3,Normal,49,9,9,9,107,183,0.088,1892,0.91,1100,792,51,9,16,15,701,100,18,25,24,808,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2001-03-23,2000,6,25,82,2085.7,0.011,3,Normal,49,9,9,9,107,183,0.088,1903,0.91,1100,803,51,9,16,15,712,100,18,25,24,819,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2001-03-24,2000,6,25,83,2096.6,0.01,3,Normal,49,9,9,9,107,183,0.087,1914,0.91,1100,814,51,9,16,15,723,100,18,25,24,830,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2001-03-25,2000,6,26,84,2100.2,0.01,3,Normal,49,9,9,9,107,183,0.087,1917,0.91,1100,817,51,9,16,16,725,100,18,25,25,832,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2001-03-26,2000,6,26,85,2103.8,0.0099,3,Normal,49,9,9,9,107,183,0.087,1921,0.91,1100,821,51,9,16,16,729,100,18,25,25,836,1240,990,971.4,18.6,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.9,42,168,4030
2001-03-27,2000,6,26,86,2107.4,0.0098,3,Normal,49,9,9,9,107,183,0.087,1924,0.91,1100,824,51,9,16,16,732,100,18,25,25,839,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2001-03-28,2000,6,26,87,2111.1,0.0097,3,Normal,49,9,9,9,107,183,0.087,1928,0.91,1100,828,51,9,16,16,736,100,18,25,25,843,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2001-03-29,2000,6,26,88,2114.7,0.0095,3,Normal,49,9,9,9,107,183,0.086,1932,0.91,1100,832,51,9,16,16,740,100,18,25,25,847,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4030
2001-03-30,2000,6,26,89,2111.1,0.0097,3,Normal,49,9,9,9,107,183,0.087,1928,0.91,1100,828,51,9,16,16,736,100,18,25,25,843,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2001-03-31,2000,6,26,90,2107.4,0.0098,3,Normal,49,9,9,9,107,183,0.087,1924,0.91,1100,824,51,9,16,16,732,100,18,25,25,839,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2001-04-01,2000,7,27,91,2103.8,0.0099,3,Normal,54,13,14,19,117,217,0.1,1887,0.9,1100,787,46,5,11,5,720,100,18,25,24,837,1240,990,971.4,18.6,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.9,42,168,4030
2001-04-02,2000,7,27,92,2100.2,0.01,3,Normal,54,13,14,19,117,217,0.1,1883,0.9,1100,783,46,5,11,4,717,100,18,25,23,834,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2001-04-03,2000,7,27,93,2096.6,0.01,3,Normal,54,13,14,19,117,217,0.1,1880,0.9,1100,780,46,5,11,4,714,100,18,25,23,831,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2001-04-04,2000,7,27,94,2093,0.01,3,Normal,54,13,14,19,117,217,0.1,1876,0.9,1100,776,46,5,11,4,710,100,18,25,23,827,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2001-04-05,2000,7,27,95,2089.3,0.011,3,Normal,54,13,14,19,117,217,0.1,1872,0.9,1100,772,46,5,11,4,706,100,18,25,23,823,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,43,42.1,168,4040
2001-04-06,2000,7,27,96,2085.7,0.011,3,Normal,54,13,14,19,117,217,0.1,1869,0.9,1100,769,46,5,11,4,703,100,18,25,23,820,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2001-04-07,2000,7,27,97,2082.1,0.011,3,Normal,54,13,14,19,117,217,0.1,1865,0.9,1100,765,46,5,11,4,699,100,18,25,23,816,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2001-04-08,2000,7,28,98,2078.5,0.011,3,Normal,54,13,14,19,117,217,0.1,1862,0.9,1100,762,46,5,11,4,696,100,18,25,23,813,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2001-04-09,2000,7,28,99,2074.9,0.011,3,Normal,54,13,14,19,117,217,0.1,1858,0.9,1100,758,46,5,11,4,692,100,18,25,23,809,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2001-04-10,2000,7,28,100,2071.3,0.012,3,Normal,54,13,14,19,117,217,0.1,1854,0.9,1100,754,46,5,11,4,688,100,18,25,23,805,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2001-04-11,2000,7,28,101,2067.7,0.012,4,Mod_Dry,45,11,10,10,72,148,0.072,1920,0.93,1100,820,55,7,15,15,728,100,18,25,25,800,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2001-04-12,2000,7,28,102,2056.9,0.012,4,Mod_Dry,45,11,10,10,72,148,0.072,1909,0.93,1100,809,55,7,15,14,718,100,18,25,24,790,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2001-04-13,2000,7,28,103,2046.2,0.013,4,Mod_Dry,45,11,10,10,72,148,0.072,1898,0.93,1100,798,55,7,15,14,707,100,18,25,24,779,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2001-04-14,2000,7,28,104,2035.4,0.014,4,Mod_Dry,45,11,10,10,72,148,0.073,1887,0.93,1100,787,55,7,15,14,696,100,18,25,24,768,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2001-04-15,2000,7,29,105,2024.7,0.014,4,Mod_Dry,45,11,10,10,72,148,0.073,1877,0.93,1100,777,55,7,15,13,687,100,18,25,23,759,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2001-04-16,2000,7,29,106,2006.8,0.015,4,Mod_Dry,45,11,10,10,72,148,0.074,1859,0.93,1100,759,55,7,15,13,669,100,18,25,23,741,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2001-04-17,2000,7,29,107,1989,0.016,4,Mod_Dry,45,11,10,10,72,148,0.074,1841,0.93,1100,741,55,7,15,12,652,100,18,25,22,724,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2001-04-18,2000,7,29,108,1971.3,0.017,4,Mod_Dry,45,11,10,10,72,148,0.075,1823,0.93,1100,723,55,7,15,12,634,100,18,25,22,706,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2001-04-19,2000,7,29,109,1953.7,0.018,4,Mod_Dry,45,11,10,10,72,148,0.076,1806,0.92,1100,706,55,7,15,11,618,100,18,25,21,690,1240,990,971,19,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2001-04-20,2000,7,29,110,1936,0.019,4,Mod_Dry,45,11,10,10,72,148,0.076,1788,0.92,1100,688,55,7,15,11,600,100,18,25,21,672,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2001-04-21,2000,7,29,111,1911.5,0.021,4,Mod_Dry,45,11,10,10,72,148,0.077,1763,0.92,1100,663,55,7,15,10,576,100,18,25,20,648,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2001-04-22,2000,7,30,112,1887,0.022,4,Mod_Dry,45,11,10,10,72,148,0.078,1739,0.92,1100,639,55,7,15,9,553,100,18,25,19,625,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2001-04-23,2000,7,30,113,1862.7,0.024,4,Mod_Dry,45,11,10,10,72,148,0.08,1715,0.92,1100,615,55,7,15,8,530,100,18,25,18,602,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2001-04-24,2000,7,30,114,1838.5,0.025,4,Mod_Dry,45,11,10,10,72,148,0.081,1691,0.92,1100,591,55,7,15,8,506,100,18,25,18,578,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44.1,176,4230
2001-04-25,2000,7,30,115,1814.4,0.027,4,Mod_Dry,45,11,10,10,72,148,0.082,1666,0.92,1100,566,55,7,15,7,482,100,18,25,17,554,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2001-04-26,2000,7,30,116,1790.4,0.028,4,Mod_Dry,45,11,10,10,72,148,0.083,1642,0.92,1100,542,55,7,15,6,459,100,18,25,16,531,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2001-04-27,2000,7,30,117,1766.6,0.03,4,Mod_Dry,45,11,10,10,72,148,0.084,1619,0.92,1100,519,55,7,15,6,436,100,18,25,16,508,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2001-04-28,2000,7,30,118,1736.1,0.033,4,Mod_Dry,45,11,10,10,72,148,0.085,1588,0.92,1100,488,55,7,15,5,406,100,18,25,15,478,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2001-04-29,2000,7,31,119,1705.8,0.037,4,Mod_Dry,45,11,10,10,72,148,0.087,1558,0.91,1100,458,55,7,14,4,378,100,18,24,14,450,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
2001-04-30,2000,7,31,120,1675.8,0.04,4,Mod_Dry,45,11,10,10,72,148,0.088,1528,0.91,1100,428,55,7,13,3,350,100,18,23,13,422,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2001-05-01,2000,8,31,121,1645.9,0.043,4,Mod_Dry,47,10,10,10,115,192,0.12,1454,0.88,1100,354,53,8,11,1,281,100,18,21,11,396,1240,990,970,20,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2001-05-02,2000,8,31,122,1622.9,0.045,4,Mod_Dry,47,10,10,10,115,192,0.12,1431,0.88,1100,331,53,8,10,0,260,100,18,20,10,375,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2001-05-03,2000,8,31,123,1593.4,0.047,4,Mod_Dry,47,10,10,10,115,192,0.12,1401,0.88,1100,301,53,8,9,-1,232,100,18,19,9,347,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0771,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2001-05-04,2000,8,31,124,1564.2,0.05,4,Mod_Dry,47,10,10,10,115,192,0.12,1372,0.88,1100,272,53,8,8,-2,205,100,18,18,8,320,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2001-05-05,2000,8,31,125,1541.6,0.053,4,Mod_Dry,47,10,10,10,115,192,0.13,1350,0.88,1100,250,53,8,8,-2,183,100,18,18,8,298,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
2001-05-06,2000,8,32,126,1519.2,0.056,4,Mod_Dry,47,10,10,10,115,192,0.13,1327,0.87,1100,227,51,7,7,-3,165,98,17,17,7,280,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2001-05-07,2000,8,32,127,1496.9,0.059,4,Mod_Dry,47,10,10,10,115,192,0.13,1305,0.87,1100,205,46,6,6,-4,151,93,16,16,6,266,1230,990,969.5,20.5,0.882,0.648,0.0316,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48,47,188,4520
2001-05-08,2000,8,32,128,1474.7,0.062,4,Mod_Dry,47,10,10,10,115,192,0.13,1283,0.87,1100,183,41,5,6,-5,136,88,15,16,5,251,1220,990,969.4,20.6,0.873,0.648,0.0315,1.52,0.0738,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2001-05-09,2000,8,32,129,1452.7,0.064,4,Mod_Dry,47,10,10,10,115,192,0.13,1261,0.87,1100,161,36,5,5,-5,120,83,15,15,5,235,1210,990,969.3,20.7,0.864,0.648,0.0314,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2001-05-10,2000,8,32,130,1430.9,0.067,4,Mod_Dry,47,10,10,10,115,192,0.13,1239,0.87,1100,139,31,4,4,-6,106,78,14,14,4,221,1210,990,969.3,20.7,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2001-05-11,2000,8,32,131,1409.2,0.069,4,Mod_Dry,47,10,10,10,115,192,0.14,1217,0.86,1100,117,26,4,4,-6,89,73,14,14,4,204,1200,990,969.2,20.8,0.846,0.648,0.0311,1.49,0.0718,4,0.3,1.79,0.0862,19,0.953,0.98,0.933,48.8,47.9,191,4600
2001-05-12,2000,8,32,132,1381.6,0.072,4,Mod_Dry,47,10,10,10,115,192,0.14,1190,0.86,1100,90,20,3,3,-7,71,67,13,13,3,186,1190,990,969.1,20.9,0.835,0.648,0.031,1.48,0.071,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2001-05-13,2000,8,33,133,1336.1,0.076,4,Mod_Dry,47,10,10,10,115,192,0.14,1144,0.86,1100,44,10,1,1,-9,41,57,11,11,1,156,1180,990,969,21,0.814,0.648,0.0308,1.46,0.0695,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2001-05-14,2000,8,33,134,1291.4,0.08,4,Mod_Dry,47,10,10,10,115,192,0.15,1099,0.85,1099,0,0,0,0,-10,10,47,10,10,0,125,1170,990,968.8,21.2,0.796,0.647,0.0305,1.44,0.0681,4,0.3,1.74,0.0822,19.4,0.954,0.98,0.935,50,48.2,193,4630
2001-05-15,2000,8,33,135,1253.3,0.084,4,Mod_Dry,47,10,10,10,115,192,0.15,1061,0.85,1061,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.74,0.561,0.0263,1.3,0.0611,4,0.292,1.59,0.0748,19.7,0.954,0.98,0.935,48.9,48,192,4600
2001-05-16,2000,8,33,136,1215.8,0.087,4,Mod_Dry,47,10,10,10,115,192,0.16,1024,0.84,1024,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.685,0.477,0.0222,1.16,0.0542,4,0.285,1.45,0.0675,20,0.955,0.98,0.936,47.9,46.9,188,4510
2001-05-17,2000,8,33,137,1184.6,0.09,4,Mod_Dry,47,10,10,10,115,192,0.16,992.6,0.84,992.6,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.639,0.419,0.0195,1.06,0.0492,4,0.278,1.34,0.0621,20.2,0.955,0.98,0.936,46.9,46,184,4410
2001-05-18,2000,8,33,138,1154,0.095,4,Mod_Dry,47,10,10,10,115,192,0.17,962,0.83,962,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.597,0.405,0.0187,1,0.0463,4,0.267,1.27,0.0587,20.3,0.955,0.98,0.936,45.8,44.9,180,4310
2001-05-19,2000,8,33,139,1123.8,0.1,4,Mod_Dry,47,10,10,10,115,192,0.17,931.8,0.83,931.8,0,0,0,0,-10,10,47,10,10,0,125,999,990,968.3,21.7,0.569,0.39,0.018,0.959,0.0442,4,0.257,1.22,0.056,20.5,0.955,0.98,0.936,44.7,43.8,175,4210
2001-05-20,2000,8,34,140,1099.5,0.1,4,Mod_Dry,47,10,10,10,115,192,0.17,907.5,0.82,907.5,0,0,0,0,-10,10,47,10,10,0,125,975,990,968.2,21.8,0.547,0.378,0.0174,0.925,0.0425,4,0.249,1.17,0.0539,20.6,0.955,0.98,0.936,43.8,42.9,172,4120
2001-05-21,2000,8,34,141,1075.6,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,883.6,0.82,883.6,0,0,0,0,-10,10,47,10,10,0,125,951,990,968.1,21.9,0.525,0.367,0.0168,0.892,0.0408,4,0.241,1.13,0.0518,20.7,0.955,0.98,0.936,42.9,42,168,4030
2001-05-22,2000,8,34,142,1052.1,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,860.1,0.82,860.1,0,0,0,0,-10,10,47,10,10,0,125,927,990,968.1,21.9,0.504,0.355,0.0162,0.859,0.0392,4,0.233,1.09,0.0498,20.8,0.954,0.98,0.935,41.9,41.1,164,3950
2001-05-23,2000,8,34,143,1029,0.12,4,Mod_Dry,47,10,10,10,115,192,0.19,837,0.81,837,0,0,0,0,-10,10,47,10,10,0,125,904,990,968,22,0.482,0.344,0.0156,0.827,0.0376,4,0.225,1.05,0.0478,21,0.954,0.978,0.933,41,40.1,161,3850
2001-05-24,2000,8,34,144,1006.3,0.12,4,Mod_Dry,47,10,10,10,115,192,0.19,814.3,0.81,814.3,0,0,0,0,-10,10,47,10,10,0,125,881,990,967.9,22.1,0.462,0.333,0.0151,0.795,0.036,4,0.217,1.01,0.0458,21.1,0.953,0.976,0.931,40.1,39.1,157,3760
2001-05-25,2000,8,34,145,989,0.12,4,Mod_Dry,47,10,10,10,115,192,0.19,797,0.81,797,0,0,0,0,-10,10,47,10,10,0,125,864,990,967.9,22.1,0.446,0.325,0.0147,0.771,0.0348,4,0.211,0.982,0.0444,21.2,0.953,0.975,0.929,39.4,38.4,154,3690
2001-05-26,2000,8,34,146,971.97,0.13,4,Mod_Dry,47,10,10,10,115,192,0.2,780,0.8,780,0,0,0,0,-10,10,47,10,10,0,125,847,990,967.8,22.2,0.43,0.317,0.0142,0.747,0.0336,3,0.288,1.03,0.0466,21.2,0.956,0.98,0.937,51.6,48.2,145,3470
2001-05-27,2000,8,35,147,955.23,0.13,4,Mod_Dry,47,10,10,10,115,192,0.2,763.2,0.8,763.2,0,0,0,0,-10,10,47,10,10,0,125,830,990,967.7,22.3,0.415,0.308,0.0138,0.723,0.0325,3,0.284,1.01,0.0452,21.3,0.956,0.98,0.937,50.8,48.2,145,3470
2001-05-28,2000,8,35,148,938.81,0.14,4,Mod_Dry,47,10,10,10,115,192,0.2,746.8,0.8,746.8,0,0,0,0,-10,10,47,10,10,0,125,814,990,967.7,22.3,0.4,0.3,0.0134,0.7,0.0313,3,0.279,0.978,0.0438,21.4,0.957,0.98,0.938,49.9,48.2,145,3470
2001-05-29,2000,8,35,149,922.71,0.14,4,Mod_Dry,47,10,10,10,115,192,0.21,730.7,0.79,730.7,0,0,0,0,-10,10,47,10,10,0,125,798,990,967.6,22.4,0.385,0.289,0.0129,0.674,0.0301,3,0.271,0.946,0.0422,21.5,0.957,0.98,0.938,49,48.1,144,3460
2001-05-30,2000,8,35,150,906.97,0.14,4,Mod_Dry,47,10,10,10,115,192,0.21,715,0.79,715,0,0,0,0,-10,10,47,10,10,0,125,782,990,967.5,22.5,0.371,0.279,0.0124,0.65,0.0289,3,0.264,0.914,0.0407,21.6,0.957,0.98,0.938,48.2,47.2,142,3400
2001-05-31,2000,8,35,151,891.6,0.15,4,Mod_Dry,47,10,10,10,115,192,0.21,699.6,0.79,699.6,0,0,0,0,-10,10,47,10,10,0,125,767,990,967.5,22.5,0.362,0.268,0.0119,0.631,0.028,3,0.257,0.888,0.0394,21.6,0.957,0.98,0.938,47.4,46.4,139,3340
2001-06-01,2000,9,35,152,876.62,0.15,5,Dry,39,9,7,5,59,119,0.14,757.6,0.86,757.6,0,0,0,0,-5,5,39,9,7,0,64,813,990,967.4,22.6,0.399,0.306,0.0135,0.705,0.0312,3,0.282,0.987,0.0437,21.6,0.957,0.98,0.937,51.2,48.2,145,3470
2001-06-02,2000,9,35,153,866.19,0.16,5,Dry,39,9,7,5,59,119,0.14,747.2,0.86,747.2,0,0,0,0,-5,5,39,9,7,0,64,802,990,967.4,22.6,0.389,0.3,0.0133,0.689,0.0305,3,0.279,0.968,0.0428,21.7,0.957,0.98,0.938,50.6,48.2,145,3470
2001-06-03,2000,9,36,154,855.98,0.16,5,Dry,39,9,7,5,59,119,0.14,737,0.86,737,0,0,0,0,-5,5,39,9,7,0,64,792,990,967.3,22.7,0.38,0.293,0.0129,0.673,0.0297,3,0.274,0.947,0.0418,21.7,0.957,0.98,0.938,50.1,48.2,145,3470
2001-06-04,2000,9,36,155,846.02,0.16,5,Dry,39,9,7,5,59,119,0.14,727,0.86,727,0,0,0,0,-5,5,39,9,7,0,64,782,990,967.3,22.7,0.371,0.287,0.0126,0.658,0.0289,3,0.27,0.927,0.0408,21.8,0.957,0.98,0.938,49.5,48.2,145,3470
2001-06-05,2000,9,36,156,836.32,0.16,5,Dry,39,9,7,5,59,119,0.14,717.3,0.86,717.3,0,0,0,0,-5,5,39,9,7,0,64,772,990,967.2,22.8,0.365,0.28,0.0123,0.646,0.0284,3,0.265,0.911,0.04,21.8,0.957,0.98,0.938,49,48,144,3460
2001-06-06,2000,9,36,157,826.91,0.17,5,Dry,39,9,7,5,59,119,0.14,707.9,0.86,707.9,0,0,0,0,-5,5,39,9,7,0,64,763,990,967.2,22.8,0.36,0.274,0.012,0.634,0.0278,3,0.261,0.895,0.0393,21.9,0.957,0.98,0.938,48.5,47.5,143,3420
2001-06-07,2000,9,36,158,817.81,0.17,5,Dry,39,9,7,5,59,119,0.15,698.8,0.85,698.8,0,0,0,0,-5,5,39,9,7,0,64,754,990,967.2,22.8,0.355,0.268,0.0117,0.623,0.0273,3,0.257,0.88,0.0385,21.9,0.957,0.98,0.938,48,47,141,3390
2001-06-08,2000,9,36,159,809.05,0.17,5,Dry,39,9,7,5,59,119,0.15,690,0.85,690,0,0,0,0,-5,5,39,9,7,0,64,745,990,967.1,22.9,0.35,0.262,0.0115,0.612,0.0268,3,0.253,0.865,0.0378,22,0.957,0.98,0.938,47.5,46.5,140,3350
2001-06-09,2000,9,36,160,800.67,0.18,5,Dry,39,9,7,5,59,119,0.15,681.7,0.85,681.7,0,0,0,0,-5,5,39,9,7,0,64,737,990,967.1,22.9,0.345,0.256,0.0112,0.602,0.0263,3,0.249,0.851,0.0372,22,0.957,0.98,0.938,47,46.1,138,3320
2001-06-10,2000,9,37,161,792.74,0.18,5,Dry,39,9,7,5,59,119,0.15,673.7,0.85,673.7,0,0,0,0,-5,5,39,9,7,0,64,729,990,967.1,22.9,0.341,0.251,0.0109,0.592,0.0258,3,0.246,0.837,0.0365,22.1,0.957,0.98,0.938,46.6,45.6,137,3290
2001-06-11,2000,9,37,162,785.33,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,624.3,0.8,624.3,0,0,0,0,-9,9,45,10,9,0,97,688,990,967,23,0.318,0.218,0.0095,0.536,0.0233,3,0.223,0.759,0.0331,22.2,0.955,0.98,0.936,43.3,42.4,127,3050
2001-06-12,2000,9,37,163,778.58,0.18,4,Mod_Dry,45,10,9,9,88,161,0.21,617.6,0.79,617.6,0,0,0,0,-9,9,45,10,9,0,97,682,990,967,23,0.314,0.214,0.00929,0.527,0.0229,3,0.22,0.748,0.0325,22.2,0.955,0.98,0.936,42.9,42,126,3020
2001-06-13,2000,9,37,164,770.61,0.19,4,Mod_Dry,45,10,9,9,88,161,0.21,609.6,0.79,609.6,0,0,0,0,-9,9,45,10,9,0,97,674,990,967,23,0.309,0.208,0.00905,0.518,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.936,42.4,41.5,125,2990
2001-06-14,2000,9,37,165,764.87,0.19,4,Mod_Dry,45,10,9,9,88,161,0.21,603.9,0.79,603.9,0,0,0,0,-9,9,45,10,9,0,97,668,990,967,23,0.306,0.204,0.00887,0.51,0.0222,3,0.214,0.725,0.0315,22.3,0.954,0.98,0.935,42,41.2,124,2970
2001-06-15,2000,9,37,166,752.02,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,591,0.79,591,0,0,0,0,-9,9,45,10,9,0,97,655,990,966.9,23.1,0.299,0.196,0.00848,0.495,0.0214,3,0.208,0.703,0.0304,22.4,0.954,0.979,0.933,41.2,40.4,121,2910
2001-06-16,2000,9,37,167,740.81,0.2,4,Mod_Dry,45,10,9,9,88,161,0.22,579.8,0.78,579.8,0,0,0,0,-9,9,45,10,9,0,97,644,990,966.9,23.1,0.292,0.188,0.00814,0.481,0.0208,3,0.203,0.684,0.0296,22.5,0.953,0.977,0.931,40.5,39.6,119,2850
2001-06-17,2000,9,38,168,729.05,0.2,4,Mod_Dry,45,10,9,9,88,161,0.22,568,0.78,568,0,0,0,0,-9,9,45,10,9,0,97,632,990,966.8,23.2,0.286,0.18,0.00778,0.466,0.0201,3,0.198,0.664,0.0287,22.5,0.952,0.976,0.929,39.8,38.8,117,2800
2001-06-18,2000,9,38,169,717.29,0.21,4,Mod_Dry,45,10,9,9,88,161,0.22,556.3,0.78,556.3,0,0,0,0,-9,9,45,10,9,0,97,620,990,966.8,23.2,0.279,0.173,0.00743,0.452,0.0194,3,0.193,0.644,0.0277,22.6,0.951,0.974,0.926,39.1,38,114,2740
2001-06-19,2000,9,38,170,707.18,0.21,4,Mod_Dry,45,10,9,9,88,161,0.23,546.2,0.77,546.2,0,0,0,0,-9,9,45,10,9,0,97,610,990,966.7,23.3,0.273,0.166,0.00713,0.439,0.0189,3,0.188,0.627,0.027,22.6,0.95,0.973,0.924,38.4,37.4,112,2690
2001-06-20,2000,9,38,171,696.51,0.22,4,Mod_Dry,45,10,9,9,88,161,0.23,535.5,0.77,535.5,0,0,0,0,-9,9,45,10,9,0,97,600,990,966.7,23.3,0.267,0.159,0.00681,0.426,0.0183,3,0.183,0.609,0.0261,22.7,0.95,0.971,0.922,37.7,36.7,110,2640
2001-06-21,2000,9,38,172,685.85,0.22,4,Mod_Dry,45,10,9,9,88,161,0.23,524.9,0.77,524.9,0,0,0,0,-9,9,45,10,9,0,97,589,990,966.6,23.4,0.261,0.152,0.00649,0.413,0.0177,3,0.179,0.591,0.0253,22.8,0.949,0.97,0.92,37.1,35.9,108,2590
2001-06-22,2000,9,38,173,675.18,0.23,4,Mod_Dry,45,10,9,9,88,161,0.24,514.2,0.76,514.2,0,0,0,0,-9,9,45,10,9,0,97,578,990,966.6,23.4,0.255,0.144,0.00617,0.4,0.0171,3,0.174,0.573,0.0245,22.8,0.948,0.97,0.919,36.4,35.3,106,2540
2001-06-23,2000,9,38,174,665.07,0.23,4,Mod_Dry,45,10,9,9,88,161,0.24,504.1,0.76,504.1,0,0,0,0,-9,9,45,10,9,0,97,568,990,966.6,23.4,0.249,0.138,0.00588,0.387,0.0165,3,0.169,0.556,0.0237,22.9,0.947,0.97,0.918,35.7,34.6,104,2490
2001-06-24,2000,9,39,175,656.04,0.23,4,Mod_Dry,45,10,9,9,88,161,0.24,495,0.76,495,0,0,0,0,-9,9,45,10,9,0,97,559,990,966.5,23.5,0.244,0.133,0.00565,0.377,0.0161,3,0.165,0.542,0.0231,22.9,0.946,0.97,0.917,35.1,34,102,2450
2001-06-25,2000,9,39,176,646.47,0.24,4,Mod_Dry,45,10,9,9,88,161,0.25,485.5,0.75,485.5,0,0,0,0,-9,9,45,10,9,0,97,549,990,966.5,23.5,0.239,0.128,0.00545,0.367,0.0156,2,0.27,0.637,0.0271,22.9,0.956,0.98,0.937,52.1,48.2,96.4,2310
2001-06-26,2000,9,39,177,636.9,0.24,4,Mod_Dry,45,10,9,9,88,161,0.25,475.9,0.75,475.9,0,0,0,0,-9,9,45,10,9,0,97,540,990,966.4,23.6,0.233,0.124,0.00525,0.357,0.0152,2,0.264,0.621,0.0264,22.9,0.957,0.98,0.937,51.2,48.2,96.4,2310
2001-06-27,2000,9,39,178,627.88,0.24,4,Mod_Dry,45,10,9,9,88,161,0.26,466.9,0.74,466.9,0,0,0,0,-9,9,45,10,9,0,97,531,990,966.4,23.6,0.228,0.119,0.00506,0.348,0.0147,2,0.258,0.605,0.0257,23,0.957,0.98,0.938,50.4,48.2,96.4,2310
