date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-06-28,2000,9,39,179,619.95,0.25,4,Mod_Dry,45,10,9,9,88,161,0.26,458.9,0.74,458.9,0,0,0,0,-9,9,45,10,9,0,97,523,990,966.4,23.6,0.224,0.116,0.0049,0.339,0.0144,2,0.252,0.592,0.025,23,0.958,0.98,0.938,49.6,48.2,96.4,2310
2001-06-29,2000,9,39,180,611.47,0.25,4,Mod_Dry,45,10,9,9,88,161,0.26,450.5,0.74,450.5,0,0,0,0,-9,9,45,10,9,0,97,514,990,966.3,23.7,0.219,0.112,0.00472,0.331,0.014,2,0.247,0.577,0.0244,23.1,0.958,0.98,0.939,48.8,47.9,95.7,2300
2001-06-30,2000,9,39,181,603,0.26,4,Mod_Dry,45,10,9,9,88,161,0.27,442,0.73,442,0,0,0,0,-9,9,45,10,9,0,97,506,990,966.3,23.7,0.214,0.108,0.00454,0.322,0.0136,2,0.241,0.563,0.0237,23.1,0.958,0.98,0.938,48,47,94.1,2260
2001-07-01,2000,10,40,182,594.52,0.26,4,Mod_Dry,42,9,8,6,70,135,0.23,459.5,0.77,459.5,0,0,0,0,-6,6,42,9,8,0,76,519,990,966.3,23.7,0.221,0.116,0.00488,0.337,0.0142,2,0.253,0.59,0.0249,23.1,0.957,0.98,0.938,49.9,48.2,96.4,2310
2001-07-02,2000,10,40,183,586.59,0.26,4,Mod_Dry,42,9,8,6,70,135,0.23,451.6,0.77,451.6,0,0,0,0,-6,6,42,9,8,0,76,511,990,966.2,23.8,0.217,0.112,0.00472,0.329,0.0138,2,0.247,0.576,0.0242,23.2,0.958,0.98,0.939,49.2,48.2,96.4,2310
2001-07-03,2000,10,40,184,578.66,0.27,4,Mod_Dry,42,9,8,6,70,135,0.23,443.7,0.77,443.7,0,0,0,0,-6,6,42,9,8,0,76,503,990,966.2,23.8,0.213,0.108,0.00456,0.321,0.0135,2,0.242,0.563,0.0237,23.2,0.958,0.98,0.939,48.4,47.4,94.9,2280
2001-07-04,2000,10,40,185,570.73,0.27,4,Mod_Dry,42,9,8,6,70,135,0.24,435.7,0.76,435.7,0,0,0,0,-6,6,42,9,8,0,76,495,990,966.2,23.8,0.21,0.105,0.00439,0.315,0.0132,2,0.237,0.551,0.0231,23.3,0.957,0.98,0.938,47.6,46.7,93.3,2240
2001-07-05,2000,10,40,186,563.9,0.28,4,Mod_Dry,42,9,8,6,70,135,0.24,428.9,0.76,428.9,0,0,0,0,-6,6,42,9,8,0,76,488,990,966.1,23.9,0.208,0.101,0.00425,0.309,0.013,2,0.232,0.541,0.0227,23.3,0.957,0.98,0.938,46.9,46,92,2210
2001-07-06,2000,10,40,187,556.51,0.28,4,Mod_Dry,42,9,8,6,70,135,0.24,421.5,0.76,421.5,0,0,0,0,-6,6,42,9,8,0,76,481,990,966.1,23.9,0.205,0.098,0.0041,0.303,0.0127,2,0.227,0.53,0.0222,23.4,0.956,0.98,0.937,46.2,45.3,90.5,2170
2001-07-07,2000,10,40,188,549.13,0.29,4,Mod_Dry,42,9,8,6,70,135,0.25,414.1,0.75,414.1,0,0,0,0,-6,6,42,9,8,0,76,473,990,966.1,23.9,0.203,0.0945,0.00395,0.297,0.0124,2,0.222,0.519,0.0217,23.4,0.956,0.98,0.937,45.4,44.5,89.1,2140
2001-07-08,2000,10,41,189,541.75,0.29,4,Mod_Dry,42,9,8,6,70,135,0.25,406.8,0.75,406.8,0,0,0,0,-6,6,42,9,8,0,76,466,990,966,24,0.2,0.091,0.0038,0.291,0.0121,2,0.217,0.508,0.0212,23.5,0.955,0.98,0.936,44.7,43.8,87.6,2100
2001-07-09,2000,10,41,190,534.91,0.3,4,Mod_Dry,42,9,8,6,70,135,0.25,399.9,0.75,399.9,0,0,0,0,-6,6,42,9,8,0,76,459,990,966,24,0.197,0.0878,0.00366,0.285,0.0119,2,0.212,0.498,0.0207,23.5,0.955,0.98,0.936,44,43.1,86.2,2070
2001-07-10,2000,10,41,191,528.08,0.3,4,Mod_Dry,42,9,8,6,70,135,0.26,393.1,0.74,393.1,0,0,0,0,-6,6,42,9,8,0,76,452,990,966,24,0.195,0.0845,0.00352,0.28,0.0116,2,0.208,0.487,0.0203,23.5,0.954,0.98,0.935,43.3,42.4,84.8,2040
2001-07-11,2000,10,41,192,522.33,0.31,3,Normal,50,10,9,9,108,186,0.36,336.3,0.64,336.3,0,0,0,0,-9,9,50,10,9,0,117,405,990,966,24,0.179,0.0577,0.0024,0.236,0.00983,2,0.17,0.406,0.0169,23.6,0.946,0.97,0.918,36.9,35.8,71.6,1720
2001-07-12,2000,10,41,193,516.04,0.31,3,Normal,50,10,9,9,108,186,0.36,330,0.64,330,0,0,0,0,-9,9,50,10,9,0,117,399,990,965.9,24.1,0.176,0.0548,0.00228,0.231,0.0096,2,0.165,0.396,0.0165,23.7,0.946,0.97,0.917,36.2,35.2,70.3,1690
2001-07-13,2000,10,41,194,509.75,0.31,3,Normal,50,10,9,9,108,186,0.36,323.8,0.64,323.8,0,0,0,0,-9,9,50,10,9,0,117,393,990,965.9,24.1,0.174,0.0518,0.00215,0.226,0.00937,2,0.161,0.387,0.0161,23.7,0.945,0.97,0.916,35.6,34.5,69,1660
2001-07-14,2000,10,41,195,503.47,0.32,3,Normal,50,10,9,9,108,186,0.37,317.5,0.63,317.5,0,0,0,0,-9,9,50,10,9,0,117,386,990,965.9,24.1,0.172,0.0488,0.00202,0.221,0.00915,2,0.157,0.378,0.0156,23.8,0.944,0.97,0.915,34.9,33.9,67.7,1620
2001-07-15,2000,10,42,196,497.18,0.32,3,Normal,50,10,9,9,108,186,0.37,311.2,0.63,311.2,0,0,0,0,-9,9,50,10,9,0,117,380,990,965.8,24.2,0.17,0.0459,0.0019,0.216,0.00892,2,0.153,0.368,0.0152,23.8,0.943,0.97,0.914,34.2,33.2,66.4,1590
2001-07-16,2000,10,42,197,490.89,0.32,3,Normal,50,10,9,9,108,186,0.38,304.9,0.62,304.9,0,0,0,0,-9,9,50,10,9,0,117,374,990,965.8,24.2,0.167,0.0429,0.00177,0.21,0.0087,2,0.148,0.359,0.0148,23.8,0.942,0.97,0.913,33.6,32.5,65.1,1560
2001-07-17,2000,10,42,198,485.15,0.33,3,Normal,50,10,9,9,108,186,0.38,299.1,0.62,299.1,0,0,0,0,-9,9,50,10,9,0,117,368,990,965.8,24.2,0.165,0.0402,0.00166,0.206,0.00849,2,0.144,0.35,0.0145,23.9,0.941,0.97,0.913,32.9,31.9,63.9,1530
2001-07-18,2000,10,42,199,479.4,0.33,3,Normal,50,10,9,9,108,186,0.39,293.4,0.61,293.4,0,0,0,0,-9,9,50,10,9,0,117,362,990,965.8,24.2,0.163,0.0375,0.00155,0.201,0.00829,2,0.141,0.341,0.0141,23.9,0.94,0.97,0.911,32.3,31.3,62.7,1500
2001-07-19,2000,10,42,200,473.66,0.34,3,Normal,50,10,9,9,108,186,0.39,287.7,0.61,287.7,0,0,0,0,-9,9,50,10,9,0,117,357,990,965.7,24.3,0.161,0.0348,0.00143,0.196,0.00808,2,0.137,0.333,0.0137,23.9,0.938,0.97,0.91,31.7,30.7,61.5,1470
2001-07-20,2000,10,42,201,469.01,0.34,3,Normal,50,10,9,9,108,186,0.4,283,0.6,283,0,0,0,0,-9,9,50,10,9,0,117,352,990,965.7,24.3,0.16,0.0326,0.00134,0.192,0.00792,2,0.134,0.326,0.0134,24,0.937,0.97,0.909,31.2,30.2,60.5,1450
2001-07-21,2000,10,42,202,463.82,0.34,3,Normal,50,10,9,9,108,186,0.4,277.8,0.6,277.8,0,0,0,0,-9,9,50,10,9,0,117,347,990,965.7,24.3,0.158,0.0301,0.00124,0.188,0.00774,2,0.13,0.318,0.0131,24,0.936,0.97,0.908,30.6,29.7,59.4,1420
2001-07-22,2000,10,43,203,458.62,0.35,3,Normal,50,10,9,9,108,186,0.41,272.6,0.59,272.6,0,0,0,0,-9,9,50,10,9,0,117,342,990,965.7,24.3,0.156,0.0277,0.00114,0.184,0.00755,2,0.127,0.31,0.0128,24,0.935,0.97,0.907,30,29.1,58.3,1400
2001-07-23,2000,10,43,204,453.43,0.35,3,Normal,50,10,9,9,108,186,0.41,267.4,0.59,267.4,0,0,0,0,-9,9,50,10,9,0,117,336,990,965.6,24.4,0.154,0.0252,0.00104,0.179,0.00737,2,0.123,0.303,0.0124,24.1,0.934,0.97,0.906,29.5,28.6,57.2,1370
2001-07-24,2000,10,43,205,448.23,0.36,3,Normal,50,10,9,9,108,186,0.41,262.2,0.58,262.2,0,0,0,0,-9,9,50,10,9,0,117,331,990,965.6,24.4,0.152,0.0228,0.000934,0.175,0.00719,2,0.12,0.295,0.0121,24.1,0.933,0.97,0.905,28.9,28,56,1350
2001-07-25,2000,10,43,206,443.04,0.36,3,Normal,50,10,9,9,108,186,0.42,257,0.58,257,0,0,0,0,-9,9,50,10,9,0,117,326,990,965.6,24.4,0.151,0.0203,0.000833,0.171,0.007,2,0.116,0.287,0.0118,24.1,0.932,0.97,0.904,28.3,27.5,54.9,1320
2001-07-26,2000,10,43,207,437.84,0.36,3,Normal,50,10,9,9,108,186,0.42,251.8,0.57,251.8,0,0,0,0,-9,9,50,10,9,0,117,321,990,965.6,24.4,0.149,0.0179,0.000731,0.167,0.00682,2,0.112,0.279,0.0114,24.2,0.93,0.97,0.902,27.7,26.9,53.8,1290
2001-07-27,2000,10,43,208,433.19,0.37,3,Normal,50,10,9,9,108,186,0.43,247.2,0.57,247.2,0,0,0,0,-9,9,50,10,9,0,117,316,990,965.5,24.5,0.147,0.0168,0.000686,0.164,0.0067,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.2,26.4,52.8,1270
2001-07-28,2000,10,43,209,428.54,0.37,3,Normal,50,10,9,9,108,186,0.43,242.5,0.57,242.5,0,0,0,0,-9,9,50,10,9,0,117,312,990,965.5,24.5,0.145,0.0164,0.000669,0.162,0.00661,2,0.106,0.268,0.011,24.2,0.927,0.97,0.9,26.7,25.9,51.8,1240
2001-07-29,2000,10,44,210,423.9,0.38,3,Normal,50,10,9,9,108,186,0.44,237.9,0.56,237.9,0,0,0,0,-9,9,50,10,9,0,117,307,990,965.5,24.5,0.144,0.016,0.000652,0.16,0.00653,2,0.103,0.263,0.0107,24.2,0.926,0.97,0.898,26.2,25.4,50.8,1220
2001-07-30,2000,10,44,211,419.25,0.38,3,Normal,50,10,9,9,108,186,0.44,233.3,0.56,233.3,0,0,0,0,-9,9,50,10,9,0,117,302,990,965.5,24.5,0.142,0.0156,0.000635,0.158,0.00644,2,0.0999,0.258,0.0105,24.3,0.924,0.97,0.897,25.6,24.9,49.7,1190
2001-07-31,2000,10,44,212,414.6,0.38,3,Normal,50,10,9,9,108,186,0.45,228.6,0.55,228.6,0,0,0,0,-9,9,50,10,9,0,117,298,990,965.5,24.5,0.141,0.0152,0.000619,0.156,0.00635,1,0.251,0.407,0.0166,24.1,0.958,0.98,0.939,51.8,48.2,48.2,1160
2001-08-01,2000,11,44,213,409.95,0.39,3,Normal,47,8,6,5,89,155,0.38,254.9,0.62,254.9,0,0,0,0,-5,5,47,8,6,0,94,316,990,965.4,24.6,0.147,0.0193,0.000787,0.166,0.00678,2,0.115,0.281,0.0114,24.3,0.931,0.97,0.903,28.2,27.4,54.8,1320
2001-08-02,2000,11,44,214,403.66,0.39,3,Normal,47,8,6,5,89,155,0.38,248.7,0.62,248.7,0,0,0,0,-5,5,47,8,6,0,94,310,990,965.4,24.6,0.145,0.0169,0.000687,0.162,0.00658,2,0.11,0.272,0.0111,24.3,0.929,0.97,0.901,27.5,26.7,53.4,1280
2001-08-03,2000,11,44,215,397.92,0.4,3,Normal,47,8,6,5,89,155,0.39,242.9,0.61,242.9,0,0,0,0,-5,5,47,8,6,0,94,304,990,965.4,24.6,0.143,0.0164,0.000666,0.159,0.00647,2,0.106,0.266,0.0108,24.3,0.927,0.97,0.9,26.9,26.1,52.2,1250
2001-08-04,2000,11,44,216,393.27,0.4,3,Normal,47,8,6,5,89,155,0.39,238.3,0.61,238.3,0,0,0,0,-5,5,47,8,6,0,94,299,990,965.4,24.6,0.141,0.016,0.00065,0.157,0.00638,2,0.103,0.26,0.0106,24.4,0.926,0.97,0.898,26.4,25.6,51.1,1230
2001-08-05,2000,11,45,217,388.08,0.41,3,Normal,47,8,6,5,89,155,0.4,233.1,0.6,233.1,0,0,0,0,-5,5,47,8,6,0,94,294,990,965.3,24.7,0.139,0.0156,0.000631,0.155,0.00628,2,0.0998,0.255,0.0103,24.4,0.924,0.97,0.896,25.8,25,50,1200
2001-08-06,2000,11,45,218,382.88,0.41,3,Normal,47,8,6,5,89,155,0.41,227.9,0.59,227.9,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.137,0.0151,0.000612,0.153,0.00618,1,0.25,0.403,0.0163,24.3,0.958,0.98,0.939,52,48.2,48.2,1160
2001-08-07,2000,11,45,219,377.68,0.41,3,Normal,47,8,6,5,89,155,0.41,222.7,0.59,222.7,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000594,0.15,0.00608,1,0.243,0.393,0.0159,24.3,0.958,0.98,0.939,50.9,48.2,48.2,1160
2001-08-08,2000,11,45,220,373.04,0.42,3,Normal,47,8,6,5,89,155,0.42,218,0.58,218,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0143,0.000577,0.148,0.006,1,0.237,0.385,0.0156,24.3,0.958,0.98,0.939,49.9,48.2,48.2,1160
2001-08-09,2000,11,45,221,368.39,0.42,3,Normal,47,8,6,5,89,155,0.42,213.4,0.58,213.4,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0139,0.000561,0.146,0.00591,1,0.231,0.377,0.0152,24.4,0.957,0.98,0.938,48.8,47.9,47.9,1150
2001-08-10,2000,11,45,222,363.74,0.43,3,Normal,47,8,6,5,89,155,0.43,208.7,0.57,208.7,0,0,0,0,-5,5,47,8,6,0,94,270,990,965.2,24.8,0.131,0.0135,0.000544,0.144,0.00582,1,0.224,0.369,0.0149,24.4,0.956,0.98,0.937,47.8,46.8,46.8,1120
2001-08-11,2000,11,45,223,360.18,0.43,3,Normal,47,8,6,5,89,155,0.43,205.2,0.57,205.2,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.129,0.0132,0.000532,0.143,0.00575,1,0.219,0.362,0.0146,24.4,0.956,0.98,0.937,47,46.1,46.1,1110
2001-08-12,2000,11,46,224,356.08,0.44,3,Normal,47,8,6,5,89,155,0.43,201.1,0.56,201.1,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000517,0.141,0.00568,1,0.214,0.355,0.0143,24.5,0.955,0.98,0.936,46.1,45.2,45.2,1080
2001-08-13,2000,11,46,225,351.98,0.44,3,Normal,47,8,6,5,89,155,0.44,197,0.56,197,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.127,0.0125,0.000503,0.139,0.0056,1,0.208,0.347,0.014,24.5,0.954,0.98,0.935,45.1,44.2,44.2,1060
2001-08-14,2000,11,46,226,347.88,0.44,3,Normal,47,8,6,5,89,155,0.45,192.9,0.55,192.9,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0121,0.000489,0.137,0.00552,1,0.203,0.34,0.0137,24.5,0.953,0.98,0.934,44.2,43.3,43.3,1040
2001-08-15,2000,11,46,227,343.78,0.45,3,Normal,47,8,6,5,89,155,0.45,188.8,0.55,188.8,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000474,0.135,0.00545,1,0.197,0.333,0.0134,24.5,0.952,0.98,0.933,43.2,42.4,42.4,1020
2001-08-16,2000,11,46,228,339.68,0.45,3,Normal,47,8,6,5,89,155,0.46,184.7,0.54,184.7,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0114,0.00046,0.134,0.00537,1,0.192,0.326,0.0131,24.6,0.95,0.98,0.931,42.3,41.5,41.5,995
2001-08-17,2000,11,46,229,336.12,0.46,3,Normal,47,8,6,5,89,155,0.46,181.1,0.54,181.1,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0111,0.000447,0.132,0.0053,1,0.187,0.319,0.0128,24.6,0.949,0.979,0.929,41.5,40.6,40.6,975
2001-08-18,2000,11,46,230,332.57,0.46,3,Normal,47,8,6,5,89,155,0.47,177.6,0.53,177.6,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0108,0.000435,0.131,0.00524,1,0.182,0.313,0.0125,24.6,0.948,0.977,0.927,40.7,39.7,39.7,954
2001-08-19,2000,11,47,231,329.01,0.46,3,Normal,47,8,6,5,89,155,0.47,174,0.53,174,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.118,0.0105,0.000422,0.129,0.00517,1,0.177,0.306,0.0123,24.6,0.947,0.976,0.924,39.8,38.9,38.9,933
2001-08-20,2000,11,47,232,325.46,0.47,3,Normal,47,8,6,5,89,155,0.48,170.5,0.52,170.5,0,0,0,0,-5,5,47,8,6,0,94,231,990,965,25,0.117,0.0102,0.00041,0.127,0.0051,1,0.173,0.3,0.012,24.7,0.946,0.974,0.921,39,38,38,912
2001-08-21,2000,11,47,233,321.9,0.47,3,Normal,47,8,6,5,89,155,0.48,166.9,0.52,166.9,0,0,0,0,-5,5,47,8,6,0,94,228,990,965,25,0.116,0.00994,0.000398,0.126,0.00504,1,0.168,0.294,0.0118,24.7,0.945,0.972,0.919,38.2,37.1,37.1,891
2001-08-22,2000,11,47,234,318.35,0.48,3,Normal,47,8,6,5,89,155,0.49,163.3,0.51,163.3,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.115,0.00963,0.000385,0.124,0.00497,1,0.163,0.287,0.0115,24.7,0.944,0.97,0.916,37.4,36.3,36.3,870
2001-08-23,2000,11,47,235,315.89,0.48,3,Normal,47,8,6,5,89,155,0.49,160.9,0.51,160.9,0,0,0,0,-5,5,47,8,6,0,94,222,990,965,25,0.114,0.00943,0.000377,0.123,0.00493,1,0.16,0.283,0.0113,24.7,0.943,0.97,0.915,36.8,35.7,35.7,857
2001-08-24,2000,11,47,236,312.88,0.48,3,Normal,47,8,6,5,89,155,0.49,157.9,0.51,157.9,0,0,0,0,-5,5,47,8,6,0,94,219,990,965,25,0.113,0.00917,0.000366,0.122,0.00487,1,0.156,0.278,0.0111,24.8,0.942,0.97,0.914,36.1,35,35,841
2001-08-25,2000,11,47,237,309.87,0.49,3,Normal,47,8,6,5,89,155,0.5,154.9,0.5,154.9,0,0,0,0,-5,5,47,8,6,0,94,216,990,964.9,25.1,0.112,0.00891,0.000356,0.121,0.00482,1,0.152,0.272,0.0109,24.8,0.941,0.97,0.913,35.4,34.4,34.4,824
2001-08-26,2000,11,48,238,306.86,0.49,3,Normal,47,8,6,5,89,155,0.51,151.9,0.49,151.9,0,0,0,0,-5,5,47,8,6,0,94,213,990,964.9,25.1,0.111,0.00866,0.000345,0.119,0.00476,1,0.148,0.267,0.0106,24.8,0.94,0.97,0.912,34.7,33.7,33.7,808
2001-08-27,2000,11,48,239,306.04,0.49,3,Normal,47,8,6,5,89,155,0.51,151,0.49,151,0,0,0,0,-5,5,47,8,6,0,94,212,990,964.9,25.1,0.11,0.00859,0.000343,0.119,0.00474,1,0.146,0.265,0.0106,24.8,0.94,0.97,0.912,34.5,33.5,33.5,804
2001-08-28,2000,11,48,240,305.77,0.49,3,Normal,47,8,6,5,89,155,0.51,150.8,0.49,150.8,0,0,0,0,-5,5,47,8,6,0,94,212,990,964.9,25.1,0.11,0.00857,0.000342,0.119,0.00474,1,0.146,0.265,0.0106,24.8,0.94,0.97,0.912,34.5,33.4,33.4,802
2001-08-29,2000,11,48,241,303.31,0.5,3,Normal,47,8,6,5,89,155,0.51,148.3,0.49,148.3,0,0,0,0,-5,5,47,8,6,0,94,209,990,964.9,25.1,0.109,0.00836,0.000333,0.118,0.00469,1,0.143,0.26,0.0104,24.8,0.939,0.97,0.911,33.9,32.9,32.9,789
2001-08-30,2000,11,48,242,300.3,0.5,3,Normal,47,8,6,5,89,155,0.52,145.3,0.48,145.3,0,0,0,0,-5,5,47,8,6,0,94,206,990,964.9,25.1,0.108,0.0081,0.000323,0.116,0.00464,1,0.139,0.255,0.0102,24.8,0.938,0.97,0.909,33.2,32.2,32.2,773
2001-08-31,2000,11,48,243,297.29,0.5,3,Normal,47,8,6,5,89,155,0.52,142.3,0.48,142.3,0,0,0,0,-5,5,47,8,6,0,94,203,990,964.9,25.1,0.107,0.00784,0.000312,0.115,0.00458,1,0.135,0.25,0.00994,24.9,0.936,0.97,0.908,32.5,31.5,31.5,756
2001-09-01,2000,12,48,244,294.83,0.51,3,Normal,40,6,4,3,65,118,0.4,176.8,0.6,176.8,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.000429,0.126,0.00503,1,0.181,0.308,0.0122,24.8,0.948,0.978,0.927,40.8,39.9,39.9,957
2001-09-02,2000,12,49,245,289.64,0.51,3,Normal,40,6,4,3,65,118,0.41,171.6,0.59,171.6,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0103,0.000411,0.124,0.00494,1,0.174,0.298,0.0119,24.8,0.946,0.975,0.922,39.6,38.6,38.6,926
2001-09-03,2000,12,49,246,286.08,0.52,3,Normal,40,6,4,3,65,118,0.41,168.1,0.59,168.1,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.112,0.01,0.000399,0.123,0.00487,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.7,37.7,37.7,905
2001-09-04,2000,12,49,247,281.98,0.52,3,Normal,40,6,4,3,65,118,0.42,164,0.58,164,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00969,0.000385,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.916,37.8,36.7,36.7,880
2001-09-05,2000,12,49,248,277.88,0.53,3,Normal,40,6,4,3,65,118,0.42,159.9,0.57,159.9,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00934,0.000371,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,857
2001-09-06,2000,12,49,249,273.78,0.53,3,Normal,40,6,4,3,65,118,0.43,155.8,0.57,155.8,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00899,0.000357,0.117,0.00465,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.8,34.8,34.8,835
2001-09-07,2000,12,49,250,270.22,0.54,3,Normal,40,6,4,3,65,118,0.44,152.2,0.56,152.2,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00869,0.000345,0.116,0.00458,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35,34,34,815
2001-09-08,2000,12,49,251,267.76,0.54,3,Normal,40,6,4,3,65,118,0.44,149.8,0.56,149.8,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00848,0.000336,0.115,0.00454,1,0.145,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,802
2001-09-09,2000,12,50,252,264.75,0.55,3,Normal,40,6,4,3,65,118,0.45,146.8,0.55,146.8,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00822,0.000326,0.113,0.00448,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.7,32.7,32.7,785
2001-09-10,2000,12,50,253,261.75,0.55,3,Normal,40,6,4,3,65,118,0.45,143.8,0.55,143.8,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00797,0.000316,0.112,0.00443,1,0.137,0.248,0.00984,25,0.937,0.97,0.909,33,32,32,769
2001-09-11,2000,12,50,254,258.74,0.56,3,Normal,40,6,4,3,65,118,0.46,140.7,0.54,140.7,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00771,0.000305,0.111,0.00438,1,0.132,0.243,0.00962,25,0.935,0.97,0.907,32.3,31.3,31.3,752
2001-09-12,2000,12,50,255,256.28,0.56,3,Normal,40,6,4,3,65,118,0.46,138.3,0.54,138.3,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.0075,0.000297,0.109,0.00433,1,0.129,0.239,0.00944,25,0.934,0.97,0.906,31.7,30.8,30.8,738
2001-09-13,2000,12,50,256,253.82,0.57,3,Normal,40,6,4,3,65,118,0.47,135.8,0.54,135.8,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00729,0.000289,0.108,0.00429,1,0.126,0.234,0.00927,25.1,0.933,0.97,0.905,31.1,30.2,30.2,725
2001-09-14,2000,12,50,257,252.45,0.57,3,Normal,40,6,4,3,65,118,0.47,134.4,0.53,134.4,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.101,0.00718,0.000284,0.108,0.00426,1,0.124,0.232,0.00917,25.1,0.933,0.97,0.905,30.8,29.9,29.9,717
2001-09-15,2000,12,50,258,250.54,0.57,3,Normal,40,6,4,3,65,118,0.47,132.5,0.53,132.5,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00702,0.000277,0.107,0.00423,1,0.121,0.228,0.00903,25.1,0.932,0.97,0.904,30.4,29.5,29.5,707
2001-09-16,2000,12,51,259,248.62,0.58,3,Normal,40,6,4,3,65,118,0.47,130.6,0.53,130.6,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0993,0.00685,0.000271,0.106,0.00419,1,0.119,0.225,0.00889,25.1,0.931,0.97,0.903,29.9,29,29,696
2001-09-17,2000,12,51,260,247.25,0.58,3,Normal,40,6,4,3,65,118,0.48,129.3,0.52,129.3,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0988,0.00674,0.000266,0.106,0.00417,1,0.117,0.223,0.00879,25.1,0.931,0.97,0.903,29.6,28.7,28.7,689
2001-09-18,2000,12,51,261,245.89,0.58,3,Normal,40,6,4,3,65,118,0.48,127.9,0.52,127.9,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0983,0.00662,0.000261,0.105,0.00414,1,0.115,0.22,0.00869,25.1,0.93,0.97,0.902,29.3,28.4,28.4,682
2001-09-19,2000,12,51,262,244.52,0.58,3,Normal,40,6,4,3,65,118,0.48,126.5,0.52,126.5,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.0978,0.0065,0.000257,0.104,0.00412,1,0.113,0.218,0.00859,25.1,0.929,0.97,0.901,29,28.1,28.1,674
2001-09-20,2000,12,51,263,243.15,0.59,3,Normal,40,6,4,3,65,118,0.48,125.2,0.52,125.2,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0973,0.00639,0.000252,0.104,0.00409,1,0.111,0.215,0.00849,25.1,0.929,0.97,0.901,28.6,27.8,27.8,667
2001-09-21,2000,12,51,264,241.79,0.59,3,Normal,40,6,4,3,65,118,0.49,123.8,0.51,123.8,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.0969,0.00627,0.000247,0.103,0.00407,1,0.11,0.213,0.00839,25.1,0.928,0.97,0.9,28.3,27.5,27.5,659
2001-09-22,2000,12,51,265,240.42,0.59,3,Normal,40,6,4,3,65,118,0.49,122.4,0.51,122.4,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0964,0.00616,0.000243,0.103,0.00404,1,0.108,0.21,0.00829,25.1,0.927,0.97,0.899,28,27.1,27.1,652
2001-09-23,2000,12,52,266,238.5,0.6,3,Normal,40,6,4,3,65,118,0.49,120.5,0.51,120.5,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0957,0.00599,0.000236,0.102,0.00401,1,0.105,0.207,0.00815,25.2,0.926,0.97,0.898,27.5,26.7,26.7,641
2001-09-24,2000,12,52,267,236.59,0.6,3,Normal,40,6,4,3,65,118,0.5,118.6,0.5,118.6,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.095,0.00583,0.00023,0.101,0.00397,1,0.103,0.203,0.00802,25.2,0.925,0.97,0.897,27.1,26.3,26.3,630
2001-09-25,2000,12,52,268,234.68,0.61,3,Normal,40,6,4,3,65,118,0.5,116.7,0.5,116.7,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0944,0.00567,0.000223,0.1,0.00394,1,0.1,0.2,0.00788,25.2,0.923,0.97,0.896,26.6,25.8,25.8,620
2001-09-26,2000,12,52,269,232.76,0.61,3,Normal,40,6,4,3,65,118,0.51,114.8,0.49,114.8,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0937,0.0055,0.000217,0.0992,0.0039,1,0.0974,0.197,0.00774,25.2,0.922,0.97,0.894,26.2,25.4,25.4,609
2001-09-27,2000,12,52,270,230.85,0.61,3,Normal,40,6,4,3,65,118,0.51,112.8,0.49,112.8,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.093,0.00534,0.00021,0.0983,0.00387,1,0.0948,0.193,0.0076,25.2,0.921,0.97,0.893,25.7,24.9,24.9,598
2001-09-28,2000,12,52,271,228.93,0.62,3,Normal,40,6,4,3,65,118,0.52,110.9,0.48,110.9,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0923,0.00518,0.000204,0.0975,0.00383,1,0.0923,0.19,0.00746,25.2,0.919,0.97,0.892,25.2,24.5,24.5,587
2001-09-29,2000,12,52,272,227.02,0.62,3,Normal,40,6,4,3,65,118,0.52,109,0.48,109,0,0,0,0,-3,3,40,6,4,0,68,159,990,964.6,25.4,0.0917,0.00502,0.000197,0.0967,0.0038,1,0.0897,0.186,0.00733,25.3,0.918,0.97,0.89,24.8,24,24,577
2001-09-30,2000,12,53,273,225.11,0.63,3,Normal,40,6,4,3,65,118,0.52,107.1,0.48,107.1,0,0,0,0,-3,3,40,6,4,0,68,157,990,964.6,25.4,0.091,0.00485,0.000191,0.0958,0.00377,1,0.0871,0.183,0.00719,25.3,0.916,0.97,0.889,24.3,23.6,23.6,566
2001-10-01,2001,1,1,274,223.19,0.63,3,Normal,37,5,3,2,50,97,0.43,126.2,0.56,126.2,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0959,0.00648,0.000254,0.102,0.00402,1,0.113,0.215,0.00846,25.2,0.929,0.97,0.901,29,28.2,28.2,676
2001-10-02,2001,1,1,275,226.2,0.62,3,Normal,37,5,3,2,50,97,0.43,129.2,0.57,129.2,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.097,0.00673,0.000265,0.104,0.00408,1,0.117,0.221,0.00867,25.2,0.93,0.97,0.902,29.7,28.8,28.8,692
2001-10-03,2001,1,1,276,228.66,0.62,3,Normal,37,5,3,2,50,97,0.42,131.7,0.58,131.7,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0979,0.00694,0.000273,0.105,0.00412,1,0.12,0.225,0.00885,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
2001-10-04,2001,1,1,277,226.75,0.62,3,Normal,37,5,3,2,50,97,0.43,129.8,0.57,129.8,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0972,0.00678,0.000266,0.104,0.00409,1,0.118,0.222,0.00871,25.2,0.931,0.97,0.903,29.9,29,29,695
2001-10-05,2001,1,1,278,225.38,0.63,3,Normal,37,5,3,2,50,97,0.43,128.4,0.57,128.4,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0967,0.00666,0.000262,0.103,0.00406,1,0.116,0.219,0.00861,25.2,0.93,0.97,0.902,29.5,28.7,28.7,688
2001-10-06,2001,1,1,279,224.01,0.63,3,Normal,37,5,3,2,50,97,0.43,127,0.57,127,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0962,0.00655,0.000257,0.103,0.00404,1,0.114,0.217,0.00851,25.2,0.929,0.97,0.902,29.2,28.3,28.3,680
2001-10-07,2001,1,1,280,222.1,0.63,3,Normal,37,5,3,2,50,97,0.44,125.1,0.56,125.1,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0956,0.00638,0.000251,0.102,0.004,1,0.111,0.213,0.00838,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2001-10-08,2001,1,2,281,220.18,0.64,3,Normal,37,5,3,2,50,97,0.44,123.2,0.56,123.2,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0949,0.00622,0.000244,0.101,0.00397,1,0.109,0.21,0.00824,25.3,0.927,0.97,0.9,28.3,27.5,27.5,659
2001-10-09,2001,1,2,282,218.27,0.64,3,Normal,37,5,3,2,50,97,0.44,121.3,0.56,121.3,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0942,0.00606,0.000238,0.1,0.00393,1,0.106,0.206,0.0081,25.3,0.926,0.97,0.898,27.8,27,27,648
2001-10-10,2001,1,2,283,216.36,0.65,3,Normal,37,5,3,2,50,97,0.45,119.4,0.55,119.4,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0935,0.0059,0.000231,0.0994,0.0039,1,0.104,0.203,0.00796,25.3,0.925,0.97,0.897,27.4,26.6,26.6,637
2001-10-11,2001,1,2,284,214.44,0.65,3,Normal,37,5,3,2,50,97,0.45,117.4,0.55,117.4,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0929,0.00573,0.000225,0.0986,0.00386,1,0.101,0.2,0.00782,25.3,0.923,0.97,0.896,26.9,26.1,26.1,627
2001-10-12,2001,1,2,285,212.53,0.66,3,Normal,37,5,3,2,50,97,0.46,115.5,0.54,115.5,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0922,0.00557,0.000218,0.0978,0.00383,1,0.0985,0.196,0.00769,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2001-10-13,2001,1,2,286,210.61,0.66,3,Normal,37,5,3,2,50,97,0.46,113.6,0.54,113.6,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0915,0.00541,0.000212,0.0969,0.0038,1,0.0959,0.193,0.00755,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2001-10-14,2001,1,2,287,208.7,0.67,3,Normal,37,5,3,2,50,97,0.47,111.7,0.54,111.7,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0908,0.00524,0.000205,0.0961,0.00376,1,0.0933,0.189,0.00741,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2001-10-15,2001,1,3,288,206.79,0.67,3,Normal,37,5,3,2,50,97,0.47,109.8,0.53,109.8,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.00508,0.000199,0.0952,0.00373,1,0.0907,0.186,0.00728,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2001-10-16,2001,1,3,289,205.42,0.68,3,Normal,37,5,3,2,50,97,0.47,108.4,0.53,108.4,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0897,0.00497,0.000194,0.0946,0.0037,1,0.0889,0.184,0.00718,25.4,0.917,0.97,0.889,24.7,24,24,576
2001-10-17,2001,1,3,290,204.05,0.68,3,Normal,37,5,3,2,50,97,0.47,107,0.53,107,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0892,0.00485,0.00019,0.094,0.00368,1,0.087,0.181,0.00708,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
2001-10-18,2001,1,3,291,202.68,0.69,3,Normal,37,5,3,2,50,97,0.48,105.7,0.52,105.7,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0887,0.00473,0.000185,0.0934,0.00365,1,0.0852,0.179,0.00698,25.4,0,0,0,0,0,0,0
2001-10-19,2001,1,3,292,205.69,0.68,3,Normal,37,5,3,2,50,97,0.47,108.7,0.53,108.7,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0898,0.00499,0.000195,0.0948,0.00371,1,0.0892,0.184,0.0072,25.4,0.917,0.97,0.889,24.8,24.1,24.1,577
2001-10-20,2001,1,3,293,208.7,0.67,3,Normal,37,5,3,2,50,97,0.47,111.7,0.54,111.7,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0908,0.00524,0.000205,0.0961,0.00376,1,0.0933,0.189,0.00741,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2001-10-21,2001,1,3,294,206.79,0.67,3,Normal,37,5,3,2,50,97,0.47,109.8,0.53,109.8,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.00508,0.000199,0.0952,0.00373,1,0.0907,0.186,0.00728,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2001-10-22,2001,1,4,295,205.97,0.68,3,Normal,37,5,3,2,50,97,0.47,109,0.53,109,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0899,0.00501,0.000196,0.0949,0.00371,1,0.0896,0.184,0.00722,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
2001-10-23,2001,1,4,296,207.88,0.67,3,Normal,37,5,3,2,50,97,0.47,110.9,0.53,110.9,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0905,0.00517,0.000203,0.0957,0.00375,1,0.0922,0.188,0.00735,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2001-10-24,2001,1,4,297,209.25,0.67,3,Normal,37,5,3,2,50,97,0.46,112.3,0.54,112.3,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.091,0.00529,0.000207,0.0963,0.00377,1,0.094,0.19,0.00745,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
2001-10-25,2001,1,4,298,208.43,0.67,3,Normal,37,5,3,2,50,97,0.47,111.4,0.54,111.4,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.5,25.5,0.0907,0.00522,0.000204,0.096,0.00376,1,0.0929,0.189,0.00739,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2001-10-26,2001,1,4,299,205.97,0.68,3,Normal,37,5,3,2,50,97,0.47,109,0.53,109,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0899,0.00501,0.000196,0.0949,0.00371,1,0.0896,0.184,0.00722,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
2001-10-27,2001,1,4,300,205.69,0.68,3,Normal,37,5,3,2,50,97,0.47,108.7,0.53,108.7,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0898,0.00499,0.000195,0.0948,0.00371,1,0.0892,0.184,0.0072,25.4,0.917,0.97,0.889,24.8,24.1,24.1,577
2001-10-28,2001,1,4,301,209.79,0.66,3,Normal,37,5,3,2,50,97,0.46,112.8,0.54,112.8,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0912,0.00534,0.000209,0.0966,0.00378,1,0.0948,0.191,0.00749,25.3,0.92,0.97,0.892,25.8,25,25,600
2001-10-29,2001,1,5,302,214.99,0.65,3,Normal,37,5,3,2,50,97,0.45,118,0.55,118,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0931,0.00578,0.000227,0.0988,0.00387,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27.1,26.2,26.2,630
2001-10-30,2001,1,5,303,214.17,0.65,3,Normal,37,5,3,2,50,97,0.45,117.2,0.55,117.2,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00571,0.000224,0.0985,0.00386,1,0.101,0.199,0.00781,25.3,0.923,0.97,0.895,26.9,26,26,625
2001-10-31,2001,1,5,304,211.71,0.66,3,Normal,37,5,3,2,50,97,0.46,114.7,0.54,114.7,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0919,0.0055,0.000215,0.0974,0.00382,1,0.0974,0.195,0.00763,25.3,0.921,0.97,0.894,26.3,25.5,25.5,611
2001-11-01,2001,2,5,305,209.79,0.66,3,Normal,36,5,3,2,47,93,0.44,116.8,0.56,116.8,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0923,0.00568,0.000222,0.098,0.00384,1,0.1,0.198,0.00776,25.3,0.923,0.97,0.895,26.8,26,26,624
2001-11-02,2001,2,5,306,210.07,0.66,3,Normal,36,5,3,2,47,93,0.44,117.1,0.56,117.1,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0924,0.0057,0.000223,0.0981,0.00384,1,0.101,0.199,0.00778,25.3,0.923,0.97,0.895,26.9,26,26,625
2001-11-03,2001,2,5,307,210.34,0.66,3,Normal,36,5,3,2,47,93,0.44,117.3,0.56,117.3,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0925,0.00572,0.000224,0.0982,0.00385,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2001-11-04,2001,2,5,308,209.52,0.67,3,Normal,36,5,3,2,47,93,0.44,116.5,0.56,116.5,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0922,0.00565,0.000221,0.0978,0.00383,1,0.0998,0.198,0.00774,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2001-11-05,2001,2,6,309,209.25,0.67,3,Normal,36,5,3,2,47,93,0.44,116.3,0.56,116.3,0,0,0,0,-2,2,36,5,3,0,49,160,990,964.5,25.5,0.0921,0.00563,0.00022,0.0977,0.00383,1,0.0994,0.197,0.00772,25.3,0.922,0.97,0.895,26.7,25.9,25.9,620
2001-11-06,2001,2,6,310,211.16,0.66,3,Normal,36,5,3,2,47,93,0.44,118.2,0.56,118.2,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0928,0.00579,0.000227,0.0986,0.00386,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2001-11-07,2001,2,6,311,211.43,0.66,3,Normal,36,5,3,2,47,93,0.44,118.4,0.56,118.4,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0929,0.00582,0.000228,0.0987,0.00386,1,0.102,0.201,0.00787,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2001-11-08,2001,2,6,312,213.35,0.65,3,Normal,36,5,3,2,47,93,0.44,120.3,0.56,120.3,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0935,0.00598,0.000234,0.0995,0.0039,1,0.105,0.204,0.00801,25.3,0.925,0.97,0.898,27.6,26.8,26.8,644
2001-11-09,2001,2,6,313,215.26,0.65,3,Normal,36,5,3,2,47,93,0.43,122.3,0.57,122.3,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0942,0.00614,0.000241,0.1,0.00393,1,0.108,0.208,0.00815,25.3,0.927,0.97,0.899,28.1,27.3,27.3,654
2001-11-10,2001,2,6,314,213.9,0.65,3,Normal,36,5,3,2,47,93,0.43,120.9,0.56,120.9,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0937,0.00603,0.000236,0.0998,0.00391,1,0.106,0.205,0.00805,25.3,0.926,0.97,0.898,27.8,26.9,26.9,647
2001-11-11,2001,2,6,315,215.81,0.65,3,Normal,36,5,3,2,47,93,0.43,122.8,0.57,122.8,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0944,0.00619,0.000243,0.101,0.00394,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.2,27.4,27.4,658
2001-11-12,2001,2,7,316,218.82,0.64,3,Normal,36,5,3,2,47,93,0.42,125.8,0.57,125.8,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0955,0.00644,0.000253,0.102,0.004,1,0.112,0.214,0.00841,25.3,0.929,0.97,0.901,29,28.1,28.1,674
2001-11-13,2001,2,7,317,221.28,0.63,3,Normal,36,5,3,2,47,93,0.42,128.3,0.58,128.3,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0963,0.00665,0.000261,0.103,0.00404,1,0.116,0.219,0.00858,25.3,0.93,0.97,0.902,29.5,28.7,28.7,688
2001-11-14,2001,2,7,318,224.83,0.63,3,Normal,36,5,3,2,47,93,0.41,131.8,0.59,131.8,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.5,25.5,0.0976,0.00696,0.000273,0.105,0.00411,1,0.12,0.225,0.00884,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
2001-11-15,2001,2,7,319,225.11,0.63,3,Normal,36,5,3,2,47,93,0.41,132.1,0.59,132.1,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.6,25.4,0.0977,0.00698,0.000274,0.105,0.00411,1,0.121,0.226,0.00886,25.2,0.931,0.97,0.904,30.4,29.5,29.5,709
2001-11-16,2001,2,7,320,224.29,0.63,3,Normal,36,5,3,2,47,93,0.41,131.3,0.58,131.3,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0974,0.00691,0.000271,0.104,0.0041,1,0.12,0.224,0.0088,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
2001-11-17,2001,2,7,321,227.29,0.62,3,Normal,36,5,3,2,47,93,0.41,134.3,0.59,134.3,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0985,0.00716,0.000282,0.106,0.00415,1,0.124,0.229,0.00902,25.2,0.932,0.97,0.904,31,30,30,721
2001-11-18,2001,2,7,322,228.66,0.62,3,Normal,36,5,3,2,47,93,0.41,135.7,0.59,135.7,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0989,0.00728,0.000286,0.106,0.00418,1,0.126,0.232,0.00912,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2001-11-19,2001,2,8,323,230.58,0.61,3,Normal,36,5,3,2,47,93,0.4,137.6,0.6,137.6,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0996,0.00744,0.000293,0.107,0.00421,1,0.128,0.235,0.00926,25.2,0.934,0.97,0.906,31.7,30.8,30.8,739
2001-11-20,2001,2,8,324,234.13,0.61,3,Normal,36,5,3,2,47,93,0.4,141.1,0.6,141.1,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00775,0.000305,0.109,0.00428,1,0.133,0.242,0.00952,25.2,0.935,0.97,0.907,32.6,31.6,31.6,758
2001-11-21,2001,2,8,325,234.4,0.61,4,Mod_Dry,29,4,2,2,30,67,0.29,167.4,0.71,167.4,0,0,0,0,-2,2,29,4,2,0,32,202,990,964.6,25.4,0.107,0.00998,0.000393,0.117,0.00461,1,0.168,0.285,0.0112,25.1,0.944,0.974,0.919,38.9,37.9,37.9,910
2001-11-22,2001,2,8,326,234.13,0.61,4,Mod_Dry,29,4,2,2,30,67,0.29,167.1,0.71,167.1,0,0,0,0,-2,2,29,4,2,0,32,202,990,964.6,25.4,0.107,0.00996,0.000392,0.117,0.0046,1,0.168,0.285,0.0112,25.1,0.944,0.974,0.919,38.9,37.8,37.8,908
2001-11-23,2001,2,8,327,237.14,0.6,4,Mod_Dry,29,4,2,2,30,67,0.28,170.1,0.72,170.1,0,0,0,0,-2,2,29,4,2,0,32,205,990,964.6,25.4,0.108,0.0102,0.000402,0.118,0.00466,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.922,39.6,38.6,38.6,926
2001-11-24,2001,2,8,328,237.41,0.6,4,Mod_Dry,29,4,2,2,30,67,0.28,170.4,0.72,170.4,0,0,0,0,-2,2,29,4,2,0,32,205,990,964.6,25.4,0.108,0.0102,0.000403,0.118,0.00466,1,0.173,0.291,0.0115,25.1,0.945,0.975,0.922,39.6,38.6,38.6,927
2001-11-25,2001,2,8,329,237.68,0.6,4,Mod_Dry,29,4,2,2,30,67,0.28,170.7,0.72,170.7,0,0,0,0,-2,2,29,4,2,0,32,206,990,964.6,25.4,0.108,0.0103,0.000404,0.118,0.00467,1,0.173,0.291,0.0115,25.1,0.945,0.975,0.922,39.7,38.7,38.7,929
2001-11-26,2001,2,9,330,241.24,0.59,4,Mod_Dry,29,4,2,2,30,67,0.28,174.2,0.72,174.2,0,0,0,0,-2,2,29,4,2,0,32,209,990,964.6,25.4,0.109,0.0106,0.000417,0.12,0.00473,1,0.178,0.298,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,950
2001-11-27,2001,2,9,331,241.51,0.59,4,Mod_Dry,29,4,2,2,30,67,0.28,174.5,0.72,174.5,0,0,0,0,-2,2,29,4,2,0,32,210,990,964.6,25.4,0.109,0.0106,0.000417,0.12,0.00474,1,0.178,0.298,0.0118,25.1,0.947,0.977,0.925,40.6,39.7,39.7,952
2001-11-28,2001,2,9,332,241.79,0.59,4,Mod_Dry,29,4,2,2,30,67,0.28,174.8,0.72,174.8,0,0,0,0,-2,2,29,4,2,0,32,210,990,964.7,25.3,0.11,0.0106,0.000418,0.12,0.00474,1,0.178,0.299,0.0118,25.1,0.947,0.977,0.925,40.7,39.7,39.7,954
2001-11-29,2001,2,9,333,244.25,0.58,4,Mod_Dry,29,4,2,2,30,67,0.27,177.3,0.73,177.3,0,0,0,0,-2,2,29,4,2,0,32,212,990,964.7,25.3,0.11,0.0108,0.000427,0.121,0.00479,1,0.182,0.303,0.012,25,0.947,0.979,0.927,41.2,40.3,40.3,968
2001-11-30,2001,2,9,334,243.97,0.59,4,Mod_Dry,29,4,2,2,30,67,0.28,177,0.72,177,0,0,0,0,-2,2,29,4,2,0,32,212,990,964.7,25.3,0.11,0.0108,0.000426,0.121,0.00478,1,0.181,0.303,0.0119,25,0.947,0.979,0.927,41.2,40.3,40.3,967
2001-12-01,2001,3,9,335,242.61,0.59,4,Mod_Dry,31,5,3,2,36,77,0.32,165.6,0.68,165.6,0,0,0,0,-2,2,31,5,3,0,38,205,990,964.7,25.3,0.108,0.00983,0.000388,0.118,0.00464,1,0.166,0.284,0.0112,25.1,0.944,0.973,0.918,38.4,37.4,37.4,897
2001-12-02,2001,3,9,336,243.43,0.59,4,Mod_Dry,31,5,3,2,36,77,0.32,166.4,0.68,166.4,0,0,0,0,-2,2,31,5,3,0,38,205,990,964.7,25.3,0.108,0.0099,0.000391,0.118,0.00465,1,0.167,0.285,0.0113,25.1,0.944,0.973,0.919,38.6,37.6,37.6,902
2001-12-03,2001,3,10,337,242.61,0.59,4,Mod_Dry,31,5,3,2,36,77,0.32,165.6,0.68,165.6,0,0,0,0,-2,2,31,5,3,0,38,205,990,964.7,25.3,0.108,0.00983,0.000388,0.118,0.00464,1,0.166,0.284,0.0112,25.1,0.944,0.973,0.918,38.4,37.4,37.4,897
2001-12-04,2001,3,10,338,240.69,0.59,4,Mod_Dry,31,5,3,2,36,77,0.32,163.7,0.68,163.7,0,0,0,0,-2,2,31,5,3,0,38,203,990,964.6,25.4,0.107,0.00966,0.000381,0.117,0.0046,1,0.163,0.28,0.0111,25.1,0.943,0.972,0.916,38,36.9,36.9,885
2001-12-05,2001,3,10,339,241.51,0.59,4,Mod_Dry,31,5,3,2,36,77,0.32,164.5,0.68,164.5,0,0,0,0,-2,2,31,5,3,0,38,204,990,964.6,25.4,0.107,0.00973,0.000384,0.117,0.00462,1,0.165,0.282,0.0111,25.1,0.943,0.972,0.917,38.2,37.1,37.1,890
2001-12-06,2001,3,10,340,243.43,0.59,4,Mod_Dry,31,5,3,2,36,77,0.32,166.4,0.68,166.4,0,0,0,0,-2,2,31,5,3,0,38,205,990,964.7,25.3,0.108,0.0099,0.000391,0.118,0.00465,1,0.167,0.285,0.0113,25.1,0.944,0.973,0.919,38.6,37.6,37.6,902
2001-12-07,2001,3,10,341,244.79,0.58,4,Mod_Dry,31,5,3,2,36,77,0.32,167.8,0.69,167.8,0,0,0,0,-2,2,31,5,3,0,38,207,990,964.7,25.3,0.109,0.01,0.000395,0.119,0.00468,1,0.169,0.288,0.0114,25,0.945,0.974,0.92,38.9,37.9,37.9,910
2001-12-08,2001,3,10,342,247.25,0.58,4,Mod_Dry,31,5,3,2,36,77,0.31,170.3,0.69,170.3,0,0,0,0,-2,2,31,5,3,0,38,209,990,964.7,25.3,0.109,0.0102,0.000404,0.12,0.00472,1,0.172,0.292,0.0115,25,0.945,0.975,0.922,39.5,38.5,38.5,924
2001-12-09,2001,3,10,343,248.08,0.58,4,Mod_Dry,31,5,3,2,36,77,0.31,171.1,0.69,171.1,0,0,0,0,-2,2,31,5,3,0,38,210,990,964.7,25.3,0.11,0.0103,0.000407,0.12,0.00474,1,0.173,0.293,0.0116,25,0.946,0.975,0.922,39.7,38.7,38.7,929
2001-12-10,2001,3,11,344,246.16,0.58,4,Mod_Dry,31,5,3,2,36,77,0.31,169.2,0.69,169.2,0,0,0,0,-2,2,31,5,3,0,38,208,990,964.7,25.3,0.109,0.0101,0.0004,0.119,0.0047,1,0.171,0.29,0.0115,25,0.945,0.974,0.921,39.2,38.2,38.2,918
2001-12-11,2001,3,11,345,244.25,0.58,5,Dry,26,4,3,2,24,59,0.24,185.3,0.76,185.3,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000454,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.3,42.3,1020
2001-12-12,2001,3,11,346,242.33,0.59,5,Dry,26,4,3,2,24,59,0.24,183.3,0.76,183.3,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000447,0.123,0.00486,1,0.19,0.313,0.0124,25,0.949,0.98,0.93,42.7,41.9,41.9,1000
2001-12-13,2001,3,11,347,244.25,0.58,5,Dry,26,4,3,2,24,59,0.24,185.3,0.76,185.3,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000454,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.3,42.3,1020
2001-12-14,2001,3,11,348,247.25,0.58,5,Dry,26,4,3,2,24,59,0.24,188.3,0.76,188.3,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0118,0.000464,0.125,0.00495,1,0.197,0.322,0.0127,25,0.951,0.98,0.932,43.9,43,43,1030
2001-12-15,2001,3,11,349,248.62,0.58,5,Dry,26,4,3,2,24,59,0.24,189.6,0.76,189.6,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000469,0.126,0.00498,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.2,43.3,43.3,1040
2001-12-16,2001,3,11,350,251.63,0.57,5,Dry,26,4,3,2,24,59,0.23,192.6,0.77,192.6,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.203,0.33,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2001-12-17,2001,3,12,351,253.54,0.57,5,Dry,26,4,3,2,24,59,0.23,194.5,0.77,194.5,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000486,0.128,0.00507,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.4,44.5,44.5,1070
2001-12-18,2001,3,12,352,255.46,0.56,5,Dry,26,4,3,2,24,59,0.23,196.5,0.77,196.5,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.117,0.0124,0.000492,0.129,0.0051,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.934,45.8,44.9,44.9,1080
2001-12-19,2001,3,12,353,255.18,0.56,5,Dry,26,4,3,2,24,59,0.23,196.2,0.77,196.2,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000492,0.129,0.0051,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.8,44.8,44.8,1080
2001-12-20,2001,3,12,354,251.63,0.57,5,Dry,26,4,3,2,24,59,0.23,192.6,0.77,192.6,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.203,0.33,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2001-12-21,2001,3,12,355,249.17,0.57,5,Dry,26,4,3,2,24,59,0.24,190.2,0.76,190.2,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000471,0.126,0.00499,1,0.199,0.325,0.0129,25,0.952,0.98,0.933,44.3,43.4,43.4,1040
2001-12-22,2001,3,12,356,246.16,0.58,5,Dry,26,4,3,2,24,59,0.24,187.2,0.76,187.2,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.00046,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.8,42.8,1030
2001-12-23,2001,3,12,357,244.25,0.58,5,Dry,26,4,3,2,24,59,0.24,185.3,0.76,185.3,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000454,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.3,42.3,1020
2001-12-24,2001,3,13,358,242.33,0.59,5,Dry,26,4,3,2,24,59,0.24,183.3,0.76,183.3,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000447,0.123,0.00486,1,0.19,0.313,0.0124,25,0.949,0.98,0.93,42.7,41.9,41.9,1000
2001-12-25,2001,3,13,359,242.06,0.59,5,Dry,26,4,3,2,24,59,0.24,183.1,0.76,183.1,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000446,0.123,0.00486,1,0.19,0.313,0.0123,25,0.949,0.98,0.93,42.7,41.8,41.8,1000
2001-12-26,2001,3,13,360,241.24,0.59,5,Dry,26,4,3,2,24,59,0.24,182.2,0.76,182.2,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000443,0.123,0.00484,1,0.189,0.311,0.0123,25,0.949,0.98,0.93,42.5,41.6,41.6,999
2001-12-27,2001,3,13,361,240.42,0.59,5,Dry,26,4,3,2,24,59,0.24,181.4,0.76,181.4,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0112,0.000441,0.122,0.00483,1,0.187,0.31,0.0122,25,0.949,0.98,0.93,42.3,41.4,41.4,994
2001-12-28,2001,3,13,362,243.43,0.59,5,Dry,26,4,3,2,24,59,0.24,184.4,0.76,184.4,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000451,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,43,42.1,42.1,1010
2001-12-29,2001,3,13,363,244.79,0.58,5,Dry,26,4,3,2,24,59,0.24,185.8,0.76,185.8,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0115,0.000456,0.124,0.00491,1,0.193,0.318,0.0125,25,0.95,0.98,0.931,43.3,42.4,42.4,1020
2001-12-30,2001,3,13,364,246.71,0.58,5,Dry,26,4,3,2,24,59,0.24,187.7,0.76,187.7,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000462,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.8,42.9,42.9,1030
2001-12-31,2001,3,14,365,249.72,0.57,5,Dry,26,4,3,2,24,59,0.24,190.7,0.76,190.7,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.114,0.012,0.000473,0.126,0.005,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2002-01-01,2001,4,14,1,250.54,0.57,5,Dry,29,5,4,2,33,73,0.29,177.5,0.71,177.5,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0108,0.000429,0.122,0.00484,1,0.182,0.305,0.012,25,0.948,0.979,0.927,41.2,40.4,40.4,969
2002-01-02,2001,4,14,2,249.72,0.57,5,Dry,29,5,4,2,33,73,0.29,176.7,0.71,176.7,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000426,0.122,0.00483,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41,40.2,40.2,964
2002-01-03,2001,4,14,3,251.63,0.57,5,Dry,29,5,4,2,33,73,0.29,178.6,0.71,178.6,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.0109,0.000432,0.123,0.00486,1,0.184,0.307,0.0121,25,0.948,0.979,0.928,41.5,40.6,40.6,975
2002-01-04,2001,4,14,4,253.54,0.57,5,Dry,29,5,4,2,33,73,0.29,180.5,0.71,180.5,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000439,0.124,0.00489,1,0.186,0.31,0.0123,25,0.949,0.98,0.93,41.9,41.1,41.1,987
2002-01-05,2001,4,14,5,252.72,0.57,5,Dry,29,5,4,2,33,73,0.29,179.7,0.71,179.7,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.011,0.000436,0.123,0.00488,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.8,40.9,40.9,982
2002-01-06,2001,4,14,6,251.9,0.57,5,Dry,29,5,4,2,33,73,0.29,178.9,0.71,178.9,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000433,0.123,0.00486,1,0.184,0.307,0.0121,25,0.948,0.979,0.928,41.6,40.7,40.7,977
2002-01-07,2001,4,15,7,251.08,0.57,5,Dry,29,5,4,2,33,73,0.29,178.1,0.71,178.1,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.00043,0.123,0.00485,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.4,40.5,40.5,972
2002-01-08,2001,4,15,8,251.9,0.57,5,Dry,29,5,4,2,33,73,0.29,178.9,0.71,178.9,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000433,0.123,0.00486,1,0.184,0.307,0.0121,25,0.948,0.979,0.928,41.6,40.7,40.7,977
2002-01-09,2001,4,15,9,254.36,0.57,5,Dry,29,5,4,2,33,73,0.29,181.4,0.71,181.4,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0112,0.000442,0.124,0.00491,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.3,41.3,991
2002-01-10,2001,4,15,10,259.56,0.56,5,Dry,29,5,4,2,33,73,0.28,186.6,0.72,186.6,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.000459,0.126,0.005,1,0.194,0.321,0.0127,24.9,0.95,0.98,0.931,43.4,42.5,42.5,1020
2002-01-11,2001,4,15,11,264.75,0.55,5,Dry,29,5,4,2,33,73,0.28,191.8,0.72,191.8,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.012,0.000477,0.129,0.0051,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
2002-01-12,2001,4,15,12,269.95,0.54,5,Dry,29,5,4,2,33,73,0.27,196.9,0.73,196.9,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000495,0.131,0.00519,1,0.208,0.339,0.0135,24.9,0.954,0.98,0.935,45.8,44.9,44.9,1080
2002-01-13,2001,4,15,13,274.6,0.53,5,Dry,29,5,4,2,33,73,0.27,201.6,0.73,201.6,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000511,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,46.9,46,46,1100
2002-01-14,2001,4,16,14,275.97,0.53,5,Dry,29,5,4,2,33,73,0.27,203,0.73,203,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000516,0.134,0.0053,1,0.217,0.35,0.0139,24.8,0.955,0.98,0.936,47.2,46.3,46.3,1110
2002-01-15,2001,4,16,15,276.79,0.53,5,Dry,29,5,4,2,33,73,0.26,203.8,0.74,203.8,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000519,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.4,46.5,46.5,1120
2002-01-16,2001,4,16,16,277.06,0.53,5,Dry,29,5,4,2,33,73,0.26,204.1,0.74,204.1,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.00052,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.5,46.5,46.5,1120
2002-01-17,2001,4,16,17,276.79,0.53,5,Dry,29,5,4,2,33,73,0.26,203.8,0.74,203.8,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000519,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.4,46.5,46.5,1120
2002-01-18,2001,4,16,18,279.79,0.53,5,Dry,29,5,4,2,33,73,0.26,206.8,0.74,206.8,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.000529,0.135,0.00537,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.1,47.2,47.2,1130
2002-01-19,2001,4,16,19,285.54,0.52,5,Dry,29,5,4,2,33,73,0.26,212.5,0.74,212.5,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0138,0.000549,0.138,0.00548,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
2002-01-20,2001,4,16,20,290.18,0.51,5,Dry,29,5,4,2,33,73,0.25,217.2,0.75,217.2,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.126,0.0142,0.000565,0.14,0.00556,1,0.236,0.375,0.0149,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2002-01-21,2001,4,17,21,295.38,0.51,5,Dry,29,5,4,2,33,73,0.25,222.4,0.75,222.4,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0147,0.000583,0.142,0.00566,1,0.243,0.385,0.0153,24.7,0.959,0.98,0.94,51.7,48.2,48.2,1160
2002-01-22,2001,4,17,22,300.58,0.5,5,Dry,29,5,4,2,33,73,0.24,227.6,0.76,227.6,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000601,0.144,0.00575,2,0.0961,0.24,0.00958,24.9,0.922,0.97,0.895,25.6,24.8,49.6,1190
2002-01-23,2001,4,17,23,305.22,0.49,5,Dry,29,5,4,2,33,73,0.24,232.2,0.76,232.2,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000618,0.146,0.00584,2,0.0992,0.246,0.0098,24.8,0.924,0.97,0.896,26.1,25.3,50.7,1220
2002-01-24,2001,4,17,24,306.59,0.49,5,Dry,29,5,4,2,33,73,0.24,233.6,0.76,233.6,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.131,0.0156,0.000623,0.147,0.00586,2,0.1,0.247,0.00986,24.8,0.924,0.97,0.896,26.3,25.5,51,1220
2002-01-25,2001,4,17,25,307.96,0.49,5,Dry,29,5,4,2,33,73,0.24,235,0.76,235,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000627,0.148,0.00589,2,0.101,0.249,0.00992,24.8,0.925,0.97,0.897,26.4,25.6,51.3,1230
2002-01-26,2001,4,17,26,311.51,0.49,5,Dry,29,5,4,2,33,73,0.23,238.5,0.77,238.5,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.016,0.00064,0.149,0.00596,2,0.103,0.253,0.0101,24.8,0.926,0.97,0.898,26.8,26,52.1,1250
2002-01-27,2001,4,17,27,314.52,0.48,5,Dry,29,5,4,2,33,73,0.23,241.5,0.77,241.5,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.00065,0.15,0.00601,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.4,52.7,1270
