date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2002-01-28,2001,4,18,28,317.53,0.48,5,Dry,29,5,4,2,33,73,0.23,244.5,0.77,244.5,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0165,0.000661,0.152,0.00607,2,0.108,0.259,0.0104,24.8,0.928,0.97,0.9,27.5,26.7,53.4,1280
2002-01-29,2001,4,18,29,320.54,0.47,5,Dry,29,5,4,2,33,73,0.23,247.5,0.77,247.5,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.136,0.0168,0.000672,0.153,0.00612,2,0.11,0.263,0.0105,24.7,0.928,0.97,0.901,27.9,27,54.1,1300
2002-01-30,2001,4,18,30,322.45,0.47,5,Dry,29,5,4,2,33,73,0.23,249.4,0.77,249.4,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.017,0.000678,0.154,0.00616,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.3,54.5,1310
2002-01-31,2001,4,18,31,323.27,0.47,5,Dry,29,5,4,2,33,73,0.23,250.3,0.77,250.3,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.0171,0.000686,0.154,0.00618,2,0.111,0.266,0.0106,24.7,0.929,0.97,0.901,28.2,27.3,54.7,1310
2002-02-01,2001,5,18,32,326.28,0.47,5,Dry,31,6,4,3,41,85,0.26,241.3,0.74,241.3,0,0,0,0,-3,3,31,6,4,0,44,282,990,965,25,0.135,0.0163,0.000651,0.151,0.00606,2,0.105,0.257,0.0103,24.7,0.927,0.97,0.899,27.1,26.3,52.6,1260
2002-02-02,2001,5,18,33,330.93,0.46,5,Dry,31,6,4,3,41,85,0.26,245.9,0.74,245.9,0,0,0,0,-3,3,31,6,4,0,44,287,990,965.1,24.9,0.137,0.0167,0.000668,0.153,0.00615,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.6,26.8,53.6,1290
2002-02-03,2001,5,18,34,335.03,0.46,5,Dry,31,6,4,3,41,85,0.25,250,0.75,250,0,0,0,0,-3,3,31,6,4,0,44,291,990,965.1,24.9,0.138,0.017,0.000683,0.155,0.00623,2,0.111,0.267,0.0107,24.7,0.929,0.97,0.901,28.1,27.3,54.5,1310
2002-02-04,2001,5,19,35,336.94,0.46,5,Dry,31,6,4,3,41,85,0.25,251.9,0.75,251.9,0,0,0,0,-3,3,31,6,4,0,44,293,990,965.1,24.9,0.139,0.0179,0.000719,0.157,0.00629,2,0.113,0.269,0.0108,24.6,0.93,0.97,0.902,28.3,27.5,54.9,1320
2002-02-05,2001,5,19,36,339.95,0.45,5,Dry,31,6,4,3,41,85,0.25,254.9,0.75,254.9,0,0,0,0,-3,3,31,6,4,0,44,296,990,965.1,24.9,0.14,0.0193,0.000777,0.159,0.0064,2,0.115,0.274,0.011,24.6,0.93,0.97,0.903,28.6,27.8,55.6,1330
2002-02-06,2001,5,19,37,342.96,0.45,5,Dry,31,6,4,3,41,85,0.25,258,0.75,258,0,0,0,0,-3,3,31,6,4,0,44,299,990,965.1,24.9,0.141,0.0208,0.000834,0.162,0.0065,2,0.117,0.278,0.0112,24.6,0.931,0.97,0.903,29,28.1,56.2,1350
2002-02-07,2001,5,19,38,343.78,0.45,5,Dry,31,6,4,3,41,85,0.25,258.8,0.75,258.8,0,0,0,0,-3,3,31,6,4,0,44,300,990,965.1,24.9,0.141,0.0211,0.00085,0.162,0.00653,2,0.117,0.28,0.0112,24.6,0.931,0.97,0.903,29.1,28.2,56.4,1350
2002-02-08,2001,5,19,39,347.33,0.44,5,Dry,31,6,4,3,41,85,0.24,262.3,0.76,262.3,0,0,0,0,-3,3,31,6,4,0,44,303,990,965.1,24.9,0.143,0.0228,0.000918,0.165,0.00665,2,0.12,0.285,0.0115,24.6,0.932,0.97,0.904,29.5,28.6,57.2,1370
2002-02-09,2001,5,19,40,351.98,0.44,5,Dry,31,6,4,3,41,85,0.24,267,0.76,267,0,0,0,0,-3,3,31,6,4,0,44,308,990,965.2,24.8,0.144,0.025,0.00101,0.169,0.00681,2,0.123,0.292,0.0118,24.5,0.933,0.97,0.905,30,29.1,58.2,1400
2002-02-10,2001,5,19,41,354.99,0.44,5,Dry,31,6,4,3,41,85,0.24,270,0.76,270,0,0,0,0,-3,3,31,6,4,0,44,311,990,965.2,24.8,0.145,0.0264,0.00106,0.172,0.00692,2,0.125,0.296,0.0119,24.5,0.934,0.97,0.906,30.3,29.4,58.8,1410
2002-02-11,2001,5,20,42,359.64,0.43,5,Dry,31,6,4,3,41,85,0.24,274.6,0.76,274.6,0,0,0,0,-3,3,31,6,4,0,44,316,990,965.2,24.8,0.147,0.0286,0.00115,0.176,0.00708,2,0.128,0.303,0.0122,24.5,0.935,0.97,0.907,30.8,29.9,59.8,1440
2002-02-12,2001,5,20,43,368.11,0.42,5,Dry,31,6,4,3,41,85,0.23,283.1,0.77,283.1,0,0,0,0,-3,3,31,6,4,0,44,324,990,965.2,24.8,0.15,0.0326,0.00132,0.183,0.00737,2,0.134,0.316,0.0128,24.4,0.937,0.97,0.908,31.8,30.8,61.7,1480
2002-02-13,2001,5,20,44,376.04,0.42,5,Dry,31,6,4,3,41,85,0.23,291,0.77,291,0,0,0,0,-3,3,31,6,4,0,44,332,990,965.3,24.7,0.153,0.0364,0.00147,0.189,0.00765,2,0.139,0.328,0.0133,24.4,0.938,0.97,0.91,32.7,31.7,63.4,1520
2002-02-14,2001,5,20,45,383.97,0.41,5,Dry,31,6,4,3,41,85,0.22,299,0.78,299,0,0,0,0,-3,3,31,6,4,0,44,340,990,965.3,24.7,0.156,0.0401,0.00163,0.196,0.00793,2,0.144,0.34,0.0138,24.3,0.94,0.97,0.912,33.5,32.5,65.1,1560
2002-02-15,2001,5,20,46,392.45,0.4,5,Dry,31,6,4,3,41,85,0.22,307.4,0.78,307.4,0,0,0,0,-3,3,31,6,4,0,44,348,990,965.4,24.6,0.159,0.0441,0.00179,0.203,0.00822,2,0.15,0.353,0.0143,24.3,0.942,0.97,0.913,34.5,33.4,66.9,1600
2002-02-16,2001,5,20,47,402.02,0.39,5,Dry,31,6,4,3,41,85,0.21,317,0.79,317,0,0,0,0,-3,3,31,6,4,0,44,358,990,965.4,24.6,0.162,0.0486,0.00198,0.211,0.00856,2,0.156,0.367,0.0149,24.2,0.943,0.97,0.915,35.5,34.4,68.9,1650
2002-02-17,2001,5,20,48,411.04,0.39,5,Dry,31,6,4,3,41,85,0.21,326,0.79,326,0,0,0,0,-3,3,31,6,4,0,44,367,990,965.4,24.6,0.165,0.0529,0.00215,0.218,0.00888,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.5,35.4,70.8,1700
2002-02-18,2001,5,21,49,418.43,0.38,5,Dry,31,6,4,3,41,85,0.2,333.4,0.8,333.4,0,0,0,0,-3,3,31,6,4,0,44,374,990,965.5,24.5,0.168,0.0564,0.0023,0.224,0.00914,2,0.168,0.392,0.016,24.1,0.946,0.97,0.918,37.3,36.2,72.4,1740
2002-02-19,2001,5,21,50,426.9,0.37,5,Dry,31,6,4,3,41,85,0.2,341.9,0.8,341.9,0,0,0,0,-3,3,31,6,4,0,44,383,990,965.5,24.5,0.171,0.0604,0.00247,0.231,0.00944,2,0.173,0.404,0.0165,24.1,0.947,0.972,0.921,38.2,37.2,74.3,1780
2002-02-20,2001,5,21,51,434.83,0.37,5,Dry,31,6,4,3,41,85,0.2,349.8,0.81,349.8,0,0,0,0,-3,3,31,6,4,0,44,391,990,965.6,24.4,0.173,0.0641,0.00262,0.238,0.00972,2,0.179,0.416,0.017,24,0.948,0.974,0.924,39.1,38.1,76.1,1830
2002-02-21,2001,5,21,52,439.48,0.36,5,Dry,31,6,4,3,41,85,0.19,354.5,0.81,354.5,0,0,0,0,-3,3,31,6,4,0,44,395,990,965.6,24.4,0.175,0.0663,0.00272,0.241,0.00989,2,0.182,0.423,0.0173,24,0.949,0.975,0.925,39.6,38.6,77.2,1850
2002-02-22,2001,5,21,53,445.22,0.36,5,Dry,31,6,4,3,41,85,0.19,360.2,0.81,360.2,0,0,0,0,-3,3,31,6,4,0,44,401,990,965.6,24.4,0.177,0.069,0.00283,0.246,0.0101,2,0.186,0.432,0.0177,24,0.95,0.976,0.927,40.2,39.3,78.5,1880
2002-02-23,2001,5,21,54,453.15,0.35,5,Dry,31,6,4,3,41,85,0.19,368.1,0.81,368.1,0,0,0,0,-3,3,31,6,4,0,44,409,990,965.6,24.4,0.18,0.0728,0.00299,0.253,0.0104,2,0.191,0.444,0.0182,23.9,0.951,0.978,0.93,41.1,40.2,80.3,1930
2002-02-24,2001,5,21,55,461.63,0.35,5,Dry,31,6,4,3,41,85,0.18,376.6,0.82,376.6,0,0,0,0,-3,3,31,6,4,0,44,418,990,965.7,24.3,0.183,0.0768,0.00316,0.26,0.0107,2,0.197,0.456,0.0188,23.9,0.952,0.98,0.933,42,41.1,82.2,1970
2002-02-25,2001,5,22,56,467.92,0.34,5,Dry,31,6,4,3,41,85,0.18,382.9,0.82,382.9,0,0,0,0,-3,3,31,6,4,0,44,424,990,965.7,24.3,0.185,0.0797,0.00328,0.265,0.0109,2,0.201,0.466,0.0192,23.8,0.953,0.98,0.934,42.6,41.8,83.6,2010
2002-02-26,2001,5,22,57,477.49,0.33,5,Dry,31,6,4,3,41,85,0.18,392.5,0.82,392.5,0,0,0,0,-3,3,31,6,4,0,44,433,990,965.7,24.3,0.189,0.0843,0.00347,0.273,0.0112,2,0.207,0.48,0.0198,23.8,0.954,0.98,0.935,43.6,42.8,85.5,2050
2002-02-27,2001,5,22,58,490.34,0.32,5,Dry,31,6,4,3,41,85,0.17,405.3,0.83,405.3,0,0,0,0,-3,3,31,6,4,0,44,446,990,965.8,24.2,0.193,0.0903,0.00373,0.283,0.0117,2,0.216,0.499,0.0206,23.7,0.955,0.98,0.936,45,44.1,88.2,2120
2002-02-28,2001,5,22,59,499.91,0.32,5,Dry,31,6,4,3,41,85,0.17,414.9,0.83,414.9,0,0,0,0,-3,3,31,6,4,0,44,456,990,965.8,24.2,0.196,0.0948,0.00393,0.291,0.0121,2,0.223,0.514,0.0213,23.6,0.956,0.98,0.937,46,45.1,90.1,2160
2002-03-01,2001,6,22,60,506.75,0.31,5,Dry,36,8,6,4,53,107,0.21,399.8,0.79,399.8,0,0,0,0,-4,4,36,8,6,0,57,450,990,965.9,24.1,0.194,0.0877,0.00364,0.282,0.0117,2,0.212,0.494,0.0205,23.6,0.955,0.98,0.936,44.2,43.3,86.7,2080
2002-03-02,2001,6,22,61,514.68,0.31,5,Dry,36,8,6,4,53,107,0.21,407.7,0.79,407.7,0,0,0,0,-4,4,36,8,6,0,57,458,990,965.9,24.1,0.197,0.0914,0.0038,0.288,0.012,2,0.218,0.506,0.021,23.6,0.955,0.98,0.936,45,44.1,88.3,2120
2002-03-03,2001,6,22,62,520.97,0.31,5,Dry,36,8,6,4,53,107,0.2,414,0.8,414,0,0,0,0,-4,4,36,8,6,0,57,464,990,965.9,24.1,0.199,0.0944,0.00392,0.294,0.0122,2,0.222,0.516,0.0214,23.5,0.956,0.98,0.937,45.7,44.8,89.5,2150
2002-03-04,2001,6,23,63,526.16,0.3,5,Dry,36,8,6,4,53,107,0.2,419.2,0.8,419.2,0,0,0,0,-4,4,36,8,6,0,57,469,990,966,24,0.201,0.0968,0.00403,0.298,0.0124,2,0.225,0.523,0.0218,23.5,0.956,0.98,0.937,46.2,45.3,90.6,2170
2002-03-05,2001,6,23,64,529.72,0.3,5,Dry,36,8,6,4,53,107,0.2,422.7,0.8,422.7,0,0,0,0,-4,4,36,8,6,0,57,473,990,966,24,0.202,0.0985,0.0041,0.301,0.0125,2,0.228,0.529,0.022,23.5,0.956,0.98,0.937,46.6,45.6,91.3,2190
2002-03-06,2001,6,23,65,531.63,0.3,5,Dry,36,8,6,4,53,107,0.2,424.6,0.8,424.6,0,0,0,0,-4,4,36,8,6,0,57,475,990,966,24,0.203,0.0994,0.00414,0.302,0.0126,2,0.229,0.532,0.0221,23.5,0.957,0.98,0.937,46.8,45.8,91.6,2200
2002-03-07,2001,6,23,66,534.64,0.3,5,Dry,36,8,6,4,53,107,0.2,427.6,0.8,427.6,0,0,0,0,-4,4,36,8,6,0,57,478,990,966,24,0.204,0.101,0.0042,0.305,0.0127,2,0.231,0.536,0.0223,23.5,0.957,0.98,0.938,47.1,46.1,92.2,2210
2002-03-08,2001,6,23,67,539.83,0.29,5,Dry,36,8,6,4,53,107,0.2,432.8,0.8,432.8,0,0,0,0,-4,4,36,8,6,0,57,483,990,966,24,0.206,0.103,0.00431,0.309,0.0129,2,0.235,0.544,0.0227,23.4,0.957,0.98,0.938,47.6,46.6,93.3,2240
2002-03-09,2001,6,23,68,545.03,0.29,5,Dry,36,8,6,4,53,107,0.2,438,0.8,438,0,0,0,0,-4,4,36,8,6,0,57,488,990,966.1,23.9,0.208,0.106,0.00442,0.314,0.0131,2,0.238,0.552,0.023,23.4,0.957,0.98,0.938,48.1,47.2,94.3,2260
2002-03-10,2001,6,23,69,548.58,0.29,5,Dry,36,8,6,4,53,107,0.2,441.6,0.81,441.6,0,0,0,0,-4,4,36,8,6,0,57,492,990,966.1,23.9,0.209,0.107,0.00449,0.316,0.0132,2,0.241,0.557,0.0233,23.4,0.958,0.98,0.939,48.5,47.5,95,2280
2002-03-11,2001,6,24,70,549.95,0.29,5,Dry,36,8,6,4,53,107,0.2,442.9,0.81,442.9,0,0,0,0,-4,4,36,8,6,0,57,493,990,966.1,23.9,0.21,0.108,0.00452,0.318,0.0133,2,0.241,0.559,0.0234,23.4,0.958,0.98,0.939,48.6,47.6,95.3,2290
2002-03-12,2001,6,24,71,552.96,0.29,5,Dry,36,8,6,4,53,107,0.19,446,0.81,446,0,0,0,0,-4,4,36,8,6,0,57,496,990,966.1,23.9,0.211,0.109,0.00458,0.32,0.0134,2,0.244,0.564,0.0236,23.3,0.958,0.98,0.939,48.9,47.9,95.9,2300
2002-03-13,2001,6,24,72,556.51,0.28,5,Dry,36,8,6,4,53,107,0.19,449.5,0.81,449.5,0,0,0,0,-4,4,36,8,6,0,57,500,990,966.1,23.9,0.212,0.111,0.00465,0.323,0.0135,2,0.246,0.569,0.0238,23.3,0.958,0.98,0.939,49.3,48.2,96.4,2310
2002-03-14,2001,6,24,73,558.43,0.28,5,Dry,36,8,6,4,53,107,0.19,451.4,0.81,451.4,0,0,0,0,-4,4,36,8,6,0,57,501,990,966.1,23.9,0.213,0.112,0.00469,0.325,0.0136,2,0.247,0.572,0.0239,23.3,0.958,0.98,0.939,49.4,48.2,96.4,2310
2002-03-15,2001,6,24,74,556.51,0.28,5,Dry,36,8,6,4,53,107,0.19,449.5,0.81,449.5,0,0,0,0,-4,4,36,8,6,0,57,500,990,966.1,23.9,0.212,0.111,0.00465,0.323,0.0135,2,0.246,0.569,0.0238,23.3,0.958,0.98,0.939,49.3,48.2,96.4,2310
2002-03-16,2001,6,24,75,553.5,0.29,5,Dry,36,8,6,4,53,107,0.19,446.5,0.81,446.5,0,0,0,0,-4,4,36,8,6,0,57,497,990,966.1,23.9,0.211,0.11,0.00459,0.321,0.0134,2,0.244,0.564,0.0236,23.3,0.958,0.98,0.939,49,48,96,2300
2002-03-17,2001,6,24,76,550.5,0.29,5,Dry,36,8,6,4,53,107,0.19,443.5,0.81,443.5,0,0,0,0,-4,4,36,8,6,0,57,494,990,966.1,23.9,0.21,0.108,0.00453,0.318,0.0133,2,0.242,0.56,0.0234,23.4,0.958,0.98,0.939,48.7,47.7,95.4,2290
2002-03-18,2001,6,25,77,549.13,0.29,5,Dry,36,8,6,4,53,107,0.2,442.1,0.81,442.1,0,0,0,0,-4,4,36,8,6,0,57,492,990,966.1,23.9,0.209,0.108,0.0045,0.317,0.0132,2,0.241,0.558,0.0233,23.4,0.958,0.98,0.939,48.5,47.6,95.1,2280
2002-03-19,2001,6,25,78,547.22,0.29,5,Dry,36,8,6,4,53,107,0.2,440.2,0.8,440.2,0,0,0,0,-4,4,36,8,6,0,57,490,990,966.1,23.9,0.209,0.107,0.00446,0.315,0.0132,2,0.24,0.555,0.0232,23.4,0.958,0.98,0.938,48.3,47.4,94.7,2270
2002-03-20,2001,6,25,79,547.49,0.29,5,Dry,36,8,6,4,53,107,0.2,440.5,0.81,440.5,0,0,0,0,-4,4,36,8,6,0,57,490,990,966.1,23.9,0.209,0.107,0.00447,0.316,0.0132,2,0.24,0.555,0.0232,23.4,0.958,0.98,0.938,48.4,47.4,94.8,2270
2002-03-21,2001,6,25,80,548.31,0.29,5,Dry,36,8,6,4,53,107,0.2,441.3,0.81,441.3,0,0,0,0,-4,4,36,8,6,0,57,491,990,966.1,23.9,0.209,0.107,0.00448,0.316,0.0132,2,0.24,0.557,0.0233,23.4,0.958,0.98,0.939,48.4,47.5,94.9,2280
2002-03-22,2001,6,25,81,546.94,0.29,5,Dry,36,8,6,4,53,107,0.2,439.9,0.8,439.9,0,0,0,0,-4,4,36,8,6,0,57,490,990,966.1,23.9,0.208,0.107,0.00446,0.315,0.0132,2,0.239,0.555,0.0232,23.4,0.958,0.98,0.938,48.3,47.3,94.7,2270
2002-03-23,2001,6,25,82,543.93,0.29,5,Dry,36,8,6,4,53,107,0.2,436.9,0.8,436.9,0,0,0,0,-4,4,36,8,6,0,57,487,990,966,24,0.207,0.105,0.00439,0.313,0.0131,2,0.237,0.55,0.023,23.4,0.957,0.98,0.938,48,47,94.1,2260
2002-03-24,2001,6,25,83,541.47,0.29,5,Dry,36,8,6,4,53,107,0.2,434.5,0.8,434.5,0,0,0,0,-4,4,36,8,6,0,57,484,990,966,24,0.207,0.104,0.00434,0.311,0.013,2,0.236,0.546,0.0228,23.4,0.957,0.98,0.938,47.8,46.8,93.6,2250
2002-03-25,2001,6,26,84,540.11,0.29,5,Dry,36,8,6,4,53,107,0.2,433.1,0.8,433.1,0,0,0,0,-4,4,36,8,6,0,57,483,990,966,24,0.206,0.103,0.00431,0.309,0.0129,2,0.235,0.544,0.0227,23.4,0.957,0.98,0.938,47.6,46.7,93.3,2240
2002-03-26,2001,6,26,85,539.29,0.29,5,Dry,36,8,6,4,53,107,0.2,432.3,0.8,432.3,0,0,0,0,-4,4,36,8,6,0,57,482,990,966,24,0.206,0.103,0.0043,0.309,0.0129,2,0.234,0.543,0.0227,23.4,0.957,0.98,0.938,47.5,46.6,93.2,2240
2002-03-27,2001,6,26,86,539.56,0.29,5,Dry,36,8,6,4,53,107,0.2,432.6,0.8,432.6,0,0,0,0,-4,4,36,8,6,0,57,483,990,966,24,0.206,0.103,0.0043,0.309,0.0129,2,0.234,0.543,0.0227,23.4,0.957,0.98,0.938,47.6,46.6,93.2,2240
2002-03-28,2001,6,26,87,541.47,0.29,5,Dry,36,8,6,4,53,107,0.2,434.5,0.8,434.5,0,0,0,0,-4,4,36,8,6,0,57,484,990,966,24,0.207,0.104,0.00434,0.311,0.013,2,0.236,0.546,0.0228,23.4,0.957,0.98,0.938,47.8,46.8,93.6,2250
2002-03-29,2001,6,26,88,540.65,0.29,5,Dry,36,8,6,4,53,107,0.2,433.6,0.8,433.6,0,0,0,0,-4,4,36,8,6,0,57,484,990,966,24,0.206,0.104,0.00433,0.31,0.0129,2,0.235,0.545,0.0227,23.4,0.957,0.98,0.938,47.7,46.7,93.4,2240
2002-03-30,2001,6,26,89,535.46,0.3,5,Dry,36,8,6,4,53,107,0.2,428.5,0.8,428.5,0,0,0,0,-4,4,36,8,6,0,57,478,990,966,24,0.204,0.101,0.00422,0.306,0.0127,2,0.232,0.537,0.0224,23.5,0.957,0.98,0.938,47.1,46.2,92.4,2220
2002-03-31,2001,6,26,90,531.9,0.3,5,Dry,36,8,6,4,53,107,0.2,424.9,0.8,424.9,0,0,0,0,-4,4,36,8,6,0,57,475,990,966,24,0.203,0.0996,0.00415,0.303,0.0126,2,0.229,0.532,0.0222,23.5,0.957,0.98,0.937,46.8,45.9,91.7,2200
2002-04-01,2001,7,27,91,527.8,0.3,5,Dry,40,10,8,5,62,125,0.24,402.8,0.76,402.8,0,0,0,0,-5,5,40,10,8,0,67,461,990,966,24,0.198,0.0891,0.00371,0.287,0.012,2,0.214,0.502,0.0209,23.5,0.955,0.98,0.936,44.4,43.5,87,2090
2002-04-02,2001,7,27,92,523.7,0.3,5,Dry,40,10,8,5,62,125,0.24,398.7,0.76,398.7,0,0,0,0,-5,5,40,10,8,0,67,457,990,966,24,0.197,0.0872,0.00363,0.284,0.0118,2,0.212,0.496,0.0206,23.5,0.955,0.98,0.936,44,43.1,86.1,2070
2002-04-03,2001,7,27,93,521.24,0.31,5,Dry,40,10,8,5,62,125,0.24,396.2,0.76,396.2,0,0,0,0,-5,5,40,10,8,0,67,454,990,965.9,24.1,0.196,0.086,0.00358,0.282,0.0117,2,0.21,0.492,0.0204,23.6,0.954,0.98,0.935,43.7,42.8,85.6,2060
2002-04-04,2001,7,27,94,518.23,0.31,5,Dry,40,10,8,5,62,125,0.24,393.2,0.76,393.2,0,0,0,0,-5,5,40,10,8,0,67,451,990,965.9,24.1,0.195,0.0846,0.00352,0.279,0.0116,2,0.208,0.487,0.0202,23.6,0.954,0.98,0.935,43.4,42.5,85,2040
2002-04-05,2001,7,27,95,516.86,0.31,5,Dry,40,10,8,5,62,125,0.24,391.9,0.76,391.9,0,0,0,0,-5,5,40,10,8,0,67,450,990,965.9,24.1,0.194,0.084,0.00349,0.278,0.0116,2,0.207,0.485,0.0202,23.6,0.954,0.98,0.935,43.2,42.4,84.7,2030
2002-04-06,2001,7,27,96,514.95,0.31,5,Dry,40,10,8,5,62,125,0.24,389.9,0.76,389.9,0,0,0,0,-5,5,40,10,8,0,67,448,990,965.9,24.1,0.194,0.0831,0.00345,0.277,0.0115,2,0.206,0.482,0.02,23.6,0.954,0.98,0.935,43,42.2,84.3,2020
2002-04-07,2001,7,27,97,514.68,0.31,5,Dry,40,10,8,5,62,125,0.24,389.7,0.76,389.7,0,0,0,0,-5,5,40,10,8,0,67,448,990,965.9,24.1,0.194,0.0829,0.00344,0.276,0.0115,2,0.206,0.482,0.02,23.6,0.954,0.98,0.935,43,42.1,84.3,2020
2002-04-08,2001,7,28,98,515.5,0.31,5,Dry,40,10,8,5,62,125,0.24,390.5,0.76,390.5,0,0,0,0,-5,5,40,10,8,0,67,449,990,965.9,24.1,0.194,0.0833,0.00346,0.277,0.0115,2,0.206,0.483,0.0201,23.6,0.954,0.98,0.935,43.1,42.2,84.5,2030
2002-04-09,2001,7,28,99,517.41,0.31,5,Dry,40,10,8,5,62,125,0.24,392.4,0.76,392.4,0,0,0,0,-5,5,40,10,8,0,67,450,990,965.9,24.1,0.194,0.0842,0.0035,0.279,0.0116,2,0.207,0.486,0.0202,23.6,0.954,0.98,0.935,43.3,42.4,84.9,2040
2002-04-10,2001,7,28,100,523.7,0.3,5,Dry,40,10,8,5,62,125,0.24,398.7,0.76,398.7,0,0,0,0,-5,5,40,10,8,0,67,457,990,966,24,0.197,0.0872,0.00363,0.284,0.0118,2,0.212,0.496,0.0206,23.5,0.955,0.98,0.936,44,43.1,86.1,2070
2002-04-11,2001,7,28,101,533.82,0.3,5,Dry,40,10,8,5,62,125,0.23,408.8,0.77,408.8,0,0,0,0,-5,5,40,10,8,0,67,467,990,966,24,0.2,0.092,0.00383,0.292,0.0122,2,0.218,0.511,0.0213,23.5,0.955,0.98,0.936,45,44.1,88.2,2120
2002-04-12,2001,7,28,102,545.03,0.29,5,Dry,40,10,8,5,62,125,0.23,420,0.77,420,0,0,0,0,-5,5,40,10,8,0,67,478,990,966.1,23.9,0.204,0.0973,0.00406,0.301,0.0126,2,0.226,0.528,0.022,23.4,0.956,0.98,0.937,46.1,45.2,90.4,2170
2002-04-13,2001,7,28,103,556.79,0.28,5,Dry,40,10,8,5,62,125,0.23,431.8,0.78,431.8,0,0,0,0,-5,5,40,10,8,0,67,490,990,966.1,23.9,0.208,0.103,0.0043,0.311,0.013,2,0.234,0.545,0.0228,23.3,0.957,0.98,0.938,47.3,46.4,92.7,2230
2002-04-14,2001,7,28,104,566.36,0.28,5,Dry,40,10,8,5,62,125,0.22,441.4,0.78,441.4,0,0,0,0,-5,5,40,10,8,0,67,499,990,966.1,23.9,0.212,0.107,0.0045,0.319,0.0134,2,0.24,0.56,0.0235,23.3,0.958,0.98,0.938,48.3,47.3,94.6,2270
2002-04-15,2001,7,29,105,575.38,0.27,5,Dry,40,10,8,5,62,125,0.22,450.4,0.78,450.4,0,0,0,0,-5,5,40,10,8,0,67,508,990,966.2,23.8,0.215,0.112,0.00469,0.327,0.0137,2,0.247,0.574,0.0241,23.2,0.958,0.98,0.939,49.2,48.2,96.4,2310
2002-04-16,2001,7,29,106,584.4,0.27,5,Dry,40,10,8,5,62,125,0.21,459.4,0.79,459.4,0,0,0,0,-5,5,40,10,8,0,67,517,990,966.2,23.8,0.221,0.116,0.00487,0.336,0.0142,2,0.253,0.589,0.0248,23.2,0.957,0.98,0.938,50,48.2,96.4,2310
2002-04-17,2001,7,29,107,589.05,0.26,5,Dry,40,10,8,5,62,125,0.21,464.1,0.79,464.1,0,0,0,0,-5,5,40,10,8,0,67,522,990,966.3,23.7,0.223,0.118,0.00497,0.341,0.0144,2,0.256,0.597,0.0251,23.2,0.957,0.98,0.938,50.4,48.2,96.4,2310
2002-04-18,2001,7,29,108,591.51,0.26,5,Dry,40,10,8,5,62,125,0.21,466.5,0.79,466.5,0,0,0,0,-5,5,40,10,8,0,67,525,990,966.3,23.7,0.225,0.119,0.00502,0.344,0.0145,2,0.257,0.601,0.0253,23.1,0.957,0.98,0.938,50.7,48.2,96.4,2310
2002-04-19,2001,7,29,109,590.69,0.26,5,Dry,40,10,8,5,62,125,0.21,465.7,0.79,465.7,0,0,0,0,-5,5,40,10,8,0,67,524,990,966.3,23.7,0.224,0.119,0.005,0.343,0.0144,2,0.257,0.6,0.0253,23.1,0.957,0.98,0.938,50.6,48.2,96.4,2310
2002-04-20,2001,7,29,110,589.33,0.26,5,Dry,40,10,8,5,62,125,0.21,464.3,0.79,464.3,0,0,0,0,-5,5,40,10,8,0,67,522,990,966.3,23.7,0.223,0.118,0.00498,0.342,0.0144,2,0.256,0.597,0.0252,23.2,0.957,0.98,0.938,50.5,48.2,96.4,2310
2002-04-21,2001,7,29,111,586.86,0.26,5,Dry,40,10,8,5,62,125,0.21,461.9,0.79,461.9,0,0,0,0,-5,5,40,10,8,0,67,520,990,966.2,23.8,0.222,0.117,0.00492,0.339,0.0143,2,0.254,0.593,0.025,23.2,0.957,0.98,0.938,50.2,48.2,96.4,2310
2002-04-22,2001,7,30,112,584.4,0.27,5,Dry,40,10,8,5,62,125,0.21,459.4,0.79,459.4,0,0,0,0,-5,5,40,10,8,0,67,517,990,966.2,23.8,0.221,0.116,0.00487,0.336,0.0142,2,0.253,0.589,0.0248,23.2,0.957,0.98,0.938,50,48.2,96.4,2310
2002-04-23,2001,7,30,113,581.4,0.27,5,Dry,40,10,8,5,62,125,0.21,456.4,0.79,456.4,0,0,0,0,-5,5,40,10,8,0,67,514,990,966.2,23.8,0.219,0.114,0.00481,0.333,0.014,2,0.251,0.584,0.0245,23.2,0.958,0.98,0.939,49.7,48.2,96.4,2310
2002-04-24,2001,7,30,114,577.29,0.27,5,Dry,40,10,8,5,62,125,0.22,452.3,0.78,452.3,0,0,0,0,-5,5,40,10,8,0,67,510,990,966.2,23.8,0.217,0.112,0.00473,0.329,0.0138,2,0.248,0.577,0.0242,23.2,0.958,0.98,0.939,49.3,48.2,96.4,2310
2002-04-25,2001,7,30,115,574.83,0.27,5,Dry,40,10,8,5,62,125,0.22,449.8,0.78,449.8,0,0,0,0,-5,5,40,10,8,0,67,508,990,966.2,23.8,0.215,0.111,0.00467,0.326,0.0137,2,0.246,0.573,0.024,23.2,0.958,0.98,0.939,49.1,48.1,96.3,2310
2002-04-26,2001,7,30,116,571.83,0.27,5,Dry,40,10,8,5,62,125,0.22,446.8,0.78,446.8,0,0,0,0,-5,5,40,10,8,0,67,505,990,966.2,23.8,0.214,0.11,0.00461,0.324,0.0136,2,0.244,0.568,0.0238,23.3,0.958,0.98,0.939,48.8,47.8,95.7,2300
2002-04-27,2001,7,30,117,568.82,0.28,5,Dry,40,10,8,5,62,125,0.22,443.8,0.78,443.8,0,0,0,0,-5,5,40,10,8,0,67,502,990,966.2,23.8,0.213,0.108,0.00455,0.321,0.0135,2,0.242,0.563,0.0236,23.3,0.958,0.98,0.939,48.5,47.5,95.1,2280
2002-04-28,2001,7,30,118,567.45,0.28,5,Dry,40,10,8,5,62,125,0.22,442.4,0.78,442.4,0,0,0,0,-5,5,40,10,8,0,67,500,990,966.2,23.8,0.212,0.108,0.00452,0.32,0.0134,2,0.241,0.561,0.0235,23.3,0.958,0.98,0.939,48.4,47.4,94.8,2280
2002-04-29,2001,7,31,119,565.54,0.28,5,Dry,40,10,8,5,62,125,0.22,440.5,0.78,440.5,0,0,0,0,-5,5,40,10,8,0,67,499,990,966.1,23.9,0.211,0.107,0.00448,0.318,0.0133,2,0.24,0.558,0.0234,23.3,0.958,0.98,0.938,48.2,47.2,94.5,2270
2002-04-30,2001,7,31,120,565.26,0.28,5,Dry,40,10,8,5,62,125,0.22,440.3,0.78,440.3,0,0,0,0,-5,5,40,10,8,0,67,498,990,966.1,23.9,0.211,0.107,0.00448,0.318,0.0133,2,0.24,0.558,0.0234,23.3,0.958,0.98,0.938,48.2,47.2,94.4,2270
2002-05-01,2001,8,31,121,566.08,0.28,5,Dry,42,9,8,6,82,147,0.26,419.1,0.74,419.1,0,0,0,0,-6,6,42,9,8,0,88,478,990,966.1,23.9,0.204,0.0968,0.00406,0.301,0.0126,2,0.225,0.526,0.0221,23.3,0.956,0.98,0.937,45.8,44.9,89.8,2160
2002-05-02,2001,8,31,122,568,0.28,5,Dry,42,9,8,6,82,147,0.26,421,0.74,421,0,0,0,0,-6,6,42,9,8,0,88,480,990,966.2,23.8,0.205,0.0977,0.0041,0.303,0.0127,2,0.227,0.529,0.0222,23.3,0.956,0.98,0.937,46,45.1,90.2,2170
2002-05-03,2001,8,31,123,571,0.27,5,Dry,42,9,8,6,82,147,0.26,424,0.74,424,0,0,0,0,-6,6,42,9,8,0,88,483,990,966.2,23.8,0.206,0.0991,0.00416,0.305,0.0128,2,0.229,0.534,0.0224,23.3,0.956,0.98,0.937,46.3,45.4,90.8,2180
2002-05-04,2001,8,31,124,572.37,0.27,5,Dry,42,9,8,6,82,147,0.26,425.4,0.74,425.4,0,0,0,0,-6,6,42,9,8,0,88,484,990,966.2,23.8,0.206,0.0998,0.00419,0.306,0.0129,2,0.23,0.536,0.0225,23.3,0.957,0.98,0.937,46.5,45.5,91.1,2190
2002-05-05,2001,8,31,125,574.29,0.27,5,Dry,42,9,8,6,82,147,0.26,427.3,0.74,427.3,0,0,0,0,-6,6,42,9,8,0,88,486,990,966.2,23.8,0.207,0.101,0.00423,0.308,0.0129,2,0.231,0.539,0.0226,23.3,0.957,0.98,0.938,46.7,45.7,91.4,2190
2002-05-06,2001,8,32,126,575.65,0.27,5,Dry,42,9,8,6,82,147,0.26,428.6,0.74,428.6,0,0,0,0,-6,6,42,9,8,0,88,488,990,966.2,23.8,0.208,0.101,0.00426,0.309,0.013,2,0.232,0.541,0.0227,23.3,0.957,0.98,0.938,46.8,45.9,91.7,2200
2002-05-07,2001,8,32,127,575.93,0.27,5,Dry,42,9,8,6,82,147,0.26,428.9,0.74,428.9,0,0,0,0,-6,6,42,9,8,0,88,488,990,966.2,23.8,0.208,0.101,0.00426,0.309,0.013,2,0.232,0.541,0.0227,23.3,0.957,0.98,0.938,46.8,45.9,91.8,2200
2002-05-08,2001,8,32,128,574.01,0.27,5,Dry,42,9,8,6,82,147,0.26,427,0.74,427,0,0,0,0,-6,6,42,9,8,0,88,486,990,966.2,23.8,0.207,0.101,0.00422,0.308,0.0129,2,0.231,0.538,0.0226,23.3,0.957,0.98,0.938,46.6,45.7,91.4,2190
2002-05-09,2001,8,32,129,571.55,0.27,5,Dry,42,9,8,6,82,147,0.26,424.6,0.74,424.6,0,0,0,0,-6,6,42,9,8,0,88,484,990,966.2,23.8,0.206,0.0994,0.00417,0.306,0.0128,2,0.229,0.535,0.0224,23.3,0.956,0.98,0.937,46.4,45.5,90.9,2180
2002-05-10,2001,8,32,130,567.45,0.28,5,Dry,42,9,8,6,82,147,0.26,420.4,0.74,420.4,0,0,0,0,-6,6,42,9,8,0,88,479,990,966.2,23.8,0.205,0.0975,0.00409,0.302,0.0127,2,0.226,0.529,0.0222,23.3,0.956,0.98,0.937,46,45.1,90.1,2160
2002-05-11,2001,8,32,131,562.25,0.28,5,Dry,42,9,8,6,82,147,0.26,415.3,0.74,415.3,0,0,0,0,-6,6,42,9,8,0,88,474,990,966.1,23.9,0.203,0.095,0.00398,0.298,0.0125,2,0.223,0.521,0.0218,23.3,0.956,0.98,0.937,45.4,44.5,89.1,2140
2002-05-12,2001,8,32,132,555.97,0.28,5,Dry,42,9,8,6,82,147,0.26,409,0.74,409,0,0,0,0,-6,6,42,9,8,0,88,468,990,966.1,23.9,0.201,0.092,0.00385,0.293,0.0122,2,0.219,0.511,0.0214,23.4,0.955,0.98,0.936,44.8,43.9,87.8,2110
2002-05-13,2001,8,33,133,548.58,0.29,5,Dry,42,9,8,6,82,147,0.27,401.6,0.73,401.6,0,0,0,0,-6,6,42,9,8,0,88,461,990,966.1,23.9,0.198,0.0885,0.0037,0.287,0.012,2,0.214,0.5,0.0209,23.4,0.955,0.98,0.936,44.1,43.2,86.4,2070
2002-05-14,2001,8,33,134,541.75,0.29,5,Dry,42,9,8,6,82,147,0.27,394.8,0.73,394.8,0,0,0,0,-6,6,42,9,8,0,88,454,990,966,24,0.196,0.0853,0.00356,0.281,0.0117,2,0.209,0.49,0.0204,23.5,0.954,0.98,0.935,43.4,42.5,85,2040
2002-05-15,2001,8,33,135,533.27,0.3,5,Dry,42,9,8,6,82,147,0.28,386.3,0.72,386.3,0,0,0,0,-6,6,42,9,8,0,88,445,990,966,24,0.193,0.0813,0.00339,0.274,0.0114,2,0.203,0.477,0.0199,23.5,0.953,0.98,0.934,42.5,41.6,83.2,2000
2002-05-16,2001,8,33,136,525.34,0.3,5,Dry,42,9,8,6,82,147,0.28,378.3,0.72,378.3,0,0,0,0,-6,6,42,9,8,0,88,437,990,966,24,0.19,0.0776,0.00323,0.267,0.0111,2,0.198,0.465,0.0194,23.6,0.952,0.98,0.933,41.6,40.8,81.6,1960
2002-05-17,2001,8,33,137,516.86,0.31,5,Dry,42,9,8,6,82,147,0.28,369.9,0.72,369.9,0,0,0,0,-6,6,42,9,8,0,88,429,990,965.9,24.1,0.187,0.0736,0.00306,0.26,0.0108,2,0.192,0.453,0.0188,23.6,0.951,0.978,0.93,40.7,39.8,79.7,1910
2002-05-18,2001,8,33,138,507.29,0.31,5,Dry,42,9,8,6,82,147,0.29,360.3,0.71,360.3,0,0,0,0,-6,6,42,9,8,0,88,419,990,965.9,24.1,0.184,0.0691,0.00286,0.253,0.0105,2,0.186,0.438,0.0182,23.7,0.95,0.975,0.927,39.7,38.8,77.5,1860
2002-05-19,2001,8,33,139,498.27,0.32,5,Dry,42,9,8,6,82,147,0.29,351.3,0.7,351.3,0,0,0,0,-6,6,42,9,8,0,88,410,990,965.8,24.2,0.18,0.0648,0.00268,0.245,0.0101,2,0.18,0.425,0.0176,23.7,0.949,0.973,0.923,38.8,37.7,75.5,1810
2002-05-20,2001,8,34,140,489.25,0.33,5,Dry,42,9,8,6,82,147,0.3,342.3,0.7,342.3,0,0,0,0,-6,6,42,9,8,0,88,401,990,965.8,24.2,0.177,0.0605,0.0025,0.238,0.00982,2,0.174,0.411,0.017,23.8,0.947,0.971,0.92,37.8,36.7,73.5,1760
2002-05-21,2001,8,34,141,480.22,0.33,5,Dry,42,9,8,6,82,147,0.31,333.2,0.69,333.2,0,0,0,0,-6,6,42,9,8,0,88,392,990,965.8,24.2,0.174,0.0563,0.00232,0.23,0.0095,2,0.167,0.398,0.0164,23.8,0.946,0.97,0.918,36.8,35.7,71.5,1720
2002-05-22,2001,8,34,142,471.2,0.34,5,Dry,42,9,8,6,82,147,0.31,324.2,0.69,324.2,0,0,0,0,-6,6,42,9,8,0,88,383,990,965.7,24.3,0.171,0.052,0.00214,0.223,0.00918,2,0.161,0.384,0.0158,23.9,0.945,0.97,0.916,35.9,34.8,69.6,1670
2002-05-23,2001,8,34,143,462.18,0.35,5,Dry,42,9,8,6,82,147,0.32,315.2,0.68,315.2,0,0,0,0,-6,6,42,9,8,0,88,374,990,965.7,24.3,0.168,0.0478,0.00196,0.215,0.00886,2,0.155,0.371,0.0152,23.9,0.943,0.97,0.915,34.9,33.9,67.7,1630
2002-05-24,2001,8,34,144,454.25,0.35,5,Dry,42,9,8,6,82,147,0.32,307.3,0.68,307.3,0,0,0,0,-6,6,42,9,8,0,88,366,990,965.6,24.4,0.165,0.044,0.00181,0.209,0.00857,2,0.15,0.359,0.0147,24,0.942,0.97,0.914,34.1,33,66.1,1590
2002-05-25,2001,8,34,145,445.77,0.36,5,Dry,42,9,8,6,82,147,0.33,298.8,0.67,298.8,0,0,0,0,-6,6,42,9,8,0,88,358,990,965.6,24.4,0.162,0.04,0.00164,0.202,0.00827,2,0.144,0.346,0.0142,24,0.941,0.97,0.912,33.1,32.1,64.3,1540
2002-05-26,2001,8,34,146,437.29,0.36,5,Dry,42,9,8,6,82,147,0.34,290.3,0.66,290.3,0,0,0,0,-6,6,42,9,8,0,88,349,990,965.6,24.4,0.159,0.036,0.00147,0.195,0.00797,2,0.138,0.333,0.0136,24.1,0.939,0.97,0.911,32.2,31.2,62.5,1500
2002-05-27,2001,8,35,147,428.82,0.37,5,Dry,42,9,8,6,82,147,0.34,281.8,0.66,281.8,0,0,0,0,-6,6,42,9,8,0,88,341,990,965.5,24.5,0.156,0.032,0.00131,0.188,0.00768,2,0.133,0.321,0.0131,24.1,0.937,0.97,0.909,31.3,30.3,60.7,1460
2002-05-28,2001,8,35,148,420.34,0.38,5,Dry,42,9,8,6,82,147,0.35,273.3,0.65,273.3,0,0,0,0,-6,6,42,9,8,0,88,332,990,965.5,24.5,0.153,0.028,0.00114,0.181,0.00738,2,0.127,0.308,0.0126,24.2,0.935,0.97,0.907,30.3,29.4,58.8,1410
2002-05-29,2001,8,35,149,412.41,0.38,5,Dry,42,9,8,6,82,147,0.36,265.4,0.64,265.4,0,0,0,0,-6,6,42,9,8,0,88,324,990,965.5,24.5,0.15,0.0243,0.000989,0.174,0.0071,2,0.122,0.296,0.0121,24.2,0.933,0.97,0.905,29.4,28.6,57.1,1370
2002-05-30,2001,8,35,150,404.48,0.39,5,Dry,42,9,8,6,82,147,0.36,257.5,0.64,257.5,0,0,0,0,-6,6,42,9,8,0,88,316,990,965.4,24.6,0.147,0.0205,0.000835,0.168,0.00683,2,0.116,0.284,0.0116,24.3,0.931,0.97,0.903,28.6,27.7,55.4,1330
2002-05-31,2001,8,35,151,397.65,0.4,5,Dry,42,9,8,6,82,147,0.37,250.7,0.63,250.7,0,0,0,0,-6,6,42,9,8,0,88,310,990,965.4,24.6,0.145,0.0173,0.000703,0.162,0.00659,2,0.112,0.274,0.0111,24.3,0.93,0.97,0.902,27.8,27,54,1300
2002-06-01,2001,9,35,152,390.26,0.4,5,Dry,39,9,7,5,59,119,0.3,271.3,0.69,271.3,0,0,0,0,-5,5,39,9,7,0,64,326,990,965.4,24.6,0.151,0.027,0.0011,0.178,0.00721,2,0.126,0.303,0.0123,24.3,0.934,0.97,0.906,30.3,29.3,58.7,1410
2002-06-02,2001,9,35,153,383.43,0.41,5,Dry,39,9,7,5,59,119,0.31,264.4,0.69,264.4,0,0,0,0,-5,5,39,9,7,0,64,319,990,965.3,24.7,0.148,0.0238,0.000965,0.172,0.00697,2,0.121,0.293,0.0119,24.4,0.933,0.97,0.905,29.5,28.6,57.2,1370
2002-06-03,2001,9,36,154,377.68,0.41,5,Dry,39,9,7,5,59,119,0.32,258.7,0.69,258.7,0,0,0,0,-5,5,39,9,7,0,64,314,990,965.3,24.7,0.146,0.0211,0.000854,0.167,0.00677,2,0.117,0.284,0.0115,24.4,0.931,0.97,0.904,28.9,28,56,1340
2002-06-04,2001,9,36,155,371.4,0.42,5,Dry,39,9,7,5,59,119,0.32,252.4,0.68,252.4,0,0,0,0,-5,5,39,9,7,0,64,307,990,965.3,24.7,0.144,0.0181,0.000733,0.162,0.00655,2,0.113,0.275,0.0111,24.5,0.93,0.97,0.902,28.2,27.3,54.6,1310
2002-06-05,2001,9,36,156,365.11,0.43,5,Dry,39,9,7,5,59,119,0.33,246.1,0.67,246.1,0,0,0,0,-5,5,39,9,7,0,64,301,990,965.2,24.8,0.142,0.0167,0.000673,0.158,0.0064,2,0.109,0.267,0.0108,24.5,0.928,0.97,0.9,27.5,26.6,53.3,1280
2002-06-06,2001,9,36,157,358.82,0.43,5,Dry,39,9,7,5,59,119,0.33,239.8,0.67,239.8,0,0,0,0,-5,5,39,9,7,0,64,295,990,965.2,24.8,0.14,0.0161,0.00065,0.156,0.00628,2,0.104,0.26,0.0105,24.5,0.926,0.97,0.898,26.7,25.9,51.9,1240
2002-06-07,2001,9,36,158,353.08,0.44,5,Dry,39,9,7,5,59,119,0.34,234.1,0.66,234.1,0,0,0,0,-5,5,39,9,7,0,64,289,990,965.2,24.8,0.138,0.0156,0.00063,0.153,0.00617,2,0.101,0.254,0.0102,24.6,0.924,0.97,0.897,26.1,25.3,50.6,1210
2002-06-08,2001,9,36,159,347.33,0.44,5,Dry,39,9,7,5,59,119,0.34,228.3,0.66,228.3,0,0,0,0,-5,5,39,9,7,0,64,283,990,965.1,24.9,0.136,0.0152,0.00061,0.151,0.00606,1,0.251,0.401,0.0161,24.5,0.959,0.98,0.939,52.5,48.2,48.2,1160
2002-06-09,2001,9,36,160,342.68,0.45,5,Dry,39,9,7,5,59,119,0.35,223.7,0.65,223.7,0,0,0,0,-5,5,39,9,7,0,64,279,990,965.1,24.9,0.134,0.0148,0.000593,0.149,0.00597,1,0.244,0.393,0.0158,24.5,0.959,0.98,0.94,51.5,48.2,48.2,1160
2002-06-10,2001,9,37,161,337.49,0.46,5,Dry,39,9,7,5,59,119,0.35,218.5,0.65,218.5,0,0,0,0,-5,5,39,9,7,0,64,273,990,965.1,24.9,0.132,0.0143,0.000575,0.146,0.00588,1,0.237,0.384,0.0154,24.5,0.958,0.98,0.939,50.3,48.2,48.2,1160
2002-06-11,2001,9,37,162,332.29,0.46,5,Dry,39,9,7,5,59,119,0.36,213.3,0.64,213.3,0,0,0,0,-5,5,39,9,7,0,64,268,990,965.1,24.9,0.13,0.0139,0.000557,0.144,0.00578,1,0.23,0.375,0.015,24.6,0.957,0.98,0.938,49.2,48.2,48.2,1160
2002-06-12,2001,9,37,163,327.1,0.47,5,Dry,39,9,7,5,59,119,0.36,208.1,0.64,208.1,0,0,0,0,-5,5,39,9,7,0,64,263,990,965,25,0.128,0.0134,0.000538,0.142,0.00568,1,0.223,0.365,0.0146,24.6,0.956,0.98,0.937,48,47,47,1130
2002-06-13,2001,9,37,164,321.9,0.47,5,Dry,39,9,7,5,59,119,0.37,202.9,0.63,202.9,0,0,0,0,-5,5,39,9,7,0,64,258,990,965,25,0.127,0.013,0.00052,0.14,0.00558,1,0.216,0.356,0.0142,24.6,0.955,0.98,0.936,46.8,45.9,45.9,1100
2002-06-14,2001,9,37,165,317.25,0.48,5,Dry,39,9,7,5,59,119,0.38,198.3,0.63,198.3,0,0,0,0,-5,5,39,9,7,0,64,253,990,965,25,0.125,0.0126,0.000504,0.138,0.0055,1,0.21,0.348,0.0139,24.7,0.954,0.98,0.935,45.8,44.8,44.8,1080
2002-06-15,2001,9,37,166,312.61,0.48,5,Dry,39,9,7,5,59,119,0.38,193.6,0.62,193.6,0,0,0,0,-5,5,39,9,7,0,64,249,990,965,25,0.123,0.0122,0.000488,0.135,0.00541,1,0.204,0.339,0.0136,24.7,0.953,0.98,0.934,44.7,43.8,43.8,1050
2002-06-16,2001,9,37,167,307.96,0.49,5,Dry,39,9,7,5,59,119,0.39,189,0.61,189,0,0,0,0,-5,5,39,9,7,0,64,244,990,964.9,25.1,0.122,0.0118,0.000471,0.133,0.00532,1,0.198,0.331,0.0132,24.7,0.951,0.98,0.932,43.6,42.7,42.7,1030
2002-06-17,2001,9,38,168,304.4,0.49,5,Dry,39,9,7,5,59,119,0.39,185.4,0.61,185.4,0,0,0,0,-5,5,39,9,7,0,64,240,990,964.9,25.1,0.12,0.0115,0.000459,0.132,0.00526,1,0.193,0.325,0.0129,24.8,0.95,0.98,0.931,42.8,41.9,41.9,1010
2002-06-18,2001,9,38,169,300.3,0.5,5,Dry,39,9,7,5,59,119,0.4,181.3,0.6,181.3,0,0,0,0,-5,5,39,9,7,0,64,236,990,964.9,25.1,0.119,0.0112,0.000445,0.13,0.00518,1,0.187,0.317,0.0126,24.8,0.949,0.98,0.93,41.8,41,41,983
2002-06-19,2001,9,38,170,296.2,0.5,5,Dry,39,9,7,5,59,119,0.4,177.2,0.6,177.2,0,0,0,0,-5,5,39,9,7,0,64,232,990,964.9,25.1,0.117,0.0108,0.00043,0.128,0.00511,1,0.182,0.31,0.0123,24.8,0.948,0.978,0.927,40.9,40,40,959
2002-06-20,2001,9,38,171,292.1,0.51,5,Dry,39,9,7,5,59,119,0.41,173.1,0.59,173.1,0,0,0,0,-5,5,39,9,7,0,64,228,990,964.9,25.1,0.116,0.0105,0.000416,0.126,0.00503,1,0.176,0.303,0.012,24.8,0.946,0.976,0.924,39.9,38.9,38.9,934
2002-06-21,2001,9,38,172,288,0.51,5,Dry,39,9,7,5,59,119,0.41,169,0.59,169,0,0,0,0,-5,5,39,9,7,0,64,224,990,964.9,25.1,0.115,0.0101,0.000402,0.125,0.00496,1,0.171,0.295,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,910
2002-06-22,2001,9,38,173,283.9,0.52,5,Dry,39,9,7,5,59,119,0.42,164.9,0.58,164.9,0,0,0,0,-5,5,39,9,7,0,64,220,990,964.8,25.2,0.113,0.00977,0.000388,0.123,0.00488,1,0.165,0.288,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,886
2002-06-23,2001,9,38,174,280.34,0.52,5,Dry,39,9,7,5,59,119,0.42,161.3,0.58,161.3,0,0,0,0,-5,5,39,9,7,0,64,216,990,964.8,25.2,0.112,0.00946,0.000376,0.121,0.00482,1,0.16,0.282,0.0112,24.9,0.943,0.97,0.915,37.1,36,36,865
2002-06-24,2001,9,39,175,276.79,0.53,5,Dry,39,9,7,5,59,119,0.43,157.8,0.57,157.8,0,0,0,0,-5,5,39,9,7,0,64,213,990,964.8,25.2,0.111,0.00916,0.000364,0.12,0.00476,1,0.156,0.275,0.0109,24.9,0.942,0.97,0.913,36.3,35.2,35.2,845
2002-06-25,2001,9,39,176,273.23,0.54,5,Dry,39,9,7,5,59,119,0.44,154.2,0.56,154.2,0,0,0,0,-5,5,39,9,7,0,64,209,990,964.8,25.2,0.109,0.00886,0.000351,0.118,0.00469,1,0.151,0.269,0.0107,24.9,0.941,0.97,0.912,35.5,34.4,34.4,826
2002-06-26,2001,9,39,177,269.68,0.54,5,Dry,39,9,7,5,59,119,0.44,150.7,0.56,150.7,0,0,0,0,-5,5,39,9,7,0,64,206,990,964.8,25.2,0.108,0.00856,0.000339,0.117,0.00463,1,0.146,0.263,0.0104,25,0.939,0.97,0.911,34.6,33.6,33.6,807
2002-06-27,2001,9,39,178,266.12,0.55,5,Dry,39,9,7,5,59,119,0.45,147.1,0.55,147.1,0,0,0,0,-5,5,39,9,7,0,64,202,990,964.8,25.2,0.107,0.00826,0.000327,0.115,0.00456,1,0.141,0.256,0.0102,25,0.938,0.97,0.91,33.8,32.8,32.8,787
2002-06-28,2001,9,39,179,263.66,0.55,5,Dry,39,9,7,5,59,119,0.45,144.7,0.55,144.7,0,0,0,0,-5,5,39,9,7,0,64,200,990,964.8,25.2,0.106,0.00805,0.000319,0.114,0.00452,1,0.138,0.252,0.00998,25,0.937,0.97,0.909,33.2,32.2,32.2,773
2002-06-29,2001,9,39,180,260.65,0.55,5,Dry,39,9,7,5,59,119,0.46,141.7,0.54,141.7,0,0,0,0,-5,5,39,9,7,0,64,197,990,964.7,25.3,0.105,0.00779,0.000308,0.113,0.00446,1,0.134,0.246,0.00976,25,0.936,0.97,0.908,32.5,31.5,31.5,757
2002-06-30,2001,9,39,181,257.65,0.56,5,Dry,39,9,7,5,59,119,0.46,138.7,0.54,138.7,0,0,0,0,-5,5,39,9,7,0,64,194,990,964.7,25.3,0.104,0.00754,0.000298,0.111,0.00441,1,0.13,0.241,0.00954,25,0.934,0.97,0.906,31.8,30.8,30.8,740
2002-07-01,2001,10,40,182,254.64,0.56,5,Dry,37,8,6,4,53,108,0.42,146.6,0.58,146.6,0,0,0,0,-4,4,37,8,6,0,57,198,990,964.7,25.3,0.105,0.00821,0.000325,0.113,0.00449,1,0.14,0.254,0.01,25,0.938,0.97,0.91,33.8,32.7,32.7,786
2002-07-02,2001,10,40,183,250.54,0.57,5,Dry,37,8,6,4,53,108,0.43,142.5,0.57,142.5,0,0,0,0,-4,4,37,8,6,0,57,194,990,964.7,25.3,0.104,0.00787,0.000311,0.112,0.00442,1,0.135,0.247,0.00975,25.1,0.936,0.97,0.908,32.8,31.8,31.8,763
2002-07-03,2001,10,40,184,248.08,0.58,5,Dry,37,8,6,4,53,108,0.43,140.1,0.56,140.1,0,0,0,0,-4,4,37,8,6,0,57,191,990,964.7,25.3,0.103,0.00766,0.000303,0.111,0.00437,1,0.132,0.242,0.00957,25.1,0.935,0.97,0.907,32.2,31.2,31.2,750
2002-07-04,2001,10,40,185,245.07,0.58,5,Dry,37,8,6,4,53,108,0.44,137.1,0.56,137.1,0,0,0,0,-4,4,37,8,6,0,57,188,990,964.7,25.3,0.102,0.0074,0.000292,0.109,0.00432,1,0.128,0.237,0.00935,25.1,0.934,0.97,0.906,31.5,30.6,30.6,733
2002-07-05,2001,10,40,186,242.06,0.59,5,Dry,37,8,6,4,53,108,0.45,134.1,0.55,134.1,0,0,0,0,-4,4,37,8,6,0,57,185,990,964.7,25.3,0.101,0.00715,0.000282,0.108,0.00426,1,0.123,0.231,0.00913,25.1,0.932,0.97,0.904,30.8,29.9,29.9,717
2002-07-06,2001,10,40,187,239.05,0.6,5,Dry,37,8,6,4,53,108,0.45,131.1,0.55,131.1,0,0,0,0,-4,4,37,8,6,0,57,182,990,964.6,25.4,0.0998,0.00689,0.000272,0.107,0.00421,1,0.119,0.226,0.00891,25.1,0.931,0.97,0.903,30.1,29.2,29.2,700
2002-07-07,2001,10,40,188,236.04,0.6,5,Dry,37,8,6,4,53,108,0.46,128,0.54,128,0,0,0,0,-4,4,37,8,6,0,57,179,990,964.6,25.4,0.0987,0.00663,0.000261,0.105,0.00415,1,0.115,0.221,0.00869,25.2,0.93,0.97,0.902,29.4,28.5,28.5,684
2002-07-08,2001,10,41,189,233.04,0.61,5,Dry,37,8,6,4,53,108,0.46,125,0.54,125,0,0,0,0,-4,4,37,8,6,0,57,176,990,964.6,25.4,0.0977,0.00638,0.000251,0.104,0.0041,1,0.111,0.215,0.00848,25.2,0.929,0.97,0.901,28.7,27.8,27.8,668
2002-07-09,2001,10,41,190,230.03,0.62,5,Dry,37,8,6,4,53,108,0.47,122,0.53,122,0,0,0,0,-4,4,37,8,6,0,57,173,990,964.6,25.4,0.0966,0.00612,0.000241,0.103,0.00404,1,0.107,0.21,0.00826,25.2,0.927,0.97,0.899,28,27.1,27.1,651
2002-07-10,2001,10,41,191,227.57,0.62,5,Dry,37,8,6,4,53,108,0.47,119.6,0.53,119.6,0,0,0,0,-4,4,37,8,6,0,57,171,990,964.6,25.4,0.0957,0.00591,0.000232,0.102,0.004,1,0.104,0.206,0.00808,25.2,0.925,0.97,0.897,27.4,26.5,26.5,637
2002-07-11,2001,10,41,192,225.11,0.63,5,Dry,37,8,6,4,53,108,0.48,117.1,0.52,117.1,0,0,0,0,-4,4,37,8,6,0,57,168,990,964.6,25.4,0.0949,0.0057,0.000224,0.101,0.00395,1,0.101,0.201,0.0079,25.2,0.923,0.97,0.896,26.8,26,26,623
2002-07-12,2001,10,41,193,222.65,0.63,5,Dry,37,8,6,4,53,108,0.48,114.7,0.52,114.7,0,0,0,0,-4,4,37,8,6,0,57,166,990,964.5,25.5,0.094,0.0055,0.000216,0.0995,0.00391,1,0.0973,0.197,0.00773,25.3,0.922,0.97,0.894,26.2,25.4,25.4,609
2002-07-13,2001,10,41,194,220.18,0.64,5,Dry,37,8,6,4,53,108,0.49,112.2,0.51,112.2,0,0,0,0,-4,4,37,8,6,0,57,163,990,964.5,25.5,0.0931,0.00529,0.000207,0.0984,0.00386,1,0.0939,0.192,0.00755,25.3,0.92,0.97,0.892,25.6,24.8,24.8,596
2002-07-14,2001,10,41,195,217.72,0.64,5,Dry,37,8,6,4,53,108,0.5,109.7,0.5,109.7,0,0,0,0,-4,4,37,8,6,0,57,161,990,964.5,25.5,0.0923,0.00508,0.000199,0.0973,0.00382,1,0.0906,0.188,0.00737,25.3,0.918,0.97,0.89,25,24.2,24.2,582
2002-07-15,2001,10,42,196,215.26,0.65,5,Dry,37,8,6,4,53,108,0.5,107.3,0.5,107.3,0,0,0,0,-4,4,37,8,6,0,57,158,990,964.5,25.5,0.0914,0.00487,0.000191,0.0963,0.00377,1,0.0873,0.184,0.0072,25.3,0.916,0.97,0.889,24.4,23.7,23.7,568
2002-07-16,2001,10,42,197,212.8,0.66,5,Dry,37,8,6,4,53,108,0.51,104.8,0.49,104.8,0,0,0,0,-4,4,37,8,6,0,57,156,990,964.5,25.5,0.0905,0.00466,0.000183,0.0952,0.00373,1,0.084,0.179,0.00702,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
2002-07-17,2001,10,42,198,210.34,0.66,5,Dry,37,8,6,4,53,108,0.51,102.3,0.49,102.3,0,0,0,0,-4,4,37,8,6,0,57,153,990,964.5,25.5,0.0896,0.00445,0.000174,0.0941,0.00368,1,0.0807,0.175,0.00684,25.4,0.912,0.97,0.885,23.2,22.5,22.5,541
2002-07-18,2001,10,42,199,208.97,0.67,5,Dry,37,8,6,4,53,108,0.52,101,0.48,101,0,0,0,0,-4,4,37,8,6,0,57,152,990,964.5,25.5,0.0892,0.00433,0.00017,0.0935,0.00366,1,0.0788,0.172,0.00674,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
2002-07-19,2001,10,42,200,207.06,0.67,5,Dry,37,8,6,4,53,108,0.52,99.06,0.48,99.06,0,0,0,0,-4,4,37,8,6,0,57,150,990,964.4,25.6,0.0885,0.00417,0.000163,0.0927,0.00363,1,0.0762,0.169,0.00661,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
2002-07-20,2001,10,42,201,205.15,0.68,5,Dry,37,8,6,4,53,108,0.53,97.15,0.47,97.15,0,0,0,0,-4,4,37,8,6,0,57,148,990,964.4,25.6,0.0878,0.00401,0.000157,0.0918,0.00359,1,0.0737,0.165,0.00647,25.4,0,0,0,0,0,0,0
2002-07-21,2001,10,42,202,203.23,0.69,5,Dry,37,8,6,4,53,108,0.53,95.23,0.47,95.23,0,0,0,0,-4,4,37,8,6,0,57,146,990,964.4,25.6,0.0871,0.00384,0.00015,0.091,0.00356,1,0.0711,0.162,0.00633,25.4,0,0,0,0,0,0,0
2002-07-22,2001,10,43,203,201.32,0.69,5,Dry,37,8,6,4,53,108,0.54,93.32,0.46,93.32,0,0,0,0,-4,4,37,8,6,0,57,144,990,964.4,25.6,0.0865,0.00368,0.000144,0.0901,0.00352,1,0.0685,0.159,0.0062,25.4,0,0,0,0,0,0,0
2002-07-23,2001,10,43,204,199.4,0.7,5,Dry,37,8,6,4,53,108,0.54,91.4,0.46,91.4,0,0,0,0,-4,4,37,8,6,0,57,142,990,964.4,25.6,0.0858,0.00352,0.000137,0.0893,0.00349,1,0.0659,0.155,0.00606,25.4,0,0,0,0,0,0,0
2002-07-24,2001,10,43,205,197.49,0.7,5,Dry,37,8,6,4,53,108,0.55,89.49,0.45,89.49,0,0,0,0,-4,4,37,8,6,0,57,140,990,964.4,25.6,0.0851,0.00336,0.000131,0.0885,0.00346,1,0.0633,0.152,0.00593,25.4,0,0,0,0,0,0,0
2002-07-25,2001,10,43,206,195.58,0.71,5,Dry,37,8,6,4,53,108,0.55,87.58,0.45,87.58,0,0,0,0,-4,4,37,8,6,0,57,139,990,964.4,25.6,0.0844,0.00319,0.000125,0.0876,0.00342,1,0.0607,0.148,0.0058,25.4,0,0,0,0,0,0,0
2002-07-26,2001,10,43,207,193.66,0.72,5,Dry,37,8,6,4,53,108,0.56,85.66,0.44,85.66,0,0,0,0,-4,4,37,8,6,0,57,137,990,964.4,25.6,0.0838,0.00303,0.000118,0.0868,0.00339,1,0.0581,0.145,0.00566,25.4,0,0,0,0,0,0,0
2002-07-27,2001,10,43,208,191.75,0.72,5,Dry,37,8,6,4,53,108,0.56,83.75,0.44,83.75,0,0,0,0,-4,4,37,8,6,0,57,135,990,964.4,25.6,0.0831,0.00287,0.000112,0.086,0.00336,1,0.0556,0.142,0.00553,25.4,0,0,0,0,0,0,0
2002-07-28,2001,10,43,209,189.83,0.73,5,Dry,37,8,6,4,53,108,0.57,81.83,0.43,81.83,0,0,0,0,-4,4,37,8,6,0,57,133,990,964.4,25.6,0.0824,0.00271,0.000106,0.0851,0.00333,1,0.053,0.138,0.0054,25.4,0,0,0,0,0,0,0
2002-07-29,2001,10,44,210,187.92,0.73,5,Dry,37,8,6,4,53,108,0.57,79.92,0.42,79.92,0,0,0,0,-4,4,37,8,6,0,57,131,990,964.4,25.6,0.0817,0.00254,0.0000994,0.0843,0.0033,1,0.0504,0.135,0.00527,25.4,0,0,0,0,0,0,0
2002-07-30,2001,10,44,211,186,0.74,5,Dry,37,8,6,4,53,108,0.58,78,0.42,78,0,0,0,0,-4,4,37,8,6,0,57,129,990,964.4,25.6,0.0811,0.00238,0.0000931,0.0834,0.00326,1,0.0478,0.131,0.00513,25.4,0,0,0,0,0,0,0
2002-07-31,2001,10,44,212,184.64,0.74,5,Dry,37,8,6,4,53,108,0.58,76.64,0.41,76.64,0,0,0,0,-4,4,37,8,6,0,57,128,990,964.4,25.6,0.0806,0.00226,0.0000886,0.0828,0.00324,1,0.046,0.129,0.00504,25.4,0,0,0,0,0,0,0
2002-08-01,2001,11,44,213,183.27,0.75,5,Dry,34,7,5,3,44,93,0.51,90.27,0.49,90.27,0,0,0,0,-3,3,34,7,5,0,47,136,990,964.4,25.6,0.0836,0.00342,0.000134,0.087,0.0034,1,0.0644,0.151,0.00592,25.4,0,0,0,0,0,0,0
2002-08-02,2001,11,44,214,181.36,0.76,5,Dry,34,7,5,3,44,93,0.51,88.36,0.49,88.36,0,0,0,0,-3,3,34,7,5,0,47,134,990,964.4,25.6,0.083,0.00326,0.000128,0.0862,0.00337,1,0.0618,0.148,0.00579,25.4,0,0,0,0,0,0,0
2002-08-03,2001,11,44,215,179.44,0.76,5,Dry,34,7,5,3,44,93,0.52,86.44,0.48,86.44,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.0823,0.0031,0.000121,0.0854,0.00334,1,0.0592,0.145,0.00566,25.4,0,0,0,0,0,0,0
2002-08-04,2001,11,44,216,177.53,0.77,5,Dry,34,7,5,3,44,93,0.52,84.53,0.48,84.53,0,0,0,0,-3,3,34,7,5,0,47,131,990,964.4,25.6,0.0816,0.00294,0.000115,0.0845,0.00331,1,0.0566,0.141,0.00552,25.4,0,0,0,0,0,0,0
2002-08-05,2001,11,45,217,175.61,0.78,5,Dry,34,7,5,3,44,93,0.53,82.61,0.47,82.61,0,0,0,0,-3,3,34,7,5,0,47,129,990,964.4,25.6,0.0809,0.00277,0.000108,0.0837,0.00328,1,0.054,0.138,0.00539,25.4,0,0,0,0,0,0,0
2002-08-06,2001,11,45,218,173.7,0.78,5,Dry,34,7,5,3,44,93,0.54,80.7,0.47,80.7,0,0,0,0,-3,3,34,7,5,0,47,127,990,964.5,25.5,0.0802,0.00261,0.000102,0.0829,0.00324,1,0.0514,0.134,0.00526,25.4,0,0,0,0,0,0,0
2002-08-07,2001,11,45,219,171.79,0.79,5,Dry,34,7,5,3,44,93,0.54,78.79,0.46,78.79,0,0,0,0,-3,3,34,7,5,0,47,125,990,964.5,25.5,0.0796,0.00245,0.0000958,0.082,0.00321,1,0.0489,0.131,0.00512,25.4,0,0,0,0,0,0,0
2002-08-08,2001,11,45,220,169.87,0.8,5,Dry,34,7,5,3,44,93,0.55,76.87,0.45,76.87,0,0,0,0,-3,3,34,7,5,0,47,123,990,964.5,25.5,0.0789,0.00228,0.0000894,0.0812,0.00318,1,0.0463,0.127,0.00499,25.4,0,0,0,0,0,0,0
2002-08-09,2001,11,45,221,167.96,0.8,5,Dry,34,7,5,3,44,93,0.55,74.96,0.45,74.96,0,0,0,0,-3,3,34,7,5,0,47,121,990,964.5,25.5,0.0782,0.00212,0.0000831,0.0803,0.00315,1,0.0437,0.124,0.00486,25.4,0,0,0,0,0,0,0
2002-08-10,2001,11,45,222,166.04,0.81,5,Dry,34,7,5,3,44,93,0.56,73.04,0.44,73.04,0,0,0,0,-3,3,34,7,5,0,47,119,990,964.5,25.5,0.0775,0.00196,0.0000767,0.0795,0.00311,1,0.0411,0.121,0.00472,25.4,0,0,0,0,0,0,0
2002-08-11,2001,11,45,223,164.13,0.81,5,Dry,34,7,5,3,44,93,0.57,71.13,0.43,71.13,0,0,0,0,-3,3,34,7,5,0,47,117,990,964.5,25.5,0.0769,0.0018,0.0000704,0.0787,0.00308,1,0.0385,0.117,0.00459,25.4,0,0,0,0,0,0,0
2002-08-12,2001,11,46,224,162.76,0.82,5,Dry,34,7,5,3,44,93,0.57,69.76,0.43,69.76,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0764,0.00168,0.0000658,0.0781,0.00306,1,0.0367,0.115,0.0045,25.4,0,0,0,0,0,0,0
2002-08-13,2001,11,46,225,161.4,0.82,5,Dry,34,7,5,3,44,93,0.58,68.4,0.42,68.4,0,0,0,0,-3,3,34,7,5,0,47,114,990,964.5,25.5,0.0759,0.00156,0.0000613,0.0775,0.00304,1,0.0348,0.112,0.0044,25.4,0,0,0,0,0,0,0
2002-08-14,2001,11,46,226,160.03,0.83,5,Dry,34,7,5,3,44,93,0.58,67.03,0.42,67.03,0,0,0,0,-3,3,34,7,5,0,47,113,990,964.5,25.5,0.0754,0.00145,0.0000567,0.0769,0.00301,1,0.033,0.11,0.0043,25.4,0,0,0,0,0,0,0
2002-08-15,2001,11,46,227,158.66,0.83,5,Dry,34,7,5,3,44,93,0.59,65.66,0.41,65.66,0,0,0,0,-3,3,34,7,5,0,47,112,990,964.5,25.5,0.0749,0.00133,0.0000522,0.0763,0.00299,1,0.0311,0.107,0.00421,25.4,0,0,0,0,0,0,0
2002-08-16,2001,11,46,228,157.29,0.84,5,Dry,34,7,5,3,44,93,0.59,64.29,0.41,64.29,0,0,0,0,-3,3,34,7,5,0,47,110,990,964.5,25.5,0.0745,0.00121,0.0000476,0.0757,0.00297,1,0.0293,0.105,0.00411,25.4,0,0,0,0,0,0,0
2002-08-17,2001,11,46,229,155.93,0.84,5,Dry,34,7,5,3,44,93,0.6,62.93,0.4,62.93,0,0,0,0,-3,3,34,7,5,0,47,109,990,964.5,25.5,0.074,0.0011,0.0000431,0.0751,0.00294,1,0.0275,0.103,0.00402,25.4,0,0,0,0,0,0,0
2002-08-18,2001,11,46,230,154.56,0.85,5,Dry,34,7,5,3,44,93,0.6,61.56,0.4,61.56,0,0,0,0,-3,3,34,7,5,0,47,108,990,964.5,25.5,0.0735,0.000983,0.0000385,0.0745,0.00292,1,0.0256,0.1,0.00392,25.4,0,0,0,0,0,0,0
2002-08-19,2001,11,47,231,154.29,0.85,5,Dry,34,7,5,3,44,93,0.6,61.29,0.4,61.29,0,0,0,0,-3,3,34,7,5,0,47,107,990,964.5,25.5,0.0734,0.00096,0.0000376,0.0744,0.00291,1,0.0252,0.0996,0.0039,25.4,0,0,0,0,0,0,0
2002-08-20,2001,11,47,232,153.47,0.85,5,Dry,34,7,5,3,44,93,0.61,60.47,0.39,60.47,0,0,0,0,-3,3,34,7,5,0,47,106,990,964.5,25.5,0.0731,0.00089,0.0000349,0.074,0.0029,1,0.0241,0.0981,0.00385,25.4,0,0,0,0,0,0,0
2002-08-21,2001,11,47,233,151.55,0.86,5,Dry,34,7,5,3,44,93,0.61,58.55,0.39,58.55,0,0,0,0,-3,3,34,7,5,0,47,105,990,964.5,25.5,0.0724,0.000727,0.0000285,0.0732,0.00287,1,0.0215,0.0947,0.00371,25.4,0,0,0,0,0,0,0
2002-08-22,2001,11,47,234,150.18,0.86,5,Dry,34,7,5,3,44,93,0.62,57.18,0.38,57.18,0,0,0,0,-3,3,34,7,5,0,47,103,990,964.5,25.5,0.0719,0.00061,0.0000239,0.0726,0.00285,1,0.0197,0.0922,0.00362,25.4,0,0,0,0,0,0,0
2002-08-23,2001,11,47,235,148.82,0.86,5,Dry,34,7,5,3,44,93,0.63,55.82,0.38,55.82,0,0,0,0,-3,3,34,7,5,0,47,102,990,964.5,25.5,0.0715,0.000495,0.0000194,0.072,0.00282,1,0.0179,0.0898,0.00352,25.4,0,0,0,0,0,0,0
2002-08-24,2001,11,47,236,147.45,0.87,5,Dry,34,7,5,3,44,93,0.63,54.45,0.37,54.45,0,0,0,0,-3,3,34,7,5,0,47,100,990,964.5,25.5,0.071,0.000378,0.0000148,0.0714,0.0028,1,0.016,0.0874,0.00343,25.4,0,0,0,0,0,0,0
2002-08-25,2001,11,47,237,146.08,0.87,5,Dry,34,7,5,3,44,93,0.64,53.08,0.36,53.08,0,0,0,0,-3,3,34,7,5,0,47,99.1,990,964.5,25.5,0.0708,0.000262,0.0000103,0.0711,0.00279,1,0.0142,0.0852,0.00334,25.4,0,0,0,0,0,0,0
2002-08-26,2001,11,48,238,144.72,0.88,5,Dry,34,7,5,3,44,93,0.64,51.72,0.36,51.72,0,0,0,0,-3,3,34,7,5,0,47,97.7,990,964.5,25.5,0.0708,0.000146,0.00000573,0.071,0.00278,1,0.0123,0.0833,0.00327,25.4,0,0,0,0,0,0,0
2002-08-27,2001,11,48,239,143.35,0.88,5,Dry,34,7,5,3,44,93,0.65,50.35,0.35,50.35,0,0,0,0,-3,3,34,7,5,0,47,96.3,990,964.5,25.5,0.0708,0.0000298,0.00000117,0.0709,0.00278,1,0.0105,0.0813,0.00319,25.4,0,0,0,0,0,0,0
2002-08-28,2001,11,48,240,143.08,0.88,5,Dry,34,7,5,3,44,93,0.65,50.08,0.35,50.08,0,0,0,0,-3,3,34,7,5,0,47,96.1,990,964.5,25.5,0.0708,0.0000068,2.67e-7,0.0708,0.00278,1,0.0101,0.0809,0.00317,25.4,0,0,0,0,0,0,0
2002-08-29,2001,11,48,241,142.25,0.88,5,Dry,34,7,5,3,44,93,0.65,49.25,0.35,0,49,11,1,1,-2,38,45,8,6,1,82,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-08-30,2001,11,48,242,141.98,0.88,5,Dry,34,7,5,3,44,93,0.66,48.98,0.34,0,49,11,1,1,-2,38,45,8,6,1,82,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-08-31,2001,11,48,243,141.71,0.88,5,Dry,34,7,5,3,44,93,0.66,48.71,0.34,0,49,11,1,1,-2,38,45,8,6,1,82,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-01,2001,12,48,244,139.79,0.89,5,Dry,30,6,4,2,30,72,0.52,67.79,0.48,67.79,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0736,0.00151,0.0000593,0.0751,0.00294,1,0.034,0.109,0.00428,25.4,0.901,0.96,0.865,15.2,14.6,14.6,350
2002-09-02,2001,12,49,245,136.79,0.89,5,Dry,30,6,4,2,30,72,0.53,64.79,0.47,64.79,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0725,0.00126,0.0000493,0.0738,0.00289,1,0.03,0.104,0.00407,25.4,0.884,0.96,0.849,14.3,13.7,13.7,329
2002-09-03,2001,12,49,246,134.33,0.9,5,Dry,30,6,4,2,30,72,0.54,62.33,0.46,62.33,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0716,0.00105,0.0000411,0.0727,0.00285,1,0.0266,0.0993,0.0039,25.4,0,0,0,0,0,0,0
2002-09-04,2001,12,49,247,132.96,0.9,5,Dry,30,6,4,2,30,72,0.54,60.96,0.46,60.96,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0712,0.000932,0.0000365,0.0721,0.00283,1,0.0248,0.0969,0.0038,25.4,0,0,0,0,0,0,0
2002-09-05,2001,12,49,248,131.04,0.91,5,Dry,30,6,4,2,30,72,0.55,59.04,0.45,59.04,0,0,0,0,-2,2,30,6,4,0,32,99,990,964.5,25.5,0.0708,0.000768,0.0000301,0.0716,0.00281,1,0.0222,0.0938,0.00368,25.4,0,0,0,0,0,0,0
