date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2002-09-06,2001,12,49,249,129.13,0.91,5,Dry,30,6,4,2,30,72,0.56,57.13,0.44,57.13,0,0,0,0,-2,2,30,6,4,0,32,97.1,990,964.5,25.5,0.0708,0.000606,0.0000238,0.0714,0.0028,1,0.0196,0.0911,0.00357,25.4,0,0,0,0,0,0,0
2002-09-07,2001,12,49,250,127.22,0.92,5,Dry,30,6,4,2,30,72,0.57,55.22,0.43,55.22,0,0,0,0,-2,2,30,6,4,0,32,95.2,990,964.5,25.5,0.0708,0.000444,0.0000174,0.0713,0.00279,1,0.017,0.0883,0.00346,25.4,0,0,0,0,0,0,0
2002-09-08,2001,12,49,251,125.3,0.92,5,Dry,30,6,4,2,30,72,0.57,53.3,0.42,53.3,0,0,0,0,-2,2,30,6,4,0,32,93.3,990,964.5,25.5,0.0708,0.00028,0.000011,0.0711,0.00279,1,0.0145,0.0856,0.00336,25.4,0,0,0,0,0,0,0
2002-09-09,2001,12,50,252,123.93,0.92,5,Dry,30,6,4,2,30,72,0.58,51.93,0.42,51.93,0,0,0,0,-2,2,30,6,4,0,32,91.9,990,964.5,25.5,0.0708,0.000164,0.00000643,0.071,0.00278,1,0.0126,0.0836,0.00328,25.4,0,0,0,0,0,0,0
2002-09-10,2001,12,50,253,122.57,0.93,5,Dry,30,6,4,2,30,72,0.59,50.57,0.41,50.57,0,0,0,0,-2,2,30,6,4,0,32,90.6,990,964.5,25.5,0.0708,0.0000485,0.0000019,0.0709,0.00278,1,0.0108,0.0816,0.0032,25.4,0,0,0,0,0,0,0
2002-09-11,2001,12,50,254,121.2,0.93,5,Dry,30,6,4,2,30,72,0.59,49.2,0.41,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-12,2001,12,50,255,119.83,0.93,5,Dry,30,6,4,2,30,72,0.6,47.83,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-13,2001,12,50,256,118.47,0.94,5,Dry,30,6,4,2,30,72,0.61,46.47,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-14,2001,12,50,257,117.1,0.94,5,Dry,30,6,4,2,30,72,0.61,45.1,0.39,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-15,2001,12,50,258,115.73,0.94,5,Dry,30,6,4,2,30,72,0.62,43.73,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-16,2001,12,51,259,114.36,0.95,5,Dry,30,6,4,2,30,72,0.63,42.36,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-17,2001,12,51,260,113,0.95,5,Dry,30,6,4,2,30,72,0.64,41,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-18,2001,12,51,261,111.63,0.95,5,Dry,30,6,4,2,30,72,0.65,39.63,0.35,0,40,9,1,1,-1,30,39,7,5,1,60,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-19,2001,12,51,262,110.26,0.95,5,Dry,30,6,4,2,30,72,0.65,38.26,0.35,0,38,9,1,1,-1,28,39,7,5,1,58,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-20,2001,12,51,263,108.9,0.96,5,Dry,30,6,4,2,30,72,0.66,36.9,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-21,2001,12,51,264,108.62,0.96,5,Dry,30,6,4,2,30,72,0.66,36.62,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-22,2001,12,51,265,107.8,0.96,5,Dry,30,6,4,2,30,72,0.67,35.8,0.33,0,36,8,1,1,-1,27,38,7,5,1,57,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-23,2001,12,52,266,106.98,0.96,5,Dry,30,6,4,2,30,72,0.67,34.98,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-24,2001,12,52,267,106.16,0.96,5,Dry,30,6,4,2,30,72,0.68,34.16,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-25,2001,12,52,268,105.34,0.96,5,Dry,30,6,4,2,30,72,0.68,33.34,0.32,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-26,2001,12,52,269,104.52,0.96,5,Dry,30,6,4,2,30,72,0.69,32.52,0.31,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-27,2001,12,52,270,104.25,0.96,5,Dry,30,6,4,2,30,72,0.69,32.25,0.31,0,32,7,1,1,-1,24,37,7,5,1,54,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-28,2001,12,52,271,103.97,0.96,5,Dry,30,6,4,2,30,72,0.69,31.97,0.31,0,32,7,1,1,-1,24,37,7,5,1,54,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-29,2001,12,52,272,103.15,0.96,5,Dry,30,6,4,2,30,72,0.7,31.15,0.3,0,31,7,1,1,-1,23,37,7,5,1,53,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-30,2001,12,53,273,102.33,0.97,5,Dry,30,6,4,2,30,72,0.7,30.33,0.3,0,30,7,1,1,-1,22,37,7,5,1,52,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-01,2002,1,1,274,101.51,0.97,5,Dry,24,4,2,2,20,52,0.51,49.51,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-02,2002,1,1,275,105.61,0.96,5,Dry,24,4,2,2,20,52,0.49,53.61,0.51,53.61,0,0,0,0,-2,2,24,4,2,0,22,83.6,990,964.5,25.5,0.0708,0.000307,0.000012,0.0711,0.00279,1,0.0149,0.086,0.00337,25.4,0,0,0,0,0,0,0
2002-10-03,2002,1,1,276,109.72,0.96,5,Dry,24,4,2,2,20,52,0.47,57.72,0.53,57.72,0,0,0,0,-2,2,24,4,2,0,22,87.7,990,964.5,25.5,0.0708,0.000656,0.0000257,0.0715,0.0028,1,0.0204,0.0919,0.0036,25.4,0,0,0,0,0,0,0
2002-10-04,2002,1,1,277,108.9,0.96,5,Dry,24,4,2,2,20,52,0.48,56.9,0.52,56.9,0,0,0,0,-2,2,24,4,2,0,22,86.9,990,964.5,25.5,0.0708,0.000586,0.000023,0.0714,0.0028,1,0.0193,0.0907,0.00356,25.4,0,0,0,0,0,0,0
2002-10-05,2002,1,1,278,108.62,0.96,5,Dry,24,4,2,2,20,52,0.48,56.62,0.52,56.62,0,0,0,0,-2,2,24,4,2,0,22,86.6,990,964.5,25.5,0.0708,0.000563,0.0000221,0.0714,0.0028,1,0.0189,0.0903,0.00354,25.4,0,0,0,0,0,0,0
2002-10-06,2002,1,1,279,108.35,0.96,5,Dry,24,4,2,2,20,52,0.48,56.35,0.52,56.35,0,0,0,0,-2,2,24,4,2,0,22,86.3,990,964.5,25.5,0.0708,0.00054,0.0000212,0.0714,0.0028,1,0.0186,0.0899,0.00353,25.4,0,0,0,0,0,0,0
2002-10-07,2002,1,1,280,108.08,0.96,5,Dry,24,4,2,2,20,52,0.48,56.08,0.52,56.08,0,0,0,0,-2,2,24,4,2,0,22,86.1,990,964.5,25.5,0.0708,0.000517,0.0000203,0.0713,0.0028,1,0.0182,0.0895,0.00351,25.4,0,0,0,0,0,0,0
2002-10-08,2002,1,2,281,107.25,0.96,5,Dry,24,4,2,2,20,52,0.48,55.25,0.52,55.25,0,0,0,0,-2,2,24,4,2,0,22,85.3,990,964.5,25.5,0.0708,0.000446,0.0000175,0.0713,0.00279,1,0.0171,0.0884,0.00347,25.4,0,0,0,0,0,0,0
2002-10-09,2002,1,2,282,107.53,0.96,5,Dry,24,4,2,2,20,52,0.48,55.53,0.52,55.53,0,0,0,0,-2,2,24,4,2,0,22,85.5,990,964.5,25.5,0.0708,0.00047,0.0000184,0.0713,0.0028,1,0.0175,0.0888,0.00348,25.4,0,0,0,0,0,0,0
2002-10-10,2002,1,2,283,106.71,0.96,5,Dry,24,4,2,2,20,52,0.49,54.71,0.51,54.71,0,0,0,0,-2,2,24,4,2,0,22,84.7,990,964.5,25.5,0.0708,0.0004,0.0000157,0.0712,0.00279,1,0.0164,0.0876,0.00343,25.4,0,0,0,0,0,0,0
2002-10-11,2002,1,2,284,106.43,0.96,5,Dry,24,4,2,2,20,52,0.49,54.43,0.51,54.43,0,0,0,0,-2,2,24,4,2,0,22,84.4,990,964.5,25.5,0.0708,0.000377,0.0000148,0.0712,0.00279,1,0.016,0.0872,0.00342,25.4,0,0,0,0,0,0,0
2002-10-12,2002,1,2,285,105.61,0.96,5,Dry,24,4,2,2,20,52,0.49,53.61,0.51,53.61,0,0,0,0,-2,2,24,4,2,0,22,83.6,990,964.5,25.5,0.0708,0.000307,0.000012,0.0711,0.00279,1,0.0149,0.086,0.00337,25.4,0,0,0,0,0,0,0
2002-10-13,2002,1,2,286,104.79,0.96,5,Dry,24,4,2,2,20,52,0.5,52.79,0.5,52.79,0,0,0,0,-2,2,24,4,2,0,22,82.8,990,964.5,25.5,0.0708,0.000237,0.0000093,0.0711,0.00279,1,0.0138,0.0848,0.00333,25.4,0,0,0,0,0,0,0
2002-10-14,2002,1,2,287,103.97,0.96,5,Dry,24,4,2,2,20,52,0.5,51.97,0.5,51.97,0,0,0,0,-2,2,24,4,2,0,22,82,990,964.5,25.5,0.0708,0.000167,0.00000657,0.071,0.00278,1,0.0127,0.0837,0.00328,25.4,0,0,0,0,0,0,0
2002-10-15,2002,1,3,288,103.15,0.96,5,Dry,24,4,2,2,20,52,0.5,51.15,0.5,51.15,0,0,0,0,-2,2,24,4,2,0,22,81.2,990,964.5,25.5,0.0708,0.0000977,0.00000383,0.0709,0.00278,1,0.0116,0.0825,0.00323,25.4,0,0,0,0,0,0,0
2002-10-16,2002,1,3,289,102.33,0.97,5,Dry,24,4,2,2,20,52,0.51,50.33,0.49,50.33,0,0,0,0,-2,2,24,4,2,0,22,80.3,990,964.5,25.5,0.0708,0.000028,0.0000011,0.0709,0.00278,1,0.0104,0.0813,0.00319,25.4,0,0,0,0,0,0,0
2002-10-17,2002,1,3,290,101.51,0.97,5,Dry,24,4,2,2,20,52,0.51,49.51,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-18,2002,1,3,291,100.69,0.97,5,Dry,24,4,2,2,20,52,0.52,48.69,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-19,2002,1,3,292,99.87,0.97,5,Dry,24,4,2,2,20,52,0.52,47.87,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-20,2002,1,3,293,99.05,0.97,5,Dry,24,4,2,2,20,52,0.53,47.05,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-21,2002,1,3,294,98.23,0.97,5,Dry,24,4,2,2,20,52,0.53,46.23,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-22,2002,1,4,295,97.41,0.97,5,Dry,24,4,2,2,20,52,0.53,45.41,0.47,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-23,2002,1,4,296,96.59,0.97,5,Dry,24,4,2,2,20,52,0.54,44.59,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-24,2002,1,4,297,95.77,0.97,5,Dry,24,4,2,2,20,52,0.54,43.77,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-25,2002,1,4,298,96.04,0.97,5,Dry,24,4,2,2,20,52,0.54,44.04,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-26,2002,1,4,299,96.32,0.97,5,Dry,24,4,2,2,20,52,0.54,44.32,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-27,2002,1,4,300,95.5,0.97,5,Dry,24,4,2,2,20,52,0.55,43.5,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-28,2002,1,4,301,94.68,0.97,5,Dry,24,4,2,2,20,52,0.55,42.68,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-29,2002,1,5,302,93.86,0.97,5,Dry,24,4,2,2,20,52,0.55,41.86,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-30,2002,1,5,303,93.58,0.97,5,Dry,24,4,2,2,20,52,0.56,41.58,0.44,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-31,2002,1,5,304,93.31,0.97,5,Dry,24,4,2,2,20,52,0.56,41.31,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-01,2002,2,5,305,95.22,0.97,5,Dry,23,4,2,2,19,50,0.53,45.22,0.47,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-02,2002,2,5,306,96.59,0.97,5,Dry,23,4,2,2,19,50,0.52,46.59,0.48,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-03,2002,2,5,307,97.41,0.97,5,Dry,23,4,2,2,19,50,0.51,47.41,0.49,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-04,2002,2,5,308,99.33,0.97,5,Dry,23,4,2,2,19,50,0.5,49.33,0.5,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-05,2002,2,6,309,101.24,0.97,5,Dry,23,4,2,2,19,50,0.49,51.24,0.51,51.24,0,0,0,0,-2,2,23,4,2,0,21,80.2,990,964.5,25.5,0.0708,0.000105,0.00000413,0.0709,0.00278,1,0.0117,0.0826,0.00324,25.4,0,0,0,0,0,0,0
2002-11-06,2002,2,6,310,104.25,0.96,5,Dry,23,4,2,2,19,50,0.48,54.25,0.52,54.25,0,0,0,0,-2,2,23,4,2,0,21,83.3,990,964.5,25.5,0.0708,0.000361,0.0000142,0.0712,0.00279,1,0.0157,0.0869,0.00341,25.4,0,0,0,0,0,0,0
2002-11-07,2002,2,6,311,105.61,0.96,5,Dry,23,4,2,2,19,50,0.47,55.61,0.53,55.61,0,0,0,0,-2,2,23,4,2,0,21,84.6,990,964.5,25.5,0.0708,0.000477,0.0000187,0.0713,0.0028,1,0.0176,0.0889,0.00349,25.4,0,0,0,0,0,0,0
2002-11-08,2002,2,6,312,105.34,0.96,5,Dry,23,4,2,2,19,50,0.47,55.34,0.53,55.34,0,0,0,0,-2,2,23,4,2,0,21,84.3,990,964.5,25.5,0.0708,0.000454,0.0000178,0.0713,0.0028,1,0.0172,0.0885,0.00347,25.4,0,0,0,0,0,0,0
2002-11-09,2002,2,6,313,105.07,0.96,5,Dry,23,4,2,2,19,50,0.48,55.07,0.52,55.07,0,0,0,0,-2,2,23,4,2,0,21,84.1,990,964.5,25.5,0.0708,0.000431,0.0000169,0.0713,0.00279,1,0.0168,0.0881,0.00345,25.4,0,0,0,0,0,0,0
2002-11-10,2002,2,6,314,104.79,0.96,5,Dry,23,4,2,2,19,50,0.48,54.79,0.52,54.79,0,0,0,0,-2,2,23,4,2,0,21,83.8,990,964.5,25.5,0.0708,0.000407,0.000016,0.0712,0.00279,1,0.0165,0.0877,0.00344,25.4,0,0,0,0,0,0,0
2002-11-11,2002,2,6,315,105.61,0.96,5,Dry,23,4,2,2,19,50,0.47,55.61,0.53,55.61,0,0,0,0,-2,2,23,4,2,0,21,84.6,990,964.5,25.5,0.0708,0.000477,0.0000187,0.0713,0.0028,1,0.0176,0.0889,0.00349,25.4,0,0,0,0,0,0,0
2002-11-12,2002,2,7,316,106.43,0.96,5,Dry,23,4,2,2,19,50,0.47,56.43,0.53,56.43,0,0,0,0,-2,2,23,4,2,0,21,85.4,990,964.5,25.5,0.0708,0.000547,0.0000214,0.0714,0.0028,1,0.0187,0.0901,0.00353,25.4,0,0,0,0,0,0,0
2002-11-13,2002,2,7,317,105.61,0.96,5,Dry,23,4,2,2,19,50,0.47,55.61,0.53,55.61,0,0,0,0,-2,2,23,4,2,0,21,84.6,990,964.5,25.5,0.0708,0.000477,0.0000187,0.0713,0.0028,1,0.0176,0.0889,0.00349,25.4,0,0,0,0,0,0,0
2002-11-14,2002,2,7,318,105.34,0.96,5,Dry,23,4,2,2,19,50,0.47,55.34,0.53,55.34,0,0,0,0,-2,2,23,4,2,0,21,84.3,990,964.5,25.5,0.0708,0.000454,0.0000178,0.0713,0.0028,1,0.0172,0.0885,0.00347,25.4,0,0,0,0,0,0,0
2002-11-15,2002,2,7,319,106.16,0.96,5,Dry,23,4,2,2,19,50,0.47,56.16,0.53,56.16,0,0,0,0,-2,2,23,4,2,0,21,85.2,990,964.5,25.5,0.0708,0.000524,0.0000205,0.0713,0.0028,1,0.0183,0.0897,0.00352,25.4,0,0,0,0,0,0,0
2002-11-16,2002,2,7,320,106.43,0.96,5,Dry,23,4,2,2,19,50,0.47,56.43,0.53,56.43,0,0,0,0,-2,2,23,4,2,0,21,85.4,990,964.5,25.5,0.0708,0.000547,0.0000214,0.0714,0.0028,1,0.0187,0.0901,0.00353,25.4,0,0,0,0,0,0,0
2002-11-17,2002,2,7,321,105.61,0.96,5,Dry,23,4,2,2,19,50,0.47,55.61,0.53,55.61,0,0,0,0,-2,2,23,4,2,0,21,84.6,990,964.5,25.5,0.0708,0.000477,0.0000187,0.0713,0.0028,1,0.0176,0.0889,0.00349,25.4,0,0,0,0,0,0,0
2002-11-18,2002,2,7,322,105.34,0.96,5,Dry,23,4,2,2,19,50,0.47,55.34,0.53,55.34,0,0,0,0,-2,2,23,4,2,0,21,84.3,990,964.5,25.5,0.0708,0.000454,0.0000178,0.0713,0.0028,1,0.0172,0.0885,0.00347,25.4,0,0,0,0,0,0,0
2002-11-19,2002,2,8,323,105.07,0.96,5,Dry,23,4,2,2,19,50,0.48,55.07,0.52,55.07,0,0,0,0,-2,2,23,4,2,0,21,84.1,990,964.5,25.5,0.0708,0.000431,0.0000169,0.0713,0.00279,1,0.0168,0.0881,0.00345,25.4,0,0,0,0,0,0,0
2002-11-20,2002,2,8,324,104.25,0.96,5,Dry,23,4,2,2,19,50,0.48,54.25,0.52,54.25,0,0,0,0,-2,2,23,4,2,0,21,83.3,990,964.5,25.5,0.0708,0.000361,0.0000142,0.0712,0.00279,1,0.0157,0.0869,0.00341,25.4,0,0,0,0,0,0,0
2002-11-21,2002,2,8,325,103.43,0.96,5,Dry,23,4,2,2,19,50,0.48,53.43,0.52,53.43,0,0,0,0,-2,2,23,4,2,0,21,82.4,990,964.5,25.5,0.0708,0.000292,0.0000114,0.0711,0.00279,1,0.0146,0.0857,0.00336,25.4,0,0,0,0,0,0,0
2002-11-22,2002,2,8,326,101.51,0.97,5,Dry,23,4,2,2,19,50,0.49,51.51,0.51,51.51,0,0,0,0,-2,2,23,4,2,0,21,80.5,990,964.5,25.5,0.0708,0.000128,0.00000503,0.071,0.00278,1,0.012,0.083,0.00325,25.4,0,0,0,0,0,0,0
2002-11-23,2002,2,8,327,101.24,0.97,5,Dry,23,4,2,2,19,50,0.49,51.24,0.51,51.24,0,0,0,0,-2,2,23,4,2,0,21,80.2,990,964.5,25.5,0.0708,0.000105,0.00000413,0.0709,0.00278,1,0.0117,0.0826,0.00324,25.4,0,0,0,0,0,0,0
2002-11-24,2002,2,8,328,103.7,0.96,5,Dry,23,4,2,2,19,50,0.48,53.7,0.52,53.7,0,0,0,0,-2,2,23,4,2,0,21,82.7,990,964.5,25.5,0.0708,0.000315,0.0000123,0.0711,0.00279,1,0.015,0.0861,0.00338,25.4,0,0,0,0,0,0,0
2002-11-25,2002,2,8,329,106.71,0.96,5,Dry,23,4,2,2,19,50,0.47,56.71,0.53,56.71,0,0,0,0,-2,2,23,4,2,0,21,85.7,990,964.5,25.5,0.0708,0.00057,0.0000224,0.0714,0.0028,1,0.0191,0.0905,0.00355,25.4,0,0,0,0,0,0,0
2002-11-26,2002,2,9,330,106.43,0.96,5,Dry,23,4,2,2,19,50,0.47,56.43,0.53,56.43,0,0,0,0,-2,2,23,4,2,0,21,85.4,990,964.5,25.5,0.0708,0.000547,0.0000214,0.0714,0.0028,1,0.0187,0.0901,0.00353,25.4,0,0,0,0,0,0,0
2002-11-27,2002,2,9,331,107.25,0.96,5,Dry,23,4,2,2,19,50,0.47,57.25,0.53,57.25,0,0,0,0,-2,2,23,4,2,0,21,86.3,990,964.5,25.5,0.0708,0.000616,0.0000242,0.0714,0.0028,1,0.0198,0.0912,0.00358,25.4,0,0,0,0,0,0,0
2002-11-28,2002,2,9,332,107.53,0.96,5,Dry,23,4,2,2,19,50,0.47,57.53,0.54,57.53,0,0,0,0,-2,2,23,4,2,0,21,86.5,990,964.5,25.5,0.0708,0.00064,0.0000251,0.0715,0.0028,1,0.0202,0.0916,0.00359,25.4,0,0,0,0,0,0,0
2002-11-29,2002,2,9,333,108.35,0.96,5,Dry,23,4,2,2,19,50,0.46,58.35,0.54,58.35,0,0,0,0,-2,2,23,4,2,0,21,87.3,990,964.5,25.5,0.0708,0.00071,0.0000278,0.0715,0.00281,1,0.0213,0.0928,0.00364,25.4,0,0,0,0,0,0,0
2002-11-30,2002,2,9,334,108.08,0.96,5,Dry,23,4,2,2,19,50,0.46,58.08,0.54,58.08,0,0,0,0,-2,2,23,4,2,0,21,87.1,990,964.5,25.5,0.0708,0.000687,0.0000269,0.0715,0.0028,1,0.0209,0.0924,0.00362,25.4,0,0,0,0,0,0,0
2002-12-01,2002,3,9,335,107.8,0.96,5,Dry,26,4,3,2,24,59,0.55,48.8,0.45,0,49,11,1,1,-1,37,37,5,4,1,61,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-12-02,2002,3,9,336,106.98,0.96,5,Dry,26,4,3,2,24,59,0.55,47.98,0.45,0,48,11,1,1,-1,36,37,5,4,1,60,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-12-03,2002,3,10,337,106.71,0.96,5,Dry,26,4,3,2,24,59,0.55,47.71,0.45,0,48,11,1,1,-1,36,37,5,4,1,60,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-12-04,2002,3,10,338,106.43,0.96,5,Dry,26,4,3,2,24,59,0.55,47.43,0.45,0,47,11,1,1,-1,35,37,5,4,1,59,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-12-05,2002,3,10,339,109.44,0.96,5,Dry,26,4,3,2,24,59,0.54,50.44,0.46,50.44,0,0,0,0,-2,2,26,4,3,0,26,83.4,990,964.5,25.5,0.0708,0.0000374,0.00000147,0.0709,0.00278,1,0.0106,0.0815,0.00319,25.4,0,0,0,0,0,0,0
2002-12-06,2002,3,10,340,114.09,0.95,5,Dry,26,4,3,2,24,59,0.52,55.09,0.48,55.09,0,0,0,0,-2,2,26,4,3,0,26,88.1,990,964.5,25.5,0.0708,0.000433,0.000017,0.0713,0.00279,1,0.0169,0.0881,0.00346,25.4,0,0,0,0,0,0,0
2002-12-07,2002,3,10,341,120.38,0.93,5,Dry,26,4,3,2,24,59,0.49,61.38,0.51,61.38,0,0,0,0,-2,2,26,4,3,0,26,94.4,990,964.5,25.5,0.0708,0.000967,0.0000379,0.0718,0.00282,1,0.0254,0.0972,0.00381,25.4,0,0,0,0,0,0,0
2002-12-08,2002,3,10,342,123.93,0.92,5,Dry,26,4,3,2,24,59,0.48,64.93,0.52,64.93,0,0,0,0,-2,2,26,4,3,0,26,97.9,990,964.5,25.5,0.0708,0.00127,0.0000498,0.0721,0.00283,1,0.0302,0.102,0.00401,25.4,0.885,0.96,0.85,14.3,13.7,13.7,330
2002-12-09,2002,3,10,343,128.04,0.91,5,Dry,26,4,3,2,24,59,0.46,69.04,0.54,69.04,0,0,0,0,-2,2,26,4,3,0,26,102,990,964.5,25.5,0.0715,0.00162,0.0000635,0.0732,0.00287,1,0.0357,0.109,0.00427,25.4,0.908,0.96,0.872,15.6,15,15,360
2002-12-10,2002,3,11,344,133.23,0.9,5,Dry,26,4,3,2,24,59,0.44,74.23,0.56,74.23,0,0,0,0,-2,2,26,4,3,0,26,107,990,964.5,25.5,0.0734,0.00206,0.0000808,0.0754,0.00296,1,0.0427,0.118,0.00463,25.4,0.936,0.96,0.899,17.3,16.6,16.6,399
2002-12-11,2002,3,11,345,134.6,0.9,5,Dry,26,4,3,2,24,59,0.44,75.6,0.56,75.6,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.0739,0.00218,0.0000853,0.076,0.00298,1,0.0446,0.121,0.00473,25.4,0.94,0.96,0.902,17.7,17,17,407
2002-12-12,2002,3,11,346,132.68,0.9,5,Dry,26,4,3,2,24,59,0.45,73.68,0.56,73.68,0,0,0,0,-2,2,26,4,3,0,26,107,990,964.5,25.5,0.0732,0.00201,0.0000789,0.0752,0.00295,1,0.042,0.117,0.00459,25.4,0.933,0.96,0.896,17.1,16.4,16.4,394
2002-12-13,2002,3,11,347,134.6,0.9,5,Dry,26,4,3,2,24,59,0.44,75.6,0.56,75.6,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.0739,0.00218,0.0000853,0.076,0.00298,1,0.0446,0.121,0.00473,25.4,0.94,0.96,0.902,17.7,17,17,407
2002-12-14,2002,3,11,348,135.97,0.9,5,Dry,26,4,3,2,24,59,0.43,76.97,0.57,76.97,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0743,0.00229,0.0000899,0.0766,0.00301,1,0.0464,0.123,0.00483,25.4,0.938,0.96,0.9,18,17.2,17.2,414
2002-12-15,2002,3,11,349,135.69,0.9,5,Dry,26,4,3,2,24,59,0.43,76.69,0.56,76.69,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0742,0.00227,0.000089,0.0765,0.003,1,0.046,0.123,0.00481,25.4,0.938,0.96,0.9,17.9,17.2,17.2,412
2002-12-16,2002,3,11,350,137.61,0.89,5,Dry,26,4,3,2,24,59,0.43,78.61,0.57,78.61,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.0749,0.00243,0.0000954,0.0774,0.00303,1,0.0486,0.126,0.00494,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2002-12-17,2002,3,12,351,140.07,0.89,5,Dry,26,4,3,2,24,59,0.42,81.07,0.58,81.07,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0758,0.00264,0.000104,0.0784,0.00308,1,0.0519,0.13,0.00511,25.4,0.932,0.96,0.895,18.8,18.1,18.1,433
2002-12-18,2002,3,12,352,144.17,0.88,5,Dry,26,4,3,2,24,59,0.41,85.17,0.59,85.17,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0772,0.00299,0.000117,0.0802,0.00315,1,0.0575,0.138,0.0054,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
2002-12-19,2002,3,12,353,148.27,0.87,5,Dry,26,4,3,2,24,59,0.4,89.27,0.6,89.27,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0787,0.00334,0.000131,0.082,0.00322,1,0.063,0.145,0.00569,25.4,0.922,0.964,0.889,20.5,19.7,19.7,474
2002-12-20,2002,3,12,354,149.64,0.86,5,Dry,26,4,3,2,24,59,0.39,90.64,0.61,90.64,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0792,0.00345,0.000135,0.0826,0.00324,1,0.0649,0.147,0.00578,25.4,0.921,0.965,0.888,20.7,20,20,480
2002-12-21,2002,3,12,355,150.46,0.86,5,Dry,26,4,3,2,24,59,0.39,91.46,0.61,91.46,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0795,0.00352,0.000138,0.083,0.00325,1,0.066,0.149,0.00584,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
2002-12-22,2002,3,12,356,151.83,0.85,5,Dry,26,4,3,2,24,59,0.39,92.83,0.61,92.83,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0799,0.00364,0.000143,0.0836,0.00328,1,0.0678,0.151,0.00594,25.4,0.918,0.966,0.887,21.2,20.5,20.5,491
2002-12-23,2002,3,12,357,153.19,0.85,5,Dry,26,4,3,2,24,59,0.39,94.19,0.61,94.19,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0804,0.00376,0.000147,0.0842,0.0033,1,0.0697,0.154,0.00603,25.4,0.917,0.966,0.886,21.5,20.7,20.7,498
2002-12-24,2002,3,13,358,155.11,0.84,5,Dry,26,4,3,2,24,59,0.38,96.11,0.62,96.11,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0811,0.00392,0.000154,0.085,0.00333,1,0.0722,0.157,0.00616,25.4,0.915,0.967,0.885,21.9,21.1,21.1,507
2002-12-25,2002,3,13,359,158.11,0.84,5,Dry,26,4,3,2,24,59,0.37,99.11,0.63,99.11,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0822,0.00417,0.000164,0.0863,0.00338,1,0.0763,0.163,0.00637,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
2002-12-26,2002,3,13,360,161.12,0.82,5,Dry,26,4,3,2,24,59,0.37,102.1,0.63,102.1,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0832,0.00443,0.000174,0.0876,0.00343,1,0.0804,0.168,0.00658,25.4,0.912,0.97,0.885,23.2,22.5,22.5,539
2002-12-27,2002,3,13,361,164.13,0.81,5,Dry,26,4,3,2,24,59,0.36,105.1,0.64,105.1,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0843,0.00469,0.000184,0.089,0.00349,1,0.0844,0.173,0.00679,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
2002-12-28,2002,3,13,362,167.14,0.8,5,Dry,26,4,3,2,24,59,0.35,108.1,0.65,108.1,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0853,0.00494,0.000194,0.0903,0.00354,1,0.0885,0.179,0.007,25.4,0.917,0.97,0.889,24.6,23.9,23.9,574
2002-12-29,2002,3,13,363,170.15,0.79,5,Dry,26,4,3,2,24,59,0.35,111.2,0.65,111.2,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0864,0.0052,0.000204,0.0916,0.00359,1,0.0926,0.184,0.00721,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
2002-12-30,2002,3,13,364,172.61,0.79,5,Dry,26,4,3,2,24,59,0.34,113.6,0.66,113.6,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0873,0.00541,0.000212,0.0927,0.00363,1,0.0959,0.189,0.00738,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2002-12-31,2002,3,14,365,172.88,0.79,5,Dry,26,4,3,2,24,59,0.34,113.9,0.66,113.9,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0874,0.00543,0.000213,0.0928,0.00363,1,0.0962,0.189,0.0074,25.4,0.921,0.97,0.893,26.1,25.3,25.3,607
2003-01-01,2002,4,14,1,173.15,0.78,5,Dry,29,5,4,2,33,73,0.42,100.2,0.58,100.2,0,0,0,0,-2,2,29,5,4,0,35,138,990,964.5,25.5,0.0843,0.00426,0.000167,0.0886,0.00347,1,0.0777,0.166,0.00651,25.4,0.911,0.969,0.882,22.7,22,22,528
2003-01-02,2002,4,14,2,173.43,0.78,5,Dry,29,5,4,2,33,73,0.42,100.4,0.58,100.4,0,0,0,0,-2,2,29,5,4,0,35,138,990,964.5,25.5,0.0844,0.00429,0.000168,0.0887,0.00347,1,0.0781,0.167,0.00653,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
2003-01-03,2002,4,14,3,173.7,0.78,5,Dry,29,5,4,2,33,73,0.42,100.7,0.58,100.7,0,0,0,0,-2,2,29,5,4,0,35,139,990,964.5,25.5,0.0845,0.00431,0.000169,0.0888,0.00348,1,0.0784,0.167,0.00655,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2003-01-04,2002,4,14,4,175.61,0.78,5,Dry,29,5,4,2,33,73,0.42,102.6,0.58,102.6,0,0,0,0,-2,2,29,5,4,0,35,141,990,964.4,25.6,0.0852,0.00447,0.000175,0.0896,0.00351,1,0.081,0.171,0.00668,25.4,0.912,0.97,0.885,23.3,22.6,22.6,543
2003-01-05,2002,4,14,5,173.7,0.78,5,Dry,29,5,4,2,33,73,0.42,100.7,0.58,100.7,0,0,0,0,-2,2,29,5,4,0,35,139,990,964.5,25.5,0.0845,0.00431,0.000169,0.0888,0.00348,1,0.0784,0.167,0.00655,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2003-01-06,2002,4,14,6,174.52,0.78,5,Dry,29,5,4,2,33,73,0.42,101.5,0.58,101.5,0,0,0,0,-2,2,29,5,4,0,35,140,990,964.5,25.5,0.0848,0.00438,0.000171,0.0892,0.00349,1,0.0796,0.169,0.0066,25.4,0.912,0.97,0.884,23,22.3,22.3,536
2003-01-07,2002,4,15,7,176.43,0.77,5,Dry,29,5,4,2,33,73,0.41,103.4,0.59,103.4,0,0,0,0,-2,2,29,5,4,0,35,141,990,964.4,25.6,0.0854,0.00454,0.000178,0.09,0.00352,1,0.0821,0.172,0.00674,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2003-01-08,2002,4,15,8,177.25,0.77,5,Dry,29,5,4,2,33,73,0.41,104.3,0.59,104.3,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0857,0.00461,0.00018,0.0903,0.00354,1,0.0832,0.174,0.00679,25.4,0.914,0.97,0.886,23.7,23,23,552
2003-01-09,2002,4,15,9,177.53,0.77,5,Dry,29,5,4,2,33,73,0.41,104.5,0.59,104.5,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0858,0.00464,0.000181,0.0905,0.00354,1,0.0836,0.174,0.00681,25.4,0.914,0.97,0.886,23.8,23.1,23.1,554
2003-01-10,2002,4,15,10,180.54,0.76,5,Dry,29,5,4,2,33,73,0.4,107.5,0.6,107.5,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.0869,0.00489,0.000191,0.0918,0.00359,1,0.0877,0.179,0.00702,25.4,0.916,0.97,0.888,24.5,23.8,23.8,571
2003-01-11,2002,4,15,11,186.83,0.74,5,Dry,29,5,4,2,33,73,0.39,113.8,0.61,113.8,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0891,0.00543,0.000212,0.0945,0.0037,1,0.0962,0.191,0.00746,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2003-01-12,2002,4,15,12,193.11,0.72,5,Dry,29,5,4,2,33,73,0.38,120.1,0.62,120.1,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0913,0.00596,0.000233,0.0973,0.0038,1,0.105,0.202,0.00789,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2003-01-13,2002,4,15,13,197.76,0.7,5,Dry,29,5,4,2,33,73,0.37,124.8,0.63,124.8,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.093,0.00635,0.000248,0.0993,0.00388,1,0.111,0.21,0.00821,25.4,0.928,0.97,0.9,28.8,28,28,671
2003-01-14,2002,4,16,14,202.96,0.69,5,Dry,29,5,4,2,33,73,0.36,130,0.64,130,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0948,0.0068,0.000266,0.102,0.00397,1,0.118,0.22,0.00858,25.4,0.93,0.97,0.903,30.1,29.2,29.2,700
2003-01-15,2002,4,16,15,207.06,0.67,5,Dry,29,5,4,2,33,73,0.35,134.1,0.65,134.1,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0963,0.00715,0.00028,0.103,0.00405,1,0.123,0.227,0.00888,25.3,0.932,0.97,0.904,31,30.1,30.1,723
2003-01-16,2002,4,16,16,212.25,0.66,5,Dry,29,5,4,2,33,73,0.34,139.3,0.66,139.3,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0981,0.00759,0.000297,0.106,0.00414,1,0.13,0.236,0.00925,25.3,0.934,0.97,0.906,32.3,31.3,31.3,751
2003-01-17,2002,4,16,17,216.9,0.64,5,Dry,29,5,4,2,33,73,0.34,143.9,0.66,143.9,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0997,0.00798,0.000313,0.108,0.00422,1,0.137,0.244,0.00959,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2003-01-18,2002,4,16,18,225.38,0.63,5,Dry,29,5,4,2,33,73,0.32,152.4,0.68,152.4,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.0087,0.000342,0.111,0.00438,1,0.148,0.26,0.0102,25.2,0.94,0.97,0.911,35.4,34.3,34.3,823
2003-01-19,2002,4,16,19,234.95,0.61,5,Dry,29,5,4,2,33,73,0.31,161.9,0.69,161.9,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00952,0.000375,0.116,0.00455,1,0.161,0.277,0.0109,25.1,0.943,0.971,0.915,37.6,36.5,36.5,876
2003-01-20,2002,4,16,20,241.24,0.59,5,Dry,29,5,4,2,33,73,0.3,168.2,0.7,168.2,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.0101,0.000396,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39.1,38,38,913
2003-01-21,2002,4,17,21,248.62,0.58,5,Dry,29,5,4,2,33,73,0.29,175.6,0.71,175.6,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000422,0.122,0.0048,1,0.18,0.301,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,957
2003-01-22,2002,4,17,22,258.19,0.56,5,Dry,29,5,4,2,33,73,0.28,185.2,0.72,185.2,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000455,0.126,0.00498,1,0.193,0.318,0.0126,24.9,0.95,0.98,0.931,43,42.2,42.2,1010
2003-01-23,2002,4,17,23,267.76,0.54,5,Dry,29,5,4,2,33,73,0.27,194.8,0.73,194.8,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000488,0.13,0.00515,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.3,44.4,44.4,1070
2003-01-24,2002,4,17,24,274.6,0.53,5,Dry,29,5,4,2,33,73,0.27,201.6,0.73,201.6,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000511,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,46.9,46,46,1100
2003-01-25,2002,4,17,25,279.79,0.53,5,Dry,29,5,4,2,33,73,0.26,206.8,0.74,206.8,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.000529,0.135,0.00537,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.1,47.2,47.2,1130
2003-01-26,2002,4,17,26,286.08,0.52,5,Dry,29,5,4,2,33,73,0.26,213.1,0.74,213.1,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0139,0.000551,0.138,0.00549,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2003-01-27,2002,4,17,27,293.47,0.51,5,Dry,29,5,4,2,33,73,0.25,220.5,0.75,220.5,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0145,0.000577,0.141,0.00562,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
2003-01-28,2002,4,18,28,300.85,0.5,5,Dry,29,5,4,2,33,73,0.24,227.8,0.76,227.8,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000602,0.144,0.00576,2,0.0963,0.241,0.00959,24.9,0.922,0.97,0.895,25.6,24.8,49.7,1190
2003-01-29,2002,4,18,29,307.68,0.49,5,Dry,29,5,4,2,33,73,0.24,234.7,0.76,234.7,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000626,0.147,0.00588,2,0.101,0.248,0.00991,24.8,0.924,0.97,0.897,26.4,25.6,51.2,1230
2003-01-30,2002,4,18,30,312.33,0.48,5,Dry,29,5,4,2,33,73,0.23,239.3,0.77,239.3,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000643,0.15,0.00597,2,0.104,0.254,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.2,1250
2003-01-31,2002,4,18,31,313.7,0.48,5,Dry,29,5,4,2,33,73,0.23,240.7,0.77,240.7,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0162,0.000648,0.15,0.006,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.899,27.1,26.3,52.6,1260
2003-02-01,2002,5,18,32,317.8,0.48,5,Dry,31,6,4,3,41,85,0.27,232.8,0.73,232.8,0,0,0,0,-3,3,31,6,4,0,44,274,990,965,25,0.132,0.0155,0.000621,0.148,0.00591,2,0.0996,0.247,0.00989,24.8,0.924,0.97,0.896,26.1,25.3,50.7,1220
2003-02-02,2002,5,18,33,325.18,0.47,5,Dry,31,6,4,3,41,85,0.26,240.2,0.74,240.2,0,0,0,0,-3,3,31,6,4,0,44,281,990,965,25,0.135,0.0162,0.000647,0.151,0.00604,2,0.105,0.256,0.0102,24.7,0.926,0.97,0.898,27,26.2,52.3,1260
2003-02-03,2002,5,18,34,328.74,0.46,5,Dry,31,6,4,3,41,85,0.26,243.7,0.74,243.7,0,0,0,0,-3,3,31,6,4,0,44,285,990,965,25,0.136,0.0165,0.00066,0.152,0.00611,2,0.107,0.26,0.0104,24.7,0.927,0.97,0.9,27.4,26.6,53.1,1270
2003-02-04,2002,5,19,35,329.01,0.46,5,Dry,31,6,4,3,41,85,0.26,244,0.74,244,0,0,0,0,-3,3,31,6,4,0,44,285,990,965,25,0.136,0.0165,0.000661,0.153,0.00612,2,0.107,0.26,0.0104,24.7,0.927,0.97,0.9,27.4,26.6,53.2,1280
2003-02-05,2002,5,19,36,329.29,0.46,5,Dry,31,6,4,3,41,85,0.26,244.3,0.74,244.3,0,0,0,0,-3,3,31,6,4,0,44,285,990,965,25,0.136,0.0165,0.000662,0.153,0.00612,2,0.107,0.26,0.0104,24.7,0.928,0.97,0.9,27.4,26.6,53.2,1280
2003-02-06,2002,5,19,37,332.84,0.46,5,Dry,31,6,4,3,41,85,0.26,247.8,0.74,247.8,0,0,0,0,-3,3,31,6,4,0,44,289,990,965.1,24.9,0.137,0.0168,0.000674,0.154,0.00619,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,27.8,27,54,1300
2003-02-07,2002,5,19,38,338.58,0.45,5,Dry,31,6,4,3,41,85,0.25,253.6,0.75,253.6,0,0,0,0,-3,3,31,6,4,0,44,295,990,965.1,24.9,0.139,0.0187,0.00075,0.158,0.00635,2,0.114,0.272,0.0109,24.6,0.93,0.97,0.902,28.5,27.6,55.3,1330
2003-02-08,2002,5,19,39,342.68,0.45,5,Dry,31,6,4,3,41,85,0.25,257.7,0.75,257.7,0,0,0,0,-3,3,31,6,4,0,44,299,990,965.1,24.9,0.141,0.0206,0.000829,0.162,0.00649,2,0.116,0.278,0.0112,24.6,0.931,0.97,0.903,28.9,28.1,56.2,1350
2003-02-09,2002,5,19,40,346.79,0.45,5,Dry,31,6,4,3,41,85,0.24,261.8,0.76,261.8,0,0,0,0,-3,3,31,6,4,0,44,303,990,965.1,24.9,0.142,0.0226,0.000907,0.165,0.00663,2,0.119,0.284,0.0114,24.6,0.932,0.97,0.904,29.4,28.5,57,1370
2003-02-10,2002,5,19,41,350.34,0.44,5,Dry,31,6,4,3,41,85,0.24,265.3,0.76,265.3,0,0,0,0,-3,3,31,6,4,0,44,306,990,965.2,24.8,0.144,0.0242,0.000976,0.168,0.00676,2,0.122,0.289,0.0117,24.6,0.933,0.97,0.905,29.8,28.9,57.8,1390
2003-02-11,2002,5,20,42,353.9,0.44,5,Dry,31,6,4,3,41,85,0.24,268.9,0.76,268.9,0,0,0,0,-3,3,31,6,4,0,44,310,990,965.2,24.8,0.145,0.0259,0.00104,0.171,0.00688,2,0.124,0.295,0.0119,24.5,0.933,0.97,0.905,30.2,29.3,58.6,1410
2003-02-12,2002,5,20,43,360.73,0.43,5,Dry,31,6,4,3,41,85,0.24,275.7,0.76,275.7,0,0,0,0,-3,3,31,6,4,0,44,317,990,965.2,24.8,0.147,0.0291,0.00118,0.176,0.00712,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31,30,60.1,1440
2003-02-13,2002,5,20,44,368.66,0.42,5,Dry,31,6,4,3,41,85,0.23,283.7,0.77,283.7,0,0,0,0,-3,3,31,6,4,0,44,325,990,965.2,24.8,0.15,0.0329,0.00133,0.183,0.00739,2,0.134,0.317,0.0128,24.4,0.937,0.97,0.909,31.8,30.9,61.8,1480
2003-02-14,2002,5,20,45,376.04,0.42,5,Dry,31,6,4,3,41,85,0.23,291,0.77,291,0,0,0,0,-3,3,31,6,4,0,44,332,990,965.3,24.7,0.153,0.0364,0.00147,0.189,0.00765,2,0.139,0.328,0.0133,24.4,0.938,0.97,0.91,32.7,31.7,63.4,1520
2003-02-15,2002,5,20,46,384.52,0.41,5,Dry,31,6,4,3,41,85,0.22,299.5,0.78,299.5,0,0,0,0,-3,3,31,6,4,0,44,341,990,965.3,24.7,0.156,0.0404,0.00164,0.196,0.00795,2,0.145,0.341,0.0138,24.3,0.94,0.97,0.912,33.6,32.6,65.2,1560
2003-02-16,2002,5,20,47,393.54,0.4,5,Dry,31,6,4,3,41,85,0.22,308.5,0.78,308.5,0,0,0,0,-3,3,31,6,4,0,44,350,990,965.4,24.6,0.159,0.0446,0.00181,0.204,0.00826,2,0.151,0.354,0.0144,24.3,0.942,0.97,0.913,34.6,33.6,67.1,1610
2003-02-17,2002,5,20,48,403.11,0.39,5,Dry,31,6,4,3,41,85,0.21,318.1,0.79,318.1,0,0,0,0,-3,3,31,6,4,0,44,359,990,965.4,24.6,0.162,0.0491,0.002,0.211,0.0086,2,0.157,0.369,0.015,24.2,0.943,0.97,0.915,35.6,34.6,69.1,1660
2003-02-18,2002,5,21,49,412.68,0.38,5,Dry,31,6,4,3,41,85,0.21,327.7,0.79,327.7,0,0,0,0,-3,3,31,6,4,0,44,369,990,965.5,24.5,0.166,0.0537,0.00219,0.219,0.00894,2,0.164,0.383,0.0156,24.2,0.945,0.97,0.916,36.7,35.6,71.2,1710
2003-02-19,2002,5,21,50,418.97,0.38,5,Dry,31,6,4,3,41,85,0.2,334,0.8,334,0,0,0,0,-3,3,31,6,4,0,44,375,990,965.5,24.5,0.168,0.0566,0.00231,0.225,0.00916,2,0.168,0.392,0.016,24.1,0.946,0.97,0.918,37.4,36.3,72.5,1740
2003-02-20,2002,5,21,51,423.08,0.38,5,Dry,31,6,4,3,41,85,0.2,338.1,0.8,338.1,0,0,0,0,-3,3,31,6,4,0,44,379,990,965.5,24.5,0.169,0.0586,0.00239,0.228,0.0093,2,0.171,0.399,0.0163,24.1,0.946,0.971,0.919,37.8,36.7,73.4,1760
2003-02-21,2002,5,21,52,431.55,0.37,5,Dry,31,6,4,3,41,85,0.2,346.6,0.8,346.6,0,0,0,0,-3,3,31,6,4,0,44,388,990,965.5,24.5,0.172,0.0626,0.00256,0.235,0.0096,2,0.176,0.411,0.0168,24,0.948,0.973,0.922,38.7,37.7,75.4,1810
2003-02-22,2002,5,21,53,441.67,0.36,5,Dry,31,6,4,3,41,85,0.19,356.7,0.81,356.7,0,0,0,0,-3,3,31,6,4,0,44,398,990,965.6,24.4,0.176,0.0673,0.00276,0.243,0.00996,2,0.183,0.426,0.0175,24,0.949,0.976,0.926,39.8,38.9,77.7,1860
2003-02-23,2002,5,21,54,449.6,0.35,5,Dry,31,6,4,3,41,85,0.19,364.6,0.81,364.6,0,0,0,0,-3,3,31,6,4,0,44,406,990,965.6,24.4,0.179,0.0711,0.00292,0.25,0.0102,2,0.189,0.438,0.018,23.9,0.95,0.977,0.929,40.7,39.8,79.5,1910
2003-02-24,2002,5,21,55,455.89,0.35,5,Dry,31,6,4,3,41,85,0.19,370.9,0.81,370.9,0,0,0,0,-3,3,31,6,4,0,44,412,990,965.7,24.3,0.181,0.0741,0.00304,0.255,0.0105,2,0.193,0.448,0.0184,23.9,0.951,0.979,0.931,41.3,40.5,80.9,1940
2003-02-25,2002,5,22,56,461.63,0.35,5,Dry,31,6,4,3,41,85,0.18,376.6,0.82,376.6,0,0,0,0,-3,3,31,6,4,0,44,418,990,965.7,24.3,0.183,0.0768,0.00316,0.26,0.0107,2,0.197,0.456,0.0188,23.9,0.952,0.98,0.933,42,41.1,82.2,1970
2003-02-26,2002,5,22,57,471.2,0.34,5,Dry,31,6,4,3,41,85,0.18,386.2,0.82,386.2,0,0,0,0,-3,3,31,6,4,0,44,427,990,965.7,24.3,0.186,0.0813,0.00335,0.268,0.011,2,0.203,0.471,0.0194,23.8,0.953,0.98,0.934,43,42.1,84.2,2020
2003-02-27,2002,5,22,58,480.77,0.33,5,Dry,31,6,4,3,41,85,0.18,395.8,0.82,395.8,0,0,0,0,-3,3,31,6,4,0,44,437,990,965.8,24.2,0.19,0.0858,0.00354,0.275,0.0114,2,0.21,0.485,0.02,23.8,0.954,0.98,0.935,44,43.1,86.2,2070
2003-02-28,2002,5,22,59,487.61,0.33,5,Dry,31,6,4,3,41,85,0.17,402.6,0.83,402.6,0,0,0,0,-3,3,31,6,4,0,44,444,990,965.8,24.2,0.192,0.089,0.00368,0.281,0.0116,2,0.214,0.495,0.0205,23.7,0.955,0.98,0.936,44.7,43.8,87.6,2100
2003-03-01,2002,6,22,60,496.63,0.32,5,Dry,36,8,6,4,53,107,0.21,389.6,0.79,389.6,0,0,0,0,-4,4,36,8,6,0,57,440,990,965.8,24.2,0.191,0.0829,0.00343,0.274,0.0113,2,0.206,0.479,0.0198,23.7,0.954,0.98,0.935,43.2,42.3,84.6,2030
2003-03-02,2002,6,22,61,508.93,0.31,5,Dry,36,8,6,4,53,107,0.21,401.9,0.79,401.9,0,0,0,0,-4,4,36,8,6,0,57,452,990,965.9,24.1,0.195,0.0887,0.00368,0.284,0.0118,2,0.214,0.498,0.0206,23.6,0.955,0.98,0.936,44.4,43.6,87.1,2090
2003-03-03,2002,6,22,62,520.69,0.31,5,Dry,36,8,6,4,53,107,0.2,413.7,0.8,413.7,0,0,0,0,-4,4,36,8,6,0,57,464,990,965.9,24.1,0.199,0.0943,0.00392,0.293,0.0122,2,0.222,0.515,0.0214,23.5,0.956,0.98,0.937,45.6,44.7,89.5,2150
2003-03-04,2002,6,23,63,531.36,0.3,5,Dry,36,8,6,4,53,107,0.2,424.4,0.8,424.4,0,0,0,0,-4,4,36,8,6,0,57,474,990,966,24,0.203,0.0993,0.00414,0.302,0.0126,2,0.229,0.531,0.0221,23.5,0.957,0.98,0.937,46.7,45.8,91.6,2200
2003-03-05,2002,6,23,64,542.02,0.29,5,Dry,36,8,6,4,53,107,0.2,435,0.8,435,0,0,0,0,-4,4,36,8,6,0,57,485,990,966,24,0.207,0.104,0.00435,0.311,0.013,2,0.236,0.547,0.0228,23.4,0.957,0.98,0.938,47.8,46.9,93.7,2250
2003-03-06,2002,6,23,65,551.59,0.29,5,Dry,36,8,6,4,53,107,0.19,444.6,0.81,444.6,0,0,0,0,-4,4,36,8,6,0,57,495,990,966.1,23.9,0.21,0.109,0.00455,0.319,0.0133,2,0.243,0.562,0.0235,23.4,0.958,0.98,0.939,48.8,47.8,95.6,2290
2003-03-07,2002,6,23,66,560.61,0.28,5,Dry,36,8,6,4,53,107,0.19,453.6,0.81,453.6,0,0,0,0,-4,4,36,8,6,0,57,504,990,966.1,23.9,0.213,0.113,0.00474,0.326,0.0137,2,0.249,0.575,0.0241,23.3,0.958,0.98,0.939,49.7,48.2,96.4,2310
2003-03-08,2002,6,23,67,569.64,0.27,5,Dry,36,8,6,4,53,107,0.19,462.6,0.81,462.6,0,0,0,0,-4,4,36,8,6,0,57,513,990,966.2,23.8,0.218,0.117,0.00492,0.335,0.0141,2,0.255,0.59,0.0248,23.2,0.957,0.98,0.938,50.5,48.2,96.4,2310
2003-03-09,2002,6,23,68,581.4,0.27,5,Dry,36,8,6,4,53,107,0.18,474.4,0.82,474.4,0,0,0,0,-4,4,36,8,6,0,57,524,990,966.2,23.8,0.225,0.123,0.00517,0.347,0.0146,2,0.263,0.61,0.0257,23.2,0.956,0.98,0.937,51.6,48.2,96.4,2310
2003-03-10,2002,6,23,69,590.42,0.26,5,Dry,36,8,6,4,53,107,0.18,483.4,0.82,483.4,0,0,0,0,-4,4,36,8,6,0,57,533,990,966.3,23.7,0.23,0.127,0.00536,0.357,0.015,2,0.269,0.626,0.0264,23.1,0.956,0.98,0.937,52.4,48.2,96.4,2310
2003-03-11,2002,6,24,70,593.97,0.26,5,Dry,36,8,6,4,53,107,0.18,487,0.82,487,0,0,0,0,-4,4,36,8,6,0,57,537,990,966.3,23.7,0.232,0.129,0.00543,0.361,0.0152,3,0.162,0.522,0.022,23.2,0.945,0.97,0.917,34.9,33.9,102,2440
2003-03-12,2002,6,24,71,598.08,0.26,5,Dry,36,8,6,4,53,107,0.18,491.1,0.82,491.1,0,0,0,0,-4,4,36,8,6,0,57,541,990,966.3,23.7,0.234,0.131,0.00552,0.365,0.0154,3,0.163,0.528,0.0223,23.2,0.945,0.97,0.917,35.2,34.1,102,2460
2003-03-13,2002,6,24,72,603.82,0.25,5,Dry,36,8,6,4,53,107,0.18,496.8,0.82,496.8,0,0,0,0,-4,4,36,8,6,0,57,547,990,966.3,23.7,0.237,0.133,0.00564,0.371,0.0157,3,0.166,0.537,0.0227,23.1,0.946,0.97,0.918,35.6,34.5,103,2480
2003-03-14,2002,6,24,73,607.37,0.25,5,Dry,36,8,6,4,53,107,0.18,500.4,0.82,500.4,0,0,0,0,-4,4,36,8,6,0,57,550,990,966.3,23.7,0.239,0.135,0.00571,0.375,0.0158,3,0.168,0.542,0.0229,23.1,0.946,0.97,0.918,35.8,34.7,104,2500
2003-03-15,2002,6,24,74,608.19,0.25,5,Dry,36,8,6,4,53,107,0.18,501.2,0.82,501.2,0,0,0,0,-4,4,36,8,6,0,57,551,990,966.3,23.7,0.24,0.136,0.00574,0.376,0.0159,3,0.168,0.544,0.023,23.1,0.946,0.97,0.918,35.9,34.8,104,2500
2003-03-16,2002,6,24,75,606.28,0.25,5,Dry,36,8,6,4,53,107,0.18,499.3,0.82,499.3,0,0,0,0,-4,4,36,8,6,0,57,549,990,966.3,23.7,0.239,0.135,0.00569,0.373,0.0158,3,0.167,0.541,0.0228,23.1,0.946,0.97,0.918,35.7,34.7,104,2500
2003-03-17,2002,6,24,76,604.36,0.25,5,Dry,36,8,6,4,53,107,0.18,497.4,0.82,497.4,0,0,0,0,-4,4,36,8,6,0,57,547,990,966.3,23.7,0.238,0.134,0.00565,0.371,0.0157,3,0.166,0.538,0.0227,23.1,0.946,0.97,0.918,35.6,34.5,104,2490
2003-03-18,2002,6,25,77,602.45,0.26,5,Dry,36,8,6,4,53,107,0.18,495.4,0.82,495.4,0,0,0,0,-4,4,36,8,6,0,57,545,990,966.3,23.7,0.236,0.133,0.00561,0.369,0.0156,3,0.165,0.535,0.0226,23.2,0.946,0.97,0.917,35.5,34.4,103,2480
2003-03-19,2002,6,25,78,600.54,0.26,5,Dry,36,8,6,4,53,107,0.18,493.5,0.82,493.5,0,0,0,0,-4,4,36,8,6,0,57,544,990,966.3,23.7,0.235,0.132,0.00557,0.367,0.0155,3,0.165,0.532,0.0224,23.2,0.946,0.97,0.917,35.3,34.3,103,2470
2003-03-20,2002,6,25,79,601.9,0.26,5,Dry,36,8,6,4,53,107,0.18,494.9,0.82,494.9,0,0,0,0,-4,4,36,8,6,0,57,545,990,966.3,23.7,0.236,0.133,0.0056,0.369,0.0156,3,0.165,0.534,0.0225,23.2,0.946,0.97,0.917,35.4,34.4,103,2470
2003-03-21,2002,6,25,80,602.18,0.26,5,Dry,36,8,6,4,53,107,0.18,495.2,0.82,495.2,0,0,0,0,-4,4,36,8,6,0,57,545,990,966.3,23.7,0.236,0.133,0.0056,0.369,0.0156,3,0.165,0.534,0.0226,23.2,0.946,0.97,0.917,35.5,34.4,103,2480
2003-03-22,2002,6,25,81,598.62,0.26,5,Dry,36,8,6,4,53,107,0.18,491.6,0.82,491.6,0,0,0,0,-4,4,36,8,6,0,57,542,990,966.3,23.7,0.234,0.131,0.00553,0.365,0.0154,3,0.164,0.529,0.0223,23.2,0.945,0.97,0.917,35.2,34.2,102,2460
2003-03-23,2002,6,25,82,595.07,0.26,5,Dry,36,8,6,4,53,107,0.18,488.1,0.82,488.1,0,0,0,0,-4,4,36,8,6,0,57,538,990,966.3,23.7,0.232,0.129,0.00545,0.362,0.0152,3,0.162,0.524,0.0221,23.2,0.945,0.97,0.917,35,33.9,102,2440
2003-03-24,2002,6,25,83,590.97,0.26,5,Dry,36,8,6,4,53,107,0.18,484,0.82,484,0,0,0,0,-4,4,36,8,6,0,57,534,990,966.3,23.7,0.23,0.127,0.00537,0.357,0.0151,2,0.269,0.627,0.0264,23.1,0.956,0.98,0.937,52.4,48.2,96.4,2310
2003-03-25,2002,6,26,84,589.6,0.26,5,Dry,36,8,6,4,53,107,0.18,482.6,0.82,482.6,0,0,0,0,-4,4,36,8,6,0,57,533,990,966.3,23.7,0.229,0.127,0.00534,0.356,0.015,2,0.268,0.624,0.0263,23.1,0.956,0.98,0.937,52.3,48.2,96.4,2310
2003-03-26,2002,6,26,85,585.5,0.26,5,Dry,36,8,6,4,53,107,0.18,478.5,0.82,478.5,0,0,0,0,-4,4,36,8,6,0,57,529,990,966.2,23.8,0.227,0.125,0.00525,0.352,0.0148,2,0.265,0.617,0.026,23.1,0.956,0.98,0.937,51.9,48.2,96.4,2310
2003-03-27,2002,6,26,86,579.75,0.27,5,Dry,36,8,6,4,53,107,0.18,472.8,0.81,472.8,0,0,0,0,-4,4,36,8,6,0,57,523,990,966.2,23.8,0.224,0.122,0.00513,0.346,0.0145,2,0.262,0.607,0.0255,23.2,0.957,0.98,0.937,51.4,48.2,96.4,2310
2003-03-28,2002,6,26,87,575.11,0.27,5,Dry,36,8,6,4,53,107,0.19,468.1,0.81,468.1,0,0,0,0,-4,4,36,8,6,0,57,518,990,966.2,23.8,0.221,0.12,0.00504,0.341,0.0143,2,0.258,0.599,0.0252,23.2,0.957,0.98,0.938,51,48.2,96.4,2310
2003-03-29,2002,6,26,88,574.83,0.27,5,Dry,36,8,6,4,53,107,0.19,467.8,0.81,467.8,0,0,0,0,-4,4,36,8,6,0,57,518,990,966.2,23.8,0.221,0.12,0.00503,0.341,0.0143,2,0.258,0.599,0.0251,23.2,0.957,0.98,0.938,51,48.2,96.4,2310
2003-03-30,2002,6,26,89,576.2,0.27,5,Dry,36,8,6,4,53,107,0.19,469.2,0.81,469.2,0,0,0,0,-4,4,36,8,6,0,57,519,990,966.2,23.8,0.222,0.12,0.00506,0.342,0.0144,2,0.259,0.601,0.0253,23.2,0.957,0.98,0.938,51.1,48.2,96.4,2310
2003-03-31,2002,6,26,90,577.57,0.27,5,Dry,36,8,6,4,53,107,0.18,470.6,0.81,470.6,0,0,0,0,-4,4,36,8,6,0,57,521,990,966.2,23.8,0.222,0.121,0.00509,0.343,0.0144,2,0.26,0.604,0.0254,23.2,0.957,0.98,0.938,51.2,48.2,96.4,2310
2003-04-01,2002,7,27,91,578.93,0.27,5,Dry,40,10,8,5,62,125,0.22,453.9,0.78,453.9,0,0,0,0,-5,5,40,10,8,0,67,512,990,966.2,23.8,0.217,0.113,0.00476,0.331,0.0139,2,0.249,0.58,0.0244,23.2,0.958,0.98,0.939,49.5,48.2,96.4,2310
2003-04-02,2002,7,27,92,579.21,0.27,5,Dry,40,10,8,5,62,125,0.22,454.2,0.78,454.2,0,0,0,0,-5,5,40,10,8,0,67,512,990,966.2,23.8,0.218,0.113,0.00477,0.331,0.0139,2,0.249,0.58,0.0244,23.2,0.958,0.98,0.939,49.5,48.2,96.4,2310
2003-04-03,2002,7,27,93,577.84,0.27,5,Dry,40,10,8,5,62,125,0.22,452.8,0.78,452.8,0,0,0,0,-5,5,40,10,8,0,67,511,990,966.2,23.8,0.217,0.113,0.00474,0.33,0.0138,2,0.248,0.578,0.0243,23.2,0.958,0.98,0.939,49.4,48.2,96.4,2310
2003-04-04,2002,7,27,94,577.57,0.27,5,Dry,40,10,8,5,62,125,0.22,452.6,0.78,452.6,0,0,0,0,-5,5,40,10,8,0,67,511,990,966.2,23.8,0.217,0.113,0.00473,0.329,0.0138,2,0.248,0.577,0.0243,23.2,0.958,0.98,0.939,49.4,48.2,96.4,2310
2003-04-05,2002,7,27,95,575.65,0.27,5,Dry,40,10,8,5,62,125,0.22,450.6,0.78,450.6,0,0,0,0,-5,5,40,10,8,0,67,509,990,966.2,23.8,0.216,0.112,0.00469,0.327,0.0137,2,0.247,0.574,0.0241,23.2,0.958,0.98,0.939,49.2,48.2,96.4,2310
2003-04-06,2002,7,27,96,571.55,0.27,5,Dry,40,10,8,5,62,125,0.22,446.6,0.78,446.6,0,0,0,0,-5,5,40,10,8,0,67,505,990,966.2,23.8,0.214,0.11,0.00461,0.323,0.0136,2,0.244,0.567,0.0238,23.3,0.958,0.98,0.939,48.8,47.8,95.6,2300
2003-04-07,2002,7,27,97,568.54,0.28,5,Dry,40,10,8,5,62,125,0.22,443.5,0.78,443.5,0,0,0,0,-5,5,40,10,8,0,67,502,990,966.2,23.8,0.213,0.108,0.00454,0.321,0.0135,2,0.242,0.563,0.0236,23.3,0.958,0.98,0.939,48.5,47.5,95,2280
2003-04-08,2002,7,28,98,569.36,0.28,5,Dry,40,10,8,5,62,125,0.22,444.4,0.78,444.4,0,0,0,0,-5,5,40,10,8,0,67,502,990,966.2,23.8,0.213,0.109,0.00456,0.322,0.0135,2,0.242,0.564,0.0237,23.3,0.958,0.98,0.939,48.6,47.6,95.2,2280
2003-04-09,2002,7,28,99,571.83,0.27,5,Dry,40,10,8,5,62,125,0.22,446.8,0.78,446.8,0,0,0,0,-5,5,40,10,8,0,67,505,990,966.2,23.8,0.214,0.11,0.00461,0.324,0.0136,2,0.244,0.568,0.0238,23.3,0.958,0.98,0.939,48.8,47.8,95.7,2300
2003-04-10,2002,7,28,100,576.47,0.27,5,Dry,40,10,8,5,62,125,0.22,451.5,0.78,451.5,0,0,0,0,-5,5,40,10,8,0,67,509,990,966.2,23.8,0.216,0.112,0.00471,0.328,0.0138,2,0.247,0.575,0.0242,23.2,0.958,0.98,0.939,49.3,48.2,96.4,2310
2003-04-11,2002,7,28,101,583.31,0.27,5,Dry,40,10,8,5,62,125,0.21,458.3,0.79,458.3,0,0,0,0,-5,5,40,10,8,0,67,516,990,966.2,23.8,0.22,0.115,0.00485,0.335,0.0141,2,0.252,0.587,0.0247,23.2,0.958,0.98,0.938,49.9,48.2,96.4,2310
2003-04-12,2002,7,28,102,593.97,0.26,5,Dry,40,10,8,5,62,125,0.21,469,0.79,469,0,0,0,0,-5,5,40,10,8,0,67,527,990,966.3,23.7,0.226,0.12,0.00507,0.346,0.0146,2,0.259,0.605,0.0255,23.1,0.957,0.98,0.938,50.9,48.2,96.4,2310
2003-04-13,2002,7,28,103,607.92,0.25,5,Dry,40,10,8,5,62,125,0.21,482.9,0.79,482.9,0,0,0,0,-5,5,40,10,8,0,67,541,990,966.3,23.7,0.234,0.127,0.00536,0.361,0.0152,2,0.268,0.629,0.0266,23,0.956,0.98,0.937,52.2,48.2,96.4,2310
2003-04-14,2002,7,28,104,625.15,0.24,5,Dry,40,10,8,5,62,125,0.2,500.1,0.8,500.1,0,0,0,0,-5,5,40,10,8,0,67,558,990,966.4,23.6,0.244,0.135,0.00572,0.379,0.0161,3,0.168,0.546,0.0232,23.1,0.946,0.97,0.918,35.7,34.6,104,2490
2003-04-15,2002,7,29,105,645.65,0.24,5,Dry,40,10,8,5,62,125,0.19,520.6,0.81,520.6,0,0,0,0,-5,5,40,10,8,0,67,579,990,966.5,23.5,0.255,0.149,0.00633,0.404,0.0172,3,0.177,0.581,0.0247,22.9,0.948,0.97,0.92,37,35.9,108,2590
2003-04-16,2002,7,29,106,669.99,0.23,5,Dry,40,10,8,5,62,125,0.19,545,0.81,545,0,0,0,0,-5,5,40,10,8,0,67,603,990,966.6,23.4,0.269,0.165,0.00705,0.434,0.0185,3,0.188,0.622,0.0266,22.8,0.95,0.973,0.925,38.6,37.6,113,2700
2003-04-17,2002,7,29,107,697.61,0.22,5,Dry,40,10,8,5,62,125,0.18,572.6,0.82,572.6,0,0,0,0,-5,5,40,10,8,0,67,631,990,966.7,23.3,0.285,0.184,0.00787,0.468,0.0201,3,0.2,0.669,0.0287,22.6,0.952,0.977,0.93,40.4,39.4,118,2840
2003-04-18,2002,7,29,108,730.15,0.2,5,Dry,40,10,8,5,62,125,0.17,605.1,0.83,605.1,0,0,0,0,-5,5,40,10,8,0,67,663,990,966.8,23.2,0.303,0.205,0.00885,0.509,0.0219,3,0.215,0.723,0.0312,22.5,0.955,0.98,0.935,42.4,41.6,125,2990
2003-04-19,2002,7,29,109,764.33,0.19,5,Dry,40,10,8,5,62,125,0.16,639.3,0.84,639.3,0,0,0,0,-5,5,40,10,8,0,67,697,990,967,23,0.323,0.228,0.0099,0.551,0.0239,3,0.23,0.781,0.0339,22.3,0.956,0.98,0.937,44.5,43.6,131,3140
2003-04-20,2002,7,29,110,788.22,0.18,5,Dry,40,10,8,5,62,125,0.16,663.2,0.84,663.2,0,0,0,0,-5,5,40,10,8,0,67,721,990,967.1,22.9,0.336,0.244,0.0106,0.58,0.0253,3,0.241,0.821,0.0358,22.1,0.957,0.98,0.938,45.9,45,135,3240
