date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-04-21,2002,7,29,111,816.03,0.17,5,Dry,40,10,8,5,62,125,0.15,691,0.85,691,0,0,0,0,-5,5,40,10,8,0,67,749,990,967.2,22.8,0.352,0.263,0.0115,0.615,0.0269,3,0.253,0.868,0.038,22,0.957,0.98,0.938,47.5,46.5,140,3350
2003-04-22,2002,7,30,112,847.99,0.16,5,Dry,40,10,8,5,62,125,0.15,723,0.85,723,0,0,0,0,-5,5,40,10,8,0,67,781,990,967.3,22.7,0.37,0.284,0.0125,0.654,0.0288,3,0.268,0.922,0.0406,21.8,0.957,0.98,0.938,49.3,48.2,145,3470
2003-04-23,2002,7,30,113,878.74,0.15,5,Dry,40,10,8,5,62,125,0.14,753.7,0.86,753.7,0,0,0,0,-5,5,40,10,8,0,67,812,990,967.4,22.6,0.398,0.304,0.0135,0.702,0.0311,3,0.281,0.983,0.0435,21.6,0.957,0.98,0.938,50.9,48.2,145,3470
2003-04-24,2002,7,30,114,906.97,0.14,5,Dry,40,10,8,5,62,125,0.14,782,0.86,782,0,0,0,0,-5,5,40,10,8,0,67,840,990,967.5,22.5,0.424,0.317,0.0141,0.741,0.033,4,0.206,0.948,0.0422,21.5,0.952,0.975,0.928,39.3,38.3,153,3680
2003-04-25,2002,7,30,115,931.87,0.14,5,Dry,40,10,8,5,62,125,0.13,806.9,0.87,806.9,0,0,0,0,-5,5,40,10,8,0,67,865,990,967.6,22.4,0.447,0.33,0.0147,0.776,0.0347,4,0.215,0.991,0.0443,21.4,0.953,0.977,0.931,40.3,39.4,158,3780
2003-04-26,2002,7,30,116,948.15,0.13,5,Dry,40,10,8,5,62,125,0.13,823.1,0.87,823.1,0,0,0,0,-5,5,40,10,8,0,67,881,990,967.7,22.3,0.462,0.337,0.0151,0.799,0.0358,4,0.22,1.02,0.0457,21.3,0.954,0.978,0.933,41,40.1,160,3850
2003-04-27,2002,7,30,117,959.98,0.13,5,Dry,40,10,8,5,62,125,0.13,835,0.87,835,0,0,0,0,-5,5,40,10,8,0,67,893,990,967.7,22.3,0.472,0.343,0.0154,0.816,0.0366,4,0.224,1.04,0.0467,21.2,0.954,0.979,0.934,41.4,40.6,162,3900
2003-04-28,2002,7,30,118,967.15,0.13,5,Dry,40,10,8,5,62,125,0.13,842.1,0.87,842.1,0,0,0,0,-5,5,40,10,8,0,67,900,990,967.8,22.2,0.479,0.347,0.0156,0.826,0.0371,4,0.227,1.05,0.0473,21.2,0.954,0.98,0.935,41.7,40.9,164,3920
2003-04-29,2002,7,31,119,969.56,0.13,5,Dry,40,10,8,5,62,125,0.13,844.6,0.87,844.6,0,0,0,0,-5,5,40,10,8,0,67,903,990,967.8,22.2,0.481,0.348,0.0156,0.829,0.0373,4,0.228,1.06,0.0475,21.2,0.954,0.98,0.935,41.8,41,164,3930
2003-04-30,2002,7,31,120,967.15,0.13,5,Dry,40,10,8,5,62,125,0.13,842.1,0.87,842.1,0,0,0,0,-5,5,40,10,8,0,67,900,990,967.8,22.2,0.479,0.347,0.0156,0.826,0.0371,4,0.227,1.05,0.0473,21.2,0.954,0.98,0.935,41.7,40.9,164,3920
2003-05-01,2002,8,31,121,959.98,0.13,5,Dry,42,9,8,6,82,147,0.15,813,0.85,813,0,0,0,0,-6,6,42,9,8,0,88,872,990,967.7,22.3,0.453,0.332,0.0149,0.786,0.0353,4,0.217,1,0.045,21.3,0.953,0.977,0.931,40.4,39.5,158,3790
2003-05-02,2002,8,31,122,952.86,0.13,5,Dry,42,9,8,6,82,147,0.15,805.9,0.85,805.9,0,0,0,0,-6,6,42,9,8,0,88,865,990,967.7,22.3,0.447,0.329,0.0148,0.776,0.0348,4,0.214,0.99,0.0444,21.3,0.953,0.976,0.931,40.1,39.2,157,3760
2003-05-03,2002,8,31,123,941.13,0.14,5,Dry,42,9,8,6,82,147,0.16,794.1,0.84,794.1,0,0,0,0,-6,6,42,9,8,0,88,853,990,967.7,22.3,0.436,0.323,0.0145,0.759,0.034,4,0.211,0.97,0.0434,21.4,0.953,0.975,0.929,39.6,38.7,155,3710
2003-05-04,2002,8,31,124,929.57,0.14,5,Dry,42,9,8,6,82,147,0.16,782.6,0.84,782.6,0,0,0,0,-6,6,42,9,8,0,88,842,990,967.6,22.4,0.425,0.318,0.0142,0.743,0.0332,3,0.289,1.03,0.0461,21.3,0.956,0.98,0.937,52.2,48.2,145,3470
2003-05-05,2002,8,31,125,913.67,0.14,5,Dry,42,9,8,6,82,147,0.16,766.7,0.84,766.7,0,0,0,0,-6,6,42,9,8,0,88,826,990,967.6,22.4,0.411,0.31,0.0138,0.721,0.0321,3,0.284,1.01,0.0448,21.4,0.956,0.98,0.937,51.4,48.2,145,3470
2003-05-06,2002,8,32,126,898.14,0.15,5,Dry,42,9,8,6,82,147,0.16,751.1,0.84,751.1,0,0,0,0,-6,6,42,9,8,0,88,810,990,967.5,22.5,0.397,0.303,0.0134,0.699,0.0311,3,0.28,0.979,0.0435,21.5,0.957,0.98,0.938,50.6,48.2,145,3470
2003-05-07,2002,8,32,127,882.99,0.15,5,Dry,42,9,8,6,82,147,0.17,736,0.83,736,0,0,0,0,-6,6,42,9,8,0,88,795,990,967.4,22.6,0.383,0.293,0.013,0.675,0.0299,3,0.274,0.949,0.0421,21.6,0.957,0.98,0.938,49.8,48.2,145,3470
2003-05-08,2002,8,32,128,868.26,0.16,5,Dry,42,9,8,6,82,147,0.17,721.3,0.83,721.3,0,0,0,0,-6,6,42,9,8,0,88,780,990,967.4,22.6,0.37,0.283,0.0125,0.653,0.0288,3,0.267,0.92,0.0407,21.7,0.957,0.98,0.938,49,48,144,3460
2003-05-09,2002,8,32,129,853.97,0.16,5,Dry,42,9,8,6,82,147,0.17,707,0.83,707,0,0,0,0,-6,6,42,9,8,0,88,766,990,967.3,22.7,0.362,0.273,0.012,0.635,0.028,3,0.261,0.896,0.0395,21.8,0.957,0.98,0.938,48.2,47.2,142,3400
2003-05-10,2002,8,32,130,840.17,0.16,5,Dry,42,9,8,6,82,147,0.17,693.2,0.82,693.2,0,0,0,0,-6,6,42,9,8,0,88,752,990,967.3,22.7,0.354,0.264,0.0116,0.618,0.0272,3,0.254,0.872,0.0384,21.9,0.957,0.98,0.938,47.4,46.5,139,3350
2003-05-11,2002,8,32,131,826.91,0.17,5,Dry,42,9,8,6,82,147,0.18,679.9,0.82,679.9,0,0,0,0,-6,6,42,9,8,0,88,739,990,967.2,22.8,0.346,0.255,0.0112,0.602,0.0264,3,0.248,0.85,0.0373,21.9,0.957,0.98,0.938,46.7,45.7,137,3290
2003-05-12,2002,8,32,132,814.26,0.17,5,Dry,42,9,8,6,82,147,0.18,667.3,0.82,667.3,0,0,0,0,-6,6,42,9,8,0,88,726,990,967.2,22.8,0.339,0.247,0.0108,0.586,0.0257,3,0.243,0.829,0.0363,22,0.957,0.98,0.938,45.9,45,135,3240
2003-05-13,2002,8,33,133,802.31,0.18,5,Dry,42,9,8,6,82,147,0.18,655.3,0.82,655.3,0,0,0,0,-6,6,42,9,8,0,88,714,990,967.1,22.9,0.332,0.239,0.0104,0.571,0.025,3,0.237,0.809,0.0353,22.1,0.956,0.98,0.937,45.2,44.3,133,3190
2003-05-14,2002,8,33,134,791.21,0.18,5,Dry,42,9,8,6,82,147,0.19,644.2,0.81,644.2,0,0,0,0,-6,6,42,9,8,0,88,703,990,967.1,22.9,0.326,0.231,0.0101,0.557,0.0243,3,0.232,0.79,0.0344,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2003-05-15,2002,8,33,135,781.18,0.18,5,Dry,42,9,8,6,82,147,0.19,634.2,0.81,634.2,0,0,0,0,-6,6,42,9,8,0,88,693,990,967,23,0.32,0.225,0.00978,0.545,0.0237,3,0.228,0.773,0.0336,22.2,0.956,0.98,0.936,44,43.1,129,3100
2003-05-16,2002,8,33,136,772.77,0.19,5,Dry,42,9,8,6,82,147,0.19,625.8,0.81,625.8,0,0,0,0,-6,6,42,9,8,0,88,685,990,967,23,0.316,0.219,0.00952,0.535,0.0232,3,0.224,0.759,0.033,22.3,0.955,0.98,0.936,43.5,42.6,128,3070
2003-05-17,2002,8,33,137,760.5,0.19,5,Dry,42,9,8,6,82,147,0.19,613.5,0.81,613.5,0,0,0,0,-6,6,42,9,8,0,88,673,990,966.9,23.1,0.309,0.211,0.00914,0.52,0.0225,3,0.219,0.738,0.032,22.3,0.955,0.98,0.936,42.7,41.9,126,3020
2003-05-18,2002,8,33,138,744.36,0.2,5,Dry,42,9,8,6,82,147,0.2,597.4,0.8,597.4,0,0,0,0,-6,6,42,9,8,0,88,656,990,966.9,23.1,0.3,0.2,0.00865,0.5,0.0216,3,0.211,0.711,0.0307,22.4,0.954,0.98,0.935,41.8,40.9,123,2950
2003-05-19,2002,8,33,139,728.23,0.2,5,Dry,42,9,8,6,82,147,0.2,581.2,0.8,581.2,0,0,0,0,-6,6,42,9,8,0,88,640,990,966.8,23.2,0.29,0.189,0.00816,0.48,0.0207,3,0.204,0.684,0.0295,22.5,0.953,0.978,0.932,40.7,39.8,120,2870
2003-05-20,2002,8,34,140,713.74,0.21,5,Dry,42,9,8,6,82,147,0.21,566.7,0.79,566.7,0,0,0,0,-6,6,42,9,8,0,88,626,990,966.8,23.2,0.282,0.18,0.00773,0.462,0.0199,3,0.198,0.659,0.0284,22.6,0.952,0.976,0.929,39.8,38.9,117,2800
2003-05-21,2002,8,34,141,698.7,0.22,5,Dry,42,9,8,6,82,147,0.21,551.7,0.79,551.7,0,0,0,0,-6,6,42,9,8,0,88,611,990,966.7,23.3,0.274,0.17,0.00727,0.443,0.019,3,0.191,0.634,0.0272,22.7,0.951,0.974,0.926,38.9,37.8,114,2730
2003-05-22,2002,8,34,142,683.66,0.22,5,Dry,42,9,8,6,82,147,0.21,536.7,0.79,536.7,0,0,0,0,-6,6,42,9,8,0,88,596,990,966.6,23.4,0.265,0.159,0.00683,0.425,0.0182,3,0.184,0.609,0.026,22.8,0.95,0.972,0.923,37.9,36.8,111,2650
2003-05-23,2002,8,34,143,670.26,0.23,5,Dry,42,9,8,6,82,147,0.22,523.3,0.78,523.3,0,0,0,0,-6,6,42,9,8,0,88,582,990,966.6,23.4,0.257,0.151,0.00643,0.408,0.0174,3,0.178,0.586,0.025,22.8,0.949,0.97,0.92,37,35.9,108,2590
2003-05-24,2002,8,34,144,656.32,0.23,5,Dry,42,9,8,6,82,147,0.22,509.3,0.78,509.3,0,0,0,0,-6,6,42,9,8,0,88,568,990,966.5,23.5,0.249,0.141,0.00602,0.391,0.0166,3,0.172,0.562,0.024,22.9,0.947,0.97,0.919,36.1,35,105,2520
2003-05-25,2002,8,34,145,644.01,0.24,5,Dry,42,9,8,6,82,147,0.23,497,0.77,497,0,0,0,0,-6,6,42,9,8,0,88,556,990,966.5,23.5,0.242,0.134,0.00568,0.376,0.016,3,0.166,0.542,0.0231,23,0.946,0.97,0.918,35.3,34.3,103,2470
2003-05-26,2002,8,34,146,631.16,0.24,5,Dry,42,9,8,6,82,147,0.23,484.2,0.77,484.2,0,0,0,0,-6,6,42,9,8,0,88,543,990,966.4,23.6,0.235,0.128,0.00541,0.363,0.0154,2,0.269,0.632,0.0268,22.9,0.956,0.98,0.937,52.1,48.2,96.4,2310
2003-05-27,2002,8,35,147,618.31,0.25,5,Dry,42,9,8,6,82,147,0.24,471.3,0.76,471.3,0,0,0,0,-6,6,42,9,8,0,88,530,990,966.4,23.6,0.228,0.121,0.00514,0.349,0.0148,2,0.261,0.61,0.0258,23,0.957,0.98,0.938,50.9,48.2,96.4,2310
2003-05-28,2002,8,35,148,607.1,0.25,5,Dry,42,9,8,6,82,147,0.24,460.1,0.76,460.1,0,0,0,0,-6,6,42,9,8,0,88,519,990,966.3,23.7,0.222,0.116,0.00491,0.338,0.0143,2,0.253,0.591,0.025,23.1,0.957,0.98,0.938,49.9,48.2,96.4,2310
2003-05-29,2002,8,35,149,595.34,0.26,5,Dry,42,9,8,6,82,147,0.25,448.3,0.75,448.3,0,0,0,0,-6,6,42,9,8,0,88,507,990,966.3,23.7,0.215,0.111,0.00466,0.325,0.0137,2,0.245,0.571,0.0241,23.2,0.958,0.98,0.939,48.8,47.8,95.6,2290
2003-05-30,2002,8,35,150,584.13,0.27,5,Dry,42,9,8,6,82,147,0.25,437.1,0.75,437.1,0,0,0,0,-6,6,42,9,8,0,88,496,990,966.2,23.8,0.211,0.105,0.00443,0.316,0.0133,2,0.238,0.554,0.0233,23.2,0.957,0.98,0.938,47.6,46.7,93.4,2240
2003-05-31,2002,8,35,151,574.01,0.27,5,Dry,42,9,8,6,82,147,0.26,427,0.74,427,0,0,0,0,-6,6,42,9,8,0,88,486,990,966.2,23.8,0.207,0.101,0.00422,0.308,0.0129,2,0.231,0.538,0.0226,23.3,0.957,0.98,0.938,46.6,45.7,91.4,2190
2003-06-01,2002,9,35,152,563.35,0.28,5,Dry,39,9,7,5,59,119,0.21,444.4,0.79,444.4,0,0,0,0,-5,5,39,9,7,0,64,499,990,966.1,23.9,0.212,0.109,0.00456,0.321,0.0134,2,0.242,0.563,0.0236,23.3,0.958,0.98,0.939,48.6,47.7,95.3,2290
2003-06-02,2002,9,35,153,554.33,0.29,5,Dry,39,9,7,5,59,119,0.21,435.3,0.79,435.3,0,0,0,0,-5,5,39,9,7,0,64,490,990,966.1,23.9,0.209,0.104,0.00437,0.313,0.0131,2,0.236,0.549,0.023,23.4,0.957,0.98,0.938,47.7,46.8,93.5,2250
2003-06-03,2002,9,36,154,545.3,0.29,5,Dry,39,9,7,5,59,119,0.22,426.3,0.78,426.3,0,0,0,0,-5,5,39,9,7,0,64,481,990,966.1,23.9,0.205,0.1,0.00418,0.306,0.0128,2,0.23,0.536,0.0224,23.4,0.957,0.98,0.938,46.8,45.9,91.8,2200
2003-06-04,2002,9,36,155,536.28,0.3,5,Dry,39,9,7,5,59,119,0.22,417.3,0.78,417.3,0,0,0,0,-5,5,39,9,7,0,64,472,990,966,24,0.202,0.096,0.004,0.298,0.0124,2,0.224,0.522,0.0218,23.5,0.956,0.98,0.937,45.9,45,90,2160
2003-06-05,2002,9,36,156,528.35,0.3,5,Dry,39,9,7,5,59,119,0.23,409.4,0.78,409.4,0,0,0,0,-5,5,39,9,7,0,64,464,990,966,24,0.199,0.0922,0.00384,0.292,0.0121,2,0.219,0.51,0.0212,23.5,0.956,0.98,0.936,45.1,44.2,88.4,2120
2003-06-06,2002,9,36,157,519.87,0.31,5,Dry,39,9,7,5,59,119,0.23,400.9,0.77,400.9,0,0,0,0,-5,5,39,9,7,0,64,456,990,965.9,24.1,0.196,0.0882,0.00367,0.285,0.0118,2,0.213,0.498,0.0207,23.6,0.955,0.98,0.936,44.2,43.3,86.7,2080
2003-06-07,2002,9,36,158,511.4,0.31,5,Dry,39,9,7,5,59,119,0.23,392.4,0.77,392.4,0,0,0,0,-5,5,39,9,7,0,64,447,990,965.9,24.1,0.193,0.0842,0.00349,0.278,0.0115,2,0.207,0.485,0.0201,23.6,0.954,0.98,0.935,43.3,42.5,85,2040
2003-06-08,2002,9,36,159,503.47,0.32,5,Dry,39,9,7,5,59,119,0.24,384.5,0.76,384.5,0,0,0,0,-5,5,39,9,7,0,64,439,990,965.9,24.1,0.191,0.0805,0.00333,0.271,0.0112,2,0.202,0.473,0.0196,23.7,0.953,0.98,0.934,42.5,41.7,83.3,2000
2003-06-09,2002,9,36,160,496.63,0.32,5,Dry,39,9,7,5,59,119,0.24,377.6,0.76,377.6,0,0,0,0,-5,5,39,9,7,0,64,433,990,965.8,24.2,0.188,0.0772,0.0032,0.265,0.011,2,0.197,0.463,0.0192,23.7,0.952,0.98,0.933,41.8,40.9,81.9,1970
2003-06-10,2002,9,37,161,489.25,0.33,5,Dry,39,9,7,5,59,119,0.24,370.3,0.76,370.3,0,0,0,0,-5,5,39,9,7,0,64,425,990,965.8,24.2,0.186,0.0738,0.00305,0.259,0.0107,2,0.192,0.452,0.0187,23.7,0.951,0.978,0.93,41,40.1,80.2,1930
2003-06-11,2002,9,37,162,481.86,0.33,5,Dry,39,9,7,5,59,119,0.25,362.9,0.75,362.9,0,0,0,0,-5,5,39,9,7,0,64,418,990,965.8,24.2,0.183,0.0703,0.0029,0.253,0.0105,2,0.187,0.441,0.0182,23.8,0.95,0.976,0.928,40.2,39.3,78.6,1890
2003-06-12,2002,9,37,163,474.48,0.34,5,Dry,39,9,7,5,59,119,0.25,355.5,0.75,355.5,0,0,0,0,-5,5,39,9,7,0,64,410,990,965.7,24.3,0.18,0.0668,0.00275,0.247,0.0102,2,0.182,0.43,0.0177,23.8,0.949,0.975,0.925,39.4,38.4,76.9,1850
2003-06-13,2002,9,37,164,467.65,0.34,5,Dry,39,9,7,5,59,119,0.25,348.6,0.75,348.6,0,0,0,0,-5,5,39,9,7,0,64,404,990,965.7,24.3,0.178,0.0636,0.00262,0.242,0.00994,2,0.178,0.419,0.0173,23.9,0.948,0.973,0.923,38.7,37.7,75.3,1810
2003-06-14,2002,9,37,165,461.9,0.35,5,Dry,39,9,7,5,59,119,0.26,342.9,0.74,342.9,0,0,0,0,-5,5,39,9,7,0,64,398,990,965.7,24.3,0.176,0.0608,0.0025,0.237,0.00974,2,0.174,0.411,0.0169,23.9,0.947,0.972,0.921,38.1,37,74,1780
2003-06-15,2002,9,37,166,455.61,0.35,5,Dry,39,9,7,5,59,119,0.26,336.6,0.74,336.6,0,0,0,0,-5,5,39,9,7,0,64,392,990,965.7,24.3,0.174,0.0579,0.00238,0.232,0.00951,2,0.17,0.401,0.0165,23.9,0.946,0.97,0.918,37.4,36.3,72.6,1740
2003-06-16,2002,9,37,167,449.33,0.35,5,Dry,39,9,7,5,59,119,0.27,330.3,0.73,330.3,0,0,0,0,-5,5,39,9,7,0,64,385,990,965.6,24.4,0.172,0.0549,0.00225,0.226,0.00929,2,0.165,0.392,0.0161,24,0.945,0.97,0.917,36.7,35.6,71.3,1710
2003-06-17,2002,9,38,168,443.04,0.36,5,Dry,39,9,7,5,59,119,0.27,324,0.73,324,0,0,0,0,-5,5,39,9,7,0,64,379,990,965.6,24.4,0.169,0.0519,0.00213,0.221,0.00907,2,0.161,0.382,0.0157,24,0.944,0.97,0.916,36.1,35,69.9,1680
2003-06-18,2002,9,38,169,436.75,0.36,5,Dry,39,9,7,5,59,119,0.27,317.8,0.73,317.8,0,0,0,0,-5,5,39,9,7,0,64,373,990,965.6,24.4,0.167,0.049,0.002,0.216,0.00884,2,0.157,0.373,0.0153,24.1,0.943,0.97,0.915,35.4,34.3,68.6,1650
2003-06-19,2002,9,38,170,431,0.37,5,Dry,39,9,7,5,59,119,0.28,312,0.72,312,0,0,0,0,-5,5,39,9,7,0,64,367,990,965.5,24.5,0.165,0.0463,0.00189,0.211,0.00864,2,0.153,0.364,0.0149,24.1,0.943,0.97,0.914,34.7,33.7,67.4,1620
2003-06-20,2002,9,38,171,425.26,0.37,5,Dry,39,9,7,5,59,119,0.28,306.3,0.72,306.3,0,0,0,0,-5,5,39,9,7,0,64,361,990,965.5,24.5,0.163,0.0436,0.00178,0.207,0.00844,2,0.149,0.356,0.0145,24.1,0.942,0.97,0.913,34.1,33.1,66.2,1590
2003-06-21,2002,9,38,172,420.61,0.38,5,Dry,39,9,7,5,59,119,0.28,301.6,0.72,301.6,0,0,0,0,-5,5,39,9,7,0,64,357,990,965.5,24.5,0.161,0.0414,0.00169,0.203,0.00827,2,0.146,0.349,0.0142,24.2,0.941,0.97,0.913,33.6,32.6,65.2,1570
2003-06-22,2002,9,38,173,415.42,0.38,5,Dry,39,9,7,5,59,119,0.29,296.4,0.71,296.4,0,0,0,0,-5,5,39,9,7,0,64,351,990,965.5,24.5,0.16,0.0389,0.00159,0.198,0.00809,2,0.143,0.341,0.0139,24.2,0.94,0.97,0.912,33,32.1,64.1,1540
2003-06-23,2002,9,38,174,410.22,0.39,5,Dry,39,9,7,5,59,119,0.29,291.2,0.71,291.2,0,0,0,0,-5,5,39,9,7,0,64,346,990,965.4,24.6,0.158,0.0365,0.00148,0.194,0.00791,2,0.139,0.333,0.0136,24.2,0.939,0.97,0.911,32.5,31.5,63,1510
2003-06-24,2002,9,39,175,405.03,0.39,5,Dry,39,9,7,5,59,119,0.29,286,0.71,286,0,0,0,0,-5,5,39,9,7,0,64,341,990,965.4,24.6,0.156,0.034,0.00138,0.19,0.00773,2,0.136,0.325,0.0132,24.3,0.938,0.97,0.909,31.9,30.9,61.9,1480
2003-06-25,2002,9,39,176,399.83,0.4,5,Dry,39,9,7,5,59,119,0.3,280.8,0.7,280.8,0,0,0,0,-5,5,39,9,7,0,64,336,990,965.4,24.6,0.154,0.0316,0.00128,0.186,0.00754,2,0.132,0.318,0.0129,24.3,0.936,0.97,0.908,31.3,30.4,60.7,1460
2003-06-26,2002,9,39,177,394.64,0.4,5,Dry,39,9,7,5,59,119,0.3,275.6,0.7,275.6,0,0,0,0,-5,5,39,9,7,0,64,331,990,965.4,24.6,0.152,0.0291,0.00118,0.181,0.00736,2,0.129,0.31,0.0126,24.3,0.935,0.97,0.907,30.7,29.8,59.6,1430
2003-06-27,2002,9,39,178,389.99,0.4,5,Dry,39,9,7,5,59,119,0.3,271,0.69,271,0,0,0,0,-5,5,39,9,7,0,64,326,990,965.3,24.7,0.151,0.0269,0.00109,0.177,0.0072,2,0.125,0.303,0.0123,24.3,0.934,0.97,0.906,30.2,29.3,58.6,1410
2003-06-28,2002,9,39,179,385.34,0.41,5,Dry,39,9,7,5,59,119,0.31,266.3,0.69,266.3,0,0,0,0,-5,5,39,9,7,0,64,321,990,965.3,24.7,0.149,0.0247,0.001,0.174,0.00704,2,0.122,0.296,0.012,24.4,0.933,0.97,0.905,29.7,28.8,57.6,1380
2003-06-29,2002,9,39,180,380.69,0.41,5,Dry,39,9,7,5,59,119,0.31,261.7,0.69,261.7,0,0,0,0,-5,5,39,9,7,0,64,317,990,965.3,24.7,0.147,0.0225,0.000912,0.17,0.00688,2,0.119,0.289,0.0117,24.4,0.932,0.97,0.904,29.2,28.3,56.6,1360
2003-06-30,2002,9,39,181,377.14,0.42,5,Dry,39,9,7,5,59,119,0.32,258.1,0.68,258.1,0,0,0,0,-5,5,39,9,7,0,64,313,990,965.3,24.7,0.146,0.0208,0.000843,0.167,0.00675,2,0.117,0.284,0.0115,24.4,0.931,0.97,0.903,28.8,27.9,55.9,1340
2003-07-01,2002,10,40,182,371.94,0.42,5,Dry,37,8,6,4,53,108,0.29,263.9,0.71,263.9,0,0,0,0,-4,4,37,8,6,0,57,315,990,965.3,24.7,0.147,0.0236,0.000953,0.17,0.00688,2,0.121,0.291,0.0118,24.4,0.933,0.97,0.905,29.5,28.6,57.2,1370
2003-07-02,2002,10,40,183,367.29,0.42,5,Dry,37,8,6,4,53,108,0.29,259.3,0.71,259.3,0,0,0,0,-4,4,37,8,6,0,57,310,990,965.2,24.8,0.145,0.0214,0.000864,0.166,0.00672,2,0.118,0.284,0.0115,24.5,0.932,0.97,0.904,29,28.1,56.2,1350
2003-07-03,2002,10,40,184,363.74,0.43,5,Dry,37,8,6,4,53,108,0.3,255.7,0.7,255.7,0,0,0,0,-4,4,37,8,6,0,57,307,990,965.2,24.8,0.144,0.0197,0.000795,0.163,0.0066,2,0.115,0.279,0.0112,24.5,0.931,0.97,0.903,28.6,27.7,55.5,1330
2003-07-04,2002,10,40,185,359.64,0.43,5,Dry,37,8,6,4,53,108,0.3,251.6,0.7,251.6,0,0,0,0,-4,4,37,8,6,0,57,303,990,965.2,24.8,0.142,0.0178,0.000717,0.16,0.00646,2,0.112,0.272,0.011,24.5,0.93,0.97,0.902,28.1,27.3,54.6,1310
2003-07-05,2002,10,40,186,355.54,0.44,5,Dry,37,8,6,4,53,108,0.3,247.5,0.7,247.5,0,0,0,0,-4,4,37,8,6,0,57,299,990,965.2,24.8,0.141,0.0168,0.000676,0.158,0.00635,2,0.11,0.267,0.0108,24.6,0.929,0.97,0.901,27.7,26.8,53.7,1290
2003-07-06,2002,10,40,187,351.43,0.44,5,Dry,37,8,6,4,53,108,0.31,243.4,0.69,243.4,0,0,0,0,-4,4,37,8,6,0,57,294,990,965.2,24.8,0.139,0.0164,0.000662,0.156,0.00627,2,0.107,0.263,0.0106,24.6,0.927,0.97,0.9,27.2,26.4,52.8,1270
2003-07-07,2002,10,40,188,347.33,0.44,5,Dry,37,8,6,4,53,108,0.31,239.3,0.69,239.3,0,0,0,0,-4,4,37,8,6,0,57,290,990,965.1,24.9,0.138,0.0161,0.000647,0.154,0.0062,2,0.104,0.258,0.0104,24.6,0.926,0.97,0.898,26.7,25.9,51.9,1240
2003-07-08,2002,10,41,189,343.23,0.45,5,Dry,37,8,6,4,53,108,0.32,235.2,0.69,235.2,0,0,0,0,-4,4,37,8,6,0,57,286,990,965.1,24.9,0.137,0.0157,0.000633,0.152,0.00612,2,0.101,0.254,0.0102,24.6,0.925,0.97,0.897,26.3,25.5,51,1220
2003-07-09,2002,10,41,190,339.13,0.45,5,Dry,37,8,6,4,53,108,0.32,231.1,0.68,231.1,0,0,0,0,-4,4,37,8,6,0,57,282,990,965.1,24.9,0.135,0.0154,0.000618,0.151,0.00604,2,0.0985,0.249,0.01,24.7,0.923,0.97,0.896,25.8,25,50.1,1200
2003-07-10,2002,10,41,191,335.58,0.46,5,Dry,37,8,6,4,53,108,0.32,227.6,0.68,227.6,0,0,0,0,-4,4,37,8,6,0,57,279,990,965.1,24.9,0.134,0.0151,0.000606,0.149,0.00598,1,0.25,0.399,0.016,24.5,0.959,0.98,0.94,52.5,48.2,48.2,1160
2003-07-11,2002,10,41,192,332.02,0.46,5,Dry,37,8,6,4,53,108,0.33,224,0.68,224,0,0,0,0,-4,4,37,8,6,0,57,275,990,965.1,24.9,0.133,0.0148,0.000593,0.147,0.00591,1,0.245,0.392,0.0157,24.5,0.959,0.98,0.94,51.7,48.2,48.2,1160
2003-07-12,2002,10,41,193,328.47,0.47,5,Dry,37,8,6,4,53,108,0.33,220.5,0.67,220.5,0,0,0,0,-4,4,37,8,6,0,57,271,990,965,25,0.131,0.0145,0.000581,0.146,0.00584,1,0.24,0.386,0.0155,24.6,0.958,0.98,0.939,50.9,48.2,48.2,1160
2003-07-13,2002,10,41,194,324.91,0.47,5,Dry,37,8,6,4,53,108,0.33,216.9,0.67,216.9,0,0,0,0,-4,4,37,8,6,0,57,268,990,965,25,0.13,0.0142,0.000568,0.144,0.00578,1,0.235,0.38,0.0152,24.6,0.958,0.98,0.939,50.1,48.2,48.2,1160
2003-07-14,2002,10,41,195,321.36,0.47,5,Dry,37,8,6,4,53,108,0.34,213.4,0.66,213.4,0,0,0,0,-4,4,37,8,6,0,57,264,990,965,25,0.129,0.0139,0.000556,0.143,0.00571,1,0.231,0.373,0.0149,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
2003-07-15,2002,10,42,196,318.9,0.48,5,Dry,37,8,6,4,53,108,0.34,210.9,0.66,210.9,0,0,0,0,-4,4,37,8,6,0,57,262,990,965,25,0.128,0.0137,0.000547,0.142,0.00566,1,0.227,0.369,0.0148,24.6,0.957,0.98,0.938,48.7,47.8,47.8,1150
2003-07-16,2002,10,42,197,315.89,0.48,5,Dry,37,8,6,4,53,108,0.34,207.9,0.66,207.9,0,0,0,0,-4,4,37,8,6,0,57,259,990,965,25,0.127,0.0134,0.000536,0.14,0.00561,1,0.223,0.363,0.0145,24.7,0.956,0.98,0.937,48.1,47.1,47.1,1130
2003-07-17,2002,10,42,198,312.88,0.48,5,Dry,37,8,6,4,53,108,0.34,204.9,0.66,204.9,0,0,0,0,-4,4,37,8,6,0,57,256,990,965,25,0.126,0.0132,0.000526,0.139,0.00555,1,0.219,0.358,0.0143,24.7,0.956,0.98,0.937,47.4,46.4,46.4,1110
2003-07-18,2002,10,42,199,309.87,0.49,5,Dry,37,8,6,4,53,108,0.35,201.9,0.65,201.9,0,0,0,0,-4,4,37,8,6,0,57,253,990,964.9,25.1,0.125,0.0129,0.000515,0.138,0.0055,1,0.215,0.353,0.0141,24.7,0.955,0.98,0.936,46.7,45.8,45.8,1100
2003-07-19,2002,10,42,200,306.86,0.49,5,Dry,37,8,6,4,53,108,0.35,198.9,0.65,198.9,0,0,0,0,-4,4,37,8,6,0,57,250,990,964.9,25.1,0.124,0.0127,0.000505,0.136,0.00544,1,0.211,0.347,0.0139,24.7,0.954,0.98,0.935,46,45.1,45.1,1080
2003-07-20,2002,10,42,201,303.86,0.49,5,Dry,37,8,6,4,53,108,0.35,195.9,0.65,195.9,0,0,0,0,-4,4,37,8,6,0,57,247,990,964.9,25.1,0.123,0.0124,0.000494,0.135,0.00538,1,0.207,0.342,0.0136,24.7,0.953,0.98,0.934,45.3,44.4,44.4,1070
2003-07-21,2002,10,42,202,300.85,0.5,5,Dry,37,8,6,4,53,108,0.36,192.8,0.64,192.8,0,0,0,0,-4,4,37,8,6,0,57,244,990,964.9,25.1,0.122,0.0121,0.000484,0.134,0.00533,1,0.203,0.337,0.0134,24.8,0.953,0.98,0.934,44.6,43.7,43.7,1050
2003-07-22,2002,10,43,203,297.84,0.5,5,Dry,37,8,6,4,53,108,0.36,189.8,0.64,189.8,0,0,0,0,-4,4,37,8,6,0,57,241,990,964.9,25.1,0.121,0.0119,0.000473,0.132,0.00527,1,0.199,0.331,0.0132,24.8,0.952,0.98,0.933,43.9,43,43,1030
2003-07-23,2002,10,43,204,294.83,0.51,5,Dry,37,8,6,4,53,108,0.37,186.8,0.63,186.8,0,0,0,0,-4,4,37,8,6,0,57,238,990,964.9,25.1,0.119,0.0116,0.000463,0.131,0.00522,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.2,42.3,42.3,1020
2003-07-24,2002,10,43,205,291.83,0.51,5,Dry,37,8,6,4,53,108,0.37,183.8,0.63,183.8,0,0,0,0,-4,4,37,8,6,0,57,235,990,964.9,25.1,0.118,0.0114,0.000453,0.13,0.00516,1,0.191,0.32,0.0128,24.8,0.95,0.98,0.931,42.5,41.6,41.6,999
2003-07-25,2002,10,43,206,289.36,0.51,5,Dry,37,8,6,4,53,108,0.37,181.4,0.63,181.4,0,0,0,0,-4,4,37,8,6,0,57,232,990,964.9,25.1,0.118,0.0112,0.000444,0.129,0.00512,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41.1,41.1,986
2003-07-26,2002,10,43,207,286.9,0.52,5,Dry,37,8,6,4,53,108,0.38,178.9,0.62,178.9,0,0,0,0,-4,4,37,8,6,0,57,230,990,964.8,25.2,0.117,0.011,0.000436,0.128,0.00507,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.3,40.5,40.5,971
2003-07-27,2002,10,43,208,284.44,0.52,5,Dry,37,8,6,4,53,108,0.38,176.4,0.62,176.4,0,0,0,0,-4,4,37,8,6,0,57,227,990,964.8,25.2,0.116,0.0107,0.000427,0.127,0.00503,1,0.181,0.307,0.0122,24.9,0.947,0.978,0.926,40.7,39.8,39.8,956
2003-07-28,2002,10,43,209,281.98,0.52,5,Dry,37,8,6,4,53,108,0.38,174,0.62,174,0,0,0,0,-4,4,37,8,6,0,57,225,990,964.8,25.2,0.115,0.0105,0.000419,0.125,0.00498,1,0.177,0.303,0.012,24.9,0.947,0.976,0.924,40.2,39.2,39.2,941
2003-07-29,2002,10,44,210,279.52,0.53,5,Dry,37,8,6,4,53,108,0.39,171.5,0.61,171.5,0,0,0,0,-4,4,37,8,6,0,57,223,990,964.8,25.2,0.114,0.0103,0.00041,0.124,0.00494,1,0.174,0.298,0.0119,24.9,0.946,0.975,0.922,39.6,38.6,38.6,927
2003-07-30,2002,10,44,211,277.06,0.53,5,Dry,37,8,6,4,53,108,0.39,169.1,0.61,169.1,0,0,0,0,-4,4,37,8,6,0,57,220,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.92,39,38,38,912
2003-07-31,2002,10,44,212,274.6,0.53,5,Dry,37,8,6,4,53,108,0.39,166.6,0.61,166.6,0,0,0,0,-4,4,37,8,6,0,57,218,990,964.8,25.2,0.112,0.00991,0.000393,0.122,0.00485,1,0.167,0.29,0.0115,24.9,0.944,0.973,0.919,38.4,37.4,37.4,897
2003-08-01,2002,11,44,213,272.14,0.54,5,Dry,34,7,5,3,44,93,0.34,179.1,0.66,179.1,0,0,0,0,-3,3,34,7,5,0,47,225,990,964.8,25.2,0.115,0.011,0.000435,0.126,0.005,1,0.184,0.31,0.0123,24.9,0.948,0.979,0.929,41.5,40.6,40.6,975
2003-08-02,2002,11,44,214,268.04,0.54,5,Dry,34,7,5,3,44,93,0.35,175,0.65,175,0,0,0,0,-3,3,34,7,5,0,47,221,990,964.8,25.2,0.114,0.0106,0.000421,0.124,0.00492,1,0.179,0.303,0.012,24.9,0.947,0.977,0.925,40.5,39.6,39.6,950
2003-08-03,2002,11,44,215,265.58,0.55,5,Dry,34,7,5,3,44,93,0.35,172.6,0.65,172.6,0,0,0,0,-3,3,34,7,5,0,47,219,990,964.8,25.2,0.113,0.0104,0.000413,0.123,0.00488,1,0.175,0.299,0.0118,24.9,0.946,0.976,0.923,39.9,39,39,935
2003-08-04,2002,11,44,216,262.57,0.55,5,Dry,34,7,5,3,44,93,0.35,169.6,0.65,169.6,0,0,0,0,-3,3,34,7,5,0,47,216,990,964.8,25.2,0.112,0.0102,0.000403,0.122,0.00482,1,0.171,0.293,0.0116,25,0.945,0.974,0.921,39.2,38.2,38.2,917
2003-08-05,2002,11,45,217,259.56,0.56,5,Dry,34,7,5,3,44,93,0.36,166.6,0.64,166.6,0,0,0,0,-3,3,34,7,5,0,47,213,990,964.7,25.3,0.111,0.00991,0.000392,0.12,0.00477,1,0.167,0.288,0.0114,25,0.944,0.973,0.919,38.5,37.5,37.5,899
2003-08-06,2002,11,45,218,256.55,0.56,5,Dry,34,7,5,3,44,93,0.36,163.6,0.64,163.6,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.109,0.00965,0.000382,0.119,0.00471,1,0.163,0.282,0.0112,25,0.943,0.971,0.916,37.8,36.7,36.7,881
2003-08-07,2002,11,45,219,253.54,0.57,5,Dry,34,7,5,3,44,93,0.37,160.5,0.63,160.5,0,0,0,0,-3,3,34,7,5,0,47,207,990,964.7,25.3,0.108,0.0094,0.000372,0.118,0.00466,1,0.159,0.277,0.011,25,0.942,0.97,0.914,37.1,36,36,864
2003-08-08,2002,11,45,220,250.54,0.57,5,Dry,34,7,5,3,44,93,0.37,157.5,0.63,157.5,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.107,0.00914,0.000361,0.117,0.00461,1,0.155,0.272,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,847
2003-08-09,2002,11,45,221,247.53,0.58,5,Dry,34,7,5,3,44,93,0.38,154.5,0.62,154.5,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.106,0.00889,0.000351,0.115,0.00455,1,0.151,0.266,0.0105,25,0.94,0.97,0.912,35.7,34.6,34.6,831
2003-08-10,2002,11,45,222,245.07,0.58,5,Dry,34,7,5,3,44,93,0.38,152.1,0.62,152.1,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.105,0.00868,0.000343,0.114,0.00451,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.911,35.1,34.1,34.1,818
2003-08-11,2002,11,45,223,242.61,0.59,5,Dry,34,7,5,3,44,93,0.38,149.6,0.62,149.6,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00847,0.000334,0.113,0.00446,1,0.144,0.258,0.0102,25.1,0.939,0.97,0.911,34.6,33.5,33.5,804
2003-08-12,2002,11,46,224,240.15,0.59,5,Dry,34,7,5,3,44,93,0.39,147.2,0.61,147.2,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00826,0.000326,0.112,0.00441,1,0.141,0.253,0.00998,25.1,0.938,0.97,0.91,34,33,33,791
2003-08-13,2002,11,46,225,237.68,0.6,5,Dry,34,7,5,3,44,93,0.39,144.7,0.61,144.7,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00805,0.000317,0.111,0.00437,1,0.138,0.249,0.0098,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
2003-08-14,2002,11,46,226,235.22,0.61,5,Dry,34,7,5,3,44,93,0.4,142.2,0.6,142.2,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.00784,0.000309,0.11,0.00432,1,0.134,0.244,0.00962,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2003-08-15,2002,11,46,227,232.76,0.61,5,Dry,34,7,5,3,44,93,0.4,139.8,0.6,139.8,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00763,0.0003,0.109,0.00428,1,0.131,0.24,0.00944,25.2,0.935,0.97,0.907,32.2,31.3,31.3,750
2003-08-16,2002,11,46,228,230.3,0.61,5,Dry,34,7,5,3,44,93,0.4,137.3,0.6,137.3,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.00742,0.000292,0.108,0.00423,1,0.128,0.235,0.00926,25.2,0.934,0.97,0.906,31.7,30.7,30.7,737
2003-08-17,2002,11,46,229,228.93,0.62,5,Dry,34,7,5,3,44,93,0.41,135.9,0.59,135.9,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0997,0.0073,0.000287,0.107,0.00421,1,0.126,0.233,0.00917,25.2,0.933,0.97,0.905,31.3,30.4,30.4,730
2003-08-18,2002,11,46,230,227.02,0.62,5,Dry,34,7,5,3,44,93,0.41,134,0.59,134,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.0991,0.00714,0.000281,0.106,0.00418,1,0.123,0.23,0.00903,25.2,0.932,0.97,0.904,30.9,30,30,719
2003-08-19,2002,11,47,231,225.11,0.63,5,Dry,34,7,5,3,44,93,0.41,132.1,0.59,132.1,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.6,25.4,0.0984,0.00698,0.000274,0.105,0.00414,1,0.121,0.226,0.00889,25.2,0.931,0.97,0.904,30.4,29.5,29.5,709
2003-08-20,2002,11,47,232,223.19,0.63,5,Dry,34,7,5,3,44,93,0.42,130.2,0.58,130.2,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0977,0.00682,0.000268,0.105,0.00411,1,0.118,0.223,0.00875,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2003-08-21,2002,11,47,233,221.28,0.63,5,Dry,34,7,5,3,44,93,0.42,128.3,0.58,128.3,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.097,0.00665,0.000261,0.104,0.00407,1,0.116,0.219,0.00861,25.3,0.93,0.97,0.902,29.5,28.7,28.7,688
2003-08-22,2002,11,47,234,219.36,0.64,5,Dry,34,7,5,3,44,93,0.42,126.4,0.58,126.4,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0964,0.00649,0.000255,0.103,0.00404,1,0.113,0.216,0.00847,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2003-08-23,2002,11,47,235,217.45,0.64,5,Dry,34,7,5,3,44,93,0.43,124.5,0.57,124.5,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0957,0.00633,0.000248,0.102,0.004,1,0.111,0.213,0.00834,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
2003-08-24,2002,11,47,236,215.54,0.65,5,Dry,34,7,5,3,44,93,0.43,122.5,0.57,122.5,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.095,0.00617,0.000242,0.101,0.00397,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2003-08-25,2002,11,47,237,213.62,0.65,5,Dry,34,7,5,3,44,93,0.43,120.6,0.56,120.6,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0943,0.006,0.000235,0.1,0.00393,1,0.105,0.206,0.00806,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2003-08-26,2002,11,48,238,211.71,0.66,5,Dry,34,7,5,3,44,93,0.44,118.7,0.56,118.7,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0937,0.00584,0.000229,0.0995,0.0039,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2003-08-27,2002,11,48,239,209.79,0.66,5,Dry,34,7,5,3,44,93,0.44,116.8,0.56,116.8,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.093,0.00568,0.000222,0.0987,0.00386,1,0.1,0.199,0.00778,25.3,0.923,0.97,0.895,26.8,26,26,624
2003-08-28,2002,11,48,240,207.88,0.67,5,Dry,34,7,5,3,44,93,0.45,114.9,0.55,114.9,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0923,0.00551,0.000216,0.0978,0.00383,1,0.0976,0.195,0.00765,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2003-08-29,2002,11,48,241,205.97,0.68,5,Dry,34,7,5,3,44,93,0.45,113,0.55,113,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0916,0.00535,0.000209,0.097,0.00379,1,0.095,0.192,0.00751,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2003-08-30,2002,11,48,242,204.6,0.68,5,Dry,34,7,5,3,44,93,0.46,111.6,0.55,111.6,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0912,0.00524,0.000205,0.0964,0.00377,1,0.0932,0.19,0.00741,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2003-08-31,2002,11,48,243,203.23,0.69,5,Dry,34,7,5,3,44,93,0.46,110.2,0.54,110.2,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0907,0.00512,0.0002,0.0958,0.00374,1,0.0913,0.187,0.00731,25.4,0.918,0.97,0.89,25.2,24.4,24.4,587
2003-09-01,2002,12,48,244,200.77,0.69,5,Dry,30,6,4,2,30,72,0.36,128.8,0.64,128.8,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.0951,0.0067,0.000262,0.102,0.00398,1,0.116,0.218,0.00852,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2003-09-02,2002,12,49,245,198.31,0.7,5,Dry,30,6,4,2,30,72,0.36,126.3,0.64,126.3,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.0942,0.00649,0.000253,0.101,0.00393,1,0.113,0.214,0.00835,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
2003-09-03,2002,12,49,246,195.3,0.71,5,Dry,30,6,4,2,30,72,0.37,123.3,0.63,123.3,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.0932,0.00623,0.000243,0.0994,0.00388,1,0.109,0.208,0.00814,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2003-09-04,2002,12,49,247,192.29,0.72,5,Dry,30,6,4,2,30,72,0.37,120.3,0.63,120.3,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0921,0.00597,0.000234,0.0981,0.00383,1,0.105,0.203,0.00793,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2003-09-05,2002,12,49,248,189.29,0.73,5,Dry,30,6,4,2,30,72,0.38,117.3,0.62,117.3,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.091,0.00572,0.000224,0.0968,0.00378,1,0.101,0.198,0.00773,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
2003-09-06,2002,12,49,249,186.28,0.74,5,Dry,30,6,4,2,30,72,0.39,114.3,0.61,114.3,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.09,0.00546,0.000214,0.0954,0.00373,1,0.0968,0.192,0.00752,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2003-09-07,2002,12,49,250,183.82,0.75,5,Dry,30,6,4,2,30,72,0.39,111.8,0.61,111.8,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0891,0.00525,0.000206,0.0944,0.00369,1,0.0935,0.188,0.00735,25.4,0.919,0.97,0.891,25.6,24.8,24.8,595
2003-09-08,2002,12,49,251,181.36,0.76,5,Dry,30,6,4,2,30,72,0.4,109.4,0.6,109.4,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0882,0.00505,0.000197,0.0933,0.00365,1,0.0901,0.183,0.00718,25.4,0.917,0.97,0.89,25,24.2,24.2,581
2003-09-09,2002,12,50,252,178.9,0.76,5,Dry,30,6,4,2,30,72,0.4,106.9,0.6,106.9,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0874,0.00484,0.000189,0.0922,0.00361,1,0.0868,0.179,0.007,25.4,0.916,0.97,0.888,24.4,23.6,23.6,567
2003-09-10,2002,12,50,253,176.43,0.77,5,Dry,30,6,4,2,30,72,0.41,104.4,0.59,104.4,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0865,0.00463,0.000181,0.0911,0.00357,1,0.0835,0.175,0.00683,25.4,0.914,0.97,0.886,23.7,23,23,553
2003-09-11,2002,12,50,254,175.07,0.78,5,Dry,30,6,4,2,30,72,0.41,103.1,0.59,103.1,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.4,25.6,0.086,0.00451,0.000177,0.0905,0.00354,1,0.0816,0.172,0.00674,25.4,0.913,0.97,0.885,23.4,22.7,22.7,545
2003-09-12,2002,12,50,255,173.15,0.78,5,Dry,30,6,4,2,30,72,0.42,101.2,0.58,101.2,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0853,0.00435,0.00017,0.0897,0.00351,1,0.0791,0.169,0.00661,25.4,0.911,0.969,0.883,22.9,22.2,22.2,534
2003-09-13,2002,12,50,256,171.24,0.79,5,Dry,30,6,4,2,30,72,0.42,99.24,0.58,99.24,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0847,0.00419,0.000164,0.0889,0.00348,1,0.0765,0.165,0.00647,25.4,0.911,0.968,0.883,22.5,21.8,21.8,523
2003-09-14,2002,12,50,257,169.33,0.8,5,Dry,30,6,4,2,30,72,0.42,97.33,0.57,97.33,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.084,0.00402,0.000158,0.088,0.00345,1,0.0739,0.162,0.00634,25.4,0.914,0.968,0.884,22.1,21.4,21.4,514
2003-09-15,2002,12,50,258,167.41,0.8,5,Dry,30,6,4,2,30,72,0.43,95.41,0.57,95.41,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0833,0.00386,0.000151,0.0872,0.00341,1,0.0713,0.158,0.00621,25.4,0.916,0.967,0.886,21.7,21,21,505
2003-09-16,2002,12,51,259,165.5,0.81,5,Dry,30,6,4,2,30,72,0.43,93.5,0.56,93.5,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0826,0.0037,0.000145,0.0863,0.00338,1,0.0687,0.155,0.00607,25.4,0.918,0.966,0.887,21.4,20.6,20.6,495
2003-09-17,2002,12,51,260,163.58,0.81,5,Dry,30,6,4,2,30,72,0.44,91.58,0.56,91.58,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.082,0.00353,0.000138,0.0855,0.00335,1,0.0661,0.152,0.00594,25.4,0.92,0.965,0.888,21,20.2,20.2,486
2003-09-18,2002,12,51,261,161.67,0.82,5,Dry,30,6,4,2,30,72,0.45,89.67,0.56,89.67,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0813,0.00337,0.000132,0.0847,0.00332,1,0.0636,0.148,0.00581,25.4,0.923,0.964,0.89,20.6,19.9,19.9,476
2003-09-19,2002,12,51,262,160.3,0.83,5,Dry,30,6,4,2,30,72,0.45,88.3,0.55,88.3,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0808,0.00326,0.000128,0.0841,0.00329,1,0.0617,0.146,0.00571,25.4,0.924,0.964,0.891,20.3,19.6,19.6,470
2003-09-20,2002,12,51,263,158.39,0.83,5,Dry,30,6,4,2,30,72,0.46,86.39,0.55,86.39,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0801,0.00309,0.000121,0.0832,0.00326,1,0.0591,0.142,0.00558,25.4,0.926,0.963,0.892,19.9,19.2,19.2,460
2003-09-21,2002,12,51,264,157.02,0.84,5,Dry,30,6,4,2,30,72,0.46,85.02,0.54,85.02,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0797,0.00298,0.000117,0.0826,0.00324,1,0.0573,0.14,0.00548,25.4,0.928,0.962,0.893,19.6,18.9,18.9,453
2003-09-22,2002,12,51,265,155.65,0.84,5,Dry,30,6,4,2,30,72,0.46,83.65,0.54,83.65,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0792,0.00286,0.000112,0.082,0.00322,1,0.0554,0.137,0.00539,25.4,0.93,0.962,0.894,19.3,18.6,18.6,447
2003-09-23,2002,12,52,266,154.29,0.85,5,Dry,30,6,4,2,30,72,0.47,82.29,0.53,82.29,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0787,0.00274,0.000108,0.0814,0.00319,1,0.0536,0.135,0.00529,25.4,0.931,0.961,0.895,19.1,18.3,18.3,440
2003-09-24,2002,12,52,267,152.92,0.85,5,Dry,30,6,4,2,30,72,0.47,80.92,0.53,80.92,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0782,0.00263,0.000103,0.0808,0.00317,1,0.0517,0.133,0.0052,25.4,0.933,0.96,0.896,18.8,18,18,433
2003-09-25,2002,12,52,268,151.55,0.86,5,Dry,30,6,4,2,30,72,0.47,79.55,0.53,79.55,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0777,0.00251,0.0000985,0.0802,0.00315,1,0.0499,0.13,0.0051,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
2003-09-26,2002,12,52,269,150.18,0.86,5,Dry,30,6,4,2,30,72,0.48,78.18,0.52,78.18,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0772,0.0024,0.0000939,0.0796,0.00312,1,0.048,0.128,0.00501,25.4,0.936,0.96,0.898,18.2,17.5,17.5,419
2003-09-27,2002,12,52,270,148.82,0.86,5,Dry,30,6,4,2,30,72,0.48,76.82,0.52,76.82,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0768,0.00228,0.0000894,0.079,0.0031,1,0.0462,0.125,0.00491,25.4,0.938,0.96,0.9,17.9,17.2,17.2,413
2003-09-28,2002,12,52,271,147.45,0.87,5,Dry,30,6,4,2,30,72,0.49,75.45,0.51,75.45,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0763,0.00216,0.0000848,0.0784,0.00308,1,0.0444,0.123,0.00482,25.4,0.939,0.96,0.902,17.6,16.9,16.9,406
2003-09-29,2002,12,52,272,146.08,0.87,5,Dry,30,6,4,2,30,72,0.49,74.08,0.51,74.08,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0758,0.00205,0.0000803,0.0778,0.00305,1,0.0425,0.12,0.00472,25.4,0.935,0.96,0.898,17.2,16.6,16.6,397
2003-09-30,2002,12,53,273,144.72,0.88,5,Dry,30,6,4,2,30,72,0.5,72.72,0.5,72.72,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0753,0.00193,0.0000757,0.0772,0.00303,1,0.0407,0.118,0.00462,25.4,0.928,0.96,0.891,16.8,16.1,16.1,387
2003-10-01,2003,1,1,274,144.44,0.88,5,Dry,24,4,2,2,20,52,0.36,92.44,0.64,92.44,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0787,0.00361,0.000141,0.0824,0.00323,1,0.0673,0.15,0.00587,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
2003-10-02,2003,1,1,275,143.62,0.88,5,Dry,24,4,2,2,20,52,0.36,91.62,0.64,91.62,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0785,0.00354,0.000139,0.082,0.00322,1,0.0662,0.148,0.00581,25.4,0.919,0.965,0.887,20.9,20.2,20.2,485
2003-10-03,2003,1,1,276,142.8,0.88,5,Dry,24,4,2,2,20,52,0.36,90.8,0.64,90.8,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0782,0.00347,0.000136,0.0816,0.0032,1,0.0651,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20,20,481
2003-10-04,2003,1,1,277,141.98,0.88,5,Dry,24,4,2,2,20,52,0.37,89.98,0.63,89.98,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0779,0.0034,0.000133,0.0813,0.00319,1,0.064,0.145,0.0057,25.4,0.921,0.964,0.888,20.6,19.9,19.9,477
2003-10-05,2003,1,1,278,141.16,0.89,5,Dry,24,4,2,2,20,52,0.37,89.16,0.63,89.16,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0776,0.00333,0.000131,0.0809,0.00317,1,0.0629,0.144,0.00564,25.4,0.922,0.964,0.889,20.4,19.7,19.7,473
2003-10-06,2003,1,1,279,140.34,0.89,5,Dry,24,4,2,2,20,52,0.37,88.34,0.63,88.34,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0773,0.00326,0.000128,0.0806,0.00316,1,0.0618,0.142,0.00558,25.4,0.923,0.964,0.89,20.3,19.5,19.5,469
2003-10-07,2003,1,1,280,139.52,0.89,5,Dry,24,4,2,2,20,52,0.37,87.52,0.63,87.52,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.077,0.00319,0.000125,0.0802,0.00314,1,0.0607,0.141,0.00552,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
2003-10-08,2003,1,2,281,138.7,0.89,5,Dry,24,4,2,2,20,52,0.38,86.7,0.63,86.7,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0767,0.00312,0.000122,0.0798,0.00313,1,0.0595,0.139,0.00547,25.4,0.925,0.963,0.891,19.9,19.2,19.2,461
2003-10-09,2003,1,2,282,137.88,0.89,5,Dry,24,4,2,2,20,52,0.38,85.88,0.62,85.88,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0764,0.00305,0.00012,0.0795,0.00312,1,0.0584,0.138,0.00541,25.4,0.926,0.963,0.891,19.8,19,19,457
2003-10-10,2003,1,2,283,137.06,0.89,5,Dry,24,4,2,2,20,52,0.38,85.06,0.62,85.06,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0761,0.00298,0.000117,0.0791,0.0031,1,0.0573,0.136,0.00535,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
2003-10-11,2003,1,2,284,136.24,0.9,5,Dry,24,4,2,2,20,52,0.38,84.24,0.62,84.24,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0759,0.00291,0.000114,0.0788,0.00309,1,0.0562,0.135,0.00529,25.4,0.928,0.962,0.893,19.4,18.7,18.7,449
2003-10-12,2003,1,2,285,135.42,0.9,5,Dry,24,4,2,2,20,52,0.38,83.42,0.62,83.42,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0756,0.00284,0.000111,0.0784,0.00307,1,0.0551,0.134,0.00524,25.4,0.929,0.961,0.893,19.3,18.5,18.5,445
2003-10-13,2003,1,2,286,134.6,0.9,5,Dry,24,4,2,2,20,52,0.39,82.6,0.61,82.6,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0753,0.00277,0.000109,0.078,0.00306,1,0.054,0.132,0.00518,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
2003-10-14,2003,1,2,287,133.78,0.9,5,Dry,24,4,2,2,20,52,0.39,81.78,0.61,81.78,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.075,0.0027,0.000106,0.0777,0.00305,1,0.0529,0.131,0.00512,25.4,0.931,0.961,0.895,18.9,18.2,18.2,437
2003-10-15,2003,1,3,288,132.96,0.9,5,Dry,24,4,2,2,20,52,0.39,80.96,0.61,80.96,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0747,0.00263,0.000103,0.0773,0.00303,1,0.0518,0.129,0.00506,25.4,0.932,0.96,0.895,18.8,18,18,433
2003-10-16,2003,1,3,289,132.14,0.91,5,Dry,24,4,2,2,20,52,0.39,80.14,0.61,80.14,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0744,0.00256,0.0001,0.077,0.00302,1,0.0507,0.128,0.00501,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
2003-10-17,2003,1,3,290,135.69,0.9,5,Dry,24,4,2,2,20,52,0.38,83.69,0.62,83.69,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0757,0.00286,0.000112,0.0785,0.00308,1,0.0555,0.134,0.00525,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
2003-10-18,2003,1,3,291,139.79,0.89,5,Dry,24,4,2,2,20,52,0.37,87.79,0.63,87.79,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0771,0.00321,0.000126,0.0803,0.00315,1,0.061,0.141,0.00554,25.4,0.924,0.963,0.89,20.2,19.4,19.4,466
2003-10-19,2003,1,3,292,137.88,0.89,5,Dry,24,4,2,2,20,52,0.38,85.88,0.62,85.88,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0764,0.00305,0.00012,0.0795,0.00312,1,0.0584,0.138,0.00541,25.4,0.926,0.963,0.891,19.8,19,19,457
2003-10-20,2003,1,3,293,141.98,0.88,5,Dry,24,4,2,2,20,52,0.37,89.98,0.63,89.98,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0779,0.0034,0.000133,0.0813,0.00319,1,0.064,0.145,0.0057,25.4,0.921,0.964,0.888,20.6,19.9,19.9,477
2003-10-21,2003,1,3,294,145.54,0.87,5,Dry,24,4,2,2,20,52,0.36,93.54,0.64,93.54,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0791,0.0037,0.000145,0.0828,0.00325,1,0.0688,0.152,0.00595,25.3,0.917,0.966,0.886,21.3,20.6,20.6,495
2003-10-22,2003,1,4,295,146.9,0.87,5,Dry,24,4,2,2,20,52,0.35,94.9,0.65,94.9,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0796,0.00382,0.00015,0.0834,0.00327,1,0.0706,0.154,0.00604,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
2003-10-23,2003,1,4,296,147.18,0.87,5,Dry,24,4,2,2,20,52,0.35,95.18,0.65,95.18,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0797,0.00384,0.000151,0.0836,0.00328,1,0.071,0.155,0.00606,25.3,0.916,0.967,0.885,21.7,20.9,20.9,503
2003-10-24,2003,1,4,297,145.81,0.87,5,Dry,24,4,2,2,20,52,0.36,93.81,0.64,93.81,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0792,0.00372,0.000146,0.083,0.00325,1,0.0691,0.152,0.00596,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
2003-10-25,2003,1,4,298,143.9,0.88,5,Dry,24,4,2,2,20,52,0.36,91.9,0.64,91.9,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0786,0.00356,0.00014,0.0821,0.00322,1,0.0666,0.149,0.00583,25.4,0.919,0.965,0.887,21,20.3,20.3,486
2003-10-26,2003,1,4,299,142.53,0.88,5,Dry,24,4,2,2,20,52,0.36,90.53,0.64,90.53,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0781,0.00345,0.000135,0.0815,0.0032,1,0.0647,0.146,0.00573,25.4,0.921,0.965,0.888,20.7,20,20,480
2003-10-27,2003,1,4,300,141.16,0.89,5,Dry,24,4,2,2,20,52,0.37,89.16,0.63,89.16,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0776,0.00333,0.000131,0.0809,0.00317,1,0.0629,0.144,0.00564,25.4,0.922,0.964,0.889,20.4,19.7,19.7,473
2003-10-28,2003,1,4,301,139.25,0.89,5,Dry,24,4,2,2,20,52,0.37,87.25,0.63,87.25,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0769,0.00317,0.000124,0.0801,0.00314,1,0.0603,0.14,0.0055,25.4,0.924,0.963,0.89,20.1,19.3,19.3,464
2003-10-29,2003,1,5,302,137.33,0.89,5,Dry,24,4,2,2,20,52,0.38,85.33,0.62,85.33,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0762,0.003,0.000118,0.0792,0.00311,1,0.0577,0.137,0.00537,25.4,0.927,0.962,0.892,19.7,18.9,18.9,454
2003-10-30,2003,1,5,303,135.97,0.9,5,Dry,24,4,2,2,20,52,0.38,83.97,0.62,83.97,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0758,0.00289,0.000113,0.0786,0.00308,1,0.0559,0.135,0.00527,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
2003-10-31,2003,1,5,304,134.6,0.9,5,Dry,24,4,2,2,20,52,0.39,82.6,0.61,82.6,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0753,0.00277,0.000109,0.078,0.00306,1,0.054,0.132,0.00518,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
2003-11-01,2003,2,5,305,134.33,0.9,5,Dry,23,4,2,2,19,50,0.37,84.33,0.63,84.33,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0755,0.00292,0.000114,0.0784,0.00308,1,0.0563,0.135,0.00529,25.4,0.928,0.962,0.893,19.5,18.7,18.7,449
2003-11-02,2003,2,5,306,133.5,0.9,5,Dry,23,4,2,2,19,50,0.38,83.5,0.63,83.5,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0752,0.00285,0.000112,0.0781,0.00306,1,0.0552,0.133,0.00523,25.4,0.929,0.962,0.893,19.3,18.6,18.6,445
2003-11-03,2003,2,5,307,133.23,0.9,5,Dry,23,4,2,2,19,50,0.38,83.23,0.63,83.23,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0751,0.00282,0.000111,0.078,0.00306,1,0.0549,0.133,0.00521,25.4,0.929,0.961,0.894,19.2,18.5,18.5,444
2003-11-04,2003,2,5,308,135.15,0.9,5,Dry,23,4,2,2,19,50,0.37,85.15,0.63,85.15,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0758,0.00299,0.000117,0.0788,0.00309,1,0.0575,0.136,0.00534,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
2003-11-05,2003,2,6,309,138.15,0.89,5,Dry,23,4,2,2,19,50,0.36,88.15,0.64,88.15,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0769,0.00324,0.000127,0.0801,0.00314,1,0.0615,0.142,0.00555,25.4,0.923,0.964,0.89,20.2,19.5,19.5,468
2003-11-06,2003,2,6,310,140.07,0.89,5,Dry,23,4,2,2,19,50,0.36,90.07,0.64,90.07,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0776,0.00341,0.000134,0.081,0.00317,1,0.0641,0.145,0.00569,25.4,0.921,0.964,0.888,20.6,19.9,19.9,478
2003-11-07,2003,2,6,311,139.25,0.89,5,Dry,23,4,2,2,19,50,0.36,89.25,0.64,89.25,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0773,0.00334,0.000131,0.0806,0.00316,1,0.063,0.144,0.00563,25.4,0.922,0.964,0.889,20.5,19.7,19.7,474
2003-11-08,2003,2,6,312,138.43,0.89,5,Dry,23,4,2,2,19,50,0.36,88.43,0.64,88.43,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.077,0.00327,0.000128,0.0802,0.00315,1,0.0619,0.142,0.00557,25.4,0.923,0.964,0.89,20.3,19.6,19.6,470
2003-11-09,2003,2,6,313,137.61,0.89,5,Dry,23,4,2,2,19,50,0.36,87.61,0.64,87.61,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0767,0.0032,0.000125,0.0799,0.00313,1,0.0608,0.141,0.00552,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
2003-11-10,2003,2,6,314,137.33,0.89,5,Dry,23,4,2,2,19,50,0.36,87.33,0.64,87.33,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0766,0.00317,0.000124,0.0798,0.00313,1,0.0604,0.14,0.0055,25.4,0.924,0.963,0.89,20.1,19.3,19.3,464
2003-11-11,2003,2,6,315,137.06,0.89,5,Dry,23,4,2,2,19,50,0.36,87.06,0.64,87.06,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0765,0.00315,0.000124,0.0796,0.00312,1,0.06,0.14,0.00548,25.4,0.925,0.963,0.891,20,19.3,19.3,463
2003-11-12,2003,2,7,316,141.16,0.89,5,Dry,23,4,2,2,19,50,0.35,91.16,0.65,91.16,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0779,0.0035,0.000137,0.0814,0.00319,1,0.0656,0.147,0.00576,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
2003-11-13,2003,2,7,317,146.9,0.87,5,Dry,23,4,2,2,19,50,0.34,96.9,0.66,96.9,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.08,0.00399,0.000156,0.084,0.00329,1,0.0733,0.157,0.00617,25.3,0.914,0.967,0.884,22,21.3,21.3,511
2003-11-14,2003,2,7,318,149.91,0.86,5,Dry,23,4,2,2,19,50,0.33,99.91,0.67,99.91,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.081,0.00424,0.000166,0.0853,0.00334,1,0.0774,0.163,0.00638,25.3,0.911,0.969,0.882,22.6,21.9,21.9,526
2003-11-15,2003,2,7,319,149.64,0.86,5,Dry,23,4,2,2,19,50,0.33,99.64,0.67,99.64,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0809,0.00422,0.000165,0.0852,0.00334,1,0.077,0.162,0.00636,25.3,0.911,0.969,0.883,22.6,21.9,21.9,524
2003-11-16,2003,2,7,320,148.82,0.86,5,Dry,23,4,2,2,19,50,0.34,98.82,0.66,98.82,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0806,0.00415,0.000163,0.0848,0.00333,1,0.0759,0.161,0.0063,25.3,0.912,0.968,0.883,22.4,21.7,21.7,520
2003-11-17,2003,2,7,321,150.73,0.86,5,Dry,23,4,2,2,19,50,0.33,100.7,0.67,100.7,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0813,0.00431,0.000169,0.0856,0.00336,1,0.0785,0.164,0.00644,25.3,0.911,0.969,0.883,22.8,22.1,22.1,531
2003-11-18,2003,2,7,322,151.55,0.86,5,Dry,23,4,2,2,19,50,0.33,101.5,0.67,101.5,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0816,0.00438,0.000172,0.086,0.00337,1,0.0796,0.166,0.00649,25.3,0.912,0.969,0.884,23,22.3,22.3,535
2003-11-19,2003,2,8,323,149.64,0.86,5,Dry,23,4,2,2,19,50,0.33,99.64,0.67,99.64,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0809,0.00422,0.000165,0.0852,0.00334,1,0.077,0.162,0.00636,25.3,0.911,0.969,0.883,22.6,21.9,21.9,524
2003-11-20,2003,2,8,324,151,0.86,5,Dry,23,4,2,2,19,50,0.33,101,0.67,101,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0814,0.00434,0.00017,0.0857,0.00336,1,0.0789,0.165,0.00645,25.3,0.912,0.969,0.884,22.9,22.2,22.2,532
2003-11-21,2003,2,8,325,157.29,0.84,5,Dry,23,4,2,2,19,50,0.32,107.3,0.68,107.3,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0836,0.00487,0.000191,0.0885,0.00347,1,0.0873,0.176,0.00689,25.3,0.916,0.97,0.889,24.4,23.7,23.7,569
2003-11-22,2003,2,8,326,158.66,0.83,5,Dry,23,4,2,2,19,50,0.32,108.7,0.69,108.7,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0841,0.00499,0.000195,0.0891,0.00349,1,0.0892,0.178,0.00699,25.3,0.917,0.97,0.89,24.8,24,24,576
