date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-11-23,2003,2,8,327,159.48,0.83,5,Dry,23,4,2,2,19,50,0.31,109.5,0.69,109.5,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0844,0.00506,0.000198,0.0895,0.00351,1,0.0903,0.18,0.00704,25.3,0.918,0.97,0.89,25,24.2,24.2,581
2003-11-24,2003,2,8,328,163.04,0.82,5,Dry,23,4,2,2,19,50,0.31,113,0.69,113,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00536,0.00021,0.091,0.00357,1,0.0951,0.186,0.00729,25.3,0.92,0.97,0.892,25.8,25.1,25.1,602
2003-11-25,2003,2,8,329,164.4,0.81,5,Dry,23,4,2,2,19,50,0.3,114.4,0.7,114.4,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0861,0.00547,0.000214,0.0916,0.00359,1,0.0969,0.189,0.00739,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2003-11-26,2003,2,9,330,166.32,0.81,5,Dry,23,4,2,2,19,50,0.3,116.3,0.7,116.3,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0868,0.00564,0.000221,0.0925,0.00362,1,0.0995,0.192,0.00752,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2003-11-27,2003,2,9,331,168.23,0.8,5,Dry,23,4,2,2,19,50,0.3,118.2,0.7,118.2,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.0058,0.000227,0.0933,0.00365,1,0.102,0.195,0.00765,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
2003-11-28,2003,2,9,332,167.96,0.8,5,Dry,23,4,2,2,19,50,0.3,118,0.7,118,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0874,0.00578,0.000226,0.0932,0.00365,1,0.102,0.195,0.00763,25.3,0.924,0.97,0.896,27.1,26.3,26.3,630
2003-11-29,2003,2,9,333,169.33,0.8,5,Dry,23,4,2,2,19,50,0.29,119.3,0.7,119.3,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0879,0.00589,0.000231,0.0938,0.00367,1,0.104,0.197,0.00773,25.3,0.924,0.97,0.897,27.4,26.6,26.6,638
2003-11-30,2003,2,9,334,169.6,0.8,5,Dry,23,4,2,2,19,50,0.29,119.6,0.7,119.6,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.088,0.00592,0.000232,0.0939,0.00368,1,0.104,0.198,0.00775,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2003-12-01,2003,3,9,335,169.87,0.8,5,Dry,26,4,3,2,24,59,0.35,110.9,0.65,110.9,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0863,0.00517,0.000203,0.0915,0.00358,1,0.0922,0.184,0.00719,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2003-12-02,2003,3,9,336,173.43,0.78,5,Dry,26,4,3,2,24,59,0.34,114.4,0.66,114.4,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0876,0.00548,0.000214,0.093,0.00364,1,0.097,0.19,0.00744,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2003-12-03,2003,3,10,337,173.7,0.78,5,Dry,26,4,3,2,24,59,0.34,114.7,0.66,114.7,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0877,0.0055,0.000215,0.0932,0.00365,1,0.0973,0.191,0.00746,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
2003-12-04,2003,3,10,338,170.69,0.79,5,Dry,26,4,3,2,24,59,0.35,111.7,0.65,111.7,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0866,0.00524,0.000205,0.0918,0.0036,1,0.0933,0.185,0.00725,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2003-12-05,2003,3,10,339,167.68,0.8,5,Dry,26,4,3,2,24,59,0.35,108.7,0.65,108.7,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0855,0.00499,0.000195,0.0905,0.00354,1,0.0892,0.18,0.00704,25.4,0.917,0.97,0.889,24.8,24,24,577
2003-12-06,2003,3,10,340,166.32,0.81,5,Dry,26,4,3,2,24,59,0.35,107.3,0.65,107.3,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0851,0.00487,0.000191,0.0899,0.00352,1,0.0874,0.177,0.00694,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
2003-12-07,2003,3,10,341,164.95,0.81,5,Dry,26,4,3,2,24,59,0.36,106,0.64,106,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0846,0.00476,0.000186,0.0893,0.0035,1,0.0855,0.175,0.00685,25.4,0.915,0.97,0.888,24.1,23.4,23.4,561
2003-12-08,2003,3,10,342,166.86,0.8,5,Dry,26,4,3,2,24,59,0.35,107.9,0.65,107.9,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0852,0.00492,0.000193,0.0902,0.00353,1,0.0881,0.178,0.00698,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2003-12-09,2003,3,10,343,170.42,0.79,5,Dry,26,4,3,2,24,59,0.35,111.4,0.65,111.4,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0865,0.00522,0.000204,0.0917,0.00359,1,0.0929,0.185,0.00723,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2003-12-10,2003,3,11,344,174.52,0.78,5,Dry,26,4,3,2,24,59,0.34,115.5,0.66,115.5,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.0879,0.00557,0.000218,0.0935,0.00366,1,0.0985,0.192,0.00751,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2003-12-11,2003,3,11,345,178.08,0.77,5,Dry,26,4,3,2,24,59,0.33,119.1,0.67,119.1,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0892,0.00587,0.00023,0.0951,0.00372,1,0.103,0.198,0.00776,25.4,0.924,0.97,0.897,27.4,26.5,26.5,637
2003-12-12,2003,3,11,346,181.63,0.76,5,Dry,26,4,3,2,24,59,0.33,122.6,0.68,122.6,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0905,0.00617,0.000242,0.0966,0.00378,1,0.108,0.205,0.00801,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2003-12-13,2003,3,11,347,184.09,0.75,5,Dry,26,4,3,2,24,59,0.32,125.1,0.68,125.1,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0913,0.00638,0.00025,0.0977,0.00382,1,0.111,0.209,0.00818,25.4,0.928,0.97,0.901,28.9,28,28,672
2003-12-14,2003,3,11,348,187.1,0.74,5,Dry,26,4,3,2,24,59,0.32,128.1,0.69,128.1,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0924,0.00664,0.00026,0.099,0.00387,1,0.115,0.214,0.00839,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
2003-12-15,2003,3,11,349,190.11,0.73,5,Dry,26,4,3,2,24,59,0.31,131.1,0.69,131.1,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0935,0.00689,0.00027,0.1,0.00392,1,0.119,0.22,0.00859,25.4,0.931,0.97,0.903,30.4,29.4,29.4,707
2003-12-16,2003,3,11,350,193.11,0.72,5,Dry,26,4,3,2,24,59,0.31,134.1,0.69,134.1,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0945,0.00715,0.000279,0.102,0.00397,1,0.124,0.225,0.0088,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
2003-12-17,2003,3,12,351,194.48,0.71,5,Dry,26,4,3,2,24,59,0.3,135.5,0.7,135.5,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.095,0.00727,0.000284,0.102,0.004,1,0.125,0.228,0.0089,25.4,0.933,0.97,0.905,31.4,30.5,30.5,732
2003-12-18,2003,3,12,352,194.21,0.71,5,Dry,26,4,3,2,24,59,0.3,135.2,0.7,135.2,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00724,0.000283,0.102,0.00399,1,0.125,0.227,0.00888,25.4,0.933,0.97,0.905,31.4,30.4,30.4,730
2003-12-19,2003,3,12,353,193.39,0.72,5,Dry,26,4,3,2,24,59,0.3,134.4,0.69,134.4,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0946,0.00717,0.00028,0.102,0.00398,1,0.124,0.226,0.00882,25.4,0.932,0.97,0.904,31.2,30.2,30.2,725
2003-12-20,2003,3,12,354,195.85,0.71,5,Dry,26,4,3,2,24,59,0.3,136.8,0.7,136.8,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.00738,0.000288,0.103,0.00402,1,0.127,0.23,0.00899,25.4,0.933,0.97,0.905,31.8,30.8,30.8,739
2003-12-21,2003,3,12,355,196.67,0.71,5,Dry,26,4,3,2,24,59,0.3,137.7,0.7,137.7,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00745,0.000291,0.103,0.00403,1,0.128,0.232,0.00905,25.4,0.933,0.97,0.905,32,31,31,744
2003-12-22,2003,3,12,356,197.49,0.7,5,Dry,26,4,3,2,24,59,0.3,138.5,0.7,138.5,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0961,0.00752,0.000294,0.104,0.00405,1,0.129,0.233,0.0091,25.4,0.934,0.97,0.906,32.2,31.2,31.2,749
2003-12-23,2003,3,12,357,200.5,0.69,5,Dry,26,4,3,2,24,59,0.29,141.5,0.71,141.5,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0971,0.00778,0.000304,0.105,0.0041,1,0.134,0.238,0.00931,25.4,0.935,0.97,0.907,32.9,31.9,31.9,766
2003-12-24,2003,3,13,358,202.96,0.69,5,Dry,26,4,3,2,24,59,0.29,144,0.71,144,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.00799,0.000312,0.106,0.00414,1,0.137,0.243,0.00949,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
2003-12-25,2003,3,13,359,205.42,0.68,5,Dry,26,4,3,2,24,59,0.29,146.4,0.71,146.4,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0989,0.0082,0.000321,0.107,0.00419,1,0.14,0.247,0.00967,25.3,0.937,0.97,0.909,34.1,33,33,793
2003-12-26,2003,3,13,360,205.69,0.68,5,Dry,26,4,3,2,24,59,0.29,146.7,0.71,146.7,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0989,0.00822,0.000321,0.107,0.00419,1,0.141,0.248,0.00969,25.3,0.937,0.97,0.909,34.1,33.1,33.1,795
2003-12-27,2003,3,13,361,205.97,0.68,5,Dry,26,4,3,2,24,59,0.29,147,0.71,147,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.099,0.00824,0.000322,0.107,0.0042,1,0.141,0.248,0.00971,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
2003-12-28,2003,3,13,362,207.33,0.67,5,Dry,26,4,3,2,24,59,0.28,148.3,0.71,148.3,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00836,0.000327,0.108,0.00422,1,0.143,0.251,0.00981,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2003-12-29,2003,3,13,363,207.06,0.67,5,Dry,26,4,3,2,24,59,0.28,148.1,0.71,148.1,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00834,0.000326,0.108,0.00422,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.91,34.5,33.4,33.4,802
2003-12-30,2003,3,13,364,206.79,0.67,5,Dry,26,4,3,2,24,59,0.28,147.8,0.71,147.8,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.00831,0.000325,0.108,0.00421,1,0.142,0.25,0.00977,25.3,0.938,0.97,0.909,34.4,33.4,33.4,801
2003-12-31,2003,3,14,365,208.15,0.67,5,Dry,26,4,3,2,24,59,0.28,149.2,0.72,149.2,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0998,0.00843,0.00033,0.108,0.00424,1,0.144,0.252,0.00987,25.3,0.938,0.97,0.91,34.7,33.7,33.7,808
2004-01-01,2003,4,14,1,211.71,0.66,5,Dry,29,5,4,2,33,73,0.34,138.7,0.66,138.7,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0979,0.00754,0.000295,0.105,0.00413,1,0.13,0.235,0.00921,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
2004-01-02,2003,4,14,2,215.81,0.65,5,Dry,29,5,4,2,33,73,0.34,142.8,0.66,142.8,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0993,0.00789,0.000309,0.107,0.0042,1,0.135,0.243,0.00951,25.3,0.936,0.97,0.908,33.1,32.1,32.1,771
2004-01-03,2003,4,14,3,217.72,0.64,5,Dry,29,5,4,2,33,73,0.34,144.7,0.67,144.7,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00805,0.000316,0.108,0.00424,1,0.138,0.246,0.00965,25.2,0.937,0.97,0.908,33.6,32.6,32.6,781
2004-01-04,2003,4,14,4,216.9,0.64,5,Dry,29,5,4,2,33,73,0.34,143.9,0.66,143.9,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0997,0.00798,0.000313,0.108,0.00422,1,0.137,0.244,0.00959,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2004-01-05,2003,4,14,5,216.08,0.65,5,Dry,29,5,4,2,33,73,0.34,143.1,0.66,143.1,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0994,0.00791,0.00031,0.107,0.00421,1,0.136,0.243,0.00953,25.3,0.936,0.97,0.908,33.2,32.2,32.2,772
2004-01-06,2003,4,14,6,218,0.64,5,Dry,29,5,4,2,33,73,0.34,145,0.67,145,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00808,0.000317,0.108,0.00424,1,0.138,0.246,0.00967,25.2,0.937,0.97,0.909,33.6,32.6,32.6,783
2004-01-07,2003,4,15,7,222.65,0.63,5,Dry,29,5,4,2,33,73,0.33,149.7,0.67,149.7,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00847,0.000333,0.11,0.00433,1,0.145,0.255,0.01,25.2,0.939,0.97,0.91,34.7,33.7,33.7,808
2004-01-08,2003,4,15,8,227.84,0.62,5,Dry,29,5,4,2,33,73,0.32,154.8,0.68,154.8,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00891,0.00035,0.113,0.00442,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,35.9,34.9,34.9,837
2004-01-09,2003,4,15,9,232.49,0.61,5,Dry,29,5,4,2,33,73,0.31,159.5,0.69,159.5,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00931,0.000366,0.115,0.00451,1,0.158,0.272,0.0107,25.1,0.942,0.97,0.914,37,35.9,35.9,862
2004-01-10,2003,4,15,10,238.78,0.6,5,Dry,29,5,4,2,33,73,0.31,165.8,0.69,165.8,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.107,0.00984,0.000388,0.117,0.00462,1,0.166,0.284,0.0112,25.1,0.944,0.973,0.918,38.5,37.4,37.4,899
2004-01-11,2003,4,15,11,246.16,0.58,5,Dry,29,5,4,2,33,73,0.3,173.2,0.7,173.2,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000413,0.121,0.00476,1,0.176,0.297,0.0117,25,0.946,0.976,0.924,40.2,39.3,39.3,942
2004-01-12,2003,4,15,12,254.09,0.57,5,Dry,29,5,4,2,33,73,0.29,181.1,0.71,181.1,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000441,0.124,0.0049,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.2,41.2,990
2004-01-13,2003,4,15,13,262.02,0.55,5,Dry,29,5,4,2,33,73,0.28,189,0.72,189,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000468,0.127,0.00505,1,0.198,0.325,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1030
2004-01-14,2003,4,16,14,270.5,0.54,5,Dry,29,5,4,2,33,73,0.27,197.5,0.73,197.5,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0125,0.000497,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,46,45,45,1080
2004-01-15,2003,4,16,15,275.69,0.53,5,Dry,29,5,4,2,33,73,0.27,202.7,0.73,202.7,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.12,0.013,0.000515,0.133,0.0053,1,0.216,0.35,0.0139,24.8,0.955,0.98,0.936,47.2,46.2,46.2,1110
2004-01-16,2003,4,16,16,279.79,0.53,5,Dry,29,5,4,2,33,73,0.26,206.8,0.74,206.8,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.000529,0.135,0.00537,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.1,47.2,47.2,1130
2004-01-17,2003,4,16,17,284.44,0.52,5,Dry,29,5,4,2,33,73,0.26,211.4,0.74,211.4,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.124,0.0137,0.000545,0.137,0.00546,1,0.228,0.365,0.0145,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
2004-01-18,2003,4,16,18,291.28,0.51,5,Dry,29,5,4,2,33,73,0.25,218.3,0.75,218.3,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000569,0.14,0.00558,1,0.237,0.377,0.015,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2004-01-19,2003,4,16,19,300.85,0.5,5,Dry,29,5,4,2,33,73,0.24,227.8,0.76,227.8,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000602,0.144,0.00576,2,0.0963,0.241,0.00959,24.9,0.922,0.97,0.895,25.6,24.8,49.7,1190
2004-01-20,2003,4,16,20,310.42,0.49,5,Dry,29,5,4,2,33,73,0.23,237.4,0.77,237.4,0,0,0,0,-2,2,29,5,4,0,35,275,990,965,25,0.133,0.0159,0.000636,0.149,0.00594,2,0.103,0.251,0.01,24.8,0.925,0.97,0.898,26.7,25.9,51.8,1240
2004-01-21,2003,4,17,21,319.99,0.48,5,Dry,29,5,4,2,33,73,0.23,247,0.77,247,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0167,0.00067,0.153,0.00611,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.8,27,54,1290
2004-01-22,2003,4,17,22,327.92,0.47,5,Dry,29,5,4,2,33,73,0.22,254.9,0.78,254.9,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0193,0.000774,0.158,0.00634,2,0.115,0.273,0.0109,24.7,0.93,0.97,0.902,28.7,27.8,55.7,1340
2004-01-23,2003,4,17,23,334.21,0.46,5,Dry,29,5,4,2,33,73,0.22,261.2,0.78,261.2,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0223,0.000894,0.163,0.00656,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57.1,1370
2004-01-24,2003,4,17,24,340.5,0.45,5,Dry,29,5,4,2,33,73,0.21,267.5,0.79,267.5,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.143,0.0253,0.00101,0.169,0.00677,2,0.123,0.292,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.4,1400
2004-01-25,2003,4,17,25,350.07,0.44,5,Dry,29,5,4,2,33,73,0.21,277.1,0.79,277.1,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.2,24.8,0.147,0.0298,0.0012,0.177,0.0071,2,0.13,0.306,0.0123,24.5,0.935,0.97,0.907,31.2,30.2,60.5,1450
2004-01-26,2003,4,17,26,356.9,0.43,5,Dry,29,5,4,2,33,73,0.2,283.9,0.8,283.9,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.033,0.00133,0.182,0.00734,2,0.134,0.316,0.0127,24.5,0.937,0.97,0.909,31.9,31,62,1490
2004-01-27,2003,4,17,27,363.74,0.43,5,Dry,29,5,4,2,33,73,0.2,290.7,0.8,290.7,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0362,0.00146,0.188,0.00758,2,0.139,0.327,0.0132,24.5,0.938,0.97,0.91,32.7,31.7,63.5,1520
2004-01-28,2003,4,18,28,374.4,0.42,5,Dry,29,5,4,2,33,73,0.2,301.4,0.81,301.4,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.0413,0.00167,0.197,0.00795,2,0.146,0.343,0.0139,24.4,0.94,0.97,0.912,33.9,32.9,65.8,1580
2004-01-29,2003,4,18,29,384.52,0.41,5,Dry,29,5,4,2,33,73,0.19,311.5,0.81,311.5,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.046,0.00187,0.205,0.0083,2,0.153,0.358,0.0145,24.3,0.942,0.97,0.914,35,33.9,67.9,1630
2004-01-30,2003,4,18,30,396.28,0.4,5,Dry,29,5,4,2,33,73,0.18,323.3,0.82,323.3,0,0,0,0,-2,2,29,5,4,0,35,361,990,965.4,24.6,0.163,0.0516,0.0021,0.215,0.00872,2,0.161,0.375,0.0152,24.2,0.944,0.97,0.916,36.3,35.2,70.4,1690
2004-01-31,2003,4,18,31,407.49,0.39,5,Dry,29,5,4,2,33,73,0.18,334.5,0.82,334.5,0,0,0,0,-2,2,29,5,4,0,35,372,990,965.4,24.6,0.167,0.0569,0.00232,0.224,0.00911,2,0.168,0.392,0.016,24.2,0.946,0.971,0.918,37.5,36.4,72.8,1750
2004-02-01,2003,5,18,32,420.34,0.38,5,Dry,31,6,4,3,41,85,0.2,335.3,0.8,335.3,0,0,0,0,-3,3,31,6,4,0,44,376,990,965.5,24.5,0.168,0.0573,0.00234,0.226,0.00921,2,0.169,0.394,0.0161,24.1,0.946,0.971,0.918,37.5,36.4,72.8,1750
2004-02-02,2003,5,18,33,431.55,0.37,5,Dry,31,6,4,3,41,85,0.2,346.6,0.8,346.6,0,0,0,0,-3,3,31,6,4,0,44,388,990,965.5,24.5,0.172,0.0626,0.00256,0.235,0.0096,2,0.176,0.411,0.0168,24,0.948,0.973,0.922,38.7,37.7,75.4,1810
2004-02-03,2003,5,18,34,442.22,0.36,5,Dry,31,6,4,3,41,85,0.19,357.2,0.81,357.2,0,0,0,0,-3,3,31,6,4,0,44,398,990,965.6,24.4,0.176,0.0676,0.00277,0.244,0.00998,2,0.184,0.427,0.0175,24,0.949,0.976,0.926,39.9,38.9,77.8,1870
2004-02-04,2003,5,19,35,450.15,0.35,5,Dry,31,6,4,3,41,85,0.19,365.1,0.81,365.1,0,0,0,0,-3,3,31,6,4,0,44,406,990,965.6,24.4,0.179,0.0714,0.00293,0.25,0.0103,2,0.189,0.439,0.018,23.9,0.95,0.978,0.929,40.7,39.8,79.6,1910
2004-02-05,2003,5,19,36,459.72,0.35,5,Dry,31,6,4,3,41,85,0.18,374.7,0.81,374.7,0,0,0,0,-3,3,31,6,4,0,44,416,990,965.7,24.3,0.182,0.0759,0.00312,0.258,0.0106,2,0.195,0.454,0.0186,23.9,0.952,0.98,0.932,41.8,40.9,81.8,1960
2004-02-06,2003,5,19,37,470.38,0.34,5,Dry,31,6,4,3,41,85,0.18,385.4,0.82,385.4,0,0,0,0,-3,3,31,6,4,0,44,426,990,965.7,24.3,0.186,0.0809,0.00333,0.267,0.011,2,0.203,0.47,0.0193,23.8,0.953,0.98,0.934,42.9,42,84.1,2020
2004-02-07,2003,5,19,38,482.14,0.33,5,Dry,31,6,4,3,41,85,0.18,397.1,0.82,397.1,0,0,0,0,-3,3,31,6,4,0,44,438,990,965.8,24.2,0.19,0.0865,0.00357,0.277,0.0114,2,0.211,0.487,0.0201,23.7,0.955,0.98,0.936,44.1,43.3,86.5,2080
2004-02-08,2003,5,19,39,494.44,0.32,5,Dry,31,6,4,3,41,85,0.17,409.4,0.83,409.4,0,0,0,0,-3,3,31,6,4,0,44,450,990,965.8,24.2,0.195,0.0923,0.00382,0.287,0.0119,2,0.219,0.506,0.0209,23.7,0.956,0.98,0.936,45.4,44.5,89,2140
2004-02-09,2003,5,19,40,507.84,0.31,5,Dry,31,6,4,3,41,85,0.17,422.8,0.83,422.8,0,0,0,0,-3,3,31,6,4,0,44,464,990,965.9,24.1,0.199,0.0986,0.00409,0.298,0.0123,2,0.228,0.526,0.0218,23.6,0.956,0.98,0.937,46.8,45.8,91.7,2200
2004-02-10,2003,5,19,41,522.88,0.3,5,Dry,31,6,4,3,41,85,0.16,437.9,0.84,437.9,0,0,0,0,-3,3,31,6,4,0,44,479,990,966,24,0.205,0.106,0.00439,0.31,0.0129,2,0.238,0.548,0.0228,23.5,0.957,0.98,0.938,48.3,47.3,94.7,2270
2004-02-11,2003,5,20,42,538.47,0.3,5,Dry,31,6,4,3,41,85,0.16,453.5,0.84,453.5,0,0,0,0,-3,3,31,6,4,0,44,494,990,966,24,0.21,0.113,0.00471,0.323,0.0135,2,0.249,0.572,0.0238,23.4,0.958,0.98,0.939,49.9,48.2,96.4,2310
2004-02-12,2003,5,20,43,557.88,0.28,5,Dry,31,6,4,3,41,85,0.15,472.9,0.85,472.9,0,0,0,0,-3,3,31,6,4,0,44,514,990,966.1,23.9,0.219,0.122,0.00512,0.341,0.0143,2,0.262,0.602,0.0252,23.3,0.956,0.98,0.937,51.6,48.2,96.4,2310
2004-02-13,2003,5,20,44,577.84,0.27,5,Dry,31,6,4,3,41,85,0.15,492.8,0.85,492.8,0,0,0,0,-3,3,31,6,4,0,44,534,990,966.2,23.8,0.23,0.132,0.00553,0.362,0.0152,3,0.164,0.526,0.0221,23.3,0.945,0.97,0.917,35.5,34.4,103,2480
2004-02-14,2003,5,20,45,599.44,0.26,5,Dry,31,6,4,3,41,85,0.14,514.4,0.86,514.4,0,0,0,0,-3,3,31,6,4,0,44,555,990,966.3,23.7,0.242,0.145,0.0061,0.387,0.0163,3,0.174,0.561,0.0237,23.1,0.948,0.97,0.919,36.9,35.8,107,2580
2004-02-15,2003,5,20,46,620.5,0.25,5,Dry,31,6,4,3,41,85,0.14,535.5,0.86,535.5,0,0,0,0,-3,3,31,6,4,0,44,577,990,966.4,23.6,0.254,0.159,0.00672,0.413,0.0175,3,0.183,0.596,0.0252,23,0.95,0.972,0.923,38.3,37.2,112,2680
2004-02-16,2003,5,20,47,639.36,0.24,5,Dry,31,6,4,3,41,85,0.13,554.4,0.87,554.4,0,0,0,0,-3,3,31,6,4,0,44,595,990,966.5,23.5,0.265,0.171,0.00728,0.436,0.0185,3,0.192,0.628,0.0267,22.9,0.951,0.975,0.927,39.5,38.5,116,2770
2004-02-17,2003,5,20,48,656.04,0.23,5,Dry,31,6,4,3,41,85,0.13,571,0.87,571,0,0,0,0,-3,3,31,6,4,0,44,612,990,966.5,23.5,0.274,0.182,0.00777,0.457,0.0195,3,0.199,0.656,0.028,22.8,0.952,0.977,0.931,40.6,39.6,119,2850
2004-02-18,2003,5,21,49,671.08,0.23,5,Dry,31,6,4,3,41,85,0.13,586.1,0.87,586.1,0,0,0,0,-3,3,31,6,4,0,44,627,990,966.6,23.4,0.283,0.193,0.00822,0.475,0.0203,3,0.206,0.682,0.0291,22.7,0.953,0.979,0.934,41.5,40.7,122,2930
2004-02-19,2003,5,21,50,683.39,0.22,5,Dry,31,6,4,3,41,85,0.12,598.4,0.88,598.4,0,0,0,0,-3,3,31,6,4,0,44,639,990,966.6,23.4,0.29,0.201,0.00859,0.491,0.021,3,0.212,0.702,0.0301,22.7,0.954,0.98,0.935,42.3,41.5,124,2990
2004-02-20,2003,5,21,51,698.43,0.22,5,Dry,31,6,4,3,41,85,0.12,613.4,0.88,613.4,0,0,0,0,-3,3,31,6,4,0,44,654,990,966.7,23.3,0.298,0.211,0.00904,0.509,0.0218,3,0.219,0.728,0.0312,22.6,0.955,0.98,0.936,43.2,42.4,127,3050
2004-02-21,2003,5,21,52,711.83,0.21,5,Dry,31,6,4,3,41,85,0.12,626.8,0.88,626.8,0,0,0,0,-3,3,31,6,4,0,44,668,990,966.7,23.3,0.306,0.22,0.00945,0.526,0.0226,3,0.225,0.75,0.0323,22.5,0.955,0.98,0.936,44.1,43.2,130,3110
2004-02-22,2003,5,21,53,724.13,0.21,5,Dry,31,6,4,3,41,85,0.12,639.1,0.88,639.1,0,0,0,0,-3,3,31,6,4,0,44,680,990,966.8,23.2,0.313,0.228,0.00982,0.541,0.0233,3,0.23,0.771,0.0332,22.4,0.956,0.98,0.937,44.8,43.9,132,3160
2004-02-23,2003,5,21,54,734.25,0.2,5,Dry,31,6,4,3,41,85,0.12,649.3,0.88,649.3,0,0,0,0,-3,3,31,6,4,0,44,690,990,966.8,23.2,0.319,0.235,0.0101,0.553,0.0239,3,0.235,0.788,0.034,22.4,0.956,0.98,0.937,45.4,44.5,134,3200
2004-02-24,2003,5,21,55,741.63,0.2,5,Dry,31,6,4,3,41,85,0.12,656.6,0.89,656.6,0,0,0,0,-3,3,31,6,4,0,44,698,990,966.9,23.1,0.323,0.24,0.0104,0.563,0.0243,3,0.238,0.801,0.0346,22.3,0.957,0.98,0.937,45.9,44.9,135,3240
2004-02-25,2003,5,22,56,748.47,0.2,5,Dry,31,6,4,3,41,85,0.11,663.5,0.89,663.5,0,0,0,0,-3,3,31,6,4,0,44,704,990,966.9,23.1,0.327,0.244,0.0106,0.571,0.0247,3,0.241,0.812,0.0351,22.3,0.957,0.98,0.938,46.3,45.3,136,3260
2004-02-26,2003,5,22,57,757.49,0.19,5,Dry,31,6,4,3,41,85,0.11,672.5,0.89,672.5,0,0,0,0,-3,3,31,6,4,0,44,713,990,966.9,23.1,0.332,0.25,0.0108,0.582,0.0252,3,0.245,0.827,0.0359,22.2,0.957,0.98,0.938,46.8,45.9,138,3300
2004-02-27,2003,5,22,58,767.06,0.19,5,Dry,31,6,4,3,41,85,0.11,682.1,0.89,682.1,0,0,0,0,-3,3,31,6,4,0,44,723,990,967,23,0.337,0.257,0.0111,0.594,0.0258,3,0.249,0.843,0.0366,22.2,0.957,0.98,0.938,47.4,46.4,139,3340
2004-02-28,2003,5,22,59,772.77,0.19,5,Dry,31,6,4,3,41,85,0.11,687.8,0.89,687.8,0,0,0,0,-3,3,31,6,4,0,44,729,990,967,23,0.341,0.26,0.0113,0.601,0.0261,3,0.252,0.853,0.0371,22.2,0.957,0.98,0.938,47.7,46.7,140,3360
2004-02-29,2003,5,22,60,778.58,0.18,5,Dry,31,6,4,3,41,85,0.11,693.6,0.89,693.6,0,0,0,0,-3,3,31,6,4,0,44,735,990,967,23,0.344,0.264,0.0115,0.608,0.0265,3,0.255,0.863,0.0375,22.1,0.957,0.98,0.938,48,47,141,3390
2004-03-01,2003,6,22,61,785.33,0.18,5,Dry,36,8,6,4,53,107,0.14,678.3,0.86,678.3,0,0,0,0,-4,4,36,8,6,0,57,728,990,967,23,0.34,0.254,0.0111,0.595,0.0259,3,0.248,0.842,0.0367,22.1,0.957,0.98,0.938,46.9,46,138,3310
2004-03-02,2003,6,22,62,792.74,0.18,5,Dry,36,8,6,4,53,107,0.14,685.7,0.86,685.7,0,0,0,0,-4,4,36,8,6,0,57,736,990,967.1,22.9,0.345,0.259,0.0113,0.604,0.0263,3,0.251,0.855,0.0373,22.1,0.957,0.98,0.938,47.4,46.4,139,3340
2004-03-03,2003,6,23,63,800.67,0.18,5,Dry,36,8,6,4,53,107,0.13,693.7,0.87,693.7,0,0,0,0,-4,4,36,8,6,0,57,744,990,967.1,22.9,0.349,0.264,0.0115,0.614,0.0268,3,0.255,0.868,0.0379,22,0.957,0.98,0.938,47.8,46.9,141,3370
2004-03-04,2003,6,23,64,816.03,0.17,5,Dry,36,8,6,4,53,107,0.13,709,0.87,709,0,0,0,0,-4,4,36,8,6,0,57,759,990,967.2,22.8,0.358,0.275,0.012,0.633,0.0277,3,0.262,0.894,0.0392,21.9,0.957,0.98,0.938,48.7,47.7,143,3430
2004-03-05,2003,6,23,65,836.32,0.16,5,Dry,36,8,6,4,53,107,0.13,729.3,0.87,729.3,0,0,0,0,-4,4,36,8,6,0,57,779,990,967.2,22.8,0.369,0.288,0.0127,0.658,0.0289,3,0.271,0.928,0.0408,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
2004-03-06,2003,6,23,66,858,0.16,5,Dry,36,8,6,4,53,107,0.13,751,0.88,751,0,0,0,0,-4,4,36,8,6,0,57,801,990,967.3,22.7,0.388,0.302,0.0133,0.691,0.0305,3,0.28,0.971,0.0428,21.7,0.957,0.98,0.938,51,48.2,145,3470
2004-03-07,2003,6,23,67,880.86,0.15,5,Dry,36,8,6,4,53,107,0.12,773.9,0.88,773.9,0,0,0,0,-4,4,36,8,6,0,57,824,990,967.4,22.6,0.409,0.314,0.0139,0.723,0.032,3,0.286,1.01,0.0447,21.6,0.956,0.98,0.937,52.2,48.2,145,3470
2004-03-08,2003,6,23,68,909.2,0.14,5,Dry,36,8,6,4,53,107,0.12,802.2,0.88,802.2,0,0,0,0,-4,4,36,8,6,0,57,852,990,967.5,22.5,0.435,0.327,0.0146,0.762,0.0339,4,0.213,0.976,0.0434,21.5,0.953,0.977,0.931,40.3,39.4,157,3780
2004-03-09,2003,6,23,69,938.81,0.14,5,Dry,36,8,6,4,53,107,0.11,831.8,0.89,831.8,0,0,0,0,-4,4,36,8,6,0,57,882,990,967.7,22.3,0.462,0.342,0.0153,0.804,0.036,4,0.223,1.03,0.046,21.3,0.954,0.979,0.934,41.5,40.6,162,3900
2004-03-10,2003,6,24,70,969.56,0.13,5,Dry,36,8,6,4,53,107,0.11,862.6,0.89,862.6,0,0,0,0,-4,4,36,8,6,0,57,913,990,967.8,22.2,0.49,0.356,0.016,0.847,0.0381,4,0.234,1.08,0.0486,21.1,0.955,0.98,0.936,42.7,41.8,167,4020
2004-03-11,2003,6,24,71,1001.4,0.12,4,Mod_Dry,41,8,7,6,67,129,0.13,872.4,0.87,872.4,0,0,0,0,-6,6,41,8,7,0,73,928,990,967.9,22.1,0.505,0.361,0.0163,0.866,0.0392,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.9,42,168,4030
2004-03-12,2003,6,24,72,1034.1,0.12,4,Mod_Dry,41,8,7,6,67,129,0.13,905.1,0.88,905.1,0,0,0,0,-6,6,41,8,7,0,73,961,990,968,22,0.535,0.377,0.0171,0.912,0.0415,4,0.248,1.16,0.0527,20.8,0.955,0.98,0.936,44.2,43.3,173,4160
2004-03-13,2003,6,24,73,1073,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,944,0.88,944,0,0,0,0,-6,6,41,8,7,0,73,1000,990,968.1,21.9,0.57,0.396,0.0181,0.966,0.0442,4,0.261,1.23,0.0561,20.6,0.956,0.98,0.936,45.7,44.7,179,4290
2004-03-14,2003,6,24,74,1113,0.1,4,Mod_Dry,41,8,7,6,67,129,0.12,984,0.88,984,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.61,0.415,0.0191,1.03,0.0472,4,0.275,1.3,0.0598,20.4,0.956,0.98,0.936,47.1,46.2,185,4430
2004-03-15,2003,6,24,75,1154,0.095,4,Mod_Dry,41,8,7,6,67,129,0.11,1025,0.89,1025,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.671,0.479,0.0222,1.15,0.0532,4,0.285,1.43,0.0664,20.2,0.955,0.98,0.936,48.4,47.5,190,4560
2004-03-16,2003,6,24,76,1190.3,0.089,4,Mod_Dry,41,8,7,6,67,129,0.11,1061,0.89,1061,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.724,0.561,0.0261,1.28,0.0597,4,0.292,1.58,0.0733,19.9,0.955,0.98,0.936,49.5,48.2,193,4630
2004-03-17,2003,6,25,77,1233,0.085,4,Mod_Dry,41,8,7,6,67,129,0.1,1104,0.9,1100,4,1,0,0,-6,9,42,8,7,0,76,1160,990,968.6,21.4,0.782,0.648,0.0303,1.43,0.0669,4,0.3,1.73,0.081,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2004-03-18,2003,6,25,78,1276.7,0.081,4,Mod_Dry,41,8,7,6,67,129,0.1,1148,0.9,1100,48,11,1,1,-5,40,52,9,8,1,107,1170,990,968.8,21.2,0.8,0.648,0.0305,1.45,0.0682,4,0.3,1.75,0.0823,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2004-03-19,2003,6,25,79,1327.1,0.077,4,Mod_Dry,41,8,7,6,67,129,0.097,1198,0.9,1100,98,22,3,3,-3,73,63,11,10,3,140,1180,990,968.9,21.1,0.822,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2004-03-20,2003,6,25,80,1384.6,0.071,4,Mod_Dry,41,8,7,6,67,129,0.093,1256,0.91,1100,156,35,5,5,-1,112,76,13,12,5,179,1200,990,969.1,20.9,0.846,0.648,0.031,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2004-03-21,2003,6,25,81,1418.5,0.068,4,Mod_Dry,41,8,7,6,67,129,0.091,1289,0.91,1100,189,43,6,6,0,134,84,14,13,6,201,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.8,191,4580
2004-03-22,2003,6,25,82,1459,0.063,4,Mod_Dry,41,8,7,6,67,129,0.088,1330,0.91,1100,230,52,7,7,1,163,93,15,14,7,230,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2004-03-23,2003,6,25,83,1506.4,0.058,4,Mod_Dry,41,8,7,6,67,129,0.086,1377,0.91,1100,277,59,8,8,2,200,100,16,15,8,267,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2004-03-24,2003,6,26,84,1560.9,0.05,4,Mod_Dry,41,8,7,6,67,129,0.083,1432,0.92,1100,332,59,10,10,4,249,100,18,17,10,316,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0912,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2004-03-25,2003,6,26,85,1616.3,0.045,4,Mod_Dry,41,8,7,6,67,129,0.08,1487,0.92,1100,387,59,10,12,6,300,100,18,19,12,367,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4410
2004-03-26,2003,6,26,86,1672.4,0.04,4,Mod_Dry,41,8,7,6,67,129,0.077,1543,0.92,1100,443,59,10,14,7,353,100,18,21,13,420,1240,990,970,20,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2004-03-27,2003,6,26,87,1736.1,0.033,4,Mod_Dry,41,8,7,6,67,129,0.074,1607,0.93,1100,507,59,10,15,9,414,100,18,22,15,481,1240,990,970.2,19.8,0.919,0.648,0.0328,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
2004-03-28,2003,6,26,88,1800.7,0.028,4,Mod_Dry,41,8,7,6,67,129,0.072,1672,0.93,1100,572,59,10,17,11,475,100,18,24,17,542,1240,990,970.5,19.5,0.924,0.648,0.0332,1.57,0.0804,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2004-03-29,2003,6,26,89,1873.1,0.023,4,Mod_Dry,41,8,7,6,67,129,0.069,1744,0.93,1100,644,59,10,18,13,544,100,18,25,19,611,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.8,175,4200
2004-03-30,2003,6,26,90,1953.7,0.018,4,Mod_Dry,41,8,7,6,67,129,0.066,1825,0.93,1100,725,59,10,18,16,622,100,18,25,22,689,1240,990,971,19,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2004-03-31,2003,6,27,91,2035.4,0.014,4,Mod_Dry,41,8,7,6,67,129,0.063,1906,0.94,1100,806,59,10,18,18,701,100,18,25,24,768,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2004-04-01,2003,7,27,92,2118.3,0.0094,4,Mod_Dry,45,11,10,10,72,148,0.07,1970,0.93,1100,870,55,7,15,16,777,100,18,25,26,849,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2004-04-02,2003,7,27,93,2187.7,0.0072,4,Mod_Dry,45,11,10,10,72,148,0.068,2040,0.93,1100,940,55,7,15,18,845,100,18,25,28,917,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2004-04-03,2003,7,27,94,2250.3,0.0052,4,Mod_Dry,45,11,10,10,72,148,0.066,2102,0.93,1100,1000,55,7,15,20,905,100,18,25,30,977,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2004-04-04,2003,7,27,95,2291.2,0.0039,4,Mod_Dry,45,11,10,10,72,148,0.065,2143,0.94,1100,1040,55,7,15,21,945,100,18,25,31,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2004-04-05,2003,7,27,96,2324.8,0.0028,4,Mod_Dry,45,11,10,10,72,148,0.064,2177,0.94,1100,1080,55,7,15,22,978,100,18,25,32,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2004-04-06,2003,7,27,97,2351.1,0.0019,4,Mod_Dry,45,11,10,10,72,148,0.063,2203,0.94,1100,1100,55,7,15,23,1000,100,18,25,33,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2004-04-07,2003,7,28,98,2369.9,0.0013,4,Mod_Dry,45,11,10,10,72,148,0.062,2222,0.94,1100,1120,55,7,15,24,1020,100,18,25,34,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2004-04-08,2003,7,28,99,2388.8,0.00073,4,Mod_Dry,45,11,10,10,72,148,0.062,2241,0.94,1100,1140,55,7,15,24,1040,100,18,25,34,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2004-04-09,2003,7,28,100,2400.1,0.00036,4,Mod_Dry,45,11,10,10,72,148,0.062,2252,0.94,1100,1150,55,7,15,25,1050,100,18,25,35,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2004-04-10,2003,7,28,101,2403.9,0.00024,4,Mod_Dry,45,11,10,10,72,148,0.062,2256,0.94,1100,1160,55,7,15,25,1050,100,18,25,35,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2004-04-11,2003,7,28,102,2407.7,0.00012,3,Normal,54,13,14,19,117,217,0.09,2191,0.91,1100,1090,46,5,11,14,1020,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2004-04-12,2003,7,28,103,2411.5,0,3,Normal,54,13,14,19,117,217,0.09,2194,0.91,1100,1090,46,5,11,14,1020,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2004-04-13,2003,7,28,104,2407.7,0.00012,3,Normal,54,13,14,19,117,217,0.09,2191,0.91,1100,1090,46,5,11,14,1020,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2004-04-14,2003,7,29,105,2403.9,0.00024,3,Normal,54,13,14,19,117,217,0.09,2187,0.91,1100,1090,46,5,11,14,1010,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2004-04-15,2003,7,29,106,2400.1,0.00036,3,Normal,54,13,14,19,117,217,0.09,2183,0.91,1100,1080,46,5,11,13,1010,100,18,25,32,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2004-04-16,2003,7,29,107,2388.8,0.00073,3,Normal,54,13,14,19,117,217,0.091,2172,0.91,1100,1070,46,5,11,13,997,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2004-04-17,2003,7,29,108,2377.4,0.0011,3,Normal,54,13,14,19,117,217,0.091,2160,0.91,1100,1060,46,5,11,13,985,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2004-04-18,2003,7,29,109,2366.1,0.0015,3,Normal,54,13,14,19,117,217,0.092,2149,0.91,1100,1050,46,5,11,12,975,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2004-04-19,2003,7,29,110,2347.3,0.0021,3,Normal,54,13,14,19,117,217,0.092,2130,0.91,1100,1030,46,5,11,12,956,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2004-04-20,2003,7,29,111,2328.6,0.0027,3,Normal,54,13,14,19,117,217,0.093,2112,0.91,1100,1010,46,5,11,11,939,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2004-04-21,2003,7,30,112,2309.9,0.0033,3,Normal,54,13,14,19,117,217,0.094,2093,0.91,1100,993,46,5,11,11,920,100,18,25,30,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2004-04-22,2003,7,30,113,2291.2,0.0039,3,Normal,54,13,14,19,117,217,0.095,2074,0.91,1100,974,46,5,11,10,902,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2004-04-23,2003,7,30,114,2272.6,0.0045,3,Normal,54,13,14,19,117,217,0.096,2056,0.91,1100,956,46,5,11,10,884,100,18,25,29,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2004-04-24,2003,7,30,115,2239.2,0.0055,3,Normal,54,13,14,19,117,217,0.097,2022,0.9,1100,922,46,5,11,9,851,100,18,25,28,968,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,165,3950
2004-04-25,2003,7,30,116,2206,0.0066,3,Normal,54,13,14,19,117,217,0.098,1989,0.9,1100,889,46,5,11,8,819,100,18,25,27,936,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2004-04-26,2003,7,30,117,2165.7,0.0079,3,Normal,54,13,14,19,117,217,0.1,1949,0.9,1100,849,46,5,11,6,781,100,18,25,25,898,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2004-04-27,2003,7,30,118,2125.6,0.0092,3,Normal,54,13,14,19,117,217,0.1,1909,0.9,1100,809,46,5,11,5,742,100,18,25,24,859,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2004-04-28,2003,7,31,119,2085.7,0.011,3,Normal,54,13,14,19,117,217,0.1,1869,0.9,1100,769,46,5,11,4,703,100,18,25,23,820,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2004-04-29,2003,7,31,120,2046.2,0.013,3,Normal,54,13,14,19,117,217,0.11,1829,0.89,1100,729,46,5,11,3,664,100,18,25,22,781,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2004-04-30,2003,7,31,121,2006.8,0.015,3,Normal,54,13,14,19,117,217,0.11,1790,0.89,1100,690,46,5,11,2,626,100,18,25,21,743,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2004-05-01,2003,8,31,122,1967.8,0.018,4,Mod_Dry,47,10,10,10,115,192,0.098,1776,0.9,1100,676,53,8,15,10,590,100,18,25,20,705,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2004-05-02,2003,8,31,123,1929,0.02,4,Mod_Dry,47,10,10,10,115,192,0.1,1737,0.9,1100,637,53,8,15,9,552,100,18,25,19,667,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
2004-05-03,2003,8,31,124,1890.5,0.022,4,Mod_Dry,47,10,10,10,115,192,0.1,1699,0.9,1100,599,53,8,15,8,515,100,18,25,18,630,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2004-05-04,2003,8,31,125,1852.3,0.025,4,Mod_Dry,47,10,10,10,115,192,0.1,1660,0.9,1100,560,53,8,15,7,477,100,18,25,17,592,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2004-05-05,2003,8,32,126,1814.4,0.027,4,Mod_Dry,47,10,10,10,115,192,0.11,1622,0.89,1100,522,53,8,15,6,440,100,18,25,16,555,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2004-05-06,2003,8,32,127,1776.8,0.029,4,Mod_Dry,47,10,10,10,115,192,0.11,1585,0.89,1100,485,53,8,15,5,404,100,18,25,15,519,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2004-05-07,2003,8,32,128,1739.5,0.033,4,Mod_Dry,47,10,10,10,115,192,0.11,1547,0.89,1100,447,53,8,14,3,369,100,18,24,13,484,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2004-05-08,2003,8,32,129,1702.5,0.037,4,Mod_Dry,47,10,10,10,115,192,0.11,1510,0.89,1100,410,53,8,13,2,334,100,18,23,12,449,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.2,181,4340
2004-05-09,2003,8,32,130,1665.8,0.041,4,Mod_Dry,47,10,10,10,115,192,0.12,1474,0.89,1100,374,53,8,11,1,301,100,18,21,11,416,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2004-05-10,2003,8,32,131,1629.4,0.044,4,Mod_Dry,47,10,10,10,115,192,0.12,1437,0.88,1100,337,53,8,10,0,266,100,18,20,10,381,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2004-05-11,2003,8,32,132,1593.4,0.047,4,Mod_Dry,47,10,10,10,115,192,0.12,1401,0.88,1100,301,53,8,9,-1,232,100,18,19,9,347,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0771,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2004-05-12,2003,8,33,133,1557.7,0.051,4,Mod_Dry,47,10,10,10,115,192,0.12,1366,0.88,1100,266,53,8,8,-2,199,100,18,18,8,314,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0765,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2004-05-13,2003,8,33,134,1528.8,0.055,4,Mod_Dry,47,10,10,10,115,192,0.13,1337,0.87,1100,237,53,7,7,-3,173,100,17,17,7,288,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2004-05-14,2003,8,33,135,1500,0.059,4,Mod_Dry,47,10,10,10,115,192,0.13,1308,0.87,1100,208,47,6,6,-4,153,94,16,16,6,268,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47,188,4510
2004-05-15,2003,8,33,136,1471.6,0.062,4,Mod_Dry,47,10,10,10,115,192,0.13,1280,0.87,1100,180,41,5,5,-5,134,88,15,15,5,249,1220,990,969.4,20.6,0.871,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2004-05-16,2003,8,33,137,1443.4,0.065,4,Mod_Dry,47,10,10,10,115,192,0.13,1251,0.87,1100,151,34,5,5,-5,112,81,15,15,5,227,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2004-05-17,2003,8,33,138,1415.4,0.068,4,Mod_Dry,47,10,10,10,115,192,0.14,1223,0.86,1100,123,28,4,4,-6,93,75,14,14,4,208,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.072,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
2004-05-18,2003,8,33,139,1381.6,0.072,4,Mod_Dry,47,10,10,10,115,192,0.14,1190,0.86,1100,90,20,3,3,-7,71,67,13,13,3,186,1190,990,969.1,20.9,0.835,0.648,0.031,1.48,0.071,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2004-05-19,2003,8,34,140,1324.1,0.077,4,Mod_Dry,47,10,10,10,115,192,0.14,1132,0.85,1100,32,7,1,1,-9,32,54,11,11,1,147,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2004-05-20,2003,8,34,141,1273.7,0.082,4,Mod_Dry,47,10,10,10,115,192,0.15,1082,0.85,1082,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.77,0.607,0.0286,1.38,0.0648,4,0.296,1.67,0.0788,19.6,0.954,0.98,0.935,49.5,48.2,193,4630
2004-05-21,2003,8,34,142,1230.2,0.086,4,Mod_Dry,47,10,10,10,115,192,0.16,1038,0.84,1038,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.706,0.509,0.0238,1.21,0.0568,4,0.288,1.5,0.0703,19.9,0.955,0.98,0.936,48.3,47.3,189,4540
2004-05-22,2003,8,34,143,1187.5,0.09,4,Mod_Dry,47,10,10,10,115,192,0.16,995.5,0.84,995.5,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.643,0.421,0.0196,1.06,0.0495,4,0.278,1.34,0.0624,20.2,0.955,0.98,0.936,47,46.1,184,4420
2004-05-23,2003,8,34,144,1151.2,0.095,4,Mod_Dry,47,10,10,10,115,192,0.17,959.2,0.83,959.2,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.594,0.403,0.0186,0.998,0.0461,4,0.266,1.26,0.0584,20.4,0.955,0.98,0.936,45.7,44.8,179,4300
2004-05-24,2003,8,34,145,1115.7,0.1,4,Mod_Dry,47,10,10,10,115,192,0.17,923.7,0.83,923.7,0,0,0,0,-10,10,47,10,10,0,125,991,990,968.3,21.7,0.562,0.386,0.0178,0.948,0.0436,4,0.254,1.2,0.0553,20.5,0.955,0.98,0.936,44.4,43.5,174,4180
2004-05-25,2003,8,34,146,1086.2,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,894.2,0.82,894.2,0,0,0,0,-10,10,47,10,10,0,125,961,990,968.2,21.8,0.535,0.372,0.017,0.907,0.0415,4,0.244,1.15,0.0527,20.7,0.955,0.98,0.936,43.3,42.4,170,4070
2004-05-26,2003,8,35,147,1057.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,865.3,0.82,865.3,0,0,0,0,-10,10,47,10,10,0,125,932,990,968.1,21.9,0.508,0.358,0.0163,0.866,0.0395,4,0.235,1.1,0.0502,20.8,0.954,0.98,0.935,42.2,41.3,165,3970
2004-05-27,2003,8,35,148,1029,0.12,4,Mod_Dry,47,10,10,10,115,192,0.19,837,0.81,837,0,0,0,0,-10,10,47,10,10,0,125,904,990,968,22,0.482,0.344,0.0156,0.827,0.0376,4,0.225,1.05,0.0478,21,0.954,0.978,0.933,41,40.1,161,3850
2004-05-28,2003,8,35,149,1001.4,0.12,4,Mod_Dry,47,10,10,10,115,192,0.19,809.4,0.81,809.4,0,0,0,0,-10,10,47,10,10,0,125,876,990,967.9,22.1,0.457,0.331,0.015,0.788,0.0357,4,0.216,1,0.0454,21.1,0.953,0.976,0.93,39.9,38.9,156,3740
2004-05-29,2003,8,35,150,979.23,0.13,4,Mod_Dry,47,10,10,10,115,192,0.2,787.2,0.8,787.2,0,0,0,0,-10,10,47,10,10,0,125,854,990,967.8,22.2,0.437,0.32,0.0144,0.757,0.0341,3,0.29,1.05,0.0472,21.1,0.956,0.98,0.937,52,48.2,145,3470
2004-05-30,2003,8,35,151,957.6,0.13,4,Mod_Dry,47,10,10,10,115,192,0.2,765.6,0.8,765.6,0,0,0,0,-10,10,47,10,10,0,125,833,990,967.7,22.3,0.417,0.31,0.0139,0.727,0.0326,3,0.284,1.01,0.0454,21.3,0.956,0.98,0.937,50.9,48.2,145,3470
2004-05-31,2003,8,35,152,936.49,0.14,4,Mod_Dry,47,10,10,10,115,192,0.2,744.5,0.8,744.5,0,0,0,0,-10,10,47,10,10,0,125,811,990,967.6,22.4,0.398,0.298,0.0133,0.696,0.0311,3,0.278,0.974,0.0436,21.4,0.957,0.98,0.938,49.8,48.2,145,3470
2004-06-01,2003,9,35,153,915.92,0.14,4,Mod_Dry,45,10,9,9,88,161,0.18,754.9,0.82,754.9,0,0,0,0,-9,9,45,10,9,0,97,819,990,967.6,22.4,0.405,0.304,0.0136,0.709,0.0316,3,0.281,0.99,0.0441,21.4,0.957,0.98,0.938,50.6,48.2,145,3470
2004-06-02,2003,9,36,154,895.95,0.15,4,Mod_Dry,45,10,9,9,88,161,0.18,735,0.82,735,0,0,0,0,-9,9,45,10,9,0,97,799,990,967.5,22.5,0.386,0.292,0.013,0.678,0.0301,3,0.273,0.952,0.0423,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2004-06-03,2003,9,36,155,880.86,0.15,4,Mod_Dry,45,10,9,9,88,161,0.18,719.9,0.82,719.9,0,0,0,0,-9,9,45,10,9,0,97,784,990,967.4,22.6,0.373,0.282,0.0125,0.654,0.029,3,0.266,0.921,0.0408,21.7,0.957,0.98,0.938,48.8,47.8,143,3440
2004-06-04,2003,9,36,156,866.19,0.16,4,Mod_Dry,45,10,9,9,88,161,0.19,705.2,0.81,705.2,0,0,0,0,-9,9,45,10,9,0,97,769,990,967.4,22.6,0.364,0.272,0.012,0.636,0.0281,3,0.26,0.896,0.0396,21.7,0.957,0.98,0.938,47.9,47,141,3380
2004-06-05,2003,9,36,157,851.97,0.16,4,Mod_Dry,45,10,9,9,88,161,0.19,691,0.81,691,0,0,0,0,-9,9,45,10,9,0,97,755,990,967.3,22.7,0.356,0.263,0.0116,0.618,0.0272,3,0.253,0.872,0.0384,21.8,0.957,0.98,0.938,47.2,46.2,139,3330
2004-06-06,2003,9,36,158,838.24,0.16,4,Mod_Dry,45,10,9,9,88,161,0.19,677.2,0.81,677.2,0,0,0,0,-9,9,45,10,9,0,97,741,990,967.3,22.7,0.348,0.253,0.0111,0.601,0.0264,3,0.247,0.848,0.0373,21.9,0.957,0.98,0.938,46.4,45.5,136,3270
2004-06-07,2003,9,36,159,825.06,0.17,4,Mod_Dry,45,10,9,9,88,161,0.2,664.1,0.81,664.1,0,0,0,0,-9,9,45,10,9,0,97,728,990,967.2,22.8,0.34,0.245,0.0107,0.585,0.0257,3,0.241,0.826,0.0362,22,0.957,0.98,0.937,45.6,44.7,134,3220
2004-06-08,2003,9,36,160,812.51,0.17,4,Mod_Dry,45,10,9,9,88,161,0.2,651.5,0.8,651.5,0,0,0,0,-9,9,45,10,9,0,97,716,990,967.2,22.8,0.333,0.236,0.0103,0.569,0.0249,3,0.236,0.805,0.0352,22,0.956,0.98,0.937,44.9,44,132,3170
2004-06-09,2003,9,37,161,800.67,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,639.7,0.8,639.7,0,0,0,0,-9,9,45,10,9,0,97,704,990,967.1,22.9,0.326,0.228,0.00997,0.555,0.0242,3,0.23,0.785,0.0343,22.1,0.956,0.98,0.937,44.2,43.3,130,3120
2004-06-10,2003,9,37,162,789.7,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,628.7,0.8,628.7,0,0,0,0,-9,9,45,10,9,0,97,693,990,967.1,22.9,0.32,0.221,0.00963,0.541,0.0236,3,0.225,0.767,0.0334,22.2,0.955,0.98,0.936,43.5,42.7,128,3070
2004-06-11,2003,9,37,163,779.86,0.18,4,Mod_Dry,45,10,9,9,88,161,0.21,618.9,0.79,618.9,0,0,0,0,-9,9,45,10,9,0,97,683,990,967,23,0.315,0.214,0.00933,0.529,0.023,3,0.221,0.75,0.0326,22.2,0.955,0.98,0.936,42.9,42.1,126,3030
2004-06-12,2003,9,37,164,771.78,0.19,4,Mod_Dry,45,10,9,9,88,161,0.21,610.8,0.79,610.8,0,0,0,0,-9,9,45,10,9,0,97,675,990,967,23,0.31,0.209,0.00908,0.519,0.0226,3,0.217,0.736,0.032,22.3,0.955,0.98,0.936,42.5,41.6,125,3000
2004-06-13,2003,9,37,165,761.32,0.19,4,Mod_Dry,45,10,9,9,88,161,0.21,600.3,0.79,600.3,0,0,0,0,-9,9,45,10,9,0,97,664,990,966.9,23.1,0.304,0.202,0.00876,0.506,0.022,3,0.213,0.719,0.0312,22.3,0.954,0.98,0.935,41.8,41,123,2950
2004-06-14,2003,9,37,166,749.01,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,588,0.79,588,0,0,0,0,-9,9,45,10,9,0,97,652,990,966.9,23.1,0.297,0.194,0.00839,0.491,0.0212,3,0.207,0.698,0.0302,22.4,0.953,0.978,0.933,41.1,40.2,121,2890
2004-06-15,2003,9,37,167,736.16,0.2,4,Mod_Dry,45,10,9,9,88,161,0.22,575.2,0.78,575.2,0,0,0,0,-9,9,45,10,9,0,97,639,990,966.8,23.2,0.29,0.185,0.008,0.475,0.0205,3,0.201,0.676,0.0292,22.5,0.952,0.977,0.93,40.3,39.3,118,2830
2004-06-16,2003,9,38,168,723.86,0.21,4,Mod_Dry,45,10,9,9,88,161,0.22,562.9,0.78,562.9,0,0,0,0,-9,9,45,10,9,0,97,627,990,966.8,23.2,0.283,0.177,0.00763,0.46,0.0198,3,0.196,0.656,0.0283,22.5,0.952,0.975,0.928,39.5,38.5,115,2770
2004-06-17,2003,9,38,169,712.65,0.21,4,Mod_Dry,45,10,9,9,88,161,0.23,551.6,0.77,551.6,0,0,0,0,-9,9,45,10,9,0,97,616,990,966.8,23.2,0.276,0.17,0.00729,0.446,0.0192,3,0.191,0.637,0.0274,22.6,0.951,0.973,0.925,38.8,37.7,113,2720
2004-06-18,2003,9,38,170,700.89,0.22,4,Mod_Dry,45,10,9,9,88,161,0.23,539.9,0.77,539.9,0,0,0,0,-9,9,45,10,9,0,97,604,990,966.7,23.3,0.27,0.162,0.00694,0.431,0.0185,3,0.185,0.617,0.0265,22.7,0.95,0.972,0.923,38,36.9,111,2660
2004-06-19,2003,9,38,171,689.13,0.22,4,Mod_Dry,45,10,9,9,88,161,0.23,528.1,0.77,528.1,0,0,0,0,-9,9,45,10,9,0,97,592,990,966.7,23.3,0.263,0.154,0.00659,0.417,0.0179,3,0.18,0.597,0.0256,22.7,0.949,0.97,0.921,37.3,36.2,108,2600
2004-06-20,2003,9,38,172,677.92,0.22,4,Mod_Dry,45,10,9,9,88,161,0.24,516.9,0.76,516.9,0,0,0,0,-9,9,45,10,9,0,97,581,990,966.6,23.4,0.257,0.146,0.00626,0.403,0.0172,3,0.175,0.578,0.0247,22.8,0.948,0.97,0.92,36.5,35.4,106,2550
2004-06-21,2003,9,38,173,667.8,0.23,4,Mod_Dry,45,10,9,9,88,161,0.24,506.8,0.76,506.8,0,0,0,0,-9,9,45,10,9,0,97,571,990,966.6,23.4,0.251,0.14,0.00596,0.39,0.0167,3,0.171,0.561,0.0239,22.9,0.947,0.97,0.919,35.9,34.8,104,2510
2004-06-22,2003,9,38,174,657.14,0.23,4,Mod_Dry,45,10,9,9,88,161,0.24,496.1,0.76,496.1,0,0,0,0,-9,9,45,10,9,0,97,560,990,966.5,23.5,0.245,0.133,0.00567,0.378,0.0161,3,0.166,0.544,0.0232,22.9,0.946,0.97,0.917,35.2,34.1,102,2460
2004-06-23,2003,9,39,175,646.47,0.24,4,Mod_Dry,45,10,9,9,88,161,0.25,485.5,0.75,485.5,0,0,0,0,-9,9,45,10,9,0,97,549,990,966.5,23.5,0.239,0.128,0.00545,0.367,0.0156,2,0.27,0.637,0.0271,22.9,0.956,0.98,0.937,52.1,48.2,96.4,2310
