date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-06-24,2003,9,39,176,636.36,0.24,4,Mod_Dry,45,10,9,9,88,161,0.25,475.4,0.75,475.4,0,0,0,0,-9,9,45,10,9,0,97,539,990,966.4,23.6,0.233,0.123,0.00524,0.356,0.0151,2,0.263,0.62,0.0263,22.9,0.957,0.98,0.937,51.1,48.2,96.4,2310
2004-06-25,2003,9,39,177,627.33,0.24,4,Mod_Dry,45,10,9,9,88,161,0.26,466.3,0.74,466.3,0,0,0,0,-9,9,45,10,9,0,97,530,990,966.4,23.6,0.228,0.119,0.00505,0.347,0.0147,2,0.257,0.604,0.0256,23,0.957,0.98,0.938,50.3,48.2,96.4,2310
2004-06-26,2003,9,39,178,617.76,0.25,4,Mod_Dry,45,10,9,9,88,161,0.26,456.8,0.74,456.8,0,0,0,0,-9,9,45,10,9,0,97,521,990,966.4,23.6,0.222,0.115,0.00485,0.337,0.0143,2,0.251,0.588,0.0249,23,0.958,0.98,0.939,49.4,48.2,96.4,2310
2004-06-27,2003,9,39,179,608.19,0.25,4,Mod_Dry,45,10,9,9,88,161,0.27,447.2,0.73,447.2,0,0,0,0,-9,9,45,10,9,0,97,511,990,966.3,23.7,0.217,0.11,0.00465,0.327,0.0138,2,0.244,0.571,0.0241,23.1,0.958,0.98,0.939,48.5,47.5,95.1,2280
2004-06-28,2003,9,39,180,599.17,0.26,4,Mod_Dry,45,10,9,9,88,161,0.27,438.2,0.73,438.2,0,0,0,0,-9,9,45,10,9,0,97,502,990,966.3,23.7,0.213,0.106,0.00446,0.319,0.0134,2,0.238,0.557,0.0235,23.1,0.957,0.98,0.938,47.6,46.7,93.3,2240
2004-06-29,2003,9,39,181,591.24,0.26,4,Mod_Dry,45,10,9,9,88,161,0.27,430.2,0.73,430.2,0,0,0,0,-9,9,45,10,9,0,97,494,990,966.3,23.7,0.21,0.102,0.0043,0.312,0.0131,2,0.233,0.545,0.023,23.2,0.957,0.98,0.938,46.8,45.9,91.8,2200
2004-06-30,2003,9,40,182,582.76,0.27,4,Mod_Dry,45,10,9,9,88,161,0.28,421.8,0.72,421.8,0,0,0,0,-9,9,45,10,9,0,97,486,990,966.2,23.8,0.207,0.0981,0.00412,0.305,0.0128,2,0.227,0.532,0.0224,23.2,0.956,0.98,0.937,46,45.1,90.1,2160
2004-07-01,2003,10,40,183,574.29,0.27,4,Mod_Dry,42,9,8,6,70,135,0.23,439.3,0.77,439.3,0,0,0,0,-6,6,42,9,8,0,76,498,990,966.2,23.8,0.211,0.106,0.00447,0.318,0.0133,2,0.239,0.557,0.0234,23.3,0.957,0.98,0.938,48,47,94,2260
2004-07-02,2003,10,40,184,565.81,0.28,4,Mod_Dry,42,9,8,6,70,135,0.24,430.8,0.76,430.8,0,0,0,0,-6,6,42,9,8,0,76,490,990,966.1,23.9,0.208,0.102,0.00429,0.311,0.013,2,0.233,0.544,0.0228,23.3,0.957,0.98,0.938,47.1,46.2,92.4,2220
2004-07-03,2003,10,40,185,557.88,0.28,4,Mod_Dry,42,9,8,6,70,135,0.24,422.9,0.76,422.9,0,0,0,0,-6,6,42,9,8,0,76,482,990,966.1,23.9,0.206,0.0986,0.00413,0.304,0.0127,2,0.228,0.532,0.0223,23.4,0.956,0.98,0.937,46.3,45.4,90.8,2180
2004-07-04,2003,10,40,186,549.95,0.29,4,Mod_Dry,42,9,8,6,70,135,0.24,414.9,0.76,414.9,0,0,0,0,-6,6,42,9,8,0,76,474,990,966.1,23.9,0.203,0.0949,0.00396,0.298,0.0124,2,0.223,0.52,0.0217,23.4,0.956,0.98,0.937,45.5,44.6,89.2,2140
2004-07-05,2003,10,40,187,543.11,0.29,4,Mod_Dry,42,9,8,6,70,135,0.25,408.1,0.75,408.1,0,0,0,0,-6,6,42,9,8,0,76,467,990,966,24,0.2,0.0916,0.00382,0.292,0.0122,2,0.218,0.51,0.0213,23.4,0.955,0.98,0.936,44.8,43.9,87.9,2110
2004-07-06,2003,10,40,188,535.73,0.3,4,Mod_Dry,42,9,8,6,70,135,0.25,400.7,0.75,400.7,0,0,0,0,-6,6,42,9,8,0,76,460,990,966,24,0.198,0.0881,0.00367,0.286,0.0119,2,0.213,0.499,0.0208,23.5,0.955,0.98,0.936,44.1,43.2,86.4,2070
2004-07-07,2003,10,41,189,528.35,0.3,4,Mod_Dry,42,9,8,6,70,135,0.26,393.4,0.74,393.4,0,0,0,0,-6,6,42,9,8,0,76,452,990,966,24,0.195,0.0847,0.00352,0.28,0.0116,2,0.208,0.488,0.0203,23.5,0.954,0.98,0.935,43.3,42.4,84.9,2040
2004-07-08,2003,10,41,190,520.97,0.31,4,Mod_Dry,42,9,8,6,70,135,0.26,386,0.74,386,0,0,0,0,-6,6,42,9,8,0,76,445,990,965.9,24.1,0.193,0.0812,0.00337,0.274,0.0114,2,0.203,0.477,0.0198,23.6,0.953,0.98,0.934,42.5,41.7,83.4,2000
2004-07-09,2003,10,41,191,514.13,0.31,4,Mod_Dry,42,9,8,6,70,135,0.26,379.1,0.74,379.1,0,0,0,0,-6,6,42,9,8,0,76,438,990,965.9,24.1,0.19,0.0779,0.00324,0.268,0.0111,2,0.198,0.467,0.0194,23.6,0.952,0.98,0.933,41.8,41,82,1970
2004-07-10,2003,10,41,192,507.29,0.31,4,Mod_Dry,42,9,8,6,70,135,0.27,372.3,0.73,372.3,0,0,0,0,-6,6,42,9,8,0,76,431,990,965.9,24.1,0.188,0.0747,0.0031,0.262,0.0109,2,0.194,0.456,0.0189,23.7,0.951,0.978,0.931,41.1,40.2,80.4,1930
2004-07-11,2003,10,41,193,500.46,0.32,4,Mod_Dry,42,9,8,6,70,135,0.27,365.5,0.73,365.5,0,0,0,0,-6,6,42,9,8,0,76,424,990,965.9,24.1,0.185,0.0715,0.00296,0.257,0.0106,2,0.189,0.446,0.0185,23.7,0.951,0.977,0.928,40.4,39.4,78.9,1890
2004-07-12,2003,10,41,194,494.72,0.32,4,Mod_Dry,42,9,8,6,70,135,0.27,359.7,0.73,359.7,0,0,0,0,-6,6,42,9,8,0,76,419,990,965.8,24.2,0.183,0.0688,0.00285,0.252,0.0104,2,0.185,0.437,0.0181,23.7,0.95,0.976,0.927,39.8,38.8,77.6,1860
2004-07-13,2003,10,41,195,488.43,0.33,4,Mod_Dry,42,9,8,6,70,135,0.28,353.4,0.72,353.4,0,0,0,0,-6,6,42,9,8,0,76,412,990,965.8,24.2,0.181,0.0658,0.00272,0.247,0.0102,2,0.181,0.428,0.0177,23.8,0.949,0.974,0.924,39.1,38.1,76.2,1830
2004-07-14,2003,10,42,196,482.14,0.33,4,Mod_Dry,42,9,8,6,70,135,0.28,347.1,0.72,347.1,0,0,0,0,-6,6,42,9,8,0,76,406,990,965.8,24.2,0.179,0.0629,0.00259,0.242,0.00998,2,0.177,0.419,0.0173,23.8,0.948,0.973,0.922,38.4,37.4,74.8,1790
2004-07-15,2003,10,42,197,475.85,0.33,4,Mod_Dry,42,9,8,6,70,135,0.28,340.9,0.72,340.9,0,0,0,0,-6,6,42,9,8,0,76,400,990,965.7,24.3,0.177,0.0599,0.00247,0.237,0.00975,2,0.173,0.409,0.0169,23.8,0.947,0.971,0.92,37.8,36.7,73.3,1760
2004-07-16,2003,10,42,198,470.11,0.34,4,Mod_Dry,42,9,8,6,70,135,0.29,335.1,0.71,335.1,0,0,0,0,-6,6,42,9,8,0,76,394,990,965.7,24.3,0.175,0.0572,0.00235,0.232,0.00955,2,0.169,0.4,0.0165,23.9,0.946,0.97,0.918,37.1,36,72,1730
2004-07-17,2003,10,42,199,464.36,0.34,4,Mod_Dry,42,9,8,6,70,135,0.29,329.4,0.71,329.4,0,0,0,0,-6,6,42,9,8,0,76,388,990,965.7,24.3,0.173,0.0545,0.00224,0.227,0.00934,2,0.165,0.392,0.0161,23.9,0.945,0.97,0.917,36.5,35.4,70.8,1700
2004-07-18,2003,10,42,200,458.62,0.35,4,Mod_Dry,42,9,8,6,70,135,0.29,323.6,0.71,323.6,0,0,0,0,-6,6,42,9,8,0,76,383,990,965.7,24.3,0.171,0.0517,0.00213,0.222,0.00914,2,0.161,0.383,0.0157,24,0.944,0.97,0.916,35.9,34.8,69.6,1670
2004-07-19,2003,10,42,201,453.97,0.35,4,Mod_Dry,42,9,8,6,70,135,0.3,319,0.7,319,0,0,0,0,-6,6,42,9,8,0,76,378,990,965.6,24.4,0.169,0.0496,0.00203,0.218,0.00897,2,0.158,0.376,0.0154,24,0.944,0.97,0.915,35.4,34.3,68.7,1650
2004-07-20,2003,10,42,202,448.78,0.36,4,Mod_Dry,42,9,8,6,70,135,0.3,313.8,0.7,313.8,0,0,0,0,-6,6,42,9,8,0,76,373,990,965.6,24.4,0.167,0.0471,0.00193,0.214,0.00879,2,0.154,0.369,0.0151,24,0.943,0.97,0.915,34.8,33.8,67.6,1620
2004-07-21,2003,10,43,203,443.58,0.36,3,Normal,50,10,9,9,108,186,0.42,257.6,0.58,257.6,0,0,0,0,-9,9,50,10,9,0,117,327,990,965.6,24.4,0.151,0.0206,0.000843,0.171,0.00702,2,0.116,0.288,0.0118,24.1,0.932,0.97,0.904,28.4,27.5,55.1,1320
2004-07-22,2003,10,43,204,438.39,0.36,3,Normal,50,10,9,9,108,186,0.42,252.4,0.58,252.4,0,0,0,0,-9,9,50,10,9,0,117,321,990,965.6,24.4,0.149,0.0181,0.000742,0.167,0.00684,2,0.113,0.28,0.0115,24.1,0.931,0.97,0.903,27.8,27,53.9,1290
2004-07-23,2003,10,43,205,433.19,0.37,3,Normal,50,10,9,9,108,186,0.43,247.2,0.57,247.2,0,0,0,0,-9,9,50,10,9,0,117,316,990,965.5,24.5,0.147,0.0168,0.000686,0.164,0.0067,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.2,26.4,52.8,1270
2004-07-24,2003,10,43,206,428,0.37,3,Normal,50,10,9,9,108,186,0.43,242,0.56,242,0,0,0,0,-9,9,50,10,9,0,117,311,990,965.5,24.5,0.145,0.0163,0.000667,0.162,0.0066,2,0.106,0.267,0.0109,24.2,0.927,0.97,0.899,26.6,25.8,51.7,1240
2004-07-25,2003,10,43,207,423.35,0.38,3,Normal,50,10,9,9,108,186,0.44,237.3,0.56,237.3,0,0,0,0,-9,9,50,10,9,0,117,306,990,965.5,24.5,0.144,0.0159,0.00065,0.16,0.00651,2,0.103,0.262,0.0107,24.2,0.926,0.97,0.898,26.1,25.3,50.6,1220
2004-07-26,2003,10,43,208,418.7,0.38,3,Normal,50,10,9,9,108,186,0.44,232.7,0.56,232.7,0,0,0,0,-9,9,50,10,9,0,117,302,990,965.5,24.5,0.142,0.0155,0.000633,0.158,0.00643,1,0.257,0.414,0.0169,24.1,0.957,0.98,0.938,52.6,48.2,48.2,1160
2004-07-27,2003,10,43,209,414.05,0.38,3,Normal,50,10,9,9,108,186,0.45,228.1,0.55,228.1,0,0,0,0,-9,9,50,10,9,0,117,297,990,965.5,24.5,0.14,0.0151,0.000617,0.156,0.00634,1,0.25,0.406,0.0165,24.1,0.958,0.98,0.939,51.7,48.2,48.2,1160
2004-07-28,2003,10,44,210,409.4,0.39,3,Normal,50,10,9,9,108,186,0.45,223.4,0.55,223.4,0,0,0,0,-9,9,50,10,9,0,117,292,990,965.4,24.6,0.139,0.0147,0.0006,0.153,0.00625,1,0.244,0.398,0.0162,24.2,0.958,0.98,0.939,50.7,48.2,48.2,1160
2004-07-29,2003,10,44,211,404.75,0.39,3,Normal,50,10,9,9,108,186,0.46,218.8,0.54,218.8,0,0,0,0,-9,9,50,10,9,0,117,288,990,965.4,24.6,0.137,0.0143,0.000584,0.151,0.00616,1,0.238,0.389,0.0158,24.2,0.958,0.98,0.939,49.7,48.2,48.2,1160
2004-07-30,2003,10,44,212,401.2,0.39,3,Normal,50,10,9,9,108,186,0.46,215.2,0.54,215.2,0,0,0,0,-9,9,50,10,9,0,117,284,990,965.4,24.6,0.136,0.014,0.000571,0.15,0.00609,1,0.233,0.383,0.0156,24.2,0.957,0.98,0.938,48.9,47.9,47.9,1150
2004-07-31,2003,10,44,213,397.1,0.4,3,Normal,50,10,9,9,108,186,0.47,211.1,0.53,211.1,0,0,0,0,-9,9,50,10,9,0,117,280,990,965.4,24.6,0.134,0.0137,0.000556,0.148,0.00602,1,0.227,0.376,0.0153,24.2,0.957,0.98,0.938,48,47,47,1130
2004-08-01,2003,11,44,214,391.9,0.4,3,Normal,47,8,6,5,89,155,0.4,236.9,0.6,236.9,0,0,0,0,-5,5,47,8,6,0,94,298,990,965.4,24.6,0.141,0.0159,0.000645,0.157,0.00635,2,0.102,0.259,0.0105,24.4,0.925,0.97,0.898,26.2,25.4,50.8,1220
2004-08-02,2003,11,44,215,387.25,0.41,3,Normal,47,8,6,5,89,155,0.4,232.3,0.6,232.3,0,0,0,0,-5,5,47,8,6,0,94,293,990,965.3,24.7,0.139,0.0155,0.000628,0.155,0.00627,2,0.0993,0.254,0.0103,24.4,0.924,0.97,0.896,25.7,24.9,49.8,1200
2004-08-03,2003,11,44,216,382.06,0.41,3,Normal,47,8,6,5,89,155,0.41,227.1,0.59,227.1,0,0,0,0,-5,5,47,8,6,0,94,288,990,965.3,24.7,0.137,0.0151,0.00061,0.152,0.00617,1,0.249,0.401,0.0163,24.3,0.958,0.98,0.939,51.8,48.2,48.2,1160
2004-08-04,2003,11,45,217,376.86,0.42,3,Normal,47,8,6,5,89,155,0.41,221.9,0.59,221.9,0,0,0,0,-5,5,47,8,6,0,94,283,990,965.3,24.7,0.135,0.0146,0.000591,0.15,0.00607,1,0.242,0.392,0.0159,24.3,0.958,0.98,0.939,50.7,48.2,48.2,1160
2004-08-05,2003,11,45,218,372.22,0.42,3,Normal,47,8,6,5,89,155,0.42,217.2,0.58,217.2,0,0,0,0,-5,5,47,8,6,0,94,278,990,965.3,24.7,0.134,0.0142,0.000575,0.148,0.00598,1,0.236,0.384,0.0155,24.4,0.958,0.98,0.938,49.7,48.2,48.2,1160
2004-08-06,2003,11,45,219,367.57,0.42,3,Normal,47,8,6,5,89,155,0.42,212.6,0.58,212.6,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0138,0.000558,0.146,0.00589,1,0.229,0.375,0.0152,24.4,0.957,0.98,0.938,48.6,47.7,47.7,1140
2004-08-07,2003,11,45,220,362.92,0.43,3,Normal,47,8,6,5,89,155,0.43,207.9,0.57,207.9,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.13,0.0134,0.000542,0.144,0.0058,1,0.223,0.367,0.0148,24.4,0.956,0.98,0.937,47.6,46.7,46.7,1120
2004-08-08,2003,11,45,221,359.36,0.43,3,Normal,47,8,6,5,89,155,0.43,204.4,0.57,204.4,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000529,0.142,0.00574,1,0.218,0.361,0.0145,24.4,0.956,0.98,0.936,46.8,45.9,45.9,1100
2004-08-09,2003,11,45,222,355.26,0.44,3,Normal,47,8,6,5,89,155,0.44,200.3,0.56,200.3,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0128,0.000515,0.141,0.00566,1,0.213,0.353,0.0142,24.5,0.955,0.98,0.936,45.9,45,45,1080
2004-08-10,2003,11,45,223,351.16,0.44,3,Normal,47,8,6,5,89,155,0.44,196.2,0.56,196.2,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.0005,0.139,0.00558,1,0.207,0.346,0.0139,24.5,0.954,0.98,0.935,44.9,44,44,1060
2004-08-11,2003,11,46,224,347.06,0.44,3,Normal,47,8,6,5,89,155,0.45,192.1,0.55,192.1,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.0121,0.000486,0.137,0.00551,1,0.202,0.339,0.0136,24.5,0.953,0.98,0.933,44,43.1,43.1,1030
2004-08-12,2003,11,46,225,342.96,0.45,3,Normal,47,8,6,5,89,155,0.45,188,0.55,188,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.123,0.0117,0.000471,0.135,0.00543,1,0.196,0.331,0.0133,24.6,0.951,0.98,0.932,43.1,42.2,42.2,1010
2004-08-13,2003,11,46,226,338.86,0.45,3,Normal,47,8,6,5,89,155,0.46,183.9,0.54,183.9,0,0,0,0,-5,5,47,8,6,0,94,245,990,965.1,24.9,0.122,0.0114,0.000457,0.133,0.00535,1,0.191,0.324,0.013,24.6,0.95,0.98,0.931,42.1,41.3,41.3,990
2004-08-14,2003,11,46,227,335.3,0.46,3,Normal,47,8,6,5,89,155,0.46,180.3,0.54,180.3,0,0,0,0,-5,5,47,8,6,0,94,241,990,965.1,24.9,0.121,0.0111,0.000444,0.132,0.00529,1,0.186,0.318,0.0127,24.6,0.949,0.979,0.929,41.3,40.4,40.4,970
2004-08-15,2003,11,46,228,331.75,0.46,3,Normal,47,8,6,5,89,155,0.47,176.8,0.53,176.8,0,0,0,0,-5,5,47,8,6,0,94,238,990,965.1,24.9,0.119,0.0108,0.000432,0.13,0.00522,1,0.181,0.311,0.0125,24.6,0.948,0.977,0.926,40.5,39.5,39.5,949
2004-08-16,2003,11,46,229,328.19,0.47,3,Normal,47,8,6,5,89,155,0.47,173.2,0.53,173.2,0,0,0,0,-5,5,47,8,6,0,94,234,990,965,25,0.118,0.0105,0.00042,0.129,0.00515,1,0.176,0.305,0.0122,24.7,0.947,0.975,0.923,39.6,38.7,38.7,928
2004-08-17,2003,11,46,230,324.64,0.47,3,Normal,47,8,6,5,89,155,0.48,169.6,0.52,169.6,0,0,0,0,-5,5,47,8,6,0,94,231,990,965,25,0.117,0.0102,0.000407,0.127,0.00509,1,0.172,0.299,0.012,24.7,0.946,0.973,0.921,38.8,37.8,37.8,907
2004-08-18,2003,11,47,231,321.08,0.47,3,Normal,47,8,6,5,89,155,0.48,166.1,0.52,166.1,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.116,0.00987,0.000395,0.126,0.00502,1,0.167,0.292,0.0117,24.7,0.945,0.972,0.918,38,36.9,36.9,886
2004-08-19,2003,11,47,232,318.62,0.48,3,Normal,47,8,6,5,89,155,0.49,163.6,0.51,163.6,0,0,0,0,-5,5,47,8,6,0,94,225,990,965,25,0.115,0.00966,0.000386,0.124,0.00498,1,0.163,0.288,0.0115,24.7,0.944,0.971,0.916,37.4,36.3,36.3,872
2004-08-20,2003,11,47,233,315.61,0.48,3,Normal,47,8,6,5,89,155,0.49,160.6,0.51,160.6,0,0,0,0,-5,5,47,8,6,0,94,222,990,965,25,0.114,0.0094,0.000376,0.123,0.00492,1,0.159,0.282,0.0113,24.7,0.943,0.97,0.915,36.7,35.6,35.6,855
2004-08-21,2003,11,47,234,312.61,0.48,3,Normal,47,8,6,5,89,155,0.5,157.6,0.5,157.6,0,0,0,0,-5,5,47,8,6,0,94,219,990,965,25,0.113,0.00915,0.000365,0.122,0.00487,1,0.155,0.277,0.0111,24.8,0.942,0.97,0.914,36,35,35,839
2004-08-22,2003,11,47,235,309.6,0.49,3,Normal,47,8,6,5,89,155,0.5,154.6,0.5,154.6,0,0,0,0,-5,5,47,8,6,0,94,216,990,964.9,25.1,0.112,0.00889,0.000355,0.121,0.00481,1,0.151,0.272,0.0108,24.8,0.941,0.97,0.913,35.4,34.3,34.3,823
2004-08-23,2003,11,47,236,306.59,0.49,3,Normal,47,8,6,5,89,155,0.51,151.6,0.49,151.6,0,0,0,0,-5,5,47,8,6,0,94,213,990,964.9,25.1,0.111,0.00864,0.000344,0.119,0.00476,1,0.147,0.266,0.0106,24.8,0.94,0.97,0.912,34.7,33.6,33.6,807
2004-08-24,2003,11,47,237,303.58,0.5,3,Normal,47,8,6,5,89,155,0.51,148.6,0.49,148.6,0,0,0,0,-5,5,47,8,6,0,94,210,990,964.9,25.1,0.109,0.00838,0.000334,0.118,0.0047,1,0.143,0.261,0.0104,24.8,0.939,0.97,0.911,34,32.9,32.9,791
2004-08-25,2003,11,48,238,300.58,0.5,3,Normal,47,8,6,5,89,155,0.52,145.6,0.48,145.6,0,0,0,0,-5,5,47,8,6,0,94,207,990,964.9,25.1,0.108,0.00812,0.000324,0.117,0.00464,1,0.139,0.256,0.0102,24.8,0.938,0.97,0.91,33.3,32.3,32.3,774
2004-08-26,2003,11,48,239,297.57,0.5,3,Normal,47,8,6,5,89,155,0.52,142.6,0.48,142.6,0,0,0,0,-5,5,47,8,6,0,94,204,990,964.9,25.1,0.107,0.00787,0.000313,0.115,0.00459,1,0.135,0.25,0.00996,24.9,0.936,0.97,0.908,32.5,31.6,31.6,758
2004-08-27,2003,11,48,240,294.56,0.51,3,Normal,47,8,6,5,89,155,0.53,139.6,0.47,139.6,0,0,0,0,-5,5,47,8,6,0,94,201,990,964.9,25.1,0.106,0.00761,0.000303,0.114,0.00454,1,0.131,0.245,0.00975,24.9,0.935,0.97,0.907,31.8,30.9,30.9,741
2004-08-28,2003,11,48,241,292.1,0.51,3,Normal,47,8,6,5,89,155,0.53,137.1,0.47,137.1,0,0,0,0,-5,5,47,8,6,0,94,198,990,964.9,25.1,0.105,0.0074,0.000295,0.113,0.00449,1,0.128,0.24,0.00957,24.9,0.934,0.97,0.906,31.3,30.3,30.3,728
2004-08-29,2003,11,48,242,289.64,0.51,3,Normal,47,8,6,5,89,155,0.54,134.6,0.47,134.6,0,0,0,0,-5,5,47,8,6,0,94,196,990,964.9,25.1,0.105,0.00719,0.000286,0.112,0.00445,1,0.124,0.236,0.00939,24.9,0.933,0.97,0.905,30.7,29.8,29.8,714
2004-08-30,2003,11,48,243,287.18,0.52,3,Normal,47,8,6,5,89,155,0.54,132.2,0.46,132.2,0,0,0,0,-5,5,47,8,6,0,94,193,990,964.8,25.2,0.104,0.00699,0.000278,0.111,0.0044,1,0.121,0.232,0.00921,24.9,0.932,0.97,0.904,30.1,29.2,29.2,701
2004-08-31,2003,11,48,244,284.72,0.52,3,Normal,47,8,6,5,89,155,0.54,129.7,0.46,129.7,0,0,0,0,-5,5,47,8,6,0,94,191,990,964.8,25.2,0.103,0.00678,0.000269,0.11,0.00436,1,0.118,0.227,0.00903,24.9,0.931,0.97,0.903,29.5,28.6,28.6,687
2004-09-01,2003,12,49,245,281.16,0.52,3,Normal,40,6,4,3,65,118,0.42,163.2,0.58,163.2,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00962,0.000382,0.12,0.00478,1,0.163,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,875
2004-09-02,2003,12,49,246,276.51,0.53,3,Normal,40,6,4,3,65,118,0.43,158.5,0.57,158.5,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00922,0.000366,0.118,0.0047,1,0.156,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,849
2004-09-03,2003,12,49,247,272.96,0.54,3,Normal,40,6,4,3,65,118,0.43,155,0.57,155,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00892,0.000354,0.117,0.00463,1,0.152,0.268,0.0107,24.9,0.941,0.97,0.913,35.7,34.6,34.6,830
2004-09-04,2003,12,49,248,268.86,0.54,3,Normal,40,6,4,3,65,118,0.44,150.9,0.56,150.9,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.106,0.00857,0.00034,0.115,0.00456,1,0.146,0.261,0.0104,25,0.94,0.97,0.911,34.7,33.7,33.7,808
2004-09-05,2003,12,49,249,264.75,0.55,3,Normal,40,6,4,3,65,118,0.45,146.8,0.55,146.8,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00822,0.000326,0.113,0.00448,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.7,32.7,32.7,785
2004-09-06,2003,12,49,250,260.65,0.55,3,Normal,40,6,4,3,65,118,0.45,142.7,0.55,142.7,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00788,0.000312,0.111,0.00441,1,0.135,0.246,0.00976,25,0.936,0.97,0.908,32.8,31.8,31.8,763
2004-09-07,2003,12,49,251,257.1,0.56,3,Normal,40,6,4,3,65,118,0.46,139.1,0.54,139.1,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00757,0.0003,0.11,0.00435,1,0.13,0.24,0.0095,25,0.935,0.97,0.907,31.9,31,31,743
2004-09-08,2003,12,50,252,253.54,0.57,3,Normal,40,6,4,3,65,118,0.47,135.5,0.54,135.5,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00727,0.000288,0.108,0.00428,1,0.125,0.234,0.00924,25.1,0.933,0.97,0.905,31.1,30.1,30.1,723
2004-09-09,2003,12,50,253,251.08,0.57,3,Normal,40,6,4,3,65,118,0.47,133.1,0.53,133.1,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00706,0.000279,0.107,0.00424,1,0.122,0.229,0.00907,25.1,0.932,0.97,0.904,30.5,29.6,29.6,710
2004-09-10,2003,12,50,254,248.08,0.58,3,Normal,40,6,4,3,65,118,0.48,130.1,0.52,130.1,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0991,0.00681,0.000269,0.106,0.00418,1,0.118,0.224,0.00885,25.1,0.931,0.97,0.903,29.8,28.9,28.9,694
2004-09-11,2003,12,50,255,245.07,0.58,4,Mod_Dry,34,6,4,3,44,91,0.37,154.1,0.63,154.1,0,0,0,0,-3,3,34,6,4,0,47,198,990,964.7,25.3,0.105,0.00885,0.000349,0.114,0.00451,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.5,34.5,829
2004-09-12,2003,12,50,256,242.06,0.59,4,Mod_Dry,34,6,4,3,44,91,0.38,151.1,0.62,151.1,0,0,0,0,-3,3,34,6,4,0,47,195,990,964.7,25.3,0.104,0.00859,0.000339,0.113,0.00446,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.9,33.9,33.9,813
2004-09-13,2003,12,50,257,239.05,0.6,4,Mod_Dry,34,6,4,3,44,91,0.38,148.1,0.62,148.1,0,0,0,0,-3,3,34,6,4,0,47,192,990,964.6,25.4,0.103,0.00833,0.000329,0.112,0.0044,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.2,33.2,796
2004-09-14,2003,12,50,258,236.04,0.6,4,Mod_Dry,34,6,4,3,44,91,0.39,145,0.61,145,0,0,0,0,-3,3,34,6,4,0,47,189,990,964.6,25.4,0.102,0.00808,0.000318,0.11,0.00435,1,0.138,0.249,0.00979,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
2004-09-15,2003,12,51,259,233.04,0.61,4,Mod_Dry,34,6,4,3,44,91,0.39,142,0.61,142,0,0,0,0,-3,3,34,6,4,0,47,186,990,964.6,25.4,0.101,0.00782,0.000308,0.109,0.00429,1,0.134,0.243,0.00958,25.2,0.936,0.97,0.908,32.8,31.8,31.8,763
2004-09-16,2003,12,51,260,230.58,0.61,4,Mod_Dry,34,6,4,3,44,91,0.4,139.6,0.6,139.6,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.1,0.00761,0.0003,0.108,0.00425,1,0.131,0.239,0.0094,25.2,0.935,0.97,0.907,32.2,31.2,31.2,750
2004-09-17,2003,12,51,261,228.11,0.62,4,Mod_Dry,34,6,4,3,44,91,0.4,137.1,0.6,137.1,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0995,0.0074,0.000291,0.107,0.0042,1,0.128,0.234,0.00922,25.2,0.934,0.97,0.906,31.6,30.7,30.7,736
2004-09-18,2003,12,51,262,225.65,0.62,4,Mod_Dry,34,6,4,3,44,91,0.4,134.7,0.6,134.7,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0986,0.0072,0.000283,0.106,0.00416,1,0.124,0.23,0.00904,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
2004-09-19,2003,12,51,263,224.29,0.63,4,Mod_Dry,34,6,4,3,44,91,0.41,133.3,0.59,133.3,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0981,0.00708,0.000278,0.105,0.00413,1,0.122,0.228,0.00894,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
2004-09-20,2003,12,51,264,222.92,0.63,4,Mod_Dry,34,6,4,3,44,91,0.41,131.9,0.59,131.9,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0976,0.00696,0.000273,0.105,0.00411,1,0.121,0.225,0.00884,25.2,0.931,0.97,0.903,30.4,29.5,29.5,708
2004-09-21,2003,12,51,265,220.46,0.64,4,Mod_Dry,34,6,4,3,44,91,0.41,129.5,0.59,129.5,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0968,0.00675,0.000265,0.104,0.00406,1,0.117,0.221,0.00867,25.3,0.93,0.97,0.902,29.8,28.9,28.9,695
2004-09-22,2003,12,52,266,219.09,0.64,4,Mod_Dry,34,6,4,3,44,91,0.41,128.1,0.58,128.1,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0963,0.00664,0.00026,0.103,0.00404,1,0.115,0.218,0.00857,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
2004-09-23,2003,12,52,267,216.08,0.65,4,Mod_Dry,34,6,4,3,44,91,0.42,125.1,0.58,125.1,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0952,0.00638,0.00025,0.102,0.00398,1,0.111,0.213,0.00835,25.3,0.929,0.97,0.901,28.8,27.9,27.9,671
2004-09-24,2003,12,52,268,213.62,0.65,4,Mod_Dry,34,6,4,3,44,91,0.43,122.6,0.57,122.6,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0943,0.00617,0.000242,0.101,0.00394,1,0.108,0.209,0.00817,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2004-09-25,2003,12,52,269,212.25,0.66,4,Mod_Dry,34,6,4,3,44,91,0.43,121.3,0.57,121.3,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0939,0.00606,0.000237,0.0999,0.00391,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.9,27,27,649
2004-09-26,2003,12,52,270,210.34,0.66,4,Mod_Dry,34,6,4,3,44,91,0.43,119.3,0.57,119.3,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0932,0.00589,0.000231,0.0991,0.00388,1,0.104,0.203,0.00794,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
2004-09-27,2003,12,52,271,208.43,0.67,4,Mod_Dry,34,6,4,3,44,91,0.44,117.4,0.56,117.4,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.5,25.5,0.0925,0.00573,0.000224,0.0982,0.00384,1,0.101,0.199,0.0078,25.4,0.923,0.97,0.895,27,26.1,26.1,627
2004-09-28,2003,12,52,272,209.79,0.66,4,Mod_Dry,34,6,4,3,44,91,0.43,118.8,0.57,118.8,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.093,0.00585,0.000229,0.0988,0.00387,1,0.103,0.202,0.0079,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
2004-09-29,2003,12,53,273,210.07,0.66,4,Mod_Dry,34,6,4,3,44,91,0.43,119.1,0.57,119.1,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0931,0.00587,0.00023,0.099,0.00387,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.897,27.3,26.5,26.5,637
2004-09-30,2003,12,53,274,207.61,0.67,4,Mod_Dry,34,6,4,3,44,91,0.44,116.6,0.56,116.6,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0922,0.00566,0.000222,0.0979,0.00383,1,0.0999,0.198,0.00774,25.4,0.923,0.97,0.895,26.8,25.9,25.9,623
2004-10-01,2004,1,1,275,206.24,0.68,4,Mod_Dry,31,4,3,2,33,73,0.35,133.2,0.65,133.2,0,0,0,0,-2,2,31,4,3,0,35,171,990,964.4,25.6,0.096,0.00708,0.000277,0.103,0.00403,1,0.122,0.225,0.00882,25.3,0.932,0.97,0.904,30.8,29.9,29.9,718
2004-10-02,2004,1,1,276,204.33,0.68,4,Mod_Dry,31,4,3,2,33,73,0.36,131.3,0.64,131.3,0,0,0,0,-2,2,31,4,3,0,35,169,990,964.4,25.6,0.0953,0.00691,0.00027,0.102,0.004,1,0.12,0.222,0.00868,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2004-10-03,2004,1,1,277,202.41,0.69,4,Mod_Dry,31,4,3,2,33,73,0.36,129.4,0.64,129.4,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0946,0.00675,0.000264,0.101,0.00396,1,0.117,0.219,0.00854,25.4,0.93,0.97,0.902,29.9,29,29,697
2004-10-04,2004,1,1,278,200.5,0.69,4,Mod_Dry,31,4,3,2,33,73,0.36,127.5,0.64,127.5,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.0939,0.00659,0.000257,0.101,0.00393,1,0.115,0.215,0.00841,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2004-10-05,2004,1,1,279,199.13,0.7,4,Mod_Dry,31,4,3,2,33,73,0.37,126.1,0.63,126.1,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0935,0.00647,0.000253,0.0999,0.0039,1,0.113,0.213,0.00831,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2004-10-06,2004,1,1,280,197.76,0.7,4,Mod_Dry,31,4,3,2,33,73,0.37,124.8,0.63,124.8,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.093,0.00635,0.000248,0.0993,0.00388,1,0.111,0.21,0.00821,25.4,0.928,0.97,0.9,28.8,28,28,671
2004-10-07,2004,1,1,281,196.4,0.71,4,Mod_Dry,31,4,3,2,33,73,0.37,123.4,0.63,123.4,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0925,0.00624,0.000244,0.0987,0.00386,1,0.109,0.208,0.00812,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2004-10-08,2004,1,2,282,195.03,0.71,4,Mod_Dry,31,4,3,2,33,73,0.37,122,0.63,122,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.092,0.00612,0.000239,0.0981,0.00383,1,0.107,0.205,0.00803,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
2004-10-09,2004,1,2,283,193.66,0.72,4,Mod_Dry,31,4,3,2,33,73,0.38,120.7,0.62,120.7,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0915,0.00601,0.000235,0.0975,0.00381,1,0.105,0.203,0.00793,25.4,0.925,0.97,0.898,27.8,27,27,647
2004-10-10,2004,1,2,284,192.29,0.72,4,Mod_Dry,31,4,3,2,33,73,0.38,119.3,0.62,119.3,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.091,0.00589,0.00023,0.0969,0.00379,1,0.104,0.2,0.00784,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
2004-10-11,2004,1,2,285,190.93,0.72,4,Mod_Dry,31,4,3,2,33,73,0.38,117.9,0.62,117.9,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00577,0.000226,0.0963,0.00377,1,0.102,0.198,0.00774,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2004-10-12,2004,1,2,286,189.56,0.73,4,Mod_Dry,31,4,3,2,33,73,0.39,116.6,0.61,116.6,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0901,0.00566,0.000221,0.0957,0.00374,1,0.0999,0.196,0.00765,25.4,0.922,0.97,0.895,26.8,26,26,623
2004-10-13,2004,1,2,287,192.57,0.72,4,Mod_Dry,31,4,3,2,33,73,0.38,119.6,0.62,119.6,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0911,0.00591,0.000231,0.0971,0.00379,1,0.104,0.201,0.00786,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
2004-10-14,2004,1,2,288,195.58,0.71,4,Mod_Dry,31,4,3,2,33,73,0.37,122.6,0.63,122.6,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0922,0.00617,0.000241,0.0984,0.00384,1,0.108,0.206,0.00806,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2004-10-15,2004,1,3,289,194.21,0.71,4,Mod_Dry,31,4,3,2,33,73,0.38,121.2,0.62,121.2,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0917,0.00605,0.000237,0.0978,0.00382,1,0.106,0.204,0.00797,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2004-10-16,2004,1,3,290,192.84,0.72,4,Mod_Dry,31,4,3,2,33,73,0.38,119.8,0.62,119.8,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0912,0.00594,0.000232,0.0972,0.0038,1,0.104,0.201,0.00787,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2004-10-17,2004,1,3,291,190.93,0.72,4,Mod_Dry,31,4,3,2,33,73,0.38,117.9,0.62,117.9,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00577,0.000226,0.0963,0.00377,1,0.102,0.198,0.00774,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2004-10-18,2004,1,3,292,189.56,0.73,4,Mod_Dry,31,4,3,2,33,73,0.39,116.6,0.61,116.6,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0901,0.00566,0.000221,0.0957,0.00374,1,0.0999,0.196,0.00765,25.4,0.922,0.97,0.895,26.8,26,26,623
2004-10-19,2004,1,3,293,188.19,0.73,4,Mod_Dry,31,4,3,2,33,73,0.39,115.2,0.61,115.2,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0896,0.00554,0.000217,0.0951,0.00372,1,0.098,0.193,0.00755,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2004-10-20,2004,1,3,294,186.28,0.74,4,Mod_Dry,31,4,3,2,33,73,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0889,0.00538,0.00021,0.0943,0.00369,1,0.0954,0.19,0.00742,25.4,0.92,0.97,0.892,25.9,25.2,25.2,604
2004-10-21,2004,1,3,295,184.36,0.75,4,Mod_Dry,31,4,3,2,33,73,0.4,111.4,0.6,111.4,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0882,0.00522,0.000204,0.0935,0.00366,1,0.0928,0.186,0.00729,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2004-10-22,2004,1,4,296,183,0.75,4,Mod_Dry,31,4,3,2,33,73,0.4,110,0.6,110,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.0051,0.000199,0.0929,0.00363,1,0.091,0.184,0.00719,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2004-10-23,2004,1,4,297,181.63,0.76,4,Mod_Dry,31,4,3,2,33,73,0.4,108.6,0.6,108.6,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0873,0.00498,0.000195,0.0923,0.00361,1,0.0892,0.181,0.0071,25.4,0.917,0.97,0.889,24.8,24,24,577
2004-10-24,2004,1,4,298,180.26,0.76,4,Mod_Dry,31,4,3,2,33,73,0.41,107.3,0.59,107.3,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0868,0.00487,0.00019,0.0917,0.00359,1,0.0873,0.179,0.007,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
2004-10-25,2004,1,4,299,178.9,0.76,4,Mod_Dry,31,4,3,2,33,73,0.41,105.9,0.59,105.9,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0863,0.00475,0.000186,0.0911,0.00356,1,0.0855,0.177,0.00691,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
2004-10-26,2004,1,4,300,177.53,0.77,4,Mod_Dry,31,4,3,2,33,73,0.41,104.5,0.59,104.5,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0858,0.00464,0.000181,0.0905,0.00354,1,0.0836,0.174,0.00681,25.4,0.914,0.97,0.886,23.8,23.1,23.1,554
2004-10-27,2004,1,4,301,179.44,0.76,4,Mod_Dry,31,4,3,2,33,73,0.41,106.4,0.59,106.4,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0865,0.0048,0.000188,0.0913,0.00357,1,0.0862,0.178,0.00694,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
2004-10-28,2004,1,4,302,183,0.75,4,Mod_Dry,31,4,3,2,33,73,0.4,110,0.6,110,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.0051,0.000199,0.0929,0.00363,1,0.091,0.184,0.00719,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2004-10-29,2004,1,5,303,184.91,0.74,4,Mod_Dry,31,4,3,2,33,73,0.4,111.9,0.6,111.9,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0884,0.00526,0.000206,0.0937,0.00366,1,0.0936,0.187,0.00732,25.4,0.919,0.97,0.891,25.6,24.8,24.8,596
2004-10-30,2004,1,5,304,183,0.75,4,Mod_Dry,31,4,3,2,33,73,0.4,110,0.6,110,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.0051,0.000199,0.0929,0.00363,1,0.091,0.184,0.00719,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2004-10-31,2004,1,5,305,181.08,0.76,4,Mod_Dry,31,4,3,2,33,73,0.4,108.1,0.6,108.1,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0871,0.00494,0.000193,0.092,0.0036,1,0.0884,0.18,0.00706,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
2004-11-01,2004,2,5,306,180.26,0.76,4,Mod_Dry,29,4,2,2,30,67,0.37,113.3,0.63,113.3,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0879,0.00538,0.00021,0.0932,0.00365,1,0.0954,0.189,0.00738,25.4,0.92,0.97,0.892,25.9,25.2,25.2,604
2004-11-02,2004,2,5,307,179.44,0.76,4,Mod_Dry,29,4,2,2,30,67,0.37,112.4,0.63,112.4,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0876,0.00531,0.000208,0.0929,0.00363,1,0.0943,0.187,0.00732,25.4,0.92,0.97,0.892,25.7,25,25,599
2004-11-03,2004,2,5,308,179.17,0.76,4,Mod_Dry,29,4,2,2,30,67,0.37,112.2,0.63,112.2,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0875,0.00528,0.000207,0.0928,0.00363,1,0.0939,0.187,0.0073,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
2004-11-04,2004,2,5,309,178.35,0.77,4,Mod_Dry,29,4,2,2,30,67,0.38,111.3,0.62,111.3,0,0,0,0,-2,2,29,4,2,0,32,146,990,964.4,25.6,0.0872,0.00521,0.000204,0.0924,0.00362,1,0.0928,0.185,0.00725,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2004-11-05,2004,2,6,310,177.53,0.77,4,Mod_Dry,29,4,2,2,30,67,0.38,110.5,0.62,110.5,0,0,0,0,-2,2,29,4,2,0,32,146,990,964.4,25.6,0.0869,0.00515,0.000201,0.092,0.0036,1,0.0917,0.184,0.00719,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2004-11-06,2004,2,6,311,176.71,0.77,4,Mod_Dry,29,4,2,2,30,67,0.38,109.7,0.62,109.7,0,0,0,0,-2,2,29,4,2,0,32,145,990,964.4,25.6,0.0866,0.00508,0.000199,0.0917,0.00359,1,0.0906,0.182,0.00713,25.4,0.918,0.97,0.89,25,24.3,24.3,583
2004-11-07,2004,2,6,312,175.89,0.78,4,Mod_Dry,29,4,2,2,30,67,0.38,108.9,0.62,108.9,0,0,0,0,-2,2,29,4,2,0,32,144,990,964.4,25.6,0.0863,0.00501,0.000196,0.0913,0.00357,1,0.0895,0.181,0.00708,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2004-11-08,2004,2,6,313,176.71,0.77,4,Mod_Dry,29,4,2,2,30,67,0.38,109.7,0.62,109.7,0,0,0,0,-2,2,29,4,2,0,32,145,990,964.4,25.6,0.0866,0.00508,0.000199,0.0917,0.00359,1,0.0906,0.182,0.00713,25.4,0.918,0.97,0.89,25,24.3,24.3,583
2004-11-09,2004,2,6,314,177.53,0.77,4,Mod_Dry,29,4,2,2,30,67,0.38,110.5,0.62,110.5,0,0,0,0,-2,2,29,4,2,0,32,146,990,964.4,25.6,0.0869,0.00515,0.000201,0.092,0.0036,1,0.0917,0.184,0.00719,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2004-11-10,2004,2,6,315,176.71,0.77,4,Mod_Dry,29,4,2,2,30,67,0.38,109.7,0.62,109.7,0,0,0,0,-2,2,29,4,2,0,32,145,990,964.4,25.6,0.0866,0.00508,0.000199,0.0917,0.00359,1,0.0906,0.182,0.00713,25.4,0.918,0.97,0.89,25,24.3,24.3,583
2004-11-11,2004,2,6,316,175.89,0.78,5,Dry,23,4,2,2,19,50,0.28,125.9,0.72,125.9,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0902,0.00645,0.000252,0.0966,0.00378,1,0.112,0.209,0.00818,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2004-11-12,2004,2,7,317,175.07,0.78,5,Dry,23,4,2,2,19,50,0.29,125.1,0.71,125.1,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.0899,0.00638,0.00025,0.0963,0.00377,1,0.111,0.208,0.00813,25.3,0.928,0.97,0.901,28.9,28,28,672
2004-11-13,2004,2,7,318,174.25,0.78,5,Dry,23,4,2,2,19,50,0.29,124.3,0.71,124.3,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0896,0.00631,0.000247,0.0959,0.00375,1,0.11,0.206,0.00807,25.3,0.928,0.97,0.9,28.7,27.8,27.8,667
2004-11-14,2004,2,7,319,173.97,0.78,5,Dry,23,4,2,2,19,50,0.29,124,0.71,124,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00629,0.000246,0.0958,0.00375,1,0.11,0.206,0.00805,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2004-11-15,2004,2,7,320,174.79,0.78,5,Dry,23,4,2,2,19,50,0.29,124.8,0.71,124.8,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00636,0.000249,0.0962,0.00376,1,0.111,0.207,0.00811,25.3,0.928,0.97,0.9,28.8,27.9,27.9,670
2004-11-16,2004,2,7,321,177.25,0.77,5,Dry,23,4,2,2,19,50,0.28,127.3,0.72,127.3,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0907,0.00657,0.000257,0.0972,0.00381,1,0.114,0.212,0.00828,25.3,0.929,0.97,0.901,29.4,28.5,28.5,684
2004-11-17,2004,2,7,322,180.26,0.76,5,Dry,23,4,2,2,19,50,0.28,130.3,0.72,130.3,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0917,0.00682,0.000267,0.0986,0.00386,1,0.118,0.217,0.00849,25.3,0.931,0.97,0.903,30.1,29.2,29.2,701
2004-11-18,2004,2,7,323,179.44,0.76,5,Dry,23,4,2,2,19,50,0.28,129.4,0.72,129.4,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00675,0.000264,0.0982,0.00384,1,0.117,0.215,0.00843,25.3,0.93,0.97,0.902,29.9,29,29,697
2004-11-19,2004,2,8,324,179.17,0.76,5,Dry,23,4,2,2,19,50,0.28,129.2,0.72,129.2,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00673,0.000263,0.0981,0.00384,1,0.117,0.215,0.00841,25.3,0.93,0.97,0.902,29.9,29,29,695
2004-11-20,2004,2,8,325,177.25,0.77,5,Dry,23,4,2,2,19,50,0.28,127.3,0.72,127.3,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0907,0.00657,0.000257,0.0972,0.00381,1,0.114,0.212,0.00828,25.3,0.929,0.97,0.901,29.4,28.5,28.5,684
2004-11-21,2004,2,8,326,175.89,0.78,5,Dry,23,4,2,2,19,50,0.28,125.9,0.72,125.9,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0902,0.00645,0.000252,0.0966,0.00378,1,0.112,0.209,0.00818,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2004-11-22,2004,2,8,327,174.52,0.78,5,Dry,23,4,2,2,19,50,0.29,124.5,0.71,124.5,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0897,0.00633,0.000248,0.096,0.00376,1,0.111,0.207,0.00809,25.3,0.928,0.97,0.9,28.7,27.9,27.9,669
2004-11-23,2004,2,8,328,174.25,0.78,5,Dry,23,4,2,2,19,50,0.29,124.3,0.71,124.3,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0896,0.00631,0.000247,0.0959,0.00375,1,0.11,0.206,0.00807,25.3,0.928,0.97,0.9,28.7,27.8,27.8,667
2004-11-24,2004,2,8,329,176.71,0.77,5,Dry,23,4,2,2,19,50,0.28,126.7,0.72,126.7,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00652,0.000255,0.097,0.0038,1,0.114,0.211,0.00824,25.3,0.929,0.97,0.901,29.3,28.4,28.4,681
2004-11-25,2004,2,8,330,182.45,0.75,5,Dry,23,4,2,2,19,50,0.27,132.4,0.73,132.4,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0925,0.00701,0.000274,0.0995,0.00389,1,0.121,0.221,0.00864,25.3,0.931,0.97,0.903,30.7,29.7,29.7,714
2004-11-26,2004,2,9,331,183.82,0.75,5,Dry,23,4,2,2,19,50,0.27,133.8,0.73,133.8,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.093,0.00712,0.000279,0.1,0.00392,1,0.123,0.223,0.00873,25.3,0.932,0.97,0.904,31,30.1,30.1,722
2004-11-27,2004,2,9,332,182.45,0.75,5,Dry,23,4,2,2,19,50,0.27,132.4,0.73,132.4,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0925,0.00701,0.000274,0.0995,0.00389,1,0.121,0.221,0.00864,25.3,0.931,0.97,0.903,30.7,29.7,29.7,714
2004-11-28,2004,2,9,333,180.54,0.76,5,Dry,23,4,2,2,19,50,0.28,130.5,0.72,130.5,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0918,0.00685,0.000268,0.0987,0.00386,1,0.119,0.217,0.00851,25.3,0.931,0.97,0.903,30.2,29.3,29.3,703
2004-11-29,2004,2,9,334,178.62,0.77,5,Dry,23,4,2,2,19,50,0.28,128.6,0.72,128.6,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.00668,0.000261,0.0978,0.00383,1,0.116,0.214,0.00837,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
2004-11-30,2004,2,9,335,176.71,0.77,5,Dry,23,4,2,2,19,50,0.28,126.7,0.72,126.7,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00652,0.000255,0.097,0.0038,1,0.114,0.211,0.00824,25.3,0.929,0.97,0.901,29.3,28.4,28.4,681
2004-12-01,2004,3,9,336,178.08,0.77,5,Dry,26,4,3,2,24,59,0.33,119.1,0.67,119.1,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0892,0.00587,0.00023,0.0951,0.00372,1,0.103,0.198,0.00776,25.4,0.924,0.97,0.897,27.4,26.5,26.5,637
2004-12-02,2004,3,9,337,179.99,0.76,5,Dry,26,4,3,2,24,59,0.33,121,0.67,121,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00603,0.000236,0.0959,0.00375,1,0.106,0.202,0.00789,25.4,0.926,0.97,0.898,27.9,27,27,648
2004-12-03,2004,3,10,338,181.9,0.75,5,Dry,26,4,3,2,24,59,0.32,122.9,0.68,122.9,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0906,0.0062,0.000242,0.0967,0.00378,1,0.108,0.205,0.00803,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2004-12-04,2004,3,10,339,186,0.74,5,Dry,26,4,3,2,24,59,0.32,127,0.68,127,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.092,0.00655,0.000256,0.0985,0.00385,1,0.114,0.212,0.00831,25.4,0.929,0.97,0.901,29.4,28.5,28.5,683
2004-12-05,2004,3,10,340,188.47,0.73,5,Dry,26,4,3,2,24,59,0.31,129.5,0.69,129.5,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0929,0.00675,0.000264,0.0996,0.0039,1,0.117,0.217,0.00848,25.4,0.93,0.97,0.902,30,29.1,29.1,697
2004-12-06,2004,3,10,341,193.66,0.72,5,Dry,26,4,3,2,24,59,0.3,134.7,0.69,134.7,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0947,0.0072,0.000281,0.102,0.00398,1,0.124,0.226,0.00884,25.4,0.932,0.97,0.904,31.2,30.3,30.3,727
2004-12-07,2004,3,10,342,197.22,0.7,5,Dry,26,4,3,2,24,59,0.3,138.2,0.7,138.2,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.096,0.0075,0.000293,0.103,0.00404,1,0.129,0.233,0.00909,25.4,0.934,0.97,0.906,32.1,31.1,31.1,747
2004-12-08,2004,3,10,343,201.32,0.69,5,Dry,26,4,3,2,24,59,0.29,142.3,0.71,142.3,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0974,0.00785,0.000307,0.105,0.00411,1,0.135,0.24,0.00937,25.4,0.935,0.97,0.907,33.1,32.1,32.1,771
2004-12-09,2004,3,10,344,202.14,0.69,5,Dry,26,4,3,2,24,59,0.29,143.1,0.71,143.1,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0977,0.00792,0.000309,0.106,0.00413,1,0.136,0.241,0.00943,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2004-12-10,2004,3,11,345,199.68,0.7,5,Dry,26,4,3,2,24,59,0.29,140.7,0.7,140.7,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0968,0.00771,0.000301,0.105,0.00408,1,0.132,0.237,0.00926,25.4,0.935,0.97,0.907,32.7,31.7,31.7,761
2004-12-11,2004,3,11,346,196.67,0.71,5,Dry,26,4,3,2,24,59,0.3,137.7,0.7,137.7,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00745,0.000291,0.103,0.00403,1,0.128,0.232,0.00905,25.4,0.933,0.97,0.905,32,31,31,744
2004-12-12,2004,3,11,347,196.94,0.7,5,Dry,26,4,3,2,24,59,0.3,137.9,0.7,137.9,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.00747,0.000292,0.103,0.00404,1,0.129,0.232,0.00907,25.4,0.934,0.97,0.906,32,31.1,31.1,746
2004-12-13,2004,3,11,348,197.76,0.7,5,Dry,26,4,3,2,24,59,0.3,138.8,0.7,138.8,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00754,0.000295,0.104,0.00405,1,0.13,0.234,0.00912,25.4,0.934,0.97,0.906,32.2,31.3,31.3,750
2004-12-14,2004,3,11,349,195.3,0.71,5,Dry,26,4,3,2,24,59,0.3,136.3,0.7,136.3,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0953,0.00734,0.000287,0.103,0.00401,1,0.127,0.229,0.00895,25.4,0.933,0.97,0.905,31.6,30.7,30.7,736
2004-12-15,2004,3,11,350,196.12,0.71,5,Dry,26,4,3,2,24,59,0.3,137.1,0.7,137.1,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0956,0.00741,0.000289,0.103,0.00402,1,0.128,0.231,0.00901,25.4,0.933,0.97,0.905,31.8,30.9,30.9,741
2004-12-16,2004,3,11,351,198.04,0.7,5,Dry,26,4,3,2,24,59,0.3,139,0.7,139,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00757,0.000296,0.104,0.00406,1,0.13,0.234,0.00914,25.4,0.934,0.97,0.906,32.3,31.3,31.3,752
2004-12-17,2004,3,12,352,197.22,0.7,5,Dry,26,4,3,2,24,59,0.3,138.2,0.7,138.2,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.096,0.0075,0.000293,0.103,0.00404,1,0.129,0.233,0.00909,25.4,0.934,0.97,0.906,32.1,31.1,31.1,747
2004-12-18,2004,3,12,353,195.3,0.71,5,Dry,26,4,3,2,24,59,0.3,136.3,0.7,136.3,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0953,0.00734,0.000287,0.103,0.00401,1,0.127,0.229,0.00895,25.4,0.933,0.97,0.905,31.6,30.7,30.7,736
2004-12-19,2004,3,12,354,193.39,0.72,5,Dry,26,4,3,2,24,59,0.3,134.4,0.69,134.4,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0946,0.00717,0.00028,0.102,0.00398,1,0.124,0.226,0.00882,25.4,0.932,0.97,0.904,31.2,30.2,30.2,725
2004-12-20,2004,3,12,355,194.21,0.71,5,Dry,26,4,3,2,24,59,0.3,135.2,0.7,135.2,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00724,0.000283,0.102,0.00399,1,0.125,0.227,0.00888,25.4,0.933,0.97,0.905,31.4,30.4,30.4,730
2004-12-21,2004,3,12,356,194.48,0.71,5,Dry,26,4,3,2,24,59,0.3,135.5,0.7,135.5,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.095,0.00727,0.000284,0.102,0.004,1,0.125,0.228,0.0089,25.4,0.933,0.97,0.905,31.4,30.5,30.5,732
2004-12-22,2004,3,12,357,197.49,0.7,5,Dry,26,4,3,2,24,59,0.3,138.5,0.7,138.5,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0961,0.00752,0.000294,0.104,0.00405,1,0.129,0.233,0.0091,25.4,0.934,0.97,0.906,32.2,31.2,31.2,749
2004-12-23,2004,3,12,358,201.04,0.69,5,Dry,26,4,3,2,24,59,0.29,142,0.71,142,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0973,0.00782,0.000306,0.105,0.00411,1,0.134,0.239,0.00935,25.4,0.935,0.97,0.907,33,32,32,769
2004-12-24,2004,3,13,359,205.15,0.68,5,Dry,26,4,3,2,24,59,0.29,146.2,0.71,146.2,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0988,0.00817,0.00032,0.107,0.00418,1,0.14,0.247,0.00965,25.3,0.937,0.97,0.909,34,33,33,792
2004-12-25,2004,3,13,360,206.51,0.68,5,Dry,26,4,3,2,24,59,0.29,147.5,0.71,147.5,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0992,0.00829,0.000324,0.108,0.00421,1,0.142,0.249,0.00975,25.3,0.938,0.97,0.909,34.3,33.3,33.3,799
2004-12-26,2004,3,13,361,206.24,0.68,5,Dry,26,4,3,2,24,59,0.29,147.2,0.71,147.2,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0991,0.00827,0.000323,0.107,0.0042,1,0.141,0.249,0.00973,25.3,0.937,0.97,0.909,34.3,33.2,33.2,798
2004-12-27,2004,3,13,362,209.25,0.67,5,Dry,26,4,3,2,24,59,0.28,150.3,0.72,150.3,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00852,0.000334,0.109,0.00426,1,0.145,0.254,0.00995,25.3,0.939,0.97,0.91,35,33.9,33.9,814
2004-12-28,2004,3,13,363,213.9,0.65,5,Dry,26,4,3,2,24,59,0.28,154.9,0.72,154.9,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00892,0.000349,0.111,0.00434,1,0.152,0.262,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,840
2004-12-29,2004,3,13,364,216.9,0.64,5,Dry,26,4,3,2,24,59,0.27,157.9,0.73,157.9,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00917,0.00036,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,856
2004-12-30,2004,3,13,365,218.27,0.64,5,Dry,26,4,3,2,24,59,0.27,159.3,0.73,159.3,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00929,0.000364,0.113,0.00442,1,0.158,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,863
2004-12-31,2004,3,14,366,220.18,0.64,5,Dry,26,4,3,2,24,59,0.27,161.2,0.73,161.2,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00945,0.000371,0.114,0.00446,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.5,36.4,36.4,875
2005-01-01,2004,4,14,1,222.1,0.63,5,Dry,29,5,4,2,33,73,0.33,149.1,0.67,149.1,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.102,0.00842,0.000331,0.11,0.00432,1,0.144,0.254,0.00996,25.2,0.938,0.97,0.91,34.6,33.6,33.6,805
2005-01-02,2004,4,14,2,226.2,0.62,5,Dry,29,5,4,2,33,73,0.32,153.2,0.68,153.2,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00877,0.000345,0.112,0.00439,1,0.149,0.261,0.0103,25.2,0.94,0.97,0.912,35.6,34.5,34.5,828
2005-01-03,2004,4,14,3,229.21,0.62,5,Dry,29,5,4,2,33,73,0.32,156.2,0.68,156.2,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00903,0.000355,0.113,0.00445,1,0.153,0.266,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,844
2005-01-04,2004,4,14,4,229.48,0.62,5,Dry,29,5,4,2,33,73,0.32,156.5,0.68,156.5,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00905,0.000356,0.113,0.00445,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,846
2005-01-05,2004,4,14,5,232.49,0.61,5,Dry,29,5,4,2,33,73,0.31,159.5,0.69,159.5,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00931,0.000366,0.115,0.00451,1,0.158,0.272,0.0107,25.1,0.942,0.97,0.914,37,35.9,35.9,862
2005-01-06,2004,4,14,6,232.76,0.61,5,Dry,29,5,4,2,33,73,0.31,159.8,0.69,159.8,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00933,0.000367,0.115,0.00451,1,0.158,0.273,0.0107,25.1,0.942,0.97,0.914,37.1,36,36,863
2005-01-07,2004,4,15,7,232.49,0.61,5,Dry,29,5,4,2,33,73,0.31,159.5,0.69,159.5,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00931,0.000366,0.115,0.00451,1,0.158,0.272,0.0107,25.1,0.942,0.97,0.914,37,35.9,35.9,862
2005-01-08,2004,4,15,8,236.59,0.6,5,Dry,29,5,4,2,33,73,0.31,163.6,0.69,163.6,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00966,0.00038,0.116,0.00458,1,0.163,0.28,0.011,25.1,0.943,0.972,0.916,38,36.9,36.9,886
2005-01-09,2004,4,15,9,240.15,0.59,5,Dry,29,5,4,2,33,73,0.3,167.2,0.7,167.2,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00996,0.000393,0.118,0.00465,1,0.168,0.286,0.0113,25.1,0.944,0.973,0.919,38.8,37.8,37.8,907
2005-01-10,2004,4,15,10,241.51,0.59,5,Dry,29,5,4,2,33,73,0.3,168.5,0.7,168.5,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.6,25.4,0.108,0.0101,0.000397,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39.1,38.1,38.1,915
2005-01-11,2004,4,15,11,243.97,0.59,5,Dry,29,5,4,2,33,73,0.3,171,0.7,171,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000406,0.12,0.00472,1,0.173,0.293,0.0116,25,0.945,0.975,0.922,39.7,38.7,38.7,929
2005-01-12,2004,4,15,12,246.43,0.58,5,Dry,29,5,4,2,33,73,0.3,173.4,0.7,173.4,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00476,1,0.177,0.297,0.0117,25,0.946,0.977,0.924,40.3,39.3,39.3,944
2005-01-13,2004,4,15,13,252.18,0.57,5,Dry,29,5,4,2,33,73,0.29,179.2,0.71,179.2,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00487,1,0.184,0.308,0.0122,25,0.948,0.98,0.929,41.6,40.8,40.8,979
2005-01-14,2004,4,16,14,260.11,0.56,5,Dry,29,5,4,2,33,73,0.28,187.1,0.72,187.1,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0117,0.000461,0.127,0.00501,1,0.195,0.322,0.0127,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
2005-01-15,2004,4,16,15,268.04,0.54,5,Dry,29,5,4,2,33,73,0.27,195,0.73,195,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000489,0.13,0.00516,1,0.206,0.336,0.0133,24.9,0.953,0.98,0.934,45.4,44.5,44.5,1070
2005-01-16,2004,4,16,16,275.97,0.53,5,Dry,29,5,4,2,33,73,0.27,203,0.73,203,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000516,0.134,0.0053,1,0.217,0.35,0.0139,24.8,0.955,0.98,0.936,47.2,46.3,46.3,1110
2005-01-17,2004,4,16,17,283.9,0.52,5,Dry,29,5,4,2,33,73,0.26,210.9,0.74,210.9,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000543,0.137,0.00545,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49.1,48.1,48.1,1150
2005-01-18,2004,4,16,18,291.83,0.51,5,Dry,29,5,4,2,33,73,0.25,218.8,0.75,218.8,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000571,0.141,0.00559,1,0.238,0.378,0.0151,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2005-01-19,2004,4,16,19,300.3,0.5,5,Dry,29,5,4,2,33,73,0.24,227.3,0.76,227.3,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.0151,0.0006,0.144,0.00575,2,0.0959,0.24,0.00957,24.9,0.922,0.97,0.894,25.5,24.8,49.6,1190
2005-01-20,2004,4,16,20,305.5,0.49,5,Dry,29,5,4,2,33,73,0.24,232.5,0.76,232.5,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0155,0.000619,0.147,0.00584,2,0.0994,0.246,0.00981,24.8,0.924,0.97,0.896,26.1,25.4,50.7,1220
2005-01-21,2004,4,17,21,310.69,0.49,5,Dry,29,5,4,2,33,73,0.23,237.7,0.77,237.7,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000637,0.149,0.00594,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.7,25.9,51.9,1250
2005-01-22,2004,4,17,22,317.53,0.48,5,Dry,29,5,4,2,33,73,0.23,244.5,0.77,244.5,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0165,0.000661,0.152,0.00607,2,0.108,0.259,0.0104,24.8,0.928,0.97,0.9,27.5,26.7,53.4,1280
