date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2005-01-23,2004,4,17,23,324.91,0.47,5,Dry,29,5,4,2,33,73,0.23,251.9,0.78,251.9,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.0179,0.000717,0.156,0.00624,2,0.113,0.268,0.0107,24.7,0.93,0.97,0.902,28.4,27.5,55,1320
2005-01-24,2004,4,17,24,330.65,0.46,5,Dry,29,5,4,2,33,73,0.22,257.6,0.78,257.6,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0206,0.000826,0.16,0.00643,2,0.116,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.3,1350
2005-01-25,2004,4,17,25,333.66,0.46,5,Dry,29,5,4,2,33,73,0.22,260.7,0.78,260.7,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.022,0.000884,0.163,0.00654,2,0.118,0.281,0.0113,24.7,0.932,0.97,0.904,29.4,28.5,56.9,1370
2005-01-26,2004,4,17,26,336.67,0.46,5,Dry,29,5,4,2,33,73,0.22,263.7,0.78,263.7,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0235,0.000941,0.165,0.00664,2,0.12,0.286,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.6,1380
2005-01-27,2004,4,17,27,340.22,0.45,5,Dry,29,5,4,2,33,73,0.21,267.2,0.79,267.2,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0251,0.00101,0.168,0.00676,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.4,1400
2005-01-28,2004,4,18,28,343.78,0.45,5,Dry,29,5,4,2,33,73,0.21,270.8,0.79,270.8,0,0,0,0,-2,2,29,5,4,0,35,309,990,965.1,24.9,0.145,0.0268,0.00108,0.171,0.00689,2,0.125,0.297,0.0119,24.6,0.934,0.97,0.906,30.5,29.6,59.1,1420
2005-01-29,2004,4,18,29,345.15,0.45,5,Dry,29,5,4,2,33,73,0.21,272.1,0.79,272.1,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0275,0.0011,0.172,0.00693,2,0.126,0.299,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.4,1430
2005-01-30,2004,4,18,30,348.15,0.44,5,Dry,29,5,4,2,33,73,0.21,275.1,0.79,275.1,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0289,0.00116,0.175,0.00704,2,0.128,0.303,0.0122,24.6,0.935,0.97,0.907,31,30,60.1,1440
2005-01-31,2004,4,18,31,353.9,0.44,5,Dry,29,5,4,2,33,73,0.21,280.9,0.79,280.9,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0316,0.00127,0.18,0.00724,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.6,30.7,61.3,1470
2005-02-01,2004,5,18,32,359.64,0.43,5,Dry,31,6,4,3,41,85,0.24,274.6,0.76,274.6,0,0,0,0,-3,3,31,6,4,0,44,316,990,965.2,24.8,0.147,0.0286,0.00115,0.176,0.00708,2,0.128,0.303,0.0122,24.5,0.935,0.97,0.907,30.8,29.9,59.8,1440
2005-02-02,2004,5,18,33,362.1,0.43,5,Dry,31,6,4,3,41,85,0.23,277.1,0.77,277.1,0,0,0,0,-3,3,31,6,4,0,44,318,990,965.2,24.8,0.148,0.0298,0.0012,0.178,0.00716,2,0.13,0.307,0.0124,24.5,0.935,0.97,0.907,31.1,30.2,60.4,1450
2005-02-03,2004,5,18,34,366.2,0.43,5,Dry,31,6,4,3,41,85,0.23,281.2,0.77,281.2,0,0,0,0,-3,3,31,6,4,0,44,322,990,965.2,24.8,0.149,0.0317,0.00128,0.181,0.00731,2,0.132,0.313,0.0126,24.5,0.936,0.97,0.908,31.6,30.6,61.2,1470
2005-02-04,2004,5,19,35,370.3,0.42,5,Dry,31,6,4,3,41,85,0.23,285.3,0.77,285.3,0,0,0,0,-3,3,31,6,4,0,44,326,990,965.3,24.7,0.151,0.0337,0.00136,0.184,0.00745,2,0.135,0.319,0.0129,24.4,0.937,0.97,0.909,32,31.1,62.1,1490
2005-02-05,2004,5,19,36,371.67,0.42,5,Dry,31,6,4,3,41,85,0.23,286.7,0.77,286.7,0,0,0,0,-3,3,31,6,4,0,44,328,990,965.3,24.7,0.151,0.0343,0.00139,0.185,0.0075,2,0.136,0.321,0.013,24.4,0.937,0.97,0.909,32.2,31.2,62.4,1500
2005-02-06,2004,5,19,37,373.04,0.42,5,Dry,31,6,4,3,41,85,0.23,288,0.77,288,0,0,0,0,-3,3,31,6,4,0,44,329,990,965.3,24.7,0.152,0.035,0.00141,0.187,0.00754,2,0.137,0.324,0.0131,24.4,0.938,0.97,0.91,32.3,31.4,62.7,1510
2005-02-07,2004,5,19,38,376.04,0.42,5,Dry,31,6,4,3,41,85,0.23,291,0.77,291,0,0,0,0,-3,3,31,6,4,0,44,332,990,965.3,24.7,0.153,0.0364,0.00147,0.189,0.00765,2,0.139,0.328,0.0133,24.4,0.938,0.97,0.91,32.7,31.7,63.4,1520
2005-02-08,2004,5,19,39,378.5,0.41,5,Dry,31,6,4,3,41,85,0.23,293.5,0.78,293.5,0,0,0,0,-3,3,31,6,4,0,44,335,990,965.3,24.7,0.154,0.0375,0.00152,0.191,0.00774,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,32.9,31.9,63.9,1530
2005-02-09,2004,5,19,40,382.61,0.41,5,Dry,31,6,4,3,41,85,0.22,297.6,0.78,297.6,0,0,0,0,-3,3,31,6,4,0,44,339,990,965.3,24.7,0.155,0.0395,0.0016,0.195,0.00788,2,0.143,0.338,0.0137,24.3,0.94,0.97,0.912,33.4,32.4,64.8,1550
2005-02-10,2004,5,19,41,386.16,0.41,5,Dry,31,6,4,3,41,85,0.22,301.2,0.78,301.2,0,0,0,0,-3,3,31,6,4,0,44,342,990,965.3,24.7,0.156,0.0411,0.00167,0.197,0.008,2,0.146,0.343,0.0139,24.3,0.941,0.97,0.912,33.8,32.8,65.5,1570
2005-02-11,2004,5,20,42,390.26,0.4,5,Dry,31,6,4,3,41,85,0.22,305.3,0.78,305.3,0,0,0,0,-3,3,31,6,4,0,44,346,990,965.4,24.6,0.158,0.0431,0.00175,0.201,0.00815,2,0.149,0.349,0.0142,24.3,0.941,0.97,0.913,34.2,33.2,66.4,1590
2005-02-12,2004,5,20,43,396.55,0.4,5,Dry,31,6,4,3,41,85,0.21,311.6,0.79,311.6,0,0,0,0,-3,3,31,6,4,0,44,353,990,965.4,24.6,0.16,0.0461,0.00187,0.206,0.00837,2,0.153,0.359,0.0146,24.3,0.942,0.97,0.914,34.9,33.9,67.7,1630
2005-02-13,2004,5,20,44,403.39,0.39,5,Dry,31,6,4,3,41,85,0.21,318.4,0.79,318.4,0,0,0,0,-3,3,31,6,4,0,44,359,990,965.4,24.6,0.162,0.0493,0.002,0.212,0.00861,2,0.157,0.369,0.015,24.2,0.943,0.97,0.915,35.7,34.6,69.2,1660
2005-02-14,2004,5,20,45,409.13,0.39,5,Dry,31,6,4,3,41,85,0.21,324.1,0.79,324.1,0,0,0,0,-3,3,31,6,4,0,44,365,990,965.4,24.6,0.164,0.052,0.00212,0.216,0.00881,2,0.161,0.378,0.0154,24.2,0.944,0.97,0.916,36.3,35.2,70.4,1690
2005-02-15,2004,5,20,46,417.61,0.38,5,Dry,31,6,4,3,41,85,0.2,332.6,0.8,332.6,0,0,0,0,-3,3,31,6,4,0,44,374,990,965.5,24.5,0.167,0.056,0.00228,0.223,0.00911,2,0.167,0.39,0.0159,24.1,0.946,0.97,0.917,37.2,36.1,72.2,1730
2005-02-16,2004,5,20,47,429.36,0.37,5,Dry,31,6,4,3,41,85,0.2,344.4,0.8,344.4,0,0,0,0,-3,3,31,6,4,0,44,385,990,965.5,24.5,0.172,0.0615,0.00252,0.233,0.00953,2,0.175,0.408,0.0167,24.1,0.947,0.973,0.922,38.5,37.4,74.9,1800
2005-02-17,2004,5,20,48,436.2,0.37,5,Dry,31,6,4,3,41,85,0.2,351.2,0.81,351.2,0,0,0,0,-3,3,31,6,4,0,44,392,990,965.6,24.4,0.174,0.0648,0.00265,0.239,0.00977,2,0.18,0.418,0.0171,24,0.949,0.974,0.924,39.2,38.2,76.5,1830
2005-02-18,2004,5,21,49,441.4,0.36,5,Dry,31,6,4,3,41,85,0.19,356.4,0.81,356.4,0,0,0,0,-3,3,31,6,4,0,44,397,990,965.6,24.4,0.176,0.0672,0.00275,0.243,0.00995,2,0.183,0.426,0.0175,24,0.949,0.976,0.926,39.8,38.8,77.6,1860
2005-02-19,2004,5,21,50,446.59,0.36,5,Dry,31,6,4,3,41,85,0.19,361.6,0.81,361.6,0,0,0,0,-3,3,31,6,4,0,44,403,990,965.6,24.4,0.178,0.0697,0.00286,0.247,0.0101,2,0.187,0.434,0.0178,24,0.95,0.977,0.928,40.4,39.4,78.8,1890
2005-02-20,2004,5,21,51,447.96,0.36,5,Dry,31,6,4,3,41,85,0.19,363,0.81,363,0,0,0,0,-3,3,31,6,4,0,44,404,990,965.6,24.4,0.178,0.0703,0.00288,0.248,0.0102,2,0.187,0.436,0.0179,23.9,0.95,0.977,0.928,40.5,39.6,79.1,1900
2005-02-21,2004,5,21,52,452.06,0.35,5,Dry,31,6,4,3,41,85,0.19,367.1,0.81,367.1,0,0,0,0,-3,3,31,6,4,0,44,408,990,965.6,24.4,0.18,0.0723,0.00297,0.252,0.0103,2,0.19,0.442,0.0181,23.9,0.951,0.978,0.93,40.9,40,80.1,1920
2005-02-22,2004,5,21,53,457.8,0.35,5,Dry,31,6,4,3,41,85,0.19,372.8,0.81,372.8,0,0,0,0,-3,3,31,6,4,0,44,414,990,965.7,24.3,0.182,0.075,0.00308,0.257,0.0105,2,0.194,0.451,0.0185,23.9,0.951,0.979,0.932,41.6,40.7,81.4,1950
2005-02-23,2004,5,21,54,459.17,0.35,5,Dry,31,6,4,3,41,85,0.18,374.2,0.81,374.2,0,0,0,0,-3,3,31,6,4,0,44,415,990,965.7,24.3,0.182,0.0756,0.00311,0.258,0.0106,2,0.195,0.453,0.0186,23.9,0.952,0.98,0.932,41.7,40.8,81.7,1960
2005-02-24,2004,5,21,55,459.44,0.35,5,Dry,31,6,4,3,41,85,0.18,374.4,0.81,374.4,0,0,0,0,-3,3,31,6,4,0,44,415,990,965.7,24.3,0.182,0.0757,0.00311,0.258,0.0106,2,0.195,0.453,0.0186,23.9,0.952,0.98,0.932,41.7,40.9,81.8,1960
2005-02-25,2004,5,22,56,460.26,0.35,5,Dry,31,6,4,3,41,85,0.18,375.3,0.81,375.3,0,0,0,0,-3,3,31,6,4,0,44,416,990,965.7,24.3,0.182,0.0761,0.00313,0.259,0.0106,2,0.196,0.454,0.0187,23.9,0.952,0.98,0.933,41.8,41,81.9,1970
2005-02-26,2004,5,22,57,457.25,0.35,5,Dry,31,6,4,3,41,85,0.19,372.3,0.81,372.3,0,0,0,0,-3,3,31,6,4,0,44,413,990,965.7,24.3,0.181,0.0747,0.00307,0.256,0.0105,2,0.194,0.45,0.0185,23.9,0.951,0.979,0.932,41.5,40.6,81.3,1950
2005-02-27,2004,5,22,58,455.34,0.35,5,Dry,31,6,4,3,41,85,0.19,370.3,0.81,370.3,0,0,0,0,-3,3,31,6,4,0,44,411,990,965.6,24.4,0.181,0.0738,0.00303,0.255,0.0105,2,0.192,0.447,0.0184,23.9,0.951,0.979,0.931,41.3,40.4,80.8,1940
2005-02-28,2004,5,22,59,453.97,0.35,5,Dry,31,6,4,3,41,85,0.19,369,0.81,369,0,0,0,0,-3,3,31,6,4,0,44,410,990,965.6,24.4,0.18,0.0732,0.003,0.253,0.0104,2,0.192,0.445,0.0183,23.9,0.951,0.978,0.93,41.1,40.3,80.5,1930
2005-03-01,2004,6,22,60,450.42,0.35,5,Dry,36,8,6,4,53,107,0.24,343.4,0.76,343.4,0,0,0,0,-4,4,36,8,6,0,57,393,990,965.6,24.4,0.174,0.0611,0.00251,0.235,0.00966,2,0.174,0.41,0.0168,24,0.947,0.972,0.921,38.2,37.2,74.3,1780
2005-03-02,2004,6,22,61,445.77,0.36,5,Dry,36,8,6,4,53,107,0.24,338.8,0.76,338.8,0,0,0,0,-4,4,36,8,6,0,57,389,990,965.6,24.4,0.173,0.0589,0.00241,0.232,0.0095,2,0.171,0.403,0.0165,24,0.947,0.971,0.919,37.7,36.6,73.3,1760
2005-03-03,2004,6,22,62,441.12,0.36,5,Dry,36,8,6,4,53,107,0.24,334.1,0.76,334.1,0,0,0,0,-4,4,36,8,6,0,57,384,990,965.6,24.4,0.171,0.0567,0.00232,0.228,0.00933,2,0.168,0.396,0.0162,24,0.946,0.97,0.918,37.2,36.1,72.2,1730
2005-03-04,2004,6,23,63,435.93,0.37,5,Dry,36,8,6,4,53,107,0.24,328.9,0.76,328.9,0,0,0,0,-4,4,36,8,6,0,57,379,990,965.6,24.4,0.169,0.0543,0.00222,0.224,0.00915,2,0.165,0.388,0.0159,24.1,0.945,0.97,0.917,36.7,35.6,71.1,1710
2005-03-05,2004,6,23,64,430.73,0.37,5,Dry,36,8,6,4,53,107,0.25,323.7,0.75,323.7,0,0,0,0,-4,4,36,8,6,0,57,374,990,965.5,24.5,0.167,0.0518,0.00212,0.219,0.00896,2,0.161,0.38,0.0155,24.1,0.944,0.97,0.916,36.1,35,70,1680
2005-03-06,2004,6,23,65,426.08,0.37,5,Dry,36,8,6,4,53,107,0.25,319.1,0.75,319.1,0,0,0,0,-4,4,36,8,6,0,57,369,990,965.5,24.5,0.166,0.0496,0.00203,0.215,0.0088,2,0.158,0.373,0.0152,24.1,0.944,0.97,0.915,35.6,34.5,69.1,1660
2005-03-07,2004,6,23,66,424.72,0.37,5,Dry,36,8,6,4,53,107,0.25,317.7,0.75,317.7,0,0,0,0,-4,4,36,8,6,0,57,368,990,965.5,24.5,0.165,0.049,0.002,0.214,0.00875,2,0.157,0.371,0.0152,24.1,0.943,0.97,0.915,35.4,34.4,68.8,1650
2005-03-08,2004,6,23,67,426.08,0.37,5,Dry,36,8,6,4,53,107,0.25,319.1,0.75,319.1,0,0,0,0,-4,4,36,8,6,0,57,369,990,965.5,24.5,0.166,0.0496,0.00203,0.215,0.0088,2,0.158,0.373,0.0152,24.1,0.944,0.97,0.915,35.6,34.5,69.1,1660
2005-03-09,2004,6,23,68,424.17,0.38,5,Dry,36,8,6,4,53,107,0.25,317.2,0.75,317.2,0,0,0,0,-4,4,36,8,6,0,57,367,990,965.5,24.5,0.165,0.0487,0.00199,0.214,0.00873,2,0.157,0.37,0.0151,24.1,0.943,0.97,0.915,35.4,34.3,68.6,1650
2005-03-10,2004,6,23,69,420.61,0.38,5,Dry,36,8,6,4,53,107,0.25,313.6,0.75,313.6,0,0,0,0,-4,4,36,8,6,0,57,364,990,965.5,24.5,0.164,0.047,0.00192,0.211,0.00861,2,0.154,0.365,0.0149,24.1,0.943,0.97,0.914,35,33.9,67.9,1630
2005-03-11,2004,6,24,70,420.34,0.38,5,Dry,36,8,6,4,53,107,0.26,313.3,0.74,313.3,0,0,0,0,-4,4,36,8,6,0,57,363,990,965.5,24.5,0.164,0.0469,0.00191,0.211,0.0086,2,0.154,0.365,0.0149,24.1,0.943,0.97,0.914,35,33.9,67.8,1630
2005-03-12,2004,6,24,71,418.97,0.38,5,Dry,36,8,6,4,53,107,0.26,312,0.74,312,0,0,0,0,-4,4,36,8,6,0,57,362,990,965.5,24.5,0.163,0.0462,0.00189,0.21,0.00855,2,0.153,0.363,0.0148,24.2,0.942,0.97,0.914,34.8,33.8,67.6,1620
2005-03-13,2004,6,24,72,416.51,0.38,5,Dry,36,8,6,4,53,107,0.26,309.5,0.74,309.5,0,0,0,0,-4,4,36,8,6,0,57,360,990,965.5,24.5,0.162,0.0451,0.00184,0.208,0.00846,2,0.151,0.359,0.0146,24.2,0.942,0.97,0.914,34.6,33.5,67,1610
2005-03-14,2004,6,24,73,417.33,0.38,5,Dry,36,8,6,4,53,107,0.26,310.3,0.74,310.3,0,0,0,0,-4,4,36,8,6,0,57,360,990,965.5,24.5,0.163,0.0455,0.00185,0.208,0.00849,2,0.152,0.36,0.0147,24.2,0.942,0.97,0.914,34.6,33.6,67.2,1610
2005-03-15,2004,6,24,74,415.97,0.38,5,Dry,36,8,6,4,53,107,0.26,309,0.74,309,0,0,0,0,-4,4,36,8,6,0,57,359,990,965.5,24.5,0.162,0.0448,0.00183,0.207,0.00844,2,0.151,0.358,0.0146,24.2,0.942,0.97,0.914,34.5,33.5,66.9,1610
2005-03-16,2004,6,24,75,414.05,0.38,5,Dry,36,8,6,4,53,107,0.26,307.1,0.74,307.1,0,0,0,0,-4,4,36,8,6,0,57,357,990,965.5,24.5,0.162,0.0439,0.00179,0.205,0.00837,2,0.15,0.355,0.0145,24.2,0.942,0.97,0.913,34.3,33.3,66.5,1600
2005-03-17,2004,6,24,76,412.14,0.38,5,Dry,36,8,6,4,53,107,0.26,305.1,0.74,305.1,0,0,0,0,-4,4,36,8,6,0,57,355,990,965.5,24.5,0.161,0.043,0.00175,0.204,0.00831,2,0.148,0.352,0.0144,24.2,0.941,0.97,0.913,34.1,33.1,66.1,1590
2005-03-18,2004,6,25,77,407.49,0.39,5,Dry,36,8,6,4,53,107,0.26,300.5,0.74,300.5,0,0,0,0,-4,4,36,8,6,0,57,350,990,965.4,24.6,0.159,0.0408,0.00166,0.2,0.00814,2,0.145,0.345,0.0141,24.2,0.941,0.97,0.912,33.6,32.6,65.1,1560
2005-03-19,2004,6,25,78,402.84,0.39,5,Dry,36,8,6,4,53,107,0.27,295.8,0.73,295.8,0,0,0,0,-4,4,36,8,6,0,57,346,990,965.4,24.6,0.158,0.0386,0.00157,0.196,0.00798,2,0.142,0.338,0.0138,24.2,0.94,0.97,0.911,33.1,32.1,64.1,1540
2005-03-20,2004,6,25,79,399.29,0.4,5,Dry,36,8,6,4,53,107,0.27,292.3,0.73,292.3,0,0,0,0,-4,4,36,8,6,0,57,342,990,965.4,24.6,0.156,0.037,0.0015,0.193,0.00786,2,0.14,0.333,0.0135,24.3,0.939,0.97,0.911,32.7,31.7,63.4,1520
2005-03-21,2004,6,25,80,396.83,0.4,5,Dry,36,8,6,4,53,107,0.27,289.8,0.73,289.8,0,0,0,0,-4,4,36,8,6,0,57,340,990,965.4,24.6,0.155,0.0358,0.00145,0.191,0.00777,2,0.138,0.329,0.0134,24.3,0.938,0.97,0.91,32.4,31.4,62.8,1510
2005-03-22,2004,6,25,81,394.36,0.4,5,Dry,36,8,6,4,53,107,0.27,287.4,0.73,287.4,0,0,0,0,-4,4,36,8,6,0,57,337,990,965.4,24.6,0.155,0.0346,0.00141,0.189,0.00768,2,0.136,0.326,0.0132,24.3,0.938,0.97,0.91,32.1,31.1,62.3,1500
2005-03-23,2004,6,25,82,395.18,0.4,5,Dry,36,8,6,4,53,107,0.27,288.2,0.73,288.2,0,0,0,0,-4,4,36,8,6,0,57,338,990,965.4,24.6,0.155,0.035,0.00142,0.19,0.00771,2,0.137,0.327,0.0133,24.3,0.938,0.97,0.91,32.2,31.2,62.5,1500
2005-03-24,2004,6,25,83,398.74,0.4,5,Dry,36,8,6,4,53,107,0.27,291.7,0.73,291.7,0,0,0,0,-4,4,36,8,6,0,57,342,990,965.4,24.6,0.156,0.0367,0.00149,0.193,0.00784,2,0.139,0.332,0.0135,24.3,0.939,0.97,0.911,32.6,31.6,63.2,1520
2005-03-25,2004,6,26,84,403.39,0.39,5,Dry,36,8,6,4,53,107,0.27,296.4,0.73,296.4,0,0,0,0,-4,4,36,8,6,0,57,346,990,965.4,24.6,0.158,0.0389,0.00158,0.197,0.008,2,0.143,0.339,0.0138,24.2,0.94,0.97,0.912,33.1,32.1,64.2,1540
2005-03-26,2004,6,26,85,408.04,0.39,5,Dry,36,8,6,4,53,107,0.26,301,0.74,301,0,0,0,0,-4,4,36,8,6,0,57,351,990,965.4,24.6,0.159,0.0411,0.00167,0.201,0.00816,2,0.146,0.346,0.0141,24.2,0.941,0.97,0.912,33.6,32.6,65.2,1570
2005-03-27,2004,6,26,86,409.95,0.39,5,Dry,36,8,6,4,53,107,0.26,302.9,0.74,302.9,0,0,0,0,-4,4,36,8,6,0,57,353,990,965.4,24.6,0.16,0.042,0.00171,0.202,0.00823,2,0.147,0.349,0.0142,24.2,0.941,0.97,0.913,33.8,32.8,65.6,1580
2005-03-28,2004,6,26,87,412.96,0.38,5,Dry,36,8,6,4,53,107,0.26,306,0.74,306,0,0,0,0,-4,4,36,8,6,0,57,356,990,965.5,24.5,0.161,0.0434,0.00177,0.205,0.00834,2,0.149,0.354,0.0144,24.2,0.941,0.97,0.913,34.2,33.1,66.3,1590
2005-03-29,2004,6,26,88,419.25,0.38,5,Dry,36,8,6,4,53,107,0.26,312.3,0.74,312.3,0,0,0,0,-4,4,36,8,6,0,57,362,990,965.5,24.5,0.163,0.0464,0.00189,0.21,0.00856,2,0.153,0.363,0.0148,24.2,0.942,0.97,0.914,34.9,33.8,67.6,1620
2005-03-30,2004,6,26,89,423.9,0.38,5,Dry,36,8,6,4,53,107,0.25,316.9,0.75,316.9,0,0,0,0,-4,4,36,8,6,0,57,367,990,965.5,24.5,0.165,0.0486,0.00198,0.214,0.00872,2,0.156,0.37,0.0151,24.1,0.943,0.97,0.915,35.4,34.3,68.6,1650
2005-03-31,2004,6,26,90,428.54,0.37,5,Dry,36,8,6,4,53,107,0.25,321.5,0.75,321.5,0,0,0,0,-4,4,36,8,6,0,57,372,990,965.5,24.5,0.167,0.0508,0.00207,0.217,0.00888,2,0.16,0.377,0.0154,24.1,0.944,0.97,0.916,35.9,34.8,69.6,1670
2005-04-01,2004,7,27,91,432.1,0.37,5,Dry,40,10,8,5,62,125,0.29,307.1,0.71,307.1,0,0,0,0,-5,5,40,10,8,0,67,365,990,965.5,24.5,0.164,0.044,0.0018,0.208,0.00852,2,0.15,0.358,0.0146,24.1,0.942,0.97,0.914,34.2,33.2,66.3,1590
2005-04-02,2004,7,27,92,437.29,0.36,5,Dry,40,10,8,5,62,125,0.29,312.3,0.71,312.3,0,0,0,0,-5,5,40,10,8,0,67,370,990,965.6,24.4,0.166,0.0464,0.0019,0.213,0.0087,2,0.153,0.366,0.015,24.1,0.943,0.97,0.914,34.7,33.7,67.4,1620
2005-04-03,2004,7,27,93,445.77,0.36,5,Dry,40,10,8,5,62,125,0.28,320.8,0.72,320.8,0,0,0,0,-5,5,40,10,8,0,67,379,990,965.6,24.4,0.169,0.0504,0.00207,0.22,0.009,2,0.159,0.379,0.0155,24,0.944,0.97,0.916,35.7,34.6,69.2,1660
2005-04-04,2004,7,27,94,454.25,0.35,5,Dry,40,10,8,5,62,125,0.28,329.3,0.72,329.3,0,0,0,0,-5,5,40,10,8,0,67,387,990,965.6,24.4,0.172,0.0544,0.00223,0.227,0.0093,2,0.165,0.391,0.0161,24,0.945,0.97,0.917,36.6,35.5,71,1700
2005-04-05,2004,7,27,95,458.9,0.35,5,Dry,40,10,8,5,62,125,0.27,333.9,0.73,333.9,0,0,0,0,-5,5,40,10,8,0,67,392,990,965.7,24.3,0.174,0.0566,0.00233,0.23,0.00947,2,0.168,0.398,0.0164,23.9,0.946,0.97,0.918,37.1,36,71.9,1730
2005-04-06,2004,7,27,96,465.18,0.34,5,Dry,40,10,8,5,62,125,0.27,340.2,0.73,340.2,0,0,0,0,-5,5,40,10,8,0,67,398,990,965.7,24.3,0.176,0.0596,0.00245,0.236,0.00969,2,0.172,0.408,0.0168,23.9,0.947,0.971,0.92,37.8,36.7,73.3,1760
2005-04-07,2004,7,27,97,470.93,0.34,5,Dry,40,10,8,5,62,125,0.27,345.9,0.73,345.9,0,0,0,0,-5,5,40,10,8,0,67,404,990,965.7,24.3,0.178,0.0623,0.00256,0.24,0.0099,2,0.176,0.416,0.0171,23.9,0.948,0.973,0.922,38.4,37.3,74.6,1790
2005-04-08,2004,7,28,98,476.67,0.33,5,Dry,40,10,8,5,62,125,0.26,351.7,0.74,351.7,0,0,0,0,-5,5,40,10,8,0,67,410,990,965.7,24.3,0.18,0.065,0.00268,0.245,0.0101,2,0.18,0.425,0.0175,23.8,0.949,0.974,0.924,39,38,75.9,1820
2005-04-09,2004,7,28,99,482.41,0.33,5,Dry,40,10,8,5,62,125,0.26,357.4,0.74,357.4,0,0,0,0,-5,5,40,10,8,0,67,415,990,965.8,24.2,0.182,0.0677,0.00279,0.25,0.0103,2,0.184,0.434,0.0179,23.8,0.949,0.975,0.926,39.6,38.6,77.2,1850
2005-04-10,2004,7,28,100,488.15,0.33,5,Dry,40,10,8,5,62,125,0.26,363.1,0.74,363.1,0,0,0,0,-5,5,40,10,8,0,67,421,990,965.8,24.2,0.184,0.0704,0.00291,0.255,0.0105,2,0.188,0.442,0.0183,23.8,0.95,0.976,0.928,40.2,39.3,78.5,1880
2005-04-11,2004,7,28,101,494.44,0.32,5,Dry,40,10,8,5,62,125,0.25,369.4,0.75,369.4,0,0,0,0,-5,5,40,10,8,0,67,427,990,965.8,24.2,0.186,0.0734,0.00304,0.26,0.0107,2,0.192,0.452,0.0187,23.7,0.951,0.978,0.93,40.9,40,79.9,1920
2005-04-12,2004,7,28,102,501.83,0.32,5,Dry,40,10,8,5,62,125,0.25,376.8,0.75,376.8,0,0,0,0,-5,5,40,10,8,0,67,435,990,965.9,24.1,0.189,0.0769,0.00318,0.266,0.011,2,0.197,0.463,0.0192,23.7,0.952,0.98,0.933,41.7,40.8,81.6,1960
2005-04-13,2004,7,28,103,508.66,0.31,5,Dry,40,10,8,5,62,125,0.25,383.7,0.75,383.7,0,0,0,0,-5,5,40,10,8,0,67,442,990,965.9,24.1,0.191,0.0801,0.00332,0.271,0.0113,2,0.201,0.473,0.0196,23.6,0.953,0.98,0.934,42.4,41.5,83.1,1990
2005-04-14,2004,7,28,104,515.5,0.31,5,Dry,40,10,8,5,62,125,0.24,390.5,0.76,390.5,0,0,0,0,-5,5,40,10,8,0,67,449,990,965.9,24.1,0.194,0.0833,0.00346,0.277,0.0115,2,0.206,0.483,0.0201,23.6,0.954,0.98,0.935,43.1,42.2,84.5,2030
2005-04-15,2004,7,29,105,523.97,0.3,5,Dry,40,10,8,5,62,125,0.24,399,0.76,399,0,0,0,0,-5,5,40,10,8,0,67,457,990,966,24,0.197,0.0873,0.00363,0.284,0.0118,2,0.212,0.496,0.0206,23.5,0.955,0.98,0.936,44,43.1,86.2,2070
2005-04-16,2004,7,29,106,530.81,0.3,5,Dry,40,10,8,5,62,125,0.23,405.8,0.77,405.8,0,0,0,0,-5,5,40,10,8,0,67,464,990,966,24,0.199,0.0905,0.00377,0.29,0.0121,2,0.216,0.506,0.0211,23.5,0.955,0.98,0.936,44.7,43.8,87.6,2100
2005-04-17,2004,7,29,107,538.19,0.3,5,Dry,40,10,8,5,62,125,0.23,413.2,0.77,413.2,0,0,0,0,-5,5,40,10,8,0,67,471,990,966,24,0.202,0.094,0.00392,0.296,0.0123,2,0.221,0.517,0.0216,23.5,0.956,0.98,0.937,45.4,44.5,89,2140
2005-04-18,2004,7,29,108,543.93,0.29,5,Dry,40,10,8,5,62,125,0.23,418.9,0.77,418.9,0,0,0,0,-5,5,40,10,8,0,67,477,990,966,24,0.204,0.0967,0.00404,0.301,0.0125,2,0.225,0.526,0.022,23.4,0.956,0.98,0.937,46,45.1,90.2,2160
2005-04-19,2004,7,29,109,548.58,0.29,5,Dry,40,10,8,5,62,125,0.23,423.6,0.77,423.6,0,0,0,0,-5,5,40,10,8,0,67,482,990,966.1,23.9,0.205,0.0989,0.00413,0.304,0.0127,2,0.228,0.533,0.0223,23.4,0.956,0.98,0.937,46.5,45.6,91.1,2190
2005-04-20,2004,7,29,110,552.68,0.29,5,Dry,40,10,8,5,62,125,0.23,427.7,0.77,427.7,0,0,0,0,-5,5,40,10,8,0,67,486,990,966.1,23.9,0.207,0.101,0.00422,0.308,0.0129,2,0.231,0.539,0.0225,23.4,0.957,0.98,0.938,46.9,46,91.9,2210
2005-04-21,2004,7,29,111,555.69,0.28,5,Dry,40,10,8,5,62,125,0.23,430.7,0.78,430.7,0,0,0,0,-5,5,40,10,8,0,67,489,990,966.1,23.9,0.208,0.102,0.00428,0.31,0.013,2,0.233,0.544,0.0227,23.4,0.957,0.98,0.938,47.2,46.3,92.5,2220
2005-04-22,2004,7,30,112,557.61,0.28,5,Dry,40,10,8,5,62,125,0.22,432.6,0.78,432.6,0,0,0,0,-5,5,40,10,8,0,67,491,990,966.1,23.9,0.209,0.103,0.00432,0.312,0.0131,2,0.235,0.546,0.0229,23.3,0.957,0.98,0.938,47.4,46.4,92.9,2230
2005-04-23,2004,7,30,113,558.43,0.28,5,Dry,40,10,8,5,62,125,0.22,433.4,0.78,433.4,0,0,0,0,-5,5,40,10,8,0,67,491,990,966.1,23.9,0.209,0.104,0.00434,0.313,0.0131,2,0.235,0.548,0.0229,23.3,0.957,0.98,0.938,47.5,46.5,93.1,2230
2005-04-24,2004,7,30,114,559.25,0.28,5,Dry,40,10,8,5,62,125,0.22,434.3,0.78,434.3,0,0,0,0,-5,5,40,10,8,0,67,492,990,966.1,23.9,0.209,0.104,0.00435,0.313,0.0131,2,0.236,0.549,0.023,23.3,0.957,0.98,0.938,47.6,46.6,93.2,2240
2005-04-25,2004,7,30,115,557.33,0.28,5,Dry,40,10,8,5,62,125,0.22,432.3,0.78,432.3,0,0,0,0,-5,5,40,10,8,0,67,490,990,966.1,23.9,0.209,0.103,0.00431,0.312,0.013,2,0.234,0.546,0.0229,23.3,0.957,0.98,0.938,47.4,46.4,92.8,2230
2005-04-26,2004,7,30,116,553.78,0.29,5,Dry,40,10,8,5,62,125,0.23,428.8,0.77,428.8,0,0,0,0,-5,5,40,10,8,0,67,487,990,966.1,23.9,0.207,0.101,0.00424,0.309,0.0129,2,0.232,0.541,0.0226,23.4,0.957,0.98,0.938,47,46.1,92.1,2210
2005-04-27,2004,7,30,117,549.13,0.29,5,Dry,40,10,8,5,62,125,0.23,424.1,0.77,424.1,0,0,0,0,-5,5,40,10,8,0,67,482,990,966.1,23.9,0.206,0.0992,0.00415,0.305,0.0127,2,0.229,0.534,0.0223,23.4,0.956,0.98,0.937,46.5,45.6,91.2,2190
2005-04-28,2004,7,30,118,544.48,0.29,5,Dry,40,10,8,5,62,125,0.23,419.5,0.77,419.5,0,0,0,0,-5,5,40,10,8,0,67,477,990,966.1,23.9,0.204,0.097,0.00405,0.301,0.0126,2,0.226,0.527,0.022,23.4,0.956,0.98,0.937,46.1,45.1,90.3,2170
2005-04-29,2004,7,31,119,538.19,0.3,5,Dry,40,10,8,5,62,125,0.23,413.2,0.77,413.2,0,0,0,0,-5,5,40,10,8,0,67,471,990,966,24,0.202,0.094,0.00392,0.296,0.0123,2,0.221,0.517,0.0216,23.5,0.956,0.98,0.937,45.4,44.5,89,2140
2005-04-30,2004,7,31,120,529.72,0.3,5,Dry,40,10,8,5,62,125,0.24,404.7,0.76,404.7,0,0,0,0,-5,5,40,10,8,0,67,463,990,966,24,0.199,0.09,0.00375,0.289,0.012,2,0.216,0.505,0.021,23.5,0.955,0.98,0.936,44.6,43.7,87.4,2100
2005-05-01,2004,8,31,121,521.79,0.31,5,Dry,42,9,8,6,82,147,0.28,374.8,0.72,374.8,0,0,0,0,-6,6,42,9,8,0,88,434,990,965.9,24.1,0.189,0.0759,0.00316,0.265,0.011,2,0.195,0.46,0.0191,23.6,0.952,0.979,0.931,41.3,40.4,80.8,1940
2005-05-02,2004,8,31,122,513.86,0.31,5,Dry,42,9,8,6,82,147,0.29,366.9,0.71,366.9,0,0,0,0,-6,6,42,9,8,0,88,426,990,965.9,24.1,0.186,0.0722,0.003,0.258,0.0107,2,0.19,0.448,0.0186,23.6,0.951,0.977,0.929,40.4,39.5,79,1900
2005-05-03,2004,8,31,123,505.38,0.32,5,Dry,42,9,8,6,82,147,0.29,358.4,0.71,358.4,0,0,0,0,-6,6,42,9,8,0,88,417,990,965.9,24.1,0.183,0.0682,0.00283,0.251,0.0104,2,0.184,0.435,0.018,23.7,0.95,0.975,0.926,39.5,38.5,77.1,1850
2005-05-04,2004,8,31,124,495.81,0.32,5,Dry,42,9,8,6,82,147,0.3,348.8,0.7,348.8,0,0,0,0,-6,6,42,9,8,0,88,408,990,965.8,24.2,0.179,0.0636,0.00263,0.243,0.0101,2,0.178,0.421,0.0174,23.7,0.948,0.973,0.923,38.5,37.5,74.9,1800
2005-05-05,2004,8,31,125,486.79,0.33,5,Dry,42,9,8,6,82,147,0.3,339.8,0.7,339.8,0,0,0,0,-6,6,42,9,8,0,88,399,990,965.8,24.2,0.176,0.0594,0.00245,0.236,0.00973,2,0.172,0.408,0.0168,23.8,0.947,0.971,0.919,37.6,36.5,72.9,1750
2005-05-06,2004,8,32,126,477.76,0.33,5,Dry,42,9,8,6,82,147,0.31,330.8,0.69,330.8,0,0,0,0,-6,6,42,9,8,0,88,390,990,965.7,24.3,0.173,0.0551,0.00227,0.228,0.00941,2,0.166,0.394,0.0162,23.9,0.946,0.97,0.917,36.6,35.5,71,1700
2005-05-07,2004,8,32,127,468.74,0.34,5,Dry,42,9,8,6,82,147,0.31,321.7,0.69,321.7,0,0,0,0,-6,6,42,9,8,0,88,381,990,965.7,24.3,0.17,0.0509,0.00209,0.221,0.00909,2,0.16,0.38,0.0157,23.9,0.944,0.97,0.916,35.6,34.5,69.1,1660
2005-05-08,2004,8,32,128,459.72,0.35,5,Dry,42,9,8,6,82,147,0.32,312.7,0.68,312.7,0,0,0,0,-6,6,42,9,8,0,88,372,990,965.7,24.3,0.167,0.0466,0.00192,0.213,0.00877,2,0.154,0.367,0.0151,24,0.943,0.97,0.915,34.6,33.6,67.2,1610
2005-05-09,2004,8,32,129,450.69,0.35,5,Dry,42,9,8,6,82,147,0.33,303.7,0.67,303.7,0,0,0,0,-6,6,42,9,8,0,88,363,990,965.6,24.4,0.164,0.0423,0.00174,0.206,0.00845,2,0.147,0.353,0.0145,24,0.941,0.97,0.913,33.7,32.7,65.3,1570
2005-05-10,2004,8,32,130,442.76,0.36,5,Dry,42,9,8,6,82,147,0.33,295.8,0.67,295.8,0,0,0,0,-6,6,42,9,8,0,88,355,990,965.6,24.4,0.161,0.0386,0.00158,0.199,0.00817,2,0.142,0.341,0.014,24.1,0.94,0.97,0.912,32.8,31.8,63.6,1530
2005-05-11,2004,8,32,131,434.29,0.37,5,Dry,42,9,8,6,82,147,0.34,287.3,0.66,287.3,0,0,0,0,-6,6,42,9,8,0,88,346,990,965.6,24.4,0.158,0.0346,0.00142,0.192,0.00787,2,0.136,0.329,0.0134,24.1,0.938,0.97,0.91,31.9,30.9,61.8,1480
2005-05-12,2004,8,32,132,425.81,0.37,5,Dry,42,9,8,6,82,147,0.34,278.8,0.66,278.8,0,0,0,0,-6,6,42,9,8,0,88,338,990,965.5,24.5,0.155,0.0306,0.00125,0.185,0.00757,2,0.131,0.316,0.0129,24.2,0.936,0.97,0.908,30.9,30,60,1440
2005-05-13,2004,8,33,133,417.33,0.38,5,Dry,42,9,8,6,82,147,0.35,270.3,0.65,270.3,0,0,0,0,-6,6,42,9,8,0,88,329,990,965.5,24.5,0.152,0.0266,0.00108,0.178,0.00727,2,0.125,0.303,0.0124,24.2,0.934,0.97,0.906,30,29.1,58.2,1400
2005-05-14,2004,8,33,134,408.86,0.39,5,Dry,42,9,8,6,82,147,0.36,261.9,0.64,261.9,0,0,0,0,-6,6,42,9,8,0,88,321,990,965.4,24.6,0.149,0.0226,0.00092,0.171,0.00698,2,0.119,0.291,0.0118,24.3,0.932,0.97,0.904,29.1,28.2,56.4,1350
2005-05-15,2004,8,33,135,400.93,0.39,5,Dry,42,9,8,6,82,147,0.37,253.9,0.63,253.9,0,0,0,0,-6,6,42,9,8,0,88,313,990,965.4,24.6,0.146,0.0189,0.000767,0.165,0.0067,2,0.114,0.279,0.0113,24.3,0.931,0.97,0.903,28.2,27.3,54.7,1310
2005-05-16,2004,8,33,136,394.09,0.4,5,Dry,42,9,8,6,82,147,0.37,247.1,0.63,247.1,0,0,0,0,-6,6,42,9,8,0,88,306,990,965.4,24.6,0.144,0.0168,0.00068,0.16,0.00651,2,0.109,0.27,0.0109,24.4,0.929,0.97,0.901,27.4,26.6,53.2,1280
2005-05-17,2004,8,33,137,386.71,0.41,5,Dry,42,9,8,6,82,147,0.38,239.7,0.62,239.7,0,0,0,0,-6,6,42,9,8,0,88,299,990,965.3,24.7,0.141,0.0161,0.000654,0.157,0.00637,2,0.104,0.261,0.0106,24.4,0.926,0.97,0.898,26.6,25.8,51.5,1240
2005-05-18,2004,8,33,138,379.33,0.41,5,Dry,42,9,8,6,82,147,0.39,232.3,0.61,232.3,0,0,0,0,-6,6,42,9,8,0,88,291,990,965.3,24.7,0.138,0.0155,0.000627,0.154,0.00623,2,0.0993,0.253,0.0102,24.5,0.924,0.97,0.896,25.7,25,49.9,1200
2005-05-19,2004,8,33,139,371.94,0.42,5,Dry,42,9,8,6,82,147,0.4,224.9,0.6,224.9,0,0,0,0,-6,6,42,9,8,0,88,284,990,965.3,24.7,0.136,0.0149,0.000601,0.151,0.00609,1,0.246,0.397,0.016,24.3,0.959,0.98,0.94,51.5,48.2,48.2,1160
2005-05-20,2004,8,34,140,365.11,0.43,5,Dry,42,9,8,6,82,147,0.4,218.1,0.6,218.1,0,0,0,0,-6,6,42,9,8,0,88,277,990,965.2,24.8,0.133,0.0143,0.000577,0.148,0.00596,1,0.237,0.385,0.0155,24.4,0.958,0.98,0.939,50,48.2,48.2,1160
2005-05-21,2004,8,34,141,359.36,0.43,5,Dry,42,9,8,6,82,147,0.41,212.4,0.59,212.4,0,0,0,0,-6,6,42,9,8,0,88,271,990,965.2,24.8,0.131,0.0138,0.000556,0.145,0.00585,1,0.229,0.374,0.0151,24.4,0.957,0.98,0.938,48.7,47.7,47.7,1150
2005-05-22,2004,8,34,142,353.08,0.44,5,Dry,42,9,8,6,82,147,0.42,206.1,0.58,206.1,0,0,0,0,-6,6,42,9,8,0,88,265,990,965.2,24.8,0.129,0.0133,0.000534,0.142,0.00573,1,0.221,0.363,0.0146,24.5,0.956,0.98,0.937,47.3,46.3,46.3,1110
2005-05-23,2004,8,34,143,346.79,0.45,5,Dry,42,9,8,6,82,147,0.42,199.8,0.58,199.8,0,0,0,0,-6,6,42,9,8,0,88,259,990,965.1,24.9,0.127,0.0127,0.000512,0.14,0.00561,1,0.212,0.352,0.0141,24.5,0.955,0.98,0.936,45.9,44.9,44.9,1080
2005-05-24,2004,8,34,144,340.5,0.45,5,Dry,42,9,8,6,82,147,0.43,193.5,0.57,193.5,0,0,0,0,-6,6,42,9,8,0,88,253,990,965.1,24.9,0.125,0.0122,0.00049,0.137,0.0055,1,0.204,0.341,0.0137,24.6,0.953,0.98,0.934,44.4,43.5,43.5,1040
2005-05-25,2004,8,34,145,334.75,0.46,5,Dry,42,9,8,6,82,147,0.44,187.8,0.56,187.8,0,0,0,0,-6,6,42,9,8,0,88,247,990,965.1,24.9,0.123,0.0117,0.00047,0.134,0.00539,1,0.196,0.33,0.0133,24.6,0.951,0.98,0.932,43.1,42.2,42.2,1010
2005-05-26,2004,8,34,146,329.01,0.46,5,Dry,42,9,8,6,82,147,0.45,182,0.55,182,0,0,0,0,-6,6,42,9,8,0,88,241,990,965,25,0.121,0.0112,0.00045,0.132,0.00528,1,0.188,0.32,0.0128,24.6,0.949,0.98,0.93,41.8,40.9,40.9,982
2005-05-27,2004,8,35,147,324.36,0.47,5,Dry,42,9,8,6,82,147,0.45,177.4,0.55,177.4,0,0,0,0,-6,6,42,9,8,0,88,236,990,965,25,0.119,0.0108,0.000433,0.13,0.0052,1,0.182,0.312,0.0125,24.7,0.948,0.977,0.927,40.7,39.8,39.8,954
2005-05-28,2004,8,35,148,319.17,0.48,5,Dry,42,9,8,6,82,147,0.46,172.2,0.54,172.2,0,0,0,0,-6,6,42,9,8,0,88,231,990,965,25,0.117,0.0104,0.000415,0.128,0.0051,1,0.175,0.302,0.0121,24.7,0.946,0.975,0.923,39.5,38.5,38.5,924
2005-05-29,2004,8,35,149,313.97,0.48,5,Dry,42,9,8,6,82,147,0.47,167,0.53,167,0,0,0,0,-6,6,42,9,8,0,88,226,990,965,25,0.115,0.00994,0.000397,0.125,0.005,1,0.168,0.293,0.0117,24.7,0.945,0.972,0.919,38.3,37.2,37.2,893
2005-05-30,2004,8,35,150,308.78,0.49,5,Dry,42,9,8,6,82,147,0.48,161.8,0.52,161.8,0,0,0,0,-6,6,42,9,8,0,88,221,990,964.9,25.1,0.113,0.0095,0.000379,0.123,0.00491,1,0.161,0.284,0.0113,24.8,0.943,0.97,0.915,37.1,36,36,863
2005-05-31,2004,8,35,151,303.58,0.5,5,Dry,42,9,8,6,82,147,0.48,156.6,0.52,156.6,0,0,0,0,-6,6,42,9,8,0,88,216,990,964.9,25.1,0.112,0.00906,0.000361,0.121,0.00481,1,0.154,0.275,0.0109,24.8,0.942,0.97,0.913,35.9,34.8,34.8,835
2005-06-01,2004,9,35,152,298.93,0.5,5,Dry,39,9,7,5,59,119,0.4,179.9,0.6,179.9,0,0,0,0,-5,5,39,9,7,0,64,235,990,964.9,25.1,0.118,0.011,0.00044,0.129,0.00516,1,0.185,0.315,0.0125,24.8,0.949,0.979,0.929,41.5,40.6,40.6,975
2005-06-02,2004,9,35,153,294.29,0.51,5,Dry,39,9,7,5,59,119,0.4,175.3,0.6,175.3,0,0,0,0,-5,5,39,9,7,0,64,230,990,964.9,25.1,0.117,0.0106,0.000424,0.127,0.00507,1,0.179,0.307,0.0122,24.8,0.947,0.977,0.925,40.4,39.5,39.5,947
2005-06-03,2004,9,36,154,290.73,0.51,5,Dry,39,9,7,5,59,119,0.41,171.7,0.59,171.7,0,0,0,0,-5,5,39,9,7,0,64,227,990,964.9,25.1,0.116,0.0103,0.000412,0.126,0.00501,1,0.174,0.3,0.0119,24.8,0.946,0.975,0.923,39.6,38.6,38.6,926
2005-06-04,2004,9,36,155,286.63,0.52,5,Dry,39,9,7,5,59,119,0.41,167.6,0.58,167.6,0,0,0,0,-5,5,39,9,7,0,64,223,990,964.8,25.2,0.114,0.01,0.000398,0.124,0.00493,1,0.169,0.293,0.0116,24.9,0.945,0.973,0.919,38.6,37.6,37.6,902
2005-06-05,2004,9,36,156,282.53,0.52,5,Dry,39,9,7,5,59,119,0.42,163.5,0.58,163.5,0,0,0,0,-5,5,39,9,7,0,64,219,990,964.8,25.2,0.113,0.00965,0.000383,0.122,0.00486,1,0.163,0.286,0.0113,24.9,0.944,0.971,0.916,37.7,36.6,36.6,877
2005-06-06,2004,9,36,157,278.43,0.53,5,Dry,39,9,7,5,59,119,0.43,159.4,0.57,159.4,0,0,0,0,-5,5,39,9,7,0,64,214,990,964.8,25.2,0.111,0.0093,0.000369,0.121,0.00478,1,0.158,0.278,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,854
2005-06-07,2004,9,36,158,274.33,0.53,5,Dry,39,9,7,5,59,119,0.43,155.3,0.57,155.3,0,0,0,0,-5,5,39,9,7,0,64,210,990,964.8,25.2,0.11,0.00895,0.000355,0.119,0.00471,1,0.152,0.271,0.0107,24.9,0.941,0.97,0.913,35.7,34.7,34.7,832
2005-06-08,2004,9,36,159,270.22,0.54,5,Dry,39,9,7,5,59,119,0.44,151.2,0.56,151.2,0,0,0,0,-5,5,39,9,7,0,64,206,990,964.8,25.2,0.108,0.0086,0.000341,0.117,0.00464,1,0.147,0.264,0.0105,25,0.94,0.97,0.911,34.8,33.7,33.7,810
2005-06-09,2004,9,36,160,266.67,0.55,5,Dry,39,9,7,5,59,119,0.45,147.7,0.55,147.7,0,0,0,0,-5,5,39,9,7,0,64,203,990,964.8,25.2,0.107,0.0083,0.000329,0.115,0.00457,1,0.142,0.257,0.0102,25,0.938,0.97,0.91,33.9,32.9,32.9,790
2005-06-10,2004,9,37,161,263.11,0.55,5,Dry,39,9,7,5,59,119,0.45,144.1,0.55,144.1,0,0,0,0,-5,5,39,9,7,0,64,199,990,964.8,25.2,0.106,0.008,0.000317,0.114,0.00451,1,0.137,0.251,0.00994,25,0.937,0.97,0.909,33.1,32.1,32.1,770
2005-06-11,2004,9,37,162,259.56,0.56,5,Dry,39,9,7,5,59,119,0.46,140.6,0.54,140.6,0,0,0,0,-5,5,39,9,7,0,64,196,990,964.7,25.3,0.105,0.0077,0.000305,0.112,0.00444,1,0.132,0.245,0.00968,25,0.935,0.97,0.907,32.3,31.3,31.3,751
2005-06-12,2004,9,37,163,256,0.56,5,Dry,39,9,7,5,59,119,0.47,137,0.54,137,0,0,0,0,-5,5,39,9,7,0,64,192,990,964.7,25.3,0.103,0.0074,0.000293,0.111,0.00438,1,0.127,0.238,0.00942,25,0.934,0.97,0.906,31.4,30.5,30.5,731
2005-06-13,2004,9,37,164,253.54,0.57,5,Dry,39,9,7,5,59,119,0.47,134.5,0.53,134.5,0,0,0,0,-5,5,39,9,7,0,64,190,990,964.7,25.3,0.102,0.00719,0.000284,0.11,0.00433,1,0.124,0.234,0.00924,25.1,0.933,0.97,0.905,30.8,29.9,29.9,718
2005-06-14,2004,9,37,165,250.54,0.57,5,Dry,39,9,7,5,59,119,0.47,131.5,0.53,131.5,0,0,0,0,-5,5,39,9,7,0,64,187,990,964.7,25.3,0.101,0.00693,0.000274,0.108,0.00428,1,0.12,0.228,0.00903,25.1,0.931,0.97,0.904,30.1,29.2,29.2,701
2005-06-15,2004,9,37,166,247.53,0.58,5,Dry,39,9,7,5,59,119,0.48,128.5,0.52,128.5,0,0,0,0,-5,5,39,9,7,0,64,184,990,964.7,25.3,0.1,0.00668,0.000264,0.107,0.00423,1,0.116,0.223,0.00881,25.1,0.93,0.97,0.902,29.4,28.5,28.5,685
2005-06-16,2004,9,37,167,244.52,0.58,5,Dry,39,9,7,5,59,119,0.49,125.5,0.51,125.5,0,0,0,0,-5,5,39,9,7,0,64,181,990,964.7,25.3,0.0992,0.00642,0.000253,0.106,0.00417,1,0.112,0.218,0.00859,25.1,0.929,0.97,0.901,28.7,27.9,27.9,669
2005-06-17,2004,9,38,168,241.51,0.59,5,Dry,39,9,7,5,59,119,0.49,122.5,0.51,122.5,0,0,0,0,-5,5,39,9,7,0,64,178,990,964.6,25.4,0.0982,0.00616,0.000243,0.104,0.00412,1,0.108,0.212,0.00837,25.1,0.927,0.97,0.899,28,27.2,27.2,652
2005-06-18,2004,9,38,169,238.5,0.6,5,Dry,39,9,7,5,59,119,0.5,119.5,0.5,119.5,0,0,0,0,-5,5,39,9,7,0,64,175,990,964.6,25.4,0.0971,0.00591,0.000233,0.103,0.00406,1,0.104,0.207,0.00815,25.2,0.925,0.97,0.897,27.3,26.5,26.5,635
2005-06-19,2004,9,38,170,235.5,0.6,5,Dry,39,9,7,5,59,119,0.51,116.5,0.49,116.5,0,0,0,0,-5,5,39,9,7,0,64,172,990,964.6,25.4,0.0961,0.00565,0.000223,0.102,0.00401,1,0.0998,0.201,0.00794,25.2,0.923,0.97,0.895,26.6,25.8,25.8,618
2005-06-20,2004,9,38,171,233.04,0.61,5,Dry,39,9,7,5,59,119,0.51,114,0.49,114,0,0,0,0,-5,5,39,9,7,0,64,169,990,964.6,25.4,0.0952,0.00544,0.000214,0.101,0.00396,1,0.0965,0.197,0.00776,25.2,0.921,0.97,0.894,26,25.2,25.2,605
2005-06-21,2004,9,38,172,230.58,0.61,5,Dry,39,9,7,5,59,119,0.52,111.6,0.48,111.6,0,0,0,0,-5,5,39,9,7,0,64,167,990,964.6,25.4,0.0943,0.00523,0.000206,0.0996,0.00392,1,0.0931,0.193,0.00758,25.2,0.92,0.97,0.892,25.4,24.6,24.6,591
2005-06-22,2004,9,38,173,228.11,0.62,5,Dry,39,9,7,5,59,119,0.52,109.1,0.48,109.1,0,0,0,0,-5,5,39,9,7,0,64,164,990,964.6,25.4,0.0935,0.00502,0.000198,0.0985,0.00387,1,0.0898,0.188,0.0074,25.2,0.918,0.97,0.89,24.8,24.1,24.1,577
2005-06-23,2004,9,38,174,225.65,0.62,5,Dry,39,9,7,5,59,119,0.53,106.7,0.47,106.7,0,0,0,0,-5,5,39,9,7,0,64,162,990,964.6,25.4,0.0926,0.00482,0.000189,0.0974,0.00383,1,0.0865,0.184,0.00723,25.3,0.916,0.97,0.889,24.2,23.5,23.5,564
2005-06-24,2004,9,39,175,223.19,0.63,5,Dry,39,9,7,5,59,119,0.53,104.2,0.47,104.2,0,0,0,0,-5,5,39,9,7,0,64,159,990,964.5,25.5,0.0917,0.00461,0.000181,0.0963,0.00378,1,0.0832,0.179,0.00705,25.3,0.914,0.97,0.887,23.6,22.9,22.9,550
2005-06-25,2004,9,39,176,220.73,0.64,5,Dry,39,9,7,5,59,119,0.54,101.7,0.46,101.7,0,0,0,0,-5,5,39,9,7,0,64,157,990,964.5,25.5,0.0908,0.0044,0.000173,0.0952,0.00374,1,0.0798,0.175,0.00687,25.3,0.912,0.97,0.885,23,22.3,22.3,536
2005-06-26,2004,9,39,177,218.27,0.64,5,Dry,39,9,7,5,59,119,0.55,99.27,0.46,99.27,0,0,0,0,-5,5,39,9,7,0,64,154,990,964.5,25.5,0.09,0.00419,0.000164,0.0942,0.00369,1,0.0765,0.171,0.0067,25.3,0.912,0.968,0.883,22.5,21.8,21.8,522
2005-06-27,2004,9,39,178,215.81,0.65,5,Dry,39,9,7,5,59,119,0.55,96.81,0.45,96.81,0,0,0,0,-5,5,39,9,7,0,64,152,990,964.5,25.5,0.0891,0.00398,0.000156,0.0931,0.00365,1,0.0732,0.166,0.00652,25.3,0.914,0.967,0.884,22,21.3,21.3,510
2005-06-28,2004,9,39,179,214.44,0.65,5,Dry,39,9,7,5,59,119,0.56,95.44,0.45,95.44,0,0,0,0,-5,5,39,9,7,0,64,150,990,964.5,25.5,0.0886,0.00386,0.000151,0.0925,0.00363,1,0.0713,0.164,0.00642,25.3,0.916,0.967,0.885,21.7,21,21,504
2005-06-29,2004,9,39,180,212.53,0.66,5,Dry,39,9,7,5,59,119,0.56,93.53,0.44,93.53,0,0,0,0,-5,5,39,9,7,0,64,149,990,964.5,25.5,0.088,0.0037,0.000145,0.0917,0.00359,1,0.0688,0.16,0.00628,25.4,0.918,0.966,0.887,21.4,20.6,20.6,495
2005-06-30,2004,9,39,181,210.61,0.66,5,Dry,39,9,7,5,59,119,0.56,91.61,0.43,91.61,0,0,0,0,-5,5,39,9,7,0,64,147,990,964.5,25.5,0.0873,0.00354,0.000139,0.0908,0.00356,1,0.0662,0.157,0.00615,25.4,0.921,0.965,0.888,21,20.3,20.3,486
2005-07-01,2004,10,40,182,208.7,0.67,5,Dry,37,8,6,4,53,108,0.52,100.7,0.48,100.7,0,0,0,0,-4,4,37,8,6,0,57,152,990,964.5,25.5,0.0891,0.00431,0.000169,0.0934,0.00366,1,0.0784,0.172,0.00673,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2005-07-02,2004,10,40,183,206.79,0.67,5,Dry,37,8,6,4,53,108,0.52,98.79,0.48,98.79,0,0,0,0,-4,4,37,8,6,0,57,150,990,964.4,25.6,0.0884,0.00415,0.000162,0.0925,0.00362,1,0.0759,0.168,0.00659,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2005-07-03,2004,10,40,184,204.87,0.68,5,Dry,37,8,6,4,53,108,0.53,96.87,0.47,96.87,0,0,0,0,-4,4,37,8,6,0,57,148,990,964.4,25.6,0.0877,0.00398,0.000156,0.0917,0.00359,1,0.0733,0.165,0.00645,25.4,0,0,0,0,0,0,0
2005-07-04,2004,10,40,185,202.96,0.69,5,Dry,37,8,6,4,53,108,0.53,94.96,0.47,94.96,0,0,0,0,-4,4,37,8,6,0,57,146,990,964.4,25.6,0.087,0.00382,0.000149,0.0909,0.00355,1,0.0707,0.162,0.00632,25.4,0,0,0,0,0,0,0
2005-07-05,2004,10,40,186,201.04,0.69,5,Dry,37,8,6,4,53,108,0.54,93.04,0.46,93.04,0,0,0,0,-4,4,37,8,6,0,57,144,990,964.4,25.6,0.0864,0.00366,0.000143,0.09,0.00352,1,0.0681,0.158,0.00618,25.4,0,0,0,0,0,0,0
2005-07-06,2004,10,40,187,199.68,0.7,5,Dry,37,8,6,4,53,108,0.54,91.68,0.46,91.68,0,0,0,0,-4,4,37,8,6,0,57,143,990,964.4,25.6,0.0859,0.00354,0.000138,0.0894,0.00349,1,0.0663,0.156,0.00608,25.4,0,0,0,0,0,0,0
2005-07-07,2004,10,40,188,198.31,0.7,5,Dry,37,8,6,4,53,108,0.55,90.31,0.46,90.31,0,0,0,0,-4,4,37,8,6,0,57,141,990,964.4,25.6,0.0854,0.00343,0.000134,0.0888,0.00347,1,0.0644,0.153,0.00599,25.4,0,0,0,0,0,0,0
2005-07-08,2004,10,41,189,196.94,0.7,5,Dry,37,8,6,4,53,108,0.55,88.94,0.45,88.94,0,0,0,0,-4,4,37,8,6,0,57,140,990,964.4,25.6,0.0849,0.00331,0.000129,0.0882,0.00345,1,0.0626,0.151,0.00589,25.4,0,0,0,0,0,0,0
2005-07-09,2004,10,41,190,195.58,0.71,5,Dry,37,8,6,4,53,108,0.55,87.58,0.45,87.58,0,0,0,0,-4,4,37,8,6,0,57,139,990,964.4,25.6,0.0844,0.00319,0.000125,0.0876,0.00342,1,0.0607,0.148,0.0058,25.4,0,0,0,0,0,0,0
2005-07-10,2004,10,41,191,194.21,0.71,5,Dry,37,8,6,4,53,108,0.56,86.21,0.44,86.21,0,0,0,0,-4,4,37,8,6,0,57,137,990,964.4,25.6,0.084,0.00308,0.00012,0.087,0.0034,1,0.0589,0.146,0.0057,25.4,0,0,0,0,0,0,0
2005-07-11,2004,10,41,192,192.84,0.72,5,Dry,37,8,6,4,53,108,0.56,84.84,0.44,84.84,0,0,0,0,-4,4,37,8,6,0,57,136,990,964.4,25.6,0.0835,0.00296,0.000116,0.0864,0.00338,1,0.057,0.143,0.00561,25.4,0,0,0,0,0,0,0
2005-07-12,2004,10,41,193,191.47,0.72,5,Dry,37,8,6,4,53,108,0.56,83.47,0.44,83.47,0,0,0,0,-4,4,37,8,6,0,57,134,990,964.4,25.6,0.083,0.00284,0.000111,0.0858,0.00336,1,0.0552,0.141,0.00551,25.4,0,0,0,0,0,0,0
2005-07-13,2004,10,41,194,190.11,0.73,5,Dry,37,8,6,4,53,108,0.57,82.11,0.43,82.11,0,0,0,0,-4,4,37,8,6,0,57,133,990,964.4,25.6,0.0825,0.00273,0.000107,0.0852,0.00333,1,0.0533,0.139,0.00542,25.4,0,0,0,0,0,0,0
2005-07-14,2004,10,41,195,188.74,0.73,5,Dry,37,8,6,4,53,108,0.57,80.74,0.43,80.74,0,0,0,0,-4,4,37,8,6,0,57,132,990,964.4,25.6,0.082,0.00261,0.000102,0.0846,0.00331,1,0.0515,0.136,0.00532,25.4,0,0,0,0,0,0,0
2005-07-15,2004,10,42,196,187.37,0.74,5,Dry,37,8,6,4,53,108,0.58,79.37,0.42,79.37,0,0,0,0,-4,4,37,8,6,0,57,130,990,964.4,25.6,0.0815,0.0025,0.0000976,0.084,0.00329,1,0.0496,0.134,0.00523,25.4,0,0,0,0,0,0,0
2005-07-16,2004,10,42,197,186,0.74,5,Dry,37,8,6,4,53,108,0.58,78,0.42,78,0,0,0,0,-4,4,37,8,6,0,57,129,990,964.4,25.6,0.0811,0.00238,0.0000931,0.0834,0.00326,1,0.0478,0.131,0.00513,25.4,0,0,0,0,0,0,0
2005-07-17,2004,10,42,198,184.64,0.74,5,Dry,37,8,6,4,53,108,0.58,76.64,0.41,76.64,0,0,0,0,-4,4,37,8,6,0,57,128,990,964.4,25.6,0.0806,0.00226,0.0000886,0.0828,0.00324,1,0.046,0.129,0.00504,25.4,0,0,0,0,0,0,0
2005-07-18,2004,10,42,199,183.27,0.75,5,Dry,37,8,6,4,53,108,0.59,75.27,0.41,75.27,0,0,0,0,-4,4,37,8,6,0,57,126,990,964.4,25.6,0.0801,0.00215,0.000084,0.0822,0.00322,1,0.0441,0.126,0.00494,25.4,0,0,0,0,0,0,0
2005-07-19,2004,10,42,200,181.9,0.75,5,Dry,37,8,6,4,53,108,0.59,73.9,0.41,73.9,0,0,0,0,-4,4,37,8,6,0,57,125,990,964.4,25.6,0.0796,0.00203,0.0000795,0.0816,0.00319,1,0.0423,0.124,0.00485,25.4,0,0,0,0,0,0,0
2005-07-20,2004,10,42,201,180.54,0.76,5,Dry,37,8,6,4,53,108,0.6,72.54,0.4,72.54,0,0,0,0,-4,4,37,8,6,0,57,124,990,964.4,25.6,0.0791,0.00192,0.000075,0.081,0.00317,1,0.0404,0.121,0.00475,25.4,0,0,0,0,0,0,0
2005-07-21,2004,10,42,202,179.17,0.76,5,Dry,37,8,6,4,53,108,0.6,71.17,0.4,71.17,0,0,0,0,-4,4,37,8,6,0,57,122,990,964.4,25.6,0.0786,0.0018,0.0000704,0.0804,0.00315,1,0.0386,0.119,0.00466,25.4,0,0,0,0,0,0,0
2005-07-22,2004,10,43,203,177.8,0.77,5,Dry,37,8,6,4,53,108,0.61,69.8,0.39,69.8,0,0,0,0,-4,4,37,8,6,0,57,121,990,964.4,25.6,0.0782,0.00168,0.0000659,0.0798,0.00312,1,0.0367,0.117,0.00456,25.4,0,0,0,0,0,0,0
2005-07-23,2004,10,43,204,176.43,0.77,5,Dry,37,8,6,4,53,108,0.61,68.43,0.39,68.43,0,0,0,0,-4,4,37,8,6,0,57,119,990,964.4,25.6,0.0777,0.00157,0.0000613,0.0792,0.0031,1,0.0349,0.114,0.00447,25.4,0,0,0,0,0,0,0
2005-07-24,2004,10,43,205,175.07,0.78,5,Dry,37,8,6,4,53,108,0.62,67.07,0.38,67.07,0,0,0,0,-4,4,37,8,6,0,57,118,990,964.4,25.6,0.0772,0.00145,0.0000568,0.0787,0.00308,1,0.033,0.112,0.00437,25.4,0,0,0,0,0,0,0
2005-07-25,2004,10,43,206,173.7,0.78,5,Dry,37,8,6,4,53,108,0.62,65.7,0.38,65.7,0,0,0,0,-4,4,37,8,6,0,57,117,990,964.5,25.5,0.0767,0.00133,0.0000522,0.0781,0.00306,1,0.0312,0.109,0.00428,25.4,0,0,0,0,0,0,0
2005-07-26,2004,10,43,207,172.33,0.79,5,Dry,37,8,6,4,53,108,0.63,64.33,0.37,64.33,0,0,0,0,-4,4,37,8,6,0,57,115,990,964.5,25.5,0.0762,0.00122,0.0000477,0.0775,0.00303,1,0.0293,0.107,0.00418,25.4,0,0,0,0,0,0,0
2005-07-27,2004,10,43,208,170.97,0.79,5,Dry,37,8,6,4,53,108,0.63,62.97,0.37,62.97,0,0,0,0,-4,4,37,8,6,0,57,114,990,964.5,25.5,0.0758,0.0011,0.0000432,0.0769,0.00301,1,0.0275,0.104,0.00409,25.4,0,0,0,0,0,0,0
2005-07-28,2004,10,43,209,169.6,0.8,5,Dry,37,8,6,4,53,108,0.64,61.6,0.36,61.6,0,0,0,0,-4,4,37,8,6,0,57,113,990,964.5,25.5,0.0753,0.000986,0.0000386,0.0763,0.00299,1,0.0257,0.102,0.00399,25.4,0,0,0,0,0,0,0
2005-07-29,2004,10,44,210,168.23,0.8,5,Dry,37,8,6,4,53,108,0.64,60.23,0.36,60.23,0,0,0,0,-4,4,37,8,6,0,57,111,990,964.5,25.5,0.0748,0.00087,0.0000341,0.0757,0.00296,1,0.0238,0.0995,0.0039,25.4,0,0,0,0,0,0,0
2005-07-30,2004,10,44,211,166.86,0.8,5,Dry,37,8,6,4,53,108,0.65,58.86,0.35,58.86,0,0,0,0,-4,4,37,8,6,0,57,110,990,964.5,25.5,0.0743,0.000753,0.0000295,0.0751,0.00294,1,0.022,0.097,0.0038,25.4,0,0,0,0,0,0,0
2005-07-31,2004,10,44,212,166.59,0.81,5,Dry,37,8,6,4,53,108,0.65,58.59,0.35,58.59,0,0,0,0,-4,4,37,8,6,0,57,110,990,964.5,25.5,0.0742,0.00073,0.0000286,0.0749,0.00293,1,0.0216,0.0965,0.00378,25.4,0,0,0,0,0,0,0
2005-08-01,2004,11,44,213,164.68,0.81,5,Dry,34,7,5,3,44,93,0.56,71.68,0.43,71.68,0,0,0,0,-3,3,34,7,5,0,47,118,990,964.5,25.5,0.0771,0.00184,0.0000722,0.0789,0.00309,1,0.0393,0.118,0.00463,25.4,0,0,0,0,0,0,0
2005-08-02,2004,11,44,214,163.31,0.82,5,Dry,34,7,5,3,44,93,0.57,70.31,0.43,70.31,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0766,0.00173,0.0000676,0.0783,0.00307,1,0.0374,0.116,0.00453,25.4,0,0,0,0,0,0,0
2005-08-03,2004,11,44,215,161.4,0.82,5,Dry,34,7,5,3,44,93,0.58,68.4,0.42,68.4,0,0,0,0,-3,3,34,7,5,0,47,114,990,964.5,25.5,0.0759,0.00156,0.0000613,0.0775,0.00304,1,0.0348,0.112,0.0044,25.4,0,0,0,0,0,0,0
2005-08-04,2004,11,44,216,159.48,0.83,5,Dry,34,7,5,3,44,93,0.58,66.48,0.42,66.48,0,0,0,0,-3,3,34,7,5,0,47,112,990,964.5,25.5,0.0752,0.0014,0.0000549,0.0766,0.003,1,0.0322,0.109,0.00427,25.4,0,0,0,0,0,0,0
2005-08-05,2004,11,45,217,157.57,0.84,5,Dry,34,7,5,3,44,93,0.59,64.57,0.41,64.57,0,0,0,0,-3,3,34,7,5,0,47,111,990,964.5,25.5,0.0746,0.00124,0.0000485,0.0758,0.00297,1,0.0297,0.105,0.00413,25.4,0,0,0,0,0,0,0
2005-08-06,2004,11,45,218,155.65,0.84,5,Dry,34,7,5,3,44,93,0.6,62.65,0.4,62.65,0,0,0,0,-3,3,34,7,5,0,47,109,990,964.5,25.5,0.0739,0.00108,0.0000421,0.075,0.00294,1,0.0271,0.102,0.004,25.4,0,0,0,0,0,0,0
2005-08-07,2004,11,45,219,153.74,0.85,5,Dry,34,7,5,3,44,93,0.6,60.74,0.4,60.74,0,0,0,0,-3,3,34,7,5,0,47,107,990,964.5,25.5,0.0732,0.000913,0.0000358,0.0741,0.00291,1,0.0245,0.0986,0.00387,25.4,0,0,0,0,0,0,0
2005-08-08,2004,11,45,220,151.83,0.85,5,Dry,34,7,5,3,44,93,0.61,58.83,0.39,58.83,0,0,0,0,-3,3,34,7,5,0,47,105,990,964.5,25.5,0.0725,0.000751,0.0000294,0.0733,0.00287,1,0.0219,0.0952,0.00373,25.4,0,0,0,0,0,0,0
2005-08-09,2004,11,45,221,149.91,0.86,5,Dry,34,7,5,3,44,93,0.62,56.91,0.38,56.91,0,0,0,0,-3,3,34,7,5,0,47,103,990,964.5,25.5,0.0719,0.000587,0.000023,0.0724,0.00284,1,0.0193,0.0918,0.0036,25.4,0,0,0,0,0,0,0
2005-08-10,2004,11,45,222,148.54,0.86,5,Dry,34,7,5,3,44,93,0.63,55.54,0.37,55.54,0,0,0,0,-3,3,34,7,5,0,47,102,990,964.5,25.5,0.0714,0.000471,0.0000185,0.0718,0.00282,1,0.0175,0.0893,0.0035,25.4,0,0,0,0,0,0,0
2005-08-11,2004,11,45,223,147.18,0.87,5,Dry,34,7,5,3,44,93,0.63,54.18,0.37,54.18,0,0,0,0,-3,3,34,7,5,0,47,100,990,964.5,25.5,0.0709,0.000355,0.0000139,0.0712,0.00279,1,0.0156,0.0869,0.00341,25.4,0,0,0,0,0,0,0
2005-08-12,2004,11,46,224,145.81,0.87,5,Dry,34,7,5,3,44,93,0.64,52.81,0.36,52.81,0,0,0,0,-3,3,34,7,5,0,47,98.8,990,964.5,25.5,0.0708,0.000239,0.00000937,0.0711,0.00279,1,0.0138,0.0849,0.00333,25.4,0,0,0,0,0,0,0
2005-08-13,2004,11,46,225,144.44,0.88,5,Dry,34,7,5,3,44,93,0.64,51.44,0.36,51.44,0,0,0,0,-3,3,34,7,5,0,47,97.4,990,964.5,25.5,0.0708,0.000122,0.0000048,0.0709,0.00278,1,0.0119,0.0829,0.00325,25.4,0,0,0,0,0,0,0
2005-08-14,2004,11,46,226,143.08,0.88,5,Dry,34,7,5,3,44,93,0.65,50.08,0.35,50.08,0,0,0,0,-3,3,34,7,5,0,47,96.1,990,964.5,25.5,0.0708,0.0000068,2.67e-7,0.0708,0.00278,1,0.0101,0.0809,0.00317,25.4,0,0,0,0,0,0,0
2005-08-15,2004,11,46,227,141.71,0.88,5,Dry,34,7,5,3,44,93,0.66,48.71,0.34,0,49,11,1,1,-2,38,45,8,6,1,82,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-16,2004,11,46,228,140.34,0.89,5,Dry,34,7,5,3,44,93,0.66,47.34,0.34,0,47,11,1,1,-2,36,45,8,6,1,80,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-17,2004,11,46,229,138.97,0.89,5,Dry,34,7,5,3,44,93,0.67,45.97,0.33,0,46,10,1,1,-2,36,44,8,6,1,80,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-18,2004,11,46,230,137.61,0.89,5,Dry,34,7,5,3,44,93,0.68,44.61,0.32,0,45,10,1,1,-2,35,44,8,6,1,79,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-19,2004,11,47,231,136.24,0.9,5,Dry,34,7,5,3,44,93,0.68,43.24,0.32,0,43,10,1,1,-2,33,44,8,6,1,77,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-20,2004,11,47,232,135.97,0.9,5,Dry,34,7,5,3,44,93,0.68,42.97,0.32,0,43,10,1,1,-2,33,44,8,6,1,77,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-21,2004,11,47,233,134.05,0.9,5,Dry,34,7,5,3,44,93,0.69,41.05,0.31,0,41,9,1,1,-2,32,43,8,6,1,76,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-22,2004,11,47,234,133.78,0.9,5,Dry,34,7,5,3,44,93,0.69,40.78,0.3,0,41,9,1,1,-2,32,43,8,6,1,76,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-23,2004,11,47,235,132.96,0.9,5,Dry,34,7,5,3,44,93,0.7,39.96,0.3,0,40,9,1,1,-2,31,43,8,6,1,75,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-24,2004,11,47,236,132.14,0.91,5,Dry,34,7,5,3,44,93,0.7,39.14,0.3,0,39,9,1,1,-2,30,43,8,6,1,74,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-25,2004,11,47,237,131.32,0.91,5,Dry,34,7,5,3,44,93,0.71,38.32,0.29,0,38,9,1,1,-2,29,43,8,6,1,73,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-26,2004,11,48,238,130.5,0.91,5,Dry,34,7,5,3,44,93,0.71,37.5,0.29,0,38,9,1,1,-2,29,43,8,6,1,73,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-27,2004,11,48,239,129.68,0.91,5,Dry,34,7,5,3,44,93,0.72,36.68,0.28,0,37,8,1,1,-2,29,42,8,6,1,73,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-28,2004,11,48,240,128.86,0.91,5,Dry,34,7,5,3,44,93,0.72,35.86,0.28,0,36,8,1,1,-2,28,42,8,6,1,72,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-29,2004,11,48,241,128.04,0.91,5,Dry,34,7,5,3,44,93,0.73,35.04,0.27,0,35,8,1,1,-2,27,42,8,6,1,71,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-30,2004,11,48,242,127.22,0.92,5,Dry,34,7,5,3,44,93,0.73,34.22,0.27,0,34,8,1,1,-2,26,42,8,6,1,70,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-31,2004,11,48,243,126.4,0.92,5,Dry,34,7,5,3,44,93,0.74,33.4,0.26,0,33,7,1,1,-2,26,41,8,6,1,70,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-01,2004,12,48,244,124.48,0.92,5,Dry,30,6,4,2,30,72,0.58,52.48,0.42,52.48,0,0,0,0,-2,2,30,6,4,0,32,92.5,990,964.5,25.5,0.0708,0.000211,0.00000827,0.071,0.00279,1,0.0133,0.0844,0.00331,25.4,0,0,0,0,0,0,0
2005-09-02,2004,12,49,245,121.47,0.93,5,Dry,30,6,4,2,30,72,0.59,49.47,0.41,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
