date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2005-09-03,2004,12,49,246,119.01,0.94,5,Dry,30,6,4,2,30,72,0.6,47.01,0.4,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-04,2004,12,49,247,116.55,0.94,5,Dry,30,6,4,2,30,72,0.62,44.55,0.38,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-05,2004,12,49,248,114.09,0.95,5,Dry,30,6,4,2,30,72,0.63,42.09,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-06,2004,12,49,249,112.72,0.95,5,Dry,30,6,4,2,30,72,0.64,40.72,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-07,2004,12,49,250,110.81,0.95,5,Dry,30,6,4,2,30,72,0.65,38.81,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-08,2004,12,49,251,108.9,0.96,5,Dry,30,6,4,2,30,72,0.66,36.9,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-09,2004,12,50,252,106.98,0.96,5,Dry,30,6,4,2,30,72,0.67,34.98,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-10,2004,12,50,253,105.07,0.96,5,Dry,30,6,4,2,30,72,0.69,33.07,0.32,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-11,2004,12,50,254,103.15,0.96,5,Dry,30,6,4,2,30,72,0.7,31.15,0.3,0,31,7,1,1,-1,23,37,7,5,1,53,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-12,2004,12,50,255,101.79,0.97,5,Dry,30,6,4,2,30,72,0.71,29.79,0.29,0,30,7,1,1,-1,22,37,7,5,1,52,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-13,2004,12,50,256,100.42,0.97,5,Dry,30,6,4,2,30,72,0.72,28.42,0.28,0,28,6,1,1,-1,21,36,7,5,1,51,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-14,2004,12,50,257,99.05,0.97,5,Dry,30,6,4,2,30,72,0.73,27.05,0.27,0,27,6,1,1,-1,20,36,7,5,1,50,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-15,2004,12,50,258,97.68,0.97,5,Dry,30,6,4,2,30,72,0.74,25.68,0.26,0,26,6,1,1,-1,19,36,7,5,1,49,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-16,2004,12,51,259,96.32,0.97,5,Dry,30,6,4,2,30,72,0.75,24.32,0.25,0,24,5,1,1,-1,18,35,7,5,1,48,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-17,2004,12,51,260,94.95,0.97,5,Dry,30,6,4,2,30,72,0.76,22.95,0.24,0,23,5,1,1,-1,17,35,7,5,1,47,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-18,2004,12,51,261,93.58,0.97,5,Dry,30,6,4,2,30,72,0.77,21.58,0.23,0,22,5,1,1,-1,16,35,7,5,1,46,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-19,2004,12,51,262,93.31,0.97,5,Dry,30,6,4,2,30,72,0.77,21.31,0.23,0,21,5,1,1,-1,15,35,7,5,1,45,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-20,2004,12,51,263,92.49,0.98,5,Dry,30,6,4,2,30,72,0.78,20.49,0.22,0,20,5,1,1,-1,14,35,7,5,1,44,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-21,2004,12,51,264,91.67,0.98,5,Dry,30,6,4,2,30,72,0.79,19.67,0.21,0,20,5,1,1,-1,14,35,7,5,1,44,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-22,2004,12,51,265,90.85,0.98,5,Dry,30,6,4,2,30,72,0.79,18.85,0.21,0,19,4,1,1,-1,14,34,7,5,1,44,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-23,2004,12,52,266,90.03,0.98,5,Dry,30,6,4,2,30,72,0.8,18.03,0.2,0,18,4,1,1,-1,13,34,7,5,1,43,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-24,2004,12,52,267,89.21,0.98,5,Dry,30,6,4,2,30,72,0.81,17.21,0.19,0,17,4,1,1,-1,12,34,7,5,1,42,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-25,2004,12,52,268,88.39,0.98,5,Dry,30,6,4,2,30,72,0.81,16.39,0.18,0,16,4,0,0,-2,14,34,6,4,0,44,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-26,2004,12,52,269,87.57,0.98,5,Dry,30,6,4,2,30,72,0.82,15.57,0.18,0,16,4,0,0,-2,14,34,6,4,0,44,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-27,2004,12,52,270,86.75,0.98,5,Dry,30,6,4,2,30,72,0.83,14.75,0.17,0,15,3,0,0,-2,14,33,6,4,0,44,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-28,2004,12,52,271,85.93,0.98,5,Dry,30,6,4,2,30,72,0.84,13.93,0.16,0,14,3,0,0,-2,13,33,6,4,0,43,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-29,2004,12,52,272,85.11,0.98,5,Dry,30,6,4,2,30,72,0.85,13.11,0.15,0,13,3,0,0,-2,12,33,6,4,0,42,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-30,2004,12,53,273,84.83,0.98,5,Dry,30,6,4,2,30,72,0.85,12.83,0.15,0,13,3,0,0,-2,12,33,6,4,0,42,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-01,2005,1,1,274,84.56,0.98,5,Dry,24,4,2,2,20,52,0.61,32.56,0.39,0,33,7,1,1,-1,25,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-02,2005,1,1,275,83.74,0.98,5,Dry,24,4,2,2,20,52,0.62,31.74,0.38,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-03,2005,1,1,276,82.92,0.98,5,Dry,24,4,2,2,20,52,0.63,30.92,0.37,0,31,7,1,1,-1,23,31,5,3,1,43,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-04,2005,1,1,277,82.1,0.98,5,Dry,24,4,2,2,20,52,0.63,30.1,0.37,0,30,7,1,1,-1,22,31,5,3,1,42,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-05,2005,1,1,278,81.28,0.98,5,Dry,24,4,2,2,20,52,0.64,29.28,0.36,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-06,2005,1,1,279,81,0.98,5,Dry,24,4,2,2,20,52,0.64,29,0.36,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-07,2005,1,1,280,80.73,0.98,5,Dry,24,4,2,2,20,52,0.64,28.73,0.36,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-08,2005,1,2,281,79.91,0.98,5,Dry,24,4,2,2,20,52,0.65,27.91,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-09,2005,1,2,282,79.09,0.99,5,Dry,24,4,2,2,20,52,0.66,27.09,0.34,0,27,6,1,1,-1,20,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-10,2005,1,2,283,78.27,0.99,5,Dry,24,4,2,2,20,52,0.66,26.27,0.34,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-11,2005,1,2,284,78,0.99,5,Dry,24,4,2,2,20,52,0.67,26,0.33,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-12,2005,1,2,285,77.72,0.99,5,Dry,24,4,2,2,20,52,0.67,25.72,0.33,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-13,2005,1,2,286,76.9,0.99,5,Dry,24,4,2,2,20,52,0.68,24.9,0.32,0,25,6,1,1,-1,18,30,5,3,1,38,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-14,2005,1,2,287,76.08,0.99,5,Dry,24,4,2,2,20,52,0.68,24.08,0.32,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-15,2005,1,3,288,75.81,0.99,5,Dry,24,4,2,2,20,52,0.69,23.81,0.31,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-16,2005,1,3,289,75.54,0.99,5,Dry,24,4,2,2,20,52,0.69,23.54,0.31,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-17,2005,1,3,290,76.36,0.99,5,Dry,24,4,2,2,20,52,0.68,24.36,0.32,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-18,2005,1,3,291,77.18,0.99,5,Dry,24,4,2,2,20,52,0.67,25.18,0.33,0,25,6,1,1,-1,18,30,5,3,1,38,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-19,2005,1,3,292,76.36,0.99,5,Dry,24,4,2,2,20,52,0.68,24.36,0.32,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-20,2005,1,3,293,76.08,0.99,5,Dry,24,4,2,2,20,52,0.68,24.08,0.32,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-21,2005,1,3,294,75.81,0.99,5,Dry,24,4,2,2,20,52,0.69,23.81,0.31,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-22,2005,1,4,295,74.99,0.99,5,Dry,24,4,2,2,20,52,0.69,22.99,0.31,0,23,5,1,1,-1,17,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-23,2005,1,4,296,74.17,0.99,5,Dry,24,4,2,2,20,52,0.7,22.17,0.3,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-24,2005,1,4,297,74.99,0.99,5,Dry,24,4,2,2,20,52,0.69,22.99,0.31,0,23,5,1,1,-1,17,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-25,2005,1,4,298,74.17,0.99,5,Dry,24,4,2,2,20,52,0.7,22.17,0.3,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-26,2005,1,4,299,73.9,0.99,5,Dry,24,4,2,2,20,52,0.7,21.9,0.3,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-27,2005,1,4,300,73.62,0.99,5,Dry,24,4,2,2,20,52,0.71,21.62,0.29,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-28,2005,1,4,301,72.8,0.99,5,Dry,24,4,2,2,20,52,0.71,20.8,0.29,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-29,2005,1,5,302,73.62,0.99,5,Dry,24,4,2,2,20,52,0.71,21.62,0.29,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-30,2005,1,5,303,73.9,0.99,5,Dry,24,4,2,2,20,52,0.7,21.9,0.3,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-31,2005,1,5,304,73.08,0.99,5,Dry,24,4,2,2,20,52,0.71,21.08,0.29,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-01,2005,2,5,305,73.9,0.99,5,Dry,23,4,2,2,19,50,0.68,23.9,0.32,0,24,5,1,1,-1,18,28,5,3,1,37,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-02,2005,2,5,306,75.26,0.99,5,Dry,23,4,2,2,19,50,0.66,25.26,0.34,0,25,6,1,1,-1,18,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-03,2005,2,5,307,79.36,0.99,5,Dry,23,4,2,2,19,50,0.63,29.36,0.37,0,29,7,1,1,-1,21,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-04,2005,2,5,308,82.37,0.98,5,Dry,23,4,2,2,19,50,0.61,32.37,0.39,0,32,7,1,1,-1,24,30,5,3,1,43,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-05,2005,2,6,309,84.29,0.98,5,Dry,23,4,2,2,19,50,0.59,34.29,0.41,0,34,8,1,1,-1,25,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-06,2005,2,6,310,87.29,0.98,5,Dry,23,4,2,2,19,50,0.57,37.29,0.43,0,37,8,1,1,-1,28,31,5,3,1,47,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-07,2005,2,6,311,90.85,0.98,5,Dry,23,4,2,2,19,50,0.55,40.85,0.45,0,41,9,1,1,-1,31,32,5,3,1,50,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-08,2005,2,6,312,96.59,0.97,5,Dry,23,4,2,2,19,50,0.52,46.59,0.48,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-09,2005,2,6,313,100.15,0.97,5,Dry,23,4,2,2,19,50,0.5,50.15,0.5,50.15,0,0,0,0,-2,2,23,4,2,0,21,79.2,990,964.5,25.5,0.0708,0.0000127,5e-7,0.0708,0.00278,1,0.0102,0.081,0.00318,25.4,0,0,0,0,0,0,0
2005-11-10,2005,2,6,314,100.97,0.97,5,Dry,23,4,2,2,19,50,0.49,50.97,0.51,50.97,0,0,0,0,-2,2,23,4,2,0,21,80,990,964.5,25.5,0.0708,0.0000824,0.00000323,0.0709,0.00278,1,0.0113,0.0822,0.00322,25.4,0,0,0,0,0,0,0
2005-11-11,2005,2,6,315,103.43,0.96,5,Dry,23,4,2,2,19,50,0.48,53.43,0.52,53.43,0,0,0,0,-2,2,23,4,2,0,21,82.4,990,964.5,25.5,0.0708,0.000292,0.0000114,0.0711,0.00279,1,0.0146,0.0857,0.00336,25.4,0,0,0,0,0,0,0
2005-11-12,2005,2,7,316,109.72,0.96,5,Dry,23,4,2,2,19,50,0.46,59.72,0.54,59.72,0,0,0,0,-2,2,23,4,2,0,21,88.7,990,964.5,25.5,0.0708,0.000826,0.0000324,0.0717,0.00281,1,0.0231,0.0948,0.00372,25.4,0,0,0,0,0,0,0
2005-11-13,2005,2,7,317,113.27,0.95,5,Dry,23,4,2,2,19,50,0.44,63.27,0.56,63.27,0,0,0,0,-2,2,23,4,2,0,21,92.3,990,964.5,25.5,0.0708,0.00113,0.0000442,0.072,0.00282,1,0.0279,0.0999,0.00392,25.4,0,0,0,0,0,0,0
2005-11-14,2005,2,7,318,113.54,0.95,5,Dry,23,4,2,2,19,50,0.44,63.54,0.56,63.54,0,0,0,0,-2,2,23,4,2,0,21,92.5,990,964.5,25.5,0.0708,0.00115,0.0000451,0.072,0.00282,1,0.0283,0.1,0.00393,25.4,0.877,0.96,0.842,13.9,13.3,13.3,320
2005-11-15,2005,2,7,319,112.72,0.95,5,Dry,23,4,2,2,19,50,0.44,62.72,0.56,62.72,0,0,0,0,-2,2,23,4,2,0,21,91.7,990,964.5,25.5,0.0708,0.00108,0.0000424,0.0719,0.00282,1,0.0272,0.0991,0.00389,25.4,0,0,0,0,0,0,0
2005-11-16,2005,2,7,320,110.81,0.95,5,Dry,23,4,2,2,19,50,0.45,60.81,0.55,60.81,0,0,0,0,-2,2,23,4,2,0,21,89.8,990,964.5,25.5,0.0708,0.000919,0.000036,0.0717,0.00281,1,0.0246,0.0963,0.00378,25.4,0,0,0,0,0,0,0
2005-11-17,2005,2,7,321,111.63,0.95,5,Dry,23,4,2,2,19,50,0.45,61.63,0.55,61.63,0,0,0,0,-2,2,23,4,2,0,21,90.6,990,964.5,25.5,0.0708,0.000989,0.0000388,0.0718,0.00282,1,0.0257,0.0975,0.00382,25.4,0,0,0,0,0,0,0
2005-11-18,2005,2,7,322,112.45,0.95,5,Dry,23,4,2,2,19,50,0.45,62.45,0.56,62.45,0,0,0,0,-2,2,23,4,2,0,21,91.5,990,964.5,25.5,0.0708,0.00106,0.0000415,0.0719,0.00282,1,0.0268,0.0987,0.00387,25.4,0,0,0,0,0,0,0
2005-11-19,2005,2,8,323,115.46,0.94,5,Dry,23,4,2,2,19,50,0.43,65.46,0.57,65.46,0,0,0,0,-2,2,23,4,2,0,21,94.5,990,964.5,25.5,0.0708,0.00131,0.0000515,0.0721,0.00283,1,0.0309,0.103,0.00404,25.4,0.888,0.96,0.853,14.5,13.9,13.9,334
2005-11-20,2005,2,8,324,117.92,0.94,5,Dry,23,4,2,2,19,50,0.42,67.92,0.58,67.92,0,0,0,0,-2,2,23,4,2,0,21,96.9,990,964.5,25.5,0.0708,0.00152,0.0000597,0.0723,0.00284,1,0.0342,0.107,0.00418,25.4,0.902,0.96,0.866,15.3,14.6,14.6,351
2005-11-21,2005,2,8,325,116,0.94,5,Dry,23,4,2,2,19,50,0.43,66,0.57,66,0,0,0,0,-2,2,23,4,2,0,21,95,990,964.5,25.5,0.0708,0.00136,0.0000533,0.0722,0.00283,1,0.0316,0.104,0.00407,25.4,0.891,0.96,0.855,14.6,14.1,14.1,338
2005-11-22,2005,2,8,326,114.64,0.95,5,Dry,23,4,2,2,19,50,0.44,64.64,0.56,64.64,0,0,0,0,-2,2,23,4,2,0,21,93.6,990,964.5,25.5,0.0708,0.00124,0.0000488,0.0721,0.00283,1,0.0298,0.102,0.00399,25.4,0.884,0.96,0.848,14.2,13.7,13.7,328
2005-11-23,2005,2,8,327,112.72,0.95,5,Dry,23,4,2,2,19,50,0.44,62.72,0.56,62.72,0,0,0,0,-2,2,23,4,2,0,21,91.7,990,964.5,25.5,0.0708,0.00108,0.0000424,0.0719,0.00282,1,0.0272,0.0991,0.00389,25.4,0,0,0,0,0,0,0
2005-11-24,2005,2,8,328,114.64,0.95,5,Dry,23,4,2,2,19,50,0.44,64.64,0.56,64.64,0,0,0,0,-2,2,23,4,2,0,21,93.6,990,964.5,25.5,0.0708,0.00124,0.0000488,0.0721,0.00283,1,0.0298,0.102,0.00399,25.4,0.884,0.96,0.848,14.2,13.7,13.7,328
2005-11-25,2005,2,8,329,119.83,0.93,5,Dry,23,4,2,2,19,50,0.42,69.83,0.58,69.83,0,0,0,0,-2,2,23,4,2,0,21,98.8,990,964.5,25.5,0.0708,0.00169,0.0000661,0.0725,0.00284,1,0.0368,0.109,0.00429,25.4,0.912,0.96,0.876,15.9,15.2,15.2,366
2005-11-26,2005,2,9,330,125.03,0.92,5,Dry,23,4,2,2,19,50,0.4,75.03,0.6,75.03,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0722,0.00213,0.0000834,0.0744,0.00292,1,0.0438,0.118,0.00463,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
2005-11-27,2005,2,9,331,128.58,0.91,5,Dry,23,4,2,2,19,50,0.39,78.58,0.61,78.58,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0735,0.00243,0.0000953,0.0759,0.00298,1,0.0486,0.125,0.00488,25.4,0.936,0.96,0.898,18.3,17.6,17.6,422
2005-11-28,2005,2,9,332,132.68,0.9,5,Dry,23,4,2,2,19,50,0.38,82.68,0.62,82.68,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0749,0.00278,0.000109,0.0777,0.00305,1,0.0541,0.132,0.00517,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
2005-11-29,2005,2,9,333,134.6,0.9,5,Dry,23,4,2,2,19,50,0.37,84.6,0.63,84.6,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0756,0.00294,0.000115,0.0786,0.00308,1,0.0567,0.135,0.0053,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
2005-11-30,2005,2,9,334,136.51,0.9,5,Dry,23,4,2,2,19,50,0.37,86.51,0.63,86.51,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0763,0.0031,0.000122,0.0794,0.00311,1,0.0593,0.139,0.00544,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
2005-12-01,2005,3,9,335,138.43,0.89,5,Dry,26,4,3,2,24,59,0.43,79.43,0.57,79.43,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.0752,0.0025,0.0000981,0.0777,0.00305,1,0.0497,0.127,0.005,25.4,0.934,0.96,0.897,18.5,17.7,17.7,425
2005-12-02,2005,3,9,336,136.51,0.9,5,Dry,26,4,3,2,24,59,0.43,77.51,0.57,77.51,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0745,0.00234,0.0000917,0.0769,0.00301,1,0.0471,0.124,0.00486,25.4,0.937,0.96,0.899,18.1,17.3,17.3,416
2005-12-03,2005,3,10,337,136.79,0.89,5,Dry,26,4,3,2,24,59,0.43,77.79,0.57,77.79,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0746,0.00236,0.0000926,0.077,0.00302,1,0.0475,0.125,0.00488,25.4,0.936,0.96,0.899,18.1,17.4,17.4,418
2005-12-04,2005,3,10,338,140.89,0.89,5,Dry,26,4,3,2,24,59,0.42,81.89,0.58,81.89,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0761,0.00271,0.000106,0.0788,0.00309,1,0.0531,0.132,0.00517,25.4,0.931,0.961,0.895,19,18.2,18.2,437
2005-12-05,2005,3,10,339,144.44,0.88,5,Dry,26,4,3,2,24,59,0.41,85.44,0.59,85.44,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0773,0.00301,0.000118,0.0803,0.00315,1,0.0578,0.138,0.00542,25.4,0.927,0.962,0.892,19.7,18.9,18.9,455
2005-12-06,2005,3,10,340,145.81,0.87,5,Dry,26,4,3,2,24,59,0.41,86.81,0.59,86.81,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0778,0.00313,0.000123,0.0809,0.00317,1,0.0597,0.141,0.00552,25.4,0.925,0.963,0.891,20,19.2,19.2,461
2005-12-07,2005,3,10,341,143.9,0.88,5,Dry,26,4,3,2,24,59,0.41,84.9,0.59,84.9,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0771,0.00297,0.000116,0.0801,0.00314,1,0.0571,0.137,0.00538,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
2005-12-08,2005,3,10,342,144.72,0.88,5,Dry,26,4,3,2,24,59,0.41,85.72,0.59,85.72,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0774,0.00304,0.000119,0.0805,0.00316,1,0.0582,0.139,0.00544,25.4,0.926,0.962,0.891,19.7,19,19,456
2005-12-09,2005,3,10,343,148.82,0.86,5,Dry,26,4,3,2,24,59,0.4,89.82,0.6,89.82,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0789,0.00338,0.000133,0.0823,0.00323,1,0.0638,0.146,0.00573,25.4,0.921,0.964,0.889,20.6,19.8,19.8,476
2005-12-10,2005,3,11,344,149.09,0.86,5,Dry,26,4,3,2,24,59,0.4,90.09,0.6,90.09,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.079,0.00341,0.000134,0.0824,0.00323,1,0.0641,0.147,0.00575,25.4,0.921,0.964,0.888,20.6,19.9,19.9,478
2005-12-11,2005,3,11,345,147.72,0.87,5,Dry,26,4,3,2,24,59,0.4,88.72,0.6,88.72,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0785,0.00329,0.000129,0.0818,0.00321,1,0.0623,0.144,0.00565,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
2005-12-12,2005,3,11,346,148,0.87,5,Dry,26,4,3,2,24,59,0.4,89,0.6,89,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0786,0.00332,0.00013,0.0819,0.00321,1,0.0626,0.145,0.00567,25.4,0.922,0.964,0.889,20.4,19.7,19.7,472
2005-12-13,2005,3,11,347,149.36,0.86,5,Dry,26,4,3,2,24,59,0.4,90.36,0.6,90.36,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0791,0.00343,0.000135,0.0825,0.00324,1,0.0645,0.147,0.00576,25.4,0.921,0.964,0.888,20.7,20,20,479
2005-12-14,2005,3,11,348,148.54,0.86,5,Dry,26,4,3,2,24,59,0.4,89.54,0.6,89.54,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0788,0.00336,0.000132,0.0821,0.00322,1,0.0634,0.146,0.00571,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
2005-12-15,2005,3,11,349,148.27,0.87,5,Dry,26,4,3,2,24,59,0.4,89.27,0.6,89.27,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0787,0.00334,0.000131,0.082,0.00322,1,0.063,0.145,0.00569,25.4,0.922,0.964,0.889,20.5,19.7,19.7,474
2005-12-16,2005,3,11,350,149.64,0.86,5,Dry,26,4,3,2,24,59,0.39,90.64,0.61,90.64,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0792,0.00345,0.000135,0.0826,0.00324,1,0.0649,0.147,0.00578,25.4,0.921,0.965,0.888,20.7,20,20,480
2005-12-17,2005,3,12,351,153.19,0.85,5,Dry,26,4,3,2,24,59,0.39,94.19,0.61,94.19,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0804,0.00376,0.000147,0.0842,0.0033,1,0.0697,0.154,0.00603,25.4,0.917,0.966,0.886,21.5,20.7,20.7,498
2005-12-18,2005,3,12,352,155.65,0.84,5,Dry,26,4,3,2,24,59,0.38,96.65,0.62,96.65,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0813,0.00397,0.000155,0.0853,0.00334,1,0.073,0.158,0.0062,25.4,0.914,0.967,0.884,22,21.3,21.3,510
2005-12-19,2005,3,12,353,156.47,0.84,5,Dry,26,4,3,2,24,59,0.38,97.47,0.62,97.47,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0816,0.00403,0.000158,0.0856,0.00336,1,0.0741,0.16,0.00626,25.4,0.913,0.968,0.884,22.1,21.4,21.4,514
2005-12-20,2005,3,12,354,157.29,0.84,5,Dry,26,4,3,2,24,59,0.38,98.29,0.63,98.29,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0819,0.0041,0.000161,0.086,0.00337,1,0.0752,0.161,0.00632,25.4,0.913,0.968,0.883,22.3,21.6,21.6,518
2005-12-21,2005,3,12,355,160.3,0.83,5,Dry,26,4,3,2,24,59,0.37,101.3,0.63,101.3,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0829,0.00436,0.000171,0.0873,0.00342,1,0.0793,0.167,0.00653,25.4,0.912,0.969,0.884,23,22.3,22.3,534
2005-12-22,2005,3,12,356,162.22,0.82,5,Dry,26,4,3,2,24,59,0.36,103.2,0.64,103.2,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0836,0.00452,0.000177,0.0881,0.00345,1,0.0818,0.17,0.00666,25.4,0.913,0.97,0.886,23.4,22.7,22.7,546
2005-12-23,2005,3,12,357,161.94,0.82,5,Dry,26,4,3,2,24,59,0.36,102.9,0.64,102.9,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0835,0.0045,0.000176,0.088,0.00345,1,0.0815,0.169,0.00664,25.4,0.913,0.97,0.885,23.4,22.7,22.7,544
2005-12-24,2005,3,13,358,158.93,0.83,5,Dry,26,4,3,2,24,59,0.37,99.93,0.63,99.93,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0824,0.00424,0.000166,0.0867,0.0034,1,0.0774,0.164,0.00643,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
2005-12-25,2005,3,13,359,159.21,0.83,5,Dry,26,4,3,2,24,59,0.37,100.2,0.63,100.2,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0825,0.00427,0.000167,0.0868,0.0034,1,0.0778,0.165,0.00645,25.4,0.911,0.969,0.883,22.7,22,22,528
2005-12-26,2005,3,13,360,161.67,0.82,5,Dry,26,4,3,2,24,59,0.36,102.7,0.64,102.7,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0834,0.00448,0.000175,0.0879,0.00344,1,0.0811,0.169,0.00662,25.4,0.913,0.97,0.885,23.3,22.6,22.6,542
2005-12-27,2005,3,13,361,164.68,0.81,5,Dry,26,4,3,2,24,59,0.36,105.7,0.64,105.7,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0845,0.00473,0.000185,0.0892,0.00349,1,0.0852,0.174,0.00683,25.4,0.915,0.97,0.887,24,23.3,23.3,560
2005-12-28,2005,3,13,362,167.68,0.8,5,Dry,26,4,3,2,24,59,0.35,108.7,0.65,108.7,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0855,0.00499,0.000195,0.0905,0.00354,1,0.0892,0.18,0.00704,25.4,0.917,0.97,0.889,24.8,24,24,577
2005-12-29,2005,3,13,363,168.5,0.8,5,Dry,26,4,3,2,24,59,0.35,109.5,0.65,109.5,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0858,0.00506,0.000198,0.0909,0.00356,1,0.0903,0.181,0.0071,25.4,0.918,0.97,0.89,25,24.2,24.2,582
2005-12-30,2005,3,13,364,169.33,0.8,5,Dry,26,4,3,2,24,59,0.35,110.3,0.65,110.3,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0861,0.00513,0.000201,0.0912,0.00357,1,0.0914,0.183,0.00715,25.4,0.918,0.97,0.891,25.2,24.4,24.4,586
2005-12-31,2005,3,14,365,172.33,0.79,5,Dry,26,4,3,2,24,59,0.34,113.3,0.66,113.3,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0872,0.00538,0.000211,0.0926,0.00362,1,0.0955,0.188,0.00736,25.4,0.92,0.97,0.893,25.9,25.2,25.2,604
2006-01-01,2005,4,14,1,174.25,0.78,5,Dry,29,5,4,2,33,73,0.42,101.3,0.58,101.3,0,0,0,0,-2,2,29,5,4,0,35,139,990,964.5,25.5,0.0847,0.00436,0.000171,0.089,0.00348,1,0.0792,0.168,0.00658,25.4,0.911,0.969,0.884,23,22.3,22.3,534
2006-01-02,2005,4,14,2,177.25,0.77,5,Dry,29,5,4,2,33,73,0.41,104.3,0.59,104.3,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0857,0.00461,0.00018,0.0903,0.00354,1,0.0832,0.174,0.00679,25.4,0.914,0.97,0.886,23.7,23,23,552
2006-01-03,2005,4,14,3,178.62,0.77,5,Dry,29,5,4,2,33,73,0.41,105.6,0.59,105.6,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0862,0.00473,0.000185,0.0909,0.00356,1,0.0851,0.176,0.00689,25.4,0.915,0.97,0.887,24,23.3,23.3,560
2006-01-04,2005,4,14,4,179.99,0.76,5,Dry,29,5,4,2,33,73,0.41,107,0.59,107,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0867,0.00484,0.00019,0.0915,0.00358,1,0.0869,0.178,0.00698,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
2006-01-05,2005,4,14,5,183.54,0.75,5,Dry,29,5,4,2,33,73,0.4,110.5,0.6,110.5,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.088,0.00515,0.000201,0.0931,0.00364,1,0.0917,0.185,0.00723,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2006-01-06,2005,4,14,6,187.1,0.74,5,Dry,29,5,4,2,33,73,0.39,114.1,0.61,114.1,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0892,0.00545,0.000213,0.0947,0.0037,1,0.0965,0.191,0.00748,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
2006-01-07,2005,4,15,7,191.2,0.72,5,Dry,29,5,4,2,33,73,0.38,118.2,0.62,118.2,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0907,0.0058,0.000227,0.0965,0.00377,1,0.102,0.199,0.00776,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2006-01-08,2005,4,15,8,193.66,0.72,5,Dry,29,5,4,2,33,73,0.38,120.7,0.62,120.7,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0915,0.00601,0.000235,0.0975,0.00381,1,0.105,0.203,0.00793,25.4,0.925,0.97,0.898,27.8,27,27,647
2006-01-09,2005,4,15,9,197.76,0.7,5,Dry,29,5,4,2,33,73,0.37,124.8,0.63,124.8,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.093,0.00635,0.000248,0.0993,0.00388,1,0.111,0.21,0.00821,25.4,0.928,0.97,0.9,28.8,28,28,671
2006-01-10,2005,4,15,10,201.32,0.69,5,Dry,29,5,4,2,33,73,0.36,128.3,0.64,128.3,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.0942,0.00666,0.00026,0.101,0.00394,1,0.116,0.217,0.00846,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2006-01-11,2005,4,15,11,204.87,0.68,5,Dry,29,5,4,2,33,73,0.36,131.9,0.64,131.9,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0955,0.00696,0.000272,0.102,0.00401,1,0.121,0.223,0.00872,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
2006-01-12,2005,4,15,12,211.16,0.66,5,Dry,29,5,4,2,33,73,0.35,138.2,0.65,138.2,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0977,0.00749,0.000293,0.105,0.00412,1,0.129,0.234,0.00917,25.3,0.934,0.97,0.906,32,31,31,745
2006-01-13,2005,4,15,13,216.9,0.64,5,Dry,29,5,4,2,33,73,0.34,143.9,0.66,143.9,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0997,0.00798,0.000313,0.108,0.00422,1,0.137,0.244,0.00959,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2006-01-14,2005,4,16,14,221.55,0.63,5,Dry,29,5,4,2,33,73,0.33,148.6,0.67,148.6,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.101,0.00838,0.000329,0.11,0.00431,1,0.143,0.253,0.00992,25.2,0.938,0.97,0.91,34.5,33.4,33.4,802
2006-01-15,2005,4,16,15,224.01,0.63,5,Dry,29,5,4,2,33,73,0.33,151,0.67,151,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00859,0.000337,0.111,0.00435,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35,34,34,816
2006-01-16,2005,4,16,16,230.3,0.61,5,Dry,29,5,4,2,33,73,0.32,157.3,0.68,157.3,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00912,0.000359,0.114,0.00447,1,0.155,0.268,0.0106,25.1,0.941,0.97,0.913,36.5,35.4,35.4,850
2006-01-17,2005,4,16,17,239.87,0.6,5,Dry,29,5,4,2,33,73,0.3,166.9,0.7,166.9,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00993,0.000392,0.118,0.00464,1,0.168,0.286,0.0113,25.1,0.944,0.973,0.919,38.7,37.7,37.7,905
2006-01-18,2005,4,16,18,248.9,0.58,5,Dry,29,5,4,2,33,73,0.29,175.9,0.71,175.9,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000423,0.122,0.00481,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.9,39.9,39.9,959
2006-01-19,2005,4,16,19,256.83,0.56,5,Dry,29,5,4,2,33,73,0.28,183.8,0.72,183.8,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.00045,0.125,0.00495,1,0.191,0.316,0.0125,25,0.95,0.98,0.931,42.7,41.9,41.9,1000
2006-01-20,2005,4,16,20,263.66,0.55,5,Dry,29,5,4,2,33,73,0.28,190.7,0.72,190.7,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000474,0.128,0.00508,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.3,43.5,43.5,1040
2006-01-21,2005,4,17,21,271.59,0.54,5,Dry,29,5,4,2,33,73,0.27,198.6,0.73,198.6,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0126,0.000501,0.132,0.00522,1,0.211,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2006-01-22,2005,4,17,22,280.61,0.52,5,Dry,29,5,4,2,33,73,0.26,207.6,0.74,207.6,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000532,0.136,0.00539,1,0.223,0.358,0.0142,24.8,0.956,0.98,0.937,48.3,47.3,47.3,1140
2006-01-23,2005,4,17,23,289.09,0.51,5,Dry,29,5,4,2,33,73,0.25,216.1,0.75,216.1,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.000561,0.139,0.00554,1,0.234,0.374,0.0149,24.8,0.958,0.98,0.938,50.3,48.2,48.2,1160
2006-01-24,2005,4,17,24,297.02,0.5,5,Dry,29,5,4,2,33,73,0.25,224,0.75,224,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.000589,0.143,0.00569,1,0.245,0.388,0.0154,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
2006-01-25,2005,4,17,25,306.04,0.49,5,Dry,29,5,4,2,33,73,0.24,233,0.76,233,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0156,0.000621,0.147,0.00585,2,0.0998,0.247,0.00983,24.8,0.924,0.97,0.896,26.2,25.4,50.8,1220
2006-01-26,2005,4,17,26,315.07,0.48,5,Dry,29,5,4,2,33,73,0.23,242.1,0.77,242.1,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000652,0.151,0.00602,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.2,26.4,52.9,1270
2006-01-27,2005,4,17,27,321.9,0.47,5,Dry,29,5,4,2,33,73,0.23,248.9,0.77,248.9,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000677,0.154,0.00615,2,0.111,0.264,0.0106,24.7,0.929,0.97,0.901,28,27.2,54.4,1310
2006-01-28,2005,4,18,28,327.65,0.47,5,Dry,29,5,4,2,33,73,0.22,254.7,0.78,254.7,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0192,0.000769,0.158,0.00633,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.7,27.8,55.6,1340
2006-01-29,2005,4,18,29,334.48,0.46,5,Dry,29,5,4,2,33,73,0.22,261.5,0.78,261.5,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0224,0.000899,0.164,0.00656,2,0.119,0.283,0.0113,24.6,0.932,0.97,0.904,29.4,28.6,57.1,1370
2006-01-30,2005,4,18,30,342.96,0.45,5,Dry,29,5,4,2,33,73,0.21,270,0.79,270,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0264,0.00106,0.171,0.00686,2,0.125,0.295,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,59,1410
2006-01-31,2005,4,18,31,352.53,0.44,5,Dry,29,5,4,2,33,73,0.21,279.5,0.79,279.5,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.0309,0.00125,0.179,0.00719,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.5,30.5,61,1460
2006-02-01,2005,5,18,32,359.36,0.43,5,Dry,31,6,4,3,41,85,0.24,274.4,0.76,274.4,0,0,0,0,-3,3,31,6,4,0,44,315,990,965.2,24.8,0.147,0.0285,0.00115,0.175,0.00707,2,0.128,0.303,0.0122,24.5,0.935,0.97,0.907,30.8,29.9,59.8,1430
2006-02-02,2005,5,18,33,364.56,0.43,5,Dry,31,6,4,3,41,85,0.23,279.6,0.77,279.6,0,0,0,0,-3,3,31,6,4,0,44,321,990,965.2,24.8,0.149,0.031,0.00125,0.18,0.00725,2,0.131,0.311,0.0125,24.5,0.936,0.97,0.908,31.4,30.4,60.9,1460
2006-02-03,2005,5,18,34,370.3,0.42,5,Dry,31,6,4,3,41,85,0.23,285.3,0.77,285.3,0,0,0,0,-3,3,31,6,4,0,44,326,990,965.3,24.7,0.151,0.0337,0.00136,0.184,0.00745,2,0.135,0.319,0.0129,24.4,0.937,0.97,0.909,32,31.1,62.1,1490
2006-02-04,2005,5,19,35,379.87,0.41,5,Dry,31,6,4,3,41,85,0.22,294.9,0.78,294.9,0,0,0,0,-3,3,31,6,4,0,44,336,990,965.3,24.7,0.154,0.0382,0.00155,0.192,0.00778,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.1,32.1,64.2,1540
2006-02-05,2005,5,19,36,387.8,0.41,5,Dry,31,6,4,3,41,85,0.22,302.8,0.78,302.8,0,0,0,0,-3,3,31,6,4,0,44,344,990,965.3,24.7,0.157,0.0419,0.0017,0.199,0.00806,2,0.147,0.346,0.014,24.3,0.941,0.97,0.913,34,32.9,65.9,1580
2006-02-06,2005,5,19,37,396.28,0.4,5,Dry,31,6,4,3,41,85,0.21,311.3,0.79,311.3,0,0,0,0,-3,3,31,6,4,0,44,352,990,965.4,24.6,0.16,0.0459,0.00187,0.206,0.00836,2,0.153,0.358,0.0146,24.3,0.942,0.97,0.914,34.9,33.8,67.7,1620
2006-02-07,2005,5,19,38,404.75,0.39,5,Dry,31,6,4,3,41,85,0.21,319.8,0.79,319.8,0,0,0,0,-3,3,31,6,4,0,44,361,990,965.4,24.6,0.163,0.0499,0.00203,0.213,0.00866,2,0.158,0.371,0.0151,24.2,0.944,0.97,0.915,35.8,34.7,69.5,1670
2006-02-08,2005,5,19,39,409.95,0.39,5,Dry,31,6,4,3,41,85,0.21,324.9,0.79,324.9,0,0,0,0,-3,3,31,6,4,0,44,366,990,965.4,24.6,0.165,0.0524,0.00213,0.217,0.00884,2,0.162,0.379,0.0154,24.2,0.944,0.97,0.916,36.4,35.3,70.6,1690
2006-02-09,2005,5,19,40,416.24,0.38,5,Dry,31,6,4,3,41,85,0.2,331.2,0.8,331.2,0,0,0,0,-3,3,31,6,4,0,44,372,990,965.5,24.5,0.167,0.0553,0.00226,0.222,0.00906,2,0.166,0.388,0.0158,24.1,0.945,0.97,0.917,37.1,36,71.9,1730
2006-02-10,2005,5,19,41,424.17,0.38,5,Dry,31,6,4,3,41,85,0.2,339.2,0.8,339.2,0,0,0,0,-3,3,31,6,4,0,44,380,990,965.5,24.5,0.17,0.0591,0.00241,0.229,0.00934,2,0.171,0.4,0.0163,24.1,0.947,0.972,0.92,37.9,36.8,73.7,1770
2006-02-11,2005,5,20,42,432.1,0.37,5,Dry,31,6,4,3,41,85,0.2,347.1,0.8,347.1,0,0,0,0,-3,3,31,6,4,0,44,388,990,965.5,24.5,0.173,0.0628,0.00257,0.235,0.00962,2,0.177,0.412,0.0169,24,0.948,0.973,0.923,38.8,37.8,75.5,1810
2006-02-12,2005,5,20,43,441.12,0.36,5,Dry,31,6,4,3,41,85,0.19,356.1,0.81,356.1,0,0,0,0,-3,3,31,6,4,0,44,397,990,965.6,24.4,0.176,0.0671,0.00275,0.243,0.00994,2,0.183,0.426,0.0174,24,0.949,0.976,0.926,39.8,38.8,77.6,1860
2006-02-13,2005,5,20,44,447.96,0.36,5,Dry,31,6,4,3,41,85,0.19,363,0.81,363,0,0,0,0,-3,3,31,6,4,0,44,404,990,965.6,24.4,0.178,0.0703,0.00288,0.248,0.0102,2,0.187,0.436,0.0179,23.9,0.95,0.977,0.928,40.5,39.6,79.1,1900
2006-02-14,2005,5,20,45,454.79,0.35,5,Dry,31,6,4,3,41,85,0.19,369.8,0.81,369.8,0,0,0,0,-3,3,31,6,4,0,44,411,990,965.6,24.4,0.181,0.0735,0.00302,0.254,0.0104,2,0.192,0.446,0.0183,23.9,0.951,0.979,0.931,41.2,40.3,80.7,1940
2006-02-15,2005,5,20,46,464.36,0.34,5,Dry,31,6,4,3,41,85,0.18,379.4,0.82,379.4,0,0,0,0,-3,3,31,6,4,0,44,420,990,965.7,24.3,0.184,0.0781,0.00321,0.262,0.0108,2,0.199,0.461,0.0189,23.8,0.952,0.98,0.933,42.3,41.4,82.8,1990
2006-02-16,2005,5,20,47,475.03,0.34,5,Dry,31,6,4,3,41,85,0.18,390,0.82,390,0,0,0,0,-3,3,31,6,4,0,44,431,990,965.7,24.3,0.188,0.0831,0.00342,0.271,0.0112,2,0.206,0.477,0.0196,23.8,0.954,0.98,0.935,43.4,42.5,85,2040
2006-02-17,2005,5,20,48,485.15,0.33,5,Dry,31,6,4,3,41,85,0.17,400.1,0.82,400.1,0,0,0,0,-3,3,31,6,4,0,44,441,990,965.8,24.2,0.191,0.0879,0.00363,0.279,0.0115,2,0.213,0.492,0.0203,23.7,0.955,0.98,0.936,44.5,43.6,87.1,2090
2006-02-18,2005,5,21,49,495.26,0.32,5,Dry,31,6,4,3,41,85,0.17,410.3,0.83,410.3,0,0,0,0,-3,3,31,6,4,0,44,451,990,965.8,24.2,0.195,0.0926,0.00383,0.287,0.0119,2,0.219,0.507,0.021,23.7,0.956,0.98,0.937,45.5,44.6,89.2,2140
2006-02-19,2005,5,21,50,504.29,0.32,5,Dry,31,6,4,3,41,85,0.17,419.3,0.83,419.3,0,0,0,0,-3,3,31,6,4,0,44,460,990,965.9,24.1,0.198,0.0969,0.00402,0.295,0.0122,2,0.226,0.52,0.0216,23.6,0.956,0.98,0.937,46.4,45.5,91,2180
2006-02-20,2005,5,21,51,511.12,0.31,5,Dry,31,6,4,3,41,85,0.17,426.1,0.83,426.1,0,0,0,0,-3,3,31,6,4,0,44,467,990,965.9,24.1,0.2,0.1,0.00415,0.301,0.0125,2,0.23,0.531,0.022,23.6,0.957,0.98,0.938,47.1,46.2,92.3,2220
2006-02-21,2005,5,21,52,520.69,0.31,5,Dry,31,6,4,3,41,85,0.16,435.7,0.84,435.7,0,0,0,0,-3,3,31,6,4,0,44,477,990,965.9,24.1,0.204,0.105,0.00435,0.308,0.0128,2,0.237,0.545,0.0227,23.5,0.957,0.98,0.938,48.1,47.1,94.3,2260
2006-02-22,2005,5,21,53,533,0.3,5,Dry,31,6,4,3,41,85,0.16,448,0.84,448,0,0,0,0,-3,3,31,6,4,0,44,489,990,966,24,0.208,0.11,0.0046,0.319,0.0133,2,0.245,0.563,0.0235,23.4,0.958,0.98,0.939,49.3,48.2,96.4,2310
2006-02-23,2005,5,21,54,546.4,0.29,5,Dry,31,6,4,3,41,85,0.16,461.4,0.84,461.4,0,0,0,0,-3,3,31,6,4,0,44,502,990,966.1,23.9,0.213,0.117,0.00488,0.33,0.0138,2,0.254,0.584,0.0244,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
2006-02-24,2005,5,21,55,560.89,0.28,5,Dry,31,6,4,3,41,85,0.15,475.9,0.85,475.9,0,0,0,0,-3,3,31,6,4,0,44,517,990,966.1,23.9,0.22,0.124,0.00518,0.344,0.0144,2,0.264,0.608,0.0254,23.3,0.956,0.98,0.937,51.9,48.2,96.4,2310
2006-02-25,2005,5,22,56,574.83,0.27,5,Dry,31,6,4,3,41,85,0.15,489.8,0.85,489.8,0,0,0,0,-3,3,31,6,4,0,44,531,990,966.2,23.8,0.228,0.13,0.00547,0.358,0.015,3,0.163,0.521,0.0219,23.3,0.945,0.97,0.917,35.3,34.2,103,2460
2006-02-26,2005,5,22,57,588.23,0.26,5,Dry,31,6,4,3,41,85,0.14,503.2,0.85,503.2,0,0,0,0,-3,3,31,6,4,0,44,544,990,966.2,23.8,0.236,0.137,0.00577,0.373,0.0157,3,0.169,0.542,0.0228,23.2,0.947,0.97,0.918,36.1,35.1,105,2520
2006-02-27,2005,5,22,58,606.55,0.25,5,Dry,31,6,4,3,41,85,0.14,521.5,0.86,521.5,0,0,0,0,-3,3,31,6,4,0,44,563,990,966.3,23.7,0.246,0.149,0.00631,0.396,0.0167,3,0.177,0.573,0.0242,23.1,0.948,0.97,0.92,37.4,36.2,109,2610
2006-02-28,2005,5,22,59,628.15,0.24,5,Dry,31,6,4,3,41,85,0.14,543.1,0.86,543.1,0,0,0,0,-3,3,31,6,4,0,44,584,990,966.4,23.6,0.258,0.164,0.00695,0.422,0.0179,3,0.187,0.609,0.0258,23,0.95,0.973,0.925,38.8,37.7,113,2720
2006-03-01,2005,6,22,60,650.3,0.24,5,Dry,36,8,6,4,53,107,0.17,543.3,0.83,543.3,0,0,0,0,-4,4,36,8,6,0,57,593,990,966.5,23.5,0.264,0.164,0.00698,0.428,0.0182,3,0.187,0.615,0.0262,22.9,0.95,0.973,0.925,38.6,37.6,113,2710
2006-03-02,2005,6,22,61,670.26,0.23,5,Dry,36,8,6,4,53,107,0.16,563.3,0.84,563.3,0,0,0,0,-4,4,36,8,6,0,57,613,990,966.6,23.4,0.275,0.177,0.00757,0.452,0.0193,3,0.196,0.648,0.0277,22.8,0.952,0.976,0.929,39.9,38.9,117,2800
2006-03-03,2005,6,22,62,689.68,0.22,5,Dry,36,8,6,4,53,107,0.15,582.7,0.84,582.7,0,0,0,0,-4,4,36,8,6,0,57,633,990,966.7,23.3,0.286,0.19,0.00815,0.476,0.0204,3,0.205,0.681,0.0292,22.7,0.953,0.978,0.933,41.1,40.3,121,2900
2006-03-04,2005,6,23,63,712.37,0.21,5,Dry,36,8,6,4,53,107,0.15,605.4,0.85,605.4,0,0,0,0,-4,4,36,8,6,0,57,655,990,966.7,23.3,0.299,0.205,0.00883,0.504,0.0217,3,0.215,0.719,0.0309,22.5,0.955,0.98,0.936,42.6,41.7,125,3000
2006-03-05,2005,6,23,64,735.61,0.2,5,Dry,36,8,6,4,53,107,0.14,628.6,0.85,628.6,0,0,0,0,-4,4,36,8,6,0,57,679,990,966.8,23.2,0.312,0.221,0.00954,0.533,0.023,3,0.225,0.758,0.0328,22.4,0.955,0.98,0.936,44,43.1,129,3100
2006-03-06,2005,6,23,65,759.4,0.19,5,Dry,36,8,6,4,53,107,0.14,652.4,0.86,652.4,0,0,0,0,-4,4,36,8,6,0,57,702,990,966.9,23.1,0.326,0.237,0.0103,0.562,0.0244,3,0.236,0.799,0.0346,22.3,0.956,0.98,0.937,45.4,44.5,134,3200
2006-03-07,2005,6,23,66,774.95,0.19,5,Dry,36,8,6,4,53,107,0.14,668,0.86,668,0,0,0,0,-4,4,36,8,6,0,57,718,990,967,23,0.335,0.247,0.0107,0.582,0.0253,3,0.243,0.825,0.0359,22.2,0.957,0.98,0.938,46.3,45.4,136,3270
2006-03-08,2005,6,23,67,789.7,0.18,5,Dry,36,8,6,4,53,107,0.14,682.7,0.86,682.7,0,0,0,0,-4,4,36,8,6,0,57,733,990,967.1,22.9,0.343,0.257,0.0112,0.6,0.0262,3,0.25,0.85,0.037,22.1,0.957,0.98,0.938,47.2,46.2,139,3330
2006-03-09,2005,6,23,68,810.77,0.17,5,Dry,36,8,6,4,53,107,0.13,703.8,0.87,703.8,0,0,0,0,-4,4,36,8,6,0,57,754,990,967.1,22.9,0.355,0.271,0.0119,0.626,0.0274,3,0.259,0.885,0.0387,22,0.957,0.98,0.938,48.4,47.4,142,3410
2006-03-10,2005,6,23,69,834.42,0.17,5,Dry,36,8,6,4,53,107,0.13,727.4,0.87,727.4,0,0,0,0,-4,4,36,8,6,0,57,777,990,967.2,22.8,0.368,0.287,0.0126,0.655,0.0288,3,0.27,0.925,0.0406,21.8,0.957,0.98,0.938,49.7,48.2,145,3470
2006-03-11,2005,6,24,70,855.98,0.16,5,Dry,36,8,6,4,53,107,0.13,749,0.88,749,0,0,0,0,-4,4,36,8,6,0,57,799,990,967.3,22.7,0.386,0.301,0.0133,0.688,0.0303,3,0.28,0.967,0.0427,21.7,0.957,0.98,0.938,50.9,48.2,145,3470
2006-03-12,2005,6,24,71,878.74,0.15,5,Dry,36,8,6,4,53,107,0.12,771.7,0.88,771.7,0,0,0,0,-4,4,36,8,6,0,57,822,990,967.4,22.6,0.407,0.313,0.0138,0.72,0.0319,3,0.286,1.01,0.0445,21.6,0.956,0.98,0.937,52.1,48.2,145,3470
2006-03-13,2005,6,24,72,902.54,0.15,5,Dry,36,8,6,4,53,107,0.12,795.5,0.88,795.5,0,0,0,0,-4,4,36,8,6,0,57,846,990,967.5,22.5,0.429,0.324,0.0144,0.753,0.0335,4,0.211,0.964,0.0429,21.5,0.953,0.976,0.93,40,39.1,156,3750
2006-03-14,2005,6,24,73,922.71,0.14,5,Dry,36,8,6,4,53,107,0.12,815.7,0.88,815.7,0,0,0,0,-4,4,36,8,6,0,57,866,990,967.6,22.4,0.447,0.334,0.0149,0.781,0.0349,4,0.218,0.999,0.0446,21.4,0.954,0.978,0.933,40.8,39.9,160,3830
2006-03-15,2005,6,24,74,938.81,0.14,5,Dry,36,8,6,4,53,107,0.11,831.8,0.89,831.8,0,0,0,0,-4,4,36,8,6,0,57,882,990,967.7,22.3,0.462,0.342,0.0153,0.804,0.036,4,0.223,1.03,0.046,21.3,0.954,0.979,0.934,41.5,40.6,162,3900
2006-03-16,2005,6,24,75,950.5,0.13,5,Dry,36,8,6,4,53,107,0.11,843.5,0.89,843.5,0,0,0,0,-4,4,36,8,6,0,57,894,990,967.7,22.3,0.473,0.347,0.0156,0.82,0.0368,4,0.227,1.05,0.047,21.3,0.954,0.98,0.935,41.9,41.1,164,3950
2006-03-17,2005,6,24,76,962.36,0.13,5,Dry,36,8,6,4,53,107,0.11,855.4,0.89,855.4,0,0,0,0,-4,4,36,8,6,0,57,905,990,967.7,22.3,0.484,0.353,0.0159,0.837,0.0376,4,0.231,1.07,0.048,21.2,0.955,0.98,0.936,42.4,41.6,166,3990
2006-03-18,2005,6,25,77,974.38,0.13,5,Dry,36,8,6,4,53,107,0.11,867.4,0.89,867.4,0,0,0,0,-4,4,36,8,6,0,57,917,990,967.8,22.2,0.495,0.359,0.0162,0.854,0.0384,4,0.235,1.09,0.049,21.1,0.955,0.98,0.936,42.9,42,168,4030
2006-03-19,2005,6,25,78,986.55,0.13,5,Dry,36,8,6,4,53,107,0.11,879.5,0.89,879.5,0,0,0,0,-4,4,36,8,6,0,57,930,990,967.8,22.2,0.506,0.365,0.0165,0.871,0.0393,4,0.239,1.11,0.0501,21,0.955,0.98,0.936,43.3,42.5,170,4080
2006-03-20,2005,6,25,79,998.87,0.12,5,Dry,36,8,6,4,53,107,0.11,891.9,0.89,891.9,0,0,0,0,-4,4,36,8,6,0,57,942,990,967.9,22.1,0.517,0.371,0.0168,0.888,0.0402,4,0.244,1.13,0.0512,21,0.955,0.98,0.936,43.8,42.9,172,4120
2006-03-21,2005,6,25,80,1006.3,0.12,4,Mod_Dry,41,8,7,6,67,129,0.13,877.3,0.87,877.3,0,0,0,0,-6,6,41,8,7,0,73,933,990,967.9,22.1,0.509,0.364,0.0165,0.873,0.0395,4,0.239,1.11,0.0503,21,0.955,0.98,0.936,43.1,42.2,169,4050
2006-03-22,2005,6,25,81,1013.8,0.12,4,Mod_Dry,41,8,7,6,67,129,0.13,884.8,0.87,884.8,0,0,0,0,-6,6,41,8,7,0,73,941,990,967.9,22.1,0.516,0.367,0.0167,0.883,0.0401,4,0.241,1.12,0.051,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
2006-03-23,2005,6,25,82,1021.4,0.12,4,Mod_Dry,41,8,7,6,67,129,0.13,892.4,0.87,892.4,0,0,0,0,-6,6,41,8,7,0,73,948,990,968,22,0.523,0.371,0.0168,0.894,0.0406,4,0.244,1.14,0.0516,20.9,0.955,0.98,0.936,43.7,42.8,171,4110
2006-03-24,2005,6,25,83,1029,0.12,4,Mod_Dry,41,8,7,6,67,129,0.13,900,0.88,900,0,0,0,0,-6,6,41,8,7,0,73,956,990,968,22,0.53,0.375,0.017,0.905,0.0411,4,0.246,1.15,0.0523,20.9,0.955,0.98,0.936,44,43.1,172,4140
2006-03-25,2005,6,26,84,1031.5,0.12,4,Mod_Dry,41,8,7,6,67,129,0.13,902.5,0.88,902.5,0,0,0,0,-6,6,41,8,7,0,73,959,990,968,22,0.532,0.376,0.0171,0.908,0.0413,4,0.247,1.16,0.0525,20.8,0.955,0.98,0.936,44.1,43.2,173,4150
2006-03-26,2005,6,26,85,1039.2,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,910.2,0.88,910.2,0,0,0,0,-6,6,41,8,7,0,73,966,990,968,22,0.539,0.38,0.0173,0.919,0.0418,4,0.25,1.17,0.0532,20.8,0.955,0.98,0.936,44.4,43.5,174,4170
2006-03-27,2005,6,26,86,1046.9,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,917.9,0.88,917.9,0,0,0,0,-6,6,41,8,7,0,73,974,990,968,22,0.546,0.383,0.0175,0.93,0.0424,4,0.252,1.18,0.0538,20.8,0.955,0.98,0.936,44.7,43.8,175,4200
2006-03-28,2005,6,26,87,1054.7,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,925.7,0.88,925.7,0,0,0,0,-6,6,41,8,7,0,73,982,990,968.1,21.9,0.554,0.387,0.0177,0.941,0.0429,4,0.255,1.2,0.0545,20.7,0.955,0.98,0.936,45,44.1,176,4230
2006-03-29,2005,6,26,88,1062.5,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,933.5,0.88,933.5,0,0,0,0,-6,6,41,8,7,0,73,990,990,968.1,21.9,0.561,0.391,0.0178,0.952,0.0434,4,0.258,1.21,0.0552,20.7,0.956,0.98,0.936,45.3,44.4,177,4260
2006-03-30,2005,6,26,89,1065.1,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,936.1,0.88,936.1,0,0,0,0,-6,6,41,8,7,0,73,992,990,968.1,21.9,0.563,0.392,0.0179,0.955,0.0436,4,0.258,1.21,0.0554,20.7,0.956,0.98,0.936,45.4,44.4,178,4270
2006-03-31,2005,6,26,90,1067.7,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,938.7,0.88,938.7,0,0,0,0,-6,6,41,8,7,0,73,995,990,968.1,21.9,0.565,0.393,0.018,0.959,0.0438,4,0.259,1.22,0.0557,20.7,0.956,0.98,0.936,45.5,44.5,178,4280
2006-04-01,2005,7,27,91,1070.3,0.11,4,Mod_Dry,45,11,10,10,72,148,0.14,922.4,0.86,922.4,0,0,0,0,-10,10,45,11,10,0,82,988,990,968.1,21.9,0.56,0.385,0.0176,0.945,0.0432,4,0.254,1.2,0.0548,20.7,0.955,0.98,0.936,44.7,43.8,175,4200
2006-04-02,2005,7,27,92,1067.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.14,919.7,0.86,919.7,0,0,0,0,-10,10,45,11,10,0,82,986,990,968.1,21.9,0.557,0.384,0.0176,0.941,0.043,4,0.253,1.19,0.0546,20.7,0.955,0.98,0.936,44.6,43.7,175,4190
2006-04-03,2005,7,27,93,1059.9,0.11,4,Mod_Dry,45,11,10,10,72,148,0.14,911.9,0.86,911.9,0,0,0,0,-10,10,45,11,10,0,82,978,990,968.1,21.9,0.55,0.38,0.0174,0.93,0.0425,4,0.25,1.18,0.0539,20.7,0.955,0.98,0.936,44.3,43.4,174,4170
2006-04-04,2005,7,27,94,1052.1,0.11,4,Mod_Dry,45,11,10,10,72,148,0.14,904.1,0.86,904.1,0,0,0,0,-10,10,45,11,10,0,82,970,990,968.1,21.9,0.543,0.377,0.0172,0.92,0.0419,4,0.248,1.17,0.0532,20.8,0.955,0.98,0.936,44,43.1,172,4140
2006-04-05,2005,7,27,95,1044.3,0.11,4,Mod_Dry,45,11,10,10,72,148,0.14,896.4,0.86,896.4,0,0,0,0,-10,10,45,11,10,0,82,962,990,968,22,0.536,0.373,0.017,0.909,0.0414,4,0.245,1.15,0.0525,20.8,0.955,0.98,0.936,43.7,42.8,171,4110
2006-04-06,2005,7,27,96,1036.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.14,888.6,0.86,888.6,0,0,0,0,-10,10,45,11,10,0,82,955,990,968,22,0.529,0.369,0.0168,0.898,0.0408,4,0.242,1.14,0.0519,20.8,0.955,0.98,0.936,43.4,42.5,170,4080
2006-04-07,2005,7,27,97,1029,0.12,4,Mod_Dry,45,11,10,10,72,148,0.14,881,0.86,881,0,0,0,0,-10,10,45,11,10,0,82,947,990,968,22,0.522,0.365,0.0166,0.887,0.0403,4,0.24,1.13,0.0512,20.9,0.955,0.98,0.936,43.1,42.2,169,4050
2006-04-08,2005,7,28,98,1021.4,0.12,4,Mod_Dry,45,11,10,10,72,148,0.14,873.4,0.85,873.4,0,0,0,0,-10,10,45,11,10,0,82,939,990,968,22,0.515,0.362,0.0164,0.877,0.0398,4,0.237,1.11,0.0506,20.9,0.955,0.98,0.936,42.8,41.9,168,4020
2006-04-09,2005,7,28,99,1013.8,0.12,4,Mod_Dry,45,11,10,10,72,148,0.15,865.8,0.85,865.8,0,0,0,0,-10,10,45,11,10,0,82,932,990,967.9,22.1,0.508,0.358,0.0162,0.866,0.0393,4,0.235,1.1,0.0499,21,0.955,0.98,0.936,42.5,41.6,166,4000
2006-04-10,2005,7,28,100,1006.3,0.12,4,Mod_Dry,45,11,10,10,72,148,0.15,858.3,0.85,858.3,0,0,0,0,-10,10,45,11,10,0,82,924,990,967.9,22.1,0.501,0.354,0.0161,0.855,0.0387,4,0.232,1.09,0.0493,21,0.954,0.98,0.935,42.2,41.3,165,3970
2006-04-11,2005,7,28,101,998.87,0.12,5,Dry,40,10,8,5,62,125,0.13,873.9,0.88,873.9,0,0,0,0,-5,5,40,10,8,0,67,932,990,967.9,22.1,0.508,0.362,0.0164,0.87,0.0394,4,0.237,1.11,0.0501,21,0.955,0.98,0.936,43,42.1,168,4040
2006-04-12,2005,7,28,102,996.39,0.12,5,Dry,40,10,8,5,62,125,0.13,871.4,0.88,871.4,0,0,0,0,-5,5,40,10,8,0,67,929,990,967.9,22.1,0.506,0.361,0.0163,0.866,0.0392,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.9,42,168,4030
2006-04-13,2005,7,28,103,989,0.12,5,Dry,40,10,8,5,62,125,0.13,864,0.87,864,0,0,0,0,-5,5,40,10,8,0,67,922,990,967.9,22.1,0.499,0.357,0.0161,0.856,0.0387,4,0.234,1.09,0.0492,21.1,0.955,0.98,0.936,42.6,41.7,167,4010
2006-04-14,2005,7,28,104,981.66,0.13,5,Dry,40,10,8,5,62,125,0.13,856.7,0.87,856.7,0,0,0,0,-5,5,40,10,8,0,67,915,990,967.8,22.2,0.492,0.354,0.0159,0.846,0.0381,4,0.232,1.08,0.0486,21.1,0.955,0.98,0.935,42.3,41.4,166,3980
2006-04-15,2005,7,29,105,979.23,0.13,5,Dry,40,10,8,5,62,125,0.13,854.2,0.87,854.2,0,0,0,0,-5,5,40,10,8,0,67,912,990,967.8,22.2,0.49,0.352,0.0159,0.842,0.038,4,0.231,1.07,0.0484,21.1,0.955,0.98,0.935,42.2,41.4,165,3970
2006-04-16,2005,7,29,106,976.8,0.13,5,Dry,40,10,8,5,62,125,0.13,851.8,0.87,851.8,0,0,0,0,-5,5,40,10,8,0,67,910,990,967.8,22.2,0.488,0.351,0.0158,0.839,0.0378,4,0.23,1.07,0.0482,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
2006-04-17,2005,7,29,107,974.38,0.13,5,Dry,40,10,8,5,62,125,0.13,849.4,0.87,849.4,0,0,0,0,-5,5,40,10,8,0,67,907,990,967.8,22.2,0.486,0.35,0.0158,0.836,0.0376,4,0.229,1.06,0.048,21.1,0.954,0.98,0.935,42,41.2,165,3950
2006-04-18,2005,7,29,108,971.97,0.13,5,Dry,40,10,8,5,62,125,0.13,847,0.87,847,0,0,0,0,-5,5,40,10,8,0,67,905,990,967.8,22.2,0.483,0.349,0.0157,0.832,0.0375,4,0.228,1.06,0.0478,21.2,0.954,0.98,0.935,41.9,41.1,164,3940
2006-04-19,2005,7,29,109,969.56,0.13,5,Dry,40,10,8,5,62,125,0.13,844.6,0.87,844.6,0,0,0,0,-5,5,40,10,8,0,67,903,990,967.8,22.2,0.481,0.348,0.0156,0.829,0.0373,4,0.228,1.06,0.0475,21.2,0.954,0.98,0.935,41.8,41,164,3930
