date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2006-04-20,2005,7,29,110,962.36,0.13,5,Dry,40,10,8,5,62,125,0.13,837.4,0.87,837.4,0,0,0,0,-5,5,40,10,8,0,67,895,990,967.7,22.3,0.475,0.344,0.0155,0.819,0.0368,4,0.225,1.04,0.0469,21.2,0.954,0.979,0.934,41.5,40.7,163,3910
2006-04-21,2005,7,29,111,955.23,0.13,5,Dry,40,10,8,5,62,125,0.13,830.2,0.87,830.2,0,0,0,0,-5,5,40,10,8,0,67,888,990,967.7,22.3,0.468,0.341,0.0153,0.809,0.0363,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.934,41.3,40.4,162,3880
2006-04-22,2005,7,30,112,948.15,0.13,5,Dry,40,10,8,5,62,125,0.13,823.1,0.87,823.1,0,0,0,0,-5,5,40,10,8,0,67,881,990,967.7,22.3,0.462,0.337,0.0151,0.799,0.0358,4,0.22,1.02,0.0457,21.3,0.954,0.978,0.933,41,40.1,160,3850
2006-04-23,2005,7,30,113,941.13,0.14,5,Dry,40,10,8,5,62,125,0.13,816.1,0.87,816.1,0,0,0,0,-5,5,40,10,8,0,67,874,990,967.7,22.3,0.455,0.334,0.015,0.789,0.0353,4,0.218,1.01,0.0451,21.3,0.954,0.978,0.932,40.7,39.8,159,3820
2006-04-24,2005,7,30,114,929.57,0.14,5,Dry,40,10,8,5,62,125,0.13,804.6,0.87,804.6,0,0,0,0,-5,5,40,10,8,0,67,863,990,967.6,22.4,0.445,0.328,0.0147,0.773,0.0345,4,0.214,0.987,0.0441,21.4,0.953,0.977,0.931,40.2,39.3,157,3770
2006-04-25,2005,7,30,115,918.18,0.14,5,Dry,40,10,8,5,62,125,0.14,793.2,0.86,793.2,0,0,0,0,-5,5,40,10,8,0,67,851,990,967.6,22.4,0.434,0.323,0.0144,0.757,0.0338,4,0.21,0.967,0.0431,21.5,0.953,0.976,0.93,39.8,38.8,155,3720
2006-04-26,2005,7,30,116,906.97,0.14,5,Dry,40,10,8,5,62,125,0.14,782,0.86,782,0,0,0,0,-5,5,40,10,8,0,67,840,990,967.5,22.5,0.424,0.317,0.0141,0.741,0.033,4,0.206,0.948,0.0422,21.5,0.952,0.975,0.928,39.3,38.3,153,3680
2006-04-27,2005,7,30,117,895.95,0.15,5,Dry,40,10,8,5,62,125,0.14,771,0.86,771,0,0,0,0,-5,5,40,10,8,0,67,829,990,967.5,22.5,0.414,0.312,0.0139,0.726,0.0322,3,0.286,1.01,0.0449,21.5,0.956,0.98,0.937,51.8,48.2,145,3470
2006-04-28,2005,7,30,118,885.13,0.15,5,Dry,40,10,8,5,62,125,0.14,760.1,0.86,760.1,0,0,0,0,-5,5,40,10,8,0,67,818,990,967.4,22.6,0.404,0.307,0.0136,0.711,0.0315,3,0.283,0.993,0.044,21.6,0.957,0.98,0.937,51.3,48.2,145,3470
2006-04-29,2005,7,31,119,870.33,0.15,5,Dry,40,10,8,5,62,125,0.14,745.3,0.86,745.3,0,0,0,0,-5,5,40,10,8,0,67,803,990,967.4,22.6,0.39,0.299,0.0132,0.689,0.0305,3,0.278,0.967,0.0428,21.7,0.957,0.98,0.938,50.5,48.2,145,3470
2006-04-30,2005,7,31,120,855.98,0.16,5,Dry,40,10,8,5,62,125,0.15,731,0.85,731,0,0,0,0,-5,5,40,10,8,0,67,789,990,967.3,22.7,0.377,0.289,0.0128,0.667,0.0294,3,0.271,0.938,0.0414,21.7,0.957,0.98,0.938,49.7,48.2,145,3470
2006-05-01,2005,8,31,121,842.11,0.16,5,Dry,42,9,8,6,82,147,0.17,695.1,0.82,695.1,0,0,0,0,-6,6,42,9,8,0,88,754,990,967.3,22.7,0.355,0.265,0.0117,0.62,0.0273,3,0.255,0.876,0.0385,21.9,0.957,0.98,0.938,47.5,46.6,140,3350
2006-05-02,2005,8,31,122,828.77,0.17,5,Dry,42,9,8,6,82,147,0.18,681.8,0.82,681.8,0,0,0,0,-6,6,42,9,8,0,88,741,990,967.2,22.8,0.347,0.256,0.0113,0.604,0.0265,3,0.249,0.853,0.0374,21.9,0.957,0.98,0.938,46.8,45.8,138,3300
2006-05-03,2005,8,31,123,816.03,0.17,5,Dry,42,9,8,6,82,147,0.18,669,0.82,669,0,0,0,0,-6,6,42,9,8,0,88,728,990,967.2,22.8,0.34,0.248,0.0109,0.588,0.0258,3,0.244,0.832,0.0364,22,0.957,0.98,0.938,46,45.1,135,3250
2006-05-04,2005,8,31,124,803.97,0.17,5,Dry,42,9,8,6,82,147,0.18,657,0.82,657,0,0,0,0,-6,6,42,9,8,0,88,716,990,967.1,22.9,0.333,0.24,0.0105,0.573,0.0251,3,0.238,0.811,0.0355,22.1,0.956,0.98,0.937,45.3,44.4,133,3200
2006-05-05,2005,8,31,125,792.74,0.18,5,Dry,42,9,8,6,82,147,0.18,645.7,0.81,645.7,0,0,0,0,-6,6,42,9,8,0,88,705,990,967.1,22.9,0.327,0.232,0.0101,0.559,0.0244,3,0.233,0.792,0.0346,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
2006-05-06,2005,8,32,126,782.54,0.18,5,Dry,42,9,8,6,82,147,0.19,635.5,0.81,635.5,0,0,0,0,-6,6,42,9,8,0,88,695,990,967,23,0.321,0.226,0.00982,0.547,0.0238,3,0.228,0.775,0.0338,22.2,0.956,0.98,0.936,44.1,43.2,130,3110
2006-05-07,2005,8,32,127,773.83,0.19,5,Dry,42,9,8,6,82,147,0.19,626.8,0.81,626.8,0,0,0,0,-6,6,42,9,8,0,88,686,990,967,23,0.316,0.22,0.00955,0.536,0.0233,3,0.225,0.761,0.0331,22.2,0.955,0.98,0.936,43.5,42.7,128,3070
2006-05-08,2005,8,32,128,765.15,0.19,5,Dry,42,9,8,6,82,147,0.19,618.1,0.81,618.1,0,0,0,0,-6,6,42,9,8,0,88,677,990,967,23,0.311,0.214,0.00929,0.525,0.0228,3,0.221,0.746,0.0324,22.3,0.955,0.98,0.936,43,42.2,126,3040
2006-05-09,2005,8,32,129,751.75,0.2,5,Dry,42,9,8,6,82,147,0.2,604.8,0.8,604.8,0,0,0,0,-6,6,42,9,8,0,88,664,990,966.9,23.1,0.304,0.205,0.00888,0.509,0.022,3,0.215,0.723,0.0313,22.4,0.954,0.98,0.935,42.2,41.4,124,2980
2006-05-10,2005,8,32,130,739.44,0.2,5,Dry,42,9,8,6,82,147,0.2,592.4,0.8,592.4,0,0,0,0,-6,6,42,9,8,0,88,651,990,966.9,23.1,0.297,0.197,0.0085,0.493,0.0213,3,0.209,0.703,0.0304,22.4,0.954,0.979,0.934,41.4,40.6,122,2920
2006-05-11,2005,8,32,131,726.59,0.2,5,Dry,42,9,8,6,82,147,0.2,579.6,0.8,579.6,0,0,0,0,-6,6,42,9,8,0,88,639,990,966.8,23.2,0.289,0.188,0.00811,0.478,0.0206,3,0.203,0.681,0.0294,22.5,0.953,0.977,0.931,40.6,39.7,119,2860
2006-05-12,2005,8,32,132,713.74,0.21,5,Dry,42,9,8,6,82,147,0.21,566.7,0.79,566.7,0,0,0,0,-6,6,42,9,8,0,88,626,990,966.8,23.2,0.282,0.18,0.00773,0.462,0.0199,3,0.198,0.659,0.0284,22.6,0.952,0.976,0.929,39.8,38.9,117,2800
2006-05-13,2005,8,33,133,701.43,0.22,5,Dry,42,9,8,6,82,147,0.21,554.4,0.79,554.4,0,0,0,0,-6,6,42,9,8,0,88,613,990,966.7,23.3,0.275,0.171,0.00736,0.446,0.0192,3,0.192,0.638,0.0274,22.7,0.951,0.974,0.926,39,38,114,2740
2006-05-14,2005,8,33,134,690.22,0.22,5,Dry,42,9,8,6,82,147,0.21,543.2,0.79,543.2,0,0,0,0,-6,6,42,9,8,0,88,602,990,966.7,23.3,0.269,0.164,0.00702,0.433,0.0185,3,0.187,0.62,0.0265,22.7,0.95,0.972,0.924,38.3,37.3,112,2680
2006-05-15,2005,8,33,135,678.47,0.22,5,Dry,42,9,8,6,82,147,0.22,531.5,0.78,531.5,0,0,0,0,-6,6,42,9,8,0,88,590,990,966.6,23.4,0.262,0.156,0.00667,0.418,0.0179,3,0.182,0.6,0.0256,22.8,0.949,0.971,0.922,37.6,36.5,109,2630
2006-05-16,2005,8,33,136,666.71,0.23,5,Dry,42,9,8,6,82,147,0.22,519.7,0.78,519.7,0,0,0,0,-6,6,42,9,8,0,88,579,990,966.6,23.4,0.255,0.148,0.00632,0.404,0.0172,3,0.176,0.58,0.0247,22.9,0.948,0.97,0.92,36.8,35.7,107,2570
2006-05-17,2005,8,33,137,655.5,0.23,5,Dry,42,9,8,6,82,147,0.22,508.5,0.78,508.5,0,0,0,0,-6,6,42,9,8,0,88,568,990,966.5,23.5,0.249,0.141,0.00599,0.39,0.0166,3,0.171,0.561,0.0239,22.9,0.947,0.97,0.919,36.1,35,105,2520
2006-05-18,2005,8,33,138,645.38,0.24,5,Dry,42,9,8,6,82,147,0.23,498.4,0.77,498.4,0,0,0,0,-6,6,42,9,8,0,88,557,990,966.5,23.5,0.243,0.134,0.00571,0.378,0.0161,3,0.167,0.544,0.0231,23,0.946,0.97,0.918,35.4,34.3,103,2470
2006-05-19,2005,8,33,139,634.72,0.24,5,Dry,42,9,8,6,82,147,0.23,487.7,0.77,487.7,0,0,0,0,-6,6,42,9,8,0,88,547,990,966.4,23.6,0.237,0.129,0.00548,0.366,0.0156,2,0.272,0.638,0.0271,22.9,0.956,0.98,0.937,52.4,48.2,96.4,2310
2006-05-20,2005,8,34,140,624.05,0.25,5,Dry,42,9,8,6,82,147,0.24,477.1,0.76,477.1,0,0,0,0,-6,6,42,9,8,0,88,536,990,966.4,23.6,0.231,0.124,0.00526,0.355,0.0151,2,0.265,0.62,0.0263,23,0.956,0.98,0.937,51.4,48.2,96.4,2310
2006-05-21,2005,8,34,141,613.93,0.25,5,Dry,42,9,8,6,82,147,0.24,466.9,0.76,466.9,0,0,0,0,-6,6,42,9,8,0,88,526,990,966.4,23.6,0.225,0.119,0.00505,0.345,0.0146,2,0.258,0.602,0.0255,23,0.957,0.98,0.938,50.5,48.2,96.4,2310
2006-05-22,2005,8,34,142,604.91,0.25,5,Dry,42,9,8,6,82,147,0.24,457.9,0.76,457.9,0,0,0,0,-6,6,42,9,8,0,88,517,990,966.3,23.7,0.22,0.115,0.00486,0.335,0.0142,2,0.252,0.587,0.0248,23.1,0.958,0.98,0.938,49.7,48.2,96.4,2310
2006-05-23,2005,8,34,143,595.34,0.26,5,Dry,42,9,8,6,82,147,0.25,448.3,0.75,448.3,0,0,0,0,-6,6,42,9,8,0,88,507,990,966.3,23.7,0.215,0.111,0.00466,0.325,0.0137,2,0.245,0.571,0.0241,23.2,0.958,0.98,0.939,48.8,47.8,95.6,2290
2006-05-24,2005,8,34,144,585.77,0.26,5,Dry,42,9,8,6,82,147,0.25,438.8,0.75,438.8,0,0,0,0,-6,6,42,9,8,0,88,498,990,966.2,23.8,0.211,0.106,0.00446,0.317,0.0134,2,0.239,0.556,0.0234,23.2,0.957,0.98,0.938,47.8,46.9,93.7,2250
2006-05-25,2005,8,34,145,576.75,0.27,5,Dry,42,9,8,6,82,147,0.26,429.8,0.74,429.8,0,0,0,0,-6,6,42,9,8,0,88,489,990,966.2,23.8,0.208,0.102,0.00428,0.31,0.013,2,0.233,0.542,0.0228,23.3,0.957,0.98,0.938,46.9,46,91.9,2210
2006-05-26,2005,8,34,146,567.72,0.28,5,Dry,42,9,8,6,82,147,0.26,420.7,0.74,420.7,0,0,0,0,-6,6,42,9,8,0,88,480,990,966.2,23.8,0.205,0.0976,0.00409,0.302,0.0127,2,0.226,0.529,0.0222,23.3,0.956,0.98,0.937,46,45.1,90.2,2160
2006-05-27,2005,8,35,147,559.79,0.28,5,Dry,42,9,8,6,82,147,0.26,412.8,0.74,412.8,0,0,0,0,-6,6,42,9,8,0,88,472,990,966.1,23.9,0.202,0.0938,0.00393,0.296,0.0124,2,0.221,0.517,0.0216,23.4,0.956,0.98,0.937,45.2,44.3,88.6,2130
2006-05-28,2005,8,35,148,551.32,0.29,5,Dry,42,9,8,6,82,147,0.27,404.3,0.73,404.3,0,0,0,0,-6,6,42,9,8,0,88,463,990,966.1,23.9,0.199,0.0898,0.00376,0.289,0.0121,2,0.215,0.504,0.0211,23.4,0.955,0.98,0.936,44.3,43.5,86.9,2090
2006-05-29,2005,8,35,149,542.84,0.29,5,Dry,42,9,8,6,82,147,0.27,395.8,0.73,395.8,0,0,0,0,-6,6,42,9,8,0,88,455,990,966,24,0.196,0.0858,0.00358,0.282,0.0118,2,0.21,0.492,0.0205,23.5,0.954,0.98,0.935,43.5,42.6,85.2,2040
2006-05-30,2005,8,35,150,534.91,0.3,5,Dry,42,9,8,6,82,147,0.28,387.9,0.72,387.9,0,0,0,0,-6,6,42,9,8,0,88,447,990,966,24,0.193,0.0821,0.00342,0.275,0.0115,2,0.204,0.48,0.02,23.5,0.953,0.98,0.934,42.6,41.8,83.6,2010
2006-05-31,2005,8,35,151,526.98,0.3,5,Dry,42,9,8,6,82,147,0.28,380,0.72,380,0,0,0,0,-6,6,42,9,8,0,88,439,990,966,24,0.19,0.0784,0.00326,0.269,0.0112,2,0.199,0.468,0.0195,23.6,0.952,0.98,0.933,41.8,41,81.9,1970
2006-06-01,2005,9,35,152,520.15,0.31,5,Dry,39,9,7,5,59,119,0.23,401.1,0.77,401.1,0,0,0,0,-5,5,39,9,7,0,64,456,990,965.9,24.1,0.197,0.0883,0.00367,0.285,0.0118,2,0.213,0.498,0.0207,23.6,0.955,0.98,0.936,44.3,43.4,86.8,2080
2006-06-02,2005,9,35,153,512.76,0.31,5,Dry,39,9,7,5,59,119,0.23,393.8,0.77,393.8,0,0,0,0,-5,5,39,9,7,0,64,449,990,965.9,24.1,0.194,0.0849,0.00352,0.279,0.0116,2,0.208,0.487,0.0202,23.6,0.954,0.98,0.935,43.5,42.6,85.2,2050
2006-06-03,2005,9,36,154,505.93,0.32,5,Dry,39,9,7,5,59,119,0.23,386.9,0.77,386.9,0,0,0,0,-5,5,39,9,7,0,64,442,990,965.9,24.1,0.192,0.0816,0.00338,0.273,0.0113,2,0.204,0.477,0.0198,23.6,0.953,0.98,0.934,42.8,41.9,83.8,2010
2006-06-04,2005,9,36,155,499.09,0.32,5,Dry,39,9,7,5,59,119,0.24,380.1,0.76,380.1,0,0,0,0,-5,5,39,9,7,0,64,435,990,965.8,24.2,0.189,0.0784,0.00325,0.267,0.0111,2,0.199,0.467,0.0193,23.7,0.952,0.98,0.933,42,41.2,82.4,1980
2006-06-05,2005,9,36,156,493.35,0.32,5,Dry,39,9,7,5,59,119,0.24,374.4,0.76,374.4,0,0,0,0,-5,5,39,9,7,0,64,429,990,965.8,24.2,0.187,0.0757,0.00313,0.263,0.0109,2,0.195,0.458,0.0189,23.7,0.952,0.979,0.932,41.4,40.6,81.1,1950
2006-06-06,2005,9,36,157,487.06,0.33,5,Dry,39,9,7,5,59,119,0.24,368.1,0.76,368.1,0,0,0,0,-5,5,39,9,7,0,64,423,990,965.8,24.2,0.185,0.0727,0.003,0.258,0.0106,2,0.191,0.449,0.0185,23.8,0.951,0.978,0.93,40.8,39.9,79.7,1910
2006-06-07,2005,9,36,158,480.77,0.33,5,Dry,39,9,7,5,59,119,0.25,361.8,0.75,361.8,0,0,0,0,-5,5,39,9,7,0,64,417,990,965.8,24.2,0.183,0.0698,0.00288,0.252,0.0104,2,0.187,0.439,0.0181,23.8,0.95,0.976,0.927,40.1,39.2,78.3,1880
2006-06-08,2005,9,36,159,474.48,0.34,5,Dry,39,9,7,5,59,119,0.25,355.5,0.75,355.5,0,0,0,0,-5,5,39,9,7,0,64,410,990,965.7,24.3,0.18,0.0668,0.00275,0.247,0.0102,2,0.182,0.43,0.0177,23.8,0.949,0.975,0.925,39.4,38.4,76.9,1850
2006-06-09,2005,9,36,160,468.19,0.34,5,Dry,39,9,7,5,59,119,0.25,349.2,0.75,349.2,0,0,0,0,-5,5,39,9,7,0,64,404,990,965.7,24.3,0.178,0.0638,0.00263,0.242,0.00996,2,0.178,0.42,0.0173,23.9,0.948,0.973,0.923,38.8,37.7,75.5,1810
2006-06-10,2005,9,37,161,462.45,0.34,5,Dry,39,9,7,5,59,119,0.26,343.4,0.74,343.4,0,0,0,0,-5,5,39,9,7,0,64,398,990,965.7,24.3,0.176,0.0611,0.00251,0.237,0.00976,2,0.174,0.412,0.0169,23.9,0.947,0.972,0.921,38.1,37.1,74.2,1780
2006-06-11,2005,9,37,162,456.71,0.35,5,Dry,39,9,7,5,59,119,0.26,337.7,0.74,337.7,0,0,0,0,-5,5,39,9,7,0,64,393,990,965.7,24.3,0.174,0.0584,0.0024,0.233,0.00955,2,0.17,0.403,0.0166,23.9,0.947,0.971,0.919,37.5,36.4,72.9,1750
2006-06-12,2005,9,37,163,450.97,0.35,5,Dry,39,9,7,5,59,119,0.26,332,0.74,332,0,0,0,0,-5,5,39,9,7,0,64,387,990,965.6,24.4,0.172,0.0557,0.00229,0.228,0.00935,2,0.167,0.394,0.0162,24,0.946,0.97,0.917,36.9,35.8,71.6,1720
2006-06-13,2005,9,37,164,446.32,0.36,5,Dry,39,9,7,5,59,119,0.27,327.3,0.73,327.3,0,0,0,0,-5,5,39,9,7,0,64,382,990,965.6,24.4,0.17,0.0535,0.00219,0.224,0.00918,2,0.163,0.387,0.0159,24,0.945,0.97,0.917,36.4,35.3,70.6,1700
2006-06-14,2005,9,37,165,441.12,0.36,5,Dry,39,9,7,5,59,119,0.27,322.1,0.73,322.1,0,0,0,0,-5,5,39,9,7,0,64,377,990,965.6,24.4,0.169,0.051,0.00209,0.22,0.009,2,0.16,0.38,0.0155,24,0.944,0.97,0.916,35.8,34.8,69.5,1670
2006-06-15,2005,9,37,166,435.93,0.37,5,Dry,39,9,7,5,59,119,0.27,316.9,0.73,316.9,0,0,0,0,-5,5,39,9,7,0,64,372,990,965.6,24.4,0.167,0.0486,0.00199,0.215,0.00881,2,0.156,0.372,0.0152,24.1,0.943,0.97,0.915,35.3,34.2,68.4,1640
2006-06-16,2005,9,37,167,430.73,0.37,5,Dry,39,9,7,5,59,119,0.28,311.7,0.72,311.7,0,0,0,0,-5,5,39,9,7,0,64,367,990,965.5,24.5,0.165,0.0461,0.00189,0.211,0.00863,2,0.153,0.364,0.0149,24.1,0.942,0.97,0.914,34.7,33.7,67.4,1620
2006-06-17,2005,9,38,168,425.54,0.37,5,Dry,39,9,7,5,59,119,0.28,306.5,0.72,306.5,0,0,0,0,-5,5,39,9,7,0,64,362,990,965.5,24.5,0.163,0.0437,0.00178,0.207,0.00845,2,0.149,0.356,0.0145,24.1,0.942,0.97,0.913,34.2,33.1,66.3,1590
2006-06-18,2005,9,38,169,420.34,0.38,5,Dry,39,9,7,5,59,119,0.28,301.3,0.72,301.3,0,0,0,0,-5,5,39,9,7,0,64,356,990,965.5,24.5,0.161,0.0412,0.00168,0.203,0.00826,2,0.146,0.348,0.0142,24.2,0.941,0.97,0.913,33.6,32.6,65.2,1560
2006-06-19,2005,9,38,170,415.15,0.38,5,Dry,39,9,7,5,59,119,0.29,296.1,0.71,296.1,0,0,0,0,-5,5,39,9,7,0,64,351,990,965.5,24.5,0.159,0.0388,0.00158,0.198,0.00808,2,0.142,0.341,0.0139,24.2,0.94,0.97,0.912,33,32,64,1540
2006-06-20,2005,9,38,171,410.5,0.39,5,Dry,39,9,7,5,59,119,0.29,291.5,0.71,291.5,0,0,0,0,-5,5,39,9,7,0,64,347,990,965.4,24.6,0.158,0.0366,0.00149,0.194,0.00792,2,0.139,0.334,0.0136,24.2,0.939,0.97,0.911,32.5,31.5,63,1510
2006-06-21,2005,9,38,172,405.85,0.39,5,Dry,39,9,7,5,59,119,0.29,286.9,0.71,286.9,0,0,0,0,-5,5,39,9,7,0,64,342,990,965.4,24.6,0.156,0.0344,0.0014,0.191,0.00776,2,0.136,0.327,0.0133,24.2,0.938,0.97,0.91,32,31,62,1490
2006-06-22,2005,9,38,173,401.2,0.39,5,Dry,39,9,7,5,59,119,0.3,282.2,0.7,282.2,0,0,0,0,-5,5,39,9,7,0,64,337,990,965.4,24.6,0.155,0.0322,0.00131,0.187,0.00759,2,0.133,0.32,0.013,24.3,0.937,0.97,0.909,31.5,30.5,61,1460
2006-06-23,2005,9,38,174,396.55,0.4,5,Dry,39,9,7,5,59,119,0.3,277.6,0.7,277.6,0,0,0,0,-5,5,39,9,7,0,64,333,990,965.4,24.6,0.153,0.03,0.00122,0.183,0.00743,2,0.13,0.313,0.0127,24.3,0.936,0.97,0.908,30.9,30,60,1440
2006-06-24,2005,9,39,175,393,0.4,5,Dry,39,9,7,5,59,119,0.3,274,0.7,274,0,0,0,0,-5,5,39,9,7,0,64,329,990,965.4,24.6,0.152,0.0283,0.00115,0.18,0.00731,2,0.127,0.307,0.0125,24.3,0.935,0.97,0.907,30.6,29.6,59.3,1420
2006-06-25,2005,9,39,176,388.9,0.4,5,Dry,39,9,7,5,59,119,0.31,269.9,0.69,269.9,0,0,0,0,-5,5,39,9,7,0,64,325,990,965.3,24.7,0.15,0.0264,0.00107,0.177,0.00716,2,0.125,0.301,0.0122,24.4,0.934,0.97,0.906,30.1,29.2,58.4,1400
2006-06-26,2005,9,39,177,384.79,0.41,5,Dry,39,9,7,5,59,119,0.31,265.8,0.69,265.8,0,0,0,0,-5,5,39,9,7,0,64,321,990,965.3,24.7,0.149,0.0245,0.000991,0.173,0.00702,2,0.122,0.295,0.012,24.4,0.933,0.97,0.905,29.6,28.8,57.5,1380
2006-06-27,2005,9,39,178,380.69,0.41,5,Dry,39,9,7,5,59,119,0.31,261.7,0.69,261.7,0,0,0,0,-5,5,39,9,7,0,64,317,990,965.3,24.7,0.147,0.0225,0.000912,0.17,0.00688,2,0.119,0.289,0.0117,24.4,0.932,0.97,0.904,29.2,28.3,56.6,1360
2006-06-28,2005,9,39,179,376.59,0.42,5,Dry,39,9,7,5,59,119,0.32,257.6,0.68,257.6,0,0,0,0,-5,5,39,9,7,0,64,313,990,965.3,24.7,0.146,0.0206,0.000833,0.166,0.00673,2,0.116,0.283,0.0114,24.4,0.931,0.97,0.903,28.7,27.9,55.8,1340
2006-06-29,2005,9,39,180,372.49,0.42,5,Dry,39,9,7,5,59,119,0.32,253.5,0.68,253.5,0,0,0,0,-5,5,39,9,7,0,64,308,990,965.3,24.7,0.144,0.0186,0.000754,0.163,0.00659,2,0.114,0.277,0.0112,24.5,0.93,0.97,0.902,28.3,27.4,54.9,1320
2006-06-30,2005,9,39,181,368.39,0.42,5,Dry,39,9,7,5,59,119,0.32,249.4,0.68,249.4,0,0,0,0,-5,5,39,9,7,0,64,304,990,965.2,24.8,0.143,0.0169,0.000685,0.16,0.00646,2,0.111,0.271,0.0109,24.5,0.929,0.97,0.901,27.8,27,54,1300
2006-07-01,2005,10,40,182,364.29,0.43,5,Dry,37,8,6,4,53,108,0.3,256.3,0.7,256.3,0,0,0,0,-4,4,37,8,6,0,57,307,990,965.2,24.8,0.144,0.02,0.000806,0.164,0.00662,2,0.115,0.279,0.0113,24.5,0.931,0.97,0.903,28.7,27.8,55.6,1330
2006-07-02,2005,10,40,183,360.18,0.43,5,Dry,37,8,6,4,53,108,0.3,252.2,0.7,252.2,0,0,0,0,-4,4,37,8,6,0,57,303,990,965.2,24.8,0.143,0.018,0.000727,0.161,0.00647,2,0.113,0.273,0.011,24.5,0.93,0.97,0.902,28.2,27.4,54.7,1310
2006-07-03,2005,10,40,184,356.08,0.44,5,Dry,37,8,6,4,53,108,0.3,248.1,0.7,248.1,0,0,0,0,-4,4,37,8,6,0,57,299,990,965.2,24.8,0.141,0.0168,0.000678,0.158,0.00636,2,0.11,0.268,0.0108,24.6,0.929,0.97,0.901,27.7,26.9,53.8,1290
2006-07-04,2005,10,40,185,352.53,0.44,5,Dry,37,8,6,4,53,108,0.31,244.5,0.69,244.5,0,0,0,0,-4,4,37,8,6,0,57,296,990,965.2,24.8,0.14,0.0165,0.000666,0.156,0.0063,2,0.108,0.264,0.0106,24.6,0.928,0.97,0.9,27.3,26.5,53,1270
2006-07-05,2005,10,40,186,348.97,0.44,5,Dry,37,8,6,4,53,108,0.31,241,0.69,241,0,0,0,0,-4,4,37,8,6,0,57,292,990,965.1,24.9,0.139,0.0162,0.000653,0.155,0.00623,2,0.105,0.26,0.0105,24.6,0.927,0.97,0.899,26.9,26.1,52.2,1250
2006-07-06,2005,10,40,187,345.42,0.45,5,Dry,37,8,6,4,53,108,0.31,237.4,0.69,237.4,0,0,0,0,-4,4,37,8,6,0,57,288,990,965.1,24.9,0.137,0.0159,0.00064,0.153,0.00616,2,0.103,0.256,0.0103,24.6,0.925,0.97,0.898,26.5,25.7,51.5,1230
2006-07-07,2005,10,40,188,341.86,0.45,5,Dry,37,8,6,4,53,108,0.32,233.9,0.68,233.9,0,0,0,0,-4,4,37,8,6,0,57,285,990,965.1,24.9,0.136,0.0156,0.000628,0.152,0.00609,2,0.1,0.252,0.0101,24.6,0.924,0.97,0.897,26.1,25.3,50.7,1220
2006-07-08,2005,10,41,189,338.31,0.45,5,Dry,37,8,6,4,53,108,0.32,230.3,0.68,230.3,0,0,0,0,-4,4,37,8,6,0,57,281,990,965.1,24.9,0.135,0.0153,0.000615,0.15,0.00603,2,0.098,0.248,0.00996,24.7,0.923,0.97,0.895,25.7,24.9,49.9,1200
2006-07-09,2005,10,41,190,334.75,0.46,5,Dry,37,8,6,4,53,108,0.32,226.8,0.68,226.8,0,0,0,0,-4,4,37,8,6,0,57,278,990,965.1,24.9,0.134,0.015,0.000603,0.149,0.00596,1,0.249,0.397,0.0159,24.5,0.959,0.98,0.94,52.3,48.2,48.2,1160
2006-07-10,2005,10,41,191,332.29,0.46,5,Dry,37,8,6,4,53,108,0.33,224.3,0.68,224.3,0,0,0,0,-4,4,37,8,6,0,57,275,990,965.1,24.9,0.133,0.0148,0.000594,0.148,0.00591,1,0.245,0.393,0.0158,24.5,0.959,0.98,0.94,51.8,48.2,48.2,1160
2006-07-11,2005,10,41,192,329.29,0.46,5,Dry,37,8,6,4,53,108,0.33,221.3,0.67,221.3,0,0,0,0,-4,4,37,8,6,0,57,272,990,965,25,0.132,0.0146,0.000583,0.146,0.00586,1,0.241,0.387,0.0155,24.6,0.958,0.98,0.939,51.1,48.2,48.2,1160
2006-07-12,2005,10,41,193,326.28,0.47,5,Dry,37,8,6,4,53,108,0.33,218.3,0.67,218.3,0,0,0,0,-4,4,37,8,6,0,57,269,990,965,25,0.131,0.0143,0.000573,0.145,0.0058,1,0.237,0.382,0.0153,24.6,0.958,0.98,0.939,50.4,48.2,48.2,1160
2006-07-13,2005,10,41,194,323.27,0.47,5,Dry,37,8,6,4,53,108,0.33,215.3,0.67,215.3,0,0,0,0,-4,4,37,8,6,0,57,266,990,965,25,0.13,0.014,0.000562,0.144,0.00575,1,0.233,0.377,0.0151,24.6,0.957,0.98,0.938,49.7,48.2,48.2,1160
2006-07-14,2005,10,41,195,320.26,0.47,5,Dry,37,8,6,4,53,108,0.34,212.3,0.66,212.3,0,0,0,0,-4,4,37,8,6,0,57,263,990,965,25,0.128,0.0138,0.000552,0.142,0.00569,1,0.229,0.371,0.0149,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1150
2006-07-15,2005,10,42,196,317.25,0.48,5,Dry,37,8,6,4,53,108,0.34,209.3,0.66,209.3,0,0,0,0,-4,4,37,8,6,0,57,260,990,965,25,0.127,0.0135,0.000541,0.141,0.00563,1,0.225,0.366,0.0146,24.6,0.956,0.98,0.937,48.4,47.4,47.4,1140
2006-07-16,2005,10,42,197,314.25,0.48,5,Dry,37,8,6,4,53,108,0.34,206.3,0.66,206.3,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0133,0.000531,0.14,0.00558,1,0.221,0.361,0.0144,24.7,0.956,0.98,0.937,47.7,46.7,46.7,1120
2006-07-17,2005,10,42,198,311.24,0.49,5,Dry,37,8,6,4,53,108,0.35,203.2,0.65,203.2,0,0,0,0,-4,4,37,8,6,0,57,254,990,965,25,0.125,0.013,0.00052,0.138,0.00552,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,47,46.1,46.1,1110
2006-07-18,2005,10,42,199,308.23,0.49,5,Dry,37,8,6,4,53,108,0.35,200.2,0.65,200.2,0,0,0,0,-4,4,37,8,6,0,57,251,990,964.9,25.1,0.124,0.0128,0.00051,0.137,0.00547,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.3,45.4,45.4,1090
2006-07-19,2005,10,42,200,305.22,0.49,5,Dry,37,8,6,4,53,108,0.35,197.2,0.65,197.2,0,0,0,0,-4,4,37,8,6,0,57,248,990,964.9,25.1,0.123,0.0125,0.000499,0.136,0.00541,1,0.209,0.344,0.0137,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
2006-07-20,2005,10,42,201,302.22,0.5,5,Dry,37,8,6,4,53,108,0.36,194.2,0.64,194.2,0,0,0,0,-4,4,37,8,6,0,57,245,990,964.9,25.1,0.122,0.0123,0.000489,0.134,0.00535,1,0.205,0.339,0.0135,24.7,0.953,0.98,0.934,44.9,44,44,1060
2006-07-21,2005,10,42,202,299.75,0.5,5,Dry,37,8,6,4,53,108,0.36,191.8,0.64,191.8,0,0,0,0,-4,4,37,8,6,0,57,243,990,964.9,25.1,0.121,0.012,0.00048,0.133,0.00531,1,0.201,0.335,0.0133,24.8,0.952,0.98,0.933,44.3,43.5,43.5,1040
2006-07-22,2005,10,43,203,297.29,0.5,5,Dry,37,8,6,4,53,108,0.36,189.3,0.64,189.3,0,0,0,0,-4,4,37,8,6,0,57,240,990,964.9,25.1,0.12,0.0118,0.000471,0.132,0.00526,1,0.198,0.33,0.0132,24.8,0.951,0.98,0.932,43.8,42.9,42.9,1030
2006-07-23,2005,10,43,204,294.83,0.51,5,Dry,37,8,6,4,53,108,0.37,186.8,0.63,186.8,0,0,0,0,-4,4,37,8,6,0,57,238,990,964.9,25.1,0.119,0.0116,0.000463,0.131,0.00522,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.2,42.3,42.3,1020
2006-07-24,2005,10,43,205,292.37,0.51,5,Dry,37,8,6,4,53,108,0.37,184.4,0.63,184.4,0,0,0,0,-4,4,37,8,6,0,57,235,990,964.9,25.1,0.119,0.0114,0.000454,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.6,41.8,41.8,1000
2006-07-25,2005,10,43,206,289.91,0.51,5,Dry,37,8,6,4,53,108,0.37,181.9,0.63,181.9,0,0,0,0,-4,4,37,8,6,0,57,233,990,964.9,25.1,0.118,0.0112,0.000446,0.129,0.00513,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.2,41.2,989
2006-07-26,2005,10,43,207,287.45,0.52,5,Dry,37,8,6,4,53,108,0.38,179.4,0.62,179.4,0,0,0,0,-4,4,37,8,6,0,57,230,990,964.8,25.2,0.117,0.011,0.000438,0.128,0.00508,1,0.185,0.313,0.0124,24.8,0.948,0.979,0.929,41.5,40.6,40.6,974
2006-07-27,2005,10,43,208,284.99,0.52,5,Dry,37,8,6,4,53,108,0.38,177,0.62,177,0,0,0,0,-4,4,37,8,6,0,57,228,990,964.8,25.2,0.116,0.0108,0.000429,0.127,0.00504,1,0.181,0.308,0.0123,24.9,0.948,0.978,0.927,40.9,40,40,959
2006-07-28,2005,10,43,209,282.53,0.52,5,Dry,37,8,6,4,53,108,0.38,174.5,0.62,174.5,0,0,0,0,-4,4,37,8,6,0,57,226,990,964.8,25.2,0.115,0.0106,0.000421,0.126,0.00499,1,0.178,0.304,0.0121,24.9,0.947,0.977,0.925,40.3,39.4,39.4,945
2006-07-29,2005,10,44,210,280.07,0.53,5,Dry,37,8,6,4,53,108,0.39,172.1,0.61,172.1,0,0,0,0,-4,4,37,8,6,0,57,223,990,964.8,25.2,0.114,0.0104,0.000412,0.125,0.00495,1,0.175,0.299,0.0119,24.9,0.946,0.975,0.923,39.7,38.7,38.7,930
2006-07-30,2005,10,44,211,277.61,0.53,5,Dry,37,8,6,4,53,108,0.39,169.6,0.61,169.6,0,0,0,0,-4,4,37,8,6,0,57,221,990,964.8,25.2,0.113,0.0102,0.000404,0.124,0.00491,1,0.171,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,915
2006-07-31,2005,10,44,212,275.15,0.53,5,Dry,37,8,6,4,53,108,0.39,167.2,0.61,167.2,0,0,0,0,-4,4,37,8,6,0,57,218,990,964.8,25.2,0.113,0.00996,0.000395,0.122,0.00486,1,0.168,0.291,0.0115,24.9,0.945,0.973,0.919,38.6,37.5,37.5,901
2006-08-01,2005,11,44,213,272.68,0.54,5,Dry,34,7,5,3,44,93,0.34,179.7,0.66,179.7,0,0,0,0,-3,3,34,7,5,0,47,226,990,964.8,25.2,0.115,0.011,0.000437,0.126,0.00501,1,0.185,0.311,0.0123,24.9,0.948,0.979,0.929,41.6,40.8,40.8,978
2006-08-02,2005,11,44,214,270.22,0.54,5,Dry,34,7,5,3,44,93,0.34,177.2,0.66,177.2,0,0,0,0,-3,3,34,7,5,0,47,223,990,964.8,25.2,0.114,0.0108,0.000429,0.125,0.00496,1,0.182,0.307,0.0122,24.9,0.948,0.978,0.927,41,40.1,40.1,963
2006-08-03,2005,11,44,215,267.22,0.54,5,Dry,34,7,5,3,44,93,0.35,174.2,0.65,174.2,0,0,0,0,-3,3,34,7,5,0,47,220,990,964.8,25.2,0.113,0.0106,0.000418,0.124,0.00491,1,0.178,0.302,0.0119,24.9,0.947,0.977,0.925,40.3,39.4,39.4,945
2006-08-04,2005,11,44,216,264.21,0.55,5,Dry,34,7,5,3,44,93,0.35,171.2,0.65,171.2,0,0,0,0,-3,3,34,7,5,0,47,217,990,964.8,25.2,0.112,0.0103,0.000408,0.122,0.00485,1,0.174,0.296,0.0117,24.9,0.946,0.975,0.922,39.6,38.6,38.6,927
2006-08-05,2005,11,45,217,261.2,0.55,5,Dry,34,7,5,3,44,93,0.36,168.2,0.64,168.2,0,0,0,0,-3,3,34,7,5,0,47,214,990,964.7,25.3,0.111,0.01,0.000398,0.121,0.0048,1,0.17,0.291,0.0115,25,0.945,0.974,0.92,38.9,37.9,37.9,909
2006-08-06,2005,11,45,218,258.19,0.56,5,Dry,34,7,5,3,44,93,0.36,165.2,0.64,165.2,0,0,0,0,-3,3,34,7,5,0,47,211,990,964.7,25.3,0.11,0.00979,0.000388,0.12,0.00474,1,0.166,0.285,0.0113,25,0.944,0.972,0.918,38.2,37.1,37.1,891
2006-08-07,2005,11,45,219,255.18,0.56,5,Dry,34,7,5,3,44,93,0.36,162.2,0.64,162.2,0,0,0,0,-3,3,34,7,5,0,47,208,990,964.7,25.3,0.109,0.00954,0.000377,0.119,0.00469,1,0.161,0.28,0.0111,25,0.943,0.971,0.915,37.5,36.4,36.4,873
2006-08-08,2005,11,45,220,252.72,0.57,5,Dry,34,7,5,3,44,93,0.37,159.7,0.63,159.7,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00933,0.000369,0.117,0.00464,1,0.158,0.276,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,859
2006-08-09,2005,11,45,221,250.26,0.57,5,Dry,34,7,5,3,44,93,0.37,157.3,0.63,157.3,0,0,0,0,-3,3,34,7,5,0,47,203,990,964.7,25.3,0.107,0.00912,0.00036,0.116,0.0046,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,846
2006-08-10,2005,11,45,222,247.8,0.58,5,Dry,34,7,5,3,44,93,0.38,154.8,0.63,154.8,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.106,0.00891,0.000352,0.115,0.00456,1,0.151,0.267,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,833
2006-08-11,2005,11,45,223,245.34,0.58,5,Dry,34,7,5,3,44,93,0.38,152.3,0.62,152.3,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.106,0.0087,0.000343,0.114,0.00451,1,0.148,0.262,0.0104,25.1,0.94,0.97,0.912,35.2,34.1,34.1,819
2006-08-12,2005,11,46,224,242.88,0.59,5,Dry,34,7,5,3,44,93,0.38,149.9,0.62,149.9,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00849,0.000335,0.113,0.00446,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
2006-08-13,2005,11,46,225,240.42,0.59,5,Dry,34,7,5,3,44,93,0.39,147.4,0.61,147.4,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00828,0.000327,0.112,0.00442,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34,33,33,792
2006-08-14,2005,11,46,226,239.05,0.6,5,Dry,34,7,5,3,44,93,0.39,146.1,0.61,146.1,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00816,0.000322,0.111,0.00439,1,0.14,0.251,0.0099,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2006-08-15,2005,11,46,227,237.14,0.6,5,Dry,34,7,5,3,44,93,0.39,144.1,0.61,144.1,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.008,0.000315,0.111,0.00436,1,0.137,0.248,0.00976,25.1,0.937,0.97,0.908,33.3,32.3,32.3,774
2006-08-16,2005,11,46,228,235.22,0.61,5,Dry,34,7,5,3,44,93,0.4,142.2,0.6,142.2,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.00784,0.000309,0.11,0.00432,1,0.134,0.244,0.00962,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2006-08-17,2005,11,46,229,233.31,0.61,5,Dry,34,7,5,3,44,93,0.4,140.3,0.6,140.3,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00768,0.000302,0.109,0.00429,1,0.132,0.241,0.00948,25.2,0.935,0.97,0.907,32.4,31.4,31.4,753
2006-08-18,2005,11,46,230,231.4,0.61,5,Dry,34,7,5,3,44,93,0.4,138.4,0.6,138.4,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.101,0.00751,0.000296,0.108,0.00425,1,0.129,0.237,0.00934,25.2,0.934,0.97,0.906,31.9,31,31,743
2006-08-19,2005,11,47,231,229.48,0.62,5,Dry,34,7,5,3,44,93,0.41,136.5,0.59,136.5,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0999,0.00735,0.000289,0.107,0.00422,1,0.127,0.234,0.00921,25.2,0.933,0.97,0.905,31.5,30.5,30.5,733
2006-08-20,2005,11,47,232,227.57,0.62,5,Dry,34,7,5,3,44,93,0.41,134.6,0.59,134.6,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0993,0.00719,0.000283,0.106,0.00419,1,0.124,0.231,0.00907,25.2,0.933,0.97,0.905,31,30.1,30.1,722
2006-08-21,2005,11,47,233,225.65,0.62,5,Dry,34,7,5,3,44,93,0.41,132.7,0.59,132.7,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0986,0.00703,0.000276,0.106,0.00415,1,0.122,0.227,0.00893,25.2,0.932,0.97,0.904,30.6,29.7,29.7,712
2006-08-22,2005,11,47,234,223.74,0.63,5,Dry,34,7,5,3,44,93,0.42,130.7,0.58,130.7,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0979,0.00686,0.00027,0.105,0.00412,1,0.119,0.224,0.00879,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2006-08-23,2005,11,47,235,221.83,0.63,5,Dry,34,7,5,3,44,93,0.42,128.8,0.58,128.8,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0972,0.0067,0.000263,0.104,0.00408,1,0.116,0.22,0.00865,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2006-08-24,2005,11,47,236,219.91,0.64,5,Dry,34,7,5,3,44,93,0.42,126.9,0.58,126.9,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0966,0.00654,0.000257,0.103,0.00405,1,0.114,0.217,0.00851,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2006-08-25,2005,11,47,237,218,0.64,5,Dry,34,7,5,3,44,93,0.43,125,0.57,125,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.0959,0.00638,0.00025,0.102,0.00401,1,0.111,0.214,0.00838,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2006-08-26,2005,11,48,238,216.08,0.65,5,Dry,34,7,5,3,44,93,0.43,123.1,0.57,123.1,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.0952,0.00621,0.000244,0.101,0.00398,1,0.109,0.21,0.00824,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2006-08-27,2005,11,48,239,214.17,0.65,5,Dry,34,7,5,3,44,93,0.43,121.2,0.57,121.2,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0945,0.00605,0.000237,0.101,0.00394,1,0.106,0.207,0.0081,25.3,0.926,0.97,0.898,27.8,27,27,648
2006-08-28,2005,11,48,240,212.8,0.66,5,Dry,34,7,5,3,44,93,0.44,119.8,0.56,119.8,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.094,0.00593,0.000232,0.1,0.00392,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2006-08-29,2005,11,48,241,211.43,0.66,5,Dry,34,7,5,3,44,93,0.44,118.4,0.56,118.4,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0936,0.00582,0.000228,0.0994,0.00389,1,0.102,0.202,0.0079,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2006-08-30,2005,11,48,242,210.07,0.66,5,Dry,34,7,5,3,44,93,0.44,117.1,0.56,117.1,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.0931,0.0057,0.000223,0.0988,0.00387,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,26.9,26,26,625
2006-08-31,2005,11,48,243,208.7,0.67,5,Dry,34,7,5,3,44,93,0.45,115.7,0.55,115.7,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0926,0.00558,0.000219,0.0982,0.00384,1,0.0987,0.197,0.00771,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2006-09-01,2005,12,48,244,206.24,0.68,5,Dry,30,6,4,2,30,72,0.35,134.2,0.65,134.2,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.097,0.00716,0.00028,0.104,0.00408,1,0.124,0.228,0.00892,25.3,0.932,0.97,0.904,31.1,30.2,30.2,724
2006-09-02,2005,12,49,245,203.78,0.68,5,Dry,30,6,4,2,30,72,0.35,131.8,0.65,131.8,0,0,0,0,-2,2,30,6,4,0,32,172,990,964.4,25.6,0.0962,0.00695,0.000272,0.103,0.00403,1,0.12,0.224,0.00874,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
2006-09-03,2005,12,49,246,200.77,0.69,5,Dry,30,6,4,2,30,72,0.36,128.8,0.64,128.8,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.0951,0.0067,0.000262,0.102,0.00398,1,0.116,0.218,0.00852,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2006-09-04,2005,12,49,247,197.76,0.7,5,Dry,30,6,4,2,30,72,0.36,125.8,0.64,125.8,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.094,0.00644,0.000252,0.1,0.00393,1,0.112,0.213,0.00831,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2006-09-05,2005,12,49,248,194.75,0.71,5,Dry,30,6,4,2,30,72,0.37,122.8,0.63,122.8,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.093,0.00618,0.000242,0.0992,0.00387,1,0.108,0.207,0.0081,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2006-09-06,2005,12,49,249,192.29,0.72,5,Dry,30,6,4,2,30,72,0.37,120.3,0.63,120.3,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0921,0.00597,0.000234,0.0981,0.00383,1,0.105,0.203,0.00793,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2006-09-07,2005,12,49,250,189.83,0.73,5,Dry,30,6,4,2,30,72,0.38,117.8,0.62,117.8,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0912,0.00577,0.000225,0.097,0.00379,1,0.102,0.199,0.00776,25.4,0.923,0.97,0.896,27.1,26.3,26.3,630
2006-09-08,2005,12,49,251,187.37,0.74,5,Dry,30,6,4,2,30,72,0.38,115.4,0.62,115.4,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0904,0.00556,0.000217,0.0959,0.00375,1,0.0982,0.194,0.00759,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2006-09-09,2005,12,50,252,184.91,0.74,5,Dry,30,6,4,2,30,72,0.39,112.9,0.61,112.9,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0895,0.00535,0.000209,0.0948,0.00371,1,0.0949,0.19,0.00742,25.4,0.92,0.97,0.892,25.8,25.1,25.1,602
2006-09-10,2005,12,50,253,183.54,0.75,5,Dry,30,6,4,2,30,72,0.39,111.5,0.61,111.5,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.089,0.00523,0.000205,0.0942,0.00369,1,0.0931,0.187,0.00733,25.4,0.919,0.97,0.891,25.5,24.7,24.7,594
2006-09-11,2005,12,50,254,181.63,0.76,5,Dry,30,6,4,2,30,72,0.4,109.6,0.6,109.6,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0883,0.00507,0.000198,0.0934,0.00365,1,0.0905,0.184,0.00719,25.4,0.917,0.97,0.89,25,24.3,24.3,583
2006-09-12,2005,12,50,255,179.72,0.76,5,Dry,30,6,4,2,30,72,0.4,107.7,0.6,107.7,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0877,0.00491,0.000192,0.0926,0.00362,1,0.0879,0.18,0.00706,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2006-09-13,2005,12,50,256,177.8,0.77,5,Dry,30,6,4,2,30,72,0.41,105.8,0.59,105.8,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.087,0.00474,0.000186,0.0917,0.00359,1,0.0853,0.177,0.00693,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
2006-09-14,2005,12,50,257,175.89,0.78,5,Dry,30,6,4,2,30,72,0.41,103.9,0.59,103.9,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0863,0.00458,0.000179,0.0909,0.00356,1,0.0828,0.174,0.0068,25.4,0.913,0.97,0.886,23.6,22.9,22.9,550
2006-09-15,2005,12,50,258,173.97,0.78,5,Dry,30,6,4,2,30,72,0.41,102,0.59,102,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0856,0.00442,0.000173,0.0901,0.00352,1,0.0802,0.17,0.00666,25.4,0.912,0.97,0.884,23.1,22.4,22.4,539
2006-09-16,2005,12,51,259,172.06,0.79,5,Dry,30,6,4,2,30,72,0.42,100.1,0.58,100.1,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.085,0.00426,0.000167,0.0892,0.00349,1,0.0776,0.167,0.00653,25.4,0.911,0.969,0.882,22.7,22,22,527
2006-09-17,2005,12,51,260,170.15,0.79,5,Dry,30,6,4,2,30,72,0.42,98.15,0.58,98.15,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0843,0.00409,0.00016,0.0884,0.00346,1,0.075,0.163,0.0064,25.4,0.913,0.968,0.884,22.3,21.6,21.6,518
2006-09-18,2005,12,51,261,168.23,0.8,5,Dry,30,6,4,2,30,72,0.43,96.23,0.57,96.23,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0836,0.00393,0.000154,0.0875,0.00343,1,0.0724,0.16,0.00626,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
2006-09-19,2005,12,51,262,166.86,0.8,5,Dry,30,6,4,2,30,72,0.43,94.86,0.57,94.86,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0831,0.00381,0.000149,0.0869,0.0034,1,0.0706,0.158,0.00617,25.4,0.917,0.967,0.886,21.6,20.9,20.9,502
2006-09-20,2005,12,51,263,165.5,0.81,5,Dry,30,6,4,2,30,72,0.43,93.5,0.56,93.5,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0826,0.0037,0.000145,0.0863,0.00338,1,0.0687,0.155,0.00607,25.4,0.918,0.966,0.887,21.4,20.6,20.6,495
2006-09-21,2005,12,51,264,164.13,0.81,5,Dry,30,6,4,2,30,72,0.44,92.13,0.56,92.13,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0822,0.00358,0.00014,0.0857,0.00336,1,0.0669,0.153,0.00598,25.4,0.92,0.965,0.888,21.1,20.4,20.4,489
2006-09-22,2005,12,51,265,162.76,0.82,5,Dry,30,6,4,2,30,72,0.44,90.76,0.56,90.76,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0817,0.00346,0.000136,0.0851,0.00334,1,0.065,0.15,0.00588,25.4,0.921,0.965,0.889,20.8,20.1,20.1,482
2006-09-23,2005,12,52,266,161.4,0.82,5,Dry,30,6,4,2,30,72,0.45,89.4,0.55,89.4,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0812,0.00335,0.000131,0.0845,0.00331,1,0.0632,0.148,0.00579,25.4,0.923,0.964,0.89,20.5,19.8,19.8,475
2006-09-24,2005,12,52,267,160.03,0.83,5,Dry,30,6,4,2,30,72,0.45,88.03,0.55,88.03,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0807,0.00323,0.000127,0.0839,0.00329,1,0.0613,0.145,0.00569,25.4,0.925,0.964,0.891,20.3,19.5,19.5,468
2006-09-25,2005,12,52,268,158.66,0.83,5,Dry,30,6,4,2,30,72,0.45,86.66,0.55,86.66,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0802,0.00312,0.000122,0.0833,0.00327,1,0.0595,0.143,0.0056,25.4,0.926,0.963,0.892,20,19.2,19.2,462
2006-09-26,2005,12,52,269,157.29,0.84,5,Dry,30,6,4,2,30,72,0.46,85.29,0.54,85.29,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0798,0.003,0.000118,0.0827,0.00324,1,0.0576,0.14,0.0055,25.4,0.928,0.962,0.893,19.7,18.9,18.9,455
2006-09-27,2005,12,52,270,157.02,0.84,5,Dry,30,6,4,2,30,72,0.46,85.02,0.54,85.02,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0797,0.00298,0.000117,0.0826,0.00324,1,0.0573,0.14,0.00548,25.4,0.928,0.962,0.893,19.6,18.9,18.9,453
2006-09-28,2005,12,52,271,156.2,0.84,5,Dry,30,6,4,2,30,72,0.46,84.2,0.54,84.2,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0794,0.00291,0.000114,0.0823,0.00322,1,0.0562,0.138,0.00543,25.4,0.929,0.962,0.893,19.5,18.7,18.7,449
2006-09-29,2005,12,52,272,155.93,0.84,5,Dry,30,6,4,2,30,72,0.46,83.93,0.54,83.93,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0793,0.00288,0.000113,0.0822,0.00322,1,0.0558,0.138,0.00541,25.4,0.929,0.962,0.894,19.4,18.7,18.7,448
2006-09-30,2005,12,53,273,154.01,0.85,5,Dry,30,6,4,2,30,72,0.47,82.01,0.53,82.01,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0786,0.00272,0.000107,0.0813,0.00319,1,0.0532,0.135,0.00527,25.4,0.931,0.961,0.895,19,18.3,18.3,438
2006-10-01,2006,1,1,274,152.65,0.85,5,Dry,24,4,2,2,20,52,0.34,100.7,0.66,100.7,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0816,0.00431,0.000169,0.0859,0.00337,1,0.0784,0.164,0.00644,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
2006-10-02,2006,1,1,275,152.37,0.85,5,Dry,24,4,2,2,20,52,0.34,100.4,0.66,100.4,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0815,0.00428,0.000168,0.0858,0.00337,1,0.078,0.164,0.00642,25.3,0.911,0.969,0.883,22.7,22,22,529
2006-10-03,2006,1,1,276,151.55,0.86,5,Dry,24,4,2,2,20,52,0.34,99.55,0.66,99.55,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0813,0.00421,0.000165,0.0855,0.00335,1,0.0769,0.162,0.00637,25.3,0.911,0.968,0.883,22.5,21.8,21.8,524
2006-10-04,2006,1,1,277,150.73,0.86,5,Dry,24,4,2,2,20,52,0.34,98.73,0.66,98.73,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.081,0.00414,0.000162,0.0851,0.00334,1,0.0758,0.161,0.00631,25.3,0.912,0.968,0.883,22.4,21.7,21.7,520
2006-10-05,2006,1,1,278,154.29,0.85,5,Dry,24,4,2,2,20,52,0.34,102.3,0.66,102.3,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0822,0.00444,0.000174,0.0867,0.0034,1,0.0806,0.167,0.00656,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
2006-10-06,2006,1,1,279,156.75,0.84,5,Dry,24,4,2,2,20,52,0.33,104.8,0.67,104.8,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0831,0.00465,0.000182,0.0877,0.00344,1,0.0839,0.172,0.00673,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
2006-10-07,2006,1,1,280,155.38,0.84,5,Dry,24,4,2,2,20,52,0.34,103.4,0.67,103.4,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0826,0.00454,0.000178,0.0871,0.00342,1,0.0821,0.169,0.00663,25.3,0.913,0.97,0.886,23.5,22.8,22.8,546
2006-10-08,2006,1,2,281,154.01,0.85,5,Dry,24,4,2,2,20,52,0.34,102,0.66,102,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0821,0.00442,0.000173,0.0865,0.00339,1,0.0802,0.167,0.00654,25.3,0.912,0.97,0.885,23.1,22.4,22.4,538
2006-10-09,2006,1,2,282,152.65,0.85,5,Dry,24,4,2,2,20,52,0.34,100.7,0.66,100.7,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0816,0.00431,0.000169,0.0859,0.00337,1,0.0784,0.164,0.00644,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
2006-10-10,2006,1,2,283,151.28,0.86,5,Dry,24,4,2,2,20,52,0.34,99.28,0.66,99.28,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0812,0.00419,0.000164,0.0853,0.00335,1,0.0765,0.162,0.00635,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
2006-10-11,2006,1,2,284,149.91,0.86,5,Dry,24,4,2,2,20,52,0.35,97.91,0.65,97.91,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0807,0.00407,0.00016,0.0847,0.00332,1,0.0747,0.159,0.00625,25.3,0.913,0.968,0.884,22.2,21.5,21.5,516
2006-10-12,2006,1,2,285,148.54,0.86,5,Dry,24,4,2,2,20,52,0.35,96.54,0.65,96.54,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0802,0.00396,0.000155,0.0841,0.0033,1,0.0728,0.157,0.00616,25.3,0.914,0.967,0.884,21.9,21.2,21.2,509
2006-10-13,2006,1,2,286,147.18,0.87,5,Dry,24,4,2,2,20,52,0.35,95.18,0.65,95.18,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0797,0.00384,0.000151,0.0836,0.00328,1,0.071,0.155,0.00606,25.3,0.916,0.967,0.885,21.7,20.9,20.9,503
2006-10-14,2006,1,2,287,146.9,0.87,5,Dry,24,4,2,2,20,52,0.35,94.9,0.65,94.9,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0796,0.00382,0.00015,0.0834,0.00327,1,0.0706,0.154,0.00604,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
2006-10-15,2006,1,3,288,146.08,0.87,5,Dry,24,4,2,2,20,52,0.36,94.08,0.64,94.08,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0793,0.00375,0.000147,0.0831,0.00326,1,0.0695,0.153,0.00598,25.3,0.917,0.966,0.886,21.4,20.7,20.7,497
2006-10-16,2006,1,3,289,145.26,0.87,5,Dry,24,4,2,2,20,52,0.36,93.26,0.64,93.26,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.079,0.00368,0.000144,0.0827,0.00324,1,0.0684,0.151,0.00593,25.3,0.918,0.966,0.886,21.3,20.5,20.5,493
2006-10-17,2006,1,3,290,144.44,0.88,5,Dry,24,4,2,2,20,52,0.36,92.44,0.64,92.44,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0787,0.00361,0.000141,0.0824,0.00323,1,0.0673,0.15,0.00587,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
2006-10-18,2006,1,3,291,145.26,0.87,5,Dry,24,4,2,2,20,52,0.36,93.26,0.64,93.26,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.079,0.00368,0.000144,0.0827,0.00324,1,0.0684,0.151,0.00593,25.3,0.918,0.966,0.886,21.3,20.5,20.5,493
2006-10-19,2006,1,3,292,147.18,0.87,5,Dry,24,4,2,2,20,52,0.35,95.18,0.65,95.18,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0797,0.00384,0.000151,0.0836,0.00328,1,0.071,0.155,0.00606,25.3,0.916,0.967,0.885,21.7,20.9,20.9,503
2006-10-20,2006,1,3,293,147.45,0.87,5,Dry,24,4,2,2,20,52,0.35,95.45,0.65,95.45,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0798,0.00386,0.000152,0.0837,0.00328,1,0.0714,0.155,0.00608,25.3,0.915,0.967,0.885,21.7,21,21,504
2006-10-21,2006,1,3,294,146.63,0.87,5,Dry,24,4,2,2,20,52,0.35,94.63,0.65,94.63,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0795,0.00379,0.000149,0.0833,0.00327,1,0.0703,0.154,0.00602,25.3,0.916,0.966,0.885,21.6,20.8,20.8,500
2006-10-22,2006,1,4,295,145.81,0.87,5,Dry,24,4,2,2,20,52,0.36,93.81,0.64,93.81,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0792,0.00372,0.000146,0.083,0.00325,1,0.0691,0.152,0.00596,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
2006-10-23,2006,1,4,296,143.9,0.88,5,Dry,24,4,2,2,20,52,0.36,91.9,0.64,91.9,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0786,0.00356,0.00014,0.0821,0.00322,1,0.0666,0.149,0.00583,25.4,0.919,0.965,0.887,21,20.3,20.3,486
2006-10-24,2006,1,4,297,142.53,0.88,5,Dry,24,4,2,2,20,52,0.36,90.53,0.64,90.53,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0781,0.00345,0.000135,0.0815,0.0032,1,0.0647,0.146,0.00573,25.4,0.921,0.965,0.888,20.7,20,20,480
2006-10-25,2006,1,4,298,141.16,0.89,5,Dry,24,4,2,2,20,52,0.37,89.16,0.63,89.16,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0776,0.00333,0.000131,0.0809,0.00317,1,0.0629,0.144,0.00564,25.4,0.922,0.964,0.889,20.4,19.7,19.7,473
2006-10-26,2006,1,4,299,139.79,0.89,5,Dry,24,4,2,2,20,52,0.37,87.79,0.63,87.79,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0771,0.00321,0.000126,0.0803,0.00315,1,0.061,0.141,0.00554,25.4,0.924,0.963,0.89,20.2,19.4,19.4,466
2006-10-27,2006,1,4,300,138.43,0.89,5,Dry,24,4,2,2,20,52,0.38,86.43,0.62,86.43,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0766,0.0031,0.000121,0.0797,0.00313,1,0.0592,0.139,0.00545,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
2006-10-28,2006,1,4,301,137.06,0.89,5,Dry,24,4,2,2,20,52,0.38,85.06,0.62,85.06,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0761,0.00298,0.000117,0.0791,0.0031,1,0.0573,0.136,0.00535,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
2006-10-29,2006,1,5,302,136.79,0.89,5,Dry,24,4,2,2,20,52,0.38,84.79,0.62,84.79,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.076,0.00296,0.000116,0.079,0.0031,1,0.057,0.136,0.00533,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
2006-10-30,2006,1,5,303,136.51,0.9,5,Dry,24,4,2,2,20,52,0.38,84.51,0.62,84.51,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0759,0.00293,0.000115,0.0789,0.00309,1,0.0566,0.135,0.00531,25.4,0.928,0.962,0.892,19.5,18.8,18.8,450
2006-10-31,2006,1,5,304,139.52,0.89,5,Dry,24,4,2,2,20,52,0.37,87.52,0.63,87.52,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.077,0.00319,0.000125,0.0802,0.00314,1,0.0607,0.141,0.00552,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
2006-11-01,2006,2,5,305,143.62,0.88,5,Dry,23,4,2,2,19,50,0.35,93.62,0.65,93.62,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0788,0.00371,0.000145,0.0825,0.00324,1,0.0689,0.151,0.00594,25.3,0.917,0.966,0.886,21.3,20.6,20.6,495
2006-11-02,2006,2,5,306,143.9,0.88,5,Dry,23,4,2,2,19,50,0.35,93.9,0.65,93.9,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0789,0.00373,0.000146,0.0826,0.00324,1,0.0693,0.152,0.00596,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
2006-11-03,2006,2,5,307,148,0.87,5,Dry,23,4,2,2,19,50,0.34,98,0.66,98,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0804,0.00408,0.00016,0.0844,0.00331,1,0.0748,0.159,0.00624,25.3,0.913,0.968,0.883,22.2,21.5,21.5,516
2006-11-04,2006,2,5,308,149.36,0.86,5,Dry,23,4,2,2,19,50,0.34,99.36,0.67,99.36,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0808,0.0042,0.000165,0.085,0.00333,1,0.0766,0.162,0.00634,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
2006-11-05,2006,2,6,309,150.18,0.86,5,Dry,23,4,2,2,19,50,0.33,100.2,0.67,100.2,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0811,0.00427,0.000167,0.0854,0.00335,1,0.0777,0.163,0.0064,25.3,0.911,0.969,0.883,22.7,22,22,527
2006-11-06,2006,2,6,310,152.1,0.85,5,Dry,23,4,2,2,19,50,0.33,102.1,0.67,102.1,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0818,0.00443,0.000174,0.0862,0.00338,1,0.0803,0.167,0.00653,25.3,0.912,0.97,0.885,23.1,22.4,22.4,539
2006-11-07,2006,2,6,311,153.47,0.85,5,Dry,23,4,2,2,19,50,0.33,103.5,0.67,103.5,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0823,0.00454,0.000178,0.0868,0.0034,1,0.0822,0.169,0.00663,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
2006-11-08,2006,2,6,312,157.02,0.84,5,Dry,23,4,2,2,19,50,0.32,107,0.68,107,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0835,0.00485,0.00019,0.0884,0.00346,1,0.087,0.175,0.00687,25.3,0.916,0.97,0.888,24.4,23.6,23.6,567
2006-11-09,2006,2,6,313,160.03,0.83,5,Dry,23,4,2,2,19,50,0.31,110,0.69,110,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0846,0.0051,0.0002,0.0897,0.00351,1,0.091,0.181,0.00708,25.3,0.918,0.97,0.89,25.1,24.3,24.3,584
2006-11-10,2006,2,6,314,158.11,0.84,5,Dry,23,4,2,2,19,50,0.32,108.1,0.68,108.1,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0839,0.00494,0.000194,0.0889,0.00348,1,0.0884,0.177,0.00695,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
2006-11-11,2006,2,6,315,156.2,0.84,5,Dry,23,4,2,2,19,50,0.32,106.2,0.68,106.2,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0832,0.00478,0.000187,0.088,0.00345,1,0.0859,0.174,0.00682,25.3,0.915,0.97,0.888,24.2,23.4,23.4,562
2006-11-12,2006,2,7,316,154.29,0.85,5,Dry,23,4,2,2,19,50,0.32,104.3,0.68,104.3,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0826,0.00461,0.000181,0.0872,0.00342,1,0.0833,0.17,0.00668,25.3,0.914,0.97,0.887,23.7,23,23,551
2006-11-13,2006,2,7,317,155.11,0.84,5,Dry,23,4,2,2,19,50,0.32,105.1,0.68,105.1,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0829,0.00468,0.000184,0.0875,0.00343,1,0.0844,0.172,0.00674,25.3,0.915,0.97,0.887,23.9,23.2,23.2,556
2006-11-14,2006,2,7,318,155.93,0.84,5,Dry,23,4,2,2,19,50,0.32,105.9,0.68,105.9,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0832,0.00475,0.000186,0.0879,0.00345,1,0.0855,0.173,0.0068,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
2006-11-15,2006,2,7,319,155.65,0.84,5,Dry,23,4,2,2,19,50,0.32,105.7,0.68,105.7,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0831,0.00473,0.000185,0.0878,0.00344,1,0.0851,0.173,0.00678,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2006-11-16,2006,2,7,320,155.38,0.84,5,Dry,23,4,2,2,19,50,0.32,105.4,0.68,105.4,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.083,0.00471,0.000185,0.0877,0.00344,1,0.0848,0.172,0.00676,25.3,0.915,0.97,0.887,24,23.2,23.2,558
2006-11-17,2006,2,7,321,156.75,0.84,5,Dry,23,4,2,2,19,50,0.32,106.8,0.68,106.8,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0834,0.00482,0.000189,0.0883,0.00346,1,0.0866,0.175,0.00685,25.3,0.916,0.97,0.888,24.3,23.6,23.6,565
2006-11-18,2006,2,7,322,159.75,0.83,5,Dry,23,4,2,2,19,50,0.31,109.8,0.69,109.8,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0845,0.00508,0.000199,0.0896,0.00351,1,0.0907,0.18,0.00706,25.3,0.918,0.97,0.89,25,24.3,24.3,583
2006-11-19,2006,2,8,323,161.12,0.82,5,Dry,23,4,2,2,19,50,0.31,111.1,0.69,111.1,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.085,0.0052,0.000204,0.0902,0.00353,1,0.0925,0.183,0.00716,25.3,0.919,0.97,0.891,25.4,24.6,24.6,591
2006-11-20,2006,2,8,324,163.04,0.82,5,Dry,23,4,2,2,19,50,0.31,113,0.69,113,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00536,0.00021,0.091,0.00357,1,0.0951,0.186,0.00729,25.3,0.92,0.97,0.892,25.8,25.1,25.1,602
2006-11-21,2006,2,8,325,161.67,0.82,5,Dry,23,4,2,2,19,50,0.31,111.7,0.69,111.7,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0852,0.00524,0.000205,0.0904,0.00354,1,0.0933,0.184,0.0072,25.3,0.919,0.97,0.892,25.5,24.7,24.7,594
