date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2006-11-22,2006,2,8,326,159.75,0.83,5,Dry,23,4,2,2,19,50,0.31,109.8,0.69,109.8,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0845,0.00508,0.000199,0.0896,0.00351,1,0.0907,0.18,0.00706,25.3,0.918,0.97,0.89,25,24.3,24.3,583
2006-11-23,2006,2,8,327,157.84,0.84,5,Dry,23,4,2,2,19,50,0.32,107.8,0.68,107.8,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0838,0.00492,0.000193,0.0887,0.00348,1,0.0881,0.177,0.00693,25.3,0.916,0.97,0.889,24.6,23.8,23.8,572
2006-11-24,2006,2,8,328,156.47,0.84,5,Dry,23,4,2,2,19,50,0.32,106.5,0.68,106.5,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0833,0.0048,0.000188,0.0881,0.00345,1,0.0862,0.174,0.00683,25.3,0.915,0.97,0.888,24.2,23.5,23.5,564
2006-11-25,2006,2,8,329,159.48,0.83,5,Dry,23,4,2,2,19,50,0.31,109.5,0.69,109.5,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0844,0.00506,0.000198,0.0895,0.00351,1,0.0903,0.18,0.00704,25.3,0.918,0.97,0.89,25,24.2,24.2,581
2006-11-26,2006,2,9,330,164.13,0.81,5,Dry,23,4,2,2,19,50,0.3,114.1,0.69,114.1,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.086,0.00545,0.000214,0.0915,0.00358,1,0.0966,0.188,0.00737,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2006-11-27,2006,2,9,331,169.33,0.8,5,Dry,23,4,2,2,19,50,0.29,119.3,0.7,119.3,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0879,0.00589,0.000231,0.0938,0.00367,1,0.104,0.197,0.00773,25.3,0.924,0.97,0.897,27.4,26.6,26.6,638
2006-11-28,2006,2,9,332,169.6,0.8,5,Dry,23,4,2,2,19,50,0.29,119.6,0.7,119.6,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.088,0.00592,0.000232,0.0939,0.00368,1,0.104,0.198,0.00775,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2006-11-29,2006,2,9,333,167.14,0.8,5,Dry,23,4,2,2,19,50,0.3,117.1,0.7,117.1,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0871,0.00571,0.000223,0.0928,0.00363,1,0.101,0.193,0.00758,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
2006-11-30,2006,2,9,334,164.13,0.81,5,Dry,23,4,2,2,19,50,0.3,114.1,0.69,114.1,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.086,0.00545,0.000214,0.0915,0.00358,1,0.0966,0.188,0.00737,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2006-12-01,2006,3,9,335,162.22,0.82,5,Dry,26,4,3,2,24,59,0.36,103.2,0.64,103.2,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0836,0.00452,0.000177,0.0881,0.00345,1,0.0818,0.17,0.00666,25.4,0.913,0.97,0.886,23.4,22.7,22.7,546
2006-12-02,2006,3,9,336,160.3,0.83,5,Dry,26,4,3,2,24,59,0.37,101.3,0.63,101.3,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0829,0.00436,0.000171,0.0873,0.00342,1,0.0793,0.167,0.00653,25.4,0.912,0.969,0.884,23,22.3,22.3,534
2006-12-03,2006,3,10,337,158.93,0.83,5,Dry,26,4,3,2,24,59,0.37,99.93,0.63,99.93,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0824,0.00424,0.000166,0.0867,0.0034,1,0.0774,0.164,0.00643,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
2006-12-04,2006,3,10,338,160.85,0.82,5,Dry,26,4,3,2,24,59,0.37,101.8,0.63,101.8,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0831,0.00441,0.000173,0.0875,0.00343,1,0.08,0.168,0.00656,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2006-12-05,2006,3,10,339,166.04,0.81,5,Dry,26,4,3,2,24,59,0.35,107,0.65,107,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.085,0.00485,0.00019,0.0898,0.00352,1,0.087,0.177,0.00692,25.4,0.916,0.97,0.888,24.4,23.6,23.6,567
2006-12-06,2006,3,10,340,169.6,0.8,5,Dry,26,4,3,2,24,59,0.35,110.6,0.65,110.6,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0862,0.00515,0.000202,0.0914,0.00358,1,0.0918,0.183,0.00717,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2006-12-07,2006,3,10,341,171.51,0.79,5,Dry,26,4,3,2,24,59,0.34,112.5,0.66,112.5,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0869,0.00531,0.000208,0.0922,0.00361,1,0.0944,0.187,0.0073,25.4,0.92,0.97,0.892,25.7,25,25,599
2006-12-08,2006,3,10,342,172.88,0.79,5,Dry,26,4,3,2,24,59,0.34,113.9,0.66,113.9,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0874,0.00543,0.000213,0.0928,0.00363,1,0.0962,0.189,0.0074,25.4,0.921,0.97,0.893,26.1,25.3,25.3,607
2006-12-09,2006,3,10,343,175.34,0.78,5,Dry,26,4,3,2,24,59,0.34,116.3,0.66,116.3,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0882,0.00564,0.000221,0.0939,0.00367,1,0.0996,0.193,0.00757,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2006-12-10,2006,3,11,344,177.8,0.77,5,Dry,26,4,3,2,24,59,0.33,118.8,0.67,118.8,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0891,0.00585,0.000229,0.095,0.00372,1,0.103,0.198,0.00774,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2006-12-11,2006,3,11,345,178.08,0.77,5,Dry,26,4,3,2,24,59,0.33,119.1,0.67,119.1,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0892,0.00587,0.00023,0.0951,0.00372,1,0.103,0.198,0.00776,25.4,0.924,0.97,0.897,27.4,26.5,26.5,637
2006-12-12,2006,3,11,346,178.9,0.76,5,Dry,26,4,3,2,24,59,0.33,119.9,0.67,119.9,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0895,0.00594,0.000232,0.0954,0.00373,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.6,26.7,26.7,642
2006-12-13,2006,3,11,347,183,0.75,5,Dry,26,4,3,2,24,59,0.32,124,0.68,124,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0909,0.00629,0.000246,0.0972,0.0038,1,0.11,0.207,0.0081,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
2006-12-14,2006,3,11,348,185.46,0.74,5,Dry,26,4,3,2,24,59,0.32,126.5,0.68,126.5,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0918,0.0065,0.000254,0.0983,0.00384,1,0.113,0.212,0.00827,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
2006-12-15,2006,3,11,349,188.47,0.73,5,Dry,26,4,3,2,24,59,0.31,129.5,0.69,129.5,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0929,0.00675,0.000264,0.0996,0.0039,1,0.117,0.217,0.00848,25.4,0.93,0.97,0.902,30,29.1,29.1,697
2006-12-16,2006,3,11,350,190.93,0.72,5,Dry,26,4,3,2,24,59,0.31,131.9,0.69,131.9,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0937,0.00696,0.000272,0.101,0.00394,1,0.121,0.221,0.00865,25.4,0.931,0.97,0.903,30.6,29.6,29.6,711
2006-12-17,2006,3,12,351,192.29,0.72,5,Dry,26,4,3,2,24,59,0.31,133.3,0.69,133.3,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0942,0.00708,0.000277,0.101,0.00396,1,0.122,0.224,0.00875,25.4,0.932,0.97,0.904,30.9,30,30,719
2006-12-18,2006,3,12,352,194.21,0.71,5,Dry,26,4,3,2,24,59,0.3,135.2,0.7,135.2,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00724,0.000283,0.102,0.00399,1,0.125,0.227,0.00888,25.4,0.933,0.97,0.905,31.4,30.4,30.4,730
2006-12-19,2006,3,12,353,197.22,0.7,5,Dry,26,4,3,2,24,59,0.3,138.2,0.7,138.2,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.096,0.0075,0.000293,0.103,0.00404,1,0.129,0.233,0.00909,25.4,0.934,0.97,0.906,32.1,31.1,31.1,747
2006-12-20,2006,3,12,354,199.68,0.7,5,Dry,26,4,3,2,24,59,0.29,140.7,0.7,140.7,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0968,0.00771,0.000301,0.105,0.00408,1,0.132,0.237,0.00926,25.4,0.935,0.97,0.907,32.7,31.7,31.7,761
2006-12-21,2006,3,12,355,202.14,0.69,5,Dry,26,4,3,2,24,59,0.29,143.1,0.71,143.1,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0977,0.00792,0.000309,0.106,0.00413,1,0.136,0.241,0.00943,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2006-12-22,2006,3,12,356,204.6,0.68,5,Dry,26,4,3,2,24,59,0.29,145.6,0.71,145.6,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0986,0.00813,0.000318,0.107,0.00417,1,0.139,0.246,0.00961,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2006-12-23,2006,3,12,357,204.87,0.68,5,Dry,26,4,3,2,24,59,0.29,145.9,0.71,145.9,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00815,0.000319,0.107,0.00418,1,0.139,0.246,0.00963,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
2006-12-24,2006,3,13,358,203.5,0.68,5,Dry,26,4,3,2,24,59,0.29,144.5,0.71,144.5,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0982,0.00803,0.000314,0.106,0.00415,1,0.138,0.244,0.00953,25.3,0.936,0.97,0.908,33.6,32.6,32.6,783
2006-12-25,2006,3,13,359,203.78,0.68,5,Dry,26,4,3,2,24,59,0.29,144.8,0.71,144.8,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0983,0.00806,0.000315,0.106,0.00416,1,0.138,0.244,0.00955,25.3,0.936,0.97,0.908,33.7,32.7,32.7,784
2006-12-26,2006,3,13,360,207.33,0.67,5,Dry,26,4,3,2,24,59,0.28,148.3,0.71,148.3,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00836,0.000327,0.108,0.00422,1,0.143,0.251,0.00981,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2006-12-27,2006,3,13,361,208.7,0.67,5,Dry,26,4,3,2,24,59,0.28,149.7,0.72,149.7,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00847,0.000332,0.108,0.00425,1,0.145,0.253,0.00991,25.3,0.938,0.97,0.91,34.8,33.8,33.8,811
2006-12-28,2006,3,13,362,211.71,0.66,5,Dry,26,4,3,2,24,59,0.28,152.7,0.72,152.7,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00873,0.000342,0.11,0.0043,1,0.149,0.258,0.0101,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2006-12-29,2006,3,13,363,216.36,0.65,5,Dry,26,4,3,2,24,59,0.27,157.4,0.73,157.4,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00913,0.000358,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,853
2006-12-30,2006,3,13,364,221,0.64,5,Dry,26,4,3,2,24,59,0.27,162,0.73,162,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00952,0.000374,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,879
2006-12-31,2006,3,14,365,225.65,0.62,5,Dry,26,4,3,2,24,59,0.26,166.7,0.74,166.7,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00992,0.00039,0.116,0.00456,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.8,37.8,907
2007-01-01,2006,4,14,1,230.85,0.61,5,Dry,29,5,4,2,33,73,0.32,157.8,0.68,157.8,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00917,0.000361,0.114,0.00448,1,0.156,0.269,0.0106,25.1,0.941,0.97,0.913,36.6,35.5,35.5,853
2007-01-02,2006,4,14,2,237.14,0.6,5,Dry,29,5,4,2,33,73,0.31,164.1,0.69,164.1,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.0097,0.000382,0.117,0.00459,1,0.164,0.281,0.0111,25.1,0.943,0.972,0.917,38.1,37,37,889
2007-01-03,2006,4,14,3,243.97,0.59,5,Dry,29,5,4,2,33,73,0.3,171,0.7,171,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000406,0.12,0.00472,1,0.173,0.293,0.0116,25,0.945,0.975,0.922,39.7,38.7,38.7,929
2007-01-04,2006,4,14,4,252.45,0.57,5,Dry,29,5,4,2,33,73,0.29,179.4,0.71,179.4,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000435,0.123,0.00487,1,0.185,0.308,0.0122,25,0.948,0.98,0.929,41.7,40.8,40.8,980
2007-01-05,2006,4,14,5,260.38,0.56,5,Dry,29,5,4,2,33,73,0.28,187.4,0.72,187.4,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0117,0.000462,0.127,0.00502,1,0.195,0.322,0.0128,24.9,0.951,0.98,0.932,43.6,42.7,42.7,1020
2007-01-06,2006,4,14,6,269.95,0.54,5,Dry,29,5,4,2,33,73,0.27,196.9,0.73,196.9,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000495,0.131,0.00519,1,0.208,0.339,0.0135,24.9,0.954,0.98,0.935,45.8,44.9,44.9,1080
2007-01-07,2006,4,15,7,280.61,0.52,5,Dry,29,5,4,2,33,73,0.26,207.6,0.74,207.6,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000532,0.136,0.00539,1,0.223,0.358,0.0142,24.8,0.956,0.98,0.937,48.3,47.3,47.3,1140
2007-01-08,2006,4,15,8,292.37,0.51,5,Dry,29,5,4,2,33,73,0.25,219.4,0.75,219.4,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000573,0.141,0.0056,1,0.239,0.379,0.0151,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2007-01-09,2006,4,15,9,304.13,0.49,5,Dry,29,5,4,2,33,73,0.24,231.1,0.76,231.1,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.131,0.0154,0.000614,0.146,0.00582,2,0.0985,0.244,0.00975,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2007-01-10,2006,4,15,10,314.79,0.48,5,Dry,29,5,4,2,33,73,0.23,241.8,0.77,241.8,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000651,0.151,0.00602,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.4,52.8,1270
2007-01-11,2006,4,15,11,324.36,0.47,5,Dry,29,5,4,2,33,73,0.23,251.4,0.78,251.4,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0176,0.000706,0.155,0.00622,2,0.112,0.267,0.0107,24.7,0.93,0.97,0.902,28.3,27.5,54.9,1320
2007-01-12,2006,4,15,12,335.03,0.46,5,Dry,29,5,4,2,33,73,0.22,262,0.78,262,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.141,0.0227,0.00091,0.164,0.00658,2,0.119,0.283,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.2,1370
2007-01-13,2006,4,15,13,346.24,0.45,5,Dry,29,5,4,2,33,73,0.21,273.2,0.79,273.2,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.028,0.00112,0.173,0.00697,2,0.127,0.3,0.0121,24.6,0.934,0.97,0.906,30.8,29.8,59.7,1430
2007-01-14,2006,4,16,14,360.73,0.43,5,Dry,29,5,4,2,33,73,0.2,287.7,0.8,287.7,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.15,0.0348,0.0014,0.185,0.00747,2,0.137,0.322,0.013,24.5,0.938,0.97,0.909,32.4,31.4,62.8,1510
2007-01-15,2006,4,16,15,377.96,0.41,5,Dry,29,5,4,2,33,73,0.19,305,0.81,305,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.157,0.0429,0.00174,0.2,0.00807,2,0.148,0.348,0.0141,24.4,0.941,0.97,0.913,34.3,33.3,66.5,1600
2007-01-16,2006,4,16,16,394.64,0.4,5,Dry,29,5,4,2,33,73,0.18,321.6,0.81,321.6,0,0,0,0,-2,2,29,5,4,0,35,360,990,965.4,24.6,0.162,0.0508,0.00206,0.213,0.00866,2,0.16,0.373,0.0151,24.3,0.944,0.97,0.915,36.1,35,70,1680
2007-01-17,2006,4,16,17,414.05,0.38,5,Dry,29,5,4,2,33,73,0.18,341.1,0.82,341.1,0,0,0,0,-2,2,29,5,4,0,35,379,990,965.5,24.5,0.169,0.06,0.00244,0.229,0.00934,2,0.173,0.402,0.0164,24.1,0.947,0.972,0.921,38.2,37.2,74.3,1780
2007-01-18,2006,4,16,18,434.56,0.37,5,Dry,29,5,4,2,33,73,0.17,361.6,0.83,361.6,0,0,0,0,-2,2,29,5,4,0,35,400,990,965.6,24.4,0.177,0.0697,0.00285,0.246,0.0101,2,0.187,0.433,0.0177,24,0.95,0.977,0.928,40.4,39.5,79,1900
2007-01-19,2006,4,16,19,455.61,0.35,5,Dry,29,5,4,2,33,73,0.16,382.6,0.84,382.6,0,0,0,0,-2,2,29,5,4,0,35,421,990,965.7,24.3,0.184,0.0796,0.00327,0.264,0.0108,2,0.201,0.464,0.0191,23.9,0.953,0.98,0.934,42.7,41.8,83.7,2010
2007-01-20,2006,4,16,20,475.58,0.33,5,Dry,29,5,4,2,33,73,0.15,402.6,0.85,402.6,0,0,0,0,-2,2,29,5,4,0,35,441,990,965.7,24.3,0.191,0.089,0.00367,0.28,0.0115,2,0.214,0.494,0.0204,23.8,0.955,0.98,0.936,44.8,43.9,87.8,2110
2007-01-21,2006,4,17,21,497.18,0.32,5,Dry,29,5,4,2,33,73,0.15,424.2,0.85,424.2,0,0,0,0,-2,2,29,5,4,0,35,462,990,965.8,24.2,0.199,0.0992,0.00411,0.298,0.0123,2,0.229,0.527,0.0218,23.6,0.957,0.98,0.937,47,46.1,92.2,2210
2007-01-22,2006,4,17,22,517.68,0.31,5,Dry,29,5,4,2,33,73,0.14,444.7,0.86,444.7,0,0,0,0,-2,2,29,5,4,0,35,483,990,965.9,24.1,0.206,0.109,0.00452,0.315,0.0131,2,0.243,0.557,0.0232,23.5,0.958,0.98,0.939,49.1,48.1,96.3,2310
2007-01-23,2006,4,17,23,538.19,0.3,5,Dry,29,5,4,2,33,73,0.14,465.2,0.86,465.2,0,0,0,0,-2,2,29,5,4,0,35,503,990,966,24,0.213,0.119,0.00494,0.332,0.0138,2,0.257,0.588,0.0245,23.4,0.957,0.98,0.938,51.1,48.2,96.4,2310
2007-01-24,2006,4,17,24,555.97,0.28,5,Dry,29,5,4,2,33,73,0.13,483,0.87,483,0,0,0,0,-2,2,29,5,4,0,35,521,990,966.1,23.9,0.223,0.127,0.00531,0.35,0.0146,2,0.269,0.618,0.0259,23.3,0.956,0.98,0.936,52.7,48.2,96.4,2310
2007-01-25,2006,4,17,25,574.29,0.27,5,Dry,29,5,4,2,33,73,0.13,501.3,0.87,501.3,0,0,0,0,-2,2,29,5,4,0,35,539,990,966.2,23.8,0.233,0.136,0.0057,0.369,0.0155,3,0.168,0.537,0.0225,23.3,0.946,0.97,0.918,36.1,35,105,2520
2007-01-26,2006,4,17,26,592.61,0.26,5,Dry,29,5,4,2,33,73,0.12,519.6,0.88,519.6,0,0,0,0,-2,2,29,5,4,0,35,558,990,966.3,23.7,0.243,0.148,0.00624,0.392,0.0165,3,0.176,0.568,0.0239,23.2,0.948,0.97,0.92,37.3,36.2,109,2610
2007-01-27,2006,4,17,27,610.93,0.25,5,Dry,29,5,4,2,33,73,0.12,537.9,0.88,537.9,0,0,0,0,-2,2,29,5,4,0,35,576,990,966.3,23.7,0.254,0.16,0.00678,0.414,0.0175,3,0.185,0.599,0.0253,23.1,0.95,0.973,0.924,38.5,37.5,112,2700
2007-01-28,2006,4,18,28,627.61,0.24,5,Dry,29,5,4,2,33,73,0.12,554.6,0.88,554.6,0,0,0,0,-2,2,29,5,4,0,35,593,990,966.4,23.6,0.263,0.171,0.00727,0.435,0.0184,3,0.192,0.627,0.0266,23,0.951,0.975,0.927,39.6,38.6,116,2780
2007-01-29,2006,4,18,29,645.93,0.24,5,Dry,29,5,4,2,33,73,0.11,572.9,0.89,572.9,0,0,0,0,-2,2,29,5,4,0,35,611,990,966.5,23.5,0.274,0.184,0.00781,0.457,0.0195,3,0.2,0.658,0.028,22.9,0.952,0.978,0.931,40.8,39.9,120,2870
2007-01-30,2006,4,18,30,664.79,0.23,5,Dry,29,5,4,2,33,73,0.11,591.8,0.89,591.8,0,0,0,0,-2,2,29,5,4,0,35,630,990,966.6,23.4,0.284,0.196,0.00837,0.481,0.0205,3,0.209,0.69,0.0294,22.8,0.954,0.98,0.935,42,41.1,123,2960
2007-01-31,2006,4,18,31,683.66,0.22,5,Dry,29,5,4,2,33,73,0.11,610.7,0.89,610.7,0,0,0,0,-2,2,29,5,4,0,35,649,990,966.6,23.4,0.295,0.209,0.00894,0.504,0.0216,3,0.217,0.721,0.0309,22.6,0.955,0.98,0.936,43.2,42.3,127,3050
2007-02-01,2006,5,18,32,701.43,0.22,4,Mod_Dry,36,6,5,4,54,105,0.15,596.4,0.85,596.4,0,0,0,0,-4,4,36,6,5,0,58,643,990,966.7,23.3,0.292,0.199,0.00856,0.492,0.0211,3,0.211,0.702,0.0302,22.6,0.954,0.98,0.935,42,41.2,124,2970
2007-02-02,2006,5,18,33,718.11,0.21,4,Mod_Dry,36,6,5,4,54,105,0.15,613.1,0.85,613.1,0,0,0,0,-4,4,36,6,5,0,58,660,990,966.8,23.2,0.302,0.211,0.00906,0.512,0.0221,3,0.218,0.731,0.0315,22.5,0.955,0.98,0.936,43.1,42.2,127,3040
2007-02-03,2006,5,18,34,735.89,0.2,4,Mod_Dry,36,6,5,4,54,105,0.14,630.9,0.86,630.9,0,0,0,0,-4,4,36,6,5,0,58,678,990,966.8,23.2,0.312,0.222,0.00961,0.534,0.0231,3,0.226,0.761,0.0328,22.4,0.956,0.98,0.936,44.1,43.3,130,3110
2007-02-04,2006,5,19,35,759.13,0.19,4,Mod_Dry,36,6,5,4,54,105,0.14,654.1,0.86,654.1,0,0,0,0,-4,4,36,6,5,0,58,701,990,966.9,23.1,0.325,0.238,0.0103,0.563,0.0244,3,0.237,0.8,0.0347,22.3,0.956,0.98,0.937,45.5,44.6,134,3210
2007-02-05,2006,5,19,36,778.58,0.18,4,Mod_Dry,36,6,5,4,54,105,0.14,673.6,0.86,673.6,0,0,0,0,-4,4,36,6,5,0,58,721,990,967,23,0.336,0.251,0.0109,0.587,0.0255,3,0.246,0.833,0.0362,22.2,0.957,0.98,0.938,46.7,45.8,137,3290
2007-02-06,2006,5,19,37,803.97,0.17,4,Mod_Dry,36,6,5,4,54,105,0.13,699,0.87,699,0,0,0,0,-4,4,36,6,5,0,58,746,990,967.1,22.9,0.35,0.268,0.0117,0.618,0.027,3,0.257,0.875,0.0383,22,0.957,0.98,0.938,48.1,47.2,141,3400
2007-02-07,2006,5,19,38,834.42,0.17,4,Mod_Dry,36,6,5,4,54,105,0.13,729.4,0.87,729.4,0,0,0,0,-4,4,36,6,5,0,58,776,990,967.2,22.8,0.368,0.288,0.0127,0.656,0.0288,3,0.271,0.927,0.0407,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
2007-02-08,2006,5,19,39,872.42,0.15,4,Mod_Dry,36,6,5,4,54,105,0.12,767.4,0.88,767.4,0,0,0,0,-4,4,36,6,5,0,58,814,990,967.4,22.6,0.4,0.31,0.0137,0.711,0.0314,3,0.285,0.996,0.044,21.6,0.956,0.98,0.937,51.9,48.2,145,3470
2007-02-09,2006,5,19,40,913.67,0.14,4,Mod_Dry,36,6,5,4,54,105,0.12,808.7,0.89,808.7,0,0,0,0,-4,4,36,6,5,0,58,856,990,967.6,22.4,0.438,0.33,0.0147,0.769,0.0342,4,0.215,0.984,0.0438,21.5,0.954,0.977,0.932,40.6,39.7,159,3810
2007-02-10,2006,5,19,41,957.6,0.13,4,Mod_Dry,36,6,5,4,54,105,0.11,852.6,0.89,852.6,0,0,0,0,-4,4,36,6,5,0,58,900,990,967.7,22.3,0.478,0.352,0.0158,0.83,0.0373,4,0.23,1.06,0.0476,21.2,0.955,0.98,0.935,42.3,41.5,166,3980
2007-02-11,2006,5,20,42,1008.8,0.12,3,Normal,43,7,5,4,78,137,0.14,871.8,0.86,871.8,0,0,0,0,-4,4,43,7,5,0,82,927,990,967.9,22.1,0.503,0.361,0.0164,0.864,0.0392,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.8,41.9,168,4030
2007-02-12,2006,5,20,43,1067.7,0.11,3,Normal,43,7,5,4,78,137,0.13,930.7,0.87,930.7,0,0,0,0,-4,4,43,7,5,0,82,986,990,968.1,21.9,0.557,0.389,0.0178,0.947,0.0433,4,0.257,1.2,0.055,20.7,0.955,0.98,0.936,45.1,44.2,177,4240
2007-02-13,2006,5,20,44,1123.8,0.1,3,Normal,43,7,5,4,78,137,0.12,986.8,0.88,986.8,0,0,0,0,-4,4,43,7,5,0,82,1040,990,968.3,21.7,0.613,0.417,0.0192,1.03,0.0474,4,0.276,1.31,0.0601,20.4,0.956,0.98,0.936,47.2,46.2,185,4440
2007-02-14,2006,5,20,45,1181.8,0.09,3,Normal,43,7,5,4,78,137,0.12,1045,0.88,1045,0,0,0,0,-4,4,43,7,5,0,82,1100,990,968.5,21.5,0.698,0.524,0.0243,1.22,0.0568,4,0.289,1.51,0.0702,20,0.955,0.98,0.936,49,48,192,4610
2007-02-15,2006,5,20,46,1247.5,0.084,3,Normal,43,7,5,4,78,137,0.11,1110,0.89,1100,10,2,0,0,-4,12,45,7,5,0,90,1160,990,968.7,21.3,0.782,0.648,0.0304,1.43,0.0671,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2007-02-16,2006,5,20,47,1315.1,0.078,3,Normal,43,7,5,4,78,137,0.1,1178,0.9,1100,78,18,2,2,-2,58,61,9,7,2,136,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2007-02-17,2006,5,20,48,1390.8,0.071,3,Normal,43,7,5,4,78,137,0.099,1254,0.9,1100,154,35,5,5,1,108,78,12,10,5,186,1200,990,969.1,20.9,0.845,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48,192,4610
2007-02-18,2006,5,21,49,1424.7,0.067,3,Normal,43,7,5,4,78,137,0.096,1288,0.9,1100,188,42,6,6,2,132,85,13,11,6,210,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.7,191,4580
2007-02-19,2006,5,21,50,1465.3,0.063,3,Normal,43,7,5,4,78,137,0.093,1328,0.91,1100,228,52,7,7,3,159,95,14,12,7,237,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2007-02-20,2006,5,21,51,1506.4,0.058,3,Normal,43,7,5,4,78,137,0.091,1369,0.91,1100,269,57,8,8,4,192,100,15,13,8,270,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,47.9,47,188,4510
2007-02-21,2006,5,21,52,1554.5,0.051,2,Mod_Wet,49,8,7,5,93,162,0.1,1392,0.9,1100,292,51,9,9,4,219,100,17,16,9,312,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0761,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2007-02-22,2006,5,21,53,1603.2,0.047,2,Mod_Wet,49,8,7,5,93,162,0.1,1441,0.9,1100,341,51,10,10,5,265,100,18,17,10,358,1240,990,969.8,20.2,0.906,0.648,0.0321,1.55,0.077,4,0.3,1.85,0.0918,18.3,0.952,0.98,0.933,47,46.1,184,4430
2007-02-23,2006,5,21,54,1659.2,0.041,2,Mod_Wet,49,8,7,5,93,162,0.098,1497,0.9,1100,397,51,10,12,7,317,100,18,19,12,410,1240,990,970,20,0.911,0.648,0.0324,1.56,0.0779,4,0.3,1.86,0.0929,18.1,0.951,0.98,0.932,46.6,45.6,182,4380
2007-02-24,2006,5,21,55,1715.9,0.035,2,Mod_Wet,49,8,7,5,93,162,0.094,1554,0.91,1100,454,51,10,14,9,370,100,18,21,14,463,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.0789,4,0.3,1.86,0.0941,18,0.951,0.98,0.932,46.1,45.1,181,4330
2007-02-25,2006,5,22,56,1773.4,0.029,2,Mod_Wet,49,8,7,5,93,162,0.091,1611,0.91,1100,511,51,10,16,10,424,100,18,23,15,517,1240,990,970.4,19.6,0.921,0.648,0.033,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.5,44.6,178,4280
2007-02-26,2006,5,22,57,1824.7,0.026,2,Mod_Wet,49,8,7,5,93,162,0.089,1663,0.91,1100,563,51,10,17,12,473,100,18,24,17,566,1240,990,970.5,19.5,0.924,0.648,0.0333,1.57,0.0807,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2007-02-27,2006,5,22,58,1869.7,0.023,2,Mod_Wet,49,8,7,5,93,162,0.087,1708,0.91,1100,608,51,10,18,13,516,100,18,25,18,609,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2007-02-28,2006,5,22,59,1908,0.021,2,Mod_Wet,49,8,7,5,93,162,0.085,1746,0.92,1100,646,51,10,18,14,553,100,18,25,19,646,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
2007-03-01,2006,6,22,60,1939.6,0.019,2,Mod_Wet,59,11,12,13,144,239,0.12,1701,0.88,1100,601,41,7,13,5,535,100,18,25,18,679,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2007-03-02,2006,6,22,61,1964.3,0.018,2,Mod_Wet,59,11,12,13,144,239,0.12,1725,0.88,1100,625,41,7,13,6,558,100,18,25,19,702,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,43,172,4130
2007-03-03,2006,6,22,62,1982,0.017,2,Mod_Wet,59,11,12,13,144,239,0.12,1743,0.88,1100,643,41,7,13,6,576,100,18,25,19,720,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2007-03-04,2006,6,23,63,1999.7,0.016,2,Mod_Wet,59,11,12,13,144,239,0.12,1761,0.88,1100,661,41,7,13,7,593,100,18,25,20,737,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2007-03-05,2006,6,23,64,2017.5,0.015,2,Mod_Wet,59,11,12,13,144,239,0.12,1779,0.88,1100,679,41,7,13,7,611,100,18,25,20,755,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4080
2007-03-06,2006,6,23,65,2028.3,0.014,2,Mod_Wet,59,11,12,13,144,239,0.12,1789,0.88,1100,689,41,7,13,8,620,100,18,25,21,764,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.3,42.5,170,4080
2007-03-07,2006,6,23,66,2039,0.014,2,Mod_Wet,59,11,12,13,144,239,0.12,1800,0.88,1100,700,41,7,13,8,631,100,18,25,21,775,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2007-03-08,2006,6,23,67,2049.7,0.013,2,Mod_Wet,59,11,12,13,144,239,0.12,1811,0.88,1100,711,41,7,13,8,642,100,18,25,21,786,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4070
2007-03-09,2006,6,23,68,2060.5,0.012,2,Mod_Wet,59,11,12,13,144,239,0.12,1822,0.88,1100,722,41,7,13,9,652,100,18,25,22,796,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2007-03-10,2006,6,23,69,2071.3,0.012,2,Mod_Wet,59,11,12,13,144,239,0.12,1832,0.89,1100,732,41,7,13,9,662,100,18,25,22,806,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2007-03-11,2006,6,24,70,2082.1,0.011,3,Normal,49,9,9,9,107,183,0.088,1899,0.91,1100,799,51,9,16,15,708,100,18,25,24,815,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2007-03-12,2006,6,24,71,2093,0.01,3,Normal,49,9,9,9,107,183,0.087,1910,0.91,1100,810,51,9,16,15,719,100,18,25,24,826,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2007-03-13,2006,6,24,72,2103.8,0.0099,3,Normal,49,9,9,9,107,183,0.087,1921,0.91,1100,821,51,9,16,16,729,100,18,25,25,836,1240,990,971.4,18.6,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.9,42,168,4030
2007-03-14,2006,6,24,73,2114.7,0.0095,3,Normal,49,9,9,9,107,183,0.086,1932,0.91,1100,832,51,9,16,16,740,100,18,25,25,847,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4030
2007-03-15,2006,6,24,74,2125.6,0.0092,3,Normal,49,9,9,9,107,183,0.086,1943,0.91,1100,843,51,9,16,16,751,100,18,25,25,858,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2007-03-16,2006,6,24,75,2136.5,0.0088,3,Normal,49,9,9,9,107,183,0.086,1953,0.91,1100,853,51,9,16,17,760,100,18,25,26,867,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2007-03-17,2006,6,24,76,2147.4,0.0085,3,Normal,49,9,9,9,107,183,0.085,1964,0.92,1100,864,51,9,16,17,771,100,18,25,26,878,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2007-03-18,2006,6,25,77,2158.4,0.0081,3,Normal,49,9,9,9,107,183,0.085,1975,0.92,1100,875,51,9,16,17,782,100,18,25,26,889,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2007-03-19,2006,6,25,78,2169.3,0.0078,3,Normal,49,9,9,9,107,183,0.084,1986,0.92,1100,886,51,9,16,18,792,100,18,25,27,899,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2007-03-20,2006,6,25,79,2180.3,0.0074,3,Normal,49,9,9,9,107,183,0.084,1997,0.92,1100,897,51,9,16,18,803,100,18,25,27,910,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2007-03-21,2006,6,25,80,2184,0.0073,3,Normal,49,9,9,9,107,183,0.084,2001,0.92,1100,901,51,9,16,18,807,100,18,25,27,914,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2007-03-22,2006,6,25,81,2187.7,0.0072,3,Normal,49,9,9,9,107,183,0.084,2005,0.92,1100,905,51,9,16,18,811,100,18,25,27,918,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2007-03-23,2006,6,25,82,2191.3,0.0071,3,Normal,49,9,9,9,107,183,0.084,2008,0.92,1100,908,51,9,16,18,814,100,18,25,27,921,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2007-03-24,2006,6,25,83,2195,0.007,3,Normal,49,9,9,9,107,183,0.083,2012,0.92,1100,912,51,9,16,18,818,100,18,25,27,925,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2007-03-25,2006,6,26,84,2198.7,0.0068,3,Normal,49,9,9,9,107,183,0.083,2016,0.92,1100,916,51,9,16,18,822,100,18,25,27,929,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2007-03-26,2006,6,26,85,2202.3,0.0067,3,Normal,49,9,9,9,107,183,0.083,2019,0.92,1100,919,51,9,16,19,824,100,18,25,28,931,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2007-03-27,2006,6,26,86,2206,0.0066,3,Normal,49,9,9,9,107,183,0.083,2023,0.92,1100,923,51,9,16,19,828,100,18,25,28,935,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2007-03-28,2006,6,26,87,2209.7,0.0065,3,Normal,49,9,9,9,107,183,0.083,2027,0.92,1100,927,51,9,16,19,832,100,18,25,28,939,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2007-03-29,2006,6,26,88,2213.4,0.0064,3,Normal,49,9,9,9,107,183,0.083,2030,0.92,1100,930,51,9,16,19,835,100,18,25,28,942,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3970
2007-03-30,2006,6,26,89,2217.1,0.0062,3,Normal,49,9,9,9,107,183,0.083,2034,0.92,1100,934,51,9,16,19,839,100,18,25,28,946,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2007-03-31,2006,6,26,90,2213.4,0.0064,3,Normal,49,9,9,9,107,183,0.083,2030,0.92,1100,930,51,9,16,19,835,100,18,25,28,942,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3970
2007-04-01,2006,7,27,91,2209.7,0.0065,3,Normal,54,13,14,19,117,217,0.098,1993,0.9,1100,893,46,5,11,8,823,100,18,25,27,940,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2007-04-02,2006,7,27,92,2198.7,0.0068,3,Normal,54,13,14,19,117,217,0.099,1982,0.9,1100,882,46,5,11,7,813,100,18,25,26,930,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2007-04-03,2006,7,27,93,2187.7,0.0072,3,Normal,54,13,14,19,117,217,0.099,1971,0.9,1100,871,46,5,11,7,802,100,18,25,26,919,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2007-04-04,2006,7,27,94,2169.3,0.0078,3,Normal,54,13,14,19,117,217,0.1,1952,0.9,1100,852,46,5,11,7,783,100,18,25,26,900,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2007-04-05,2006,7,27,95,2143.8,0.0086,3,Normal,54,13,14,19,117,217,0.1,1927,0.9,1100,827,46,5,11,6,759,100,18,25,25,876,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2007-04-06,2006,7,27,96,2118.3,0.0094,3,Normal,54,13,14,19,117,217,0.1,1901,0.9,1100,801,46,5,11,5,734,100,18,25,24,851,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2007-04-07,2006,7,27,97,2093,0.01,3,Normal,54,13,14,19,117,217,0.1,1876,0.9,1100,776,46,5,11,4,710,100,18,25,23,827,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2007-04-08,2006,7,28,98,2067.7,0.012,3,Normal,54,13,14,19,117,217,0.1,1851,0.9,1100,751,46,5,11,4,685,100,18,25,23,802,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2007-04-09,2006,7,28,99,2042.6,0.013,3,Normal,54,13,14,19,117,217,0.11,1826,0.89,1100,726,46,5,11,3,661,100,18,25,22,778,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2007-04-10,2006,7,28,100,2017.5,0.015,3,Normal,54,13,14,19,117,217,0.11,1801,0.89,1100,701,46,5,11,2,637,100,18,25,21,754,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4080
2007-04-11,2006,7,28,101,1992.6,0.016,4,Mod_Dry,45,11,10,10,72,148,0.074,1845,0.93,1100,745,55,7,15,12,656,100,18,25,22,728,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17,0.948,0.98,0.929,43.6,42.7,171,4100
2007-04-12,2006,7,28,102,1967.8,0.018,4,Mod_Dry,45,11,10,10,72,148,0.075,1820,0.93,1100,720,55,7,15,12,631,100,18,25,22,703,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2007-04-13,2006,7,28,103,1950.1,0.019,4,Mod_Dry,45,11,10,10,72,148,0.076,1802,0.92,1100,702,55,7,15,11,614,100,18,25,21,686,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2007-04-14,2006,7,28,104,1932.5,0.02,4,Mod_Dry,45,11,10,10,72,148,0.077,1785,0.92,1100,685,55,7,15,11,597,100,18,25,21,669,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2007-04-15,2006,7,29,105,1915,0.021,4,Mod_Dry,45,11,10,10,72,148,0.077,1767,0.92,1100,667,55,7,15,10,580,100,18,25,20,652,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2007-04-16,2006,7,29,106,1897.5,0.022,4,Mod_Dry,45,11,10,10,72,148,0.078,1750,0.92,1100,650,55,7,15,10,563,100,18,25,20,635,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2007-04-17,2006,7,29,107,1887,0.022,4,Mod_Dry,45,11,10,10,72,148,0.078,1739,0.92,1100,639,55,7,15,9,553,100,18,25,19,625,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2007-04-18,2006,7,29,108,1876.6,0.023,4,Mod_Dry,45,11,10,10,72,148,0.079,1729,0.92,1100,629,55,7,15,9,543,100,18,25,19,615,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2007-04-19,2006,7,29,109,1866.2,0.024,4,Mod_Dry,45,11,10,10,72,148,0.079,1718,0.92,1100,618,55,7,15,9,532,100,18,25,19,604,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.097,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2007-04-20,2006,7,29,110,1855.8,0.024,4,Mod_Dry,45,11,10,10,72,148,0.08,1708,0.92,1100,608,55,7,15,8,523,100,18,25,18,595,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2007-04-21,2006,7,29,111,1852.3,0.025,4,Mod_Dry,45,11,10,10,72,148,0.08,1704,0.92,1100,604,55,7,15,8,519,100,18,25,18,591,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2007-04-22,2006,7,30,112,1842,0.025,4,Mod_Dry,45,11,10,10,72,148,0.08,1694,0.92,1100,594,55,7,15,8,509,100,18,25,18,581,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2007-04-23,2006,7,30,113,1831.6,0.026,4,Mod_Dry,45,11,10,10,72,148,0.081,1684,0.92,1100,584,55,7,15,8,499,100,18,25,18,571,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2007-04-24,2006,7,30,114,1821.3,0.026,4,Mod_Dry,45,11,10,10,72,148,0.081,1673,0.92,1100,573,55,7,15,7,489,100,18,25,17,561,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2007-04-25,2006,7,30,115,1811,0.027,4,Mod_Dry,45,11,10,10,72,148,0.082,1663,0.92,1100,563,55,7,15,7,479,100,18,25,17,551,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2007-04-26,2006,7,30,116,1800.7,0.028,4,Mod_Dry,45,11,10,10,72,148,0.082,1653,0.92,1100,553,55,7,15,7,469,100,18,25,17,541,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2007-04-27,2006,7,30,117,1783.6,0.029,4,Mod_Dry,45,11,10,10,72,148,0.083,1636,0.92,1100,536,55,7,15,6,453,100,18,25,16,525,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2007-04-28,2006,7,30,118,1766.6,0.03,4,Mod_Dry,45,11,10,10,72,148,0.084,1619,0.92,1100,519,55,7,15,6,436,100,18,25,16,508,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2007-04-29,2006,7,31,119,1749.6,0.032,4,Mod_Dry,45,11,10,10,72,148,0.085,1602,0.92,1100,502,55,7,15,5,420,100,18,25,15,492,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2007-04-30,2006,7,31,120,1732.7,0.033,4,Mod_Dry,45,11,10,10,72,148,0.085,1585,0.92,1100,485,55,7,15,5,403,100,18,25,15,475,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2007-05-01,2006,8,31,121,1715.9,0.035,4,Mod_Dry,47,10,10,10,115,192,0.11,1524,0.89,1100,424,53,8,13,3,347,100,18,23,13,462,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2007-05-02,2006,8,31,122,1699.1,0.037,4,Mod_Dry,47,10,10,10,115,192,0.11,1507,0.89,1100,407,53,8,12,2,332,100,18,22,12,447,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2007-05-03,2006,8,31,123,1682.4,0.039,4,Mod_Dry,47,10,10,10,115,192,0.11,1490,0.89,1100,390,53,8,12,2,315,100,18,22,12,430,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2007-05-04,2006,8,31,124,1665.8,0.041,4,Mod_Dry,47,10,10,10,115,192,0.12,1474,0.89,1100,374,53,8,11,1,301,100,18,21,11,416,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2007-05-05,2006,8,31,125,1649.2,0.042,4,Mod_Dry,47,10,10,10,115,192,0.12,1457,0.88,1100,357,53,8,11,1,284,100,18,21,11,399,1240,990,970,20,0.916,0.648,0.0323,1.56,0.0781,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2007-05-06,2006,8,32,126,1626.1,0.044,4,Mod_Dry,47,10,10,10,115,192,0.12,1434,0.88,1100,334,53,8,10,0,263,100,18,20,10,378,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,184,4410
2007-05-07,2006,8,32,127,1603.2,0.047,4,Mod_Dry,47,10,10,10,115,192,0.12,1411,0.88,1100,311,53,8,9,-1,242,100,18,19,9,357,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4420
2007-05-08,2006,8,32,128,1580.4,0.049,4,Mod_Dry,47,10,10,10,115,192,0.12,1388,0.88,1100,288,53,8,9,-1,219,100,18,19,9,334,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2007-05-09,2006,8,32,129,1557.7,0.051,4,Mod_Dry,47,10,10,10,115,192,0.12,1366,0.88,1100,266,53,8,8,-2,199,100,18,18,8,314,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0765,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2007-05-10,2006,8,32,130,1535.2,0.054,4,Mod_Dry,47,10,10,10,115,192,0.13,1343,0.88,1100,243,53,7,7,-3,179,100,17,17,7,294,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2007-05-11,2006,8,32,131,1512.8,0.057,4,Mod_Dry,47,10,10,10,115,192,0.13,1321,0.87,1100,221,50,7,7,-3,160,97,17,17,7,275,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2007-05-12,2006,8,32,132,1490.5,0.06,4,Mod_Dry,47,10,10,10,115,192,0.13,1299,0.87,1100,199,45,6,6,-4,146,92,16,16,6,261,1220,990,969.5,20.5,0.88,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2007-05-13,2006,8,33,133,1468.4,0.062,4,Mod_Dry,47,10,10,10,115,192,0.13,1276,0.87,1100,176,40,5,5,-5,131,87,15,15,5,246,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2007-05-14,2006,8,33,134,1446.5,0.065,4,Mod_Dry,47,10,10,10,115,192,0.13,1254,0.87,1100,154,35,5,5,-5,114,82,15,15,5,229,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2007-05-15,2006,8,33,135,1418.5,0.068,4,Mod_Dry,47,10,10,10,115,192,0.14,1226,0.86,1100,126,28,4,4,-6,96,75,14,14,4,211,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
2007-05-16,2006,8,33,136,1396.9,0.07,4,Mod_Dry,47,10,10,10,115,192,0.14,1205,0.86,1100,105,24,3,3,-7,82,71,13,13,3,197,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2007-05-17,2006,8,33,137,1357.2,0.074,4,Mod_Dry,47,10,10,10,115,192,0.14,1165,0.86,1100,65,15,2,2,-8,54,62,12,12,2,169,1190,990,969,21,0.825,0.648,0.0309,1.47,0.0702,4,0.3,1.77,0.0845,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2007-05-18,2006,8,33,138,1312.1,0.078,4,Mod_Dry,47,10,10,10,115,192,0.15,1120,0.85,1100,20,5,1,1,-9,22,52,11,11,1,137,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0689,4,0.3,1.75,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2007-05-19,2006,8,33,139,1267.9,0.082,4,Mod_Dry,47,10,10,10,115,192,0.15,1076,0.85,1076,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.761,0.594,0.0279,1.35,0.0637,4,0.295,1.65,0.0776,19.6,0.954,0.98,0.935,49.3,48.2,193,4630
2007-05-20,2006,8,34,140,1230.2,0.086,4,Mod_Dry,47,10,10,10,115,192,0.16,1038,0.84,1038,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.706,0.509,0.0238,1.21,0.0568,4,0.288,1.5,0.0703,19.9,0.955,0.98,0.936,48.3,47.3,189,4540
2007-05-21,2006,8,34,141,1193.1,0.089,4,Mod_Dry,47,10,10,10,115,192,0.16,1001,0.84,1001,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.652,0.425,0.0198,1.08,0.0501,4,0.28,1.36,0.0632,20.1,0.955,0.98,0.936,47.2,46.3,185,4440
2007-05-22,2006,8,34,142,1162.3,0.094,4,Mod_Dry,47,10,10,10,115,192,0.17,970.3,0.83,970.3,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.607,0.409,0.0189,1.02,0.047,4,0.27,1.29,0.0595,20.3,0.955,0.98,0.936,46.1,45.2,181,4340
2007-05-23,2006,8,34,143,1132,0.098,4,Mod_Dry,47,10,10,10,115,192,0.17,940,0.83,940,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.577,0.394,0.0182,0.971,0.0448,4,0.26,1.23,0.0567,20.5,0.955,0.98,0.936,45,44.1,177,4240
2007-05-24,2006,8,34,144,1102.2,0.1,4,Mod_Dry,47,10,10,10,115,192,0.17,910.2,0.83,910.2,0,0,0,0,-10,10,47,10,10,0,125,977,990,968.2,21.8,0.549,0.38,0.0174,0.929,0.0427,4,0.25,1.18,0.0541,20.6,0.955,0.98,0.936,43.9,43,172,4130
2007-05-25,2006,8,34,145,1073,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,881,0.82,881,0,0,0,0,-10,10,47,10,10,0,125,948,990,968.1,21.9,0.523,0.365,0.0167,0.888,0.0406,4,0.24,1.13,0.0516,20.7,0.955,0.98,0.936,42.8,41.9,168,4020
2007-05-26,2006,8,34,146,1049.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,857.5,0.82,857.5,0,0,0,0,-10,10,47,10,10,0,125,925,990,968.1,21.9,0.501,0.354,0.0161,0.855,0.039,4,0.232,1.09,0.0495,20.9,0.954,0.98,0.935,41.8,41,164,3940
2007-05-27,2006,8,35,147,1026.5,0.12,4,Mod_Dry,47,10,10,10,115,192,0.19,834.5,0.81,834.5,0,0,0,0,-10,10,47,10,10,0,125,901,990,968,22,0.48,0.343,0.0156,0.823,0.0374,4,0.224,1.05,0.0476,21,0.954,0.978,0.933,40.9,40,160,3840
2007-05-28,2006,8,35,148,1003.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.19,811.8,0.81,811.8,0,0,0,0,-10,10,47,10,10,0,125,879,990,967.9,22.1,0.459,0.332,0.015,0.791,0.0358,4,0.216,1.01,0.0456,21.1,0.953,0.976,0.93,40,39,156,3750
2007-05-29,2006,8,35,149,981.66,0.13,4,Mod_Dry,47,10,10,10,115,192,0.2,789.7,0.8,789.7,0,0,0,0,-10,10,47,10,10,0,125,857,990,967.8,22.2,0.439,0.321,0.0145,0.76,0.0343,3,0.291,1.05,0.0474,21.1,0.956,0.98,0.937,52.1,48.2,145,3470
2007-05-30,2006,8,35,150,959.98,0.13,4,Mod_Dry,47,10,10,10,115,192,0.2,768,0.8,768,0,0,0,0,-10,10,47,10,10,0,125,835,990,967.7,22.3,0.419,0.311,0.014,0.73,0.0328,3,0.285,1.01,0.0456,21.2,0.956,0.98,0.937,51,48.2,145,3470
2007-05-31,2006,8,35,151,943.47,0.14,4,Mod_Dry,47,10,10,10,115,192,0.2,751.5,0.8,751.5,0,0,0,0,-10,10,47,10,10,0,125,818,990,967.7,22.3,0.404,0.303,0.0136,0.707,0.0317,3,0.28,0.987,0.0442,21.3,0.957,0.98,0.938,50.2,48.2,145,3470
2007-06-01,2006,9,35,152,927.28,0.14,4,Mod_Dry,45,10,9,9,88,161,0.17,766.3,0.83,766.3,0,0,0,0,-9,9,45,10,9,0,97,830,990,967.6,22.4,0.415,0.31,0.0138,0.725,0.0324,3,0.284,1.01,0.0451,21.4,0.956,0.98,0.937,51.2,48.2,145,3470
2007-06-02,2006,9,35,153,911.43,0.14,4,Mod_Dry,45,10,9,9,88,161,0.18,750.4,0.82,750.4,0,0,0,0,-9,9,45,10,9,0,97,814,990,967.5,22.5,0.401,0.302,0.0135,0.703,0.0313,3,0.28,0.983,0.0438,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
2007-06-03,2006,9,36,154,895.95,0.15,4,Mod_Dry,45,10,9,9,88,161,0.18,735,0.82,735,0,0,0,0,-9,9,45,10,9,0,97,799,990,967.5,22.5,0.386,0.292,0.013,0.678,0.0301,3,0.273,0.952,0.0423,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2007-06-04,2006,9,36,155,880.86,0.15,4,Mod_Dry,45,10,9,9,88,161,0.18,719.9,0.82,719.9,0,0,0,0,-9,9,45,10,9,0,97,784,990,967.4,22.6,0.373,0.282,0.0125,0.654,0.029,3,0.266,0.921,0.0408,21.7,0.957,0.98,0.938,48.8,47.8,143,3440
2007-06-05,2006,9,36,156,866.19,0.16,4,Mod_Dry,45,10,9,9,88,161,0.19,705.2,0.81,705.2,0,0,0,0,-9,9,45,10,9,0,97,769,990,967.4,22.6,0.364,0.272,0.012,0.636,0.0281,3,0.26,0.896,0.0396,21.7,0.957,0.98,0.938,47.9,47,141,3380
2007-06-06,2006,9,36,157,851.97,0.16,4,Mod_Dry,45,10,9,9,88,161,0.19,691,0.81,691,0,0,0,0,-9,9,45,10,9,0,97,755,990,967.3,22.7,0.356,0.263,0.0116,0.618,0.0272,3,0.253,0.872,0.0384,21.8,0.957,0.98,0.938,47.2,46.2,139,3330
2007-06-07,2006,9,36,158,838.24,0.16,4,Mod_Dry,45,10,9,9,88,161,0.19,677.2,0.81,677.2,0,0,0,0,-9,9,45,10,9,0,97,741,990,967.3,22.7,0.348,0.253,0.0111,0.601,0.0264,3,0.247,0.848,0.0373,21.9,0.957,0.98,0.938,46.4,45.5,136,3270
2007-06-08,2006,9,36,159,825.06,0.17,4,Mod_Dry,45,10,9,9,88,161,0.2,664.1,0.81,664.1,0,0,0,0,-9,9,45,10,9,0,97,728,990,967.2,22.8,0.34,0.245,0.0107,0.585,0.0257,3,0.241,0.826,0.0362,22,0.957,0.98,0.937,45.6,44.7,134,3220
2007-06-09,2006,9,36,160,816.03,0.17,4,Mod_Dry,45,10,9,9,88,161,0.2,655,0.8,655,0,0,0,0,-9,9,45,10,9,0,97,719,990,967.2,22.8,0.335,0.239,0.0104,0.574,0.0251,3,0.237,0.811,0.0355,22,0.956,0.98,0.937,45.1,44.2,133,3180
2007-06-10,2006,9,37,161,807.34,0.17,4,Mod_Dry,45,10,9,9,88,161,0.2,646.3,0.8,646.3,0,0,0,0,-9,9,45,10,9,0,97,710,990,967.1,22.9,0.33,0.233,0.0102,0.563,0.0246,3,0.233,0.796,0.0348,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2007-06-11,2006,9,37,162,799.05,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,638,0.8,638,0,0,0,0,-9,9,45,10,9,0,97,702,990,967.1,22.9,0.325,0.227,0.00992,0.553,0.0241,3,0.23,0.782,0.0342,22.1,0.956,0.98,0.937,44.1,43.2,130,3110
2007-06-12,2006,9,37,163,791.21,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,630.2,0.8,630.2,0,0,0,0,-9,9,45,10,9,0,97,694,990,967.1,22.9,0.321,0.222,0.00968,0.543,0.0237,3,0.226,0.769,0.0335,22.2,0.955,0.98,0.936,43.6,42.8,128,3080
2007-06-13,2006,9,37,164,783.92,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,622.9,0.8,622.9,0,0,0,0,-9,9,45,10,9,0,97,687,990,967,23,0.317,0.217,0.00945,0.534,0.0233,3,0.223,0.757,0.033,22.2,0.955,0.98,0.936,43.2,42.3,127,3050
2007-06-14,2006,9,37,165,777.32,0.19,4,Mod_Dry,45,10,9,9,88,161,0.21,616.3,0.79,616.3,0,0,0,0,-9,9,45,10,9,0,97,680,990,967,23,0.313,0.213,0.00925,0.526,0.0229,3,0.22,0.746,0.0324,22.2,0.955,0.98,0.936,42.8,41.9,126,3020
2007-06-15,2006,9,37,166,770.34,0.19,4,Mod_Dry,45,10,9,9,88,161,0.21,609.3,0.79,609.3,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00904,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2007-06-16,2006,9,37,167,762.41,0.19,4,Mod_Dry,45,10,9,9,88,161,0.21,601.4,0.79,601.4,0,0,0,0,-9,9,45,10,9,0,97,665,990,966.9,23.1,0.305,0.203,0.0088,0.507,0.022,3,0.213,0.721,0.0313,22.3,0.954,0.98,0.935,41.9,41.1,123,2960
2007-06-17,2006,9,38,168,749.56,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,588.6,0.79,588.6,0,0,0,0,-9,9,45,10,9,0,97,653,990,966.9,23.1,0.297,0.194,0.0084,0.492,0.0213,3,0.207,0.699,0.0303,22.4,0.953,0.978,0.933,41.1,40.2,121,2890
2007-06-18,2006,9,38,169,738.35,0.2,4,Mod_Dry,45,10,9,9,88,161,0.22,577.4,0.78,577.4,0,0,0,0,-9,9,45,10,9,0,97,641,990,966.9,23.1,0.291,0.187,0.00806,0.478,0.0206,3,0.202,0.68,0.0294,22.5,0.953,0.977,0.931,40.4,39.5,118,2840
2007-06-19,2006,9,38,170,726.59,0.2,4,Mod_Dry,45,10,9,9,88,161,0.22,565.6,0.78,565.6,0,0,0,0,-9,9,45,10,9,0,97,630,990,966.8,23.2,0.284,0.179,0.00771,0.463,0.02,3,0.197,0.66,0.0285,22.5,0.952,0.975,0.928,39.7,38.7,116,2780
2007-06-20,2006,9,38,171,714.83,0.21,4,Mod_Dry,45,10,9,9,88,161,0.23,553.8,0.78,553.8,0,0,0,0,-9,9,45,10,9,0,97,618,990,966.8,23.2,0.278,0.171,0.00736,0.449,0.0193,3,0.192,0.64,0.0276,22.6,0.951,0.974,0.926,38.9,37.9,114,2730
2007-06-21,2006,9,38,172,703.62,0.21,4,Mod_Dry,45,10,9,9,88,161,0.23,542.6,0.77,542.6,0,0,0,0,-9,9,45,10,9,0,97,607,990,966.7,23.3,0.271,0.163,0.00702,0.435,0.0187,3,0.187,0.621,0.0267,22.7,0.95,0.972,0.924,38.2,37.1,111,2670
2007-06-22,2006,9,38,173,693.5,0.22,4,Mod_Dry,45,10,9,9,88,161,0.23,532.5,0.77,532.5,0,0,0,0,-9,9,45,10,9,0,97,597,990,966.7,23.3,0.266,0.157,0.00672,0.422,0.0181,3,0.182,0.604,0.0259,22.7,0.949,0.971,0.922,37.5,36.4,109,2620
