date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2007-06-23,2006,9,38,174,682.84,0.22,4,Mod_Dry,45,10,9,9,88,161,0.24,521.8,0.76,521.8,0,0,0,0,-9,9,45,10,9,0,97,586,990,966.6,23.4,0.259,0.15,0.0064,0.409,0.0175,3,0.177,0.586,0.0251,22.8,0.948,0.97,0.92,36.9,35.8,107,2570
2007-06-24,2006,9,39,175,672.18,0.23,4,Mod_Dry,45,10,9,9,88,161,0.24,511.2,0.76,511.2,0,0,0,0,-9,9,45,10,9,0,97,575,990,966.6,23.4,0.253,0.142,0.00609,0.396,0.0169,3,0.173,0.568,0.0243,22.8,0.947,0.97,0.919,36.2,35.1,105,2530
2007-06-25,2006,9,39,176,662.06,0.23,4,Mod_Dry,45,10,9,9,88,161,0.24,501.1,0.76,501.1,0,0,0,0,-9,9,45,10,9,0,97,565,990,966.5,23.5,0.248,0.136,0.00579,0.383,0.0163,3,0.168,0.551,0.0235,22.9,0.946,0.97,0.918,35.5,34.4,103,2480
2007-06-26,2006,9,39,177,653.04,0.23,4,Mod_Dry,45,10,9,9,88,161,0.25,492,0.75,492,0,0,0,0,-9,9,45,10,9,0,97,556,990,966.5,23.5,0.243,0.131,0.00559,0.374,0.0159,2,0.275,0.648,0.0276,22.8,0.956,0.98,0.937,52.7,48.2,96.4,2310
2007-06-27,2006,9,39,178,643.47,0.24,4,Mod_Dry,45,10,9,9,88,161,0.25,482.5,0.75,482.5,0,0,0,0,-9,9,45,10,9,0,97,546,990,966.5,23.5,0.237,0.127,0.00539,0.364,0.0155,2,0.268,0.632,0.0269,22.9,0.956,0.98,0.937,51.8,48.2,96.4,2310
2007-06-28,2006,9,39,179,633.9,0.24,4,Mod_Dry,45,10,9,9,88,161,0.25,472.9,0.75,472.9,0,0,0,0,-9,9,45,10,9,0,97,537,990,966.4,23.6,0.232,0.122,0.00519,0.354,0.015,2,0.262,0.616,0.0261,22.9,0.957,0.98,0.938,50.9,48.2,96.4,2310
2007-06-29,2006,9,39,180,624.87,0.25,4,Mod_Dry,45,10,9,9,88,161,0.26,463.9,0.74,463.9,0,0,0,0,-9,9,45,10,9,0,97,528,990,966.4,23.6,0.227,0.118,0.005,0.344,0.0146,2,0.256,0.6,0.0254,23,0.957,0.98,0.938,50.1,48.2,96.4,2310
2007-06-30,2006,9,39,181,615.85,0.25,4,Mod_Dry,45,10,9,9,88,161,0.26,454.9,0.74,454.9,0,0,0,0,-9,9,45,10,9,0,97,519,990,966.4,23.6,0.221,0.114,0.00481,0.335,0.0142,2,0.25,0.585,0.0247,23.1,0.958,0.98,0.939,49.2,48.2,96.4,2310
2007-07-01,2006,10,40,182,607.92,0.25,4,Mod_Dry,42,9,8,6,70,135,0.22,472.9,0.78,472.9,0,0,0,0,-6,6,42,9,8,0,76,532,990,966.3,23.7,0.229,0.122,0.00516,0.351,0.0148,2,0.262,0.613,0.0259,23.1,0.957,0.98,0.938,51.1,48.2,96.4,2310
2007-07-02,2006,10,40,183,599.44,0.26,4,Mod_Dry,42,9,8,6,70,135,0.23,464.4,0.78,464.4,0,0,0,0,-6,6,42,9,8,0,76,523,990,966.3,23.7,0.224,0.118,0.00499,0.342,0.0144,2,0.256,0.598,0.0252,23.1,0.957,0.98,0.938,50.4,48.2,96.4,2310
2007-07-03,2006,10,40,184,590.97,0.26,4,Mod_Dry,42,9,8,6,70,135,0.23,456,0.77,456,0,0,0,0,-6,6,42,9,8,0,76,515,990,966.3,23.7,0.219,0.114,0.00481,0.333,0.014,2,0.25,0.584,0.0246,23.2,0.958,0.98,0.939,49.6,48.2,96.4,2310
2007-07-04,2006,10,40,185,582.49,0.27,4,Mod_Dry,42,9,8,6,70,135,0.23,447.5,0.77,447.5,0,0,0,0,-6,6,42,9,8,0,76,506,990,966.2,23.8,0.214,0.11,0.00464,0.325,0.0136,2,0.245,0.569,0.0239,23.2,0.958,0.98,0.939,48.8,47.8,95.6,2300
2007-07-05,2006,10,40,186,574.56,0.27,4,Mod_Dry,42,9,8,6,70,135,0.23,439.6,0.77,439.6,0,0,0,0,-6,6,42,9,8,0,76,499,990,966.2,23.8,0.211,0.106,0.00447,0.318,0.0134,2,0.239,0.557,0.0234,23.3,0.957,0.98,0.938,48,47,94.1,2260
2007-07-06,2006,10,40,187,567.72,0.28,4,Mod_Dry,42,9,8,6,70,135,0.24,432.7,0.76,432.7,0,0,0,0,-6,6,42,9,8,0,76,492,990,966.2,23.8,0.209,0.103,0.00433,0.312,0.0131,2,0.235,0.547,0.0229,23.3,0.957,0.98,0.938,47.3,46.4,92.7,2230
2007-07-07,2006,10,40,188,560.34,0.28,4,Mod_Dry,42,9,8,6,70,135,0.24,425.3,0.76,425.3,0,0,0,0,-6,6,42,9,8,0,76,484,990,966.1,23.9,0.206,0.0998,0.00418,0.306,0.0128,2,0.23,0.536,0.0224,23.3,0.957,0.98,0.937,46.6,45.6,91.3,2190
2007-07-08,2006,10,41,189,552.96,0.29,4,Mod_Dry,42,9,8,6,70,135,0.24,418,0.76,418,0,0,0,0,-6,6,42,9,8,0,76,477,990,966.1,23.9,0.204,0.0963,0.00403,0.3,0.0126,2,0.225,0.525,0.0219,23.4,0.956,0.98,0.937,45.8,44.9,89.8,2160
2007-07-09,2006,10,41,190,545.58,0.29,4,Mod_Dry,42,9,8,6,70,135,0.25,410.6,0.75,410.6,0,0,0,0,-6,6,42,9,8,0,76,470,990,966.1,23.9,0.201,0.0928,0.00388,0.294,0.0123,2,0.22,0.514,0.0215,23.4,0.956,0.98,0.936,45.1,44.2,88.4,2120
2007-07-10,2006,10,41,191,538.19,0.3,4,Mod_Dry,42,9,8,6,70,135,0.25,403.2,0.75,403.2,0,0,0,0,-6,6,42,9,8,0,76,462,990,966,24,0.199,0.0893,0.00372,0.288,0.012,2,0.215,0.503,0.021,23.5,0.955,0.98,0.936,44.3,43.4,86.9,2090
2007-07-11,2006,10,41,192,531.36,0.3,3,Normal,50,10,9,9,108,186,0.35,345.4,0.65,345.4,0,0,0,0,-9,9,50,10,9,0,117,414,990,966,24,0.182,0.062,0.00258,0.244,0.0102,2,0.176,0.419,0.0175,23.6,0.948,0.971,0.921,37.9,36.8,73.6,1770
2007-07-12,2006,10,41,193,524.52,0.3,3,Normal,50,10,9,9,108,186,0.35,338.5,0.65,338.5,0,0,0,0,-9,9,50,10,9,0,117,408,990,966,24,0.179,0.0588,0.00245,0.238,0.00991,2,0.171,0.409,0.017,23.6,0.947,0.97,0.918,37.1,36,72.1,1730
2007-07-13,2006,10,41,194,518.78,0.31,3,Normal,50,10,9,9,108,186,0.36,332.8,0.64,332.8,0,0,0,0,-9,9,50,10,9,0,117,402,990,965.9,24.1,0.177,0.0561,0.00233,0.233,0.0097,2,0.167,0.401,0.0166,23.7,0.946,0.97,0.918,36.5,35.4,70.9,1700
2007-07-14,2006,10,41,195,512.49,0.31,3,Normal,50,10,9,9,108,186,0.36,326.5,0.64,326.5,0,0,0,0,-9,9,50,10,9,0,117,395,990,965.9,24.1,0.175,0.0531,0.0022,0.228,0.00947,2,0.163,0.391,0.0162,23.7,0.945,0.97,0.917,35.9,34.8,69.6,1670
2007-07-15,2006,10,42,196,506.2,0.32,3,Normal,50,10,9,9,108,186,0.37,320.2,0.63,320.2,0,0,0,0,-9,9,50,10,9,0,117,389,990,965.9,24.1,0.173,0.0501,0.00208,0.223,0.00925,2,0.159,0.382,0.0158,23.7,0.944,0.97,0.916,35.2,34.1,68.3,1640
2007-07-16,2006,10,42,197,499.91,0.32,3,Normal,50,10,9,9,108,186,0.37,313.9,0.63,313.9,0,0,0,0,-9,9,50,10,9,0,117,383,990,965.8,24.2,0.171,0.0472,0.00195,0.218,0.00902,2,0.154,0.372,0.0154,23.8,0.943,0.97,0.915,34.5,33.5,67,1610
2007-07-17,2006,10,42,198,493.62,0.32,3,Normal,50,10,9,9,108,186,0.38,307.6,0.62,307.6,0,0,0,0,-9,9,50,10,9,0,117,377,990,965.8,24.2,0.168,0.0442,0.00183,0.213,0.00879,2,0.15,0.363,0.015,23.8,0.942,0.97,0.914,33.8,32.8,65.7,1580
2007-07-18,2006,10,42,199,487.88,0.33,3,Normal,50,10,9,9,108,186,0.38,301.9,0.62,301.9,0,0,0,0,-9,9,50,10,9,0,117,371,990,965.8,24.2,0.166,0.0415,0.00171,0.208,0.00859,2,0.146,0.354,0.0146,23.9,0.941,0.97,0.913,33.2,32.2,64.5,1550
2007-07-19,2006,10,42,200,482.14,0.33,3,Normal,50,10,9,9,108,186,0.39,296.1,0.61,296.1,0,0,0,0,-9,9,50,10,9,0,117,365,990,965.8,24.2,0.164,0.0388,0.0016,0.203,0.00839,2,0.142,0.346,0.0143,23.9,0.94,0.97,0.912,32.6,31.6,63.3,1520
2007-07-20,2006,10,42,201,476.4,0.33,3,Normal,50,10,9,9,108,186,0.39,290.4,0.61,290.4,0,0,0,0,-9,9,50,10,9,0,117,359,990,965.7,24.3,0.162,0.0361,0.00149,0.198,0.00818,2,0.139,0.337,0.0139,23.9,0.939,0.97,0.911,32,31,62,1490
2007-07-21,2006,10,42,202,470.65,0.34,3,Normal,50,10,9,9,108,186,0.4,284.6,0.6,284.6,0,0,0,0,-9,9,50,10,9,0,117,354,990,965.7,24.3,0.16,0.0334,0.00137,0.194,0.00798,2,0.135,0.328,0.0135,24,0.938,0.97,0.91,31.3,30.4,60.8,1460
2007-07-22,2006,10,43,203,466,0.34,3,Normal,50,10,9,9,108,186,0.4,280,0.6,280,0,0,0,0,-9,9,50,10,9,0,117,349,990,965.7,24.3,0.159,0.0312,0.00128,0.19,0.00781,2,0.132,0.321,0.0132,24,0.937,0.97,0.909,30.8,29.9,59.8,1440
2007-07-23,2006,10,43,204,460.81,0.35,3,Normal,50,10,9,9,108,186,0.4,274.8,0.6,274.8,0,0,0,0,-9,9,50,10,9,0,117,344,990,965.7,24.3,0.157,0.0287,0.00118,0.186,0.00763,2,0.128,0.314,0.0129,24,0.935,0.97,0.907,30.3,29.4,58.7,1410
2007-07-24,2006,10,43,205,455.61,0.35,3,Normal,50,10,9,9,108,186,0.41,269.6,0.59,269.6,0,0,0,0,-9,9,50,10,9,0,117,339,990,965.7,24.3,0.155,0.0263,0.00108,0.181,0.00745,2,0.124,0.306,0.0126,24,0.934,0.97,0.906,29.7,28.8,57.6,1380
2007-07-25,2006,10,43,206,450.42,0.35,3,Normal,50,10,9,9,108,186,0.41,264.4,0.59,264.4,0,0,0,0,-9,9,50,10,9,0,117,333,990,965.6,24.4,0.153,0.0238,0.000977,0.177,0.00726,2,0.121,0.298,0.0122,24.1,0.933,0.97,0.905,29.1,28.3,56.5,1360
2007-07-26,2006,10,43,207,445.22,0.36,3,Normal,50,10,9,9,108,186,0.42,259.2,0.58,259.2,0,0,0,0,-9,9,50,10,9,0,117,328,990,965.6,24.4,0.151,0.0214,0.000875,0.173,0.00708,2,0.117,0.29,0.0119,24.1,0.932,0.97,0.904,28.6,27.7,55.4,1330
2007-07-27,2006,10,43,208,440.03,0.36,3,Normal,50,10,9,9,108,186,0.42,254,0.58,254,0,0,0,0,-9,9,50,10,9,0,117,323,990,965.6,24.4,0.15,0.0189,0.000774,0.168,0.0069,2,0.114,0.282,0.0116,24.1,0.931,0.97,0.903,28,27.1,54.3,1300
2007-07-28,2006,10,43,209,435.38,0.37,3,Normal,50,10,9,9,108,186,0.43,249.4,0.57,249.4,0,0,0,0,-9,9,50,10,9,0,117,318,990,965.6,24.4,0.148,0.0169,0.000693,0.165,0.00674,2,0.111,0.276,0.0113,24.2,0.93,0.97,0.902,27.5,26.7,53.3,1280
2007-07-29,2006,10,44,210,430.73,0.37,3,Normal,50,10,9,9,108,186,0.43,244.7,0.57,244.7,0,0,0,0,-9,9,50,10,9,0,117,314,990,965.5,24.5,0.146,0.0166,0.000677,0.163,0.00666,2,0.108,0.271,0.0111,24.2,0.928,0.97,0.9,26.9,26.1,52.3,1250
2007-07-30,2006,10,44,211,426.08,0.37,3,Normal,50,10,9,9,108,186,0.44,240.1,0.56,240.1,0,0,0,0,-9,9,50,10,9,0,117,309,990,965.5,24.5,0.145,0.0162,0.00066,0.161,0.00657,2,0.105,0.265,0.0108,24.2,0.927,0.97,0.899,26.4,25.6,51.2,1230
2007-07-31,2006,10,44,212,421.43,0.38,3,Normal,50,10,9,9,108,186,0.44,235.4,0.56,235.4,0,0,0,0,-9,9,50,10,9,0,117,304,990,965.5,24.5,0.143,0.0158,0.000643,0.159,0.00648,2,0.101,0.26,0.0106,24.2,0.925,0.97,0.897,25.9,25.1,50.2,1210
2007-08-01,2006,11,44,213,416.79,0.38,3,Normal,47,8,6,5,89,155,0.37,261.8,0.63,261.8,0,0,0,0,-5,5,47,8,6,0,94,323,990,965.5,24.5,0.149,0.0226,0.00092,0.172,0.00701,2,0.119,0.291,0.0119,24.2,0.932,0.97,0.904,29,28.1,56.3,1350
2007-08-02,2006,11,44,214,410.5,0.39,3,Normal,47,8,6,5,89,155,0.38,255.5,0.62,255.5,0,0,0,0,-5,5,47,8,6,0,94,317,990,965.4,24.6,0.147,0.0196,0.000798,0.167,0.00679,2,0.115,0.282,0.0115,24.3,0.931,0.97,0.903,28.3,27.5,54.9,1320
2007-08-03,2006,11,44,215,405.85,0.39,3,Normal,47,8,6,5,89,155,0.38,250.8,0.62,250.8,0,0,0,0,-5,5,47,8,6,0,94,312,990,965.4,24.6,0.146,0.0174,0.000708,0.163,0.00663,2,0.112,0.275,0.0112,24.3,0.93,0.97,0.902,27.8,27,53.9,1290
2007-08-04,2006,11,44,216,400.65,0.39,3,Normal,47,8,6,5,89,155,0.39,245.7,0.61,245.7,0,0,0,0,-5,5,47,8,6,0,94,307,990,965.4,24.6,0.144,0.0166,0.000676,0.16,0.00652,2,0.108,0.269,0.0109,24.3,0.928,0.97,0.9,27.2,26.4,52.8,1270
2007-08-05,2006,11,45,217,395.46,0.4,3,Normal,47,8,6,5,89,155,0.39,240.5,0.61,240.5,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0162,0.000657,0.158,0.00642,2,0.105,0.263,0.0107,24.4,0.927,0.97,0.899,26.6,25.8,51.6,1240
2007-08-06,2006,11,45,218,390.26,0.4,3,Normal,47,8,6,5,89,155,0.4,235.3,0.6,235.3,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.4,24.6,0.14,0.0157,0.000639,0.156,0.00632,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.5,1210
2007-08-07,2006,11,45,219,385.61,0.41,3,Normal,47,8,6,5,89,155,0.4,230.6,0.6,230.6,0,0,0,0,-5,5,47,8,6,0,94,292,990,965.3,24.7,0.138,0.0154,0.000622,0.154,0.00623,1,0.254,0.408,0.0165,24.3,0.958,0.98,0.939,52.6,48.2,48.2,1160
2007-08-08,2006,11,45,220,380.97,0.41,3,Normal,47,8,6,5,89,155,0.41,226,0.59,226,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.015,0.000606,0.152,0.00615,1,0.248,0.399,0.0162,24.3,0.959,0.98,0.939,51.6,48.2,48.2,1160
2007-08-09,2006,11,45,221,376.32,0.42,3,Normal,47,8,6,5,89,155,0.41,221.3,0.59,221.3,0,0,0,0,-5,5,47,8,6,0,94,282,990,965.3,24.7,0.135,0.0146,0.000589,0.15,0.00606,1,0.241,0.391,0.0158,24.3,0.958,0.98,0.939,50.6,48.2,48.2,1160
2007-08-10,2006,11,45,222,372.76,0.42,3,Normal,47,8,6,5,89,155,0.42,217.8,0.58,217.8,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0143,0.000576,0.148,0.00599,1,0.236,0.385,0.0156,24.4,0.958,0.98,0.939,49.8,48.2,48.2,1160
2007-08-11,2006,11,45,223,368.66,0.42,3,Normal,47,8,6,5,89,155,0.42,213.7,0.58,213.7,0,0,0,0,-5,5,47,8,6,0,94,275,990,965.2,24.8,0.132,0.0139,0.000562,0.146,0.00591,1,0.231,0.377,0.0152,24.4,0.957,0.98,0.938,48.9,47.9,47.9,1150
2007-08-12,2006,11,46,224,364.56,0.43,3,Normal,47,8,6,5,89,155,0.42,209.6,0.57,209.6,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000547,0.145,0.00584,1,0.225,0.37,0.0149,24.4,0.956,0.98,0.937,48,47,47,1130
2007-08-13,2006,11,46,225,360.46,0.43,3,Normal,47,8,6,5,89,155,0.43,205.5,0.57,205.5,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.13,0.0132,0.000533,0.143,0.00576,1,0.22,0.363,0.0146,24.4,0.956,0.98,0.937,47.1,46.1,46.1,1110
2007-08-14,2006,11,46,226,356.36,0.44,3,Normal,47,8,6,5,89,155,0.43,201.4,0.56,201.4,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0129,0.000518,0.141,0.00568,1,0.214,0.355,0.0143,24.5,0.955,0.98,0.936,46.1,45.2,45.2,1090
2007-08-15,2006,11,46,227,352.25,0.44,3,Normal,47,8,6,5,89,155,0.44,197.3,0.56,197.3,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.127,0.0125,0.000504,0.139,0.0056,1,0.209,0.348,0.014,24.5,0.954,0.98,0.935,45.2,44.3,44.3,1060
2007-08-16,2006,11,46,228,348.15,0.44,3,Normal,47,8,6,5,89,155,0.45,193.2,0.56,193.2,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0122,0.000489,0.137,0.00553,1,0.203,0.341,0.0137,24.5,0.953,0.98,0.934,44.3,43.4,43.4,1040
2007-08-17,2006,11,46,229,344.6,0.45,3,Normal,47,8,6,5,89,155,0.45,189.6,0.55,189.6,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000477,0.136,0.00546,1,0.198,0.334,0.0134,24.5,0.952,0.98,0.933,43.4,42.6,42.6,1020
2007-08-18,2006,11,46,230,341.04,0.45,3,Normal,47,8,6,5,89,155,0.45,186,0.55,186,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0116,0.000464,0.134,0.00539,1,0.194,0.328,0.0132,24.6,0.951,0.98,0.932,42.6,41.8,41.8,1000
2007-08-19,2006,11,47,231,337.49,0.46,3,Normal,47,8,6,5,89,155,0.46,182.5,0.54,182.5,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0113,0.000452,0.133,0.00533,1,0.189,0.322,0.0129,24.6,0.95,0.98,0.931,41.8,41,41,983
2007-08-20,2006,11,47,232,333.93,0.46,3,Normal,47,8,6,5,89,155,0.46,178.9,0.54,178.9,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.011,0.00044,0.131,0.00526,1,0.184,0.315,0.0126,24.6,0.949,0.978,0.928,41,40.1,40.1,962
2007-08-21,2006,11,47,233,330.38,0.46,3,Normal,47,8,6,5,89,155,0.47,175.4,0.53,175.4,0,0,0,0,-5,5,47,8,6,0,94,236,990,965.1,24.9,0.119,0.0107,0.000427,0.13,0.0052,1,0.179,0.309,0.0124,24.6,0.947,0.976,0.925,40.2,39.2,39.2,941
2007-08-22,2006,11,47,234,326.83,0.47,3,Normal,47,8,6,5,89,155,0.47,171.8,0.53,171.8,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0104,0.000415,0.128,0.00513,1,0.174,0.303,0.0121,24.7,0.946,0.975,0.922,39.3,38.3,38.3,920
2007-08-23,2006,11,47,235,324.36,0.47,3,Normal,47,8,6,5,89,155,0.48,169.4,0.52,169.4,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0101,0.000406,0.127,0.00508,1,0.171,0.298,0.0119,24.7,0.946,0.973,0.92,38.8,37.7,37.7,906
2007-08-24,2006,11,47,236,321.36,0.47,3,Normal,47,8,6,5,89,155,0.48,166.4,0.52,166.4,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.116,0.00989,0.000396,0.126,0.00503,1,0.167,0.293,0.0117,24.7,0.945,0.972,0.918,38.1,37,37,888
2007-08-25,2006,11,47,237,318.35,0.48,3,Normal,47,8,6,5,89,155,0.49,163.3,0.51,163.3,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.115,0.00963,0.000385,0.124,0.00497,1,0.163,0.287,0.0115,24.7,0.944,0.97,0.916,37.4,36.3,36.3,870
2007-08-26,2006,11,48,238,315.34,0.48,3,Normal,47,8,6,5,89,155,0.49,160.3,0.51,160.3,0,0,0,0,-5,5,47,8,6,0,94,221,990,965,25,0.114,0.00938,0.000375,0.123,0.00492,1,0.159,0.282,0.0113,24.7,0.943,0.97,0.914,36.7,35.6,35.6,854
2007-08-27,2006,11,48,239,312.33,0.48,3,Normal,47,8,6,5,89,155,0.5,157.3,0.5,157.3,0,0,0,0,-5,5,47,8,6,0,94,218,990,965,25,0.113,0.00912,0.000364,0.122,0.00486,1,0.155,0.277,0.011,24.8,0.942,0.97,0.914,36,34.9,34.9,838
2007-08-28,2006,11,48,240,309.33,0.49,3,Normal,47,8,6,5,89,155,0.5,154.3,0.5,154.3,0,0,0,0,-5,5,47,8,6,0,94,215,990,964.9,25.1,0.112,0.00887,0.000354,0.12,0.00481,1,0.151,0.271,0.0108,24.8,0.941,0.97,0.913,35.3,34.2,34.2,822
2007-08-29,2006,11,48,241,306.32,0.49,3,Normal,47,8,6,5,89,155,0.51,151.3,0.49,151.3,0,0,0,0,-5,5,47,8,6,0,94,212,990,964.9,25.1,0.11,0.00861,0.000344,0.119,0.00475,1,0.147,0.266,0.0106,24.8,0.94,0.97,0.912,34.6,33.6,33.6,805
2007-08-30,2006,11,48,242,303.31,0.5,3,Normal,47,8,6,5,89,155,0.51,148.3,0.49,148.3,0,0,0,0,-5,5,47,8,6,0,94,209,990,964.9,25.1,0.109,0.00836,0.000333,0.118,0.00469,1,0.143,0.26,0.0104,24.8,0.939,0.97,0.911,33.9,32.9,32.9,789
2007-08-31,2006,11,48,243,300.3,0.5,3,Normal,47,8,6,5,89,155,0.52,145.3,0.48,145.3,0,0,0,0,-5,5,47,8,6,0,94,206,990,964.9,25.1,0.108,0.0081,0.000323,0.116,0.00464,1,0.139,0.255,0.0102,24.8,0.938,0.97,0.909,33.2,32.2,32.2,773
2007-09-01,2006,12,48,244,296.2,0.5,3,Normal,40,6,4,3,65,118,0.4,178.2,0.6,178.2,0,0,0,0,-3,3,40,6,4,0,68,228,990,964.9,25.1,0.116,0.0109,0.000434,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.928,41.1,40.2,40.2,965
2007-09-02,2006,12,49,245,292.65,0.51,3,Normal,40,6,4,3,65,118,0.4,174.7,0.6,174.7,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0106,0.000422,0.125,0.00499,1,0.178,0.304,0.0121,24.8,0.947,0.977,0.925,40.3,39.3,39.3,944
2007-09-03,2006,12,49,246,288.54,0.51,3,Normal,40,6,4,3,65,118,0.41,170.5,0.59,170.5,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.113,0.0102,0.000407,0.124,0.00492,1,0.173,0.296,0.0118,24.8,0.946,0.975,0.922,39.3,38.3,38.3,919
2007-09-04,2006,12,49,247,284.44,0.52,3,Normal,40,6,4,3,65,118,0.41,166.4,0.58,166.4,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.0099,0.000393,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.3,37.3,895
2007-09-05,2006,12,49,248,280.34,0.52,3,Normal,40,6,4,3,65,118,0.42,162.3,0.58,162.3,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00955,0.000379,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,871
2007-09-06,2006,12,49,249,276.79,0.53,3,Normal,40,6,4,3,65,118,0.43,158.8,0.57,158.8,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00925,0.000367,0.118,0.0047,1,0.157,0.275,0.0109,24.9,0.942,0.97,0.914,36.6,35.5,35.5,851
2007-09-07,2006,12,49,250,273.23,0.54,3,Normal,40,6,4,3,65,118,0.43,155.2,0.57,155.2,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00894,0.000355,0.117,0.00464,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.7,34.6,34.6,832
2007-09-08,2006,12,49,251,269.68,0.54,3,Normal,40,6,4,3,65,118,0.44,151.7,0.56,151.7,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00864,0.000343,0.115,0.00457,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.8,33.8,812
2007-09-09,2006,12,50,252,267.22,0.54,3,Normal,40,6,4,3,65,118,0.44,149.2,0.56,149.2,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00843,0.000334,0.114,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,799
2007-09-10,2006,12,50,253,264.21,0.55,3,Normal,40,6,4,3,65,118,0.45,146.2,0.55,146.2,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00818,0.000324,0.113,0.00447,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.6,32.6,32.6,782
2007-09-11,2006,12,50,254,261.2,0.55,3,Normal,40,6,4,3,65,118,0.45,143.2,0.55,143.2,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00792,0.000314,0.112,0.00442,1,0.136,0.247,0.0098,25,0.936,0.97,0.908,32.9,31.9,31.9,766
2007-09-12,2006,12,50,255,258.19,0.56,3,Normal,40,6,4,3,65,118,0.46,140.2,0.54,140.2,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00767,0.000303,0.11,0.00437,1,0.132,0.242,0.00958,25,0.935,0.97,0.907,32.2,31.2,31.2,749
2007-09-13,2006,12,50,256,255.18,0.56,3,Normal,40,6,4,3,65,118,0.46,137.2,0.54,137.2,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.102,0.00741,0.000293,0.109,0.00431,1,0.128,0.237,0.00936,25,0.934,0.97,0.906,31.5,30.5,30.5,732
2007-09-14,2006,12,50,257,252.18,0.57,3,Normal,40,6,4,3,65,118,0.47,134.2,0.53,134.2,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.101,0.00716,0.000283,0.108,0.00426,1,0.124,0.231,0.00915,25.1,0.933,0.97,0.905,30.8,29.8,29.8,716
2007-09-15,2006,12,50,258,249.17,0.57,3,Normal,40,6,4,3,65,118,0.47,131.2,0.53,131.2,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0995,0.0069,0.000273,0.106,0.0042,1,0.12,0.226,0.00893,25.1,0.931,0.97,0.903,30,29.1,29.1,699
2007-09-16,2006,12,51,259,246.71,0.58,3,Normal,40,6,4,3,65,118,0.48,128.7,0.52,128.7,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0986,0.00669,0.000264,0.105,0.00416,1,0.116,0.222,0.00875,25.1,0.93,0.97,0.902,29.5,28.6,28.6,686
2007-09-17,2006,12,51,260,244.25,0.58,3,Normal,40,6,4,3,65,118,0.48,126.3,0.52,126.3,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0977,0.00648,0.000256,0.104,0.00411,1,0.113,0.217,0.00857,25.1,0.929,0.97,0.901,28.9,28,28,673
2007-09-18,2006,12,51,261,241.79,0.59,3,Normal,40,6,4,3,65,118,0.49,123.8,0.51,123.8,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.0969,0.00627,0.000247,0.103,0.00407,1,0.11,0.213,0.00839,25.1,0.928,0.97,0.9,28.3,27.5,27.5,659
2007-09-19,2006,12,51,262,239.33,0.6,3,Normal,40,6,4,3,65,118,0.49,121.3,0.51,121.3,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.096,0.00606,0.000239,0.102,0.00402,1,0.106,0.208,0.00821,25.2,0.926,0.97,0.899,27.7,26.9,26.9,646
2007-09-20,2006,12,51,263,236.86,0.6,3,Normal,40,6,4,3,65,118,0.5,118.9,0.5,118.9,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0951,0.00585,0.000231,0.101,0.00398,1,0.103,0.204,0.00804,25.2,0.925,0.97,0.897,27.1,26.3,26.3,632
2007-09-21,2006,12,51,264,234.4,0.61,3,Normal,40,6,4,3,65,118,0.5,116.4,0.5,116.4,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.0943,0.00564,0.000222,0.0999,0.00393,1,0.0996,0.2,0.00786,25.2,0.923,0.97,0.895,26.5,25.7,25.7,618
2007-09-22,2006,12,51,265,231.94,0.61,3,Normal,40,6,4,3,65,118,0.51,113.9,0.49,113.9,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0934,0.00543,0.000214,0.0988,0.00389,1,0.0963,0.195,0.00768,25.2,0.921,0.97,0.894,26,25.2,25.2,604
2007-09-23,2006,12,52,266,229.48,0.62,3,Normal,40,6,4,3,65,118,0.51,111.5,0.49,111.5,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0925,0.00523,0.000206,0.0977,0.00384,1,0.093,0.191,0.0075,25.2,0.92,0.97,0.892,25.4,24.6,24.6,591
2007-09-24,2006,12,52,267,228.11,0.62,3,Normal,40,6,4,3,65,118,0.52,110.1,0.48,110.1,0,0,0,0,-3,3,40,6,4,0,68,160,990,964.6,25.4,0.092,0.00511,0.000201,0.0971,0.00382,1,0.0911,0.188,0.0074,25.2,0.919,0.97,0.891,25,24.3,24.3,583
2007-09-25,2006,12,52,268,226.2,0.62,3,Normal,40,6,4,3,65,118,0.52,108.2,0.48,108.2,0,0,0,0,-3,3,40,6,4,0,68,158,990,964.6,25.4,0.0914,0.00495,0.000194,0.0963,0.00379,1,0.0886,0.185,0.00727,25.3,0.917,0.97,0.89,24.6,23.8,23.8,572
2007-09-26,2006,12,52,269,224.29,0.63,3,Normal,40,6,4,3,65,118,0.53,106.3,0.47,106.3,0,0,0,0,-3,3,40,6,4,0,68,156,990,964.5,25.5,0.0907,0.00478,0.000188,0.0955,0.00375,1,0.086,0.181,0.00713,25.3,0.916,0.97,0.888,24.1,23.4,23.4,562
2007-09-27,2006,12,52,270,222.37,0.63,3,Normal,40,6,4,3,65,118,0.53,104.4,0.47,104.4,0,0,0,0,-3,3,40,6,4,0,68,154,990,964.5,25.5,0.09,0.00462,0.000181,0.0946,0.00372,1,0.0834,0.178,0.00699,25.3,0.914,0.97,0.887,23.7,23,23,551
2007-09-28,2006,12,52,271,220.46,0.64,3,Normal,40,6,4,3,65,118,0.54,102.5,0.47,102.5,0,0,0,0,-3,3,40,6,4,0,68,152,990,964.5,25.5,0.0893,0.00446,0.000175,0.0938,0.00368,1,0.0808,0.175,0.00685,25.3,0.913,0.97,0.886,23.2,22.5,22.5,540
2007-09-29,2006,12,52,272,218.54,0.64,3,Normal,40,6,4,3,65,118,0.54,100.5,0.46,100.5,0,0,0,0,-3,3,40,6,4,0,68,151,990,964.5,25.5,0.0887,0.0043,0.000169,0.093,0.00365,1,0.0782,0.171,0.00672,25.3,0.912,0.969,0.883,22.8,22,22,529
2007-09-30,2006,12,53,273,216.63,0.65,3,Normal,40,6,4,3,65,118,0.55,98.63,0.46,98.63,0,0,0,0,-3,3,40,6,4,0,68,149,990,964.5,25.5,0.088,0.00413,0.000162,0.0921,0.00361,1,0.0757,0.168,0.00658,25.3,0.912,0.968,0.883,22.4,21.6,21.6,519
2007-10-01,2007,1,1,274,214.72,0.65,3,Normal,37,5,3,2,50,97,0.45,117.7,0.55,117.7,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00576,0.000226,0.0987,0.00387,1,0.101,0.2,0.00784,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2007-10-02,2007,1,1,275,216.63,0.65,3,Normal,37,5,3,2,50,97,0.45,119.6,0.55,119.6,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0936,0.00592,0.000232,0.0996,0.0039,1,0.104,0.204,0.00798,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2007-10-03,2007,1,1,276,218,0.64,3,Normal,37,5,3,2,50,97,0.45,121,0.56,121,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00604,0.000237,0.1,0.00393,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.8,26.9,26.9,647
2007-10-04,2007,1,1,277,216.08,0.65,3,Normal,37,5,3,2,50,97,0.45,119.1,0.55,119.1,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0934,0.00587,0.00023,0.0993,0.00389,1,0.103,0.203,0.00794,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2007-10-05,2007,1,1,278,214.72,0.65,3,Normal,37,5,3,2,50,97,0.45,117.7,0.55,117.7,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00576,0.000226,0.0987,0.00387,1,0.101,0.2,0.00784,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2007-10-06,2007,1,1,279,213.35,0.65,3,Normal,37,5,3,2,50,97,0.46,116.3,0.55,116.3,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0925,0.00564,0.000221,0.0981,0.00384,1,0.0996,0.198,0.00775,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2007-10-07,2007,1,1,280,211.98,0.66,3,Normal,37,5,3,2,50,97,0.46,115,0.54,115,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.092,0.00552,0.000216,0.0975,0.00382,1,0.0977,0.195,0.00765,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
2007-10-08,2007,1,2,281,210.61,0.66,3,Normal,37,5,3,2,50,97,0.46,113.6,0.54,113.6,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0915,0.00541,0.000212,0.0969,0.0038,1,0.0959,0.193,0.00755,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2007-10-09,2007,1,2,282,209.25,0.67,3,Normal,37,5,3,2,50,97,0.46,112.3,0.54,112.3,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.091,0.00529,0.000207,0.0963,0.00377,1,0.094,0.19,0.00745,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
2007-10-10,2007,1,2,283,207.88,0.67,3,Normal,37,5,3,2,50,97,0.47,110.9,0.53,110.9,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0905,0.00517,0.000203,0.0957,0.00375,1,0.0922,0.188,0.00735,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2007-10-11,2007,1,2,284,206.51,0.68,3,Normal,37,5,3,2,50,97,0.47,109.5,0.53,109.5,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0901,0.00506,0.000198,0.0951,0.00372,1,0.0903,0.185,0.00726,25.4,0.917,0.97,0.89,25,24.3,24.3,582
2007-10-12,2007,1,2,285,205.15,0.68,3,Normal,37,5,3,2,50,97,0.47,108.2,0.53,108.2,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0896,0.00494,0.000193,0.0945,0.0037,1,0.0885,0.183,0.00716,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
2007-10-13,2007,1,2,286,203.78,0.68,3,Normal,37,5,3,2,50,97,0.48,106.8,0.52,106.8,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0891,0.00483,0.000189,0.0939,0.00367,1,0.0867,0.181,0.00706,25.4,0.915,0.97,0.888,24.3,23.6,23.6,567
2007-10-14,2007,1,2,287,201.86,0.69,3,Normal,37,5,3,2,50,97,0.48,104.9,0.52,104.9,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0884,0.00466,0.000182,0.0931,0.00364,1,0.0841,0.177,0.00692,25.4,0,0,0,0,0,0,0
2007-10-15,2007,1,3,288,200.5,0.69,3,Normal,37,5,3,2,50,97,0.48,103.5,0.52,103.5,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0879,0.00455,0.000178,0.0925,0.00361,1,0.0822,0.175,0.00683,25.4,0,0,0,0,0,0,0
2007-10-16,2007,1,3,289,199.13,0.7,3,Normal,37,5,3,2,50,97,0.49,102.1,0.51,102.1,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0875,0.00443,0.000173,0.0919,0.00359,1,0.0804,0.172,0.00673,25.4,0,0,0,0,0,0,0
2007-10-17,2007,1,3,290,197.76,0.7,3,Normal,37,5,3,2,50,97,0.49,100.8,0.51,100.8,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.087,0.00431,0.000169,0.0913,0.00357,1,0.0785,0.17,0.00663,25.4,0,0,0,0,0,0,0
2007-10-18,2007,1,3,291,196.4,0.71,3,Normal,37,5,3,2,50,97,0.49,99.4,0.51,99.4,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0865,0.0042,0.000164,0.0907,0.00354,1,0.0767,0.167,0.00654,25.4,0,0,0,0,0,0,0
2007-10-19,2007,1,3,292,195.03,0.71,3,Normal,37,5,3,2,50,97,0.5,98.03,0.5,98.03,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.086,0.00408,0.00016,0.0901,0.00352,1,0.0748,0.165,0.00645,25.4,0,0,0,0,0,0,0
2007-10-20,2007,1,3,293,193.66,0.72,3,Normal,37,5,3,2,50,97,0.5,96.66,0.5,96.66,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0855,0.00397,0.000155,0.0895,0.0035,1,0.073,0.162,0.00635,25.4,0,0,0,0,0,0,0
2007-10-21,2007,1,3,294,192.29,0.72,4,Mod_Dry,31,4,3,2,33,73,0.38,119.3,0.62,119.3,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.091,0.00589,0.00023,0.0969,0.00379,1,0.104,0.2,0.00784,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
2007-10-22,2007,1,4,295,190.93,0.72,4,Mod_Dry,31,4,3,2,33,73,0.38,117.9,0.62,117.9,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00577,0.000226,0.0963,0.00377,1,0.102,0.198,0.00774,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2007-10-23,2007,1,4,296,189.56,0.73,4,Mod_Dry,31,4,3,2,33,73,0.39,116.6,0.61,116.6,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0901,0.00566,0.000221,0.0957,0.00374,1,0.0999,0.196,0.00765,25.4,0.922,0.97,0.895,26.8,26,26,623
2007-10-24,2007,1,4,297,189.29,0.73,4,Mod_Dry,31,4,3,2,33,73,0.39,116.3,0.61,116.3,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.09,0.00563,0.00022,0.0956,0.00374,1,0.0995,0.195,0.00763,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2007-10-25,2007,1,4,298,188.47,0.73,4,Mod_Dry,31,4,3,2,33,73,0.39,115.5,0.61,115.5,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0897,0.00556,0.000218,0.0953,0.00372,1,0.0984,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2007-10-26,2007,1,4,299,190.93,0.72,4,Mod_Dry,31,4,3,2,33,73,0.38,117.9,0.62,117.9,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00577,0.000226,0.0963,0.00377,1,0.102,0.198,0.00774,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2007-10-27,2007,1,4,300,195.03,0.71,4,Mod_Dry,31,4,3,2,33,73,0.37,122,0.63,122,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.092,0.00612,0.000239,0.0981,0.00383,1,0.107,0.205,0.00803,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
2007-10-28,2007,1,4,301,193.11,0.72,4,Mod_Dry,31,4,3,2,33,73,0.38,120.1,0.62,120.1,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0913,0.00596,0.000233,0.0973,0.0038,1,0.105,0.202,0.00789,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2007-10-29,2007,1,5,302,196.12,0.71,4,Mod_Dry,31,4,3,2,33,73,0.37,123.1,0.63,123.1,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0924,0.00622,0.000243,0.0986,0.00385,1,0.109,0.207,0.0081,25.4,0.927,0.97,0.899,28.4,27.6,27.6,662
2007-10-30,2007,1,5,303,199.68,0.7,4,Mod_Dry,31,4,3,2,33,73,0.37,126.7,0.63,126.7,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0937,0.00652,0.000255,0.1,0.00391,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2007-10-31,2007,1,5,304,197.76,0.7,4,Mod_Dry,31,4,3,2,33,73,0.37,124.8,0.63,124.8,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.093,0.00635,0.000248,0.0993,0.00388,1,0.111,0.21,0.00821,25.4,0.928,0.97,0.9,28.8,28,28,671
2007-11-01,2007,2,5,305,198.58,0.7,4,Mod_Dry,29,4,2,2,30,67,0.34,131.6,0.66,131.6,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0943,0.00693,0.000271,0.101,0.00396,1,0.12,0.221,0.00865,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
2007-11-02,2007,2,5,306,198.86,0.7,4,Mod_Dry,29,4,2,2,30,67,0.34,131.9,0.66,131.9,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0944,0.00696,0.000272,0.101,0.00396,1,0.121,0.222,0.00867,25.4,0.931,0.97,0.903,30.6,29.6,29.6,711
2007-11-03,2007,2,5,307,197.49,0.7,4,Mod_Dry,29,4,2,2,30,67,0.34,130.5,0.66,130.5,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0939,0.00684,0.000267,0.101,0.00394,1,0.119,0.219,0.00857,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
2007-11-04,2007,2,5,308,196.12,0.71,4,Mod_Dry,29,4,2,2,30,67,0.34,129.1,0.66,129.1,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0935,0.00673,0.000263,0.1,0.00391,1,0.117,0.217,0.00848,25.4,0.93,0.97,0.902,29.9,29,29,696
2007-11-05,2007,2,6,309,194.75,0.71,4,Mod_Dry,29,4,2,2,30,67,0.34,127.8,0.66,127.8,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.093,0.00661,0.000258,0.0996,0.00389,1,0.115,0.215,0.00838,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
2007-11-06,2007,2,6,310,196.67,0.71,4,Mod_Dry,29,4,2,2,30,67,0.34,129.7,0.66,129.7,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0936,0.00677,0.000265,0.1,0.00392,1,0.118,0.218,0.00852,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2007-11-07,2007,2,6,311,201.32,0.69,4,Mod_Dry,29,4,2,2,30,67,0.33,134.3,0.67,134.3,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0953,0.00717,0.00028,0.102,0.004,1,0.124,0.226,0.00884,25.4,0.932,0.97,0.904,31.1,30.2,30.2,725
2007-11-08,2007,2,6,312,203.23,0.69,4,Mod_Dry,29,4,2,2,30,67,0.33,136.2,0.67,136.2,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.096,0.00733,0.000287,0.103,0.00404,1,0.126,0.23,0.00898,25.4,0.933,0.97,0.905,31.6,30.6,30.6,736
2007-11-09,2007,2,6,313,201.86,0.69,4,Mod_Dry,29,4,2,2,30,67,0.33,134.9,0.67,134.9,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0955,0.00721,0.000282,0.103,0.00401,1,0.125,0.227,0.00888,25.4,0.932,0.97,0.904,31.3,30.3,30.3,728
2007-11-10,2007,2,6,314,199.95,0.69,4,Mod_Dry,29,4,2,2,30,67,0.34,132.9,0.67,132.9,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0948,0.00705,0.000275,0.102,0.00398,1,0.122,0.224,0.00874,25.4,0.932,0.97,0.904,30.8,29.9,29.9,718
2007-11-11,2007,2,6,315,198.04,0.7,4,Mod_Dry,29,4,2,2,30,67,0.34,131,0.66,131,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0941,0.00689,0.000269,0.101,0.00395,1,0.119,0.22,0.00861,25.4,0.931,0.97,0.903,30.4,29.4,29.4,707
2007-11-12,2007,2,7,316,196.12,0.71,4,Mod_Dry,29,4,2,2,30,67,0.34,129.1,0.66,129.1,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0935,0.00673,0.000263,0.1,0.00391,1,0.117,0.217,0.00848,25.4,0.93,0.97,0.902,29.9,29,29,696
2007-11-13,2007,2,7,317,194.21,0.71,4,Mod_Dry,29,4,2,2,30,67,0.34,127.2,0.66,127.2,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00656,0.000256,0.0993,0.00388,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2007-11-14,2007,2,7,318,195.58,0.71,4,Mod_Dry,29,4,2,2,30,67,0.34,128.6,0.66,128.6,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.00668,0.000261,0.0999,0.00391,1,0.116,0.216,0.00844,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2007-11-15,2007,2,7,319,196.94,0.7,4,Mod_Dry,29,4,2,2,30,67,0.34,129.9,0.66,129.9,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0937,0.00679,0.000265,0.101,0.00393,1,0.118,0.218,0.00854,25.4,0.93,0.97,0.902,30.1,29.2,29.2,700
2007-11-16,2007,2,7,320,197.22,0.7,4,Mod_Dry,29,4,2,2,30,67,0.34,130.2,0.66,130.2,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0938,0.00682,0.000266,0.101,0.00393,1,0.118,0.219,0.00855,25.4,0.931,0.97,0.903,30.2,29.2,29.2,702
2007-11-17,2007,2,7,321,198.04,0.7,4,Mod_Dry,29,4,2,2,30,67,0.34,131,0.66,131,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0941,0.00689,0.000269,0.101,0.00395,1,0.119,0.22,0.00861,25.4,0.931,0.97,0.903,30.4,29.4,29.4,707
2007-11-18,2007,2,7,322,196.67,0.71,4,Mod_Dry,29,4,2,2,30,67,0.34,129.7,0.66,129.7,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0936,0.00677,0.000265,0.1,0.00392,1,0.118,0.218,0.00852,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2007-11-19,2007,2,8,323,195.3,0.71,4,Mod_Dry,29,4,2,2,30,67,0.34,128.3,0.66,128.3,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0932,0.00666,0.00026,0.0998,0.0039,1,0.116,0.216,0.00842,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2007-11-20,2007,2,8,324,196.67,0.71,4,Mod_Dry,29,4,2,2,30,67,0.34,129.7,0.66,129.7,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0936,0.00677,0.000265,0.1,0.00392,1,0.118,0.218,0.00852,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2007-11-21,2007,2,8,325,198.04,0.7,5,Dry,23,4,2,2,19,50,0.25,148,0.75,148,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.098,0.00833,0.000326,0.106,0.00415,1,0.142,0.249,0.00972,25.3,0.938,0.97,0.91,34.5,33.5,33.5,803
2007-11-22,2007,2,8,326,197.76,0.7,5,Dry,23,4,2,2,19,50,0.25,147.8,0.75,147.8,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.0979,0.00831,0.000325,0.106,0.00415,1,0.142,0.248,0.0097,25.3,0.938,0.97,0.909,34.4,33.4,33.4,802
2007-11-23,2007,2,8,327,197.49,0.7,5,Dry,23,4,2,2,19,50,0.25,147.5,0.75,147.5,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0978,0.00829,0.000324,0.106,0.00415,1,0.142,0.248,0.00968,25.3,0.937,0.97,0.909,34.4,33.3,33.3,800
2007-11-24,2007,2,8,328,198.86,0.7,5,Dry,23,4,2,2,19,50,0.25,148.9,0.75,148.9,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0983,0.0084,0.000328,0.107,0.00417,1,0.143,0.25,0.00977,25.3,0.938,0.97,0.91,34.7,33.7,33.7,808
2007-11-25,2007,2,8,329,200.77,0.69,5,Dry,23,4,2,2,19,50,0.25,150.8,0.75,150.8,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.099,0.00857,0.000335,0.108,0.0042,1,0.146,0.254,0.00991,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
2007-11-26,2007,2,9,330,197.76,0.7,5,Dry,23,4,2,2,19,50,0.25,147.8,0.75,147.8,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.0979,0.00831,0.000325,0.106,0.00415,1,0.142,0.248,0.0097,25.3,0.938,0.97,0.909,34.4,33.4,33.4,802
2007-11-27,2007,2,9,331,199.68,0.7,5,Dry,23,4,2,2,19,50,0.25,149.7,0.75,149.7,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0986,0.00847,0.000331,0.107,0.00418,1,0.145,0.252,0.00983,25.3,0.938,0.97,0.91,34.9,33.9,33.9,813
2007-11-28,2007,2,9,332,199.95,0.69,5,Dry,23,4,2,2,19,50,0.25,149.9,0.75,149.9,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0987,0.0085,0.000332,0.107,0.00419,1,0.145,0.252,0.00985,25.3,0.938,0.97,0.91,35,33.9,33.9,814
2007-11-29,2007,2,9,333,197.49,0.7,5,Dry,23,4,2,2,19,50,0.25,147.5,0.75,147.5,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0978,0.00829,0.000324,0.106,0.00415,1,0.142,0.248,0.00968,25.3,0.937,0.97,0.909,34.4,33.3,33.3,800
2007-11-30,2007,2,9,334,194.48,0.71,5,Dry,23,4,2,2,19,50,0.26,144.5,0.74,144.5,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0968,0.00803,0.000314,0.105,0.0041,1,0.138,0.242,0.00947,25.3,0.936,0.97,0.908,33.6,32.6,32.6,783
2007-12-01,2007,3,9,335,195.3,0.71,5,Dry,26,4,3,2,24,59,0.3,136.3,0.7,136.3,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0953,0.00734,0.000287,0.103,0.00401,1,0.127,0.229,0.00895,25.4,0.933,0.97,0.905,31.6,30.7,30.7,736
2007-12-02,2007,3,9,336,200.5,0.69,5,Dry,26,4,3,2,24,59,0.29,141.5,0.71,141.5,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0971,0.00778,0.000304,0.105,0.0041,1,0.134,0.238,0.00931,25.4,0.935,0.97,0.907,32.9,31.9,31.9,766
2007-12-03,2007,3,10,337,205.15,0.68,5,Dry,26,4,3,2,24,59,0.29,146.2,0.71,146.2,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0988,0.00817,0.00032,0.107,0.00418,1,0.14,0.247,0.00965,25.3,0.937,0.97,0.909,34,33,33,792
2007-12-04,2007,3,10,338,208.7,0.67,5,Dry,26,4,3,2,24,59,0.28,149.7,0.72,149.7,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00847,0.000332,0.108,0.00425,1,0.145,0.253,0.00991,25.3,0.938,0.97,0.91,34.8,33.8,33.8,811
2007-12-05,2007,3,10,339,211.71,0.66,5,Dry,26,4,3,2,24,59,0.28,152.7,0.72,152.7,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00873,0.000342,0.11,0.0043,1,0.149,0.258,0.0101,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2007-12-06,2007,3,10,340,213.62,0.65,5,Dry,26,4,3,2,24,59,0.28,154.6,0.72,154.6,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00889,0.000348,0.111,0.00434,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,838
2007-12-07,2007,3,10,341,214.44,0.65,5,Dry,26,4,3,2,24,59,0.28,155.4,0.72,155.4,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00896,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.2,35.1,35.1,843
2007-12-08,2007,3,10,342,215.81,0.65,5,Dry,26,4,3,2,24,59,0.27,156.8,0.73,156.8,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00908,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2007-12-09,2007,3,10,343,219.36,0.64,5,Dry,26,4,3,2,24,59,0.27,160.4,0.73,160.4,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00938,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,870
2007-12-10,2007,3,11,344,221.83,0.63,5,Dry,26,4,3,2,24,59,0.27,162.8,0.73,162.8,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00959,0.000377,0.114,0.00449,1,0.162,0.277,0.0109,25.2,0.943,0.972,0.916,37.9,36.8,36.8,884
2007-12-11,2007,3,11,345,224.83,0.63,5,Dry,26,4,3,2,24,59,0.26,165.8,0.74,165.8,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00985,0.000387,0.116,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.6,37.6,902
2007-12-12,2007,3,11,346,227.84,0.62,5,Dry,26,4,3,2,24,59,0.26,168.8,0.74,168.8,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000397,0.117,0.0046,1,0.17,0.287,0.0113,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
2007-12-13,2007,3,11,347,230.85,0.61,5,Dry,26,4,3,2,24,59,0.26,171.8,0.74,171.8,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.174,0.293,0.0115,25.1,0.946,0.976,0.923,40,39.1,39.1,938
2007-12-14,2007,3,11,348,232.22,0.61,5,Dry,26,4,3,2,24,59,0.25,173.2,0.75,173.2,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000412,0.119,0.00468,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.4,39.4,946
2007-12-15,2007,3,11,349,235.22,0.61,5,Dry,26,4,3,2,24,59,0.25,176.2,0.75,176.2,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000423,0.12,0.00473,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41.1,40.2,40.2,964
2007-12-16,2007,3,11,350,236.59,0.6,5,Dry,26,4,3,2,24,59,0.25,177.6,0.75,177.6,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0108,0.000427,0.121,0.00476,1,0.182,0.303,0.0119,25.1,0.947,0.979,0.928,41.4,40.5,40.5,972
2007-12-17,2007,3,12,351,238.5,0.6,5,Dry,26,4,3,2,24,59,0.25,179.5,0.75,179.5,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000434,0.122,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,41,41,984
2007-12-18,2007,3,12,352,241.51,0.59,5,Dry,26,4,3,2,24,59,0.24,182.5,0.76,182.5,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.6,25.4,0.112,0.0113,0.000444,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2007-12-19,2007,3,12,353,243.97,0.59,5,Dry,26,4,3,2,24,59,0.24,185,0.76,185,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000453,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.3,42.3,1010
2007-12-20,2007,3,12,354,246.43,0.58,5,Dry,26,4,3,2,24,59,0.24,187.4,0.76,187.4,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000461,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.7,42.8,42.8,1030
2007-12-21,2007,3,12,355,248.9,0.58,5,Dry,26,4,3,2,24,59,0.24,189.9,0.76,189.9,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.00047,0.126,0.00498,1,0.199,0.325,0.0128,25,0.951,0.98,0.932,44.3,43.4,43.4,1040
2007-12-22,2007,3,12,356,251.9,0.57,5,Dry,26,4,3,2,24,59,0.23,192.9,0.77,192.9,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.00048,0.127,0.00504,1,0.203,0.33,0.0131,25,0.952,0.98,0.933,45,44.1,44.1,1060
2007-12-23,2007,3,12,357,254.91,0.56,5,Dry,26,4,3,2,24,59,0.23,195.9,0.77,195.9,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000491,0.129,0.00509,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.7,44.8,44.8,1070
2007-12-24,2007,3,13,358,259.01,0.56,5,Dry,26,4,3,2,24,59,0.23,200,0.77,200,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0128,0.000505,0.131,0.00517,1,0.213,0.343,0.0136,24.9,0.955,0.98,0.936,46.7,45.7,45.7,1100
2007-12-25,2007,3,13,359,260.38,0.56,5,Dry,26,4,3,2,24,59,0.23,201.4,0.77,201.4,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0129,0.000509,0.131,0.00519,1,0.214,0.345,0.0137,24.9,0.955,0.98,0.936,47,46,46,1110
2007-12-26,2007,3,13,360,261.75,0.55,5,Dry,26,4,3,2,24,59,0.23,202.8,0.78,202.8,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000514,0.132,0.00522,1,0.216,0.348,0.0138,24.9,0.955,0.98,0.936,47.3,46.4,46.4,1110
2007-12-27,2007,3,13,361,265.3,0.55,5,Dry,26,4,3,2,24,59,0.22,206.3,0.78,206.3,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000526,0.133,0.00528,1,0.221,0.354,0.014,24.9,0.956,0.98,0.937,48.1,47.2,47.2,1130
2007-12-28,2007,3,13,362,269.4,0.54,5,Dry,26,4,3,2,24,59,0.22,210.4,0.78,210.4,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000541,0.135,0.00536,1,0.227,0.362,0.0143,24.9,0.957,0.98,0.937,49.1,48.1,48.1,1150
2007-12-29,2007,3,13,363,273.5,0.53,5,Dry,26,4,3,2,24,59,0.22,214.5,0.78,214.5,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000555,0.137,0.00543,1,0.232,0.369,0.0146,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2007-12-30,2007,3,13,364,277.61,0.53,5,Dry,26,4,3,2,24,59,0.21,218.6,0.79,218.6,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.124,0.0143,0.000569,0.139,0.0055,1,0.238,0.376,0.0149,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2007-12-31,2007,3,14,365,281.71,0.52,5,Dry,26,4,3,2,24,59,0.21,222.7,0.79,222.7,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000583,0.14,0.00558,1,0.243,0.384,0.0152,24.8,0.959,0.98,0.94,51.9,48.2,48.2,1160
2008-01-01,2007,4,14,1,286.9,0.52,5,Dry,29,5,4,2,33,73,0.25,213.9,0.75,213.9,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.124,0.0139,0.000554,0.138,0.0055,1,0.231,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2008-01-02,2007,4,14,2,291.55,0.51,5,Dry,29,5,4,2,33,73,0.25,218.6,0.75,218.6,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0143,0.00057,0.14,0.00559,1,0.238,0.378,0.015,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2008-01-03,2007,4,14,3,296.2,0.5,5,Dry,29,5,4,2,33,73,0.25,223.2,0.75,223.2,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000586,0.142,0.00567,1,0.244,0.386,0.0154,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
2008-01-04,2007,4,14,4,300.85,0.5,5,Dry,29,5,4,2,33,73,0.24,227.8,0.76,227.8,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000602,0.144,0.00576,2,0.0963,0.241,0.00959,24.9,0.922,0.97,0.895,25.6,24.8,49.7,1190
2008-01-05,2007,4,14,5,307.14,0.49,5,Dry,29,5,4,2,33,73,0.24,234.1,0.76,234.1,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.132,0.0157,0.000624,0.147,0.00587,2,0.101,0.248,0.00989,24.8,0.924,0.97,0.897,26.3,25.5,51.1,1230
2008-01-06,2007,4,14,6,312.88,0.48,5,Dry,29,5,4,2,33,73,0.23,239.9,0.77,239.9,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0161,0.000645,0.15,0.00598,2,0.104,0.254,0.0102,24.8,0.926,0.97,0.898,27,26.2,52.4,1260
2008-01-07,2007,4,15,7,319.72,0.48,5,Dry,29,5,4,2,33,73,0.23,246.7,0.77,246.7,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0167,0.000669,0.153,0.00611,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.8,26.9,53.9,1290
2008-01-08,2007,4,15,8,324.36,0.47,5,Dry,29,5,4,2,33,73,0.23,251.4,0.78,251.4,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0176,0.000706,0.155,0.00622,2,0.112,0.267,0.0107,24.7,0.93,0.97,0.902,28.3,27.5,54.9,1320
2008-01-09,2007,4,15,9,331.75,0.46,5,Dry,29,5,4,2,33,73,0.22,258.8,0.78,258.8,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0211,0.000847,0.161,0.00647,2,0.117,0.279,0.0112,24.7,0.931,0.97,0.903,29.1,28.3,56.5,1360
2008-01-10,2007,4,15,10,340.77,0.45,5,Dry,29,5,4,2,33,73,0.21,267.8,0.79,267.8,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.143,0.0254,0.00102,0.169,0.00678,2,0.123,0.292,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.5,1400
2008-01-11,2007,4,15,11,349.25,0.44,5,Dry,29,5,4,2,33,73,0.21,276.3,0.79,276.3,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0294,0.00118,0.176,0.00707,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31.1,30.2,60.3,1450
2008-01-12,2007,4,15,12,357.72,0.43,5,Dry,29,5,4,2,33,73,0.2,284.7,0.8,284.7,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.149,0.0334,0.00135,0.183,0.00737,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32,31.1,62.2,1490
2008-01-13,2007,4,15,13,368.93,0.42,5,Dry,29,5,4,2,33,73,0.2,295.9,0.8,295.9,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.153,0.0387,0.00156,0.192,0.00776,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.6,1550
2008-01-14,2007,4,16,14,385.07,0.41,5,Dry,29,5,4,2,33,73,0.19,312.1,0.81,312.1,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0463,0.00188,0.205,0.00832,2,0.153,0.359,0.0145,24.3,0.942,0.97,0.914,35.1,34,68,1630
2008-01-15,2007,4,16,15,401.75,0.39,5,Dry,29,5,4,2,33,73,0.18,328.8,0.82,328.8,0,0,0,0,-2,2,29,5,4,0,35,367,990,965.4,24.6,0.165,0.0542,0.0022,0.219,0.00891,2,0.164,0.384,0.0156,24.2,0.945,0.97,0.917,36.9,35.8,71.5,1720
2008-01-16,2007,4,16,16,417.33,0.38,5,Dry,29,5,4,2,33,73,0.17,344.3,0.82,344.3,0,0,0,0,-2,2,29,5,4,0,35,382,990,965.5,24.5,0.17,0.0615,0.00251,0.232,0.00946,2,0.175,0.407,0.0166,24.1,0.947,0.973,0.922,38.6,37.5,75.1,1800
2008-01-17,2007,4,16,17,435.11,0.37,5,Dry,29,5,4,2,33,73,0.17,362.1,0.83,362.1,0,0,0,0,-2,2,29,5,4,0,35,400,990,965.6,24.4,0.177,0.0699,0.00286,0.247,0.0101,2,0.187,0.434,0.0177,24,0.95,0.977,0.928,40.5,39.6,79.1,1900
2008-01-18,2007,4,16,18,457.25,0.35,5,Dry,29,5,4,2,33,73,0.16,384.3,0.84,384.3,0,0,0,0,-2,2,29,5,4,0,35,422,990,965.7,24.3,0.185,0.0804,0.0033,0.265,0.0109,2,0.202,0.467,0.0192,23.9,0.953,0.98,0.934,42.9,42,84,2020
2008-01-19,2007,4,16,19,481.04,0.33,5,Dry,29,5,4,2,33,73,0.15,408,0.85,408,0,0,0,0,-2,2,29,5,4,0,35,446,990,965.8,24.2,0.193,0.0916,0.00378,0.285,0.0117,2,0.218,0.502,0.0207,23.7,0.956,0.98,0.936,45.4,44.5,88.9,2130
2008-01-20,2007,4,16,20,505.38,0.32,5,Dry,29,5,4,2,33,73,0.14,432.4,0.86,432.4,0,0,0,0,-2,2,29,5,4,0,35,470,990,965.9,24.1,0.202,0.103,0.00427,0.305,0.0126,2,0.234,0.539,0.0223,23.6,0.957,0.98,0.938,47.9,46.9,93.8,2250
2008-01-21,2007,4,17,21,530.26,0.3,5,Dry,29,5,4,2,33,73,0.14,457.3,0.86,457.3,0,0,0,0,-2,2,29,5,4,0,35,495,990,966,24,0.21,0.115,0.00478,0.325,0.0135,2,0.251,0.576,0.024,23.4,0.958,0.98,0.938,50.3,48.2,96.4,2310
2008-01-22,2007,4,17,22,554.05,0.29,5,Dry,29,5,4,2,33,73,0.13,481.1,0.87,481.1,0,0,0,0,-2,2,29,5,4,0,35,519,990,966.1,23.9,0.221,0.126,0.00527,0.348,0.0145,2,0.267,0.615,0.0257,23.3,0.956,0.98,0.937,52.5,48.2,96.4,2310
