date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2008-01-23,2007,4,17,23,581.67,0.27,5,Dry,29,5,4,2,33,73,0.13,508.7,0.87,508.7,0,0,0,0,-2,2,29,5,4,0,35,547,990,966.2,23.8,0.237,0.141,0.00592,0.378,0.0159,3,0.171,0.549,0.0231,23.2,0.947,0.97,0.919,36.6,35.5,106,2560
2008-01-24,2007,4,17,24,611.47,0.25,5,Dry,29,5,4,2,33,73,0.12,538.5,0.88,538.5,0,0,0,0,-2,2,29,5,4,0,35,576,990,966.3,23.7,0.254,0.161,0.00679,0.415,0.0175,3,0.185,0.6,0.0254,23.1,0.95,0.973,0.924,38.5,37.5,113,2700
2008-01-25,2007,4,17,25,641.83,0.24,5,Dry,29,5,4,2,33,73,0.11,568.8,0.89,568.8,0,0,0,0,-2,2,29,5,4,0,35,607,990,966.5,23.5,0.271,0.181,0.00769,0.452,0.0192,3,0.198,0.651,0.0277,22.9,0.952,0.977,0.93,40.5,39.6,119,2850
2008-01-26,2007,4,17,26,670.54,0.23,5,Dry,29,5,4,2,33,73,0.11,597.5,0.89,597.5,0,0,0,0,-2,2,29,5,4,0,35,636,990,966.6,23.4,0.288,0.2,0.00855,0.488,0.0208,3,0.211,0.699,0.0299,22.7,0.954,0.98,0.935,42.4,41.5,125,2990
2008-01-27,2007,4,17,27,697.06,0.22,5,Dry,29,5,4,2,33,73,0.1,624.1,0.9,624.1,0,0,0,0,-2,2,29,5,4,0,35,662,990,966.7,23.3,0.303,0.218,0.00935,0.521,0.0223,3,0.223,0.744,0.0319,22.6,0.955,0.98,0.936,44,43.1,129,3100
2008-01-28,2007,4,18,28,723.04,0.21,5,Dry,29,5,4,2,33,73,0.1,650,0.9,650,0,0,0,0,-2,2,29,5,4,0,35,688,990,966.8,23.2,0.318,0.235,0.0101,0.553,0.0238,3,0.235,0.788,0.0339,22.4,0.956,0.98,0.937,45.6,44.7,134,3220
2008-01-29,2007,4,18,29,747.37,0.2,5,Dry,29,5,4,2,33,73,0.098,674.4,0.9,674.4,0,0,0,0,-2,2,29,5,4,0,35,712,990,966.9,23.1,0.331,0.251,0.0109,0.583,0.0252,3,0.246,0.829,0.0359,22.3,0.957,0.98,0.938,47,46.1,138,3320
2008-01-30,2007,4,18,30,770.61,0.19,5,Dry,29,5,4,2,33,73,0.095,697.6,0.91,697.6,0,0,0,0,-2,2,29,5,4,0,35,736,990,967,23,0.345,0.267,0.0116,0.612,0.0266,3,0.256,0.868,0.0377,22.1,0.957,0.98,0.938,48.3,47.4,142,3410
2008-01-31,2007,4,18,31,783.92,0.18,5,Dry,29,5,4,2,33,73,0.093,710.9,0.91,710.9,0,0,0,0,-2,2,29,5,4,0,35,749,990,967,23,0.352,0.276,0.012,0.628,0.0273,3,0.262,0.89,0.0388,22.1,0.957,0.98,0.938,49.1,48.1,144,3460
2008-02-01,2007,5,18,32,800.67,0.18,3,Normal,43,7,5,4,78,137,0.17,663.7,0.83,663.7,0,0,0,0,-4,4,43,7,5,0,82,719,990,967.1,22.9,0.335,0.244,0.0107,0.579,0.0253,3,0.241,0.82,0.0358,22.1,0.957,0.98,0.937,45.8,44.9,135,3230
2008-02-02,2007,5,18,33,819.6,0.17,3,Normal,43,7,5,4,78,137,0.17,682.6,0.83,682.6,0,0,0,0,-4,4,43,7,5,0,82,738,990,967.2,22.8,0.346,0.257,0.0113,0.603,0.0264,3,0.25,0.852,0.0373,22,0.957,0.98,0.938,46.9,46,138,3310
2008-02-03,2007,5,18,34,840.17,0.16,3,Normal,43,7,5,4,78,137,0.16,703.2,0.84,703.2,0,0,0,0,-4,4,43,7,5,0,82,758,990,967.3,22.7,0.357,0.271,0.0119,0.628,0.0276,3,0.259,0.887,0.039,21.9,0.957,0.98,0.938,48.1,47.1,141,3390
2008-02-04,2007,5,19,35,866.19,0.16,3,Normal,43,7,5,4,78,137,0.16,729.2,0.84,729.2,0,0,0,0,-4,4,43,7,5,0,82,784,990,967.4,22.6,0.373,0.288,0.0127,0.661,0.0292,3,0.271,0.932,0.0412,21.7,0.957,0.98,0.938,49.5,48.2,145,3470
2008-02-05,2007,5,19,36,889.43,0.15,3,Normal,43,7,5,4,78,137,0.15,752.4,0.85,752.4,0,0,0,0,-4,4,43,7,5,0,82,807,990,967.5,22.5,0.394,0.303,0.0134,0.697,0.0309,3,0.281,0.978,0.0434,21.6,0.957,0.98,0.938,50.7,48.2,145,3470
2008-02-06,2007,5,19,37,913.67,0.14,3,Normal,43,7,5,4,78,137,0.15,776.7,0.85,776.7,0,0,0,0,-4,4,43,7,5,0,82,832,990,967.6,22.4,0.416,0.315,0.014,0.731,0.0326,3,0.287,1.02,0.0454,21.4,0.956,0.98,0.937,52,48.2,145,3470
2008-02-07,2007,5,19,38,938.81,0.14,3,Normal,43,7,5,4,78,137,0.15,801.8,0.85,801.8,0,0,0,0,-4,4,43,7,5,0,82,857,990,967.7,22.3,0.439,0.327,0.0146,0.766,0.0343,4,0.213,0.979,0.0438,21.4,0.953,0.976,0.931,40,39.1,156,3750
2008-02-08,2007,5,19,39,969.56,0.13,3,Normal,43,7,5,4,78,137,0.14,832.6,0.86,832.6,0,0,0,0,-4,4,43,7,5,0,82,888,990,967.8,22.2,0.467,0.342,0.0154,0.809,0.0364,4,0.223,1.03,0.0465,21.2,0.954,0.979,0.934,41.3,40.4,162,3880
2008-02-09,2007,5,19,40,1011.3,0.12,3,Normal,43,7,5,4,78,137,0.14,874.3,0.86,874.3,0,0,0,0,-4,4,43,7,5,0,82,929,990,967.9,22.1,0.506,0.362,0.0164,0.868,0.0393,4,0.238,1.11,0.0501,21,0.955,0.98,0.936,42.9,42,168,4040
2008-02-10,2007,5,19,41,1059.9,0.11,3,Normal,43,7,5,4,78,137,0.13,922.9,0.87,922.9,0,0,0,0,-4,4,43,7,5,0,82,978,990,968.1,21.9,0.55,0.386,0.0176,0.936,0.0427,4,0.254,1.19,0.0543,20.7,0.955,0.98,0.936,44.8,43.9,176,4210
2008-02-11,2007,5,20,42,1115.7,0.1,3,Normal,43,7,5,4,78,137,0.12,978.7,0.88,978.7,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.3,21.7,0.601,0.413,0.019,1.01,0.0466,4,0.273,1.29,0.0592,20.4,0.956,0.98,0.936,46.9,45.9,184,4410
2008-02-12,2007,5,20,43,1179,0.091,3,Normal,43,7,5,4,78,137,0.12,1042,0.88,1042,0,0,0,0,-4,4,43,7,5,0,82,1100,990,968.5,21.5,0.694,0.518,0.024,1.21,0.0563,4,0.288,1.5,0.0697,20,0.955,0.98,0.936,48.9,47.9,192,4600
2008-02-13,2007,5,20,44,1244.6,0.084,3,Normal,43,7,5,4,78,137,0.11,1108,0.89,1100,8,2,0,0,-4,10,45,7,5,0,88,1160,990,968.7,21.3,0.782,0.648,0.0304,1.43,0.067,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2008-02-14,2007,5,20,45,1318.1,0.078,3,Normal,43,7,5,4,78,137,0.1,1181,0.9,1100,81,18,2,2,-2,61,61,9,7,2,139,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2008-02-15,2007,5,20,46,1393.8,0.071,3,Normal,43,7,5,4,78,137,0.098,1257,0.9,1100,157,35,5,5,1,111,78,12,10,5,189,1200,990,969.1,20.9,0.845,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
2008-02-16,2007,5,20,47,1434,0.066,3,Normal,43,7,5,4,78,137,0.096,1297,0.9,1100,197,45,6,6,2,138,88,13,11,6,216,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2008-02-17,2007,5,20,48,1481,0.061,3,Normal,43,7,5,4,78,137,0.092,1344,0.91,1100,244,55,7,7,3,172,98,14,12,7,250,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0888,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2008-02-18,2007,5,21,49,1528.8,0.055,3,Normal,43,7,5,4,78,137,0.09,1392,0.91,1100,292,57,9,9,5,212,100,16,14,9,290,1230,990,969.6,20.4,0.893,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.0901,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2008-02-19,2007,5,21,50,1583.6,0.048,3,Normal,43,7,5,4,78,137,0.086,1447,0.91,1100,347,57,10,11,6,263,100,17,16,10,341,1230,990,969.8,20.2,0.9,0.648,0.032,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2008-02-20,2007,5,21,51,1639.3,0.043,3,Normal,43,7,5,4,78,137,0.084,1502,0.92,1100,402,57,11,12,8,314,100,18,17,12,392,1240,990,969.9,20.1,0.906,0.648,0.0323,1.55,0.0774,4,0.3,1.85,0.0924,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2008-02-21,2007,5,21,52,1695.8,0.038,2,Mod_Wet,49,8,7,5,93,162,0.096,1534,0.9,1100,434,51,10,13,8,352,100,18,20,13,445,1240,990,970.1,19.9,0.913,0.648,0.0326,1.56,0.0785,4,0.3,1.86,0.0936,18,0.951,0.98,0.932,46.2,45.3,181,4350
2008-02-22,2007,5,21,53,1746.3,0.032,2,Mod_Wet,49,8,7,5,93,162,0.093,1584,0.91,1100,484,51,10,15,10,398,100,18,22,15,491,1240,990,970.3,19.7,0.919,0.648,0.0329,1.57,0.0794,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
2008-02-23,2007,5,21,54,1790.4,0.028,2,Mod_Wet,49,8,7,5,93,162,0.09,1628,0.91,1100,528,51,10,16,11,440,100,18,23,16,533,1240,990,970.4,19.6,0.921,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2008-02-24,2007,5,21,55,1835.1,0.026,2,Mod_Wet,49,8,7,5,93,162,0.088,1673,0.91,1100,573,51,10,17,12,483,100,18,24,17,576,1240,990,970.6,19.4,0.924,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,176,4230
2008-02-25,2007,5,22,56,1866.2,0.024,2,Mod_Wet,49,8,7,5,93,162,0.087,1704,0.91,1100,604,51,10,18,13,512,100,18,25,18,605,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.097,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2008-02-26,2007,5,22,57,1890.5,0.022,2,Mod_Wet,49,8,7,5,93,162,0.086,1729,0.91,1100,629,51,10,18,14,536,100,18,25,19,629,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2008-02-27,2007,5,22,58,1915,0.021,2,Mod_Wet,49,8,7,5,93,162,0.085,1753,0.92,1100,653,51,10,18,15,559,100,18,25,20,652,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2008-02-28,2007,5,22,59,1939.6,0.019,2,Mod_Wet,49,8,7,5,93,162,0.084,1778,0.92,1100,678,51,10,18,15,584,100,18,25,20,677,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2008-02-29,2007,5,22,60,1957.2,0.018,2,Mod_Wet,49,8,7,5,93,162,0.083,1795,0.92,1100,695,51,10,18,16,600,100,18,25,21,693,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2008-03-01,2007,6,22,61,1967.8,0.018,2,Mod_Wet,59,11,12,13,144,239,0.12,1729,0.88,1100,629,41,7,13,6,562,100,18,25,19,706,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2008-03-02,2007,6,22,62,1978.4,0.017,2,Mod_Wet,59,11,12,13,144,239,0.12,1739,0.88,1100,639,41,7,13,6,572,100,18,25,19,716,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2008-03-03,2007,6,23,63,1989,0.016,2,Mod_Wet,59,11,12,13,144,239,0.12,1750,0.88,1100,650,41,7,13,7,582,100,18,25,20,726,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2008-03-04,2007,6,23,64,1992.6,0.016,2,Mod_Wet,59,11,12,13,144,239,0.12,1754,0.88,1100,654,41,7,13,7,586,100,18,25,20,730,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17,0.948,0.98,0.929,43.6,42.7,171,4100
2008-03-05,2007,6,23,65,1989,0.016,2,Mod_Wet,59,11,12,13,144,239,0.12,1750,0.88,1100,650,41,7,13,7,582,100,18,25,20,726,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2008-03-06,2007,6,23,66,1985.5,0.017,2,Mod_Wet,59,11,12,13,144,239,0.12,1747,0.88,1100,647,41,7,13,6,580,100,18,25,19,724,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2008-03-07,2007,6,23,67,1974.9,0.017,2,Mod_Wet,59,11,12,13,144,239,0.12,1736,0.88,1100,636,41,7,13,6,569,100,18,25,19,713,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2008-03-08,2007,6,23,68,1964.3,0.018,2,Mod_Wet,59,11,12,13,144,239,0.12,1725,0.88,1100,625,41,7,13,6,558,100,18,25,19,702,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,43,172,4130
2008-03-09,2007,6,23,69,1953.7,0.018,2,Mod_Wet,59,11,12,13,144,239,0.12,1715,0.88,1100,615,41,7,13,5,549,100,18,25,18,693,1240,990,971,19,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2008-03-10,2007,6,24,70,1943.1,0.019,2,Mod_Wet,59,11,12,13,144,239,0.12,1704,0.88,1100,604,41,7,13,5,538,100,18,25,18,682,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2008-03-11,2007,6,24,71,1932.5,0.02,3,Normal,49,9,9,9,107,183,0.095,1750,0.91,1100,650,51,9,16,11,563,100,18,25,20,670,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2008-03-12,2007,6,24,72,1922,0.02,3,Normal,49,9,9,9,107,183,0.095,1739,0.91,1100,639,51,9,16,10,553,100,18,25,19,660,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2008-03-13,2007,6,24,73,1911.5,0.021,3,Normal,49,9,9,9,107,183,0.096,1728,0.9,1100,628,51,9,16,10,542,100,18,25,19,649,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2008-03-14,2007,6,24,74,1901,0.022,3,Normal,49,9,9,9,107,183,0.096,1718,0.9,1100,618,51,9,16,10,532,100,18,25,19,639,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2008-03-15,2007,6,24,75,1883.6,0.023,3,Normal,49,9,9,9,107,183,0.097,1701,0.9,1100,601,51,9,16,9,516,100,18,25,18,623,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2008-03-16,2007,6,24,76,1866.2,0.024,3,Normal,49,9,9,9,107,183,0.098,1683,0.9,1100,583,51,9,16,8,499,100,18,25,17,606,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.097,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2008-03-17,2007,6,25,77,1855.8,0.024,3,Normal,49,9,9,9,107,183,0.099,1673,0.9,1100,573,51,9,16,8,489,100,18,25,17,596,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2008-03-18,2007,6,25,78,1845.4,0.025,3,Normal,49,9,9,9,107,183,0.099,1662,0.9,1100,562,51,9,16,8,478,100,18,25,17,585,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2008-03-19,2007,6,25,79,1835.1,0.026,3,Normal,49,9,9,9,107,183,0.1,1652,0.9,1100,552,51,9,16,8,468,100,18,25,17,575,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2008-03-20,2007,6,25,80,1817.8,0.027,3,Normal,49,9,9,9,107,183,0.1,1635,0.9,1100,535,51,9,16,7,452,100,18,25,16,559,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2008-03-21,2007,6,25,81,1800.7,0.028,3,Normal,49,9,9,9,107,183,0.1,1618,0.9,1100,518,51,9,16,7,435,100,18,25,16,542,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2008-03-22,2007,6,25,82,1783.6,0.029,3,Normal,49,9,9,9,107,183,0.1,1601,0.9,1100,501,51,9,15,6,420,100,18,24,15,527,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2008-03-23,2007,6,25,83,1766.6,0.03,3,Normal,49,9,9,9,107,183,0.1,1584,0.9,1100,484,51,9,15,6,403,100,18,24,15,510,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2008-03-24,2007,6,26,84,1749.6,0.032,3,Normal,49,9,9,9,107,183,0.1,1567,0.9,1100,467,51,9,14,5,388,100,18,23,14,495,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2008-03-25,2007,6,26,85,1732.7,0.033,3,Normal,49,9,9,9,107,183,0.11,1550,0.89,1100,450,51,9,14,5,371,100,18,23,14,478,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2008-03-26,2007,6,26,86,1715.9,0.035,3,Normal,49,9,9,9,107,183,0.11,1533,0.89,1100,433,51,9,13,4,356,100,18,22,13,463,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46,45.1,181,4330
2008-03-27,2007,6,26,87,1699.1,0.037,3,Normal,49,9,9,9,107,183,0.11,1516,0.89,1100,416,51,9,13,3,340,100,18,22,12,447,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2008-03-28,2007,6,26,88,1682.4,0.039,3,Normal,49,9,9,9,107,183,0.11,1499,0.89,1100,399,51,9,12,3,324,100,18,21,12,431,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2008-03-29,2007,6,26,89,1665.8,0.041,3,Normal,49,9,9,9,107,183,0.11,1483,0.89,1100,383,51,9,12,2,309,100,18,21,11,416,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2008-03-30,2007,6,26,90,1649.2,0.042,3,Normal,49,9,9,9,107,183,0.11,1466,0.89,1100,366,51,9,11,2,293,100,18,20,11,400,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2008-03-31,2007,6,27,91,1632.7,0.044,3,Normal,49,9,9,9,107,183,0.11,1450,0.89,1100,350,51,9,11,2,277,100,18,20,11,384,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2008-04-01,2007,7,27,92,1616.3,0.045,4,Mod_Dry,45,11,10,10,72,148,0.092,1468,0.91,1100,368,55,7,11,1,294,100,18,21,11,366,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,46,184,4410
2008-04-02,2007,7,27,93,1599.9,0.047,4,Mod_Dry,45,11,10,10,72,148,0.092,1452,0.91,1100,352,55,7,11,1,278,100,18,21,11,350,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4430
2008-04-03,2007,7,27,94,1583.6,0.048,4,Mod_Dry,45,11,10,10,72,148,0.093,1436,0.91,1100,336,55,7,10,0,264,100,18,20,10,336,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2008-04-04,2007,7,27,95,1567.4,0.05,4,Mod_Dry,45,11,10,10,72,148,0.094,1419,0.91,1100,319,55,7,10,0,247,100,18,20,10,319,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2008-04-05,2007,7,27,96,1551.3,0.052,4,Mod_Dry,45,11,10,10,72,148,0.095,1403,0.91,1100,303,55,7,9,-1,233,100,18,19,9,305,1240,990,969.7,20.3,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2008-04-06,2007,7,27,97,1535.2,0.054,4,Mod_Dry,45,11,10,10,72,148,0.096,1387,0.9,1100,287,55,7,9,-1,217,100,18,19,9,289,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2008-04-07,2007,7,28,98,1519.2,0.056,4,Mod_Dry,45,11,10,10,72,148,0.097,1371,0.9,1100,271,55,7,8,-2,203,100,18,18,8,275,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2008-04-08,2007,7,28,99,1503.2,0.058,4,Mod_Dry,45,11,10,10,72,148,0.099,1355,0.9,1100,255,55,7,8,-2,187,100,18,18,8,259,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2008-04-09,2007,7,28,100,1487.4,0.06,4,Mod_Dry,45,11,10,10,72,148,0.1,1339,0.9,1100,239,54,7,7,-3,174,99,18,17,7,246,1230,990,969.4,20.6,0.903,0.648,0.0315,1.55,0.0755,4,0.3,1.85,0.09,18.7,0.952,0.98,0.933,48,47.1,188,4520
2008-04-10,2007,7,28,101,1465.3,0.063,4,Mod_Dry,45,11,10,10,72,148,0.1,1317,0.9,1100,217,49,7,7,-3,157,94,18,17,7,229,1230,990,969.4,20.6,0.89,0.648,0.0314,1.54,0.0746,4,0.3,1.84,0.0891,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2008-04-11,2007,7,28,102,1443.4,0.065,4,Mod_Dry,45,11,10,10,72,148,0.1,1295,0.9,1100,195,44,6,6,-4,143,89,17,16,6,215,1220,990,969.3,20.7,0.877,0.648,0.0313,1.53,0.0737,4,0.3,1.83,0.0882,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2008-04-12,2007,7,28,103,1421.6,0.068,4,Mod_Dry,45,11,10,10,72,148,0.1,1274,0.9,1100,174,39,5,5,-5,130,84,16,15,5,202,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.0729,4,0.3,1.82,0.0874,19,0.952,0.98,0.933,48.7,47.7,191,4580
2008-04-13,2007,7,28,104,1400,0.07,4,Mod_Dry,45,11,10,10,72,148,0.11,1252,0.89,1100,152,34,5,5,-5,113,79,16,15,5,185,1210,990,969.2,20.8,0.86,0.648,0.0311,1.51,0.0724,4,0.3,1.81,0.0867,19,0.953,0.98,0.934,48.9,47.9,192,4600
2008-04-14,2007,7,29,105,1366.3,0.073,4,Mod_Dry,45,11,10,10,72,148,0.11,1218,0.89,1100,118,27,4,4,-6,89,72,15,14,4,161,1200,990,969.1,20.9,0.846,0.648,0.0309,1.49,0.0713,4,0.3,1.79,0.0857,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2008-04-15,2007,7,29,106,1327.1,0.077,4,Mod_Dry,45,11,10,10,72,148,0.11,1179,0.89,1100,79,18,2,2,-8,65,63,13,12,2,137,1190,990,968.9,21.1,0.827,0.648,0.0308,1.48,0.07,4,0.3,1.78,0.0843,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2008-04-16,2007,7,29,107,1288.4,0.08,4,Mod_Dry,45,11,10,10,72,148,0.12,1140,0.89,1100,40,9,1,1,-9,38,54,12,11,1,110,1180,990,968.8,21.2,0.811,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.083,19.4,0.954,0.98,0.935,50,48.2,193,4630
2008-04-17,2007,7,29,108,1250.4,0.084,4,Mod_Dry,45,11,10,10,72,148,0.12,1102,0.88,1100,2,0,0,0,-10,12,45,11,10,0,84,1170,990,968.7,21.3,0.795,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2008-04-18,2007,7,29,109,1213,0.087,4,Mod_Dry,45,11,10,10,72,148,0.12,1065,0.88,1065,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.744,0.569,0.0266,1.31,0.0613,4,0.293,1.61,0.0749,19.8,0.955,0.98,0.936,49.4,48.2,193,4630
2008-04-19,2007,7,29,110,1181.8,0.09,4,Mod_Dry,45,11,10,10,72,148,0.13,1034,0.88,1034,0,0,0,0,-10,10,45,11,10,0,82,1100,990,968.5,21.5,0.698,0.499,0.0232,1.2,0.0556,4,0.287,1.48,0.0689,20,0.955,0.98,0.936,48.5,47.6,190,4570
2008-04-20,2007,7,29,111,1151.2,0.095,4,Mod_Dry,45,11,10,10,72,148,0.13,1003,0.87,1003,0,0,0,0,-10,10,45,11,10,0,82,1070,990,968.4,21.6,0.653,0.43,0.0199,1.08,0.0501,4,0.281,1.36,0.0631,20.3,0.955,0.98,0.936,47.6,46.7,187,4480
2008-04-21,2007,7,30,112,1121.1,0.1,5,Dry,40,10,8,5,62,125,0.11,996.1,0.89,996.1,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.631,0.421,0.0194,1.05,0.0484,4,0.279,1.33,0.0613,20.4,0.956,0.98,0.937,47.6,46.6,187,4480
2008-04-22,2007,7,30,113,1091.5,0.11,5,Dry,40,10,8,5,62,125,0.12,966.5,0.89,966.5,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.593,0.407,0.0186,1,0.0458,4,0.269,1.27,0.0581,20.5,0.956,0.98,0.936,46.5,45.6,182,4380
2008-04-23,2007,7,30,114,1067.7,0.11,5,Dry,40,10,8,5,62,125,0.12,942.7,0.88,942.7,0,0,0,0,-5,5,40,10,8,0,67,1000,990,968.1,21.9,0.571,0.395,0.0181,0.966,0.0441,4,0.261,1.23,0.0561,20.7,0.956,0.98,0.936,45.6,44.7,179,4290
2008-04-24,2007,7,30,115,1044.3,0.11,5,Dry,40,10,8,5,62,125,0.12,919.4,0.88,919.4,0,0,0,0,-5,5,40,10,8,0,67,977,990,968,22,0.55,0.384,0.0175,0.934,0.0425,4,0.253,1.19,0.054,20.8,0.955,0.98,0.936,44.7,43.8,175,4210
2008-04-25,2007,7,30,116,1021.4,0.12,5,Dry,40,10,8,5,62,125,0.12,896.4,0.88,896.4,0,0,0,0,-5,5,40,10,8,0,67,954,990,968,22,0.529,0.373,0.0169,0.901,0.0409,4,0.245,1.15,0.052,20.9,0.955,0.98,0.936,43.9,43,172,4130
2008-04-26,2007,7,30,117,998.87,0.12,5,Dry,40,10,8,5,62,125,0.13,873.9,0.88,873.9,0,0,0,0,-5,5,40,10,8,0,67,932,990,967.9,22.1,0.508,0.362,0.0164,0.87,0.0394,4,0.237,1.11,0.0501,21,0.955,0.98,0.936,43,42.1,168,4040
2008-04-27,2007,7,30,118,976.8,0.13,5,Dry,40,10,8,5,62,125,0.13,851.8,0.87,851.8,0,0,0,0,-5,5,40,10,8,0,67,910,990,967.8,22.2,0.488,0.351,0.0158,0.839,0.0378,4,0.23,1.07,0.0482,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
2008-04-28,2007,7,31,119,955.23,0.13,5,Dry,40,10,8,5,62,125,0.13,830.2,0.87,830.2,0,0,0,0,-5,5,40,10,8,0,67,888,990,967.7,22.3,0.468,0.341,0.0153,0.809,0.0363,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.934,41.3,40.4,162,3880
2008-04-29,2007,7,31,120,938.81,0.14,5,Dry,40,10,8,5,62,125,0.13,813.8,0.87,813.8,0,0,0,0,-5,5,40,10,8,0,67,872,990,967.7,22.3,0.453,0.333,0.0149,0.786,0.0352,4,0.217,1,0.0449,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
2008-04-30,2007,7,31,121,922.71,0.14,5,Dry,40,10,8,5,62,125,0.14,797.7,0.86,797.7,0,0,0,0,-5,5,40,10,8,0,67,856,990,967.6,22.4,0.438,0.325,0.0145,0.763,0.0341,4,0.212,0.975,0.0435,21.4,0.953,0.976,0.93,40,39,156,3740
2008-05-01,2007,8,31,122,906.97,0.14,5,Dry,42,9,8,6,82,147,0.16,760,0.84,760,0,0,0,0,-6,6,42,9,8,0,88,819,990,967.5,22.5,0.405,0.307,0.0137,0.711,0.0317,3,0.283,0.994,0.0442,21.5,0.957,0.98,0.937,51,48.2,145,3470
2008-05-02,2007,8,31,123,891.6,0.15,5,Dry,42,9,8,6,82,147,0.17,744.6,0.83,744.6,0,0,0,0,-6,6,42,9,8,0,88,804,990,967.5,22.5,0.391,0.298,0.0132,0.689,0.0306,3,0.278,0.967,0.0429,21.6,0.957,0.98,0.938,50.2,48.2,145,3470
2008-05-03,2007,8,31,124,880.86,0.15,5,Dry,42,9,8,6,82,147,0.17,733.9,0.83,733.9,0,0,0,0,-6,6,42,9,8,0,88,793,990,967.4,22.6,0.381,0.291,0.0129,0.672,0.0298,3,0.273,0.945,0.0418,21.6,0.957,0.98,0.938,49.7,48.2,145,3470
2008-05-04,2007,8,31,125,870.33,0.15,5,Dry,42,9,8,6,82,147,0.17,723.3,0.83,723.3,0,0,0,0,-6,6,42,9,8,0,88,782,990,967.4,22.6,0.371,0.284,0.0126,0.655,0.029,3,0.268,0.923,0.0408,21.7,0.957,0.98,0.938,49.1,48.1,144,3460
2008-05-05,2007,8,32,126,860.03,0.16,5,Dry,42,9,8,6,82,147,0.17,713,0.83,713,0,0,0,0,-6,6,42,9,8,0,88,772,990,967.3,22.7,0.365,0.277,0.0122,0.643,0.0284,3,0.263,0.906,0.04,21.8,0.957,0.98,0.938,48.5,47.5,143,3420
2008-05-06,2007,8,32,127,846.02,0.16,5,Dry,42,9,8,6,82,147,0.17,699,0.83,699,0,0,0,0,-6,6,42,9,8,0,88,758,990,967.3,22.7,0.357,0.268,0.0118,0.625,0.0275,3,0.257,0.882,0.0388,21.8,0.957,0.98,0.938,47.7,46.8,140,3370
2008-05-07,2007,8,32,128,832.52,0.17,5,Dry,42,9,8,6,82,147,0.18,685.5,0.82,685.5,0,0,0,0,-6,6,42,9,8,0,88,745,990,967.2,22.8,0.35,0.259,0.0114,0.609,0.0267,3,0.251,0.86,0.0377,21.9,0.957,0.98,0.938,47,46,138,3320
2008-05-08,2007,8,32,129,823.23,0.17,5,Dry,42,9,8,6,82,147,0.18,676.2,0.82,676.2,0,0,0,0,-6,6,42,9,8,0,88,735,990,967.2,22.8,0.344,0.253,0.0111,0.597,0.0262,3,0.247,0.844,0.037,22,0.957,0.98,0.938,46.5,45.5,137,3280
2008-05-09,2007,8,32,130,810.77,0.17,5,Dry,42,9,8,6,82,147,0.18,663.8,0.82,663.8,0,0,0,0,-6,6,42,9,8,0,88,723,990,967.1,22.9,0.337,0.244,0.0107,0.582,0.0254,3,0.241,0.823,0.036,22,0.957,0.98,0.937,45.7,44.8,134,3230
2008-05-10,2007,8,32,131,802.31,0.18,5,Dry,42,9,8,6,82,147,0.18,655.3,0.82,655.3,0,0,0,0,-6,6,42,9,8,0,88,714,990,967.1,22.9,0.332,0.239,0.0104,0.571,0.025,3,0.237,0.809,0.0353,22.1,0.956,0.98,0.937,45.2,44.3,133,3190
2008-05-11,2007,8,32,132,794.29,0.18,5,Dry,42,9,8,6,82,147,0.18,647.3,0.81,647.3,0,0,0,0,-6,6,42,9,8,0,88,706,990,967.1,22.9,0.328,0.233,0.0102,0.561,0.0245,3,0.234,0.795,0.0347,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2008-05-12,2007,8,33,133,786.76,0.18,5,Dry,42,9,8,6,82,147,0.19,639.8,0.81,639.8,0,0,0,0,-6,6,42,9,8,0,88,699,990,967,23,0.324,0.228,0.00995,0.552,0.024,3,0.23,0.782,0.0341,22.2,0.956,0.98,0.937,44.3,43.4,130,3130
2008-05-13,2007,8,33,134,777.32,0.19,5,Dry,42,9,8,6,82,147,0.19,630.3,0.81,630.3,0,0,0,0,-6,6,42,9,8,0,88,689,990,967,23,0.318,0.222,0.00966,0.54,0.0235,3,0.226,0.766,0.0333,22.2,0.955,0.98,0.936,43.8,42.9,129,3090
2008-05-14,2007,8,33,135,770.34,0.19,5,Dry,42,9,8,6,82,147,0.19,623.3,0.81,623.3,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00944,0.532,0.0231,3,0.223,0.755,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
2008-05-15,2007,8,33,136,762.41,0.19,5,Dry,42,9,8,6,82,147,0.19,615.4,0.81,615.4,0,0,0,0,-6,6,42,9,8,0,88,674,990,966.9,23.1,0.31,0.212,0.0092,0.522,0.0226,3,0.219,0.741,0.0322,22.3,0.955,0.98,0.936,42.9,42,126,3020
2008-05-16,2007,8,33,137,749.56,0.2,5,Dry,42,9,8,6,82,147,0.2,602.6,0.8,602.6,0,0,0,0,-6,6,42,9,8,0,88,662,990,966.9,23.1,0.302,0.204,0.00881,0.506,0.0219,3,0.214,0.72,0.0312,22.4,0.954,0.98,0.935,42.1,41.2,124,2970
2008-05-17,2007,8,33,138,737.25,0.2,5,Dry,42,9,8,6,82,147,0.2,590.3,0.8,590.3,0,0,0,0,-6,6,42,9,8,0,88,649,990,966.8,23.2,0.295,0.195,0.00844,0.491,0.0212,3,0.208,0.699,0.0302,22.5,0.954,0.979,0.933,41.3,40.4,121,2910
2008-05-18,2007,8,33,139,726.04,0.21,5,Dry,42,9,8,6,82,147,0.2,579,0.8,579,0,0,0,0,-6,6,42,9,8,0,88,638,990,966.8,23.2,0.289,0.188,0.0081,0.477,0.0206,3,0.203,0.68,0.0293,22.5,0.953,0.977,0.931,40.6,39.7,119,2860
2008-05-19,2007,8,34,140,714.29,0.21,5,Dry,42,9,8,6,82,147,0.21,567.3,0.79,567.3,0,0,0,0,-6,6,42,9,8,0,88,626,990,966.8,23.2,0.282,0.18,0.00774,0.462,0.0199,3,0.198,0.66,0.0284,22.6,0.952,0.976,0.929,39.9,38.9,117,2800
2008-05-20,2007,8,34,141,702.53,0.21,5,Dry,42,9,8,6,82,147,0.21,555.5,0.79,555.5,0,0,0,0,-6,6,42,9,8,0,88,615,990,966.7,23.3,0.276,0.172,0.00739,0.448,0.0192,3,0.192,0.64,0.0275,22.6,0.951,0.974,0.926,39.1,38.1,114,2740
2008-05-21,2007,8,34,142,691.32,0.22,5,Dry,42,9,8,6,82,147,0.21,544.3,0.79,544.3,0,0,0,0,-6,6,42,9,8,0,88,603,990,966.7,23.3,0.269,0.165,0.00705,0.434,0.0186,3,0.187,0.621,0.0266,22.7,0.95,0.973,0.924,38.4,37.4,112,2690
2008-05-22,2007,8,34,143,680.11,0.22,5,Dry,42,9,8,6,82,147,0.22,533.1,0.78,533.1,0,0,0,0,-6,6,42,9,8,0,88,592,990,966.6,23.4,0.263,0.157,0.00672,0.42,0.018,3,0.182,0.603,0.0258,22.8,0.949,0.971,0.922,37.7,36.6,110,2630
2008-05-23,2007,8,34,144,669.99,0.23,5,Dry,42,9,8,6,82,147,0.22,523,0.78,523,0,0,0,0,-6,6,42,9,8,0,88,582,990,966.6,23.4,0.257,0.15,0.00642,0.408,0.0174,3,0.178,0.585,0.025,22.8,0.949,0.97,0.92,37,35.9,108,2590
2008-05-24,2007,8,34,145,659.87,0.23,5,Dry,42,9,8,6,82,147,0.22,512.9,0.78,512.9,0,0,0,0,-6,6,42,9,8,0,88,572,990,966.5,23.5,0.252,0.144,0.00612,0.395,0.0168,3,0.173,0.568,0.0242,22.9,0.948,0.97,0.919,36.4,35.3,106,2540
2008-05-25,2007,8,34,146,650.85,0.23,5,Dry,42,9,8,6,82,147,0.23,503.9,0.77,503.9,0,0,0,0,-6,6,42,9,8,0,88,563,990,966.5,23.5,0.246,0.138,0.00585,0.384,0.0163,3,0.169,0.553,0.0235,22.9,0.947,0.97,0.918,35.8,34.7,104,2500
2008-05-26,2007,8,35,147,641.28,0.24,5,Dry,42,9,8,6,82,147,0.23,494.3,0.77,494.3,0,0,0,0,-6,6,42,9,8,0,88,553,990,966.5,23.5,0.241,0.132,0.00562,0.373,0.0159,3,0.165,0.538,0.0229,23,0.946,0.97,0.917,35.1,34.1,102,2450
2008-05-27,2007,8,35,148,631.71,0.24,5,Dry,42,9,8,6,82,147,0.23,484.7,0.77,484.7,0,0,0,0,-6,6,42,9,8,0,88,544,990,966.4,23.6,0.236,0.128,0.00542,0.363,0.0154,2,0.27,0.633,0.0269,22.9,0.956,0.98,0.937,52.1,48.2,96.4,2310
2008-05-28,2007,8,35,149,622.14,0.25,5,Dry,42,9,8,6,82,147,0.24,475.1,0.76,475.1,0,0,0,0,-6,6,42,9,8,0,88,534,990,966.4,23.6,0.23,0.123,0.00522,0.353,0.015,2,0.263,0.617,0.0261,23,0.957,0.98,0.937,51.2,48.2,96.4,2310
2008-05-29,2007,8,35,150,613.11,0.25,5,Dry,42,9,8,6,82,147,0.24,466.1,0.76,466.1,0,0,0,0,-6,6,42,9,8,0,88,525,990,966.4,23.6,0.225,0.119,0.00503,0.344,0.0145,2,0.257,0.601,0.0254,23,0.957,0.98,0.938,50.4,48.2,96.4,2310
2008-05-30,2007,8,35,151,604.09,0.25,5,Dry,42,9,8,6,82,147,0.24,457.1,0.76,457.1,0,0,0,0,-6,6,42,9,8,0,88,516,990,966.3,23.7,0.22,0.115,0.00484,0.335,0.0141,2,0.251,0.586,0.0247,23.1,0.958,0.98,0.939,49.6,48.2,96.4,2310
2008-05-31,2007,8,35,152,595.07,0.26,5,Dry,42,9,8,6,82,147,0.25,448.1,0.75,448.1,0,0,0,0,-6,6,42,9,8,0,88,507,990,966.3,23.7,0.215,0.11,0.00466,0.325,0.0137,2,0.245,0.57,0.024,23.2,0.958,0.98,0.939,48.7,47.8,95.5,2290
2008-06-01,2007,9,35,153,586.04,0.26,5,Dry,39,9,7,5,59,119,0.2,467,0.8,467,0,0,0,0,-5,5,39,9,7,0,64,522,990,966.2,23.8,0.223,0.119,0.00503,0.343,0.0144,2,0.258,0.6,0.0253,23.2,0.957,0.98,0.938,50.8,48.2,96.4,2310
2008-06-02,2007,9,36,154,578.11,0.27,5,Dry,39,9,7,5,59,119,0.21,459.1,0.79,459.1,0,0,0,0,-5,5,39,9,7,0,64,514,990,966.2,23.8,0.219,0.116,0.00486,0.334,0.0141,2,0.252,0.587,0.0247,23.2,0.958,0.98,0.938,50,48.2,96.4,2310
2008-06-03,2007,9,36,155,569.64,0.27,5,Dry,39,9,7,5,59,119,0.21,450.6,0.79,450.6,0,0,0,0,-5,5,39,9,7,0,64,506,990,966.2,23.8,0.214,0.112,0.00469,0.326,0.0137,2,0.247,0.572,0.024,23.3,0.958,0.98,0.939,49.3,48.2,96.4,2310
2008-06-04,2007,9,36,156,561.71,0.28,5,Dry,39,9,7,5,59,119,0.21,442.7,0.79,442.7,0,0,0,0,-5,5,39,9,7,0,64,498,990,966.1,23.9,0.211,0.108,0.00452,0.319,0.0134,2,0.241,0.56,0.0235,23.3,0.958,0.98,0.939,48.5,47.5,95,2280
2008-06-05,2007,9,36,157,553.78,0.29,5,Dry,39,9,7,5,59,119,0.21,434.8,0.79,434.8,0,0,0,0,-5,5,39,9,7,0,64,490,990,966.1,23.9,0.208,0.104,0.00436,0.313,0.0131,2,0.236,0.549,0.0229,23.4,0.957,0.98,0.938,47.7,46.7,93.4,2240
2008-06-06,2007,9,36,158,546.94,0.29,5,Dry,39,9,7,5,59,119,0.22,427.9,0.78,427.9,0,0,0,0,-5,5,39,9,7,0,64,483,990,966.1,23.9,0.206,0.101,0.00422,0.307,0.0128,2,0.231,0.538,0.0225,23.4,0.957,0.98,0.938,47,46,92.1,2210
2008-06-07,2007,9,36,159,539.56,0.29,5,Dry,39,9,7,5,59,119,0.22,420.6,0.78,420.6,0,0,0,0,-5,5,39,9,7,0,64,476,990,966,24,0.203,0.0975,0.00407,0.301,0.0126,2,0.226,0.527,0.022,23.4,0.956,0.98,0.937,46.2,45.3,90.6,2170
2008-06-08,2007,9,36,160,532.18,0.3,5,Dry,39,9,7,5,59,119,0.22,413.2,0.78,413.2,0,0,0,0,-5,5,39,9,7,0,64,468,990,966,24,0.201,0.094,0.00392,0.295,0.0123,2,0.221,0.516,0.0215,23.5,0.956,0.98,0.937,45.5,44.6,89.2,2140
2008-06-09,2007,9,37,161,524.79,0.3,5,Dry,39,9,7,5,59,119,0.23,405.8,0.77,405.8,0,0,0,0,-5,5,39,9,7,0,64,461,990,966,24,0.198,0.0905,0.00377,0.289,0.012,2,0.216,0.505,0.021,23.5,0.955,0.98,0.936,44.7,43.8,87.7,2100
2008-06-10,2007,9,37,162,521.24,0.31,5,Dry,39,9,7,5,59,119,0.23,402.2,0.77,402.2,0,0,0,0,-5,5,39,9,7,0,64,457,990,965.9,24.1,0.197,0.0889,0.00369,0.286,0.0119,2,0.214,0.5,0.0208,23.6,0.955,0.98,0.936,44.4,43.5,87,2090
2008-06-11,2007,9,37,163,519.33,0.31,5,Dry,39,9,7,5,59,119,0.23,400.3,0.77,400.3,0,0,0,0,-5,5,39,9,7,0,64,455,990,965.9,24.1,0.196,0.088,0.00366,0.284,0.0118,2,0.213,0.497,0.0207,23.6,0.955,0.98,0.936,44.2,43.3,86.6,2080
2008-06-12,2007,9,37,164,514.68,0.31,5,Dry,39,9,7,5,59,119,0.23,395.7,0.77,395.7,0,0,0,0,-5,5,39,9,7,0,64,451,990,965.9,24.1,0.195,0.0858,0.00356,0.28,0.0116,2,0.21,0.49,0.0203,23.6,0.954,0.98,0.935,43.7,42.8,85.6,2060
2008-06-13,2007,9,37,165,507.84,0.31,5,Dry,39,9,7,5,59,119,0.23,388.8,0.77,388.8,0,0,0,0,-5,5,39,9,7,0,64,444,990,965.9,24.1,0.192,0.0825,0.00342,0.275,0.0114,2,0.205,0.48,0.0199,23.6,0.954,0.98,0.934,43,42.1,84.2,2020
2008-06-14,2007,9,37,166,500.46,0.32,5,Dry,39,9,7,5,59,119,0.24,381.5,0.76,381.5,0,0,0,0,-5,5,39,9,7,0,64,436,990,965.9,24.1,0.19,0.079,0.00327,0.269,0.0111,2,0.2,0.469,0.0194,23.7,0.953,0.98,0.934,42.2,41.3,82.7,1980
2008-06-15,2007,9,37,167,493.62,0.32,5,Dry,39,9,7,5,59,119,0.24,374.6,0.76,374.6,0,0,0,0,-5,5,39,9,7,0,64,430,990,965.8,24.2,0.187,0.0758,0.00314,0.263,0.0109,2,0.195,0.458,0.019,23.7,0.952,0.979,0.932,41.5,40.6,81.2,1950
2008-06-16,2007,9,38,168,486.79,0.33,5,Dry,39,9,7,5,59,119,0.24,367.8,0.76,367.8,0,0,0,0,-5,5,39,9,7,0,64,423,990,965.8,24.2,0.185,0.0726,0.003,0.257,0.0106,2,0.191,0.448,0.0185,23.8,0.951,0.978,0.93,40.7,39.8,79.7,1910
2008-06-17,2007,9,38,169,481.04,0.33,5,Dry,39,9,7,5,59,119,0.25,362,0.75,362,0,0,0,0,-5,5,39,9,7,0,64,417,990,965.8,24.2,0.183,0.0699,0.00288,0.253,0.0104,2,0.187,0.439,0.0181,23.8,0.95,0.976,0.928,40.1,39.2,78.4,1880
2008-06-18,2007,9,38,170,474.75,0.34,5,Dry,39,9,7,5,59,119,0.25,355.8,0.75,355.8,0,0,0,0,-5,5,39,9,7,0,64,411,990,965.7,24.3,0.18,0.0669,0.00276,0.247,0.0102,2,0.183,0.43,0.0177,23.8,0.949,0.975,0.925,39.5,38.5,76.9,1850
2008-06-19,2007,9,38,171,468.47,0.34,5,Dry,39,9,7,5,59,119,0.25,349.5,0.75,349.5,0,0,0,0,-5,5,39,9,7,0,64,404,990,965.7,24.3,0.178,0.0639,0.00263,0.242,0.00997,2,0.178,0.421,0.0173,23.9,0.948,0.973,0.923,38.8,37.8,75.5,1810
2008-06-20,2007,9,38,172,462.18,0.35,5,Dry,39,9,7,5,59,119,0.26,343.2,0.74,343.2,0,0,0,0,-5,5,39,9,7,0,64,398,990,965.7,24.3,0.176,0.061,0.00251,0.237,0.00975,2,0.174,0.411,0.0169,23.9,0.947,0.972,0.921,38.1,37,74.1,1780
2008-06-21,2007,9,38,173,456.43,0.35,5,Dry,39,9,7,5,59,119,0.26,337.4,0.74,337.4,0,0,0,0,-5,5,39,9,7,0,64,392,990,965.7,24.3,0.174,0.0583,0.00239,0.232,0.00954,2,0.17,0.403,0.0165,23.9,0.947,0.971,0.919,37.5,36.4,72.8,1750
2008-06-22,2007,9,38,174,450.69,0.35,5,Dry,39,9,7,5,59,119,0.26,331.7,0.74,331.7,0,0,0,0,-5,5,39,9,7,0,64,387,990,965.6,24.4,0.172,0.0556,0.00228,0.228,0.00934,2,0.166,0.394,0.0162,24,0.946,0.97,0.917,36.9,35.8,71.5,1720
2008-06-23,2007,9,39,175,446.04,0.36,5,Dry,39,9,7,5,59,119,0.27,327,0.73,327,0,0,0,0,-5,5,39,9,7,0,64,382,990,965.6,24.4,0.17,0.0534,0.00219,0.224,0.00917,2,0.163,0.387,0.0159,24,0.945,0.97,0.917,36.4,35.3,70.6,1690
2008-06-24,2007,9,39,176,440.85,0.36,5,Dry,39,9,7,5,59,119,0.27,321.9,0.73,321.9,0,0,0,0,-5,5,39,9,7,0,64,377,990,965.6,24.4,0.169,0.0509,0.00209,0.219,0.00899,2,0.16,0.379,0.0155,24,0.944,0.97,0.916,35.8,34.7,69.5,1670
2008-06-25,2007,9,39,177,435.65,0.37,5,Dry,39,9,7,5,59,119,0.27,316.6,0.73,316.6,0,0,0,0,-5,5,39,9,7,0,64,372,990,965.6,24.4,0.167,0.0485,0.00198,0.215,0.0088,2,0.156,0.371,0.0152,24.1,0.943,0.97,0.915,35.3,34.2,68.4,1640
2008-06-26,2007,9,39,178,430.46,0.37,5,Dry,39,9,7,5,59,119,0.28,311.5,0.72,311.5,0,0,0,0,-5,5,39,9,7,0,64,366,990,965.5,24.5,0.165,0.046,0.00188,0.211,0.00862,2,0.153,0.364,0.0149,24.1,0.942,0.97,0.914,34.7,33.6,67.3,1620
2008-06-27,2007,9,39,179,425.26,0.37,5,Dry,39,9,7,5,59,119,0.28,306.3,0.72,306.3,0,0,0,0,-5,5,39,9,7,0,64,361,990,965.5,24.5,0.163,0.0436,0.00178,0.207,0.00844,2,0.149,0.356,0.0145,24.1,0.942,0.97,0.913,34.1,33.1,66.2,1590
2008-06-28,2007,9,39,180,420.07,0.38,5,Dry,39,9,7,5,59,119,0.28,301.1,0.72,301.1,0,0,0,0,-5,5,39,9,7,0,64,356,990,965.5,24.5,0.161,0.0411,0.00168,0.202,0.00825,2,0.146,0.348,0.0142,24.2,0.941,0.97,0.913,33.6,32.6,65.1,1560
2008-06-29,2007,9,39,181,415.42,0.38,5,Dry,39,9,7,5,59,119,0.29,296.4,0.71,296.4,0,0,0,0,-5,5,39,9,7,0,64,351,990,965.5,24.5,0.16,0.0389,0.00159,0.198,0.00809,2,0.143,0.341,0.0139,24.2,0.94,0.97,0.912,33,32.1,64.1,1540
2008-06-30,2007,9,40,182,410.77,0.39,5,Dry,39,9,7,5,59,119,0.29,291.8,0.71,291.8,0,0,0,0,-5,5,39,9,7,0,64,347,990,965.4,24.6,0.158,0.0367,0.0015,0.195,0.00793,2,0.139,0.334,0.0136,24.2,0.939,0.97,0.911,32.5,31.6,63.1,1510
2008-07-01,2007,10,40,183,406.12,0.39,5,Dry,37,8,6,4,53,108,0.27,298.1,0.73,298.1,0,0,0,0,-4,4,37,8,6,0,57,349,990,965.4,24.6,0.159,0.0397,0.00162,0.198,0.00808,2,0.144,0.342,0.0139,24.2,0.94,0.97,0.912,33.3,32.3,64.6,1550
2008-07-02,2007,10,40,184,401.47,0.39,5,Dry,37,8,6,4,53,108,0.27,293.5,0.73,293.5,0,0,0,0,-4,4,37,8,6,0,57,344,990,965.4,24.6,0.157,0.0375,0.00153,0.195,0.00791,2,0.141,0.335,0.0136,24.3,0.939,0.97,0.911,32.8,31.8,63.6,1530
2008-07-03,2007,10,40,185,397.92,0.4,5,Dry,37,8,6,4,53,108,0.27,289.9,0.73,289.9,0,0,0,0,-4,4,37,8,6,0,57,341,990,965.4,24.6,0.156,0.0358,0.00146,0.192,0.00779,2,0.138,0.33,0.0134,24.3,0.938,0.97,0.91,32.4,31.4,62.8,1510
2008-07-04,2007,10,40,186,393.82,0.4,5,Dry,37,8,6,4,53,108,0.27,285.8,0.73,285.8,0,0,0,0,-4,4,37,8,6,0,57,337,990,965.4,24.6,0.154,0.0339,0.00138,0.188,0.00765,2,0.135,0.324,0.0131,24.3,0.937,0.97,0.909,31.9,31,62,1490
2008-07-05,2007,10,40,187,389.72,0.4,5,Dry,37,8,6,4,53,108,0.28,281.7,0.72,281.7,0,0,0,0,-4,4,37,8,6,0,57,333,990,965.3,24.7,0.153,0.032,0.0013,0.185,0.0075,2,0.133,0.318,0.0129,24.3,0.936,0.97,0.908,31.5,30.5,61.1,1470
2008-07-06,2007,10,40,188,385.61,0.41,5,Dry,37,8,6,4,53,108,0.28,277.6,0.72,277.6,0,0,0,0,-4,4,37,8,6,0,57,329,990,965.3,24.7,0.152,0.03,0.00122,0.182,0.00736,2,0.13,0.311,0.0126,24.4,0.936,0.97,0.907,31,30.1,60.2,1440
2008-07-07,2007,10,41,189,381.51,0.41,5,Dry,37,8,6,4,53,108,0.28,273.5,0.72,273.5,0,0,0,0,-4,4,37,8,6,0,57,325,990,965.3,24.7,0.15,0.0281,0.00114,0.178,0.00722,2,0.127,0.305,0.0124,24.4,0.935,0.97,0.907,30.6,29.7,59.3,1420
2008-07-08,2007,10,41,190,377.41,0.42,5,Dry,37,8,6,4,53,108,0.29,269.4,0.71,269.4,0,0,0,0,-4,4,37,8,6,0,57,320,990,965.3,24.7,0.149,0.0262,0.00106,0.175,0.00707,2,0.124,0.299,0.0121,24.4,0.934,0.97,0.906,30.1,29.2,58.4,1400
2008-07-09,2007,10,41,191,373.31,0.42,5,Dry,37,8,6,4,53,108,0.29,265.3,0.71,265.3,0,0,0,0,-4,4,37,8,6,0,57,316,990,965.3,24.7,0.147,0.0242,0.000979,0.171,0.00693,2,0.122,0.293,0.0118,24.4,0.933,0.97,0.905,29.7,28.8,57.5,1380
2008-07-10,2007,10,41,192,369.21,0.42,5,Dry,37,8,6,4,53,108,0.29,261.2,0.71,261.2,0,0,0,0,-4,4,37,8,6,0,57,312,990,965.2,24.8,0.146,0.0223,0.000901,0.168,0.00679,2,0.119,0.287,0.0116,24.5,0.932,0.97,0.904,29.2,28.3,56.7,1360
2008-07-11,2007,10,41,193,365.65,0.43,5,Dry,37,8,6,4,53,108,0.29,257.6,0.7,257.6,0,0,0,0,-4,4,37,8,6,0,57,309,990,965.2,24.8,0.144,0.0206,0.000832,0.165,0.00666,2,0.116,0.281,0.0114,24.5,0.931,0.97,0.903,28.8,27.9,55.9,1340
2008-07-12,2007,10,41,194,362.1,0.43,5,Dry,37,8,6,4,53,108,0.3,254.1,0.7,254.1,0,0,0,0,-4,4,37,8,6,0,57,305,990,965.2,24.8,0.143,0.0189,0.000764,0.162,0.00654,2,0.114,0.276,0.0111,24.5,0.93,0.97,0.902,28.4,27.6,55.1,1320
2008-07-13,2007,10,41,195,358.54,0.43,5,Dry,37,8,6,4,53,108,0.3,250.5,0.7,250.5,0,0,0,0,-4,4,37,8,6,0,57,302,990,965.2,24.8,0.142,0.0173,0.000696,0.159,0.00642,2,0.112,0.271,0.0109,24.5,0.93,0.97,0.902,28,27.2,54.4,1300
2008-07-14,2007,10,42,196,354.99,0.44,5,Dry,37,8,6,4,53,108,0.3,247,0.7,247,0,0,0,0,-4,4,37,8,6,0,57,298,990,965.2,24.8,0.141,0.0167,0.000674,0.157,0.00634,2,0.109,0.267,0.0107,24.6,0.929,0.97,0.901,27.6,26.8,53.6,1290
2008-07-15,2007,10,42,197,351.43,0.44,5,Dry,37,8,6,4,53,108,0.31,243.4,0.69,243.4,0,0,0,0,-4,4,37,8,6,0,57,294,990,965.2,24.8,0.139,0.0164,0.000662,0.156,0.00627,2,0.107,0.263,0.0106,24.6,0.927,0.97,0.9,27.2,26.4,52.8,1270
2008-07-16,2007,10,42,198,347.88,0.44,5,Dry,37,8,6,4,53,108,0.31,239.9,0.69,239.9,0,0,0,0,-4,4,37,8,6,0,57,291,990,965.1,24.9,0.138,0.0161,0.000649,0.154,0.00621,2,0.104,0.259,0.0104,24.6,0.926,0.97,0.898,26.8,26,52,1250
2008-07-17,2007,10,42,199,345.42,0.45,5,Dry,37,8,6,4,53,108,0.31,237.4,0.69,237.4,0,0,0,0,-4,4,37,8,6,0,57,288,990,965.1,24.9,0.137,0.0159,0.00064,0.153,0.00616,2,0.103,0.256,0.0103,24.6,0.925,0.97,0.898,26.5,25.7,51.5,1230
2008-07-18,2007,10,42,200,342.41,0.45,5,Dry,37,8,6,4,53,108,0.32,234.4,0.69,234.4,0,0,0,0,-4,4,37,8,6,0,57,285,990,965.1,24.9,0.136,0.0157,0.00063,0.152,0.0061,2,0.101,0.253,0.0102,24.6,0.924,0.97,0.897,26.2,25.4,50.8,1220
2008-07-19,2007,10,42,201,339.4,0.45,5,Dry,37,8,6,4,53,108,0.32,231.4,0.68,231.4,0,0,0,0,-4,4,37,8,6,0,57,282,990,965.1,24.9,0.135,0.0154,0.000619,0.151,0.00605,2,0.0987,0.249,0.01,24.7,0.923,0.97,0.896,25.8,25.1,50.1,1200
2008-07-20,2007,10,42,202,336.4,0.46,5,Dry,37,8,6,4,53,108,0.32,228.4,0.68,228.4,0,0,0,0,-4,4,37,8,6,0,57,279,990,965.1,24.9,0.134,0.0152,0.000609,0.149,0.00599,1,0.251,0.4,0.0161,24.5,0.959,0.98,0.939,52.6,48.2,48.2,1160
2008-07-21,2007,10,43,203,333.39,0.46,5,Dry,37,8,6,4,53,108,0.32,225.4,0.68,225.4,0,0,0,0,-4,4,37,8,6,0,57,276,990,965.1,24.9,0.133,0.0149,0.000598,0.148,0.00594,1,0.247,0.395,0.0158,24.5,0.959,0.98,0.94,52,48.2,48.2,1160
2008-07-22,2007,10,43,204,330.38,0.46,5,Dry,37,8,6,4,53,108,0.33,222.4,0.67,222.4,0,0,0,0,-4,4,37,8,6,0,57,273,990,965.1,24.9,0.132,0.0147,0.000587,0.147,0.00588,1,0.243,0.389,0.0156,24.6,0.959,0.98,0.939,51.3,48.2,48.2,1160
2008-07-23,2007,10,43,205,327.37,0.47,5,Dry,37,8,6,4,53,108,0.33,219.4,0.67,219.4,0,0,0,0,-4,4,37,8,6,0,57,270,990,965,25,0.131,0.0144,0.000577,0.145,0.00582,1,0.239,0.384,0.0154,24.6,0.958,0.98,0.939,50.7,48.2,48.2,1160
2008-07-24,2007,10,43,206,324.36,0.47,5,Dry,37,8,6,4,53,108,0.33,216.4,0.67,216.4,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000566,0.144,0.00577,1,0.235,0.379,0.0152,24.6,0.958,0.98,0.938,50,48.2,48.2,1160
2008-07-25,2007,10,43,207,321.36,0.47,5,Dry,37,8,6,4,53,108,0.34,213.4,0.66,213.4,0,0,0,0,-4,4,37,8,6,0,57,264,990,965,25,0.129,0.0139,0.000556,0.143,0.00571,1,0.231,0.373,0.0149,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
2008-07-26,2007,10,43,208,318.35,0.48,5,Dry,37,8,6,4,53,108,0.34,210.3,0.66,210.3,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.128,0.0136,0.000545,0.141,0.00565,1,0.226,0.368,0.0147,24.6,0.957,0.98,0.937,48.6,47.7,47.7,1140
2008-07-27,2007,10,43,209,315.34,0.48,5,Dry,37,8,6,4,53,108,0.34,207.3,0.66,207.3,0,0,0,0,-4,4,37,8,6,0,57,258,990,965,25,0.127,0.0134,0.000534,0.14,0.0056,1,0.222,0.362,0.0145,24.7,0.956,0.98,0.937,47.9,47,47,1130
2008-07-28,2007,10,44,210,312.88,0.48,5,Dry,37,8,6,4,53,108,0.34,204.9,0.66,204.9,0,0,0,0,-4,4,37,8,6,0,57,256,990,965,25,0.126,0.0132,0.000526,0.139,0.00555,1,0.219,0.358,0.0143,24.7,0.956,0.98,0.937,47.4,46.4,46.4,1110
2008-07-29,2007,10,44,211,310.42,0.49,5,Dry,37,8,6,4,53,108,0.35,202.4,0.65,202.4,0,0,0,0,-4,4,37,8,6,0,57,253,990,965,25,0.125,0.013,0.000517,0.138,0.00551,1,0.216,0.354,0.0141,24.7,0.955,0.98,0.936,46.8,45.9,45.9,1100
2008-07-30,2007,10,44,212,307.96,0.49,5,Dry,37,8,6,4,53,108,0.35,200,0.65,200,0,0,0,0,-4,4,37,8,6,0,57,251,990,964.9,25.1,0.124,0.0127,0.000509,0.137,0.00546,1,0.212,0.349,0.0139,24.7,0.955,0.98,0.936,46.3,45.3,45.3,1090
2008-07-31,2007,10,44,213,305.5,0.49,5,Dry,37,8,6,4,53,108,0.35,197.5,0.65,197.5,0,0,0,0,-4,4,37,8,6,0,57,249,990,964.9,25.1,0.123,0.0125,0.0005,0.136,0.00542,1,0.209,0.345,0.0138,24.7,0.954,0.98,0.935,45.7,44.8,44.8,1070
2008-08-01,2007,11,44,214,303.04,0.5,5,Dry,34,7,5,3,44,93,0.31,210,0.69,210,0,0,0,0,-3,3,34,7,5,0,47,256,990,964.9,25.1,0.126,0.0136,0.000542,0.139,0.00556,1,0.226,0.366,0.0146,24.7,0.957,0.98,0.937,48.7,47.7,47.7,1150
2008-08-02,2007,11,44,215,298.93,0.5,5,Dry,34,7,5,3,44,93,0.31,205.9,0.69,205.9,0,0,0,0,-3,3,34,7,5,0,47,252,990,964.9,25.1,0.124,0.0133,0.000528,0.138,0.00549,1,0.221,0.358,0.0143,24.7,0.956,0.98,0.937,47.8,46.8,46.8,1120
2008-08-03,2007,11,44,216,295.38,0.51,5,Dry,34,7,5,3,44,93,0.32,202.4,0.69,202.4,0,0,0,0,-3,3,34,7,5,0,47,248,990,964.9,25.1,0.123,0.013,0.000516,0.136,0.00542,1,0.216,0.352,0.014,24.8,0.955,0.98,0.936,47,46,46,1100
2008-08-04,2007,11,45,217,291.83,0.51,5,Dry,34,7,5,3,44,93,0.32,198.8,0.68,198.8,0,0,0,0,-3,3,34,7,5,0,47,245,990,964.9,25.1,0.122,0.0127,0.000503,0.135,0.00536,1,0.211,0.346,0.0137,24.8,0.954,0.98,0.935,46.1,45.2,45.2,1080
2008-08-05,2007,11,45,218,289.36,0.51,5,Dry,34,7,5,3,44,93,0.32,196.4,0.68,196.4,0,0,0,0,-3,3,34,7,5,0,47,242,990,964.9,25.1,0.121,0.0124,0.000495,0.134,0.00531,1,0.208,0.341,0.0136,24.8,0.954,0.98,0.935,45.5,44.6,44.6,1070
2008-08-06,2007,11,45,219,286.36,0.52,5,Dry,34,7,5,3,44,93,0.33,193.4,0.68,193.4,0,0,0,0,-3,3,34,7,5,0,47,239,990,964.8,25.2,0.12,0.0122,0.000484,0.132,0.00526,1,0.204,0.336,0.0133,24.8,0.953,0.98,0.934,44.8,43.9,43.9,1050
2008-08-07,2007,11,45,220,283.35,0.52,5,Dry,34,7,5,3,44,93,0.33,190.3,0.67,190.3,0,0,0,0,-3,3,34,7,5,0,47,236,990,964.8,25.2,0.119,0.0119,0.000474,0.131,0.0052,1,0.199,0.33,0.0131,24.8,0.952,0.98,0.933,44.1,43.2,43.2,1040
2008-08-08,2007,11,45,221,280.34,0.52,5,Dry,34,7,5,3,44,93,0.33,187.3,0.67,187.3,0,0,0,0,-3,3,34,7,5,0,47,233,990,964.8,25.2,0.118,0.0117,0.000464,0.13,0.00515,1,0.195,0.325,0.0129,24.9,0.951,0.98,0.932,43.4,42.5,42.5,1020
2008-08-09,2007,11,45,222,277.33,0.53,5,Dry,34,7,5,3,44,93,0.34,184.3,0.67,184.3,0,0,0,0,-3,3,34,7,5,0,47,230,990,964.8,25.2,0.117,0.0114,0.000453,0.128,0.00509,1,0.191,0.32,0.0127,24.9,0.95,0.98,0.931,42.7,41.9,41.9,1000
2008-08-10,2007,11,45,223,274.33,0.53,5,Dry,34,7,5,3,44,93,0.34,181.3,0.66,181.3,0,0,0,0,-3,3,34,7,5,0,47,227,990,964.8,25.2,0.116,0.0112,0.000443,0.127,0.00504,1,0.187,0.314,0.0125,24.9,0.949,0.98,0.93,42,41.2,41.2,988
2008-08-11,2007,11,46,224,271.32,0.54,5,Dry,34,7,5,3,44,93,0.34,178.3,0.66,178.3,0,0,0,0,-3,3,34,7,5,0,47,224,990,964.8,25.2,0.115,0.0109,0.000433,0.126,0.00498,1,0.183,0.309,0.0122,24.9,0.948,0.979,0.928,41.3,40.4,40.4,970
2008-08-12,2007,11,46,225,268.86,0.54,5,Dry,34,7,5,3,44,93,0.35,175.9,0.65,175.9,0,0,0,0,-3,3,34,7,5,0,47,222,990,964.8,25.2,0.114,0.0107,0.000424,0.125,0.00494,1,0.18,0.304,0.0121,24.9,0.947,0.978,0.926,40.7,39.8,39.8,955
2008-08-13,2007,11,46,226,266.4,0.55,5,Dry,34,7,5,3,44,93,0.35,173.4,0.65,173.4,0,0,0,0,-3,3,34,7,5,0,47,219,990,964.8,25.2,0.113,0.0105,0.000416,0.123,0.00489,1,0.177,0.3,0.0119,24.9,0.946,0.976,0.924,40.1,39.2,39.2,940
2008-08-14,2007,11,46,227,263.93,0.55,5,Dry,34,7,5,3,44,93,0.35,170.9,0.65,170.9,0,0,0,0,-3,3,34,7,5,0,47,217,990,964.8,25.2,0.112,0.0103,0.000407,0.122,0.00485,1,0.173,0.296,0.0117,24.9,0.946,0.975,0.922,39.5,38.6,38.6,925
2008-08-15,2007,11,46,228,261.47,0.55,5,Dry,34,7,5,3,44,93,0.36,168.5,0.64,168.5,0,0,0,0,-3,3,34,7,5,0,47,214,990,964.7,25.3,0.111,0.0101,0.000399,0.121,0.0048,1,0.17,0.291,0.0115,25,0.945,0.974,0.92,39,37.9,37.9,911
2008-08-16,2007,11,46,229,259.01,0.56,5,Dry,34,7,5,3,44,93,0.36,166,0.64,166,0,0,0,0,-3,3,34,7,5,0,47,212,990,964.7,25.3,0.11,0.00986,0.00039,0.12,0.00476,1,0.167,0.287,0.0114,25,0.944,0.973,0.918,38.4,37.3,37.3,896
2008-08-17,2007,11,46,230,256.55,0.56,5,Dry,34,7,5,3,44,93,0.36,163.6,0.64,163.6,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.109,0.00965,0.000382,0.119,0.00471,1,0.163,0.282,0.0112,25,0.943,0.971,0.916,37.8,36.7,36.7,881
2008-08-18,2007,11,47,231,254.09,0.57,5,Dry,34,7,5,3,44,93,0.37,161.1,0.63,161.1,0,0,0,0,-3,3,34,7,5,0,47,207,990,964.7,25.3,0.109,0.00944,0.000373,0.118,0.00467,1,0.16,0.278,0.011,25,0.943,0.97,0.914,37.2,36.1,36.1,867
2008-08-19,2007,11,47,232,251.63,0.57,5,Dry,34,7,5,3,44,93,0.37,158.6,0.63,158.6,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.00923,0.000365,0.117,0.00463,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,853
2008-08-20,2007,11,47,233,250.26,0.57,5,Dry,34,7,5,3,44,93,0.37,157.3,0.63,157.3,0,0,0,0,-3,3,34,7,5,0,47,203,990,964.7,25.3,0.107,0.00912,0.00036,0.116,0.0046,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,846
2008-08-21,2007,11,47,234,248.35,0.58,5,Dry,34,7,5,3,44,93,0.37,155.3,0.63,155.3,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.107,0.00895,0.000354,0.116,0.00457,1,0.152,0.268,0.0106,25,0.941,0.97,0.913,35.9,34.8,34.8,836
2008-08-22,2007,11,47,235,246.43,0.58,5,Dry,34,7,5,3,44,93,0.38,153.4,0.62,153.4,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00879,0.000347,0.115,0.00453,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.4,34.4,34.4,825
2008-08-23,2007,11,47,236,244.52,0.58,5,Dry,34,7,5,3,44,93,0.38,151.5,0.62,151.5,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.105,0.00863,0.000341,0.114,0.0045,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35,34,34,815
2008-08-24,2007,11,47,237,242.61,0.59,5,Dry,34,7,5,3,44,93,0.38,149.6,0.62,149.6,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00847,0.000334,0.113,0.00446,1,0.144,0.258,0.0102,25.1,0.939,0.97,0.911,34.6,33.5,33.5,804
2008-08-25,2007,11,48,238,240.69,0.59,5,Dry,34,7,5,3,44,93,0.39,147.7,0.61,147.7,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.0083,0.000327,0.112,0.00442,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
