date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2008-08-26,2007,11,48,239,238.78,0.6,5,Dry,34,7,5,3,44,93,0.39,145.8,0.61,145.8,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00814,0.000321,0.111,0.00439,1,0.139,0.251,0.00988,25.1,0.937,0.97,0.909,33.7,32.6,32.6,783
2008-08-27,2007,11,48,240,236.86,0.6,5,Dry,34,7,5,3,44,93,0.39,143.9,0.61,143.9,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.00798,0.000314,0.111,0.00435,1,0.137,0.247,0.00974,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
2008-08-28,2007,11,48,241,234.95,0.61,5,Dry,34,7,5,3,44,93,0.4,141.9,0.6,141.9,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.00782,0.000308,0.11,0.00432,1,0.134,0.244,0.0096,25.1,0.936,0.97,0.908,32.8,31.8,31.8,762
2008-08-29,2007,11,48,242,233.04,0.61,5,Dry,34,7,5,3,44,93,0.4,140,0.6,140,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00765,0.000301,0.109,0.00428,1,0.132,0.24,0.00946,25.2,0.935,0.97,0.907,32.3,31.3,31.3,752
2008-08-30,2007,11,48,243,231.12,0.61,5,Dry,34,7,5,3,44,93,0.4,138.1,0.6,138.1,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.101,0.00749,0.000295,0.108,0.00425,1,0.129,0.237,0.00932,25.2,0.934,0.97,0.906,31.9,30.9,30.9,742
2008-08-31,2007,11,48,244,229.21,0.62,5,Dry,34,7,5,3,44,93,0.41,136.2,0.59,136.2,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0998,0.00733,0.000288,0.107,0.00422,1,0.126,0.234,0.00919,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
2008-09-01,2007,12,49,245,226.2,0.62,5,Dry,30,6,4,2,30,72,0.32,154.2,0.68,154.2,0,0,0,0,-2,2,30,6,4,0,32,194,990,964.6,25.4,0.104,0.00886,0.000348,0.113,0.00444,1,0.151,0.264,0.0104,25.2,0.94,0.97,0.912,35.8,34.7,34.7,833
2008-09-02,2007,12,49,246,222.65,0.63,5,Dry,30,6,4,2,30,72,0.32,150.7,0.68,150.7,0,0,0,0,-2,2,30,6,4,0,32,191,990,964.5,25.5,0.103,0.00856,0.000336,0.111,0.00437,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35,33.9,33.9,814
2008-09-03,2007,12,49,247,219.09,0.64,5,Dry,30,6,4,2,30,72,0.33,147.1,0.67,147.1,0,0,0,0,-2,2,30,6,4,0,32,187,990,964.5,25.5,0.102,0.00825,0.000324,0.11,0.00431,1,0.141,0.251,0.00984,25.2,0.938,0.97,0.909,34.1,33.1,33.1,794
2008-09-04,2007,12,49,248,216.63,0.65,5,Dry,30,6,4,2,30,72,0.33,144.6,0.67,144.6,0,0,0,0,-2,2,30,6,4,0,32,185,990,964.5,25.5,0.101,0.00804,0.000315,0.109,0.00426,1,0.138,0.246,0.00967,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
2008-09-05,2007,12,49,249,213.62,0.65,5,Dry,30,6,4,2,30,72,0.34,141.6,0.66,141.6,0,0,0,0,-2,2,30,6,4,0,32,182,990,964.5,25.5,0.0996,0.00779,0.000305,0.107,0.00421,1,0.134,0.241,0.00945,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
2008-09-06,2007,12,49,250,210.61,0.66,5,Dry,30,6,4,2,30,72,0.34,138.6,0.66,138.6,0,0,0,0,-2,2,30,6,4,0,32,179,990,964.5,25.5,0.0986,0.00753,0.000295,0.106,0.00415,1,0.13,0.236,0.00923,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
2008-09-07,2007,12,49,251,207.61,0.67,5,Dry,30,6,4,2,30,72,0.35,135.6,0.65,135.6,0,0,0,0,-2,2,30,6,4,0,32,176,990,964.4,25.6,0.0975,0.00728,0.000285,0.105,0.0041,1,0.126,0.23,0.00901,25.3,0.933,0.97,0.905,31.4,30.5,30.5,731
2008-09-08,2007,12,50,252,204.6,0.68,5,Dry,30,6,4,2,30,72,0.35,132.6,0.65,132.6,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0964,0.00702,0.000275,0.103,0.00405,1,0.122,0.225,0.0088,25.3,0.931,0.97,0.904,30.7,29.8,29.8,715
2008-09-09,2007,12,50,253,202.14,0.69,5,Dry,30,6,4,2,30,72,0.36,130.1,0.64,130.1,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0956,0.00681,0.000266,0.102,0.004,1,0.118,0.221,0.00862,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
2008-09-10,2007,12,50,254,199.68,0.7,5,Dry,30,6,4,2,30,72,0.36,127.7,0.64,127.7,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0947,0.0066,0.000258,0.101,0.00396,1,0.115,0.216,0.00844,25.4,0.929,0.97,0.902,29.5,28.7,28.7,688
2008-09-11,2007,12,50,255,197.22,0.7,5,Dry,30,6,4,2,30,72,0.36,125.2,0.64,125.2,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0938,0.00639,0.00025,0.1,0.00392,1,0.112,0.212,0.00827,25.4,0.929,0.97,0.901,28.9,28.1,28.1,674
2008-09-12,2007,12,50,256,194.75,0.71,5,Dry,30,6,4,2,30,72,0.37,122.8,0.63,122.8,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.093,0.00618,0.000242,0.0992,0.00387,1,0.108,0.207,0.0081,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2008-09-13,2007,12,50,257,193.39,0.72,5,Dry,30,6,4,2,30,72,0.37,121.4,0.63,121.4,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0925,0.00607,0.000237,0.0986,0.00385,1,0.106,0.205,0.00801,25.4,0.926,0.97,0.898,28,27.1,27.1,651
2008-09-14,2007,12,50,258,191.47,0.72,5,Dry,30,6,4,2,30,72,0.38,119.5,0.62,119.5,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0918,0.0059,0.000231,0.0977,0.00382,1,0.104,0.202,0.00788,25.4,0.924,0.97,0.897,27.5,26.7,26.7,640
2008-09-15,2007,12,51,259,189.56,0.73,5,Dry,30,6,4,2,30,72,0.38,117.6,0.62,117.6,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0911,0.00574,0.000225,0.0969,0.00379,1,0.101,0.198,0.00774,25.4,0.923,0.97,0.895,27,26.2,26.2,629
2008-09-16,2007,12,51,260,187.65,0.74,5,Dry,30,6,4,2,30,72,0.38,115.7,0.62,115.7,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0905,0.00558,0.000218,0.096,0.00376,1,0.0986,0.195,0.00761,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
2008-09-17,2007,12,51,261,185.73,0.74,5,Dry,30,6,4,2,30,72,0.39,113.7,0.61,113.7,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0898,0.00542,0.000212,0.0952,0.00372,1,0.096,0.191,0.00748,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2008-09-18,2007,12,51,262,183.82,0.75,5,Dry,30,6,4,2,30,72,0.39,111.8,0.61,111.8,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0891,0.00525,0.000206,0.0944,0.00369,1,0.0935,0.188,0.00735,25.4,0.919,0.97,0.891,25.6,24.8,24.8,595
2008-09-19,2007,12,51,263,181.9,0.75,5,Dry,30,6,4,2,30,72,0.4,109.9,0.6,109.9,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0884,0.00509,0.000199,0.0935,0.00366,1,0.0909,0.184,0.00721,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2008-09-20,2007,12,51,264,179.99,0.76,5,Dry,30,6,4,2,30,72,0.4,108,0.6,108,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0878,0.00493,0.000193,0.0927,0.00363,1,0.0883,0.181,0.00708,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2008-09-21,2007,12,51,265,178.08,0.77,5,Dry,30,6,4,2,30,72,0.4,106.1,0.6,106.1,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0871,0.00477,0.000187,0.0919,0.00359,1,0.0857,0.178,0.00695,25.4,0.915,0.97,0.887,24.2,23.4,23.4,562
2008-09-22,2007,12,52,266,176.16,0.77,5,Dry,30,6,4,2,30,72,0.41,104.2,0.59,104.2,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0864,0.0046,0.00018,0.091,0.00356,1,0.0831,0.174,0.00681,25.4,0.914,0.97,0.886,23.7,23,23,551
2008-09-23,2007,12,52,267,174.25,0.78,5,Dry,30,6,4,2,30,72,0.41,102.3,0.59,102.3,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0857,0.00444,0.000174,0.0902,0.00353,1,0.0805,0.171,0.00668,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
2008-09-24,2007,12,52,268,172.88,0.79,5,Dry,30,6,4,2,30,72,0.42,100.9,0.58,100.9,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0853,0.00432,0.000169,0.0896,0.00351,1,0.0787,0.168,0.00659,25.4,0.911,0.969,0.883,22.9,22.2,22.2,532
2008-09-25,2007,12,52,269,171.51,0.79,5,Dry,30,6,4,2,30,72,0.42,99.51,0.58,99.51,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0848,0.00421,0.000165,0.089,0.00348,1,0.0768,0.166,0.00649,25.4,0.911,0.969,0.883,22.6,21.9,21.9,525
2008-09-26,2007,12,52,270,170.15,0.79,5,Dry,30,6,4,2,30,72,0.42,98.15,0.58,98.15,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0843,0.00409,0.00016,0.0884,0.00346,1,0.075,0.163,0.0064,25.4,0.913,0.968,0.884,22.3,21.6,21.6,518
2008-09-27,2007,12,52,271,168.78,0.8,5,Dry,30,6,4,2,30,72,0.43,96.78,0.57,96.78,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0838,0.00398,0.000156,0.0878,0.00344,1,0.0732,0.161,0.0063,25.4,0.914,0.967,0.885,22,21.3,21.3,511
2008-09-28,2007,12,52,272,167.41,0.8,5,Dry,30,6,4,2,30,72,0.43,95.41,0.57,95.41,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0833,0.00386,0.000151,0.0872,0.00341,1,0.0713,0.158,0.00621,25.4,0.916,0.967,0.886,21.7,21,21,505
2008-09-29,2007,12,53,273,166.04,0.81,5,Dry,30,6,4,2,30,72,0.43,94.04,0.57,94.04,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0828,0.00374,0.000147,0.0866,0.00339,1,0.0695,0.156,0.00611,25.4,0.918,0.966,0.887,21.5,20.7,20.7,498
2008-09-30,2007,12,53,274,164.68,0.81,5,Dry,30,6,4,2,30,72,0.44,92.68,0.56,92.68,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0824,0.00363,0.000142,0.086,0.00337,1,0.0676,0.154,0.00602,25.4,0.919,0.966,0.888,21.2,20.5,20.5,491
2008-10-01,2008,1,1,275,163.31,0.82,5,Dry,24,4,2,2,20,52,0.32,111.3,0.68,111.3,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0854,0.00521,0.000204,0.0906,0.00355,1,0.0928,0.183,0.00718,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
2008-10-02,2008,1,1,276,163.04,0.82,5,Dry,24,4,2,2,20,52,0.32,111,0.68,111,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0853,0.00519,0.000203,0.0905,0.00355,1,0.0924,0.183,0.00717,25.3,0.919,0.97,0.891,25.4,24.6,24.6,590
2008-10-03,2008,1,1,277,162.22,0.82,5,Dry,24,4,2,2,20,52,0.32,110.2,0.68,110.2,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.085,0.00512,0.000201,0.0901,0.00353,1,0.0913,0.181,0.00711,25.3,0.918,0.97,0.891,25.2,24.4,24.4,585
2008-10-04,2008,1,1,278,161.4,0.82,5,Dry,24,4,2,2,20,52,0.32,109.4,0.68,109.4,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0847,0.00505,0.000198,0.0898,0.00352,1,0.0902,0.18,0.00705,25.3,0.918,0.97,0.89,24.9,24.2,24.2,581
2008-10-05,2008,1,1,279,160.58,0.83,5,Dry,24,4,2,2,20,52,0.32,108.6,0.68,108.6,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0844,0.00498,0.000195,0.0894,0.0035,1,0.0891,0.179,0.00699,25.3,0.917,0.97,0.889,24.7,24,24,576
2008-10-06,2008,1,1,280,159.75,0.83,5,Dry,24,4,2,2,20,52,0.33,107.8,0.67,107.8,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0841,0.00491,0.000192,0.0891,0.00349,1,0.088,0.177,0.00694,25.3,0.916,0.97,0.889,24.5,23.8,23.8,571
2008-10-07,2008,1,1,281,158.93,0.83,5,Dry,24,4,2,2,20,52,0.33,106.9,0.67,106.9,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0839,0.00484,0.00019,0.0887,0.00348,1,0.0869,0.176,0.00688,25.3,0.916,0.97,0.888,24.3,23.6,23.6,567
2008-10-08,2008,1,2,282,158.11,0.84,5,Dry,24,4,2,2,20,52,0.33,106.1,0.67,106.1,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0836,0.00477,0.000187,0.0883,0.00346,1,0.0857,0.174,0.00682,25.3,0.915,0.97,0.888,24.1,23.4,23.4,562
2008-10-09,2008,1,2,283,157.29,0.84,5,Dry,24,4,2,2,20,52,0.33,105.3,0.67,105.3,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0833,0.0047,0.000184,0.088,0.00345,1,0.0846,0.173,0.00677,25.3,0.915,0.97,0.887,23.9,23.2,23.2,557
2008-10-10,2008,1,2,284,156.47,0.84,5,Dry,24,4,2,2,20,52,0.33,104.5,0.67,104.5,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.083,0.00463,0.000181,0.0876,0.00343,1,0.0835,0.171,0.00671,25.3,0.914,0.97,0.887,23.7,23,23,552
2008-10-11,2008,1,2,285,155.65,0.84,5,Dry,24,4,2,2,20,52,0.33,103.7,0.67,103.7,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0827,0.00456,0.000179,0.0873,0.00342,1,0.0824,0.17,0.00665,25.3,0.913,0.97,0.886,23.5,22.8,22.8,548
2008-10-12,2008,1,2,286,155.38,0.84,5,Dry,24,4,2,2,20,52,0.34,103.4,0.67,103.4,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0826,0.00454,0.000178,0.0871,0.00342,1,0.0821,0.169,0.00663,25.3,0.913,0.97,0.886,23.5,22.8,22.8,546
2008-10-13,2008,1,2,287,154.56,0.85,5,Dry,24,4,2,2,20,52,0.34,102.6,0.66,102.6,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0823,0.00447,0.000175,0.0868,0.0034,1,0.081,0.168,0.00658,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
2008-10-14,2008,1,2,288,153.74,0.85,5,Dry,24,4,2,2,20,52,0.34,101.7,0.66,101.7,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.082,0.0044,0.000172,0.0864,0.00339,1,0.0798,0.166,0.00652,25.3,0.912,0.97,0.884,23.1,22.4,22.4,537
2008-10-15,2008,1,3,289,152.92,0.85,5,Dry,24,4,2,2,20,52,0.34,100.9,0.66,100.9,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0817,0.00433,0.00017,0.0861,0.00337,1,0.0787,0.165,0.00646,25.3,0.912,0.969,0.883,22.9,22.2,22.2,532
2008-10-16,2008,1,3,290,154.29,0.85,5,Dry,24,4,2,2,20,52,0.34,102.3,0.66,102.3,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0822,0.00444,0.000174,0.0867,0.0034,1,0.0806,0.167,0.00656,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
2008-10-17,2008,1,3,291,155.65,0.84,5,Dry,24,4,2,2,20,52,0.33,103.7,0.67,103.7,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0827,0.00456,0.000179,0.0873,0.00342,1,0.0824,0.17,0.00665,25.3,0.913,0.97,0.886,23.5,22.8,22.8,548
2008-10-18,2008,1,3,292,153.74,0.85,5,Dry,24,4,2,2,20,52,0.34,101.7,0.66,101.7,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.082,0.0044,0.000172,0.0864,0.00339,1,0.0798,0.166,0.00652,25.3,0.912,0.97,0.884,23.1,22.4,22.4,537
2008-10-19,2008,1,3,293,152.37,0.85,5,Dry,24,4,2,2,20,52,0.34,100.4,0.66,100.4,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0815,0.00428,0.000168,0.0858,0.00337,1,0.078,0.164,0.00642,25.3,0.911,0.969,0.883,22.7,22,22,529
2008-10-20,2008,1,3,294,153.19,0.85,5,Dry,24,4,2,2,20,52,0.34,101.2,0.66,101.2,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0818,0.00435,0.000171,0.0862,0.00338,1,0.0791,0.165,0.00648,25.3,0.912,0.969,0.884,22.9,22.2,22.2,533
2008-10-21,2008,1,3,295,153.47,0.85,5,Dry,24,4,2,2,20,52,0.34,101.5,0.66,101.5,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0819,0.00437,0.000172,0.0863,0.00338,1,0.0795,0.166,0.0065,25.3,0.912,0.969,0.884,23,22.3,22.3,535
2008-10-22,2008,1,4,296,155.93,0.84,5,Dry,24,4,2,2,20,52,0.33,103.9,0.67,103.9,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0828,0.00458,0.00018,0.0874,0.00343,1,0.0828,0.17,0.00667,25.3,0.914,0.97,0.886,23.6,22.9,22.9,549
2008-10-23,2008,1,4,297,160.03,0.83,5,Dry,24,4,2,2,20,52,0.33,108,0.68,108,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0842,0.00493,0.000193,0.0892,0.00349,1,0.0883,0.178,0.00696,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
2008-10-24,2008,1,4,298,159.75,0.83,5,Dry,24,4,2,2,20,52,0.33,107.8,0.67,107.8,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0841,0.00491,0.000192,0.0891,0.00349,1,0.088,0.177,0.00694,25.3,0.916,0.97,0.889,24.5,23.8,23.8,571
2008-10-25,2008,1,4,299,158.39,0.83,5,Dry,24,4,2,2,20,52,0.33,106.4,0.67,106.4,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0837,0.00479,0.000188,0.0885,0.00347,1,0.0861,0.175,0.00684,25.3,0.915,0.97,0.888,24.2,23.5,23.5,563
2008-10-26,2008,1,4,300,156.47,0.84,5,Dry,24,4,2,2,20,52,0.33,104.5,0.67,104.5,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.083,0.00463,0.000181,0.0876,0.00343,1,0.0835,0.171,0.00671,25.3,0.914,0.97,0.887,23.7,23,23,552
2008-10-27,2008,1,4,301,154.56,0.85,5,Dry,24,4,2,2,20,52,0.34,102.6,0.66,102.6,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0823,0.00447,0.000175,0.0868,0.0034,1,0.081,0.168,0.00658,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
2008-10-28,2008,1,4,302,152.65,0.85,5,Dry,24,4,2,2,20,52,0.34,100.7,0.66,100.7,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0816,0.00431,0.000169,0.0859,0.00337,1,0.0784,0.164,0.00644,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
2008-10-29,2008,1,5,303,150.73,0.86,5,Dry,24,4,2,2,20,52,0.34,98.73,0.66,98.73,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.081,0.00414,0.000162,0.0851,0.00334,1,0.0758,0.161,0.00631,25.3,0.912,0.968,0.883,22.4,21.7,21.7,520
2008-10-30,2008,1,5,304,148.82,0.86,5,Dry,24,4,2,2,20,52,0.35,96.82,0.65,96.82,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0803,0.00398,0.000156,0.0843,0.0033,1,0.0732,0.157,0.00618,25.3,0.914,0.967,0.884,22,21.3,21.3,511
2008-10-31,2008,1,5,305,147.45,0.87,5,Dry,24,4,2,2,20,52,0.35,95.45,0.65,95.45,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0798,0.00386,0.000152,0.0837,0.00328,1,0.0714,0.155,0.00608,25.3,0.915,0.967,0.885,21.7,21,21,504
2008-11-01,2008,2,5,306,147.18,0.87,5,Dry,23,4,2,2,19,50,0.34,97.18,0.66,97.18,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0801,0.00401,0.000157,0.0841,0.0033,1,0.0737,0.158,0.00619,25.3,0.914,0.967,0.884,22.1,21.3,21.3,512
2008-11-02,2008,2,5,307,149.64,0.86,5,Dry,23,4,2,2,19,50,0.33,99.64,0.67,99.64,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0809,0.00422,0.000165,0.0852,0.00334,1,0.077,0.162,0.00636,25.3,0.911,0.969,0.883,22.6,21.9,21.9,524
2008-11-03,2008,2,5,308,155.38,0.84,5,Dry,23,4,2,2,19,50,0.32,105.4,0.68,105.4,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.083,0.00471,0.000185,0.0877,0.00344,1,0.0848,0.172,0.00676,25.3,0.915,0.97,0.887,24,23.2,23.2,558
2008-11-04,2008,2,5,309,162.22,0.82,5,Dry,23,4,2,2,19,50,0.31,112.2,0.69,112.2,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0854,0.00529,0.000207,0.0907,0.00355,1,0.094,0.185,0.00723,25.3,0.92,0.97,0.892,25.6,24.9,24.9,597
2008-11-05,2008,2,6,310,165.77,0.81,5,Dry,23,4,2,2,19,50,0.3,115.8,0.7,115.8,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0866,0.00559,0.000219,0.0922,0.00361,1,0.0988,0.191,0.00748,25.3,0.922,0.97,0.894,26.5,25.7,25.7,618
2008-11-06,2008,2,6,311,168.23,0.8,5,Dry,23,4,2,2,19,50,0.3,118.2,0.7,118.2,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.0058,0.000227,0.0933,0.00365,1,0.102,0.195,0.00765,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
2008-11-07,2008,2,6,312,172.88,0.79,5,Dry,23,4,2,2,19,50,0.29,122.9,0.71,122.9,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.00619,0.000242,0.0953,0.00373,1,0.108,0.204,0.00797,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2008-11-08,2008,2,6,313,175.34,0.78,5,Dry,23,4,2,2,19,50,0.28,125.3,0.71,125.3,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.09,0.0064,0.000251,0.0964,0.00377,1,0.112,0.208,0.00815,25.3,0.929,0.97,0.901,28.9,28.1,28.1,673
2008-11-09,2008,2,6,314,176.16,0.77,5,Dry,23,4,2,2,19,50,0.28,126.2,0.72,126.2,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0903,0.00647,0.000253,0.0968,0.00379,1,0.113,0.21,0.0082,25.3,0.929,0.97,0.901,29.1,28.3,28.3,678
2008-11-10,2008,2,6,315,177.53,0.77,5,Dry,23,4,2,2,19,50,0.28,127.5,0.72,127.5,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0908,0.00659,0.000258,0.0974,0.00381,1,0.115,0.212,0.0083,25.3,0.929,0.97,0.902,29.5,28.6,28.6,686
2008-11-11,2008,2,6,316,179.99,0.76,5,Dry,23,4,2,2,19,50,0.28,130,0.72,130,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0916,0.0068,0.000266,0.0984,0.00385,1,0.118,0.216,0.00847,25.3,0.93,0.97,0.903,30.1,29.2,29.2,700
2008-11-12,2008,2,7,317,185.18,0.74,5,Dry,23,4,2,2,19,50,0.27,135.2,0.73,135.2,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0935,0.00724,0.000283,0.101,0.00394,1,0.125,0.226,0.00883,25.3,0.933,0.97,0.905,31.3,30.4,30.4,729
2008-11-13,2008,2,7,318,185.46,0.74,5,Dry,23,4,2,2,19,50,0.27,135.5,0.73,135.5,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0936,0.00726,0.000284,0.101,0.00394,1,0.125,0.226,0.00885,25.3,0.933,0.97,0.905,31.4,30.5,30.5,731
2008-11-14,2008,2,7,319,184.09,0.75,5,Dry,23,4,2,2,19,50,0.27,134.1,0.73,134.1,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0931,0.00715,0.00028,0.1,0.00392,1,0.124,0.224,0.00875,25.3,0.932,0.97,0.904,31.1,30.1,30.1,723
2008-11-15,2008,2,7,320,182.18,0.75,5,Dry,23,4,2,2,19,50,0.27,132.2,0.73,132.2,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0924,0.00699,0.000273,0.0994,0.00389,1,0.121,0.22,0.00862,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
2008-11-16,2008,2,7,321,180.81,0.76,5,Dry,23,4,2,2,19,50,0.28,130.8,0.72,130.8,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0919,0.00687,0.000269,0.0988,0.00387,1,0.119,0.218,0.00852,25.3,0.931,0.97,0.903,30.3,29.4,29.4,705
2008-11-17,2008,2,7,322,179.44,0.76,5,Dry,23,4,2,2,19,50,0.28,129.4,0.72,129.4,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00675,0.000264,0.0982,0.00384,1,0.117,0.215,0.00843,25.3,0.93,0.97,0.902,29.9,29,29,697
2008-11-18,2008,2,7,323,181.36,0.76,5,Dry,23,4,2,2,19,50,0.28,131.4,0.72,131.4,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0921,0.00692,0.000271,0.099,0.00387,1,0.12,0.219,0.00856,25.3,0.931,0.97,0.903,30.4,29.5,29.5,708
2008-11-19,2008,2,8,324,186.55,0.74,5,Dry,23,4,2,2,19,50,0.27,136.6,0.73,136.6,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.094,0.00736,0.000288,0.101,0.00396,1,0.127,0.228,0.00892,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2008-11-20,2008,2,8,325,190.11,0.73,5,Dry,23,4,2,2,19,50,0.26,140.1,0.74,140.1,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0952,0.00766,0.000299,0.103,0.00402,1,0.132,0.235,0.00917,25.3,0.934,0.97,0.906,32.5,31.6,31.6,758
2008-11-21,2008,2,8,326,194.21,0.71,5,Dry,23,4,2,2,19,50,0.26,144.2,0.74,144.2,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0967,0.00801,0.000313,0.105,0.00409,1,0.137,0.242,0.00945,25.3,0.936,0.97,0.908,33.6,32.6,32.6,781
2008-11-22,2008,2,8,327,197.76,0.7,5,Dry,23,4,2,2,19,50,0.25,147.8,0.75,147.8,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.0979,0.00831,0.000325,0.106,0.00415,1,0.142,0.248,0.0097,25.3,0.938,0.97,0.909,34.4,33.4,33.4,802
2008-11-23,2008,2,8,328,200.22,0.69,5,Dry,23,4,2,2,19,50,0.25,150.2,0.75,150.2,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0988,0.00852,0.000333,0.107,0.00419,1,0.145,0.253,0.00987,25.3,0.938,0.97,0.91,35,34,34,816
2008-11-24,2008,2,8,329,203.23,0.69,5,Dry,23,4,2,2,19,50,0.25,153.2,0.75,153.2,0,0,0,0,-2,2,23,4,2,0,21,182,990,964.4,25.6,0.0998,0.00877,0.000343,0.109,0.00425,1,0.149,0.258,0.0101,25.3,0.939,0.97,0.911,35.8,34.7,34.7,832
2008-11-25,2008,2,8,330,202.41,0.69,5,Dry,23,4,2,2,19,50,0.25,152.4,0.75,152.4,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0996,0.0087,0.00034,0.108,0.00423,1,0.148,0.257,0.01,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2008-11-26,2008,2,9,331,201.59,0.69,5,Dry,23,4,2,2,19,50,0.25,151.6,0.75,151.6,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0993,0.00864,0.000337,0.108,0.00422,1,0.147,0.255,0.00997,25.3,0.939,0.97,0.911,35.4,34.3,34.3,823
2008-11-27,2008,2,9,332,204.6,0.68,5,Dry,23,4,2,2,19,50,0.24,154.6,0.76,154.6,0,0,0,0,-2,2,23,4,2,0,21,184,990,964.4,25.6,0.1,0.00889,0.000348,0.109,0.00427,1,0.151,0.26,0.0102,25.3,0.94,0.97,0.912,36.1,35,35,840
2008-11-28,2008,2,9,333,207.61,0.67,5,Dry,23,4,2,2,19,50,0.24,157.6,0.76,157.6,0,0,0,0,-2,2,23,4,2,0,21,187,990,964.4,25.6,0.101,0.00915,0.000358,0.111,0.00433,1,0.155,0.266,0.0104,25.3,0.941,0.97,0.913,36.8,35.7,35.7,856
2008-11-29,2008,2,9,334,208.97,0.67,5,Dry,23,4,2,2,19,50,0.24,159,0.76,159,0,0,0,0,-2,2,23,4,2,0,21,188,990,964.5,25.5,0.102,0.00926,0.000363,0.111,0.00435,1,0.157,0.268,0.0105,25.3,0.941,0.97,0.913,37.1,36,36,864
2008-11-30,2008,2,9,335,210.89,0.66,5,Dry,23,4,2,2,19,50,0.24,160.9,0.76,160.9,0,0,0,0,-2,2,23,4,2,0,21,190,990,964.5,25.5,0.103,0.00943,0.000369,0.112,0.00439,1,0.16,0.272,0.0106,25.3,0.942,0.971,0.914,37.5,36.5,36.5,875
2008-12-01,2008,3,9,336,212.25,0.66,5,Dry,26,4,3,2,24,59,0.28,153.3,0.72,153.3,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00878,0.000344,0.11,0.00431,1,0.149,0.259,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,831
2008-12-02,2008,3,9,337,211.98,0.66,5,Dry,26,4,3,2,24,59,0.28,153,0.72,153,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00875,0.000343,0.11,0.00431,1,0.149,0.259,0.0101,25.3,0.94,0.97,0.911,35.6,34.5,34.5,829
2008-12-03,2008,3,10,338,210.61,0.66,5,Dry,26,4,3,2,24,59,0.28,151.6,0.72,151.6,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00864,0.000338,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.3,34.2,34.2,822
2008-12-04,2008,3,10,339,207.61,0.67,5,Dry,26,4,3,2,24,59,0.28,148.6,0.72,148.6,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0996,0.00838,0.000328,0.108,0.00423,1,0.143,0.251,0.00983,25.3,0.938,0.97,0.91,34.6,33.6,33.6,805
2008-12-05,2008,3,10,340,207.33,0.67,5,Dry,26,4,3,2,24,59,0.28,148.3,0.71,148.3,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00836,0.000327,0.108,0.00422,1,0.143,0.251,0.00981,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2008-12-06,2008,3,10,341,207.06,0.67,5,Dry,26,4,3,2,24,59,0.28,148.1,0.71,148.1,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00834,0.000326,0.108,0.00422,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.91,34.5,33.4,33.4,802
2008-12-07,2008,3,10,342,205.15,0.68,5,Dry,26,4,3,2,24,59,0.29,146.2,0.71,146.2,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0988,0.00817,0.00032,0.107,0.00418,1,0.14,0.247,0.00965,25.3,0.937,0.97,0.909,34,33,33,792
2008-12-08,2008,3,10,343,205.42,0.68,5,Dry,26,4,3,2,24,59,0.29,146.4,0.71,146.4,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0989,0.0082,0.000321,0.107,0.00419,1,0.14,0.247,0.00967,25.3,0.937,0.97,0.909,34.1,33,33,793
2008-12-09,2008,3,10,344,207.33,0.67,5,Dry,26,4,3,2,24,59,0.28,148.3,0.71,148.3,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00836,0.000327,0.108,0.00422,1,0.143,0.251,0.00981,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2008-12-10,2008,3,11,345,208.7,0.67,5,Dry,26,4,3,2,24,59,0.28,149.7,0.72,149.7,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00847,0.000332,0.108,0.00425,1,0.145,0.253,0.00991,25.3,0.938,0.97,0.91,34.8,33.8,33.8,811
2008-12-11,2008,3,11,346,211.71,0.66,5,Dry,26,4,3,2,24,59,0.28,152.7,0.72,152.7,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00873,0.000342,0.11,0.0043,1,0.149,0.258,0.0101,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2008-12-12,2008,3,11,347,214.72,0.65,5,Dry,26,4,3,2,24,59,0.28,155.7,0.72,155.7,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00899,0.000352,0.111,0.00436,1,0.153,0.264,0.0103,25.2,0.94,0.97,0.912,36.3,35.2,35.2,844
2008-12-13,2008,3,11,348,217.72,0.64,5,Dry,26,4,3,2,24,59,0.27,158.7,0.73,158.7,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00924,0.000362,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,860
2008-12-14,2008,3,11,349,219.09,0.64,5,Dry,26,4,3,2,24,59,0.27,160.1,0.73,160.1,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00936,0.000367,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,868
2008-12-15,2008,3,11,350,220.46,0.64,5,Dry,26,4,3,2,24,59,0.27,161.5,0.73,161.5,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00947,0.000372,0.114,0.00446,1,0.16,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,876
2008-12-16,2008,3,11,351,220.73,0.64,5,Dry,26,4,3,2,24,59,0.27,161.7,0.73,161.7,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.0095,0.000373,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,878
2008-12-17,2008,3,12,352,221.55,0.63,5,Dry,26,4,3,2,24,59,0.27,162.6,0.73,162.6,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00957,0.000376,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.9,36.8,36.8,883
2008-12-18,2008,3,12,353,224.56,0.63,5,Dry,26,4,3,2,24,59,0.26,165.6,0.74,165.6,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00982,0.000386,0.115,0.00454,1,0.166,0.281,0.0111,25.2,0.944,0.973,0.918,38.6,37.5,37.5,900
2008-12-19,2008,3,12,354,227.57,0.62,5,Dry,26,4,3,2,24,59,0.26,168.6,0.74,168.6,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,918
2008-12-20,2008,3,12,355,230.58,0.61,5,Dry,26,4,3,2,24,59,0.26,171.6,0.74,171.6,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000407,0.118,0.00465,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39,39,936
2008-12-21,2008,3,12,356,233.58,0.61,5,Dry,26,4,3,2,24,59,0.25,174.6,0.75,174.6,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.946,0.977,0.925,40.7,39.8,39.8,954
2008-12-22,2008,3,12,357,235.5,0.6,5,Dry,26,4,3,2,24,59,0.25,176.5,0.75,176.5,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.109,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.978,0.927,41.1,40.2,40.2,966
2008-12-23,2008,3,12,358,237.41,0.6,5,Dry,26,4,3,2,24,59,0.25,178.4,0.75,178.4,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.00043,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.6,40.7,40.7,977
2008-12-24,2008,3,13,359,240.42,0.59,5,Dry,26,4,3,2,24,59,0.24,181.4,0.76,181.4,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0112,0.000441,0.122,0.00483,1,0.187,0.31,0.0122,25,0.949,0.98,0.93,42.3,41.4,41.4,994
2008-12-25,2008,3,13,360,239.6,0.6,5,Dry,26,4,3,2,24,59,0.25,180.6,0.75,180.6,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000438,0.122,0.00481,1,0.186,0.308,0.0122,25.1,0.948,0.98,0.93,42.1,41.2,41.2,990
2008-12-26,2008,3,13,361,238.23,0.6,5,Dry,26,4,3,2,24,59,0.25,179.2,0.75,179.2,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00479,1,0.184,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,40.9,40.9,982
2008-12-27,2008,3,13,362,240.15,0.59,5,Dry,26,4,3,2,24,59,0.25,181.2,0.75,181.2,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.00044,0.122,0.00482,1,0.187,0.309,0.0122,25,0.949,0.98,0.93,42.2,41.4,41.4,993
2008-12-28,2008,3,13,363,242.06,0.59,5,Dry,26,4,3,2,24,59,0.24,183.1,0.76,183.1,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000446,0.123,0.00486,1,0.19,0.313,0.0123,25,0.949,0.98,0.93,42.7,41.8,41.8,1000
2008-12-29,2008,3,13,364,240.15,0.59,5,Dry,26,4,3,2,24,59,0.25,181.2,0.75,181.2,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.00044,0.122,0.00482,1,0.187,0.309,0.0122,25,0.949,0.98,0.93,42.2,41.4,41.4,993
2008-12-30,2008,3,13,365,242.06,0.59,5,Dry,26,4,3,2,24,59,0.24,183.1,0.76,183.1,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000446,0.123,0.00486,1,0.19,0.313,0.0123,25,0.949,0.98,0.93,42.7,41.8,41.8,1000
2008-12-31,2008,3,14,366,246.71,0.58,5,Dry,26,4,3,2,24,59,0.24,187.7,0.76,187.7,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000462,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.8,42.9,42.9,1030
2009-01-01,2008,4,14,1,250.81,0.57,5,Dry,29,5,4,2,33,73,0.29,177.8,0.71,177.8,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000429,0.123,0.00484,1,0.183,0.305,0.0121,25,0.948,0.979,0.928,41.3,40.4,40.4,970
2009-01-02,2008,4,14,2,252.72,0.57,5,Dry,29,5,4,2,33,73,0.29,179.7,0.71,179.7,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.011,0.000436,0.123,0.00488,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.8,40.9,40.9,982
2009-01-03,2008,4,14,3,254.09,0.57,5,Dry,29,5,4,2,33,73,0.29,181.1,0.71,181.1,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000441,0.124,0.0049,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.2,41.2,990
2009-01-04,2008,4,14,4,256,0.56,5,Dry,29,5,4,2,33,73,0.28,183,0.71,183,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000447,0.125,0.00494,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2009-01-05,2008,4,14,5,256.28,0.56,5,Dry,29,5,4,2,33,73,0.28,183.3,0.71,183.3,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000448,0.125,0.00494,1,0.19,0.315,0.0125,25,0.949,0.98,0.93,42.6,41.7,41.7,1000
2009-01-06,2008,4,14,6,259.83,0.56,5,Dry,29,5,4,2,33,73,0.28,186.8,0.72,186.8,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.00046,0.127,0.00501,1,0.195,0.321,0.0127,24.9,0.951,0.98,0.932,43.4,42.6,42.6,1020
2009-01-07,2008,4,15,7,267.22,0.54,5,Dry,29,5,4,2,33,73,0.27,194.2,0.73,194.2,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0123,0.000486,0.13,0.00514,1,0.205,0.334,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
2009-01-08,2008,4,15,8,274.05,0.53,5,Dry,29,5,4,2,33,73,0.27,201.1,0.73,201.1,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000509,0.133,0.00527,1,0.214,0.347,0.0138,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
2009-01-09,2008,4,15,9,277.61,0.53,5,Dry,29,5,4,2,33,73,0.26,204.6,0.74,204.6,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0131,0.000522,0.134,0.00533,1,0.219,0.353,0.014,24.8,0.956,0.98,0.936,47.6,46.7,46.7,1120
2009-01-10,2008,4,15,10,281.71,0.52,5,Dry,29,5,4,2,33,73,0.26,208.7,0.74,208.7,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000536,0.136,0.00541,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.6,47.6,47.6,1140
2009-01-11,2008,4,15,11,286.9,0.52,5,Dry,29,5,4,2,33,73,0.25,213.9,0.75,213.9,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.124,0.0139,0.000554,0.138,0.0055,1,0.231,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2009-01-12,2008,4,15,12,288.27,0.51,5,Dry,29,5,4,2,33,73,0.25,215.3,0.75,215.3,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000559,0.139,0.00553,1,0.233,0.372,0.0148,24.8,0.957,0.98,0.938,50.1,48.2,48.2,1160
2009-01-13,2008,4,15,13,289.64,0.51,5,Dry,29,5,4,2,33,73,0.25,216.6,0.75,216.6,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.125,0.0142,0.000563,0.14,0.00555,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2009-01-14,2008,4,16,14,291,0.51,5,Dry,29,5,4,2,33,73,0.25,218,0.75,218,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000568,0.14,0.00558,1,0.237,0.377,0.015,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
2009-01-15,2008,4,16,15,295.11,0.51,5,Dry,29,5,4,2,33,73,0.25,222.1,0.75,222.1,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000582,0.142,0.00565,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.94,51.7,48.2,48.2,1160
2009-01-16,2008,4,16,16,301.4,0.5,5,Dry,29,5,4,2,33,73,0.24,228.4,0.76,228.4,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.13,0.0152,0.000604,0.145,0.00577,2,0.0967,0.241,0.00962,24.9,0.922,0.97,0.895,25.7,24.9,49.8,1200
2009-01-17,2008,4,16,17,307.14,0.49,5,Dry,29,5,4,2,33,73,0.24,234.1,0.76,234.1,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.132,0.0157,0.000624,0.147,0.00587,2,0.101,0.248,0.00989,24.8,0.924,0.97,0.897,26.3,25.5,51.1,1230
2009-01-18,2008,4,16,18,312.88,0.48,5,Dry,29,5,4,2,33,73,0.23,239.9,0.77,239.9,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0161,0.000645,0.15,0.00598,2,0.104,0.254,0.0102,24.8,0.926,0.97,0.898,27,26.2,52.4,1260
2009-01-19,2008,4,16,19,315.34,0.48,5,Dry,29,5,4,2,33,73,0.23,242.3,0.77,242.3,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000653,0.151,0.00603,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,52.9,1270
2009-01-20,2008,4,16,20,318.35,0.48,5,Dry,29,5,4,2,33,73,0.23,245.3,0.77,245.3,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.136,0.0166,0.000664,0.152,0.00608,2,0.108,0.26,0.0104,24.7,0.928,0.97,0.9,27.6,26.8,53.6,1290
2009-01-21,2008,4,17,21,323.54,0.47,5,Dry,29,5,4,2,33,73,0.23,250.5,0.77,250.5,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.137,0.0173,0.000691,0.155,0.00619,2,0.112,0.266,0.0107,24.7,0.929,0.97,0.902,28.2,27.4,54.7,1310
2009-01-22,2008,4,17,22,327.1,0.47,5,Dry,29,5,4,2,33,73,0.22,254.1,0.78,254.1,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.0189,0.000758,0.158,0.00631,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.6,27.8,55.5,1330
2009-01-23,2008,4,17,23,331.2,0.46,5,Dry,29,5,4,2,33,73,0.22,258.2,0.78,258.2,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0209,0.000837,0.161,0.00645,2,0.117,0.278,0.0111,24.7,0.931,0.97,0.903,29.1,28.2,56.4,1350
2009-01-24,2008,4,17,24,334.75,0.46,5,Dry,29,5,4,2,33,73,0.22,261.8,0.78,261.8,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.141,0.0225,0.000905,0.164,0.00657,2,0.119,0.283,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.2,1370
2009-01-25,2008,4,17,25,338.31,0.45,5,Dry,29,5,4,2,33,73,0.22,265.3,0.78,265.3,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.143,0.0242,0.000973,0.167,0.0067,2,0.122,0.288,0.0116,24.6,0.933,0.97,0.905,29.9,29,57.9,1390
2009-01-26,2008,4,17,26,342.41,0.45,5,Dry,29,5,4,2,33,73,0.21,269.4,0.79,269.4,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0262,0.00105,0.17,0.00684,2,0.124,0.295,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.8,1410
2009-01-27,2008,4,17,27,344.33,0.45,5,Dry,29,5,4,2,33,73,0.21,271.3,0.79,271.3,0,0,0,0,-2,2,29,5,4,0,35,309,990,965.1,24.9,0.145,0.0271,0.00109,0.172,0.0069,2,0.126,0.297,0.012,24.6,0.934,0.97,0.906,30.5,29.6,59.3,1420
2009-01-28,2008,4,18,28,345.69,0.45,5,Dry,29,5,4,2,33,73,0.21,272.7,0.79,272.7,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.0277,0.00111,0.173,0.00695,2,0.127,0.299,0.012,24.6,0.934,0.97,0.906,30.7,29.8,59.5,1430
2009-01-29,2008,4,18,29,350.34,0.44,5,Dry,29,5,4,2,33,73,0.21,277.3,0.79,277.3,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.2,24.8,0.147,0.0299,0.0012,0.177,0.00711,2,0.13,0.306,0.0123,24.5,0.935,0.97,0.907,31.2,30.3,60.6,1450
2009-01-30,2008,4,18,30,354.99,0.44,5,Dry,29,5,4,2,33,73,0.21,282,0.79,282,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.148,0.0321,0.00129,0.181,0.00727,2,0.133,0.313,0.0126,24.5,0.936,0.97,0.908,31.7,30.8,61.6,1480
2009-01-31,2008,4,18,31,359.64,0.43,5,Dry,29,5,4,2,33,73,0.2,286.6,0.8,286.6,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0343,0.00138,0.184,0.00743,2,0.136,0.32,0.0129,24.5,0.937,0.97,0.909,32.3,31.3,62.6,1500
2009-02-01,2008,5,18,32,364.83,0.43,5,Dry,31,6,4,3,41,85,0.23,279.8,0.77,279.8,0,0,0,0,-3,3,31,6,4,0,44,321,990,965.2,24.8,0.149,0.0311,0.00125,0.18,0.00726,2,0.131,0.311,0.0126,24.5,0.936,0.97,0.908,31.4,30.5,60.9,1460
2009-02-02,2008,5,18,33,371.12,0.42,5,Dry,31,6,4,3,41,85,0.23,286.1,0.77,286.1,0,0,0,0,-3,3,31,6,4,0,44,327,990,965.3,24.7,0.151,0.034,0.00138,0.185,0.00748,2,0.136,0.321,0.013,24.4,0.937,0.97,0.909,32.1,31.2,62.3,1500
2009-02-03,2008,5,18,34,376.86,0.42,5,Dry,31,6,4,3,41,85,0.23,291.9,0.77,291.9,0,0,0,0,-3,3,31,6,4,0,44,333,990,965.3,24.7,0.153,0.0368,0.00149,0.19,0.00768,2,0.14,0.329,0.0133,24.4,0.939,0.97,0.91,32.8,31.8,63.5,1530
2009-02-04,2008,5,19,35,384.25,0.41,5,Dry,31,6,4,3,41,85,0.22,299.3,0.78,299.3,0,0,0,0,-3,3,31,6,4,0,44,340,990,965.3,24.7,0.156,0.0402,0.00163,0.196,0.00794,2,0.144,0.34,0.0138,24.3,0.94,0.97,0.912,33.6,32.6,65.1,1560
2009-02-05,2008,5,19,36,392.18,0.4,5,Dry,31,6,4,3,41,85,0.22,307.2,0.78,307.2,0,0,0,0,-3,3,31,6,4,0,44,348,990,965.4,24.6,0.158,0.044,0.00179,0.202,0.00821,2,0.15,0.352,0.0143,24.3,0.941,0.97,0.913,34.4,33.4,66.8,1600
2009-02-06,2008,5,19,37,400.11,0.39,5,Dry,31,6,4,3,41,85,0.21,315.1,0.79,315.1,0,0,0,0,-3,3,31,6,4,0,44,356,990,965.4,24.6,0.161,0.0477,0.00194,0.209,0.00849,2,0.155,0.364,0.0148,24.2,0.943,0.97,0.914,35.3,34.2,68.5,1640
2009-02-07,2008,5,19,38,409.68,0.39,5,Dry,31,6,4,3,41,85,0.21,324.7,0.79,324.7,0,0,0,0,-3,3,31,6,4,0,44,366,990,965.4,24.6,0.165,0.0522,0.00213,0.217,0.00883,2,0.162,0.378,0.0154,24.2,0.944,0.97,0.916,36.3,35.3,70.5,1690
2009-02-08,2008,5,19,39,416.51,0.38,5,Dry,31,6,4,3,41,85,0.2,331.5,0.8,331.5,0,0,0,0,-3,3,31,6,4,0,44,373,990,965.5,24.5,0.167,0.0555,0.00226,0.222,0.00907,2,0.166,0.389,0.0159,24.1,0.945,0.97,0.917,37.1,36,72,1730
2009-02-09,2008,5,19,40,423.9,0.38,5,Dry,31,6,4,3,41,85,0.2,338.9,0.8,338.9,0,0,0,0,-3,3,31,6,4,0,44,380,990,965.5,24.5,0.17,0.059,0.00241,0.229,0.00933,2,0.171,0.4,0.0163,24.1,0.947,0.972,0.92,37.9,36.8,73.6,1770
2009-02-10,2008,5,19,41,435.65,0.37,5,Dry,31,6,4,3,41,85,0.2,350.6,0.81,350.6,0,0,0,0,-3,3,31,6,4,0,44,392,990,965.6,24.4,0.174,0.0645,0.00264,0.238,0.00975,2,0.179,0.417,0.0171,24,0.948,0.974,0.924,39.2,38.2,76.3,1830
2009-02-11,2008,5,20,42,448.5,0.36,5,Dry,31,6,4,3,41,85,0.19,363.5,0.81,363.5,0,0,0,0,-3,3,31,6,4,0,44,405,990,965.6,24.4,0.178,0.0706,0.00289,0.249,0.0102,2,0.188,0.437,0.0179,23.9,0.95,0.977,0.929,40.6,39.6,79.3,1900
2009-02-12,2008,5,20,43,462.45,0.34,5,Dry,31,6,4,3,41,85,0.18,377.4,0.82,377.4,0,0,0,0,-3,3,31,6,4,0,44,418,990,965.7,24.3,0.183,0.0772,0.00317,0.26,0.0107,2,0.197,0.458,0.0188,23.9,0.952,0.98,0.933,42,41.2,82.4,1980
2009-02-13,2008,5,20,44,474.75,0.34,5,Dry,31,6,4,3,41,85,0.18,389.8,0.82,389.8,0,0,0,0,-3,3,31,6,4,0,44,431,990,965.7,24.3,0.188,0.083,0.00342,0.271,0.0111,2,0.206,0.476,0.0196,23.8,0.954,0.98,0.935,43.4,42.5,85,2040
2009-02-14,2008,5,20,45,487.06,0.33,5,Dry,31,6,4,3,41,85,0.17,402.1,0.82,402.1,0,0,0,0,-3,3,31,6,4,0,44,443,990,965.8,24.2,0.192,0.0888,0.00367,0.281,0.0116,2,0.214,0.495,0.0204,23.7,0.955,0.98,0.936,44.7,43.8,87.5,2100
2009-02-15,2008,5,20,46,500.46,0.32,5,Dry,31,6,4,3,41,85,0.17,415.5,0.83,415.5,0,0,0,0,-3,3,31,6,4,0,44,456,990,965.9,24.1,0.197,0.0951,0.00394,0.292,0.0121,2,0.223,0.515,0.0213,23.6,0.956,0.98,0.937,46,45.1,90.2,2170
2009-02-16,2008,5,20,47,512.76,0.31,5,Dry,31,6,4,3,41,85,0.17,427.8,0.83,427.8,0,0,0,0,-3,3,31,6,4,0,44,469,990,965.9,24.1,0.201,0.101,0.00419,0.302,0.0125,2,0.231,0.533,0.0221,23.6,0.957,0.98,0.938,47.3,46.3,92.7,2220
2009-02-17,2008,5,20,48,524.52,0.3,5,Dry,31,6,4,3,41,85,0.16,439.5,0.84,439.5,0,0,0,0,-3,3,31,6,4,0,44,481,990,966,24,0.205,0.106,0.00443,0.312,0.013,2,0.239,0.551,0.0229,23.5,0.958,0.98,0.938,48.5,47.5,95,2280
2009-02-18,2008,5,21,49,534.09,0.3,5,Dry,31,6,4,3,41,85,0.16,449.1,0.84,449.1,0,0,0,0,-3,3,31,6,4,0,44,490,990,966,24,0.208,0.111,0.00462,0.319,0.0133,2,0.246,0.565,0.0235,23.4,0.958,0.98,0.939,49.4,48.2,96.4,2310
2009-02-19,2008,5,21,50,543.66,0.29,5,Dry,31,6,4,3,41,85,0.16,458.7,0.84,458.7,0,0,0,0,-3,3,31,6,4,0,44,500,990,966,24,0.212,0.115,0.00482,0.327,0.0137,2,0.252,0.579,0.0242,23.4,0.958,0.98,0.938,50.3,48.2,96.4,2310
2009-02-20,2008,5,21,51,552.68,0.29,5,Dry,31,6,4,3,41,85,0.15,467.7,0.85,467.7,0,0,0,0,-3,3,31,6,4,0,44,509,990,966.1,23.9,0.216,0.12,0.00501,0.335,0.014,2,0.258,0.594,0.0248,23.3,0.957,0.98,0.938,51.2,48.2,96.4,2310
2009-02-21,2008,5,21,52,561.16,0.28,5,Dry,31,6,4,3,41,85,0.15,476.2,0.85,476.2,0,0,0,0,-3,3,31,6,4,0,44,517,990,966.1,23.9,0.22,0.124,0.00518,0.344,0.0144,2,0.264,0.608,0.0255,23.3,0.956,0.98,0.937,51.9,48.2,96.4,2310
2009-02-22,2008,5,21,53,568,0.28,5,Dry,31,6,4,3,41,85,0.15,483,0.85,483,0,0,0,0,-3,3,31,6,4,0,44,524,990,966.2,23.8,0.224,0.127,0.00533,0.351,0.0147,2,0.269,0.62,0.026,23.2,0.956,0.98,0.937,52.6,48.2,96.4,2310
2009-02-23,2008,5,21,54,571.55,0.27,5,Dry,31,6,4,3,41,85,0.15,486.6,0.85,486.6,0,0,0,0,-3,3,31,6,4,0,44,528,990,966.2,23.8,0.226,0.129,0.0054,0.355,0.0149,3,0.161,0.516,0.0217,23.3,0.945,0.97,0.916,35,34,102,2450
2009-02-24,2008,5,21,55,573.47,0.27,5,Dry,31,6,4,3,41,85,0.15,488.5,0.85,488.5,0,0,0,0,-3,3,31,6,4,0,44,529,990,966.2,23.8,0.227,0.13,0.00544,0.357,0.015,3,0.162,0.519,0.0218,23.3,0.945,0.97,0.917,35.2,34.1,102,2460
2009-02-25,2008,5,22,56,578.66,0.27,5,Dry,31,6,4,3,41,85,0.15,493.7,0.85,493.7,0,0,0,0,-3,3,31,6,4,0,44,535,990,966.2,23.8,0.23,0.132,0.00555,0.362,0.0152,3,0.165,0.527,0.0221,23.3,0.946,0.97,0.917,35.5,34.4,103,2480
2009-02-26,2008,5,22,57,585.5,0.26,5,Dry,31,6,4,3,41,85,0.14,500.5,0.85,500.5,0,0,0,0,-3,3,31,6,4,0,44,542,990,966.2,23.8,0.234,0.135,0.00569,0.37,0.0156,3,0.168,0.537,0.0226,23.2,0.946,0.97,0.918,36,34.9,105,2510
2009-02-27,2008,5,22,58,591.24,0.26,5,Dry,31,6,4,3,41,85,0.14,506.2,0.86,506.2,0,0,0,0,-3,3,31,6,4,0,44,547,990,966.3,23.7,0.238,0.139,0.00586,0.377,0.0159,3,0.17,0.547,0.023,23.2,0.947,0.97,0.918,36.3,35.3,106,2540
2009-02-28,2008,5,22,59,596.43,0.26,5,Dry,31,6,4,3,41,85,0.14,511.4,0.86,511.4,0,0,0,0,-3,3,31,6,4,0,44,552,990,966.3,23.7,0.24,0.143,0.00601,0.383,0.0162,3,0.173,0.556,0.0234,23.2,0.947,0.97,0.919,36.7,35.6,107,2560
2009-03-01,2008,6,22,60,601.63,0.26,5,Dry,36,8,6,4,53,107,0.18,494.6,0.82,494.6,0,0,0,0,-4,4,36,8,6,0,57,545,990,966.3,23.7,0.236,0.132,0.00559,0.368,0.0156,3,0.165,0.534,0.0225,23.2,0.946,0.97,0.917,35.4,34.4,103,2470
2009-03-02,2008,6,22,61,604.64,0.25,5,Dry,36,8,6,4,53,107,0.18,497.6,0.82,497.6,0,0,0,0,-4,4,36,8,6,0,57,548,990,966.3,23.7,0.238,0.134,0.00565,0.372,0.0157,3,0.166,0.538,0.0227,23.1,0.946,0.97,0.918,35.6,34.5,104,2490
2009-03-03,2008,6,22,62,608.74,0.25,5,Dry,36,8,6,4,53,107,0.18,501.7,0.82,501.7,0,0,0,0,-4,4,36,8,6,0,57,552,990,966.3,23.7,0.24,0.136,0.00575,0.376,0.0159,3,0.168,0.545,0.023,23.1,0.946,0.97,0.918,35.9,34.8,104,2510
2009-03-04,2008,6,23,63,614.48,0.25,5,Dry,36,8,6,4,53,107,0.17,507.5,0.83,507.5,0,0,0,0,-4,4,36,8,6,0,57,557,990,966.4,23.6,0.243,0.14,0.00592,0.383,0.0162,3,0.171,0.554,0.0234,23.1,0.947,0.97,0.919,36.3,35.2,106,2530
2009-03-05,2008,6,23,64,620.77,0.25,5,Dry,36,8,6,4,53,107,0.17,513.8,0.83,513.8,0,0,0,0,-4,4,36,8,6,0,57,564,990,966.4,23.6,0.247,0.144,0.00611,0.391,0.0166,3,0.174,0.565,0.0239,23.1,0.948,0.97,0.919,36.7,35.6,107,2560
2009-03-06,2008,6,23,65,627.06,0.24,5,Dry,36,8,6,4,53,107,0.17,520.1,0.83,520.1,0,0,0,0,-4,4,36,8,6,0,57,570,990,966.4,23.6,0.25,0.148,0.00629,0.399,0.0169,3,0.177,0.575,0.0244,23,0.948,0.97,0.92,37.1,36,108,2590
2009-03-07,2008,6,23,66,634.44,0.24,5,Dry,36,8,6,4,53,107,0.17,527.4,0.83,527.4,0,0,0,0,-4,4,36,8,6,0,57,577,990,966.4,23.6,0.255,0.153,0.00651,0.408,0.0173,3,0.18,0.588,0.0249,23,0.949,0.971,0.921,37.6,36.5,109,2630
2009-03-08,2008,6,23,67,641.28,0.24,5,Dry,36,8,6,4,53,107,0.17,534.3,0.83,534.3,0,0,0,0,-4,4,36,8,6,0,57,584,990,966.5,23.5,0.259,0.158,0.00671,0.416,0.0177,3,0.183,0.599,0.0255,22.9,0.95,0.972,0.923,38,37,111,2660
2009-03-09,2008,6,23,68,649.75,0.24,5,Dry,36,8,6,4,53,107,0.17,542.8,0.83,542.8,0,0,0,0,-4,4,36,8,6,0,57,593,990,966.5,23.5,0.263,0.164,0.00696,0.427,0.0182,3,0.187,0.614,0.0261,22.9,0.95,0.973,0.924,38.6,37.5,113,2700
2009-03-10,2008,6,23,69,655.5,0.23,5,Dry,36,8,6,4,53,107,0.16,548.5,0.84,548.5,0,0,0,0,-4,4,36,8,6,0,57,599,990,966.5,23.5,0.267,0.167,0.00713,0.434,0.0185,3,0.189,0.623,0.0266,22.9,0.951,0.974,0.926,39,37.9,114,2730
2009-03-11,2008,6,24,70,662.33,0.23,5,Dry,36,8,6,4,53,107,0.16,555.3,0.84,555.3,0,0,0,0,-4,4,36,8,6,0,57,605,990,966.5,23.5,0.271,0.172,0.00733,0.442,0.0189,3,0.192,0.635,0.0271,22.8,0.951,0.975,0.927,39.4,38.4,115,2760
2009-03-12,2008,6,24,71,675.18,0.23,5,Dry,36,8,6,4,53,107,0.16,568.2,0.84,568.2,0,0,0,0,-4,4,36,8,6,0,57,618,990,966.6,23.4,0.278,0.181,0.00772,0.458,0.0196,3,0.198,0.657,0.0281,22.7,0.952,0.976,0.93,40.2,39.3,118,2830
2009-03-13,2008,6,24,72,687.49,0.22,5,Dry,36,8,6,4,53,107,0.16,580.5,0.84,580.5,0,0,0,0,-4,4,36,8,6,0,57,630,990,966.6,23.4,0.285,0.189,0.00808,0.474,0.0203,3,0.204,0.677,0.029,22.7,0.953,0.978,0.932,41,40.1,120,2890
2009-03-14,2008,6,24,73,700.89,0.22,5,Dry,36,8,6,4,53,107,0.15,593.9,0.85,593.9,0,0,0,0,-4,4,36,8,6,0,57,644,990,966.7,23.3,0.292,0.198,0.00849,0.49,0.021,3,0.21,0.7,0.03,22.6,0.954,0.98,0.935,41.8,41,123,2950
2009-03-15,2008,6,24,74,716.47,0.21,5,Dry,36,8,6,4,53,107,0.15,609.5,0.85,609.5,0,0,0,0,-4,4,36,8,6,0,57,659,990,966.8,23.2,0.301,0.208,0.00896,0.509,0.0219,3,0.217,0.726,0.0313,22.5,0.955,0.98,0.936,42.8,42,126,3020
2009-03-16,2008,6,24,75,735.34,0.2,5,Dry,36,8,6,4,53,107,0.15,628.3,0.85,628.3,0,0,0,0,-4,4,36,8,6,0,57,678,990,966.8,23.2,0.312,0.221,0.00953,0.533,0.023,3,0.225,0.758,0.0327,22.4,0.955,0.98,0.936,44,43.1,129,3100
2009-03-17,2008,6,24,76,757.49,0.19,5,Dry,36,8,6,4,53,107,0.14,650.5,0.86,650.5,0,0,0,0,-4,4,36,8,6,0,57,700,990,966.9,23.1,0.325,0.236,0.0102,0.56,0.0243,3,0.235,0.795,0.0345,22.3,0.956,0.98,0.937,45.3,44.4,133,3200
2009-03-18,2008,6,25,77,773.83,0.19,5,Dry,36,8,6,4,53,107,0.14,666.8,0.86,666.8,0,0,0,0,-4,4,36,8,6,0,57,717,990,967,23,0.334,0.246,0.0107,0.58,0.0252,3,0.243,0.823,0.0358,22.2,0.957,0.98,0.938,46.3,45.3,136,3260
2009-03-19,2008,6,25,78,788.22,0.18,5,Dry,36,8,6,4,53,107,0.14,681.2,0.86,681.2,0,0,0,0,-4,4,36,8,6,0,57,731,990,967.1,22.9,0.342,0.256,0.0112,0.598,0.0261,3,0.249,0.847,0.0369,22.1,0.957,0.98,0.938,47.1,46.2,138,3320
2009-03-20,2008,6,25,79,812.51,0.17,5,Dry,36,8,6,4,53,107,0.13,705.5,0.87,705.5,0,0,0,0,-4,4,36,8,6,0,57,756,990,967.2,22.8,0.356,0.272,0.0119,0.628,0.0275,3,0.26,0.888,0.0389,22,0.957,0.98,0.938,48.5,47.5,143,3420
2009-03-21,2008,6,25,80,840.17,0.16,5,Dry,36,8,6,4,53,107,0.13,733.2,0.87,733.2,0,0,0,0,-4,4,36,8,6,0,57,783,990,967.3,22.7,0.372,0.291,0.0128,0.663,0.0291,3,0.272,0.935,0.0411,21.8,0.957,0.98,0.938,50,48.2,145,3470
2009-03-22,2008,6,25,81,870.33,0.15,5,Dry,36,8,6,4,53,107,0.12,763.3,0.88,763.3,0,0,0,0,-4,4,36,8,6,0,57,813,990,967.4,22.6,0.4,0.308,0.0136,0.708,0.0313,3,0.284,0.992,0.0438,21.6,0.956,0.98,0.937,51.6,48.2,145,3470
2009-03-23,2008,6,25,82,902.54,0.15,5,Dry,36,8,6,4,53,107,0.12,795.5,0.88,795.5,0,0,0,0,-4,4,36,8,6,0,57,846,990,967.5,22.5,0.429,0.324,0.0144,0.753,0.0335,4,0.211,0.964,0.0429,21.5,0.953,0.976,0.93,40,39.1,156,3750
2009-03-24,2008,6,25,83,941.13,0.14,5,Dry,36,8,6,4,53,107,0.11,834.1,0.89,834.1,0,0,0,0,-4,4,36,8,6,0,57,884,990,967.7,22.3,0.464,0.343,0.0153,0.807,0.0361,4,0.224,1.03,0.0462,21.3,0.954,0.979,0.935,41.6,40.7,163,3910
2009-03-25,2008,6,26,84,981.66,0.13,5,Dry,36,8,6,4,53,107,0.11,874.7,0.89,874.7,0,0,0,0,-4,4,36,8,6,0,57,925,990,967.8,22.2,0.501,0.362,0.0163,0.864,0.039,4,0.238,1.1,0.0497,21.1,0.955,0.98,0.936,43.2,42.3,169,4060
2009-03-26,2008,6,26,85,1018.9,0.12,5,Dry,36,8,6,4,53,107,0.1,911.9,0.9,911.9,0,0,0,0,-4,4,36,8,6,0,57,962,990,968,22,0.535,0.38,0.0173,0.916,0.0415,4,0.25,1.17,0.0529,20.9,0.956,0.98,0.936,44.6,43.7,175,4200
2009-03-27,2008,6,26,86,1057.3,0.11,5,Dry,36,8,6,4,53,107,0.1,950.3,0.9,950.3,0,0,0,0,-4,4,36,8,6,0,57,1000,990,968.1,21.9,0.571,0.399,0.0182,0.97,0.0442,4,0.263,1.23,0.0562,20.7,0.956,0.98,0.937,46.1,45.1,181,4330
2009-03-28,2008,6,26,87,1096.8,0.1,5,Dry,36,8,6,4,53,107,0.098,989.8,0.9,989.8,0,0,0,0,-4,4,36,8,6,0,57,1040,990,968.2,21.8,0.61,0.418,0.0192,1.03,0.0472,4,0.277,1.3,0.0599,20.5,0.956,0.98,0.937,47.5,46.6,186,4470
2009-03-29,2008,6,26,88,1132,0.098,5,Dry,36,8,6,4,53,107,0.095,1025,0.91,1025,0,0,0,0,-4,4,36,8,6,0,57,1070,990,968.3,21.7,0.662,0.479,0.0221,1.14,0.0526,4,0.285,1.43,0.0658,20.3,0.955,0.98,0.936,48.6,47.7,191,4580
2009-03-30,2008,6,26,89,1162.3,0.094,5,Dry,36,8,6,4,53,107,0.092,1055,0.91,1055,0,0,0,0,-4,4,36,8,6,0,57,1110,990,968.4,21.6,0.706,0.547,0.0254,1.25,0.0581,4,0.291,1.54,0.0715,20,0.955,0.98,0.936,49.5,48.2,193,4630
