date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2009-03-31,2008,6,26,90,1193.1,0.089,5,Dry,36,8,6,4,53,107,0.09,1086,0.91,1086,0,0,0,0,-4,4,36,8,6,0,57,1140,990,968.5,21.5,0.751,0.617,0.0287,1.37,0.0637,4,0.297,1.67,0.0775,19.8,0.955,0.98,0.936,50.4,48.2,193,4630
2009-04-01,2008,7,27,91,1224.4,0.086,4,Mod_Dry,45,11,10,10,72,148,0.12,1076,0.88,1076,0,0,0,0,-10,10,45,11,10,0,82,1140,990,968.6,21.4,0.761,0.595,0.0278,1.36,0.0634,4,0.295,1.65,0.0772,19.7,0.954,0.98,0.935,49.7,48.2,193,4630
2009-04-02,2008,7,27,92,1256.2,0.083,4,Mod_Dry,45,11,10,10,72,148,0.12,1108,0.88,1100,8,2,0,0,-10,16,47,11,10,0,88,1170,990,968.7,21.3,0.798,0.648,0.0304,1.45,0.0679,4,0.3,1.75,0.082,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2009-04-03,2008,7,27,93,1288.4,0.08,4,Mod_Dry,45,11,10,10,72,148,0.12,1140,0.89,1100,40,9,1,1,-9,38,54,12,11,1,110,1180,990,968.8,21.2,0.811,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.083,19.4,0.954,0.98,0.935,50,48.2,193,4630
2009-04-04,2008,7,27,94,1315.1,0.078,4,Mod_Dry,45,11,10,10,72,148,0.11,1167,0.89,1100,67,15,2,2,-8,56,60,13,12,2,128,1190,990,968.9,21.1,0.823,0.648,0.0307,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2009-04-05,2008,7,27,95,1342.1,0.075,4,Mod_Dry,45,11,10,10,72,148,0.11,1194,0.89,1100,94,21,3,3,-7,74,66,14,13,3,146,1190,990,969,21,0.835,0.648,0.0308,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2009-04-06,2008,7,27,96,1363.3,0.073,4,Mod_Dry,45,11,10,10,72,148,0.11,1215,0.89,1100,115,26,3,4,-7,89,71,14,14,3,161,1200,990,969,21,0.844,0.648,0.0309,1.49,0.0712,4,0.3,1.79,0.0855,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2009-04-07,2008,7,27,97,1378.5,0.072,4,Mod_Dry,45,11,10,10,72,148,0.11,1231,0.89,1100,131,30,4,4,-6,99,75,15,14,4,171,1200,990,969.1,20.9,0.851,0.648,0.031,1.5,0.0717,4,0.3,1.8,0.086,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2009-04-08,2008,7,28,98,1387.7,0.071,4,Mod_Dry,45,11,10,10,72,148,0.11,1240,0.89,1100,140,32,4,4,-6,106,77,15,14,4,178,1210,990,969.1,20.9,0.854,0.648,0.031,1.5,0.0719,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,49,48,192,4610
2009-04-09,2008,7,28,99,1390.8,0.071,4,Mod_Dry,45,11,10,10,72,148,0.11,1243,0.89,1100,143,32,4,4,-6,109,77,15,14,4,181,1210,990,969.1,20.9,0.854,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,49,48,192,4610
2009-04-10,2008,7,28,100,1387.7,0.071,4,Mod_Dry,45,11,10,10,72,148,0.11,1240,0.89,1100,140,32,4,4,-6,106,77,15,14,4,178,1210,990,969.1,20.9,0.854,0.648,0.031,1.5,0.0719,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,49,48,192,4610
2009-04-11,2008,7,28,101,1378.5,0.072,4,Mod_Dry,45,11,10,10,72,148,0.11,1231,0.89,1100,131,30,4,4,-6,99,75,15,14,4,171,1200,990,969.1,20.9,0.851,0.648,0.031,1.5,0.0717,4,0.3,1.8,0.086,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2009-04-12,2008,7,28,102,1363.3,0.073,4,Mod_Dry,45,11,10,10,72,148,0.11,1215,0.89,1100,115,26,3,4,-7,89,71,14,14,3,161,1200,990,969,21,0.844,0.648,0.0309,1.49,0.0712,4,0.3,1.79,0.0855,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2009-04-13,2008,7,28,103,1348.1,0.075,4,Mod_Dry,45,11,10,10,72,148,0.11,1200,0.89,1100,100,23,3,3,-7,78,68,14,13,3,150,1200,990,969,21,0.838,0.648,0.0308,1.49,0.0707,4,0.3,1.79,0.085,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2009-04-14,2008,7,28,104,1333.1,0.076,4,Mod_Dry,45,11,10,10,72,148,0.11,1185,0.89,1100,85,19,3,3,-7,67,64,14,13,3,139,1190,990,968.9,21.1,0.832,0.648,0.0308,1.48,0.0703,4,0.3,1.78,0.0845,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2009-04-15,2008,7,29,105,1312.1,0.078,4,Mod_Dry,45,11,10,10,72,148,0.11,1164,0.89,1100,64,14,2,2,-8,54,59,13,12,2,126,1180,990,968.9,21.1,0.822,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.3,0.953,0.98,0.934,49.8,48.2,193,4630
2009-04-16,2008,7,29,106,1291.4,0.08,4,Mod_Dry,45,11,10,10,72,148,0.12,1143,0.89,1100,43,10,1,1,-9,40,55,12,11,1,112,1180,990,968.8,21.2,0.813,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0831,19.4,0.954,0.98,0.934,50,48.2,193,4630
2009-04-17,2008,7,29,107,1270.8,0.082,4,Mod_Dry,45,11,10,10,72,148,0.12,1123,0.88,1100,23,5,1,1,-9,25,50,12,11,1,97,1170,990,968.8,21.2,0.805,0.648,0.0305,1.45,0.0684,4,0.3,1.75,0.0825,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2009-04-18,2008,7,29,108,1250.4,0.084,4,Mod_Dry,45,11,10,10,72,148,0.12,1102,0.88,1100,2,0,0,0,-10,12,45,11,10,0,84,1170,990,968.7,21.3,0.795,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2009-04-19,2008,7,29,109,1230.2,0.086,4,Mod_Dry,45,11,10,10,72,148,0.12,1082,0.88,1082,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.769,0.608,0.0284,1.38,0.0644,4,0.296,1.67,0.0783,19.7,0.954,0.98,0.935,49.9,48.2,193,4630
2009-04-20,2008,7,29,110,1210.1,0.088,4,Mod_Dry,45,11,10,10,72,148,0.12,1062,0.88,1062,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.74,0.563,0.0262,1.3,0.0607,4,0.292,1.59,0.0744,19.8,0.955,0.98,0.936,49.3,48.2,193,4630
2009-04-21,2008,7,29,111,1190.3,0.089,4,Mod_Dry,45,11,10,10,72,148,0.12,1042,0.88,1042,0,0,0,0,-10,10,45,11,10,0,82,1110,990,968.5,21.5,0.711,0.518,0.0241,1.23,0.0571,4,0.288,1.52,0.0706,20,0.955,0.98,0.936,48.8,47.8,191,4590
2009-04-22,2008,7,30,112,1170.6,0.092,4,Mod_Dry,45,11,10,10,72,148,0.13,1023,0.87,1023,0,0,0,0,-10,10,45,11,10,0,82,1090,990,968.4,21.6,0.682,0.474,0.022,1.16,0.0536,4,0.285,1.44,0.0668,20.1,0.955,0.98,0.936,48.2,47.2,189,4530
2009-04-23,2008,7,30,113,1151.2,0.095,4,Mod_Dry,45,11,10,10,72,148,0.13,1003,0.87,1003,0,0,0,0,-10,10,45,11,10,0,82,1070,990,968.4,21.6,0.653,0.43,0.0199,1.08,0.0501,4,0.281,1.36,0.0631,20.3,0.955,0.98,0.936,47.6,46.7,187,4480
2009-04-24,2008,7,30,114,1132,0.098,4,Mod_Dry,45,11,10,10,72,148,0.13,984,0.87,984,0,0,0,0,-10,10,45,11,10,0,82,1050,990,968.3,21.7,0.625,0.415,0.0191,1.04,0.048,4,0.275,1.31,0.0606,20.4,0.955,0.98,0.936,47,46,184,4420
2009-04-25,2008,7,30,115,1113,0.1,4,Mod_Dry,45,11,10,10,72,148,0.13,965,0.87,965,0,0,0,0,-10,10,45,11,10,0,82,1030,990,968.3,21.7,0.599,0.406,0.0187,1,0.0462,4,0.268,1.27,0.0585,20.5,0.955,0.98,0.936,46.3,45.4,181,4350
2009-04-26,2008,7,30,116,1094.2,0.1,4,Mod_Dry,45,11,10,10,72,148,0.14,946.2,0.86,946.2,0,0,0,0,-10,10,45,11,10,0,82,1010,990,968.2,21.8,0.581,0.397,0.0182,0.978,0.0449,4,0.262,1.24,0.0569,20.6,0.955,0.98,0.936,45.6,44.7,179,4290
2009-04-27,2008,7,30,117,1075.6,0.11,4,Mod_Dry,45,11,10,10,72,148,0.14,927.6,0.86,927.6,0,0,0,0,-10,10,45,11,10,0,82,994,990,968.1,21.9,0.564,0.388,0.0177,0.952,0.0436,4,0.256,1.21,0.0553,20.7,0.955,0.98,0.936,44.9,44,176,4220
2009-04-28,2008,7,30,118,1057.3,0.11,4,Mod_Dry,45,11,10,10,72,148,0.14,909.3,0.86,909.3,0,0,0,0,-10,10,45,11,10,0,82,975,990,968.1,21.9,0.548,0.379,0.0173,0.927,0.0423,4,0.249,1.18,0.0537,20.7,0.955,0.98,0.936,44.2,43.3,173,4160
2009-04-29,2008,7,31,119,1039.2,0.11,4,Mod_Dry,45,11,10,10,72,148,0.14,891.2,0.86,891.2,0,0,0,0,-10,10,45,11,10,0,82,957,990,968,22,0.531,0.37,0.0169,0.902,0.041,4,0.243,1.14,0.0521,20.8,0.955,0.98,0.936,43.5,42.6,170,4090
2009-04-30,2008,7,31,120,1021.4,0.12,4,Mod_Dry,45,11,10,10,72,148,0.14,873.4,0.85,873.4,0,0,0,0,-10,10,45,11,10,0,82,939,990,968,22,0.515,0.362,0.0164,0.877,0.0398,4,0.237,1.11,0.0506,20.9,0.955,0.98,0.936,42.8,41.9,168,4020
2009-05-01,2008,8,31,121,1003.8,0.12,5,Dry,42,9,8,6,82,147,0.15,856.8,0.85,856.8,0,0,0,0,-6,6,42,9,8,0,88,916,990,967.9,22.1,0.493,0.354,0.016,0.847,0.0383,4,0.232,1.08,0.0488,21,0.954,0.98,0.935,42.1,41.3,165,3960
2009-05-02,2008,8,31,122,986.55,0.13,5,Dry,42,9,8,6,82,147,0.15,839.5,0.85,839.5,0,0,0,0,-6,6,42,9,8,0,88,899,990,967.8,22.2,0.477,0.345,0.0156,0.823,0.0371,4,0.226,1.05,0.0473,21.1,0.954,0.979,0.934,41.4,40.6,162,3900
2009-05-03,2008,8,31,123,969.56,0.13,5,Dry,42,9,8,6,82,147,0.15,822.6,0.85,822.6,0,0,0,0,-6,6,42,9,8,0,88,882,990,967.8,22.2,0.462,0.337,0.0152,0.799,0.036,4,0.22,1.02,0.0459,21.2,0.954,0.978,0.932,40.8,39.9,159,3830
2009-05-04,2008,8,31,124,952.86,0.13,5,Dry,42,9,8,6,82,147,0.15,805.9,0.85,805.9,0,0,0,0,-6,6,42,9,8,0,88,865,990,967.7,22.3,0.447,0.329,0.0148,0.776,0.0348,4,0.214,0.99,0.0444,21.3,0.953,0.976,0.931,40.1,39.2,157,3760
2009-05-05,2008,8,31,125,936.49,0.14,5,Dry,42,9,8,6,82,147,0.16,789.5,0.84,789.5,0,0,0,0,-6,6,42,9,8,0,88,848,990,967.6,22.4,0.432,0.321,0.0144,0.753,0.0337,4,0.209,0.962,0.043,21.4,0.953,0.975,0.929,39.5,38.5,154,3690
2009-05-06,2008,8,32,126,920.44,0.14,5,Dry,42,9,8,6,82,147,0.16,773.4,0.84,773.4,0,0,0,0,-6,6,42,9,8,0,88,832,990,967.6,22.4,0.417,0.313,0.014,0.73,0.0326,3,0.286,1.02,0.0453,21.4,0.956,0.98,0.937,51.7,48.2,145,3470
2009-05-07,2008,8,32,127,904.75,0.15,5,Dry,42,9,8,6,82,147,0.16,757.8,0.84,757.8,0,0,0,0,-6,6,42,9,8,0,88,817,990,967.5,22.5,0.403,0.306,0.0136,0.708,0.0315,3,0.282,0.99,0.0441,21.5,0.957,0.98,0.937,50.9,48.2,145,3470
2009-05-08,2008,8,32,128,889.43,0.15,5,Dry,42,9,8,6,82,147,0.17,742.4,0.83,742.4,0,0,0,0,-6,6,42,9,8,0,88,801,990,967.5,22.5,0.389,0.297,0.0132,0.686,0.0304,3,0.277,0.962,0.0427,21.6,0.957,0.98,0.938,50.1,48.2,145,3470
2009-05-09,2008,8,32,129,874.52,0.15,5,Dry,42,9,8,6,82,147,0.17,727.5,0.83,727.5,0,0,0,0,-6,6,42,9,8,0,88,787,990,967.4,22.6,0.375,0.287,0.0127,0.662,0.0293,3,0.27,0.932,0.0412,21.7,0.957,0.98,0.938,49.3,48.2,145,3470
2009-05-10,2008,8,32,130,860.03,0.16,5,Dry,42,9,8,6,82,147,0.17,713,0.83,713,0,0,0,0,-6,6,42,9,8,0,88,772,990,967.3,22.7,0.365,0.277,0.0122,0.643,0.0284,3,0.263,0.906,0.04,21.8,0.957,0.98,0.938,48.5,47.5,143,3420
2009-05-11,2008,8,32,131,846.02,0.16,5,Dry,42,9,8,6,82,147,0.17,699,0.83,699,0,0,0,0,-6,6,42,9,8,0,88,758,990,967.3,22.7,0.357,0.268,0.0118,0.625,0.0275,3,0.257,0.882,0.0388,21.8,0.957,0.98,0.938,47.7,46.8,140,3370
2009-05-12,2008,8,32,132,836.32,0.16,5,Dry,42,9,8,6,82,147,0.18,689.3,0.82,689.3,0,0,0,0,-6,6,42,9,8,0,88,748,990,967.2,22.8,0.352,0.261,0.0115,0.613,0.027,3,0.253,0.866,0.0381,21.9,0.957,0.98,0.938,47.2,46.3,139,3330
2009-05-13,2008,8,33,133,823.23,0.17,5,Dry,42,9,8,6,82,147,0.18,676.2,0.82,676.2,0,0,0,0,-6,6,42,9,8,0,88,735,990,967.2,22.8,0.344,0.253,0.0111,0.597,0.0262,3,0.247,0.844,0.037,22,0.957,0.98,0.938,46.5,45.5,137,3280
2009-05-14,2008,8,33,134,814.26,0.17,5,Dry,42,9,8,6,82,147,0.18,667.3,0.82,667.3,0,0,0,0,-6,6,42,9,8,0,88,726,990,967.2,22.8,0.339,0.247,0.0108,0.586,0.0257,3,0.243,0.829,0.0363,22,0.957,0.98,0.938,45.9,45,135,3240
2009-05-15,2008,8,33,135,805.65,0.17,5,Dry,42,9,8,6,82,147,0.18,658.6,0.82,658.6,0,0,0,0,-6,6,42,9,8,0,88,718,990,967.1,22.9,0.334,0.241,0.0105,0.575,0.0251,3,0.239,0.814,0.0356,22.1,0.956,0.98,0.937,45.4,44.5,134,3210
2009-05-16,2008,8,33,136,794.29,0.18,5,Dry,42,9,8,6,82,147,0.18,647.3,0.81,647.3,0,0,0,0,-6,6,42,9,8,0,88,706,990,967.1,22.9,0.328,0.233,0.0102,0.561,0.0245,3,0.234,0.795,0.0347,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2009-05-17,2008,8,33,137,786.76,0.18,5,Dry,42,9,8,6,82,147,0.19,639.8,0.81,639.8,0,0,0,0,-6,6,42,9,8,0,88,699,990,967,23,0.324,0.228,0.00995,0.552,0.024,3,0.23,0.782,0.0341,22.2,0.956,0.98,0.937,44.3,43.4,130,3130
2009-05-18,2008,8,33,138,779.86,0.18,5,Dry,42,9,8,6,82,147,0.19,632.9,0.81,632.9,0,0,0,0,-6,6,42,9,8,0,88,692,990,967,23,0.32,0.224,0.00974,0.543,0.0236,3,0.227,0.771,0.0335,22.2,0.955,0.98,0.936,43.9,43,129,3100
2009-05-19,2008,8,33,139,771.78,0.19,5,Dry,42,9,8,6,82,147,0.19,624.8,0.81,624.8,0,0,0,0,-6,6,42,9,8,0,88,684,990,967,23,0.315,0.218,0.00949,0.533,0.0232,3,0.224,0.757,0.0329,22.3,0.955,0.98,0.936,43.4,42.6,128,3060
2009-05-20,2008,8,34,140,762.41,0.19,5,Dry,42,9,8,6,82,147,0.19,615.4,0.81,615.4,0,0,0,0,-6,6,42,9,8,0,88,674,990,966.9,23.1,0.31,0.212,0.0092,0.522,0.0226,3,0.219,0.741,0.0322,22.3,0.955,0.98,0.936,42.9,42,126,3020
2009-05-21,2008,8,34,141,749.56,0.2,5,Dry,42,9,8,6,82,147,0.2,602.6,0.8,602.6,0,0,0,0,-6,6,42,9,8,0,88,662,990,966.9,23.1,0.302,0.204,0.00881,0.506,0.0219,3,0.214,0.72,0.0312,22.4,0.954,0.98,0.935,42.1,41.2,124,2970
2009-05-22,2008,8,34,142,737.25,0.2,5,Dry,42,9,8,6,82,147,0.2,590.3,0.8,590.3,0,0,0,0,-6,6,42,9,8,0,88,649,990,966.8,23.2,0.295,0.195,0.00844,0.491,0.0212,3,0.208,0.699,0.0302,22.5,0.954,0.979,0.933,41.3,40.4,121,2910
2009-05-23,2008,8,34,143,726.04,0.21,5,Dry,42,9,8,6,82,147,0.2,579,0.8,579,0,0,0,0,-6,6,42,9,8,0,88,638,990,966.8,23.2,0.289,0.188,0.0081,0.477,0.0206,3,0.203,0.68,0.0293,22.5,0.953,0.977,0.931,40.6,39.7,119,2860
2009-05-24,2008,8,34,144,714.29,0.21,5,Dry,42,9,8,6,82,147,0.21,567.3,0.79,567.3,0,0,0,0,-6,6,42,9,8,0,88,626,990,966.8,23.2,0.282,0.18,0.00774,0.462,0.0199,3,0.198,0.66,0.0284,22.6,0.952,0.976,0.929,39.9,38.9,117,2800
2009-05-25,2008,8,34,145,702.53,0.21,5,Dry,42,9,8,6,82,147,0.21,555.5,0.79,555.5,0,0,0,0,-6,6,42,9,8,0,88,615,990,966.7,23.3,0.276,0.172,0.00739,0.448,0.0192,3,0.192,0.64,0.0275,22.6,0.951,0.974,0.926,39.1,38.1,114,2740
2009-05-26,2008,8,34,146,691.32,0.22,5,Dry,42,9,8,6,82,147,0.21,544.3,0.79,544.3,0,0,0,0,-6,6,42,9,8,0,88,603,990,966.7,23.3,0.269,0.165,0.00705,0.434,0.0186,3,0.187,0.621,0.0266,22.7,0.95,0.973,0.924,38.4,37.4,112,2690
2009-05-27,2008,8,35,147,681.2,0.22,5,Dry,42,9,8,6,82,147,0.22,534.2,0.78,534.2,0,0,0,0,-6,6,42,9,8,0,88,593,990,966.6,23.4,0.264,0.158,0.00675,0.421,0.018,3,0.183,0.604,0.0259,22.8,0.949,0.971,0.922,37.8,36.7,110,2640
2009-05-28,2008,8,35,148,670.54,0.23,5,Dry,42,9,8,6,82,147,0.22,523.5,0.78,523.5,0,0,0,0,-6,6,42,9,8,0,88,583,990,966.6,23.4,0.258,0.151,0.00644,0.408,0.0174,3,0.178,0.586,0.025,22.8,0.949,0.97,0.92,37.1,36,108,2590
2009-05-29,2008,8,35,149,659.87,0.23,5,Dry,42,9,8,6,82,147,0.22,512.9,0.78,512.9,0,0,0,0,-6,6,42,9,8,0,88,572,990,966.5,23.5,0.252,0.144,0.00612,0.395,0.0168,3,0.173,0.568,0.0242,22.9,0.948,0.97,0.919,36.4,35.3,106,2540
2009-05-30,2008,8,35,150,649.75,0.24,5,Dry,42,9,8,6,82,147,0.23,502.8,0.77,502.8,0,0,0,0,-6,6,42,9,8,0,88,562,990,966.5,23.5,0.246,0.137,0.00582,0.383,0.0163,3,0.169,0.551,0.0235,22.9,0.947,0.97,0.918,35.7,34.6,104,2490
2009-05-31,2008,8,35,151,640.73,0.24,5,Dry,42,9,8,6,82,147,0.23,493.7,0.77,493.7,0,0,0,0,-6,6,42,9,8,0,88,553,990,966.5,23.5,0.241,0.132,0.00561,0.373,0.0158,3,0.165,0.537,0.0228,23,0.946,0.97,0.917,35.1,34.1,102,2450
2009-06-01,2008,9,35,152,631.16,0.24,5,Dry,39,9,7,5,59,119,0.19,512.2,0.81,512.2,0,0,0,0,-5,5,39,9,7,0,64,567,990,966.4,23.6,0.249,0.143,0.00607,0.392,0.0166,3,0.173,0.565,0.024,23,0.947,0.97,0.919,36.5,35.4,106,2550
2009-06-02,2008,9,35,153,621.59,0.25,5,Dry,39,9,7,5,59,119,0.19,502.6,0.81,502.6,0,0,0,0,-5,5,39,9,7,0,64,558,990,966.4,23.6,0.243,0.137,0.00579,0.38,0.0161,3,0.169,0.549,0.0232,23.1,0.947,0.97,0.918,35.9,34.8,104,2510
2009-06-03,2008,9,36,154,612.57,0.25,5,Dry,39,9,7,5,59,119,0.19,493.6,0.81,493.6,0,0,0,0,-5,5,39,9,7,0,64,549,990,966.4,23.6,0.238,0.132,0.00558,0.37,0.0157,3,0.165,0.535,0.0226,23.1,0.946,0.97,0.917,35.3,34.2,103,2460
2009-06-04,2008,9,36,155,603.54,0.26,5,Dry,39,9,7,5,59,119,0.2,484.5,0.8,484.5,0,0,0,0,-5,5,39,9,7,0,64,540,990,966.3,23.7,0.233,0.128,0.00539,0.361,0.0152,2,0.27,0.63,0.0266,23.1,0.956,0.98,0.937,52.4,48.2,96.4,2310
2009-06-05,2008,9,36,156,595.61,0.26,5,Dry,39,9,7,5,59,119,0.2,476.6,0.8,476.6,0,0,0,0,-5,5,39,9,7,0,64,532,990,966.3,23.7,0.229,0.124,0.00523,0.353,0.0149,2,0.264,0.617,0.026,23.1,0.956,0.98,0.937,51.6,48.2,96.4,2310
2009-06-06,2008,9,36,157,587.14,0.26,5,Dry,39,9,7,5,59,119,0.2,468.1,0.8,468.1,0,0,0,0,-5,5,39,9,7,0,64,523,990,966.2,23.8,0.224,0.12,0.00505,0.344,0.0145,2,0.258,0.602,0.0254,23.2,0.957,0.98,0.938,50.9,48.2,96.4,2310
2009-06-07,2008,9,36,158,578.66,0.27,5,Dry,39,9,7,5,59,119,0.21,459.7,0.79,459.7,0,0,0,0,-5,5,39,9,7,0,64,515,990,966.2,23.8,0.219,0.116,0.00487,0.335,0.0141,2,0.253,0.588,0.0247,23.2,0.957,0.98,0.938,50.1,48.2,96.4,2310
2009-06-08,2008,9,36,159,572.37,0.27,5,Dry,39,9,7,5,59,119,0.21,453.4,0.79,453.4,0,0,0,0,-5,5,39,9,7,0,64,508,990,966.2,23.8,0.215,0.113,0.00474,0.328,0.0138,2,0.249,0.577,0.0242,23.2,0.958,0.98,0.939,49.5,48.2,96.4,2310
2009-06-09,2008,9,36,160,569.91,0.27,5,Dry,39,9,7,5,59,119,0.21,450.9,0.79,450.9,0,0,0,0,-5,5,39,9,7,0,64,506,990,966.2,23.8,0.214,0.112,0.00469,0.326,0.0137,2,0.247,0.573,0.024,23.3,0.958,0.98,0.939,49.3,48.2,96.4,2310
2009-06-10,2008,9,37,161,568.54,0.28,5,Dry,39,9,7,5,59,119,0.21,449.5,0.79,449.5,0,0,0,0,-5,5,39,9,7,0,64,505,990,966.2,23.8,0.214,0.111,0.00466,0.325,0.0136,2,0.246,0.571,0.0239,23.3,0.958,0.98,0.939,49.2,48.2,96.3,2310
2009-06-11,2008,9,37,162,566.08,0.28,5,Dry,39,9,7,5,59,119,0.21,447.1,0.79,447.1,0,0,0,0,-5,5,39,9,7,0,64,502,990,966.1,23.9,0.213,0.11,0.00461,0.323,0.0135,2,0.244,0.567,0.0238,23.3,0.958,0.98,0.939,48.9,47.9,95.9,2300
2009-06-12,2008,9,37,163,560.34,0.28,5,Dry,39,9,7,5,59,119,0.21,441.3,0.79,441.3,0,0,0,0,-5,5,39,9,7,0,64,496,990,966.1,23.9,0.211,0.107,0.00449,0.318,0.0133,2,0.24,0.558,0.0234,23.3,0.958,0.98,0.938,48.3,47.4,94.7,2270
2009-06-13,2008,9,37,164,551.86,0.29,5,Dry,39,9,7,5,59,119,0.22,432.9,0.78,432.9,0,0,0,0,-5,5,39,9,7,0,64,488,990,966.1,23.9,0.208,0.103,0.00432,0.311,0.013,2,0.235,0.546,0.0228,23.4,0.957,0.98,0.938,47.5,46.5,93.1,2230
2009-06-14,2008,9,37,165,543.39,0.29,5,Dry,39,9,7,5,59,119,0.22,424.4,0.78,424.4,0,0,0,0,-5,5,39,9,7,0,64,479,990,966,24,0.205,0.0993,0.00415,0.304,0.0127,2,0.229,0.533,0.0223,23.4,0.957,0.98,0.937,46.6,45.7,91.4,2190
2009-06-15,2008,9,37,166,534.91,0.3,5,Dry,39,9,7,5,59,119,0.22,415.9,0.78,415.9,0,0,0,0,-5,5,39,9,7,0,64,471,990,966,24,0.202,0.0953,0.00397,0.297,0.0124,2,0.223,0.52,0.0217,23.5,0.956,0.98,0.937,45.8,44.8,89.7,2150
2009-06-16,2008,9,37,167,526.98,0.3,5,Dry,39,9,7,5,59,119,0.23,408,0.77,408,0,0,0,0,-5,5,39,9,7,0,64,463,990,966,24,0.199,0.0916,0.00381,0.29,0.0121,2,0.218,0.508,0.0212,23.5,0.955,0.98,0.936,45,44.1,88.1,2110
2009-06-17,2008,9,38,168,520.15,0.31,5,Dry,39,9,7,5,59,119,0.23,401.1,0.77,401.1,0,0,0,0,-5,5,39,9,7,0,64,456,990,965.9,24.1,0.197,0.0883,0.00367,0.285,0.0118,2,0.213,0.498,0.0207,23.6,0.955,0.98,0.936,44.3,43.4,86.8,2080
2009-06-18,2008,9,38,169,512.76,0.31,5,Dry,39,9,7,5,59,119,0.23,393.8,0.77,393.8,0,0,0,0,-5,5,39,9,7,0,64,449,990,965.9,24.1,0.194,0.0849,0.00352,0.279,0.0116,2,0.208,0.487,0.0202,23.6,0.954,0.98,0.935,43.5,42.6,85.2,2050
2009-06-19,2008,9,38,170,505.38,0.32,5,Dry,39,9,7,5,59,119,0.23,386.4,0.77,386.4,0,0,0,0,-5,5,39,9,7,0,64,441,990,965.9,24.1,0.191,0.0814,0.00337,0.273,0.0113,2,0.203,0.476,0.0197,23.6,0.953,0.98,0.934,42.7,41.9,83.7,2010
2009-06-20,2008,9,38,171,498.54,0.32,5,Dry,39,9,7,5,59,119,0.24,379.5,0.76,379.5,0,0,0,0,-5,5,39,9,7,0,64,435,990,965.8,24.2,0.189,0.0781,0.00323,0.267,0.0111,2,0.199,0.466,0.0193,23.7,0.952,0.98,0.933,42,41.1,82.3,1980
2009-06-21,2008,9,38,172,492.8,0.32,5,Dry,39,9,7,5,59,119,0.24,373.8,0.76,373.8,0,0,0,0,-5,5,39,9,7,0,64,429,990,965.8,24.2,0.187,0.0754,0.00312,0.262,0.0108,2,0.195,0.457,0.0189,23.7,0.952,0.979,0.932,41.4,40.5,81,1940
2009-06-22,2008,9,38,173,486.51,0.33,5,Dry,39,9,7,5,59,119,0.24,367.5,0.76,367.5,0,0,0,0,-5,5,39,9,7,0,64,423,990,965.8,24.2,0.185,0.0725,0.00299,0.257,0.0106,2,0.191,0.448,0.0185,23.8,0.951,0.978,0.929,40.7,39.8,79.6,1910
2009-06-23,2008,9,38,174,480.22,0.33,5,Dry,39,9,7,5,59,119,0.25,361.2,0.75,361.2,0,0,0,0,-5,5,39,9,7,0,64,416,990,965.8,24.2,0.182,0.0695,0.00287,0.252,0.0104,2,0.186,0.438,0.0181,23.8,0.95,0.976,0.927,40,39.1,78.2,1880
2009-06-24,2008,9,39,175,474.48,0.34,5,Dry,39,9,7,5,59,119,0.25,355.5,0.75,355.5,0,0,0,0,-5,5,39,9,7,0,64,410,990,965.7,24.3,0.18,0.0668,0.00275,0.247,0.0102,2,0.182,0.43,0.0177,23.8,0.949,0.975,0.925,39.4,38.4,76.9,1850
2009-06-25,2008,9,39,176,469.83,0.34,5,Dry,39,9,7,5,59,119,0.25,350.8,0.75,350.8,0,0,0,0,-5,5,39,9,7,0,64,406,990,965.7,24.3,0.179,0.0646,0.00266,0.243,0.01,2,0.179,0.423,0.0174,23.9,0.949,0.974,0.924,38.9,37.9,75.8,1820
2009-06-26,2008,9,39,177,464.64,0.34,5,Dry,39,9,7,5,59,119,0.26,345.6,0.74,345.6,0,0,0,0,-5,5,39,9,7,0,64,401,990,965.7,24.3,0.177,0.0621,0.00256,0.239,0.00983,2,0.176,0.415,0.0171,23.9,0.948,0.973,0.922,38.4,37.3,74.7,1790
2009-06-27,2008,9,39,178,459.44,0.35,5,Dry,39,9,7,5,59,119,0.26,340.4,0.74,340.4,0,0,0,0,-5,5,39,9,7,0,64,395,990,965.7,24.3,0.175,0.0597,0.00245,0.235,0.00965,2,0.172,0.407,0.0167,23.9,0.947,0.971,0.92,37.8,36.7,73.5,1760
2009-06-28,2008,9,39,179,454.25,0.35,5,Dry,39,9,7,5,59,119,0.26,335.3,0.74,335.3,0,0,0,0,-5,5,39,9,7,0,64,390,990,965.6,24.4,0.173,0.0572,0.00235,0.231,0.00946,2,0.169,0.399,0.0164,24,0.946,0.97,0.918,37.3,36.2,72.3,1740
2009-06-29,2008,9,39,180,449.6,0.35,5,Dry,39,9,7,5,59,119,0.27,330.6,0.73,330.6,0,0,0,0,-5,5,39,9,7,0,64,386,990,965.6,24.4,0.172,0.055,0.00226,0.227,0.0093,2,0.166,0.392,0.0161,24,0.945,0.97,0.917,36.8,35.7,71.3,1710
2009-06-30,2008,9,39,181,446.04,0.36,5,Dry,39,9,7,5,59,119,0.27,327,0.73,327,0,0,0,0,-5,5,39,9,7,0,64,382,990,965.6,24.4,0.17,0.0534,0.00219,0.224,0.00917,2,0.163,0.387,0.0159,24,0.945,0.97,0.917,36.4,35.3,70.6,1690
2009-07-01,2008,10,40,182,441.94,0.36,5,Dry,37,8,6,4,53,108,0.24,333.9,0.76,333.9,0,0,0,0,-4,4,37,8,6,0,57,385,990,965.6,24.4,0.171,0.0566,0.00232,0.228,0.00934,2,0.168,0.396,0.0162,24,0.946,0.97,0.918,37.2,36.1,72.2,1730
2009-07-02,2008,10,40,183,437.84,0.36,5,Dry,37,8,6,4,53,108,0.25,329.8,0.75,329.8,0,0,0,0,-4,4,37,8,6,0,57,381,990,965.6,24.4,0.17,0.0547,0.00224,0.225,0.00919,2,0.165,0.39,0.016,24,0.945,0.97,0.917,36.8,35.7,71.3,1710
2009-07-03,2008,10,40,184,433.74,0.37,5,Dry,37,8,6,4,53,108,0.25,325.7,0.75,325.7,0,0,0,0,-4,4,37,8,6,0,57,377,990,965.6,24.4,0.168,0.0527,0.00216,0.221,0.00905,2,0.162,0.384,0.0157,24.1,0.945,0.97,0.916,36.3,35.2,70.4,1690
2009-07-04,2008,10,40,185,429.64,0.37,5,Dry,37,8,6,4,53,108,0.25,321.6,0.75,321.6,0,0,0,0,-4,4,37,8,6,0,57,373,990,965.5,24.5,0.167,0.0508,0.00208,0.218,0.0089,2,0.16,0.377,0.0154,24.1,0.944,0.97,0.916,35.9,34.8,69.6,1670
2009-07-05,2008,10,40,186,425.54,0.37,5,Dry,37,8,6,4,53,108,0.25,317.5,0.75,317.5,0,0,0,0,-4,4,37,8,6,0,57,369,990,965.5,24.5,0.166,0.0489,0.002,0.214,0.00876,2,0.157,0.371,0.0152,24.1,0.943,0.97,0.915,35.4,34.4,68.7,1650
2009-07-06,2008,10,40,187,421.43,0.38,5,Dry,37,8,6,4,53,108,0.26,313.4,0.74,313.4,0,0,0,0,-4,4,37,8,6,0,57,364,990,965.5,24.5,0.164,0.0469,0.00192,0.211,0.00861,2,0.154,0.365,0.0149,24.1,0.943,0.97,0.914,35,33.9,67.8,1630
2009-07-07,2008,10,40,188,417.33,0.38,5,Dry,37,8,6,4,53,108,0.26,309.3,0.74,309.3,0,0,0,0,-4,4,37,8,6,0,57,360,990,965.5,24.5,0.163,0.045,0.00184,0.208,0.00847,2,0.151,0.359,0.0146,24.2,0.942,0.97,0.914,34.5,33.5,67,1610
2009-07-08,2008,10,41,189,413.23,0.38,5,Dry,37,8,6,4,53,108,0.26,305.2,0.74,305.2,0,0,0,0,-4,4,37,8,6,0,57,356,990,965.5,24.5,0.161,0.0431,0.00176,0.204,0.00833,2,0.149,0.353,0.0144,24.2,0.941,0.97,0.913,34.1,33.1,66.1,1590
2009-07-09,2008,10,41,190,409.13,0.39,5,Dry,37,8,6,4,53,108,0.26,301.1,0.74,301.1,0,0,0,0,-4,4,37,8,6,0,57,352,990,965.4,24.6,0.16,0.0411,0.00167,0.201,0.00818,2,0.146,0.347,0.0141,24.2,0.941,0.97,0.912,33.6,32.6,65.2,1570
2009-07-10,2008,10,41,191,405.03,0.39,5,Dry,37,8,6,4,53,108,0.27,297,0.73,297,0,0,0,0,-4,4,37,8,6,0,57,348,990,965.4,24.6,0.158,0.0392,0.00159,0.198,0.00804,2,0.143,0.341,0.0139,24.2,0.94,0.97,0.912,33.2,32.2,64.4,1540
2009-07-11,2008,10,41,192,400.93,0.39,4,Mod_Dry,42,9,8,6,70,135,0.34,265.9,0.66,265.9,0,0,0,0,-6,6,42,9,8,0,76,325,990,965.4,24.6,0.15,0.0245,0.000997,0.175,0.0071,2,0.122,0.297,0.0121,24.3,0.933,0.97,0.905,29.6,28.7,57.4,1380
2009-07-12,2008,10,41,193,396.83,0.4,4,Mod_Dry,42,9,8,6,70,135,0.34,261.8,0.66,261.8,0,0,0,0,-6,6,42,9,8,0,76,321,990,965.4,24.6,0.149,0.0226,0.000917,0.171,0.00696,2,0.119,0.291,0.0118,24.3,0.932,0.97,0.904,29.1,28.2,56.5,1360
2009-07-13,2008,10,41,194,393.27,0.4,4,Mod_Dry,42,9,8,6,70,135,0.34,258.3,0.66,258.3,0,0,0,0,-6,6,42,9,8,0,76,317,990,965.4,24.6,0.148,0.0209,0.000849,0.168,0.00684,2,0.117,0.285,0.0116,24.3,0.931,0.97,0.904,28.7,27.9,55.7,1340
2009-07-14,2008,10,41,195,389.72,0.4,4,Mod_Dry,42,9,8,6,70,135,0.35,254.7,0.65,254.7,0,0,0,0,-6,6,42,9,8,0,76,314,990,965.3,24.7,0.146,0.0192,0.00078,0.165,0.00671,2,0.114,0.28,0.0114,24.4,0.931,0.97,0.903,28.3,27.5,55,1320
2009-07-15,2008,10,42,196,386.16,0.41,4,Mod_Dry,42,9,8,6,70,135,0.35,251.2,0.65,251.2,0,0,0,0,-6,6,42,9,8,0,76,310,990,965.3,24.7,0.145,0.0175,0.000711,0.163,0.00659,2,0.112,0.275,0.0111,24.4,0.93,0.97,0.902,27.9,27.1,54.2,1300
2009-07-16,2008,10,42,197,382.61,0.41,4,Mod_Dry,42,9,8,6,70,135,0.35,247.6,0.65,247.6,0,0,0,0,-6,6,42,9,8,0,76,307,990,965.3,24.7,0.144,0.0168,0.00068,0.161,0.0065,2,0.11,0.27,0.0109,24.4,0.929,0.97,0.901,27.5,26.7,53.4,1280
2009-07-17,2008,10,42,198,379.05,0.41,4,Mod_Dry,42,9,8,6,70,135,0.36,244.1,0.64,244.1,0,0,0,0,-6,6,42,9,8,0,76,303,990,965.3,24.7,0.142,0.0165,0.000668,0.159,0.00644,2,0.107,0.266,0.0108,24.4,0.928,0.97,0.9,27.1,26.3,52.6,1260
2009-07-18,2008,10,42,199,375.5,0.42,4,Mod_Dry,42,9,8,6,70,135,0.36,240.5,0.64,240.5,0,0,0,0,-6,6,42,9,8,0,76,300,990,965.3,24.7,0.141,0.0162,0.000655,0.157,0.00637,2,0.105,0.262,0.0106,24.5,0.927,0.97,0.899,26.7,25.9,51.8,1240
2009-07-19,2008,10,42,200,371.94,0.42,4,Mod_Dry,42,9,8,6,70,135,0.36,236.9,0.64,236.9,0,0,0,0,-6,6,42,9,8,0,76,296,990,965.3,24.7,0.14,0.0159,0.000642,0.156,0.0063,2,0.102,0.258,0.0104,24.5,0.925,0.97,0.898,26.3,25.5,51.1,1230
2009-07-20,2008,10,42,201,368.39,0.42,4,Mod_Dry,42,9,8,6,70,135,0.37,233.4,0.63,233.4,0,0,0,0,-6,6,42,9,8,0,76,292,990,965.2,24.8,0.139,0.0156,0.00063,0.154,0.00623,2,0.1,0.254,0.0103,24.5,0.924,0.97,0.896,25.9,25.1,50.3,1210
2009-07-21,2008,10,42,202,364.83,0.43,4,Mod_Dry,42,9,8,6,70,135,0.37,229.8,0.63,229.8,0,0,0,0,-6,6,42,9,8,0,76,289,990,965.2,24.8,0.137,0.0153,0.000617,0.153,0.00617,1,0.253,0.406,0.0164,24.4,0.958,0.98,0.939,52.6,48.2,48.2,1160
2009-07-22,2008,10,43,203,361.28,0.43,4,Mod_Dry,42,9,8,6,70,135,0.37,226.3,0.63,226.3,0,0,0,0,-6,6,42,9,8,0,76,285,990,965.2,24.8,0.136,0.015,0.000604,0.151,0.0061,1,0.248,0.399,0.0161,24.4,0.959,0.98,0.94,51.9,48.2,48.2,1160
2009-07-23,2008,10,43,204,357.72,0.43,4,Mod_Dry,42,9,8,6,70,135,0.38,222.7,0.62,222.7,0,0,0,0,-6,6,42,9,8,0,76,282,990,965.2,24.8,0.135,0.0147,0.000592,0.15,0.00603,1,0.243,0.393,0.0158,24.4,0.959,0.98,0.939,51.1,48.2,48.2,1160
2009-07-24,2008,10,43,205,354.17,0.44,4,Mod_Dry,42,9,8,6,70,135,0.38,219.2,0.62,219.2,0,0,0,0,-6,6,42,9,8,0,76,278,990,965.2,24.8,0.134,0.0144,0.000579,0.148,0.00596,1,0.238,0.386,0.0156,24.4,0.958,0.98,0.939,50.3,48.2,48.2,1160
2009-07-25,2008,10,43,206,350.61,0.44,4,Mod_Dry,42,9,8,6,70,135,0.39,215.6,0.61,215.6,0,0,0,0,-6,6,42,9,8,0,76,275,990,965.2,24.8,0.132,0.0141,0.000567,0.147,0.0059,1,0.234,0.38,0.0153,24.5,0.957,0.98,0.938,49.5,48.2,48.2,1160
2009-07-26,2008,10,43,207,348.15,0.44,4,Mod_Dry,42,9,8,6,70,135,0.39,213.2,0.61,213.2,0,0,0,0,-6,6,42,9,8,0,76,272,990,965.1,24.9,0.132,0.0139,0.000558,0.145,0.00585,1,0.23,0.376,0.0151,24.5,0.957,0.98,0.938,49,48,48,1150
2009-07-27,2008,10,43,208,345.15,0.45,4,Mod_Dry,42,9,8,6,70,135,0.39,210.2,0.61,210.2,0,0,0,0,-6,6,42,9,8,0,76,269,990,965.1,24.9,0.131,0.0136,0.000547,0.144,0.00579,1,0.226,0.37,0.0149,24.5,0.957,0.98,0.937,48.3,47.3,47.3,1140
2009-07-28,2008,10,43,209,342.14,0.45,4,Mod_Dry,42,9,8,6,70,135,0.4,207.1,0.6,207.1,0,0,0,0,-6,6,42,9,8,0,76,266,990,965.1,24.9,0.129,0.0134,0.000537,0.143,0.00574,1,0.222,0.365,0.0147,24.5,0.956,0.98,0.937,47.6,46.7,46.7,1120
2009-07-29,2008,10,44,210,339.13,0.45,4,Mod_Dry,42,9,8,6,70,135,0.4,204.1,0.6,204.1,0,0,0,0,-6,6,42,9,8,0,76,263,990,965.1,24.9,0.128,0.0131,0.000526,0.141,0.00568,1,0.218,0.36,0.0144,24.5,0.956,0.98,0.936,47,46,46,1100
2009-07-30,2008,10,44,211,336.12,0.46,4,Mod_Dry,42,9,8,6,70,135,0.4,201.1,0.6,201.1,0,0,0,0,-6,6,42,9,8,0,76,260,990,965.1,24.9,0.127,0.0128,0.000515,0.14,0.00563,1,0.214,0.354,0.0142,24.6,0.955,0.98,0.936,46.3,45.3,45.3,1090
2009-07-31,2008,10,44,212,333.11,0.46,4,Mod_Dry,42,9,8,6,70,135,0.41,198.1,0.59,198.1,0,0,0,0,-6,6,42,9,8,0,76,257,990,965.1,24.9,0.126,0.0126,0.000505,0.139,0.00557,1,0.21,0.349,0.014,24.6,0.954,0.98,0.935,45.6,44.7,44.7,1070
2009-08-01,2008,11,44,213,329.01,0.46,4,Mod_Dry,39,7,5,4,60,115,0.35,214,0.65,214,0,0,0,0,-4,4,39,7,5,0,64,265,990,965,25,0.129,0.0139,0.000559,0.143,0.00573,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
2009-08-02,2008,11,44,214,323.82,0.47,4,Mod_Dry,39,7,5,4,60,115,0.35,208.8,0.65,208.8,0,0,0,0,-4,4,39,7,5,0,64,260,990,965,25,0.127,0.0135,0.00054,0.141,0.00563,1,0.224,0.365,0.0146,24.6,0.956,0.98,0.937,48.2,47.2,47.2,1130
2009-08-03,2008,11,44,215,319.17,0.48,4,Mod_Dry,39,7,5,4,60,115,0.36,204.2,0.64,204.2,0,0,0,0,-4,4,39,7,5,0,64,255,990,965,25,0.126,0.0131,0.000524,0.139,0.00555,1,0.218,0.357,0.0143,24.6,0.956,0.98,0.936,47.2,46.2,46.2,1110
2009-08-04,2008,11,44,216,314.52,0.48,4,Mod_Dry,39,7,5,4,60,115,0.37,199.5,0.63,199.5,0,0,0,0,-4,4,39,7,5,0,64,251,990,965,25,0.124,0.0127,0.000508,0.137,0.00546,1,0.212,0.349,0.0139,24.7,0.955,0.98,0.936,46.1,45.2,45.2,1080
2009-08-05,2008,11,45,217,310.97,0.49,4,Mod_Dry,39,7,5,4,60,115,0.37,196,0.63,196,0,0,0,0,-4,4,39,7,5,0,64,247,990,965,25,0.123,0.0124,0.000495,0.135,0.00539,1,0.207,0.342,0.0137,24.7,0.954,0.98,0.934,45.3,44.4,44.4,1060
2009-08-06,2008,11,45,218,306.86,0.49,4,Mod_Dry,39,7,5,4,60,115,0.38,191.9,0.63,191.9,0,0,0,0,-4,4,39,7,5,0,64,243,990,964.9,25.1,0.121,0.0121,0.000481,0.133,0.00532,1,0.202,0.335,0.0134,24.7,0.952,0.98,0.933,44.3,43.4,43.4,1040
2009-08-07,2008,11,45,219,302.76,0.5,4,Mod_Dry,39,7,5,4,60,115,0.38,187.8,0.62,187.8,0,0,0,0,-4,4,39,7,5,0,64,239,990,964.9,25.1,0.12,0.0117,0.000467,0.132,0.00524,1,0.196,0.327,0.0131,24.8,0.951,0.98,0.932,43.4,42.5,42.5,1020
2009-08-08,2008,11,45,220,298.66,0.5,4,Mod_Dry,39,7,5,4,60,115,0.39,183.7,0.61,183.7,0,0,0,0,-4,4,39,7,5,0,64,235,990,964.9,25.1,0.118,0.0114,0.000453,0.13,0.00517,1,0.19,0.32,0.0128,24.8,0.95,0.98,0.931,42.4,41.6,41.6,997
2009-08-09,2008,11,45,221,294.56,0.51,4,Mod_Dry,39,7,5,4,60,115,0.39,179.6,0.61,179.6,0,0,0,0,-4,4,39,7,5,0,64,231,990,964.9,25.1,0.117,0.011,0.000438,0.128,0.00509,1,0.185,0.313,0.0125,24.8,0.948,0.979,0.929,41.4,40.6,40.6,974
2009-08-10,2008,11,45,222,291,0.51,4,Mod_Dry,39,7,5,4,60,115,0.4,176,0.6,176,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000426,0.126,0.00503,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.6,39.7,39.7,952
2009-08-11,2008,11,45,223,287.45,0.52,5,Dry,34,7,5,3,44,93,0.32,194.4,0.68,194.4,0,0,0,0,-3,3,34,7,5,0,47,240,990,964.8,25.2,0.12,0.0123,0.000488,0.133,0.00528,1,0.205,0.338,0.0134,24.8,0.953,0.98,0.934,45.1,44.2,44.2,1060
2009-08-12,2008,11,46,224,283.9,0.52,5,Dry,34,7,5,3,44,93,0.33,190.9,0.67,190.9,0,0,0,0,-3,3,34,7,5,0,47,237,990,964.8,25.2,0.119,0.012,0.000476,0.131,0.00521,1,0.2,0.331,0.0132,24.8,0.952,0.98,0.933,44.3,43.4,43.4,1040
2009-08-13,2008,11,46,225,280.34,0.52,5,Dry,34,7,5,3,44,93,0.33,187.3,0.67,187.3,0,0,0,0,-3,3,34,7,5,0,47,233,990,964.8,25.2,0.118,0.0117,0.000464,0.13,0.00515,1,0.195,0.325,0.0129,24.9,0.951,0.98,0.932,43.4,42.5,42.5,1020
2009-08-14,2008,11,46,226,277.88,0.53,5,Dry,34,7,5,3,44,93,0.34,184.9,0.67,184.9,0,0,0,0,-3,3,34,7,5,0,47,231,990,964.8,25.2,0.117,0.0115,0.000455,0.128,0.0051,1,0.192,0.321,0.0127,24.9,0.95,0.98,0.931,42.8,42,42,1010
2009-08-15,2008,11,46,227,274.87,0.53,5,Dry,34,7,5,3,44,93,0.34,181.9,0.66,181.9,0,0,0,0,-3,3,34,7,5,0,47,228,990,964.8,25.2,0.116,0.0112,0.000445,0.127,0.00505,1,0.188,0.315,0.0125,24.9,0.949,0.98,0.93,42.1,41.3,41.3,991
2009-08-16,2008,11,46,228,271.86,0.54,5,Dry,34,7,5,3,44,93,0.34,178.9,0.66,178.9,0,0,0,0,-3,3,34,7,5,0,47,225,990,964.8,25.2,0.115,0.011,0.000434,0.126,0.00499,1,0.184,0.31,0.0123,24.9,0.948,0.979,0.928,41.4,40.5,40.5,973
2009-08-17,2008,11,46,229,268.86,0.54,5,Dry,34,7,5,3,44,93,0.35,175.9,0.65,175.9,0,0,0,0,-3,3,34,7,5,0,47,222,990,964.8,25.2,0.114,0.0107,0.000424,0.125,0.00494,1,0.18,0.304,0.0121,24.9,0.947,0.978,0.926,40.7,39.8,39.8,955
2009-08-18,2008,11,46,230,265.85,0.55,5,Dry,34,7,5,3,44,93,0.35,172.8,0.65,172.8,0,0,0,0,-3,3,34,7,5,0,47,219,990,964.8,25.2,0.113,0.0104,0.000414,0.123,0.00488,1,0.176,0.299,0.0119,24.9,0.946,0.976,0.924,40,39,39,937
2009-08-19,2008,11,47,231,262.84,0.55,5,Dry,34,7,5,3,44,93,0.35,169.8,0.65,169.8,0,0,0,0,-3,3,34,7,5,0,47,216,990,964.8,25.2,0.112,0.0102,0.000403,0.122,0.00483,1,0.172,0.294,0.0116,25,0.945,0.974,0.921,39.3,38.3,38.3,919
2009-08-20,2008,11,47,232,259.83,0.56,5,Dry,34,7,5,3,44,93,0.36,166.8,0.64,166.8,0,0,0,0,-3,3,34,7,5,0,47,213,990,964.7,25.3,0.111,0.00993,0.000393,0.121,0.00477,1,0.168,0.288,0.0114,25,0.944,0.973,0.919,38.6,37.5,37.5,901
2009-08-21,2008,11,47,233,257.37,0.56,5,Dry,34,7,5,3,44,93,0.36,164.4,0.64,164.4,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.11,0.00972,0.000385,0.119,0.00473,1,0.164,0.284,0.0112,25,0.944,0.972,0.917,38,36.9,36.9,886
2009-08-22,2008,11,47,234,254.91,0.56,5,Dry,34,7,5,3,44,93,0.36,161.9,0.64,161.9,0,0,0,0,-3,3,34,7,5,0,47,208,990,964.7,25.3,0.109,0.00951,0.000376,0.118,0.00468,1,0.161,0.28,0.0111,25,0.943,0.97,0.915,37.4,36.3,36.3,872
2009-08-23,2008,11,47,235,252.45,0.57,5,Dry,34,7,5,3,44,93,0.37,159.4,0.63,159.4,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.0093,0.000368,0.117,0.00464,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.8,35.7,35.7,858
2009-08-24,2008,11,47,236,249.99,0.57,5,Dry,34,7,5,3,44,93,0.37,157,0.63,157,0,0,0,0,-3,3,34,7,5,0,47,203,990,964.7,25.3,0.107,0.00909,0.000359,0.116,0.0046,1,0.154,0.271,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,844
2009-08-25,2008,11,47,237,247.53,0.58,5,Dry,34,7,5,3,44,93,0.38,154.5,0.62,154.5,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.106,0.00889,0.000351,0.115,0.00455,1,0.151,0.266,0.0105,25,0.94,0.97,0.912,35.7,34.6,34.6,831
2009-08-26,2008,11,48,238,245.07,0.58,5,Dry,34,7,5,3,44,93,0.38,152.1,0.62,152.1,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.105,0.00868,0.000343,0.114,0.00451,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.911,35.1,34.1,34.1,818
2009-08-27,2008,11,48,239,242.61,0.59,5,Dry,34,7,5,3,44,93,0.38,149.6,0.62,149.6,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00847,0.000334,0.113,0.00446,1,0.144,0.258,0.0102,25.1,0.939,0.97,0.911,34.6,33.5,33.5,804
2009-08-28,2008,11,48,240,241.24,0.59,5,Dry,34,7,5,3,44,93,0.39,148.2,0.61,148.2,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00835,0.000329,0.112,0.00443,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.2,33.2,33.2,797
2009-08-29,2008,11,48,241,239.33,0.6,5,Dry,34,7,5,3,44,93,0.39,146.3,0.61,146.3,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00819,0.000323,0.112,0.0044,1,0.14,0.252,0.00992,25.1,0.937,0.97,0.909,33.8,32.8,32.8,786
2009-08-30,2008,11,48,242,237.41,0.6,5,Dry,34,7,5,3,44,93,0.39,144.4,0.61,144.4,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.00802,0.000316,0.111,0.00436,1,0.137,0.248,0.00978,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2009-08-31,2008,11,48,243,235.5,0.6,5,Dry,34,7,5,3,44,93,0.4,142.5,0.6,142.5,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00786,0.00031,0.11,0.00433,1,0.135,0.245,0.00964,25.1,0.936,0.97,0.908,32.9,31.9,31.9,765
2009-09-01,2008,12,48,244,232.49,0.61,5,Dry,30,6,4,2,30,72,0.31,160.5,0.69,160.5,0,0,0,0,-2,2,30,6,4,0,32,200,990,964.6,25.4,0.106,0.00939,0.00037,0.116,0.00455,1,0.159,0.275,0.0108,25.1,0.942,0.97,0.914,37.3,36.2,36.2,868
2009-09-02,2008,12,49,245,230.03,0.62,5,Dry,30,6,4,2,30,72,0.31,158,0.69,158,0,0,0,0,-2,2,30,6,4,0,32,198,990,964.6,25.4,0.105,0.00918,0.000361,0.115,0.00451,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.7,35.6,35.6,854
2009-09-03,2008,12,49,246,227.02,0.62,5,Dry,30,6,4,2,30,72,0.32,155,0.68,155,0,0,0,0,-2,2,30,6,4,0,32,195,990,964.6,25.4,0.104,0.00893,0.000351,0.113,0.00445,1,0.152,0.265,0.0104,25.2,0.94,0.97,0.912,36,34.9,34.9,838
2009-09-04,2008,12,49,247,224.01,0.63,5,Dry,30,6,4,2,30,72,0.32,152,0.68,152,0,0,0,0,-2,2,30,6,4,0,32,192,990,964.5,25.5,0.103,0.00867,0.000341,0.112,0.0044,1,0.148,0.26,0.0102,25.2,0.939,0.97,0.911,35.3,34.2,34.2,821
2009-09-05,2008,12,49,248,221,0.64,5,Dry,30,6,4,2,30,72,0.33,149,0.67,149,0,0,0,0,-2,2,30,6,4,0,32,189,990,964.5,25.5,0.102,0.00842,0.00033,0.111,0.00434,1,0.144,0.254,0.00998,25.2,0.938,0.97,0.91,34.6,33.5,33.5,805
2009-09-06,2008,12,49,249,218,0.64,5,Dry,30,6,4,2,30,72,0.33,146,0.67,146,0,0,0,0,-2,2,30,6,4,0,32,186,990,964.5,25.5,0.101,0.00816,0.00032,0.109,0.00429,1,0.14,0.249,0.00977,25.2,0.937,0.97,0.909,33.9,32.9,32.9,788
2009-09-07,2008,12,49,250,215.54,0.65,5,Dry,30,6,4,2,30,72,0.33,143.5,0.67,143.5,0,0,0,0,-2,2,30,6,4,0,32,184,990,964.5,25.5,0.1,0.00795,0.000312,0.108,0.00424,1,0.136,0.245,0.00959,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2009-09-08,2008,12,49,251,213.08,0.65,5,Dry,30,6,4,2,30,72,0.34,141.1,0.66,141.1,0,0,0,0,-2,2,30,6,4,0,32,181,990,964.5,25.5,0.0994,0.00774,0.000303,0.107,0.0042,1,0.133,0.24,0.00941,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2009-09-09,2008,12,50,252,210.61,0.66,5,Dry,30,6,4,2,30,72,0.34,138.6,0.66,138.6,0,0,0,0,-2,2,30,6,4,0,32,179,990,964.5,25.5,0.0986,0.00753,0.000295,0.106,0.00415,1,0.13,0.236,0.00923,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
2009-09-10,2008,12,50,253,208.15,0.67,5,Dry,30,6,4,2,30,72,0.35,136.2,0.65,136.2,0,0,0,0,-2,2,30,6,4,0,32,176,990,964.4,25.6,0.0977,0.00732,0.000287,0.105,0.00411,1,0.126,0.231,0.00905,25.3,0.933,0.97,0.905,31.5,30.6,30.6,734
2009-09-11,2008,12,50,254,205.69,0.68,5,Dry,30,6,4,2,30,72,0.35,133.7,0.65,133.7,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.0968,0.00711,0.000278,0.104,0.00407,1,0.123,0.227,0.00888,25.3,0.932,0.97,0.904,31,30,30,721
2009-09-12,2008,12,50,255,204.33,0.68,5,Dry,30,6,4,2,30,72,0.35,132.3,0.65,132.3,0,0,0,0,-2,2,30,6,4,0,32,172,990,964.4,25.6,0.0964,0.007,0.000274,0.103,0.00404,1,0.121,0.224,0.00878,25.3,0.931,0.97,0.903,30.6,29.7,29.7,713
2009-09-13,2008,12,50,256,202.41,0.69,5,Dry,30,6,4,2,30,72,0.36,130.4,0.64,130.4,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0957,0.00683,0.000267,0.103,0.00401,1,0.119,0.221,0.00864,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2009-09-14,2008,12,50,257,200.5,0.69,5,Dry,30,6,4,2,30,72,0.36,128.5,0.64,128.5,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.095,0.00667,0.000261,0.102,0.00397,1,0.116,0.218,0.0085,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
2009-09-15,2008,12,50,258,198.58,0.7,5,Dry,30,6,4,2,30,72,0.36,126.6,0.64,126.6,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0943,0.00651,0.000254,0.101,0.00394,1,0.113,0.214,0.00837,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2009-09-16,2008,12,51,259,196.67,0.71,5,Dry,30,6,4,2,30,72,0.37,124.7,0.63,124.7,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0936,0.00635,0.000248,0.1,0.00391,1,0.111,0.211,0.00824,25.4,0.928,0.97,0.9,28.8,27.9,27.9,671
2009-09-17,2008,12,51,260,194.75,0.71,5,Dry,30,6,4,2,30,72,0.37,122.8,0.63,122.8,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.093,0.00618,0.000242,0.0992,0.00387,1,0.108,0.207,0.0081,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2009-09-18,2008,12,51,261,192.84,0.72,5,Dry,30,6,4,2,30,72,0.37,120.8,0.63,120.8,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0923,0.00602,0.000235,0.0983,0.00384,1,0.106,0.204,0.00797,25.4,0.925,0.97,0.898,27.8,27,27,648
2009-09-19,2008,12,51,262,190.93,0.72,5,Dry,30,6,4,2,30,72,0.38,118.9,0.62,118.9,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0916,0.00586,0.000229,0.0975,0.00381,1,0.103,0.201,0.00784,25.4,0.924,0.97,0.896,27.4,26.5,26.5,637
2009-09-20,2008,12,51,263,189.01,0.73,5,Dry,30,6,4,2,30,72,0.38,117,0.62,117,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0909,0.0057,0.000223,0.0966,0.00378,1,0.1,0.197,0.00771,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2009-09-21,2008,12,51,264,187.65,0.74,5,Dry,30,6,4,2,30,72,0.38,115.7,0.62,115.7,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0905,0.00558,0.000218,0.096,0.00376,1,0.0986,0.195,0.00761,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
2009-09-22,2008,12,51,265,186.28,0.74,5,Dry,30,6,4,2,30,72,0.39,114.3,0.61,114.3,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.09,0.00546,0.000214,0.0954,0.00373,1,0.0968,0.192,0.00752,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2009-09-23,2008,12,52,266,184.36,0.75,5,Dry,30,6,4,2,30,72,0.39,112.4,0.61,112.4,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0893,0.0053,0.000207,0.0946,0.0037,1,0.0942,0.189,0.00738,25.4,0.919,0.97,0.892,25.7,24.9,24.9,599
2009-09-24,2008,12,52,267,182.45,0.75,5,Dry,30,6,4,2,30,72,0.4,110.5,0.6,110.5,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0886,0.00514,0.000201,0.0938,0.00367,1,0.0916,0.185,0.00725,25.4,0.918,0.97,0.891,25.2,24.5,24.5,588
2009-09-25,2008,12,52,268,181.08,0.76,5,Dry,30,6,4,2,30,72,0.4,109.1,0.6,109.1,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0881,0.00502,0.000196,0.0932,0.00364,1,0.0898,0.183,0.00716,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2009-09-26,2008,12,52,269,179.72,0.76,5,Dry,30,6,4,2,30,72,0.4,107.7,0.6,107.7,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0877,0.00491,0.000192,0.0926,0.00362,1,0.0879,0.18,0.00706,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2009-09-27,2008,12,52,270,178.35,0.77,5,Dry,30,6,4,2,30,72,0.4,106.3,0.6,106.3,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0872,0.00479,0.000187,0.092,0.0036,1,0.0861,0.178,0.00697,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
2009-09-28,2008,12,52,271,176.98,0.77,5,Dry,30,6,4,2,30,72,0.41,105,0.59,105,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0867,0.00467,0.000183,0.0914,0.00358,1,0.0842,0.176,0.00687,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
2009-09-29,2008,12,52,272,175.61,0.78,5,Dry,30,6,4,2,30,72,0.41,103.6,0.59,103.6,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0862,0.00456,0.000178,0.0908,0.00355,1,0.0824,0.173,0.00678,25.4,0.913,0.97,0.886,23.5,22.8,22.8,548
2009-09-30,2008,12,53,273,176.43,0.77,5,Dry,30,6,4,2,30,72,0.41,104.4,0.59,104.4,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0865,0.00463,0.000181,0.0911,0.00357,1,0.0835,0.175,0.00683,25.4,0.914,0.97,0.886,23.7,23,23,553
2009-10-01,2009,1,1,274,176.71,0.77,5,Dry,24,4,2,2,20,52,0.29,124.7,0.71,124.7,0,0,0,0,-2,2,24,4,2,0,22,155,990,964.4,25.6,0.0901,0.00635,0.000249,0.0965,0.00378,1,0.111,0.207,0.00811,25.3,0.928,0.97,0.9,28.8,27.9,27.9,670
2009-10-02,2009,1,1,275,177.53,0.77,5,Dry,24,4,2,2,20,52,0.29,125.5,0.71,125.5,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0904,0.00642,0.000251,0.0968,0.00379,1,0.112,0.209,0.00817,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2009-10-03,2009,1,1,276,177.8,0.77,5,Dry,24,4,2,2,20,52,0.29,125.8,0.71,125.8,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0905,0.00644,0.000252,0.097,0.00379,1,0.112,0.209,0.00819,25.3,0.929,0.97,0.901,29,28.2,28.2,676
2009-10-04,2009,1,1,277,176.98,0.77,5,Dry,24,4,2,2,20,52,0.29,125,0.71,125,0,0,0,0,-2,2,24,4,2,0,22,155,990,964.4,25.6,0.0902,0.00637,0.000249,0.0966,0.00378,1,0.111,0.208,0.00813,25.3,0.928,0.97,0.901,28.8,28,28,671
2009-10-05,2009,1,1,278,175.07,0.78,5,Dry,24,4,2,2,20,52,0.3,123.1,0.7,123.1,0,0,0,0,-2,2,24,4,2,0,22,153,990,964.4,25.6,0.0896,0.00621,0.000243,0.0958,0.00375,1,0.109,0.204,0.008,25.3,0.927,0.97,0.899,28.4,27.5,27.5,660
2009-10-06,2009,1,1,279,173.7,0.78,5,Dry,24,4,2,2,20,52,0.3,121.7,0.7,121.7,0,0,0,0,-2,2,24,4,2,0,22,152,990,964.5,25.5,0.0891,0.00609,0.000239,0.0952,0.00373,1,0.107,0.202,0.00791,25.3,0.926,0.97,0.898,28,27.2,27.2,652
2009-10-07,2009,1,1,280,172.33,0.79,5,Dry,24,4,2,2,20,52,0.3,120.3,0.7,120.3,0,0,0,0,-2,2,24,4,2,0,22,150,990,964.5,25.5,0.0886,0.00598,0.000234,0.0946,0.0037,1,0.105,0.2,0.00781,25.3,0.925,0.97,0.897,27.7,26.8,26.8,644
2009-10-08,2009,1,2,281,172.06,0.79,5,Dry,24,4,2,2,20,52,0.3,120.1,0.7,120.1,0,0,0,0,-2,2,24,4,2,0,22,150,990,964.5,25.5,0.0885,0.00596,0.000233,0.0944,0.0037,1,0.105,0.199,0.00779,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
2009-10-09,2009,1,2,282,171.24,0.79,5,Dry,24,4,2,2,20,52,0.3,119.2,0.7,119.2,0,0,0,0,-2,2,24,4,2,0,22,149,990,964.5,25.5,0.0882,0.00589,0.00023,0.0941,0.00368,1,0.103,0.198,0.00773,25.3,0.924,0.97,0.897,27.4,26.6,26.6,638
2009-10-10,2009,1,2,283,169.33,0.8,5,Dry,24,4,2,2,20,52,0.31,117.3,0.69,117.3,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0875,0.00572,0.000224,0.0933,0.00365,1,0.101,0.194,0.0076,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2009-10-11,2009,1,2,284,167.96,0.8,5,Dry,24,4,2,2,20,52,0.31,116,0.69,116,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.087,0.00561,0.00022,0.0927,0.00363,1,0.099,0.192,0.00751,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
2009-10-12,2009,1,2,285,167.68,0.8,5,Dry,24,4,2,2,20,52,0.31,115.7,0.69,115.7,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.0869,0.00558,0.000219,0.0925,0.00362,1,0.0987,0.191,0.00749,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
2009-10-13,2009,1,2,286,167.41,0.8,5,Dry,24,4,2,2,20,52,0.31,115.4,0.69,115.4,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0869,0.00556,0.000218,0.0924,0.00362,1,0.0983,0.191,0.00747,25.3,0.922,0.97,0.894,26.4,25.6,25.6,616
2009-10-14,2009,1,2,287,166.04,0.81,5,Dry,24,4,2,2,20,52,0.31,114,0.69,114,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0864,0.00544,0.000213,0.0918,0.0036,1,0.0965,0.188,0.00737,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2009-10-15,2009,1,3,288,165.77,0.81,5,Dry,24,4,2,2,20,52,0.31,113.8,0.69,113.8,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0863,0.00542,0.000212,0.0917,0.00359,1,0.0961,0.188,0.00735,25.3,0.921,0.97,0.893,26,25.3,25.3,606
2009-10-16,2009,1,3,289,164.95,0.81,5,Dry,24,4,2,2,20,52,0.32,113,0.69,113,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.086,0.00535,0.00021,0.0913,0.00358,1,0.095,0.186,0.0073,25.3,0.92,0.97,0.892,25.8,25.1,25.1,601
2009-10-17,2009,1,3,290,164.13,0.81,5,Dry,24,4,2,2,20,52,0.32,112.1,0.68,112.1,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0857,0.00528,0.000207,0.091,0.00356,1,0.0939,0.185,0.00724,25.3,0.919,0.97,0.892,25.6,24.9,24.9,597
2009-10-18,2009,1,3,291,162.22,0.82,5,Dry,24,4,2,2,20,52,0.32,110.2,0.68,110.2,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.085,0.00512,0.000201,0.0901,0.00353,1,0.0913,0.181,0.00711,25.3,0.918,0.97,0.891,25.2,24.4,24.4,585
2009-10-19,2009,1,3,292,160.85,0.82,5,Dry,24,4,2,2,20,52,0.32,108.8,0.68,108.8,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0845,0.005,0.000196,0.0895,0.00351,1,0.0894,0.179,0.00701,25.3,0.917,0.97,0.89,24.8,24.1,24.1,578
2009-10-20,2009,1,3,293,160.58,0.83,5,Dry,24,4,2,2,20,52,0.32,108.6,0.68,108.6,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0844,0.00498,0.000195,0.0894,0.0035,1,0.0891,0.179,0.00699,25.3,0.917,0.97,0.889,24.7,24,24,576
2009-10-21,2009,1,3,294,160.3,0.83,5,Dry,24,4,2,2,20,52,0.32,108.3,0.68,108.3,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0843,0.00496,0.000194,0.0893,0.0035,1,0.0887,0.178,0.00697,25.3,0.917,0.97,0.889,24.7,23.9,23.9,574
2009-10-22,2009,1,4,295,158.93,0.83,5,Dry,24,4,2,2,20,52,0.33,106.9,0.67,106.9,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0839,0.00484,0.00019,0.0887,0.00348,1,0.0869,0.176,0.00688,25.3,0.916,0.97,0.888,24.3,23.6,23.6,567
2009-10-23,2009,1,4,296,157.57,0.84,5,Dry,24,4,2,2,20,52,0.33,105.6,0.67,105.6,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0834,0.00472,0.000185,0.0881,0.00345,1,0.085,0.173,0.00679,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2009-10-24,2009,1,4,297,156.2,0.84,5,Dry,24,4,2,2,20,52,0.33,104.2,0.67,104.2,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0829,0.00461,0.000181,0.0875,0.00343,1,0.0832,0.171,0.00669,25.3,0.914,0.97,0.886,23.7,23,23,551
2009-10-25,2009,1,4,298,154.83,0.85,5,Dry,24,4,2,2,20,52,0.34,102.8,0.66,102.8,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0824,0.00449,0.000176,0.0869,0.00341,1,0.0813,0.168,0.00659,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
2009-10-26,2009,1,4,299,153.47,0.85,5,Dry,24,4,2,2,20,52,0.34,101.5,0.66,101.5,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0819,0.00437,0.000172,0.0863,0.00338,1,0.0795,0.166,0.0065,25.3,0.912,0.969,0.884,23,22.3,22.3,535
2009-10-27,2009,1,4,300,153.19,0.85,5,Dry,24,4,2,2,20,52,0.34,101.2,0.66,101.2,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0818,0.00435,0.000171,0.0862,0.00338,1,0.0791,0.165,0.00648,25.3,0.912,0.969,0.884,22.9,22.2,22.2,533
2009-10-28,2009,1,4,301,152.37,0.85,5,Dry,24,4,2,2,20,52,0.34,100.4,0.66,100.4,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0815,0.00428,0.000168,0.0858,0.00337,1,0.078,0.164,0.00642,25.3,0.911,0.969,0.883,22.7,22,22,529
2009-10-29,2009,1,5,302,150.46,0.86,5,Dry,24,4,2,2,20,52,0.35,98.46,0.65,98.46,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0809,0.00412,0.000162,0.085,0.00333,1,0.0754,0.16,0.00629,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
2009-10-30,2009,1,5,303,151.28,0.86,5,Dry,24,4,2,2,20,52,0.34,99.28,0.66,99.28,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0812,0.00419,0.000164,0.0853,0.00335,1,0.0765,0.162,0.00635,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
2009-10-31,2009,1,5,304,152.1,0.85,5,Dry,24,4,2,2,20,52,0.34,100.1,0.66,100.1,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0814,0.00426,0.000167,0.0857,0.00336,1,0.0776,0.163,0.0064,25.3,0.911,0.969,0.883,22.7,22,22,527
2009-11-01,2009,2,5,305,156.2,0.84,5,Dry,23,4,2,2,19,50,0.32,106.2,0.68,106.2,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0832,0.00478,0.000187,0.088,0.00345,1,0.0859,0.174,0.00682,25.3,0.915,0.97,0.888,24.2,23.4,23.4,562
