date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2009-11-02,2009,2,5,306,160.85,0.82,5,Dry,23,4,2,2,19,50,0.31,110.8,0.69,110.8,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0849,0.00517,0.000203,0.0901,0.00353,1,0.0921,0.182,0.00714,25.3,0.919,0.97,0.891,25.3,24.5,24.5,589
2009-11-03,2009,2,5,307,165.5,0.81,5,Dry,23,4,2,2,19,50,0.3,115.5,0.7,115.5,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0865,0.00557,0.000218,0.0921,0.00361,1,0.0984,0.191,0.00746,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2009-11-04,2009,2,5,308,169.05,0.8,5,Dry,23,4,2,2,19,50,0.3,119,0.7,119,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0878,0.00587,0.00023,0.0937,0.00367,1,0.103,0.197,0.00771,25.3,0.924,0.97,0.897,27.3,26.5,26.5,637
2009-11-05,2009,2,6,309,172.61,0.79,5,Dry,23,4,2,2,19,50,0.29,122.6,0.71,122.6,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.089,0.00617,0.000242,0.0952,0.00373,1,0.108,0.203,0.00796,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2009-11-06,2009,2,6,310,176.16,0.77,5,Dry,23,4,2,2,19,50,0.28,126.2,0.72,126.2,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0903,0.00647,0.000253,0.0968,0.00379,1,0.113,0.21,0.0082,25.3,0.929,0.97,0.901,29.1,28.3,28.3,678
2009-11-07,2009,2,6,311,176.98,0.77,5,Dry,23,4,2,2,19,50,0.28,127,0.72,127,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0906,0.00654,0.000256,0.0971,0.0038,1,0.114,0.211,0.00826,25.3,0.929,0.97,0.901,29.3,28.4,28.4,683
2009-11-08,2009,2,6,312,175.07,0.78,5,Dry,23,4,2,2,19,50,0.29,125.1,0.71,125.1,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.0899,0.00638,0.00025,0.0963,0.00377,1,0.111,0.208,0.00813,25.3,0.928,0.97,0.901,28.9,28,28,672
2009-11-09,2009,2,6,313,173.7,0.78,5,Dry,23,4,2,2,19,50,0.29,123.7,0.71,123.7,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0894,0.00626,0.000245,0.0957,0.00375,1,0.109,0.205,0.00803,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2009-11-10,2009,2,6,314,175.61,0.78,5,Dry,23,4,2,2,19,50,0.28,125.6,0.71,125.6,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0901,0.00643,0.000252,0.0965,0.00378,1,0.112,0.209,0.00816,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2009-11-11,2009,2,6,315,177.53,0.77,5,Dry,23,4,2,2,19,50,0.28,127.5,0.72,127.5,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0908,0.00659,0.000258,0.0974,0.00381,1,0.115,0.212,0.0083,25.3,0.929,0.97,0.902,29.5,28.6,28.6,686
2009-11-12,2009,2,7,316,176.16,0.77,5,Dry,23,4,2,2,19,50,0.28,126.2,0.72,126.2,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0903,0.00647,0.000253,0.0968,0.00379,1,0.113,0.21,0.0082,25.3,0.929,0.97,0.901,29.1,28.3,28.3,678
2009-11-13,2009,2,7,317,174.79,0.78,5,Dry,23,4,2,2,19,50,0.29,124.8,0.71,124.8,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00636,0.000249,0.0962,0.00376,1,0.111,0.207,0.00811,25.3,0.928,0.97,0.9,28.8,27.9,27.9,670
2009-11-14,2009,2,7,318,173.97,0.78,5,Dry,23,4,2,2,19,50,0.29,124,0.71,124,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00629,0.000246,0.0958,0.00375,1,0.11,0.206,0.00805,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2009-11-15,2009,2,7,319,176.43,0.77,5,Dry,23,4,2,2,19,50,0.28,126.4,0.72,126.4,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0904,0.0065,0.000254,0.0969,0.00379,1,0.113,0.21,0.00822,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2009-11-16,2009,2,7,320,181.63,0.76,5,Dry,23,4,2,2,19,50,0.28,131.6,0.72,131.6,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0922,0.00694,0.000271,0.0992,0.00388,1,0.12,0.219,0.00858,25.3,0.931,0.97,0.903,30.5,29.5,29.5,709
2009-11-17,2009,2,7,321,186.83,0.74,5,Dry,23,4,2,2,19,50,0.27,136.8,0.73,136.8,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0941,0.00738,0.000289,0.101,0.00397,1,0.127,0.229,0.00894,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
2009-11-18,2009,2,7,322,191.47,0.72,5,Dry,23,4,2,2,19,50,0.26,141.5,0.74,141.5,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0957,0.00777,0.000304,0.103,0.00404,1,0.133,0.237,0.00926,25.3,0.935,0.97,0.907,32.9,31.9,31.9,765
2009-11-19,2009,2,8,323,195.03,0.71,5,Dry,23,4,2,2,19,50,0.26,145,0.74,145,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.097,0.00808,0.000316,0.105,0.0041,1,0.138,0.243,0.00951,25.3,0.936,0.97,0.908,33.8,32.7,32.7,786
2009-11-20,2009,2,8,324,199.13,0.7,5,Dry,23,4,2,2,19,50,0.25,149.1,0.75,149.1,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0984,0.00843,0.000329,0.107,0.00417,1,0.144,0.251,0.00979,25.3,0.938,0.97,0.91,34.8,33.7,33.7,810
2009-11-21,2009,2,8,325,199.95,0.69,5,Dry,23,4,2,2,19,50,0.25,149.9,0.75,149.9,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0987,0.0085,0.000332,0.107,0.00419,1,0.145,0.252,0.00985,25.3,0.938,0.97,0.91,35,33.9,33.9,814
2009-11-22,2009,2,8,326,196.94,0.7,5,Dry,23,4,2,2,19,50,0.25,146.9,0.75,146.9,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0976,0.00824,0.000322,0.106,0.00414,1,0.141,0.247,0.00964,25.3,0.937,0.97,0.909,34.2,33.2,33.2,797
2009-11-23,2009,2,8,327,197.22,0.7,5,Dry,23,4,2,2,19,50,0.25,147.2,0.75,147.2,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0977,0.00826,0.000323,0.106,0.00414,1,0.141,0.247,0.00966,25.3,0.937,0.97,0.909,34.3,33.3,33.3,799
2009-11-24,2009,2,8,328,197.49,0.7,5,Dry,23,4,2,2,19,50,0.25,147.5,0.75,147.5,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0978,0.00829,0.000324,0.106,0.00415,1,0.142,0.248,0.00968,25.3,0.937,0.97,0.909,34.4,33.3,33.3,800
2009-11-25,2009,2,8,329,196.12,0.71,5,Dry,23,4,2,2,19,50,0.26,146.1,0.74,146.1,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0973,0.00817,0.000319,0.106,0.00412,1,0.14,0.245,0.00958,25.3,0.937,0.97,0.909,34,33,33,792
2009-11-26,2009,2,9,330,196.4,0.71,5,Dry,23,4,2,2,19,50,0.26,146.4,0.74,146.4,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0974,0.00819,0.00032,0.106,0.00413,1,0.14,0.246,0.0096,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
2009-11-27,2009,2,9,331,200.5,0.69,5,Dry,23,4,2,2,19,50,0.25,150.5,0.75,150.5,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.0989,0.00854,0.000334,0.107,0.0042,1,0.146,0.253,0.00989,25.3,0.939,0.97,0.91,35.1,34.1,34.1,817
2009-11-28,2009,2,9,332,203.5,0.68,5,Dry,23,4,2,2,19,50,0.25,153.5,0.75,153.5,0,0,0,0,-2,2,23,4,2,0,21,183,990,964.4,25.6,0.0999,0.0088,0.000344,0.109,0.00425,1,0.15,0.258,0.0101,25.3,0.94,0.97,0.911,35.8,34.7,34.7,834
2009-11-29,2009,2,9,333,206.51,0.68,5,Dry,23,4,2,2,19,50,0.24,156.5,0.76,156.5,0,0,0,0,-2,2,23,4,2,0,21,186,990,964.4,25.6,0.101,0.00905,0.000354,0.11,0.00431,1,0.154,0.264,0.0103,25.3,0.941,0.97,0.912,36.5,35.4,35.4,850
2009-11-30,2009,2,9,334,207.33,0.67,5,Dry,23,4,2,2,19,50,0.24,157.3,0.76,157.3,0,0,0,0,-2,2,23,4,2,0,21,186,990,964.4,25.6,0.101,0.00912,0.000357,0.11,0.00432,1,0.155,0.265,0.0104,25.3,0.941,0.97,0.913,36.7,35.6,35.6,855
2009-12-01,2009,3,9,335,207.61,0.67,5,Dry,26,4,3,2,24,59,0.28,148.6,0.72,148.6,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0996,0.00838,0.000328,0.108,0.00423,1,0.143,0.251,0.00983,25.3,0.938,0.97,0.91,34.6,33.6,33.6,805
2009-12-02,2009,3,9,336,207.88,0.67,5,Dry,26,4,3,2,24,59,0.28,148.9,0.72,148.9,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0997,0.0084,0.000329,0.108,0.00423,1,0.143,0.252,0.00985,25.3,0.938,0.97,0.91,34.7,33.6,33.6,807
2009-12-03,2009,3,10,337,208.7,0.67,5,Dry,26,4,3,2,24,59,0.28,149.7,0.72,149.7,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00847,0.000332,0.108,0.00425,1,0.145,0.253,0.00991,25.3,0.938,0.97,0.91,34.8,33.8,33.8,811
2009-12-04,2009,3,10,338,209.52,0.67,5,Dry,26,4,3,2,24,59,0.28,150.5,0.72,150.5,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00854,0.000335,0.109,0.00426,1,0.146,0.255,0.00997,25.3,0.939,0.97,0.911,35,34,34,816
2009-12-05,2009,3,10,339,209.25,0.67,5,Dry,26,4,3,2,24,59,0.28,150.3,0.72,150.3,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00852,0.000334,0.109,0.00426,1,0.145,0.254,0.00995,25.3,0.939,0.97,0.91,35,33.9,33.9,814
2009-12-06,2009,3,10,340,211.71,0.66,5,Dry,26,4,3,2,24,59,0.28,152.7,0.72,152.7,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00873,0.000342,0.11,0.0043,1,0.149,0.258,0.0101,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2009-12-07,2009,3,10,341,215.26,0.65,5,Dry,26,4,3,2,24,59,0.27,156.3,0.73,156.3,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00903,0.000354,0.111,0.00437,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
2009-12-08,2009,3,10,342,219.36,0.64,5,Dry,26,4,3,2,24,59,0.27,160.4,0.73,160.4,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00938,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,870
2009-12-09,2009,3,10,343,223.47,0.63,5,Dry,26,4,3,2,24,59,0.26,164.5,0.74,164.5,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00973,0.000382,0.115,0.00452,1,0.165,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.3,37.3,894
2009-12-10,2009,3,11,344,227.57,0.62,5,Dry,26,4,3,2,24,59,0.26,168.6,0.74,168.6,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,918
2009-12-11,2009,3,11,345,231.67,0.61,5,Dry,26,4,3,2,24,59,0.26,172.7,0.74,172.7,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.00041,0.119,0.00467,1,0.176,0.294,0.0116,25.1,0.946,0.977,0.924,40.2,39.3,39.3,943
2009-12-12,2009,3,11,346,235.77,0.6,5,Dry,26,4,3,2,24,59,0.25,176.8,0.75,176.8,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,967
2009-12-13,2009,3,11,347,236.59,0.6,5,Dry,26,4,3,2,24,59,0.25,177.6,0.75,177.6,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0108,0.000427,0.121,0.00476,1,0.182,0.303,0.0119,25.1,0.947,0.979,0.928,41.4,40.5,40.5,972
2009-12-14,2009,3,11,348,237.41,0.6,5,Dry,26,4,3,2,24,59,0.25,178.4,0.75,178.4,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.00043,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.6,40.7,40.7,977
2009-12-15,2009,3,11,349,241.51,0.59,5,Dry,26,4,3,2,24,59,0.24,182.5,0.76,182.5,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.6,25.4,0.112,0.0113,0.000444,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2009-12-16,2009,3,11,350,241.79,0.59,5,Dry,26,4,3,2,24,59,0.24,182.8,0.76,182.8,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.7,41.7,1000
2009-12-17,2009,3,12,351,239.87,0.6,5,Dry,26,4,3,2,24,59,0.25,180.9,0.75,180.9,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000439,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.2,41.3,41.3,991
2009-12-18,2009,3,12,352,239.6,0.6,5,Dry,26,4,3,2,24,59,0.25,180.6,0.75,180.6,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000438,0.122,0.00481,1,0.186,0.308,0.0122,25.1,0.948,0.98,0.93,42.1,41.2,41.2,990
2009-12-19,2009,3,12,353,238.78,0.6,5,Dry,26,4,3,2,24,59,0.25,179.8,0.75,179.8,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000435,0.122,0.0048,1,0.185,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41.1,41.1,985
2009-12-20,2009,3,12,354,237.96,0.6,5,Dry,26,4,3,2,24,59,0.25,179,0.75,179,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000432,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.929,41.7,40.9,40.9,981
2009-12-21,2009,3,12,355,240.42,0.59,5,Dry,26,4,3,2,24,59,0.24,181.4,0.76,181.4,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0112,0.000441,0.122,0.00483,1,0.187,0.31,0.0122,25,0.949,0.98,0.93,42.3,41.4,41.4,994
2009-12-22,2009,3,12,356,245.07,0.58,5,Dry,26,4,3,2,24,59,0.24,186.1,0.76,186.1,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000457,0.124,0.00491,1,0.194,0.318,0.0126,25,0.95,0.98,0.931,43.4,42.5,42.5,1020
2009-12-23,2009,3,12,357,246.43,0.58,5,Dry,26,4,3,2,24,59,0.24,187.4,0.76,187.4,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000461,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.7,42.8,42.8,1030
2009-12-24,2009,3,13,358,248.35,0.58,5,Dry,26,4,3,2,24,59,0.24,189.3,0.76,189.3,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000468,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.1,43.3,43.3,1040
2009-12-25,2009,3,13,359,249.72,0.57,5,Dry,26,4,3,2,24,59,0.24,190.7,0.76,190.7,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.114,0.012,0.000473,0.126,0.005,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2009-12-26,2009,3,13,360,249.44,0.57,5,Dry,26,4,3,2,24,59,0.24,190.4,0.76,190.4,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000472,0.126,0.00499,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.4,43.5,43.5,1040
2009-12-27,2009,3,13,361,249.17,0.57,5,Dry,26,4,3,2,24,59,0.24,190.2,0.76,190.2,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000471,0.126,0.00499,1,0.199,0.325,0.0129,25,0.952,0.98,0.933,44.3,43.4,43.4,1040
2009-12-28,2009,3,13,362,252.18,0.57,5,Dry,26,4,3,2,24,59,0.23,193.2,0.77,193.2,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000481,0.128,0.00504,1,0.203,0.331,0.0131,25,0.953,0.98,0.933,45,44.1,44.1,1060
2009-12-29,2009,3,13,363,256.83,0.56,5,Dry,26,4,3,2,24,59,0.23,197.8,0.77,197.8,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000497,0.13,0.00513,1,0.21,0.339,0.0134,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1090
2009-12-30,2009,3,13,364,261.47,0.55,5,Dry,26,4,3,2,24,59,0.23,202.5,0.77,202.5,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.119,0.013,0.000513,0.132,0.00521,1,0.216,0.347,0.0138,24.9,0.955,0.98,0.936,47.2,46.3,46.3,1110
2009-12-31,2009,3,14,365,266.12,0.55,5,Dry,26,4,3,2,24,59,0.22,207.1,0.78,207.1,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0134,0.000529,0.134,0.0053,1,0.222,0.356,0.0141,24.9,0.956,0.98,0.937,48.3,47.3,47.3,1140
2010-01-01,2009,4,14,1,269.68,0.54,5,Dry,29,5,4,2,33,73,0.27,196.7,0.73,196.7,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000494,0.131,0.00519,1,0.208,0.339,0.0134,24.9,0.954,0.98,0.935,45.8,44.9,44.9,1080
2010-01-02,2009,4,14,2,272.68,0.54,5,Dry,29,5,4,2,33,73,0.27,199.7,0.73,199.7,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.119,0.0127,0.000505,0.132,0.00524,1,0.212,0.344,0.0137,24.9,0.955,0.98,0.935,46.5,45.6,45.6,1090
2010-01-03,2009,4,14,3,272.96,0.54,5,Dry,29,5,4,2,33,73,0.27,200,0.73,200,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0127,0.000506,0.132,0.00525,1,0.212,0.345,0.0137,24.9,0.955,0.98,0.936,46.5,45.6,45.6,1090
2010-01-04,2009,4,14,4,273.78,0.53,5,Dry,29,5,4,2,33,73,0.27,200.8,0.73,200.8,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000508,0.133,0.00526,1,0.214,0.346,0.0137,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2010-01-05,2009,4,14,5,276.79,0.53,5,Dry,29,5,4,2,33,73,0.26,203.8,0.74,203.8,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000519,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.4,46.5,46.5,1120
2010-01-06,2009,4,14,6,283.08,0.52,5,Dry,29,5,4,2,33,73,0.26,210.1,0.74,210.1,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000541,0.137,0.00543,1,0.226,0.363,0.0144,24.8,0.957,0.98,0.937,48.9,47.9,47.9,1150
2010-01-07,2009,4,15,7,288.82,0.51,5,Dry,29,5,4,2,33,73,0.25,215.8,0.75,215.8,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.000561,0.139,0.00554,1,0.234,0.373,0.0148,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2010-01-08,2009,4,15,8,295.11,0.51,5,Dry,29,5,4,2,33,73,0.25,222.1,0.75,222.1,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000582,0.142,0.00565,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.94,51.7,48.2,48.2,1160
2010-01-09,2009,4,15,9,301.4,0.5,5,Dry,29,5,4,2,33,73,0.24,228.4,0.76,228.4,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.13,0.0152,0.000604,0.145,0.00577,2,0.0967,0.241,0.00962,24.9,0.922,0.97,0.895,25.7,24.9,49.8,1200
2010-01-10,2009,4,15,10,307.68,0.49,5,Dry,29,5,4,2,33,73,0.24,234.7,0.76,234.7,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000626,0.147,0.00588,2,0.101,0.248,0.00991,24.8,0.924,0.97,0.897,26.4,25.6,51.2,1230
2010-01-11,2009,4,15,11,315.07,0.48,5,Dry,29,5,4,2,33,73,0.23,242.1,0.77,242.1,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000652,0.151,0.00602,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.2,26.4,52.9,1270
2010-01-12,2009,4,15,12,321.9,0.47,5,Dry,29,5,4,2,33,73,0.23,248.9,0.77,248.9,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000677,0.154,0.00615,2,0.111,0.264,0.0106,24.7,0.929,0.97,0.901,28,27.2,54.4,1310
2010-01-13,2009,4,15,13,328.74,0.46,5,Dry,29,5,4,2,33,73,0.22,255.7,0.78,255.7,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0197,0.00079,0.159,0.00637,2,0.115,0.274,0.011,24.7,0.931,0.97,0.903,28.8,27.9,55.9,1340
2010-01-14,2009,4,16,14,333.93,0.46,5,Dry,29,5,4,2,33,73,0.22,260.9,0.78,260.9,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0222,0.000889,0.163,0.00655,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57,1370
2010-01-15,2009,4,16,15,339.13,0.45,5,Dry,29,5,4,2,33,73,0.21,266.1,0.79,266.1,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0246,0.000988,0.167,0.00673,2,0.122,0.29,0.0116,24.6,0.933,0.97,0.905,30,29.1,58.1,1400
2010-01-16,2009,4,16,16,347.61,0.44,5,Dry,29,5,4,2,33,73,0.21,274.6,0.79,274.6,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0286,0.00115,0.174,0.00702,2,0.128,0.302,0.0122,24.6,0.935,0.97,0.907,30.9,30,60,1440
2010-01-17,2009,4,16,17,357.18,0.43,5,Dry,29,5,4,2,33,73,0.2,284.2,0.8,284.2,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.0331,0.00134,0.182,0.00735,2,0.134,0.317,0.0128,24.5,0.937,0.97,0.909,32,31,62,1490
2010-01-18,2009,4,16,18,366.2,0.43,5,Dry,29,5,4,2,33,73,0.2,293.2,0.8,293.2,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0374,0.00151,0.19,0.00766,2,0.14,0.33,0.0133,24.4,0.939,0.97,0.911,33,32,64,1540
2010-01-19,2009,4,16,19,376.86,0.42,5,Dry,29,5,4,2,33,73,0.19,303.9,0.81,303.9,0,0,0,0,-2,2,29,5,4,0,35,342,990,965.3,24.7,0.156,0.0424,0.00172,0.199,0.00804,2,0.148,0.346,0.014,24.4,0.941,0.97,0.913,34.2,33.1,66.3,1590
2010-01-20,2009,4,16,20,386.98,0.41,5,Dry,29,5,4,2,33,73,0.19,314,0.81,314,0,0,0,0,-2,2,29,5,4,0,35,352,990,965.3,24.7,0.16,0.0472,0.00191,0.207,0.00839,2,0.154,0.361,0.0147,24.3,0.942,0.97,0.914,35.3,34.2,68.4,1640
2010-01-21,2009,4,17,21,397.1,0.4,5,Dry,29,5,4,2,33,73,0.18,324.1,0.82,324.1,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.052,0.00211,0.215,0.00875,2,0.161,0.377,0.0153,24.2,0.944,0.97,0.916,36.4,35.3,70.6,1690
2010-01-22,2009,4,17,22,409.95,0.39,5,Dry,29,5,4,2,33,73,0.18,336.9,0.82,336.9,0,0,0,0,-2,2,29,5,4,0,35,375,990,965.4,24.6,0.168,0.058,0.00236,0.226,0.0092,2,0.17,0.396,0.0161,24.2,0.946,0.971,0.919,37.8,36.7,73.4,1760
2010-01-23,2009,4,17,23,421.71,0.38,5,Dry,29,5,4,2,33,73,0.17,348.7,0.83,348.7,0,0,0,0,-2,2,29,5,4,0,35,387,990,965.5,24.5,0.172,0.0636,0.0026,0.236,0.00962,2,0.178,0.413,0.0169,24.1,0.948,0.974,0.923,39.1,38,76.1,1830
2010-01-24,2009,4,17,24,431.83,0.37,5,Dry,29,5,4,2,33,73,0.17,358.8,0.83,358.8,0,0,0,0,-2,2,29,5,4,0,35,397,990,965.5,24.5,0.176,0.0684,0.0028,0.244,0.00997,2,0.185,0.429,0.0175,24,0.95,0.976,0.927,40.1,39.2,78.4,1880
2010-01-25,2009,4,17,25,443.04,0.36,5,Dry,29,5,4,2,33,73,0.17,370,0.83,370,0,0,0,0,-2,2,29,5,4,0,35,408,990,965.6,24.4,0.18,0.0737,0.00302,0.253,0.0104,2,0.192,0.445,0.0183,24,0.951,0.979,0.931,41.4,40.5,81,1940
2010-01-26,2009,4,17,26,459.17,0.35,5,Dry,29,5,4,2,33,73,0.16,386.2,0.84,386.2,0,0,0,0,-2,2,29,5,4,0,35,424,990,965.7,24.3,0.185,0.0813,0.00334,0.267,0.011,2,0.203,0.47,0.0193,23.9,0.953,0.98,0.934,43.1,42.2,84.4,2030
2010-01-27,2009,4,17,27,478.58,0.33,5,Dry,29,5,4,2,33,73,0.15,405.6,0.85,405.6,0,0,0,0,-2,2,29,5,4,0,35,444,990,965.8,24.2,0.192,0.0904,0.00373,0.283,0.0117,2,0.216,0.499,0.0206,23.7,0.955,0.98,0.936,45.1,44.2,88.4,2120
2010-01-28,2009,4,18,28,499.09,0.32,5,Dry,29,5,4,2,33,73,0.15,426.1,0.85,426.1,0,0,0,0,-2,2,29,5,4,0,35,464,990,965.8,24.2,0.199,0.1,0.00414,0.299,0.0124,2,0.23,0.53,0.0219,23.6,0.957,0.98,0.938,47.2,46.3,92.6,2220
2010-01-29,2009,4,18,29,519.6,0.31,5,Dry,29,5,4,2,33,73,0.14,446.6,0.86,446.6,0,0,0,0,-2,2,29,5,4,0,35,485,990,965.9,24.1,0.207,0.11,0.00456,0.316,0.0131,2,0.244,0.56,0.0233,23.5,0.958,0.98,0.939,49.3,48.2,96.4,2310
2010-01-30,2009,4,18,30,537.37,0.3,5,Dry,29,5,4,2,33,73,0.14,464.4,0.86,464.4,0,0,0,0,-2,2,29,5,4,0,35,502,990,966,24,0.213,0.118,0.00493,0.331,0.0138,2,0.256,0.587,0.0245,23.4,0.957,0.98,0.938,51,48.2,96.4,2310
2010-01-31,2009,4,18,31,551.32,0.29,5,Dry,29,5,4,2,33,73,0.13,478.3,0.87,478.3,0,0,0,0,-2,2,29,5,4,0,35,516,990,966.1,23.9,0.22,0.125,0.00522,0.345,0.0144,2,0.265,0.61,0.0255,23.3,0.956,0.98,0.937,52.3,48.2,96.4,2310
2010-02-01,2009,5,18,32,566.36,0.28,5,Dry,31,6,4,3,41,85,0.15,481.4,0.85,481.4,0,0,0,0,-3,3,31,6,4,0,44,522,990,966.1,23.9,0.223,0.126,0.00529,0.35,0.0147,2,0.267,0.617,0.0259,23.2,0.956,0.98,0.937,52.4,48.2,96.4,2310
2010-02-02,2009,5,18,33,583.04,0.27,5,Dry,31,6,4,3,41,85,0.15,498,0.85,498,0,0,0,0,-3,3,31,6,4,0,44,539,990,966.2,23.8,0.233,0.134,0.00564,0.367,0.0154,3,0.167,0.534,0.0224,23.2,0.946,0.97,0.918,35.8,34.7,104,2500
2010-02-03,2009,5,18,34,600.26,0.26,5,Dry,31,6,4,3,41,85,0.14,515.3,0.86,515.3,0,0,0,0,-3,3,31,6,4,0,44,556,990,966.3,23.7,0.243,0.145,0.00613,0.388,0.0164,3,0.174,0.562,0.0237,23.1,0.948,0.97,0.919,36.9,35.8,107,2580
2010-02-04,2009,5,19,35,616.94,0.25,5,Dry,31,6,4,3,41,85,0.14,531.9,0.86,531.9,0,0,0,0,-3,3,31,6,4,0,44,573,990,966.4,23.6,0.252,0.156,0.00662,0.408,0.0173,3,0.182,0.59,0.025,23,0.949,0.972,0.923,38,37,111,2660
2010-02-05,2009,5,19,36,634.17,0.24,5,Dry,31,6,4,3,41,85,0.13,549.2,0.87,549.2,0,0,0,0,-3,3,31,6,4,0,44,590,990,966.4,23.6,0.262,0.168,0.00712,0.43,0.0182,3,0.19,0.619,0.0263,22.9,0.951,0.974,0.926,39.2,38.1,114,2750
2010-02-06,2009,5,19,37,649.21,0.24,5,Dry,31,6,4,3,41,85,0.13,564.2,0.87,564.2,0,0,0,0,-3,3,31,6,4,0,44,605,990,966.5,23.5,0.27,0.178,0.00757,0.448,0.0191,3,0.196,0.645,0.0274,22.9,0.952,0.976,0.929,40.1,39.2,118,2820
2010-02-07,2009,5,19,38,662.06,0.23,5,Dry,31,6,4,3,41,85,0.13,577.1,0.87,577.1,0,0,0,0,-3,3,31,6,4,0,44,618,990,966.5,23.5,0.278,0.186,0.00795,0.464,0.0198,3,0.202,0.666,0.0284,22.8,0.953,0.978,0.932,41,40.1,120,2880
2010-02-08,2009,5,19,39,678.19,0.22,5,Dry,31,6,4,3,41,85,0.13,593.2,0.88,593.2,0,0,0,0,-3,3,31,6,4,0,44,634,990,966.6,23.4,0.287,0.197,0.00843,0.484,0.0207,3,0.209,0.694,0.0297,22.7,0.954,0.98,0.935,42,41.1,123,2960
2010-02-09,2009,5,19,40,695.42,0.22,5,Dry,31,6,4,3,41,85,0.12,610.4,0.88,610.4,0,0,0,0,-3,3,31,6,4,0,44,651,990,966.7,23.3,0.297,0.209,0.00895,0.505,0.0217,3,0.217,0.723,0.031,22.6,0.955,0.98,0.936,43.1,42.2,127,3040
2010-02-10,2009,5,19,41,713.19,0.21,5,Dry,31,6,4,3,41,85,0.12,628.2,0.88,628.2,0,0,0,0,-3,3,31,6,4,0,44,669,990,966.8,23.2,0.307,0.221,0.00949,0.527,0.0227,3,0.225,0.753,0.0324,22.5,0.956,0.98,0.936,44.1,43.3,130,3110
2010-02-11,2009,5,20,42,733.7,0.2,4,Mod_Dry,36,6,5,4,54,105,0.14,628.7,0.86,628.7,0,0,0,0,-4,4,36,6,5,0,58,676,990,966.8,23.2,0.311,0.221,0.00954,0.531,0.0229,3,0.225,0.757,0.0327,22.4,0.955,0.98,0.936,44,43.1,129,3100
2010-02-12,2009,5,20,43,755.3,0.19,4,Mod_Dry,36,6,5,4,54,105,0.14,650.3,0.86,650.3,0,0,0,0,-4,4,36,6,5,0,58,697,990,966.9,23.1,0.323,0.235,0.0102,0.558,0.0242,3,0.235,0.793,0.0344,22.3,0.956,0.98,0.937,45.3,44.4,133,3200
2010-02-13,2009,5,20,44,771.78,0.19,4,Mod_Dry,36,6,5,4,54,105,0.14,666.8,0.86,666.8,0,0,0,0,-4,4,36,6,5,0,58,714,990,967,23,0.332,0.246,0.0107,0.579,0.0251,3,0.243,0.821,0.0357,22.2,0.957,0.98,0.938,46.3,45.4,136,3270
2010-02-14,2009,5,20,45,785.33,0.18,4,Mod_Dry,36,6,5,4,54,105,0.13,680.3,0.87,680.3,0,0,0,0,-4,4,36,6,5,0,58,727,990,967,23,0.34,0.255,0.0111,0.595,0.0259,3,0.249,0.844,0.0368,22.1,0.957,0.98,0.938,47.1,46.1,138,3320
2010-02-15,2009,5,20,46,805.65,0.17,4,Mod_Dry,36,6,5,4,54,105,0.13,700.6,0.87,700.6,0,0,0,0,-4,4,36,6,5,0,58,748,990,967.1,22.9,0.351,0.269,0.0118,0.62,0.0271,3,0.258,0.878,0.0384,22,0.957,0.98,0.938,48.2,47.3,142,3400
2010-02-16,2009,5,20,47,832.52,0.17,4,Mod_Dry,36,6,5,4,54,105,0.13,727.5,0.87,727.5,0,0,0,0,-4,4,36,6,5,0,58,775,990,967.2,22.8,0.367,0.287,0.0126,0.654,0.0287,3,0.27,0.924,0.0406,21.8,0.957,0.98,0.938,49.7,48.2,145,3470
2010-02-17,2009,5,20,48,866.19,0.16,4,Mod_Dry,36,6,5,4,54,105,0.12,761.2,0.88,761.2,0,0,0,0,-4,4,36,6,5,0,58,808,990,967.4,22.6,0.395,0.307,0.0136,0.702,0.031,3,0.283,0.985,0.0435,21.7,0.957,0.98,0.937,51.5,48.2,145,3470
2010-02-18,2009,5,21,49,906.97,0.14,4,Mod_Dry,36,6,5,4,54,105,0.12,802,0.88,802,0,0,0,0,-4,4,36,6,5,0,58,849,990,967.5,22.5,0.432,0.327,0.0146,0.759,0.0338,4,0.213,0.972,0.0433,21.5,0.953,0.977,0.931,40.3,39.4,157,3780
2010-02-19,2009,5,21,50,955.23,0.13,4,Mod_Dry,36,6,5,4,54,105,0.11,850.2,0.89,850.2,0,0,0,0,-4,4,36,6,5,0,58,897,990,967.7,22.3,0.476,0.351,0.0157,0.827,0.0371,4,0.229,1.06,0.0474,21.2,0.955,0.98,0.935,42.2,41.4,166,3970
2010-02-20,2009,5,21,51,1006.3,0.12,4,Mod_Dry,36,6,5,4,54,105,0.1,901.3,0.9,901.3,0,0,0,0,-4,4,36,6,5,0,58,948,990,967.9,22.1,0.523,0.375,0.017,0.898,0.0407,4,0.247,1.14,0.0519,20.9,0.956,0.98,0.936,44.2,43.3,173,4160
2010-02-21,2009,5,21,52,1059.9,0.11,3,Normal,43,7,5,4,78,137,0.13,922.9,0.87,922.9,0,0,0,0,-4,4,43,7,5,0,82,978,990,968.1,21.9,0.55,0.386,0.0176,0.936,0.0427,4,0.254,1.19,0.0543,20.7,0.955,0.98,0.936,44.8,43.9,176,4210
2010-02-22,2009,5,21,53,1121.1,0.1,3,Normal,43,7,5,4,78,137,0.12,984.1,0.88,984.1,0,0,0,0,-4,4,43,7,5,0,82,1040,990,968.3,21.7,0.609,0.415,0.0191,1.02,0.0472,4,0.275,1.3,0.0598,20.4,0.956,0.98,0.936,47.1,46.1,185,4430
2010-02-23,2009,5,21,54,1184.6,0.09,3,Normal,43,7,5,4,78,137,0.12,1048,0.88,1048,0,0,0,0,-4,4,43,7,5,0,82,1100,990,968.5,21.5,0.702,0.53,0.0246,1.23,0.0573,4,0.29,1.52,0.0707,20,0.955,0.98,0.936,49.1,48.1,192,4620
2010-02-24,2009,5,21,55,1256.2,0.083,3,Normal,43,7,5,4,78,137,0.11,1119,0.89,1100,19,4,1,1,-3,16,47,8,6,1,94,1160,990,968.7,21.3,0.788,0.648,0.0304,1.44,0.0674,4,0.3,1.74,0.0815,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2010-02-25,2009,5,22,56,1330.1,0.076,3,Normal,43,7,5,4,78,137,0.1,1193,0.9,1100,93,21,3,3,-1,67,64,10,8,3,145,1180,990,968.9,21.1,0.819,0.648,0.0308,1.47,0.0696,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2010-02-26,2009,5,22,57,1393.8,0.071,3,Normal,43,7,5,4,78,137,0.098,1257,0.9,1100,157,35,5,5,1,111,78,12,10,5,189,1200,990,969.1,20.9,0.845,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
2010-02-27,2009,5,22,58,1421.6,0.068,3,Normal,43,7,5,4,78,137,0.096,1285,0.9,1100,185,42,6,6,2,129,85,13,11,6,207,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.7,191,4580
2010-02-28,2009,5,22,59,1449.6,0.065,3,Normal,43,7,5,4,78,137,0.095,1313,0.91,1100,213,48,6,6,2,151,91,13,11,6,229,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2010-03-01,2009,6,22,60,1484.2,0.061,3,Normal,49,9,9,9,107,183,0.12,1301,0.88,1100,201,45,6,6,-3,147,94,15,15,6,254,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2010-03-02,2009,6,22,61,1519.2,0.056,3,Normal,49,9,9,9,107,183,0.12,1336,0.88,1100,236,51,7,7,-2,173,100,16,16,7,280,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2010-03-03,2009,6,22,62,1560.9,0.05,3,Normal,49,9,9,9,107,183,0.12,1378,0.88,1100,278,51,8,8,-1,212,100,17,17,8,319,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2010-03-04,2009,6,23,63,1603.2,0.047,3,Normal,49,9,9,9,107,183,0.11,1420,0.89,1100,320,51,9,10,1,249,100,18,19,10,356,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4420
2010-03-05,2009,6,23,64,1639.3,0.043,3,Normal,49,9,9,9,107,183,0.11,1456,0.89,1100,356,51,9,11,2,283,100,18,20,11,390,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2010-03-06,2009,6,23,65,1675.8,0.04,3,Normal,49,9,9,9,107,183,0.11,1493,0.89,1100,393,51,9,12,3,318,100,18,21,12,425,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2010-03-07,2009,6,23,66,1719.3,0.035,3,Normal,49,9,9,9,107,183,0.11,1536,0.89,1100,436,51,9,13,4,359,100,18,22,13,466,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,17.9,0.951,0.98,0.932,46,45.1,180,4330
2010-03-08,2009,6,23,67,1763.2,0.03,3,Normal,49,9,9,9,107,183,0.1,1580,0.9,1100,480,51,9,15,5,400,100,18,24,14,507,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2010-03-09,2009,6,23,68,1814.4,0.027,3,Normal,49,9,9,9,107,183,0.1,1631,0.9,1100,531,51,9,16,7,448,100,18,25,16,555,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2010-03-10,2009,6,23,69,1873.1,0.023,3,Normal,49,9,9,9,107,183,0.098,1690,0.9,1100,590,51,9,16,9,505,100,18,25,18,612,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.8,175,4200
2010-03-11,2009,6,24,70,1939.6,0.019,3,Normal,49,9,9,9,107,183,0.094,1757,0.91,1100,657,51,9,16,11,570,100,18,25,20,677,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2010-03-12,2009,6,24,71,2006.8,0.015,3,Normal,49,9,9,9,107,183,0.091,1824,0.91,1100,724,51,9,16,13,635,100,18,25,22,742,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2010-03-13,2009,6,24,72,2074.9,0.011,3,Normal,49,9,9,9,107,183,0.088,1892,0.91,1100,792,51,9,16,15,701,100,18,25,24,808,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2010-03-14,2009,6,24,73,2143.8,0.0086,3,Normal,49,9,9,9,107,183,0.085,1961,0.92,1100,861,51,9,16,17,768,100,18,25,26,875,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2010-03-15,2009,6,24,74,2206,0.0066,3,Normal,49,9,9,9,107,183,0.083,2023,0.92,1100,923,51,9,16,19,828,100,18,25,28,935,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2010-03-16,2009,6,24,75,2261.5,0.0048,3,Normal,49,9,9,9,107,183,0.081,2078,0.92,1100,978,51,9,16,20,882,100,18,25,29,989,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
2010-03-17,2009,6,24,76,2294.9,0.0037,3,Normal,49,9,9,9,107,183,0.08,2112,0.92,1100,1010,51,9,16,21,915,100,18,25,30,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
2010-03-18,2009,6,25,77,2321.1,0.0029,3,Normal,49,9,9,9,107,183,0.079,2138,0.92,1100,1040,51,9,16,22,940,100,18,25,31,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.4,40.6,162,3900
2010-03-19,2009,6,25,78,2339.8,0.0023,3,Normal,49,9,9,9,107,183,0.078,2157,0.92,1100,1060,51,9,16,23,958,100,18,25,32,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2010-03-20,2009,6,25,79,2351.1,0.0019,3,Normal,49,9,9,9,107,183,0.078,2168,0.92,1100,1070,51,9,16,23,969,100,18,25,32,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2010-03-21,2009,6,25,80,2354.8,0.0018,3,Normal,49,9,9,9,107,183,0.078,2172,0.92,1100,1070,51,9,16,23,973,100,18,25,32,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
2010-03-22,2009,6,25,81,2358.6,0.0017,3,Normal,49,9,9,9,107,183,0.078,2176,0.92,1100,1080,51,9,16,23,977,100,18,25,32,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2010-03-23,2009,6,25,82,2362.4,0.0016,3,Normal,49,9,9,9,107,183,0.077,2179,0.92,1100,1080,51,9,16,23,980,100,18,25,32,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2010-03-24,2009,6,25,83,2358.6,0.0017,3,Normal,49,9,9,9,107,183,0.078,2176,0.92,1100,1080,51,9,16,23,977,100,18,25,32,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2010-03-25,2009,6,26,84,2354.8,0.0018,3,Normal,49,9,9,9,107,183,0.078,2172,0.92,1100,1070,51,9,16,23,973,100,18,25,32,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
2010-03-26,2009,6,26,85,2351.1,0.0019,3,Normal,49,9,9,9,107,183,0.078,2168,0.92,1100,1070,51,9,16,23,969,100,18,25,32,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2010-03-27,2009,6,26,86,2339.8,0.0023,3,Normal,49,9,9,9,107,183,0.078,2157,0.92,1100,1060,51,9,16,23,958,100,18,25,32,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2010-03-28,2009,6,26,87,2328.6,0.0027,3,Normal,49,9,9,9,107,183,0.079,2146,0.92,1100,1050,51,9,16,22,948,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2010-03-29,2009,6,26,88,2317.3,0.003,3,Normal,49,9,9,9,107,183,0.079,2134,0.92,1100,1030,51,9,16,22,936,100,18,25,31,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2010-03-30,2009,6,26,89,2298.7,0.0036,3,Normal,49,9,9,9,107,183,0.08,2116,0.92,1100,1020,51,9,16,21,919,100,18,25,30,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2010-03-31,2009,6,26,90,2280,0.0042,3,Normal,49,9,9,9,107,183,0.08,2097,0.92,1100,997,51,9,16,21,900,100,18,25,30,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.9,163,3920
2010-04-01,2009,7,27,91,2261.5,0.0048,3,Normal,54,13,14,19,117,217,0.096,2044,0.9,1100,944,46,5,11,9,873,100,18,25,28,990,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
2010-04-02,2009,7,27,92,2235.5,0.0057,3,Normal,54,13,14,19,117,217,0.097,2019,0.9,1100,919,46,5,11,9,848,100,18,25,28,965,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2010-04-03,2009,7,27,93,2209.7,0.0065,3,Normal,54,13,14,19,117,217,0.098,1993,0.9,1100,893,46,5,11,8,823,100,18,25,27,940,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2010-04-04,2009,7,27,94,2184,0.0073,3,Normal,54,13,14,19,117,217,0.099,1967,0.9,1100,867,46,5,11,7,798,100,18,25,26,915,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2010-04-05,2009,7,27,95,2165.7,0.0079,3,Normal,54,13,14,19,117,217,0.1,1949,0.9,1100,849,46,5,11,6,781,100,18,25,25,898,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2010-04-06,2009,7,27,96,2147.4,0.0085,3,Normal,54,13,14,19,117,217,0.1,1930,0.9,1100,830,46,5,11,6,762,100,18,25,25,879,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2010-04-07,2009,7,27,97,2136.5,0.0088,3,Normal,54,13,14,19,117,217,0.1,1919,0.9,1100,819,46,5,11,6,751,100,18,25,25,868,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2010-04-08,2009,7,28,98,2125.6,0.0092,3,Normal,54,13,14,19,117,217,0.1,1909,0.9,1100,809,46,5,11,5,742,100,18,25,24,859,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2010-04-09,2009,7,28,99,2121.9,0.0093,3,Normal,54,13,14,19,117,217,0.1,1905,0.9,1100,805,46,5,11,5,738,100,18,25,24,855,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2010-04-10,2009,7,28,100,2118.3,0.0094,3,Normal,54,13,14,19,117,217,0.1,1901,0.9,1100,801,46,5,11,5,734,100,18,25,24,851,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2010-04-11,2009,7,28,101,2121.9,0.0093,4,Mod_Dry,45,11,10,10,72,148,0.07,1974,0.93,1100,874,55,7,15,16,781,100,18,25,26,853,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2010-04-12,2009,7,28,102,2118.3,0.0094,4,Mod_Dry,45,11,10,10,72,148,0.07,1970,0.93,1100,870,55,7,15,16,777,100,18,25,26,849,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2010-04-13,2009,7,28,103,2114.7,0.0095,4,Mod_Dry,45,11,10,10,72,148,0.07,1967,0.93,1100,867,55,7,15,16,774,100,18,25,26,846,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4030
2010-04-14,2009,7,28,104,2103.8,0.0099,4,Mod_Dry,45,11,10,10,72,148,0.07,1956,0.93,1100,856,55,7,15,16,763,100,18,25,26,835,1240,990,971.4,18.6,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.9,42,168,4030
2010-04-15,2009,7,29,105,2093,0.01,4,Mod_Dry,45,11,10,10,72,148,0.071,1945,0.93,1100,845,55,7,15,15,753,100,18,25,25,825,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2010-04-16,2009,7,29,106,2082.1,0.011,4,Mod_Dry,45,11,10,10,72,148,0.071,1934,0.93,1100,834,55,7,15,15,742,100,18,25,25,814,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2010-04-17,2009,7,29,107,2071.3,0.012,4,Mod_Dry,45,11,10,10,72,148,0.071,1923,0.93,1100,823,55,7,15,15,731,100,18,25,25,803,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2010-04-18,2009,7,29,108,2060.5,0.012,4,Mod_Dry,45,11,10,10,72,148,0.072,1913,0.93,1100,813,55,7,15,14,722,100,18,25,24,794,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2010-04-19,2009,7,29,109,2049.7,0.013,4,Mod_Dry,45,11,10,10,72,148,0.072,1902,0.93,1100,802,55,7,15,14,711,100,18,25,24,783,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4070
2010-04-20,2009,7,29,110,2039,0.014,4,Mod_Dry,45,11,10,10,72,148,0.073,1891,0.93,1100,791,55,7,15,14,700,100,18,25,24,772,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2010-04-21,2009,7,29,111,2028.3,0.014,4,Mod_Dry,45,11,10,10,72,148,0.073,1880,0.93,1100,780,55,7,15,13,690,100,18,25,23,762,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.3,42.5,170,4080
2010-04-22,2009,7,30,112,2017.5,0.015,4,Mod_Dry,45,11,10,10,72,148,0.073,1870,0.93,1100,770,55,7,15,13,680,100,18,25,23,752,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4080
2010-04-23,2009,7,30,113,1999.7,0.016,4,Mod_Dry,45,11,10,10,72,148,0.074,1852,0.93,1100,752,55,7,15,13,662,100,18,25,23,734,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2010-04-24,2009,7,30,114,1982,0.017,4,Mod_Dry,45,11,10,10,72,148,0.075,1834,0.93,1100,734,55,7,15,12,645,100,18,25,22,717,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2010-04-25,2009,7,30,115,1971.3,0.017,4,Mod_Dry,45,11,10,10,72,148,0.075,1823,0.93,1100,723,55,7,15,12,634,100,18,25,22,706,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2010-04-26,2009,7,30,116,1960.7,0.018,4,Mod_Dry,45,11,10,10,72,148,0.075,1813,0.93,1100,713,55,7,15,11,625,100,18,25,21,697,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2010-04-27,2009,7,30,117,1943.1,0.019,4,Mod_Dry,45,11,10,10,72,148,0.076,1795,0.92,1100,695,55,7,15,11,607,100,18,25,21,679,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2010-04-28,2009,7,30,118,1925.5,0.02,4,Mod_Dry,45,11,10,10,72,148,0.077,1778,0.92,1100,678,55,7,15,10,591,100,18,25,20,663,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2010-04-29,2009,7,31,119,1908,0.021,4,Mod_Dry,45,11,10,10,72,148,0.078,1760,0.92,1100,660,55,7,15,10,573,100,18,25,20,645,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
2010-04-30,2009,7,31,120,1890.5,0.022,4,Mod_Dry,45,11,10,10,72,148,0.078,1743,0.92,1100,643,55,7,15,9,557,100,18,25,19,629,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2010-05-01,2009,8,31,121,1873.1,0.023,4,Mod_Dry,47,10,10,10,115,192,0.1,1681,0.9,1100,581,53,8,15,7,498,100,18,25,17,613,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.8,175,4200
2010-05-02,2009,8,31,122,1855.8,0.024,4,Mod_Dry,47,10,10,10,115,192,0.1,1664,0.9,1100,564,53,8,15,7,481,100,18,25,17,596,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2010-05-03,2009,8,31,123,1838.5,0.025,4,Mod_Dry,47,10,10,10,115,192,0.1,1647,0.9,1100,547,53,8,15,6,465,100,18,25,16,580,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44.1,176,4230
2010-05-04,2009,8,31,124,1821.3,0.026,4,Mod_Dry,47,10,10,10,115,192,0.1,1629,0.9,1100,529,53,8,15,6,447,100,18,25,16,562,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2010-05-05,2009,8,31,125,1797.3,0.028,4,Mod_Dry,47,10,10,10,115,192,0.11,1605,0.89,1100,505,53,8,15,5,424,100,18,25,15,539,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2010-05-06,2009,8,32,126,1773.4,0.029,4,Mod_Dry,47,10,10,10,115,192,0.11,1581,0.89,1100,481,53,8,15,4,401,100,18,25,14,516,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.951,0.98,0.931,45.5,44.6,178,4280
2010-05-07,2009,8,32,127,1749.6,0.032,4,Mod_Dry,47,10,10,10,115,192,0.11,1558,0.89,1100,458,53,8,14,4,379,100,18,24,14,494,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2010-05-08,2009,8,32,128,1719.3,0.035,4,Mod_Dry,47,10,10,10,115,192,0.11,1527,0.89,1100,427,53,8,13,3,350,100,18,23,13,465,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
2010-05-09,2009,8,32,129,1689.1,0.038,4,Mod_Dry,47,10,10,10,115,192,0.11,1497,0.89,1100,397,53,8,12,2,322,100,18,22,12,437,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0787,4,0.3,1.87,0.0938,18,0.951,0.98,0.932,46.3,45.4,181,4350
2010-05-10,2009,8,32,130,1659.2,0.041,4,Mod_Dry,47,10,10,10,115,192,0.12,1467,0.88,1100,367,53,8,11,1,294,100,18,21,11,409,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2010-05-11,2009,8,32,131,1629.4,0.044,4,Mod_Dry,47,10,10,10,115,192,0.12,1437,0.88,1100,337,53,8,10,0,266,100,18,20,10,381,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2010-05-12,2009,8,32,132,1599.9,0.047,4,Mod_Dry,47,10,10,10,115,192,0.12,1408,0.88,1100,308,53,8,9,-1,239,100,18,19,9,354,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2010-05-13,2009,8,33,133,1570.7,0.049,4,Mod_Dry,47,10,10,10,115,192,0.12,1379,0.88,1100,279,53,8,9,-2,211,100,18,19,8,326,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2010-05-14,2009,8,33,134,1541.6,0.053,4,Mod_Dry,47,10,10,10,115,192,0.13,1350,0.88,1100,250,53,8,8,-2,183,100,18,18,8,298,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
2010-05-15,2009,8,33,135,1512.8,0.057,4,Mod_Dry,47,10,10,10,115,192,0.13,1321,0.87,1100,221,50,7,7,-3,160,97,17,17,7,275,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2010-05-16,2009,8,33,136,1484.2,0.061,4,Mod_Dry,47,10,10,10,115,192,0.13,1292,0.87,1100,192,43,6,6,-4,141,90,16,16,6,256,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2010-05-17,2009,8,33,137,1455.9,0.064,4,Mod_Dry,47,10,10,10,115,192,0.13,1264,0.87,1100,164,37,5,5,-5,122,84,15,15,5,237,1210,990,969.3,20.7,0.866,0.648,0.0314,1.51,0.0733,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2010-05-18,2009,8,33,138,1427.8,0.067,4,Mod_Dry,47,10,10,10,115,192,0.13,1236,0.87,1100,136,31,4,4,-6,103,78,14,14,4,218,1210,990,969.3,20.7,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0868,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2010-05-19,2009,8,33,139,1400,0.07,4,Mod_Dry,47,10,10,10,115,192,0.14,1208,0.86,1100,108,24,3,3,-7,85,71,13,13,3,200,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19,0.953,0.98,0.934,48.9,48,192,4600
2010-05-20,2009,8,34,140,1360.3,0.074,4,Mod_Dry,47,10,10,10,115,192,0.14,1168,0.86,1100,68,15,2,2,-8,57,62,12,12,2,172,1190,990,969,21,0.825,0.648,0.0309,1.47,0.0702,4,0.3,1.77,0.0845,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2010-05-21,2009,8,34,141,1315.1,0.078,4,Mod_Dry,47,10,10,10,115,192,0.15,1123,0.85,1100,23,5,1,1,-9,25,52,11,11,1,140,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0689,4,0.3,1.75,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2010-05-22,2009,8,34,142,1270.8,0.082,4,Mod_Dry,47,10,10,10,115,192,0.15,1079,0.85,1079,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.766,0.6,0.0282,1.37,0.0643,4,0.296,1.66,0.0782,19.6,0.954,0.98,0.935,49.4,48.2,193,4630
2010-05-23,2009,8,34,143,1233,0.085,4,Mod_Dry,47,10,10,10,115,192,0.16,1041,0.84,1041,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.71,0.515,0.0241,1.23,0.0574,4,0.288,1.51,0.0708,19.9,0.955,0.98,0.936,48.4,47.4,190,4550
2010-05-24,2009,8,34,144,1195.9,0.089,4,Mod_Dry,47,10,10,10,115,192,0.16,1004,0.84,1004,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.656,0.432,0.0201,1.09,0.0506,4,0.281,1.37,0.0637,20.1,0.955,0.98,0.936,47.3,46.4,185,4450
2010-05-25,2009,8,34,145,1159.5,0.094,4,Mod_Dry,47,10,10,10,115,192,0.17,967.5,0.83,967.5,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.602,0.407,0.0189,1.01,0.0468,4,0.269,1.28,0.0592,20.3,0.955,0.98,0.936,46,45.1,180,4330
2010-05-26,2009,8,34,146,1129.2,0.099,4,Mod_Dry,47,10,10,10,115,192,0.17,937.2,0.83,937.2,0,0,0,0,-10,10,47,10,10,0,125,1000,990,968.3,21.7,0.574,0.393,0.0181,0.967,0.0446,4,0.259,1.23,0.0565,20.5,0.955,0.98,0.936,44.9,44,176,4230
2010-05-27,2009,8,35,147,1099.5,0.1,4,Mod_Dry,47,10,10,10,115,192,0.17,907.5,0.82,907.5,0,0,0,0,-10,10,47,10,10,0,125,975,990,968.2,21.8,0.547,0.378,0.0174,0.925,0.0425,4,0.249,1.17,0.0539,20.6,0.955,0.98,0.936,43.8,42.9,172,4120
2010-05-28,2009,8,35,148,1070.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,878.4,0.82,878.4,0,0,0,0,-10,10,47,10,10,0,125,945,990,968.1,21.9,0.52,0.364,0.0166,0.884,0.0404,4,0.239,1.12,0.0513,20.8,0.955,0.98,0.936,42.7,41.8,167,4010
2010-05-29,2009,8,35,149,1046.9,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,854.9,0.82,854.9,0,0,0,0,-10,10,47,10,10,0,125,922,990,968,22,0.499,0.353,0.0161,0.852,0.0388,4,0.231,1.08,0.0493,20.9,0.954,0.98,0.935,41.7,40.9,164,3930
2010-05-30,2009,8,35,150,1023.9,0.12,4,Mod_Dry,47,10,10,10,115,192,0.19,831.9,0.81,831.9,0,0,0,0,-10,10,47,10,10,0,125,899,990,968,22,0.478,0.342,0.0155,0.819,0.0372,4,0.223,1.04,0.0473,21,0.954,0.978,0.933,40.8,39.9,160,3830
2010-05-31,2009,8,35,151,1001.4,0.12,4,Mod_Dry,47,10,10,10,115,192,0.19,809.4,0.81,809.4,0,0,0,0,-10,10,47,10,10,0,125,876,990,967.9,22.1,0.457,0.331,0.015,0.788,0.0357,4,0.216,1,0.0454,21.1,0.953,0.976,0.93,39.9,38.9,156,3740
2010-06-01,2009,9,35,152,979.23,0.13,4,Mod_Dry,45,10,9,9,88,161,0.16,818.2,0.84,818.2,0,0,0,0,-9,9,45,10,9,0,97,882,990,967.8,22.2,0.463,0.335,0.0151,0.798,0.036,4,0.219,1.02,0.0458,21.2,0.954,0.977,0.932,40.5,39.6,158,3800
2010-06-02,2009,9,35,153,962.36,0.13,4,Mod_Dry,45,10,9,9,88,161,0.17,801.4,0.83,801.4,0,0,0,0,-9,9,45,10,9,0,97,865,990,967.7,22.3,0.447,0.327,0.0147,0.774,0.0348,4,0.213,0.987,0.0444,21.3,0.953,0.976,0.93,39.8,38.9,155,3730
2010-06-03,2009,9,36,154,945.81,0.14,4,Mod_Dry,45,10,9,9,88,161,0.17,784.8,0.83,784.8,0,0,0,0,-9,9,45,10,9,0,97,849,990,967.7,22.3,0.432,0.319,0.0143,0.751,0.0336,3,0.289,1.04,0.0466,21.3,0.956,0.98,0.937,52.2,48.2,145,3470
