date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-06-04,2009,9,36,155,929.57,0.14,4,Mod_Dry,45,10,9,9,88,161,0.17,768.6,0.83,768.6,0,0,0,0,-9,9,45,10,9,0,97,833,990,967.6,22.4,0.417,0.311,0.0139,0.728,0.0325,3,0.285,1.01,0.0453,21.4,0.956,0.98,0.937,51.3,48.2,145,3470
2010-06-05,2009,9,36,156,913.67,0.14,4,Mod_Dry,45,10,9,9,88,161,0.18,752.7,0.82,752.7,0,0,0,0,-9,9,45,10,9,0,97,817,990,967.6,22.4,0.403,0.303,0.0135,0.706,0.0314,3,0.281,0.987,0.044,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2010-06-06,2009,9,36,157,898.14,0.15,4,Mod_Dry,45,10,9,9,88,161,0.18,737.1,0.82,737.1,0,0,0,0,-9,9,45,10,9,0,97,801,990,967.5,22.5,0.388,0.293,0.013,0.682,0.0303,3,0.274,0.956,0.0425,21.6,0.957,0.98,0.938,49.7,48.2,145,3470
2010-06-07,2009,9,36,158,882.99,0.15,4,Mod_Dry,45,10,9,9,88,161,0.18,722,0.82,722,0,0,0,0,-9,9,45,10,9,0,97,786,990,967.4,22.6,0.374,0.283,0.0126,0.658,0.0291,3,0.267,0.925,0.041,21.6,0.957,0.98,0.938,48.9,47.9,144,3450
2010-06-08,2009,9,36,159,868.26,0.16,4,Mod_Dry,45,10,9,9,88,161,0.18,707.3,0.81,707.3,0,0,0,0,-9,9,45,10,9,0,97,771,990,967.4,22.6,0.365,0.273,0.0121,0.638,0.0282,3,0.261,0.899,0.0397,21.7,0.957,0.98,0.938,48.1,47.1,141,3390
2010-06-09,2009,9,36,160,853.97,0.16,4,Mod_Dry,45,10,9,9,88,161,0.19,693,0.81,693,0,0,0,0,-9,9,45,10,9,0,97,757,990,967.3,22.7,0.357,0.264,0.0116,0.621,0.0274,3,0.254,0.875,0.0386,21.8,0.957,0.98,0.938,47.3,46.3,139,3340
2010-06-10,2009,9,37,161,840.17,0.16,4,Mod_Dry,45,10,9,9,88,161,0.19,679.2,0.81,679.2,0,0,0,0,-9,9,45,10,9,0,97,743,990,967.3,22.7,0.349,0.255,0.0112,0.604,0.0265,3,0.248,0.852,0.0375,21.9,0.957,0.98,0.938,46.5,45.6,137,3280
2010-06-11,2009,9,37,162,826.91,0.17,4,Mod_Dry,45,10,9,9,88,161,0.2,665.9,0.81,665.9,0,0,0,0,-9,9,45,10,9,0,97,730,990,967.2,22.8,0.341,0.246,0.0108,0.587,0.0258,3,0.242,0.829,0.0364,22,0.957,0.98,0.937,45.7,44.8,134,3230
2010-06-12,2009,9,37,163,817.81,0.17,4,Mod_Dry,45,10,9,9,88,161,0.2,656.8,0.8,656.8,0,0,0,0,-9,9,45,10,9,0,97,721,990,967.2,22.8,0.336,0.24,0.0105,0.576,0.0252,3,0.238,0.814,0.0357,22,0.956,0.98,0.937,45.2,44.3,133,3190
2010-06-13,2009,9,37,164,809.05,0.17,4,Mod_Dry,45,10,9,9,88,161,0.2,648,0.8,648,0,0,0,0,-9,9,45,10,9,0,97,712,990,967.1,22.9,0.331,0.234,0.0102,0.565,0.0247,3,0.234,0.799,0.035,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
2010-06-14,2009,9,37,165,800.67,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,639.7,0.8,639.7,0,0,0,0,-9,9,45,10,9,0,97,704,990,967.1,22.9,0.326,0.228,0.00997,0.555,0.0242,3,0.23,0.785,0.0343,22.1,0.956,0.98,0.937,44.2,43.3,130,3120
2010-06-15,2009,9,37,166,792.74,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,631.7,0.8,631.7,0,0,0,0,-9,9,45,10,9,0,97,696,990,967.1,22.9,0.322,0.223,0.00973,0.545,0.0238,3,0.227,0.772,0.0337,22.2,0.955,0.98,0.936,43.7,42.8,129,3080
2010-06-16,2009,9,37,167,785.33,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,624.3,0.8,624.3,0,0,0,0,-9,9,45,10,9,0,97,688,990,967,23,0.318,0.218,0.0095,0.536,0.0233,3,0.223,0.759,0.0331,22.2,0.955,0.98,0.936,43.3,42.4,127,3050
2010-06-17,2009,9,38,168,778.58,0.18,4,Mod_Dry,45,10,9,9,88,161,0.21,617.6,0.79,617.6,0,0,0,0,-9,9,45,10,9,0,97,682,990,967,23,0.314,0.214,0.00929,0.527,0.0229,3,0.22,0.748,0.0325,22.2,0.955,0.98,0.936,42.9,42,126,3020
2010-06-18,2009,9,38,169,770.61,0.19,4,Mod_Dry,45,10,9,9,88,161,0.21,609.6,0.79,609.6,0,0,0,0,-9,9,45,10,9,0,97,674,990,967,23,0.309,0.208,0.00905,0.518,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.936,42.4,41.5,125,2990
2010-06-19,2009,9,38,170,763.78,0.19,4,Mod_Dry,45,10,9,9,88,161,0.21,602.8,0.79,602.8,0,0,0,0,-9,9,45,10,9,0,97,667,990,967,23,0.305,0.204,0.00884,0.509,0.0221,3,0.214,0.723,0.0314,22.3,0.954,0.98,0.935,42,41.1,123,2960
2010-06-20,2009,9,38,171,751.47,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,590.5,0.79,590.5,0,0,0,0,-9,9,45,10,9,0,97,654,990,966.9,23.1,0.298,0.195,0.00846,0.494,0.0214,3,0.208,0.702,0.0304,22.4,0.954,0.979,0.933,41.2,40.3,121,2900
2010-06-21,2009,9,38,172,739.17,0.2,4,Mod_Dry,45,10,9,9,88,161,0.22,578.2,0.78,578.2,0,0,0,0,-9,9,45,10,9,0,97,642,990,966.9,23.1,0.291,0.187,0.00809,0.479,0.0207,3,0.203,0.681,0.0294,22.5,0.953,0.977,0.931,40.4,39.5,119,2850
2010-06-22,2009,9,38,173,727.96,0.2,4,Mod_Dry,45,10,9,9,88,161,0.22,567,0.78,567,0,0,0,0,-9,9,45,10,9,0,97,631,990,966.8,23.2,0.285,0.18,0.00775,0.465,0.02,3,0.198,0.662,0.0286,22.5,0.952,0.975,0.929,39.7,38.8,116,2790
2010-06-23,2009,9,38,174,716.2,0.21,4,Mod_Dry,45,10,9,9,88,161,0.23,555.2,0.78,555.2,0,0,0,0,-9,9,45,10,9,0,97,619,990,966.8,23.2,0.278,0.172,0.0074,0.45,0.0194,3,0.192,0.643,0.0277,22.6,0.951,0.974,0.926,39,38,114,2730
2010-06-24,2009,9,39,175,704.99,0.21,4,Mod_Dry,45,10,9,9,88,161,0.23,544,0.77,544,0,0,0,0,-9,9,45,10,9,0,97,608,990,966.7,23.3,0.272,0.164,0.00706,0.436,0.0187,3,0.187,0.624,0.0268,22.7,0.95,0.972,0.924,38.3,37.2,112,2680
2010-06-25,2009,9,39,176,694.87,0.22,4,Mod_Dry,45,10,9,9,88,161,0.23,533.9,0.77,533.9,0,0,0,0,-9,9,45,10,9,0,97,598,990,966.7,23.3,0.266,0.158,0.00676,0.424,0.0182,3,0.183,0.607,0.026,22.7,0.949,0.971,0.922,37.6,36.5,110,2630
2010-06-26,2009,9,39,177,684.21,0.22,4,Mod_Dry,45,10,9,9,88,161,0.23,523.2,0.77,523.2,0,0,0,0,-9,9,45,10,9,0,97,587,990,966.6,23.4,0.26,0.151,0.00644,0.411,0.0176,3,0.178,0.589,0.0252,22.8,0.949,0.97,0.92,36.9,35.8,108,2580
2010-06-27,2009,9,39,178,673.54,0.23,4,Mod_Dry,45,10,9,9,88,161,0.24,512.5,0.76,512.5,0,0,0,0,-9,9,45,10,9,0,97,577,990,966.6,23.4,0.254,0.143,0.00613,0.398,0.017,3,0.173,0.571,0.0244,22.8,0.948,0.97,0.919,36.3,35.2,105,2530
2010-06-28,2009,9,39,179,662.88,0.23,4,Mod_Dry,45,10,9,9,88,161,0.24,501.9,0.76,501.9,0,0,0,0,-9,9,45,10,9,0,97,566,990,966.6,23.4,0.248,0.136,0.00581,0.384,0.0164,3,0.168,0.553,0.0236,22.9,0.946,0.97,0.918,35.6,34.5,103,2480
2010-06-29,2009,9,39,180,652.76,0.23,4,Mod_Dry,45,10,9,9,88,161,0.25,491.8,0.75,491.8,0,0,0,0,-9,9,45,10,9,0,97,556,990,966.5,23.5,0.242,0.131,0.00558,0.373,0.0159,2,0.274,0.648,0.0276,22.8,0.956,0.98,0.937,52.6,48.2,96.4,2310
2010-06-30,2009,9,39,181,643.74,0.24,4,Mod_Dry,45,10,9,9,88,161,0.25,482.7,0.75,482.7,0,0,0,0,-9,9,45,10,9,0,97,547,990,966.5,23.5,0.237,0.127,0.00539,0.364,0.0155,2,0.268,0.632,0.0269,22.9,0.956,0.98,0.937,51.8,48.2,96.4,2310
2010-07-01,2009,10,40,182,634.17,0.24,3,Normal,50,10,9,9,108,186,0.29,448.2,0.71,448.2,0,0,0,0,-9,9,50,10,9,0,117,517,990,966.4,23.6,0.22,0.111,0.00469,0.331,0.014,2,0.245,0.576,0.0244,23,0.958,0.98,0.939,48.4,47.4,94.9,2280
2010-07-02,2009,10,40,183,624.6,0.25,3,Normal,50,10,9,9,108,186,0.3,438.6,0.7,438.6,0,0,0,0,-9,9,50,10,9,0,117,508,990,966.4,23.6,0.215,0.106,0.00449,0.321,0.0136,2,0.239,0.56,0.0237,23,0.957,0.98,0.938,47.4,46.5,93,2230
2010-07-03,2009,10,40,184,615.03,0.25,3,Normal,50,10,9,9,108,186,0.3,429,0.7,429,0,0,0,0,-9,9,50,10,9,0,117,498,990,966.4,23.6,0.211,0.102,0.00429,0.313,0.0132,2,0.232,0.545,0.0231,23.1,0.957,0.98,0.938,46.5,45.6,91.1,2190
2010-07-04,2009,10,40,185,606,0.25,3,Normal,50,10,9,9,108,186,0.31,420,0.69,420,0,0,0,0,-9,9,50,10,9,0,117,489,990,966.3,23.7,0.208,0.0972,0.00411,0.305,0.0129,2,0.226,0.531,0.0224,23.1,0.956,0.98,0.937,45.6,44.7,89.3,2140
2010-07-05,2009,10,40,186,598.08,0.26,3,Normal,50,10,9,9,108,186,0.31,412.1,0.69,412.1,0,0,0,0,-9,9,50,10,9,0,117,481,990,966.3,23.7,0.205,0.0935,0.00394,0.299,0.0126,2,0.221,0.519,0.0219,23.2,0.956,0.98,0.936,44.8,43.9,87.8,2110
2010-07-06,2009,10,40,187,589.6,0.26,3,Normal,50,10,9,9,108,186,0.32,403.6,0.69,403.6,0,0,0,0,-9,9,50,10,9,0,117,473,990,966.3,23.7,0.202,0.0895,0.00377,0.292,0.0123,2,0.215,0.507,0.0213,23.2,0.955,0.98,0.936,43.9,43,86.1,2070
2010-07-07,2009,10,40,188,581.12,0.27,3,Normal,50,10,9,9,108,186,0.32,395.1,0.68,395.1,0,0,0,0,-9,9,50,10,9,0,117,464,990,966.2,23.8,0.199,0.0855,0.00359,0.285,0.012,2,0.209,0.494,0.0208,23.3,0.954,0.98,0.935,43.1,42.2,84.4,2030
2010-07-08,2009,10,41,189,572.65,0.27,3,Normal,50,10,9,9,108,186,0.33,386.6,0.68,386.6,0,0,0,0,-9,9,50,10,9,0,117,456,990,966.2,23.8,0.196,0.0815,0.00342,0.278,0.0117,2,0.203,0.481,0.0202,23.3,0.953,0.98,0.934,42.2,41.3,82.7,1980
2010-07-09,2009,10,41,190,564.72,0.28,3,Normal,50,10,9,9,108,186,0.33,378.7,0.67,378.7,0,0,0,0,-9,9,50,10,9,0,117,448,990,966.1,23.9,0.194,0.0778,0.00326,0.271,0.0114,2,0.198,0.469,0.0197,23.4,0.952,0.979,0.932,41.4,40.5,81,1940
2010-07-10,2009,10,41,191,556.79,0.28,3,Normal,50,10,9,9,108,186,0.33,370.8,0.67,370.8,0,0,0,0,-9,9,50,10,9,0,117,440,990,966.1,23.9,0.191,0.074,0.0031,0.265,0.0111,2,0.193,0.458,0.0191,23.4,0.951,0.977,0.93,40.5,39.6,79.2,1900
2010-07-11,2009,10,41,192,549.95,0.29,3,Normal,50,10,9,9,108,186,0.34,363.9,0.66,363.9,0,0,0,0,-9,9,50,10,9,0,117,433,990,966.1,23.9,0.188,0.0708,0.00296,0.259,0.0108,2,0.188,0.447,0.0187,23.5,0.95,0.976,0.927,39.8,38.8,77.7,1860
2010-07-12,2009,10,41,193,542.57,0.29,3,Normal,50,10,9,9,108,186,0.34,356.6,0.66,356.6,0,0,0,0,-9,9,50,10,9,0,117,426,990,966,24,0.186,0.0673,0.00281,0.253,0.0106,2,0.183,0.436,0.0182,23.5,0.949,0.974,0.925,39,38,76.1,1830
2010-07-13,2009,10,41,194,535.18,0.3,3,Normal,50,10,9,9,108,186,0.35,349.2,0.65,349.2,0,0,0,0,-9,9,50,10,9,0,117,418,990,966,24,0.183,0.0638,0.00266,0.247,0.0103,2,0.178,0.425,0.0177,23.6,0.948,0.972,0.922,38.3,37.2,74.4,1790
2010-07-14,2009,10,41,195,527.8,0.3,3,Normal,50,10,9,9,108,186,0.35,341.8,0.65,341.8,0,0,0,0,-9,9,50,10,9,0,117,411,990,966,24,0.181,0.0603,0.00251,0.241,0.01,2,0.173,0.414,0.0172,23.6,0.947,0.971,0.919,37.5,36.4,72.8,1750
2010-07-15,2009,10,42,196,520.97,0.31,3,Normal,50,10,9,9,108,186,0.36,335,0.64,335,0,0,0,0,-9,9,50,10,9,0,117,404,990,965.9,24.1,0.178,0.0571,0.00237,0.235,0.00978,2,0.169,0.404,0.0168,23.7,0.946,0.97,0.918,36.8,35.7,71.3,1710
2010-07-16,2009,10,42,197,514.13,0.31,3,Normal,50,10,9,9,108,186,0.36,328.1,0.64,328.1,0,0,0,0,-9,9,50,10,9,0,117,397,990,965.9,24.1,0.176,0.0539,0.00224,0.23,0.00953,2,0.164,0.394,0.0163,23.7,0.945,0.97,0.917,36,35,69.9,1680
2010-07-17,2009,10,42,198,507.29,0.31,3,Normal,50,10,9,9,108,186,0.37,321.3,0.63,321.3,0,0,0,0,-9,9,50,10,9,0,117,390,990,965.9,24.1,0.173,0.0506,0.0021,0.224,0.00928,2,0.159,0.383,0.0159,23.7,0.944,0.97,0.916,35.3,34.2,68.5,1640
2010-07-18,2009,10,42,199,501.55,0.32,3,Normal,50,10,9,9,108,186,0.37,315.6,0.63,315.6,0,0,0,0,-9,9,50,10,9,0,117,385,990,965.9,24.1,0.171,0.0479,0.00199,0.219,0.00908,2,0.155,0.375,0.0155,23.8,0.943,0.97,0.915,34.7,33.7,67.3,1620
2010-07-19,2009,10,42,200,495.26,0.32,3,Normal,50,10,9,9,108,186,0.38,309.3,0.62,309.3,0,0,0,0,-9,9,50,10,9,0,117,378,990,965.8,24.2,0.169,0.045,0.00186,0.214,0.00885,2,0.151,0.365,0.0151,23.8,0.942,0.97,0.914,34,33,66,1580
2010-07-20,2009,10,42,201,488.97,0.33,3,Normal,50,10,9,9,108,186,0.38,303,0.62,303,0,0,0,0,-9,9,50,10,9,0,117,372,990,965.8,24.2,0.167,0.042,0.00174,0.209,0.00863,2,0.147,0.356,0.0147,23.8,0.941,0.97,0.913,33.3,32.3,64.7,1550
2010-07-21,2009,10,42,202,482.68,0.33,3,Normal,50,10,9,9,108,186,0.39,296.7,0.61,296.7,0,0,0,0,-9,9,50,10,9,0,117,366,990,965.8,24.2,0.165,0.039,0.00161,0.204,0.0084,2,0.143,0.346,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.4,1520
2010-07-22,2009,10,43,203,476.4,0.33,3,Normal,50,10,9,9,108,186,0.39,290.4,0.61,290.4,0,0,0,0,-9,9,50,10,9,0,117,359,990,965.7,24.3,0.162,0.0361,0.00149,0.198,0.00818,2,0.139,0.337,0.0139,23.9,0.939,0.97,0.911,32,31,62,1490
2010-07-23,2009,10,43,204,470.65,0.34,3,Normal,50,10,9,9,108,186,0.4,284.6,0.6,284.6,0,0,0,0,-9,9,50,10,9,0,117,354,990,965.7,24.3,0.16,0.0334,0.00137,0.194,0.00798,2,0.135,0.328,0.0135,24,0.938,0.97,0.91,31.3,30.4,60.8,1460
2010-07-24,2009,10,43,205,464.91,0.34,3,Normal,50,10,9,9,108,186,0.4,278.9,0.6,278.9,0,0,0,0,-9,9,50,10,9,0,117,348,990,965.7,24.3,0.158,0.0306,0.00126,0.189,0.00777,2,0.131,0.32,0.0132,24,0.936,0.97,0.908,30.7,29.8,59.6,1430
2010-07-25,2009,10,43,206,459.17,0.35,3,Normal,50,10,9,9,108,186,0.41,273.2,0.59,273.2,0,0,0,0,-9,9,50,10,9,0,117,342,990,965.7,24.3,0.156,0.0279,0.00115,0.184,0.00757,2,0.127,0.311,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.4,1400
2010-07-26,2009,10,43,207,454.52,0.35,3,Normal,50,10,9,9,108,186,0.41,268.5,0.59,268.5,0,0,0,0,-9,9,50,10,9,0,117,338,990,965.6,24.4,0.155,0.0257,0.00106,0.18,0.00741,2,0.124,0.304,0.0125,24.1,0.934,0.97,0.906,29.6,28.7,57.4,1380
2010-07-27,2009,10,43,208,449.33,0.35,3,Normal,50,10,9,9,108,186,0.41,263.3,0.59,263.3,0,0,0,0,-9,9,50,10,9,0,117,332,990,965.6,24.4,0.153,0.0233,0.000955,0.176,0.00722,2,0.12,0.296,0.0122,24.1,0.933,0.97,0.905,29,28.1,56.3,1350
2010-07-28,2009,10,43,209,444.13,0.36,3,Normal,50,10,9,9,108,186,0.42,258.1,0.58,258.1,0,0,0,0,-9,9,50,10,9,0,117,327,990,965.6,24.4,0.151,0.0208,0.000854,0.172,0.00704,2,0.117,0.289,0.0118,24.1,0.932,0.97,0.904,28.4,27.6,55.2,1320
2010-07-29,2009,10,44,210,438.93,0.36,3,Normal,50,10,9,9,108,186,0.42,252.9,0.58,252.9,0,0,0,0,-9,9,50,10,9,0,117,322,990,965.6,24.4,0.149,0.0184,0.000753,0.168,0.00686,2,0.113,0.281,0.0115,24.1,0.931,0.97,0.903,27.9,27,54.1,1300
2010-07-30,2009,10,44,211,433.74,0.37,3,Normal,50,10,9,9,108,186,0.43,247.7,0.57,247.7,0,0,0,0,-9,9,50,10,9,0,117,317,990,965.6,24.4,0.147,0.0168,0.000687,0.164,0.00671,2,0.11,0.274,0.0112,24.2,0.929,0.97,0.901,27.3,26.5,52.9,1270
2010-07-31,2009,10,44,212,428.54,0.37,3,Normal,50,10,9,9,108,186,0.43,242.5,0.57,242.5,0,0,0,0,-9,9,50,10,9,0,117,312,990,965.5,24.5,0.145,0.0164,0.000669,0.162,0.00661,2,0.106,0.268,0.011,24.2,0.927,0.97,0.9,26.7,25.9,51.8,1240
2010-08-01,2009,11,44,213,423.35,0.38,3,Normal,47,8,6,5,89,155,0.37,268.4,0.63,268.4,0,0,0,0,-5,5,47,8,6,0,94,329,990,965.5,24.5,0.152,0.0257,0.00105,0.177,0.00724,2,0.124,0.301,0.0123,24.2,0.934,0.97,0.906,29.7,28.8,57.7,1380
2010-08-02,2009,11,44,214,417.06,0.38,3,Normal,47,8,6,5,89,155,0.37,262.1,0.63,262.1,0,0,0,0,-5,5,47,8,6,0,94,323,990,965.5,24.5,0.15,0.0227,0.000925,0.172,0.00702,2,0.119,0.292,0.0119,24.2,0.932,0.97,0.904,29,28.2,56.3,1350
2010-08-03,2009,11,44,215,411.32,0.39,3,Normal,47,8,6,5,89,155,0.38,256.3,0.62,256.3,0,0,0,0,-5,5,47,8,6,0,94,317,990,965.5,24.5,0.148,0.02,0.000814,0.168,0.00682,2,0.116,0.283,0.0115,24.3,0.931,0.97,0.903,28.4,27.5,55.1,1320
2010-08-04,2009,11,44,216,406.67,0.39,3,Normal,47,8,6,5,89,155,0.38,251.7,0.62,251.7,0,0,0,0,-5,5,47,8,6,0,94,313,990,965.4,24.6,0.146,0.0178,0.000724,0.164,0.00666,2,0.112,0.276,0.0112,24.3,0.93,0.97,0.902,27.9,27.1,54.1,1300
2010-08-05,2009,11,45,217,401.47,0.39,3,Normal,47,8,6,5,89,155,0.39,246.5,0.61,246.5,0,0,0,0,-5,5,47,8,6,0,94,307,990,965.4,24.6,0.144,0.0167,0.000679,0.161,0.00654,2,0.109,0.27,0.011,24.3,0.929,0.97,0.901,27.3,26.5,53,1270
2010-08-06,2009,11,45,218,396.28,0.4,3,Normal,47,8,6,5,89,155,0.39,241.3,0.61,241.3,0,0,0,0,-5,5,47,8,6,0,94,302,990,965.4,24.6,0.142,0.0163,0.00066,0.158,0.00644,2,0.105,0.264,0.0107,24.4,0.927,0.97,0.899,26.7,25.9,51.8,1240
2010-08-07,2009,11,45,219,391.08,0.4,3,Normal,47,8,6,5,89,155,0.4,236.1,0.6,236.1,0,0,0,0,-5,5,47,8,6,0,94,297,990,965.4,24.6,0.14,0.0158,0.000642,0.156,0.00634,2,0.102,0.258,0.0105,24.4,0.925,0.97,0.897,26.1,25.3,50.7,1220
2010-08-08,2009,11,45,220,385.89,0.41,3,Normal,47,8,6,5,89,155,0.4,230.9,0.6,230.9,0,0,0,0,-5,5,47,8,6,0,94,292,990,965.3,24.7,0.139,0.0154,0.000623,0.154,0.00624,1,0.254,0.408,0.0165,24.3,0.958,0.98,0.938,52.6,48.2,48.2,1160
2010-08-09,2009,11,45,221,381.24,0.41,3,Normal,47,8,6,5,89,155,0.41,226.2,0.59,226.2,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.015,0.000607,0.152,0.00615,1,0.248,0.4,0.0162,24.3,0.959,0.98,0.939,51.7,48.2,48.2,1160
2010-08-10,2009,11,45,222,376.59,0.42,3,Normal,47,8,6,5,89,155,0.41,221.6,0.59,221.6,0,0,0,0,-5,5,47,8,6,0,94,283,990,965.3,24.7,0.135,0.0146,0.00059,0.15,0.00606,1,0.242,0.391,0.0158,24.3,0.958,0.98,0.939,50.7,48.2,48.2,1160
2010-08-11,2009,11,45,223,371.94,0.42,3,Normal,47,8,6,5,89,155,0.42,216.9,0.58,216.9,0,0,0,0,-5,5,47,8,6,0,94,278,990,965.3,24.7,0.134,0.0142,0.000574,0.148,0.00597,1,0.235,0.383,0.0155,24.4,0.958,0.98,0.938,49.6,48.2,48.2,1160
2010-08-12,2009,11,46,224,368.39,0.42,3,Normal,47,8,6,5,89,155,0.42,213.4,0.58,213.4,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0139,0.000561,0.146,0.00591,1,0.231,0.377,0.0152,24.4,0.957,0.98,0.938,48.8,47.9,47.9,1150
2010-08-13,2009,11,46,225,364.29,0.43,3,Normal,47,8,6,5,89,155,0.42,209.3,0.57,209.3,0,0,0,0,-5,5,47,8,6,0,94,270,990,965.2,24.8,0.131,0.0135,0.000546,0.144,0.00583,1,0.225,0.37,0.0149,24.4,0.956,0.98,0.937,47.9,47,47,1130
2010-08-14,2009,11,46,226,360.18,0.43,3,Normal,47,8,6,5,89,155,0.43,205.2,0.57,205.2,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.129,0.0132,0.000532,0.143,0.00575,1,0.219,0.362,0.0146,24.4,0.956,0.98,0.937,47,46.1,46.1,1110
2010-08-15,2009,11,46,227,356.08,0.44,3,Normal,47,8,6,5,89,155,0.43,201.1,0.56,201.1,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000517,0.141,0.00568,1,0.214,0.355,0.0143,24.5,0.955,0.98,0.936,46.1,45.2,45.2,1080
2010-08-16,2009,11,46,228,351.98,0.44,3,Normal,47,8,6,5,89,155,0.44,197,0.56,197,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.127,0.0125,0.000503,0.139,0.0056,1,0.208,0.347,0.014,24.5,0.954,0.98,0.935,45.1,44.2,44.2,1060
2010-08-17,2009,11,46,229,347.88,0.44,3,Normal,47,8,6,5,89,155,0.45,192.9,0.55,192.9,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0121,0.000489,0.137,0.00552,1,0.203,0.34,0.0137,24.5,0.953,0.98,0.934,44.2,43.3,43.3,1040
2010-08-18,2009,11,46,230,343.78,0.45,3,Normal,47,8,6,5,89,155,0.45,188.8,0.55,188.8,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000474,0.135,0.00545,1,0.197,0.333,0.0134,24.5,0.952,0.98,0.933,43.2,42.4,42.4,1020
2010-08-19,2009,11,47,231,340.22,0.45,3,Normal,47,8,6,5,89,155,0.46,185.2,0.54,185.2,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0115,0.000462,0.134,0.00538,1,0.193,0.326,0.0131,24.6,0.95,0.98,0.931,42.4,41.6,41.6,998
2010-08-20,2009,11,47,232,336.67,0.46,3,Normal,47,8,6,5,89,155,0.46,181.7,0.54,181.7,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.000449,0.132,0.00531,1,0.188,0.32,0.0128,24.6,0.949,0.979,0.93,41.6,40.8,40.8,978
2010-08-21,2009,11,47,233,333.11,0.46,3,Normal,47,8,6,5,89,155,0.47,178.1,0.54,178.1,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0109,0.000437,0.131,0.00525,1,0.183,0.314,0.0126,24.6,0.948,0.978,0.927,40.8,39.9,39.9,957
2010-08-22,2009,11,47,234,329.56,0.46,3,Normal,47,8,6,5,89,155,0.47,174.6,0.53,174.6,0,0,0,0,-5,5,47,8,6,0,94,236,990,965,25,0.119,0.0106,0.000424,0.129,0.00518,1,0.178,0.307,0.0123,24.6,0.947,0.976,0.924,40,39,39,936
2010-08-23,2009,11,47,235,326,0.47,3,Normal,47,8,6,5,89,155,0.47,171,0.53,171,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.117,0.0103,0.000412,0.128,0.00511,1,0.173,0.301,0.0121,24.7,0.946,0.974,0.922,39.1,38.1,38.1,915
2010-08-24,2009,11,47,236,322.45,0.47,3,Normal,47,8,6,5,89,155,0.48,167.4,0.52,167.4,0,0,0,0,-5,5,47,8,6,0,94,228,990,965,25,0.116,0.00998,0.0004,0.126,0.00505,1,0.169,0.295,0.0118,24.7,0.945,0.972,0.919,38.3,37.3,37.3,894
2010-08-25,2009,11,47,237,318.9,0.48,3,Normal,47,8,6,5,89,155,0.49,163.9,0.51,163.9,0,0,0,0,-5,5,47,8,6,0,94,225,990,965,25,0.115,0.00968,0.000387,0.125,0.00498,1,0.164,0.288,0.0115,24.7,0.944,0.971,0.916,37.5,36.4,36.4,874
2010-08-26,2009,11,48,238,316.43,0.48,3,Normal,47,8,6,5,89,155,0.49,161.4,0.51,161.4,0,0,0,0,-5,5,47,8,6,0,94,222,990,965,25,0.114,0.00947,0.000379,0.124,0.00494,1,0.16,0.284,0.0113,24.7,0.943,0.97,0.915,36.9,35.8,35.8,860
2010-08-27,2009,11,48,239,313.43,0.48,3,Normal,47,8,6,5,89,155,0.49,158.4,0.51,158.4,0,0,0,0,-5,5,47,8,6,0,94,219,990,965,25,0.113,0.00922,0.000368,0.122,0.00488,1,0.156,0.279,0.0111,24.8,0.942,0.97,0.914,36.2,35.2,35.2,844
2010-08-28,2009,11,48,240,310.42,0.49,3,Normal,47,8,6,5,89,155,0.5,155.4,0.5,155.4,0,0,0,0,-5,5,47,8,6,0,94,216,990,965,25,0.112,0.00896,0.000358,0.121,0.00483,1,0.152,0.273,0.0109,24.8,0.941,0.97,0.913,35.5,34.5,34.5,827
2010-08-29,2009,11,48,241,307.41,0.49,3,Normal,47,8,6,5,89,155,0.5,152.4,0.5,152.4,0,0,0,0,-5,5,47,8,6,0,94,213,990,964.9,25.1,0.111,0.0087,0.000347,0.12,0.00477,1,0.148,0.268,0.0107,24.8,0.94,0.97,0.912,34.8,33.8,33.8,811
2010-08-30,2009,11,48,242,304.4,0.49,3,Normal,47,8,6,5,89,155,0.51,149.4,0.49,149.4,0,0,0,0,-5,5,47,8,6,0,94,210,990,964.9,25.1,0.11,0.00845,0.000337,0.118,0.00471,1,0.144,0.262,0.0105,24.8,0.939,0.97,0.911,34.2,33.1,33.1,795
2010-08-31,2009,11,48,243,301.4,0.5,3,Normal,47,8,6,5,89,155,0.51,146.4,0.49,146.4,0,0,0,0,-5,5,47,8,6,0,94,207,990,964.9,25.1,0.109,0.00819,0.000327,0.117,0.00466,1,0.14,0.257,0.0102,24.8,0.938,0.97,0.91,33.4,32.4,32.4,779
2010-09-01,2009,12,48,244,297.29,0.5,3,Normal,40,6,4,3,65,118,0.4,179.3,0.6,179.3,0,0,0,0,-3,3,40,6,4,0,68,229,990,964.9,25.1,0.116,0.011,0.000438,0.127,0.00508,1,0.185,0.312,0.0124,24.8,0.948,0.979,0.928,41.4,40.5,40.5,972
2010-09-02,2009,12,49,245,292.1,0.51,3,Normal,40,6,4,3,65,118,0.4,174.1,0.6,174.1,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.115,0.0105,0.00042,0.125,0.00498,1,0.178,0.303,0.012,24.8,0.947,0.976,0.924,40.1,39.2,39.2,940
2010-09-03,2009,12,49,246,287.45,0.52,3,Normal,40,6,4,3,65,118,0.41,169.4,0.59,169.4,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0102,0.000404,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,913
2010-09-04,2009,12,49,247,282.8,0.52,3,Normal,40,6,4,3,65,118,0.42,164.8,0.58,164.8,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00976,0.000388,0.121,0.00481,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,885
2010-09-05,2009,12,49,248,279.25,0.53,3,Normal,40,6,4,3,65,118,0.42,161.3,0.58,161.3,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00946,0.000376,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,864
2010-09-06,2009,12,49,249,275.15,0.53,3,Normal,40,6,4,3,65,118,0.43,157.2,0.57,157.2,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00911,0.000361,0.118,0.00467,1,0.155,0.272,0.0108,24.9,0.941,0.97,0.913,36.2,35.1,35.1,842
2010-09-07,2009,12,49,250,271.04,0.54,3,Normal,40,6,4,3,65,118,0.43,153,0.56,153,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00876,0.000347,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.2,34.2,820
2010-09-08,2009,12,49,251,266.94,0.54,3,Normal,40,6,4,3,65,118,0.44,148.9,0.56,148.9,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00841,0.000333,0.114,0.00452,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,797
2010-09-09,2009,12,50,252,263.39,0.55,3,Normal,40,6,4,3,65,118,0.45,145.4,0.55,145.4,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00811,0.000321,0.113,0.00446,1,0.139,0.251,0.00996,25,0.937,0.97,0.909,33.4,32.4,32.4,778
2010-09-10,2009,12,50,253,259.83,0.56,3,Normal,40,6,4,3,65,118,0.45,141.8,0.55,141.8,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00781,0.000309,0.111,0.0044,1,0.134,0.245,0.0097,25,0.936,0.97,0.908,32.6,31.6,31.6,758
2010-09-11,2009,12,50,254,256.28,0.56,3,Normal,40,6,4,3,65,118,0.46,138.3,0.54,138.3,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.0075,0.000297,0.109,0.00433,1,0.129,0.239,0.00944,25,0.934,0.97,0.906,31.7,30.8,30.8,738
2010-09-12,2009,12,50,255,253.82,0.57,3,Normal,40,6,4,3,65,118,0.47,135.8,0.54,135.8,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00729,0.000289,0.108,0.00429,1,0.126,0.234,0.00927,25.1,0.933,0.97,0.905,31.1,30.2,30.2,725
2010-09-13,2009,12,50,256,250.81,0.57,3,Normal,40,6,4,3,65,118,0.47,132.8,0.53,132.8,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00704,0.000278,0.107,0.00423,1,0.122,0.229,0.00905,25.1,0.932,0.97,0.904,30.4,29.5,29.5,708
2010-09-14,2009,12,50,257,247.8,0.58,3,Normal,40,6,4,3,65,118,0.48,129.8,0.52,129.8,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.099,0.00678,0.000268,0.106,0.00418,1,0.118,0.224,0.00883,25.1,0.931,0.97,0.903,29.7,28.8,28.8,692
2010-09-15,2009,12,50,258,244.79,0.58,3,Normal,40,6,4,3,65,118,0.48,126.8,0.52,126.8,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.0979,0.00653,0.000258,0.104,0.00412,1,0.114,0.218,0.00861,25.1,0.929,0.97,0.902,29,28.2,28.2,676
2010-09-16,2009,12,51,259,241.79,0.59,3,Normal,40,6,4,3,65,118,0.49,123.8,0.51,123.8,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.0969,0.00627,0.000247,0.103,0.00407,1,0.11,0.213,0.00839,25.1,0.928,0.97,0.9,28.3,27.5,27.5,659
2010-09-17,2009,12,51,260,238.78,0.6,3,Normal,40,6,4,3,65,118,0.49,120.8,0.51,120.8,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0958,0.00602,0.000237,0.102,0.00401,1,0.106,0.207,0.00817,25.2,0.926,0.97,0.898,27.6,26.8,26.8,642
2010-09-18,2009,12,51,261,235.77,0.6,3,Normal,40,6,4,3,65,118,0.5,117.8,0.5,117.8,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.0947,0.00576,0.000227,0.101,0.00396,1,0.101,0.202,0.00796,25.2,0.924,0.97,0.896,26.9,26.1,26.1,626
2010-09-19,2009,12,51,262,232.76,0.61,3,Normal,40,6,4,3,65,118,0.51,114.8,0.49,114.8,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0937,0.0055,0.000217,0.0992,0.0039,1,0.0974,0.197,0.00774,25.2,0.922,0.97,0.894,26.2,25.4,25.4,609
2010-09-20,2009,12,51,263,230.3,0.61,3,Normal,40,6,4,3,65,118,0.51,112.3,0.49,112.3,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0928,0.0053,0.000208,0.0981,0.00386,1,0.0941,0.192,0.00756,25.2,0.92,0.97,0.893,25.6,24.8,24.8,595
2010-09-21,2009,12,51,264,227.84,0.62,4,Mod_Dry,34,6,4,3,44,91,0.4,136.8,0.6,136.8,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0994,0.00738,0.00029,0.107,0.0042,1,0.127,0.234,0.0092,25.2,0.933,0.97,0.905,31.6,30.6,30.6,735
2010-09-22,2009,12,51,265,225.38,0.63,4,Mod_Dry,34,6,4,3,44,91,0.4,134.4,0.6,134.4,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.6,25.4,0.0985,0.00717,0.000282,0.106,0.00415,1,0.124,0.23,0.00902,25.2,0.932,0.97,0.904,31,30.1,30.1,721
2010-09-23,2009,12,52,266,222.92,0.63,4,Mod_Dry,34,6,4,3,44,91,0.41,131.9,0.59,131.9,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0976,0.00696,0.000273,0.105,0.00411,1,0.121,0.225,0.00884,25.2,0.931,0.97,0.903,30.4,29.5,29.5,708
2010-09-24,2009,12,52,267,220.46,0.64,4,Mod_Dry,34,6,4,3,44,91,0.41,129.5,0.59,129.5,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0968,0.00675,0.000265,0.104,0.00406,1,0.117,0.221,0.00867,25.3,0.93,0.97,0.902,29.8,28.9,28.9,695
2010-09-25,2009,12,52,268,218,0.64,4,Mod_Dry,34,6,4,3,44,91,0.42,127,0.58,127,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0959,0.00655,0.000257,0.102,0.00402,1,0.114,0.216,0.00849,25.3,0.929,0.97,0.901,29.3,28.4,28.4,681
2010-09-26,2009,12,52,269,215.54,0.65,4,Mod_Dry,34,6,4,3,44,91,0.42,124.5,0.58,124.5,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.095,0.00634,0.000248,0.101,0.00397,1,0.111,0.212,0.00831,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
2010-09-27,2009,12,52,270,214.17,0.65,4,Mod_Dry,34,6,4,3,44,91,0.42,123.2,0.57,123.2,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0945,0.00622,0.000244,0.101,0.00395,1,0.109,0.21,0.00821,25.3,0.927,0.97,0.899,28.3,27.5,27.5,660
2010-09-28,2009,12,52,271,212.25,0.66,4,Mod_Dry,34,6,4,3,44,91,0.43,121.3,0.57,121.3,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0939,0.00606,0.000237,0.0999,0.00391,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.9,27,27,649
2010-09-29,2009,12,52,272,210.34,0.66,4,Mod_Dry,34,6,4,3,44,91,0.43,119.3,0.57,119.3,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0932,0.00589,0.000231,0.0991,0.00388,1,0.104,0.203,0.00794,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
2010-09-30,2009,12,53,273,208.43,0.67,4,Mod_Dry,34,6,4,3,44,91,0.44,117.4,0.56,117.4,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.5,25.5,0.0925,0.00573,0.000224,0.0982,0.00384,1,0.101,0.199,0.0078,25.4,0.923,0.97,0.895,27,26.1,26.1,627
2010-10-01,2010,1,1,274,206.51,0.68,4,Mod_Dry,31,4,3,2,33,73,0.35,133.5,0.65,133.5,0,0,0,0,-2,2,31,4,3,0,35,172,990,964.4,25.6,0.0961,0.0071,0.000278,0.103,0.00404,1,0.123,0.226,0.00884,25.3,0.932,0.97,0.904,30.9,30,30,720
2010-10-02,2010,1,1,275,206.79,0.67,4,Mod_Dry,31,4,3,2,33,73,0.35,133.8,0.65,133.8,0,0,0,0,-2,2,31,4,3,0,35,172,990,964.4,25.6,0.0962,0.00712,0.000279,0.103,0.00404,1,0.123,0.226,0.00886,25.3,0.932,0.97,0.904,31,30,30,721
2010-10-03,2010,1,1,276,207.06,0.67,4,Mod_Dry,31,4,3,2,33,73,0.35,134.1,0.65,134.1,0,0,0,0,-2,2,31,4,3,0,35,172,990,964.4,25.6,0.0963,0.00715,0.00028,0.103,0.00405,1,0.123,0.227,0.00888,25.3,0.932,0.97,0.904,31,30.1,30.1,723
2010-10-04,2010,1,1,277,205.15,0.68,4,Mod_Dry,31,4,3,2,33,73,0.36,132.2,0.64,132.2,0,0,0,0,-2,2,31,4,3,0,35,170,990,964.4,25.6,0.0956,0.00698,0.000273,0.103,0.00401,1,0.121,0.223,0.00874,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
2010-10-05,2010,1,1,278,203.23,0.69,4,Mod_Dry,31,4,3,2,33,73,0.36,130.2,0.64,130.2,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.0949,0.00682,0.000267,0.102,0.00398,1,0.118,0.22,0.0086,25.4,0.931,0.97,0.903,30.1,29.2,29.2,702
2010-10-06,2010,1,1,279,201.32,0.69,4,Mod_Dry,31,4,3,2,33,73,0.36,128.3,0.64,128.3,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.0942,0.00666,0.00026,0.101,0.00394,1,0.116,0.217,0.00846,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2010-10-07,2010,1,1,280,199.4,0.7,4,Mod_Dry,31,4,3,2,33,73,0.37,126.4,0.63,126.4,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0936,0.00649,0.000254,0.1,0.00391,1,0.113,0.213,0.00833,25.4,0.929,0.97,0.901,29.2,28.4,28.4,681
2010-10-08,2010,1,2,281,197.49,0.7,4,Mod_Dry,31,4,3,2,33,73,0.37,124.5,0.63,124.5,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0929,0.00633,0.000247,0.0992,0.00388,1,0.111,0.21,0.0082,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
2010-10-09,2010,1,2,282,195.58,0.71,4,Mod_Dry,31,4,3,2,33,73,0.37,122.6,0.63,122.6,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0922,0.00617,0.000241,0.0984,0.00384,1,0.108,0.206,0.00806,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2010-10-10,2010,1,2,283,193.66,0.72,4,Mod_Dry,31,4,3,2,33,73,0.38,120.7,0.62,120.7,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0915,0.00601,0.000235,0.0975,0.00381,1,0.105,0.203,0.00793,25.4,0.925,0.97,0.898,27.8,27,27,647
2010-10-11,2010,1,2,284,191.75,0.72,4,Mod_Dry,31,4,3,2,33,73,0.38,118.8,0.62,118.8,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0909,0.00584,0.000228,0.0967,0.00378,1,0.103,0.2,0.0078,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2010-10-12,2010,1,2,285,190.38,0.73,4,Mod_Dry,31,4,3,2,33,73,0.38,117.4,0.62,117.4,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0904,0.00573,0.000224,0.0961,0.00376,1,0.101,0.197,0.0077,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2010-10-13,2010,1,2,286,189.01,0.73,4,Mod_Dry,31,4,3,2,33,73,0.39,116,0.61,116,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0899,0.00561,0.000219,0.0955,0.00373,1,0.0991,0.195,0.00761,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2010-10-14,2010,1,2,287,189.83,0.73,4,Mod_Dry,31,4,3,2,33,73,0.39,116.8,0.61,116.8,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0902,0.00568,0.000222,0.0959,0.00375,1,0.1,0.196,0.00767,25.4,0.923,0.97,0.895,26.8,26,26,625
2010-10-15,2010,1,3,288,191.75,0.72,4,Mod_Dry,31,4,3,2,33,73,0.38,118.8,0.62,118.8,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0909,0.00584,0.000228,0.0967,0.00378,1,0.103,0.2,0.0078,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2010-10-16,2010,1,3,289,190.93,0.72,4,Mod_Dry,31,4,3,2,33,73,0.38,117.9,0.62,117.9,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00577,0.000226,0.0963,0.00377,1,0.102,0.198,0.00774,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2010-10-17,2010,1,3,290,189.01,0.73,4,Mod_Dry,31,4,3,2,33,73,0.39,116,0.61,116,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0899,0.00561,0.000219,0.0955,0.00373,1,0.0991,0.195,0.00761,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2010-10-18,2010,1,3,291,188.19,0.73,4,Mod_Dry,31,4,3,2,33,73,0.39,115.2,0.61,115.2,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0896,0.00554,0.000217,0.0951,0.00372,1,0.098,0.193,0.00755,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2010-10-19,2010,1,3,292,188.47,0.73,4,Mod_Dry,31,4,3,2,33,73,0.39,115.5,0.61,115.5,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0897,0.00556,0.000218,0.0953,0.00372,1,0.0984,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2010-10-20,2010,1,3,293,187.65,0.74,4,Mod_Dry,31,4,3,2,33,73,0.39,114.7,0.61,114.7,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0894,0.0055,0.000215,0.0949,0.00371,1,0.0973,0.192,0.00751,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2010-10-21,2010,1,3,294,186.28,0.74,4,Mod_Dry,31,4,3,2,33,73,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0889,0.00538,0.00021,0.0943,0.00369,1,0.0954,0.19,0.00742,25.4,0.92,0.97,0.892,25.9,25.2,25.2,604
2010-10-22,2010,1,4,295,184.36,0.75,4,Mod_Dry,31,4,3,2,33,73,0.4,111.4,0.6,111.4,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0882,0.00522,0.000204,0.0935,0.00366,1,0.0928,0.186,0.00729,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2010-10-23,2010,1,4,296,182.45,0.75,4,Mod_Dry,31,4,3,2,33,73,0.4,109.5,0.6,109.5,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0876,0.00505,0.000198,0.0926,0.00362,1,0.0903,0.183,0.00715,25.4,0.917,0.97,0.89,25,24.2,24.2,582
2010-10-24,2010,1,4,297,180.54,0.76,4,Mod_Dry,31,4,3,2,33,73,0.4,107.5,0.6,107.5,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0869,0.00489,0.000191,0.0918,0.00359,1,0.0877,0.179,0.00702,25.4,0.916,0.97,0.888,24.5,23.8,23.8,571
2010-10-25,2010,1,4,298,183.54,0.75,4,Mod_Dry,31,4,3,2,33,73,0.4,110.5,0.6,110.5,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.088,0.00515,0.000201,0.0931,0.00364,1,0.0917,0.185,0.00723,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2010-10-26,2010,1,4,299,189.29,0.73,4,Mod_Dry,31,4,3,2,33,73,0.39,116.3,0.61,116.3,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.09,0.00563,0.00022,0.0956,0.00374,1,0.0995,0.195,0.00763,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2010-10-27,2010,1,4,300,190.65,0.73,4,Mod_Dry,31,4,3,2,33,73,0.38,117.7,0.62,117.7,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0905,0.00575,0.000225,0.0962,0.00376,1,0.101,0.198,0.00772,25.4,0.923,0.97,0.895,27,26.2,26.2,629
2010-10-28,2010,1,4,301,187.65,0.74,4,Mod_Dry,31,4,3,2,33,73,0.39,114.7,0.61,114.7,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0894,0.0055,0.000215,0.0949,0.00371,1,0.0973,0.192,0.00751,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2010-10-29,2010,1,5,302,185.18,0.74,4,Mod_Dry,31,4,3,2,33,73,0.39,112.2,0.61,112.2,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0885,0.00529,0.000207,0.0938,0.00367,1,0.0939,0.188,0.00734,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2010-10-30,2010,1,5,303,182.72,0.75,4,Mod_Dry,31,4,3,2,33,73,0.4,109.7,0.6,109.7,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0877,0.00508,0.000199,0.0927,0.00363,1,0.0906,0.183,0.00717,25.4,0.918,0.97,0.89,25.1,24.3,24.3,583
2010-10-31,2010,1,5,304,180.26,0.76,4,Mod_Dry,31,4,3,2,33,73,0.41,107.3,0.59,107.3,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0868,0.00487,0.00019,0.0917,0.00359,1,0.0873,0.179,0.007,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
2010-11-01,2010,2,5,305,178.9,0.76,4,Mod_Dry,29,4,2,2,30,67,0.38,111.9,0.63,111.9,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0874,0.00526,0.000206,0.0926,0.00362,1,0.0936,0.186,0.00729,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2010-11-02,2010,2,5,306,183,0.75,4,Mod_Dry,29,4,2,2,30,67,0.37,116,0.63,116,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0888,0.00561,0.000219,0.0944,0.00369,1,0.0991,0.194,0.00757,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2010-11-03,2010,2,5,307,187.65,0.74,4,Mod_Dry,29,4,2,2,30,67,0.36,120.7,0.64,120.7,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0905,0.00601,0.000235,0.0965,0.00377,1,0.105,0.202,0.00789,25.4,0.925,0.97,0.898,27.8,26.9,26.9,647
2010-11-04,2010,2,5,308,187.92,0.73,4,Mod_Dry,29,4,2,2,30,67,0.36,120.9,0.64,120.9,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0906,0.00603,0.000236,0.0966,0.00378,1,0.106,0.202,0.00791,25.4,0.926,0.97,0.898,27.8,27,27,648
2010-11-05,2010,2,6,309,190.93,0.72,4,Mod_Dry,29,4,2,2,30,67,0.35,123.9,0.65,123.9,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0916,0.00628,0.000246,0.0979,0.00383,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
2010-11-06,2010,2,6,310,193.39,0.72,4,Mod_Dry,29,4,2,2,30,67,0.35,126.4,0.65,126.4,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0925,0.00649,0.000254,0.099,0.00387,1,0.113,0.212,0.00829,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
2010-11-07,2010,2,6,311,191.47,0.72,4,Mod_Dry,29,4,2,2,30,67,0.35,124.5,0.65,124.5,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0918,0.00633,0.000247,0.0981,0.00384,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
2010-11-08,2010,2,6,312,190.11,0.73,4,Mod_Dry,29,4,2,2,30,67,0.35,123.1,0.65,123.1,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0913,0.00621,0.000243,0.0975,0.00381,1,0.109,0.206,0.00806,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
2010-11-09,2010,2,6,313,189.83,0.73,4,Mod_Dry,29,4,2,2,30,67,0.35,122.8,0.65,122.8,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00619,0.000242,0.0974,0.00381,1,0.108,0.206,0.00804,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2010-11-10,2010,2,6,314,190.65,0.73,4,Mod_Dry,29,4,2,2,30,67,0.35,123.7,0.65,123.7,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0915,0.00626,0.000245,0.0978,0.00382,1,0.109,0.207,0.0081,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
2010-11-11,2010,2,6,315,189.83,0.73,4,Mod_Dry,29,4,2,2,30,67,0.35,122.8,0.65,122.8,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00619,0.000242,0.0974,0.00381,1,0.108,0.206,0.00804,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2010-11-12,2010,2,7,316,192.29,0.72,4,Mod_Dry,29,4,2,2,30,67,0.35,125.3,0.65,125.3,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0921,0.0064,0.00025,0.0985,0.00385,1,0.112,0.21,0.00821,25.4,0.929,0.97,0.901,29,28.1,28.1,674
2010-11-13,2010,2,7,317,196.94,0.7,4,Mod_Dry,29,4,2,2,30,67,0.34,129.9,0.66,129.9,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0937,0.00679,0.000265,0.101,0.00393,1,0.118,0.218,0.00854,25.4,0.93,0.97,0.902,30.1,29.2,29.2,700
2010-11-14,2010,2,7,318,198.86,0.7,4,Mod_Dry,29,4,2,2,30,67,0.34,131.9,0.66,131.9,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0944,0.00696,0.000272,0.101,0.00396,1,0.121,0.222,0.00867,25.4,0.931,0.97,0.903,30.6,29.6,29.6,711
2010-11-15,2010,2,7,319,195.85,0.71,4,Mod_Dry,29,4,2,2,30,67,0.34,128.8,0.66,128.8,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0934,0.0067,0.000262,0.1,0.00391,1,0.116,0.217,0.00846,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2010-11-16,2010,2,7,320,193.39,0.72,4,Mod_Dry,29,4,2,2,30,67,0.35,126.4,0.65,126.4,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0925,0.00649,0.000254,0.099,0.00387,1,0.113,0.212,0.00829,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
2010-11-17,2010,2,7,321,192.02,0.72,4,Mod_Dry,29,4,2,2,30,67,0.35,125,0.65,125,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.092,0.00638,0.000249,0.0984,0.00385,1,0.111,0.21,0.00819,25.4,0.928,0.97,0.901,28.9,28,28,672
2010-11-18,2010,2,7,322,192.84,0.72,4,Mod_Dry,29,4,2,2,30,67,0.35,125.8,0.65,125.8,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0923,0.00645,0.000252,0.0987,0.00386,1,0.112,0.211,0.00825,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2010-11-19,2010,2,8,323,192.02,0.72,4,Mod_Dry,29,4,2,2,30,67,0.35,125,0.65,125,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.092,0.00638,0.000249,0.0984,0.00385,1,0.111,0.21,0.00819,25.4,0.928,0.97,0.901,28.9,28,28,672
2010-11-20,2010,2,8,324,190.11,0.73,4,Mod_Dry,29,4,2,2,30,67,0.35,123.1,0.65,123.1,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0913,0.00621,0.000243,0.0975,0.00381,1,0.109,0.206,0.00806,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
2010-11-21,2010,2,8,325,188.19,0.73,5,Dry,23,4,2,2,19,50,0.27,138.2,0.73,138.2,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0945,0.0075,0.000293,0.102,0.00399,1,0.129,0.231,0.00904,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
2010-11-22,2010,2,8,326,189.56,0.73,5,Dry,23,4,2,2,19,50,0.26,139.6,0.74,139.6,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.095,0.00761,0.000298,0.103,0.00401,1,0.131,0.234,0.00913,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
2010-11-23,2010,2,8,327,192.57,0.72,5,Dry,23,4,2,2,19,50,0.26,142.6,0.74,142.6,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0961,0.00787,0.000308,0.104,0.00406,1,0.135,0.239,0.00934,25.3,0.935,0.97,0.907,33.2,32.2,32.2,772
2010-11-24,2010,2,8,328,195.58,0.71,5,Dry,23,4,2,2,19,50,0.26,145.6,0.74,145.6,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0971,0.00812,0.000317,0.105,0.00411,1,0.139,0.244,0.00955,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2010-11-25,2010,2,8,329,200.77,0.69,5,Dry,23,4,2,2,19,50,0.25,150.8,0.75,150.8,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.099,0.00857,0.000335,0.108,0.0042,1,0.146,0.254,0.00991,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
2010-11-26,2010,2,9,330,202.68,0.69,5,Dry,23,4,2,2,19,50,0.25,152.7,0.75,152.7,0,0,0,0,-2,2,23,4,2,0,21,182,990,964.4,25.6,0.0997,0.00873,0.000341,0.108,0.00424,1,0.149,0.257,0.01,25.3,0.939,0.97,0.911,35.6,34.6,34.6,829
2010-11-27,2010,2,9,331,200.77,0.69,5,Dry,23,4,2,2,19,50,0.25,150.8,0.75,150.8,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.099,0.00857,0.000335,0.108,0.0042,1,0.146,0.254,0.00991,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
2010-11-28,2010,2,9,332,202.14,0.69,5,Dry,23,4,2,2,19,50,0.25,152.1,0.75,152.1,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0995,0.00868,0.000339,0.108,0.00423,1,0.148,0.256,0.01,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
2010-11-29,2010,2,9,333,206.24,0.68,5,Dry,23,4,2,2,19,50,0.24,156.2,0.76,156.2,0,0,0,0,-2,2,23,4,2,0,21,185,990,964.4,25.6,0.101,0.00903,0.000353,0.11,0.0043,1,0.153,0.263,0.0103,25.3,0.94,0.97,0.912,36.5,35.4,35.4,849
2010-11-30,2010,2,9,334,207.61,0.67,5,Dry,23,4,2,2,19,50,0.24,157.6,0.76,157.6,0,0,0,0,-2,2,23,4,2,0,21,187,990,964.4,25.6,0.101,0.00915,0.000358,0.111,0.00433,1,0.155,0.266,0.0104,25.3,0.941,0.97,0.913,36.8,35.7,35.7,856
2010-12-01,2010,3,9,335,210.07,0.66,5,Dry,26,4,3,2,24,59,0.28,151.1,0.72,151.1,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00859,0.000336,0.109,0.00427,1,0.146,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
2010-12-02,2010,3,9,336,215.26,0.65,5,Dry,26,4,3,2,24,59,0.27,156.3,0.73,156.3,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00903,0.000354,0.111,0.00437,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
2010-12-03,2010,3,10,337,218.82,0.64,5,Dry,26,4,3,2,24,59,0.27,159.8,0.73,159.8,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00933,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.914,37.2,36.1,36.1,867
2010-12-04,2010,3,10,338,222.37,0.63,5,Dry,26,4,3,2,24,59,0.27,163.4,0.73,163.4,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00964,0.000378,0.114,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.916,38.1,37,37,888
2010-12-05,2010,3,10,339,223.74,0.63,5,Dry,26,4,3,2,24,59,0.26,164.7,0.74,164.7,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00975,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.917,38.4,37.3,37.3,896
2010-12-06,2010,3,10,340,225.11,0.63,5,Dry,26,4,3,2,24,59,0.26,166.1,0.74,166.1,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00987,0.000388,0.116,0.00455,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.918,38.7,37.7,37.7,904
2010-12-07,2010,3,10,341,228.66,0.62,5,Dry,26,4,3,2,24,59,0.26,169.7,0.74,169.7,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.5,38.5,38.5,925
2010-12-08,2010,3,10,342,232.22,0.61,5,Dry,26,4,3,2,24,59,0.25,173.2,0.75,173.2,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000412,0.119,0.00468,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.4,39.4,946
2010-12-09,2010,3,10,343,234.68,0.61,5,Dry,26,4,3,2,24,59,0.25,175.7,0.75,175.7,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,961
2010-12-10,2010,3,11,344,237.68,0.6,5,Dry,26,4,3,2,24,59,0.25,178.7,0.75,178.7,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.928,41.6,40.8,40.8,979
2010-12-11,2010,3,11,345,238.5,0.6,5,Dry,26,4,3,2,24,59,0.25,179.5,0.75,179.5,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000434,0.122,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,41,41,984
2010-12-12,2010,3,11,346,239.33,0.6,5,Dry,26,4,3,2,24,59,0.25,180.3,0.75,180.3,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42,41.2,41.2,988
2010-12-13,2010,3,11,347,242.33,0.59,5,Dry,26,4,3,2,24,59,0.24,183.3,0.76,183.3,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000447,0.123,0.00486,1,0.19,0.313,0.0124,25,0.949,0.98,0.93,42.7,41.9,41.9,1000
2010-12-14,2010,3,11,348,245.34,0.58,5,Dry,26,4,3,2,24,59,0.24,186.3,0.76,186.3,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000458,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.4,42.6,42.6,1020
2010-12-15,2010,3,11,349,249.44,0.57,5,Dry,26,4,3,2,24,59,0.24,190.4,0.76,190.4,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000472,0.126,0.00499,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.4,43.5,43.5,1040
2010-12-16,2010,3,11,350,250.81,0.57,5,Dry,26,4,3,2,24,59,0.23,191.8,0.77,191.8,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000476,0.127,0.00502,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.7,43.8,43.8,1050
2010-12-17,2010,3,12,351,249.99,0.57,5,Dry,26,4,3,2,24,59,0.24,191,0.76,191,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000474,0.127,0.005,1,0.2,0.327,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2010-12-18,2010,3,12,352,249.17,0.57,5,Dry,26,4,3,2,24,59,0.24,190.2,0.76,190.2,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000471,0.126,0.00499,1,0.199,0.325,0.0129,25,0.952,0.98,0.933,44.3,43.4,43.4,1040
2010-12-19,2010,3,12,353,251.63,0.57,5,Dry,26,4,3,2,24,59,0.23,192.6,0.77,192.6,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.203,0.33,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2010-12-20,2010,3,12,354,257.37,0.56,5,Dry,26,4,3,2,24,59,0.23,198.4,0.77,198.4,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000499,0.13,0.00514,1,0.21,0.34,0.0135,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2010-12-21,2010,3,12,355,263.11,0.55,5,Dry,26,4,3,2,24,59,0.22,204.1,0.78,204.1,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000519,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.6,46.7,46.7,1120
2010-12-22,2010,3,12,356,269.4,0.54,5,Dry,26,4,3,2,24,59,0.22,210.4,0.78,210.4,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000541,0.135,0.00536,1,0.227,0.362,0.0143,24.9,0.957,0.98,0.937,49.1,48.1,48.1,1150
2010-12-23,2010,3,12,357,274.05,0.53,5,Dry,26,4,3,2,24,59,0.21,215.1,0.79,215.1,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000557,0.137,0.00544,1,0.233,0.37,0.0147,24.8,0.957,0.98,0.938,50.1,48.2,48.2,1160
2010-12-24,2010,3,13,358,278.15,0.53,5,Dry,26,4,3,2,24,59,0.21,219.2,0.79,219.2,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.125,0.0144,0.000571,0.139,0.00551,1,0.238,0.377,0.015,24.8,0.958,0.98,0.939,51.1,48.2,48.2,1160
2010-12-25,2010,3,13,359,283.35,0.52,5,Dry,26,4,3,2,24,59,0.21,224.3,0.79,224.3,0,0,0,0,-2,2,26,4,3,0,26,257,990,964.8,25.2,0.126,0.0148,0.000589,0.141,0.00561,1,0.245,0.387,0.0154,24.8,0.959,0.98,0.94,52.3,48.2,48.2,1160
2010-12-26,2010,3,13,360,291.83,0.51,5,Dry,26,4,3,2,24,59,0.2,232.8,0.8,232.8,0,0,0,0,-2,2,26,4,3,0,26,266,990,964.9,25.1,0.129,0.0155,0.000618,0.145,0.00577,2,0.0997,0.245,0.00973,24.9,0.924,0.97,0.896,26.3,25.5,50.9,1220
2010-12-27,2010,3,13,361,301.4,0.5,5,Dry,26,4,3,2,24,59,0.2,242.4,0.8,242.4,0,0,0,0,-2,2,26,4,3,0,26,275,990,964.9,25.1,0.133,0.0164,0.000652,0.149,0.00594,2,0.106,0.255,0.0102,24.8,0.927,0.97,0.899,27.4,26.5,53.1,1270
2010-12-28,2010,3,13,362,312.61,0.48,5,Dry,26,4,3,2,24,59,0.19,253.6,0.81,253.6,0,0,0,0,-2,2,26,4,3,0,26,287,990,965,25,0.137,0.0187,0.000747,0.155,0.00621,2,0.114,0.269,0.0107,24.8,0.93,0.97,0.902,28.6,27.8,55.6,1330
2010-12-29,2010,3,13,363,323.82,0.47,5,Dry,26,4,3,2,24,59,0.18,264.8,0.82,264.8,0,0,0,0,-2,2,26,4,3,0,26,298,990,965,25,0.141,0.024,0.000961,0.165,0.00659,2,0.121,0.286,0.0114,24.7,0.932,0.97,0.904,29.9,29,58,1390
2010-12-30,2010,3,13,364,336.67,0.46,5,Dry,26,4,3,2,24,59,0.17,277.7,0.82,277.7,0,0,0,0,-2,2,26,4,3,0,26,311,990,965.1,24.9,0.145,0.0301,0.00121,0.175,0.00703,2,0.13,0.305,0.0122,24.6,0.935,0.97,0.907,31.3,30.4,60.8,1460
2010-12-31,2010,3,14,365,350.61,0.44,5,Dry,26,4,3,2,24,59,0.17,291.6,0.83,291.6,0,0,0,0,-2,2,26,4,3,0,26,325,990,965.2,24.8,0.15,0.0366,0.00147,0.187,0.00752,2,0.139,0.326,0.0131,24.5,0.938,0.97,0.91,32.9,31.9,63.8,1530
2011-01-01,2010,4,14,1,362.92,0.43,5,Dry,29,5,4,2,33,73,0.2,289.9,0.8,289.9,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.0358,0.00145,0.187,0.00755,2,0.138,0.325,0.0131,24.5,0.938,0.97,0.91,32.6,31.6,63.3,1520
2011-01-02,2010,4,14,2,375.22,0.42,5,Dry,29,5,4,2,33,73,0.2,302.2,0.81,302.2,0,0,0,0,-2,2,29,5,4,0,35,340,990,965.3,24.7,0.156,0.0416,0.00168,0.197,0.00798,2,0.146,0.344,0.0139,24.4,0.941,0.97,0.912,34,33,65.9,1580
