date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-01-03,2010,4,14,3,388.08,0.41,5,Dry,29,5,4,2,33,73,0.19,315.1,0.81,315.1,0,0,0,0,-2,2,29,5,4,0,35,353,990,965.3,24.7,0.16,0.0477,0.00194,0.208,0.00843,2,0.155,0.363,0.0147,24.3,0.943,0.97,0.914,35.4,34.3,68.6,1650
2011-01-04,2010,4,14,4,399.83,0.4,5,Dry,29,5,4,2,33,73,0.18,326.8,0.82,326.8,0,0,0,0,-2,2,29,5,4,0,35,365,990,965.4,24.6,0.164,0.0533,0.00217,0.218,0.00884,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.7,35.6,71.1,1710
2011-01-05,2010,4,14,5,410.5,0.39,5,Dry,29,5,4,2,33,73,0.18,337.5,0.82,337.5,0,0,0,0,-2,2,29,5,4,0,35,376,990,965.4,24.6,0.168,0.0583,0.00237,0.226,0.00922,2,0.17,0.397,0.0162,24.2,0.946,0.971,0.919,37.8,36.7,73.5,1760
2011-01-06,2010,4,14,6,424.44,0.37,5,Dry,29,5,4,2,33,73,0.17,351.4,0.83,351.4,0,0,0,0,-2,2,29,5,4,0,35,389,990,965.5,24.5,0.173,0.0649,0.00265,0.238,0.00971,2,0.18,0.418,0.0171,24.1,0.948,0.975,0.924,39.3,38.3,76.7,1840
2011-01-07,2010,4,15,7,440.58,0.36,5,Dry,29,5,4,2,33,73,0.17,367.6,0.83,367.6,0,0,0,0,-2,2,29,5,4,0,35,406,990,965.6,24.4,0.179,0.0725,0.00297,0.251,0.0103,2,0.191,0.442,0.0181,24,0.951,0.978,0.93,41.1,40.2,80.4,1930
2011-01-08,2010,4,15,8,457.25,0.35,5,Dry,29,5,4,2,33,73,0.16,384.3,0.84,384.3,0,0,0,0,-2,2,29,5,4,0,35,422,990,965.7,24.3,0.185,0.0804,0.0033,0.265,0.0109,2,0.202,0.467,0.0192,23.9,0.953,0.98,0.934,42.9,42,84,2020
2011-01-09,2010,4,15,9,477.22,0.33,5,Dry,29,5,4,2,33,73,0.15,404.2,0.85,404.2,0,0,0,0,-2,2,29,5,4,0,35,442,990,965.7,24.3,0.192,0.0898,0.0037,0.281,0.0116,2,0.215,0.497,0.0205,23.8,0.955,0.98,0.936,45,44.1,88.2,2120
2011-01-10,2010,4,15,10,498.82,0.32,5,Dry,29,5,4,2,33,73,0.15,425.8,0.85,425.8,0,0,0,0,-2,2,29,5,4,0,35,464,990,965.8,24.2,0.199,0.1,0.00414,0.299,0.0124,2,0.23,0.529,0.0219,23.6,0.957,0.98,0.938,47.2,46.3,92.5,2220
2011-01-11,2010,4,15,11,519.87,0.31,4,Mod_Dry,34,5,4,3,45,91,0.17,428.9,0.82,428.9,0,0,0,0,-3,3,34,5,4,0,48,472,990,965.9,24.1,0.202,0.101,0.00422,0.303,0.0126,2,0.232,0.535,0.0223,23.5,0.957,0.98,0.938,47.3,46.4,92.8,2230
2011-01-12,2010,4,15,12,541.47,0.29,4,Mod_Dry,34,5,4,3,45,91,0.17,450.5,0.83,450.5,0,0,0,0,-3,3,34,5,4,0,48,493,990,966,24,0.21,0.112,0.00466,0.321,0.0134,2,0.247,0.568,0.0237,23.4,0.958,0.98,0.939,49.5,48.2,96.4,2310
2011-01-13,2010,4,15,13,564.17,0.28,4,Mod_Dry,34,5,4,3,45,91,0.16,473.2,0.84,473.2,0,0,0,0,-3,3,34,5,4,0,48,516,990,966.1,23.9,0.22,0.122,0.00513,0.342,0.0143,2,0.262,0.604,0.0253,23.3,0.956,0.98,0.937,51.6,48.2,96.4,2310
2011-01-14,2010,4,16,14,585.22,0.27,4,Mod_Dry,34,5,4,3,45,91,0.15,494.2,0.84,494.2,0,0,0,0,-3,3,34,5,4,0,48,537,990,966.2,23.8,0.232,0.132,0.00557,0.364,0.0153,3,0.165,0.529,0.0223,23.2,0.946,0.97,0.917,35.5,34.4,103,2480
2011-01-15,2010,4,16,15,607.92,0.25,4,Mod_Dry,34,5,4,3,45,91,0.15,516.9,0.85,516.9,0,0,0,0,-3,3,34,5,4,0,48,560,990,966.3,23.7,0.245,0.146,0.00618,0.391,0.0165,3,0.175,0.566,0.0239,23.1,0.948,0.97,0.92,37,35.9,108,2580
2011-01-16,2010,4,16,16,630.07,0.24,4,Mod_Dry,34,5,4,3,45,91,0.14,539.1,0.86,539.1,0,0,0,0,-3,3,34,5,4,0,48,582,990,966.4,23.6,0.257,0.161,0.00683,0.418,0.0177,3,0.185,0.603,0.0256,23,0.95,0.973,0.924,38.5,37.4,112,2690
2011-01-17,2010,4,16,17,653.86,0.23,4,Mod_Dry,34,5,4,3,45,91,0.14,562.9,0.86,562.9,0,0,0,0,-3,3,34,5,4,0,48,606,990,966.5,23.5,0.271,0.177,0.00754,0.448,0.0191,3,0.196,0.644,0.0274,22.8,0.952,0.976,0.929,40,39,117,2810
2011-01-18,2010,4,16,18,679.83,0.22,4,Mod_Dry,34,5,4,3,45,91,0.13,588.8,0.87,588.8,0,0,0,0,-3,3,34,5,4,0,48,632,990,966.6,23.4,0.286,0.194,0.00831,0.48,0.0205,3,0.207,0.687,0.0294,22.7,0.954,0.98,0.934,41.7,40.8,122,2940
2011-01-19,2010,4,16,19,704.17,0.21,4,Mod_Dry,34,5,4,3,45,91,0.13,613.2,0.87,613.2,0,0,0,0,-3,3,34,5,4,0,48,656,990,966.7,23.3,0.299,0.211,0.00904,0.51,0.0219,3,0.218,0.728,0.0313,22.6,0.955,0.98,0.936,43.2,42.3,127,3050
2011-01-20,2010,4,16,20,726.32,0.21,4,Mod_Dry,34,5,4,3,45,91,0.13,635.3,0.88,635.3,0,0,0,0,-3,3,34,5,4,0,48,678,990,966.8,23.2,0.312,0.225,0.00972,0.537,0.0232,3,0.228,0.766,0.033,22.4,0.956,0.98,0.937,44.5,43.6,131,3140
2011-01-21,2010,4,17,21,746.83,0.2,3,Normal,41,6,4,3,66,120,0.16,626.8,0.84,626.8,0,0,0,0,-3,3,41,6,4,0,69,678,990,966.9,23.1,0.312,0.22,0.00951,0.531,0.023,3,0.225,0.756,0.0327,22.4,0.955,0.98,0.936,43.8,42.9,129,3090
2011-01-22,2010,4,17,22,765.15,0.19,3,Normal,41,6,4,3,66,120,0.16,645.1,0.84,645.1,0,0,0,0,-3,3,41,6,4,0,69,696,990,967,23,0.322,0.232,0.0101,0.554,0.024,3,0.233,0.787,0.0342,22.3,0.956,0.98,0.937,44.9,44,132,3170
2011-01-23,2010,4,17,23,776.11,0.19,3,Normal,41,6,4,3,66,120,0.15,656.1,0.84,656.1,0,0,0,0,-3,3,41,6,4,0,69,707,990,967,23,0.328,0.239,0.0104,0.568,0.0247,3,0.238,0.805,0.035,22.2,0.956,0.98,0.937,45.5,44.6,134,3210
2011-01-24,2010,4,17,24,785.33,0.18,3,Normal,41,6,4,3,66,120,0.15,665.3,0.85,665.3,0,0,0,0,-3,3,41,6,4,0,69,716,990,967,23,0.334,0.245,0.0107,0.579,0.0252,3,0.242,0.821,0.0358,22.1,0.957,0.98,0.938,46.1,45.1,135,3250
2011-01-25,2010,4,17,25,799.05,0.18,3,Normal,41,6,4,3,66,120,0.15,679,0.85,679,0,0,0,0,-3,3,41,6,4,0,69,730,990,967.1,22.9,0.341,0.255,0.0111,0.596,0.026,3,0.248,0.844,0.0369,22.1,0.957,0.98,0.938,46.9,45.9,138,3310
2011-01-26,2010,4,17,26,814.26,0.17,3,Normal,41,6,4,3,66,120,0.15,694.3,0.85,694.3,0,0,0,0,-3,3,41,6,4,0,69,745,990,967.2,22.8,0.35,0.265,0.0116,0.615,0.0269,3,0.255,0.87,0.0381,22,0.957,0.98,0.938,47.7,46.8,140,3370
2011-01-27,2010,4,17,27,834.42,0.17,3,Normal,41,6,4,3,66,120,0.14,714.4,0.86,714.4,0,0,0,0,-3,3,41,6,4,0,69,765,990,967.2,22.8,0.362,0.278,0.0122,0.64,0.0281,3,0.264,0.904,0.0397,21.9,0.957,0.98,0.938,48.8,47.9,144,3450
2011-01-28,2010,4,18,28,851.97,0.16,3,Normal,41,6,4,3,66,120,0.14,732,0.86,732,0,0,0,0,-3,3,41,6,4,0,69,783,990,967.3,22.7,0.372,0.29,0.0128,0.662,0.0292,3,0.272,0.934,0.0411,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
2011-01-29,2010,4,18,29,874.52,0.15,3,Normal,41,6,4,3,66,120,0.14,754.5,0.86,754.5,0,0,0,0,-3,3,41,6,4,0,69,806,990,967.4,22.6,0.392,0.304,0.0135,0.697,0.0308,3,0.281,0.978,0.0433,21.6,0.957,0.98,0.938,51,48.2,145,3470
2011-01-30,2010,4,18,30,902.54,0.15,3,Normal,41,6,4,3,66,120,0.13,782.5,0.87,782.5,0,0,0,0,-3,3,41,6,4,0,69,834,990,967.5,22.5,0.418,0.318,0.0141,0.736,0.0327,4,0.207,0.942,0.0419,21.5,0.953,0.975,0.928,39.4,38.4,154,3680
2011-01-31,2010,4,18,31,936.49,0.14,3,Normal,41,6,4,3,66,120,0.13,816.5,0.87,816.5,0,0,0,0,-3,3,41,6,4,0,69,867,990,967.6,22.4,0.449,0.334,0.0149,0.783,0.035,4,0.218,1,0.0448,21.4,0.954,0.978,0.932,40.8,39.9,159,3830
2011-02-01,2010,5,18,32,971.97,0.13,2,Mod_Wet,49,8,7,5,93,162,0.17,810,0.83,810,0,0,0,0,-5,5,49,8,7,0,98,874,990,967.8,22.2,0.455,0.331,0.0149,0.786,0.0354,4,0.216,1,0.0451,21.2,0.953,0.976,0.931,40.2,39.2,157,3760
2011-02-02,2010,5,18,33,1013.8,0.12,2,Mod_Wet,49,8,7,5,93,162,0.16,851.8,0.84,851.8,0,0,0,0,-5,5,49,8,7,0,98,916,990,967.9,22.1,0.493,0.351,0.0159,0.845,0.0383,4,0.23,1.07,0.0487,21,0.954,0.98,0.935,41.8,41,164,3930
2011-02-03,2010,5,18,34,1062.5,0.11,2,Mod_Wet,49,8,7,5,93,162,0.15,900.5,0.85,900.5,0,0,0,0,-5,5,49,8,7,0,98,965,990,968.1,21.9,0.538,0.375,0.0171,0.913,0.0417,4,0.246,1.16,0.0529,20.7,0.955,0.98,0.936,43.8,42.9,172,4120
2011-02-04,2010,5,19,35,1113,0.1,2,Mod_Wet,49,8,7,5,93,162,0.15,951,0.85,951,0,0,0,0,-5,5,49,8,7,0,98,1010,990,968.3,21.7,0.584,0.399,0.0184,0.983,0.0452,4,0.263,1.25,0.0573,20.5,0.955,0.98,0.936,45.7,44.7,179,4300
2011-02-05,2010,5,19,36,1165.1,0.093,2,Mod_Wet,49,8,7,5,93,162,0.14,1003,0.86,1003,0,0,0,0,-5,5,49,8,7,0,98,1070,990,968.4,21.6,0.65,0.43,0.0199,1.08,0.05,4,0.281,1.36,0.0631,20.2,0.955,0.98,0.936,47.5,46.6,186,4470
2011-02-06,2010,5,19,37,1218.7,0.087,2,Mod_Wet,49,8,7,5,93,162,0.13,1057,0.87,1057,0,0,0,0,-5,5,49,8,7,0,98,1120,990,968.6,21.4,0.729,0.551,0.0257,1.28,0.0597,4,0.291,1.57,0.0734,19.8,0.955,0.98,0.936,49.1,48.1,192,4620
2011-02-07,2010,5,19,38,1273.7,0.082,2,Mod_Wet,49,8,7,5,93,162,0.13,1112,0.87,1100,12,3,0,0,-5,14,52,8,7,0,107,1170,990,968.8,21.2,0.797,0.648,0.0305,1.44,0.068,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2011-02-08,2010,5,19,39,1342.1,0.075,2,Mod_Wet,49,8,7,5,93,162,0.12,1180,0.88,1100,80,18,2,2,-3,61,67,10,9,2,154,1190,990,969,21,0.825,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2011-02-09,2010,5,19,40,1400,0.07,2,Mod_Wet,49,8,7,5,93,162,0.12,1238,0.88,1100,138,31,4,4,-1,100,80,12,11,4,193,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2011-02-10,2010,5,19,41,1434,0.066,2,Mod_Wet,49,8,7,5,93,162,0.11,1272,0.89,1100,172,39,5,5,0,123,88,13,12,5,216,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2011-02-11,2010,5,20,42,1462.2,0.063,2,Mod_Wet,49,8,7,5,93,162,0.11,1300,0.89,1100,200,45,6,6,1,142,94,14,13,6,235,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2011-02-12,2010,5,20,43,1490.5,0.06,2,Mod_Wet,49,8,7,5,93,162,0.11,1329,0.89,1100,229,51,7,7,2,162,100,15,14,7,255,1230,990,969.5,20.5,0.89,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47.1,188,4520
2011-02-13,2010,5,20,44,1519.2,0.056,2,Mod_Wet,49,8,7,5,93,162,0.11,1357,0.89,1100,257,51,8,8,3,187,100,16,15,8,280,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.0901,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2011-02-14,2010,5,20,45,1548,0.052,2,Mod_Wet,49,8,7,5,93,162,0.1,1386,0.9,1100,286,51,9,9,4,213,100,17,16,9,306,1230,990,969.6,20.4,0.9,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2011-02-15,2010,5,20,46,1577.1,0.049,2,Mod_Wet,49,8,7,5,93,162,0.1,1415,0.9,1100,315,51,9,10,4,241,100,17,17,9,334,1230,990,969.7,20.3,0.903,0.648,0.032,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2011-02-16,2010,5,20,47,1599.9,0.047,2,Mod_Wet,49,8,7,5,93,162,0.1,1438,0.9,1100,338,51,10,10,5,262,100,18,17,10,355,1240,990,969.8,20.2,0.906,0.648,0.0321,1.55,0.0769,4,0.3,1.85,0.0918,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2011-02-17,2010,5,20,48,1622.9,0.045,2,Mod_Wet,49,8,7,5,93,162,0.1,1461,0.9,1100,361,51,10,11,6,283,100,18,18,11,376,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0773,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2011-02-18,2010,5,21,49,1639.3,0.043,2,Mod_Wet,49,8,7,5,93,162,0.099,1477,0.9,1100,377,51,10,11,6,299,100,18,18,11,392,1240,990,969.9,20.1,0.908,0.648,0.0323,1.56,0.0776,4,0.3,1.86,0.0925,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2011-02-19,2010,5,21,50,1655.8,0.042,2,Mod_Wet,49,8,7,5,93,162,0.098,1494,0.9,1100,394,51,10,12,7,314,100,18,19,12,407,1240,990,970,20,0.911,0.648,0.0324,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2011-02-20,2010,5,21,51,1672.4,0.04,2,Mod_Wet,49,8,7,5,93,162,0.097,1510,0.9,1100,410,51,10,13,7,329,100,18,20,12,422,1240,990,970,20,0.913,0.648,0.0325,1.56,0.0782,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2011-02-21,2010,5,21,52,1689.1,0.038,2,Mod_Wet,49,8,7,5,93,162,0.096,1527,0.9,1100,427,51,10,13,8,345,100,18,20,13,438,1240,990,970.1,19.9,0.913,0.648,0.0326,1.56,0.0784,4,0.3,1.86,0.0935,18,0.951,0.98,0.932,46.3,45.4,181,4360
2011-02-22,2010,5,21,53,1699.1,0.037,2,Mod_Wet,49,8,7,5,93,162,0.095,1537,0.91,1100,437,51,10,13,8,355,100,18,20,13,448,1240,990,970.1,19.9,0.913,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.2,45.3,181,4350
2011-02-23,2010,5,21,54,1702.5,0.037,2,Mod_Wet,49,8,7,5,93,162,0.095,1540,0.91,1100,440,51,10,13,8,358,100,18,20,13,451,1240,990,970.1,19.9,0.913,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.2,45.3,181,4340
2011-02-24,2010,5,21,55,1705.8,0.037,2,Mod_Wet,49,8,7,5,93,162,0.095,1544,0.91,1100,444,51,10,14,8,361,100,18,21,13,454,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0788,4,0.3,1.86,0.0939,18,0.951,0.98,0.932,46.1,45.2,181,4340
2011-02-25,2010,5,22,56,1709.2,0.036,2,Mod_Wet,49,8,7,5,93,162,0.095,1547,0.91,1100,447,51,10,14,8,364,100,18,21,13,457,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.0788,4,0.3,1.86,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
2011-02-26,2010,5,22,57,1705.8,0.037,2,Mod_Wet,49,8,7,5,93,162,0.095,1544,0.91,1100,444,51,10,14,8,361,100,18,21,13,454,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0788,4,0.3,1.86,0.0939,18,0.951,0.98,0.932,46.1,45.2,181,4340
2011-02-27,2010,5,22,58,1702.5,0.037,2,Mod_Wet,49,8,7,5,93,162,0.095,1540,0.91,1100,440,51,10,13,8,358,100,18,20,13,451,1240,990,970.1,19.9,0.913,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.2,45.3,181,4340
2011-02-28,2010,5,22,59,1699.1,0.037,2,Mod_Wet,49,8,7,5,93,162,0.095,1537,0.91,1100,437,51,10,13,8,355,100,18,20,13,448,1240,990,970.1,19.9,0.913,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.2,45.3,181,4350
2011-03-01,2010,6,22,60,1702.5,0.037,2,Mod_Wet,59,11,12,13,144,239,0.14,1463,0.86,1100,363,41,7,11,-2,306,100,18,23,11,450,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.2,181,4340
2011-03-02,2010,6,22,61,1699.1,0.037,2,Mod_Wet,59,11,12,13,144,239,0.14,1460,0.86,1100,360,41,7,11,-2,303,100,18,23,11,447,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2011-03-03,2010,6,22,62,1695.8,0.038,2,Mod_Wet,59,11,12,13,144,239,0.14,1457,0.86,1100,357,41,7,11,-2,300,100,18,23,11,444,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4350
2011-03-04,2010,6,23,63,1699.1,0.037,2,Mod_Wet,59,11,12,13,144,239,0.14,1460,0.86,1100,360,41,7,11,-2,303,100,18,23,11,447,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2011-03-05,2010,6,23,64,1702.5,0.037,2,Mod_Wet,59,11,12,13,144,239,0.14,1463,0.86,1100,363,41,7,11,-2,306,100,18,23,11,450,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.2,181,4340
2011-03-06,2010,6,23,65,1705.8,0.037,2,Mod_Wet,59,11,12,13,144,239,0.14,1467,0.86,1100,367,41,7,11,-2,310,100,18,23,11,454,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2011-03-07,2010,6,23,66,1709.2,0.036,2,Mod_Wet,59,11,12,13,144,239,0.14,1470,0.86,1100,370,41,7,11,-2,313,100,18,23,11,457,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2011-03-08,2010,6,23,67,1712.5,0.036,2,Mod_Wet,59,11,12,13,144,239,0.14,1474,0.86,1100,374,41,7,11,-2,317,100,18,23,11,461,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.1,181,4330
2011-03-09,2010,6,23,68,1715.9,0.035,2,Mod_Wet,59,11,12,13,144,239,0.14,1477,0.86,1100,377,41,7,11,-2,320,100,18,23,11,464,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2011-03-10,2010,6,23,69,1719.3,0.035,2,Mod_Wet,59,11,12,13,144,239,0.14,1480,0.86,1100,380,41,7,12,-2,322,100,18,24,11,466,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2011-03-11,2010,6,24,70,1715.9,0.035,3,Normal,49,9,9,9,107,183,0.11,1533,0.89,1100,433,51,9,13,4,356,100,18,22,13,463,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46,45.1,181,4330
2011-03-12,2010,6,24,71,1712.5,0.036,3,Normal,49,9,9,9,107,183,0.11,1530,0.89,1100,430,51,9,13,4,353,100,18,22,13,460,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4330
2011-03-13,2010,6,24,72,1709.2,0.036,3,Normal,49,9,9,9,107,183,0.11,1526,0.89,1100,426,51,9,13,4,349,100,18,22,13,456,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
2011-03-14,2010,6,24,73,1712.5,0.036,3,Normal,49,9,9,9,107,183,0.11,1530,0.89,1100,430,51,9,13,4,353,100,18,22,13,460,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4330
2011-03-15,2010,6,24,74,1715.9,0.035,3,Normal,49,9,9,9,107,183,0.11,1533,0.89,1100,433,51,9,13,4,356,100,18,22,13,463,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46,45.1,181,4330
2011-03-16,2010,6,24,75,1719.3,0.035,3,Normal,49,9,9,9,107,183,0.11,1536,0.89,1100,436,51,9,13,4,359,100,18,22,13,466,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,17.9,0.951,0.98,0.932,46,45.1,180,4330
2011-03-17,2010,6,24,76,1722.6,0.035,3,Normal,49,9,9,9,107,183,0.11,1540,0.89,1100,440,51,9,13,4,363,100,18,22,13,470,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2011-03-18,2010,6,25,77,1726,0.034,3,Normal,49,9,9,9,107,183,0.11,1543,0.89,1100,443,51,9,14,4,365,100,18,23,13,472,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45,180,4320
2011-03-19,2010,6,25,78,1722.6,0.035,3,Normal,49,9,9,9,107,183,0.11,1540,0.89,1100,440,51,9,13,4,363,100,18,22,13,470,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2011-03-20,2010,6,25,79,1719.3,0.035,3,Normal,49,9,9,9,107,183,0.11,1536,0.89,1100,436,51,9,13,4,359,100,18,22,13,466,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,17.9,0.951,0.98,0.932,46,45.1,180,4330
2011-03-21,2010,6,25,80,1722.6,0.035,3,Normal,49,9,9,9,107,183,0.11,1540,0.89,1100,440,51,9,13,4,363,100,18,22,13,470,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2011-03-22,2010,6,25,81,1719.3,0.035,3,Normal,49,9,9,9,107,183,0.11,1536,0.89,1100,436,51,9,13,4,359,100,18,22,13,466,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,17.9,0.951,0.98,0.932,46,45.1,180,4330
2011-03-23,2010,6,25,82,1715.9,0.035,3,Normal,49,9,9,9,107,183,0.11,1533,0.89,1100,433,51,9,13,4,356,100,18,22,13,463,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46,45.1,181,4330
2011-03-24,2010,6,25,83,1712.5,0.036,3,Normal,49,9,9,9,107,183,0.11,1530,0.89,1100,430,51,9,13,4,353,100,18,22,13,460,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4330
2011-03-25,2010,6,26,84,1709.2,0.036,3,Normal,49,9,9,9,107,183,0.11,1526,0.89,1100,426,51,9,13,4,349,100,18,22,13,456,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
2011-03-26,2010,6,26,85,1705.8,0.037,3,Normal,49,9,9,9,107,183,0.11,1523,0.89,1100,423,51,9,13,4,346,100,18,22,13,453,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
2011-03-27,2010,6,26,86,1702.5,0.037,3,Normal,49,9,9,9,107,183,0.11,1519,0.89,1100,419,51,9,13,4,342,100,18,22,13,449,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.2,181,4340
2011-03-28,2010,6,26,87,1705.8,0.037,3,Normal,49,9,9,9,107,183,0.11,1523,0.89,1100,423,51,9,13,4,346,100,18,22,13,453,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
2011-03-29,2010,6,26,88,1702.5,0.037,3,Normal,49,9,9,9,107,183,0.11,1519,0.89,1100,419,51,9,13,4,342,100,18,22,13,449,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.2,181,4340
2011-03-30,2010,6,26,89,1699.1,0.037,3,Normal,49,9,9,9,107,183,0.11,1516,0.89,1100,416,51,9,13,3,340,100,18,22,12,447,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2011-03-31,2010,6,26,90,1702.5,0.037,3,Normal,49,9,9,9,107,183,0.11,1519,0.89,1100,419,51,9,13,4,342,100,18,22,13,449,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.2,181,4340
2011-04-01,2010,7,27,91,1712.5,0.036,4,Mod_Dry,45,11,10,10,72,148,0.086,1565,0.91,1100,465,55,7,14,4,385,100,18,24,14,457,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0944,18,0.951,0.98,0.932,46.1,45.1,181,4330
2011-04-02,2010,7,27,92,1722.6,0.035,4,Mod_Dry,45,11,10,10,72,148,0.086,1575,0.91,1100,475,55,7,14,4,395,100,18,24,14,467,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2011-04-03,2010,7,27,93,1732.7,0.033,4,Mod_Dry,45,11,10,10,72,148,0.085,1585,0.92,1100,485,55,7,15,5,403,100,18,25,15,475,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2011-04-04,2010,7,27,94,1749.6,0.032,4,Mod_Dry,45,11,10,10,72,148,0.085,1602,0.92,1100,502,55,7,15,5,420,100,18,25,15,492,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2011-04-05,2010,7,27,95,1773.4,0.029,4,Mod_Dry,45,11,10,10,72,148,0.084,1625,0.92,1100,525,55,7,15,6,442,100,18,25,16,514,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.951,0.98,0.931,45.5,44.6,178,4280
2011-04-06,2010,7,27,96,1804.1,0.027,4,Mod_Dry,45,11,10,10,72,148,0.082,1656,0.92,1100,556,55,7,15,7,472,100,18,25,17,544,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.3,44.3,177,4260
2011-04-07,2010,7,27,97,1835.1,0.026,4,Mod_Dry,45,11,10,10,72,148,0.081,1687,0.92,1100,587,55,7,15,8,502,100,18,25,18,574,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2011-04-08,2010,7,28,98,1859.3,0.024,4,Mod_Dry,45,11,10,10,72,148,0.08,1711,0.92,1100,611,55,7,15,8,526,100,18,25,18,598,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2011-04-09,2010,7,28,99,1883.6,0.023,4,Mod_Dry,45,11,10,10,72,148,0.079,1736,0.92,1100,636,55,7,15,9,550,100,18,25,19,622,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2011-04-10,2010,7,28,100,1908,0.021,4,Mod_Dry,45,11,10,10,72,148,0.078,1760,0.92,1100,660,55,7,15,10,573,100,18,25,20,645,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
2011-04-11,2010,7,28,101,1925.5,0.02,4,Mod_Dry,45,11,10,10,72,148,0.077,1778,0.92,1100,678,55,7,15,10,591,100,18,25,20,663,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2011-04-12,2010,7,28,102,1936,0.019,4,Mod_Dry,45,11,10,10,72,148,0.076,1788,0.92,1100,688,55,7,15,11,600,100,18,25,21,672,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2011-04-13,2010,7,28,103,1946.6,0.019,4,Mod_Dry,45,11,10,10,72,148,0.076,1799,0.92,1100,699,55,7,15,11,611,100,18,25,21,683,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2011-04-14,2010,7,28,104,1950.1,0.019,4,Mod_Dry,45,11,10,10,72,148,0.076,1802,0.92,1100,702,55,7,15,11,614,100,18,25,21,686,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2011-04-15,2010,7,29,105,1946.6,0.019,4,Mod_Dry,45,11,10,10,72,148,0.076,1799,0.92,1100,699,55,7,15,11,611,100,18,25,21,683,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2011-04-16,2010,7,29,106,1943.1,0.019,4,Mod_Dry,45,11,10,10,72,148,0.076,1795,0.92,1100,695,55,7,15,11,607,100,18,25,21,679,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2011-04-17,2010,7,29,107,1932.5,0.02,4,Mod_Dry,45,11,10,10,72,148,0.077,1785,0.92,1100,685,55,7,15,11,597,100,18,25,21,669,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2011-04-18,2010,7,29,108,1922,0.02,4,Mod_Dry,45,11,10,10,72,148,0.077,1774,0.92,1100,674,55,7,15,10,587,100,18,25,20,659,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2011-04-19,2010,7,29,109,1904.5,0.021,4,Mod_Dry,45,11,10,10,72,148,0.078,1757,0.92,1100,657,55,7,15,10,570,100,18,25,20,642,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2011-04-20,2010,7,29,110,1887,0.022,4,Mod_Dry,45,11,10,10,72,148,0.078,1739,0.92,1100,639,55,7,15,9,553,100,18,25,19,625,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2011-04-21,2010,7,29,111,1862.7,0.024,4,Mod_Dry,45,11,10,10,72,148,0.08,1715,0.92,1100,615,55,7,15,8,530,100,18,25,18,602,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2011-04-22,2010,7,30,112,1838.5,0.025,4,Mod_Dry,45,11,10,10,72,148,0.081,1691,0.92,1100,591,55,7,15,8,506,100,18,25,18,578,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44.1,176,4230
2011-04-23,2010,7,30,113,1814.4,0.027,4,Mod_Dry,45,11,10,10,72,148,0.082,1666,0.92,1100,566,55,7,15,7,482,100,18,25,17,554,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2011-04-24,2010,7,30,114,1790.4,0.028,4,Mod_Dry,45,11,10,10,72,148,0.083,1642,0.92,1100,542,55,7,15,6,459,100,18,25,16,531,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2011-04-25,2010,7,30,115,1766.6,0.03,4,Mod_Dry,45,11,10,10,72,148,0.084,1619,0.92,1100,519,55,7,15,6,436,100,18,25,16,508,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2011-04-26,2010,7,30,116,1736.1,0.033,4,Mod_Dry,45,11,10,10,72,148,0.085,1588,0.92,1100,488,55,7,15,5,406,100,18,25,15,478,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2011-04-27,2010,7,30,117,1705.8,0.037,4,Mod_Dry,45,11,10,10,72,148,0.087,1558,0.91,1100,458,55,7,14,4,378,100,18,24,14,450,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
2011-04-28,2010,7,30,118,1675.8,0.04,4,Mod_Dry,45,11,10,10,72,148,0.088,1528,0.91,1100,428,55,7,13,3,350,100,18,23,13,422,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2011-04-29,2010,7,31,119,1645.9,0.043,4,Mod_Dry,45,11,10,10,72,148,0.09,1498,0.91,1100,398,55,7,12,2,322,100,18,22,12,394,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2011-04-30,2010,7,31,120,1616.3,0.045,4,Mod_Dry,45,11,10,10,72,148,0.092,1468,0.91,1100,368,55,7,11,1,294,100,18,21,11,366,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,46,184,4410
2011-05-01,2010,8,31,121,1586.9,0.048,4,Mod_Dry,47,10,10,10,115,192,0.12,1395,0.88,1100,295,53,8,9,-1,226,100,18,19,9,341,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2011-05-02,2010,8,31,122,1557.7,0.051,4,Mod_Dry,47,10,10,10,115,192,0.12,1366,0.88,1100,266,53,8,8,-2,199,100,18,18,8,314,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0765,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2011-05-03,2010,8,31,123,1528.8,0.055,4,Mod_Dry,47,10,10,10,115,192,0.13,1337,0.87,1100,237,53,7,7,-3,173,100,17,17,7,288,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2011-05-04,2010,8,31,124,1500,0.059,4,Mod_Dry,47,10,10,10,115,192,0.13,1308,0.87,1100,208,47,6,6,-4,153,94,16,16,6,268,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47,188,4510
2011-05-05,2010,8,31,125,1471.6,0.062,4,Mod_Dry,47,10,10,10,115,192,0.13,1280,0.87,1100,180,41,5,5,-5,134,88,15,15,5,249,1220,990,969.4,20.6,0.871,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2011-05-06,2010,8,32,126,1443.4,0.065,4,Mod_Dry,47,10,10,10,115,192,0.13,1251,0.87,1100,151,34,5,5,-5,112,81,15,15,5,227,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2011-05-07,2010,8,32,127,1415.4,0.068,4,Mod_Dry,47,10,10,10,115,192,0.14,1223,0.86,1100,123,28,4,4,-6,93,75,14,14,4,208,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.072,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
2011-05-08,2010,8,32,128,1393.8,0.071,4,Mod_Dry,47,10,10,10,115,192,0.14,1202,0.86,1100,102,23,3,3,-7,80,70,13,13,3,195,1200,990,969.1,20.9,0.839,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
2011-05-09,2010,8,32,129,1348.1,0.075,4,Mod_Dry,47,10,10,10,115,192,0.14,1156,0.86,1100,56,13,2,2,-8,47,60,12,12,2,162,1180,990,969,21,0.822,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0842,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2011-05-10,2010,8,32,130,1303.2,0.079,4,Mod_Dry,47,10,10,10,115,192,0.15,1111,0.85,1100,11,2,0,0,-10,19,49,10,10,0,134,1170,990,968.9,21.1,0.8,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0826,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2011-05-11,2010,8,32,131,1264.9,0.082,4,Mod_Dry,47,10,10,10,115,192,0.15,1073,0.85,1073,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.757,0.587,0.0276,1.34,0.0632,4,0.295,1.64,0.0771,19.6,0.954,0.98,0.935,49.3,48.2,193,4630
2011-05-12,2010,8,32,132,1227.3,0.086,4,Mod_Dry,47,10,10,10,115,192,0.16,1035,0.84,1035,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.702,0.502,0.0235,1.2,0.0563,4,0.287,1.49,0.0697,19.9,0.955,0.98,0.936,48.2,47.3,189,4540
2011-05-13,2010,8,33,133,1195.9,0.089,4,Mod_Dry,47,10,10,10,115,192,0.16,1004,0.84,1004,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.656,0.432,0.0201,1.09,0.0506,4,0.281,1.37,0.0637,20.1,0.955,0.98,0.936,47.3,46.4,185,4450
2011-05-14,2010,8,33,134,1165.1,0.093,4,Mod_Dry,47,10,10,10,115,192,0.17,973.1,0.83,973.1,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.611,0.41,0.019,1.02,0.0473,4,0.271,1.29,0.0598,20.3,0.955,0.98,0.936,46.2,45.3,181,4350
2011-05-15,2010,8,33,135,1134.7,0.098,4,Mod_Dry,47,10,10,10,115,192,0.17,942.7,0.83,942.7,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.579,0.395,0.0182,0.974,0.045,4,0.261,1.24,0.057,20.4,0.955,0.98,0.936,45.1,44.2,177,4250
2011-05-16,2010,8,33,136,1110.3,0.1,4,Mod_Dry,47,10,10,10,115,192,0.17,918.3,0.83,918.3,0,0,0,0,-10,10,47,10,10,0,125,985,990,968.2,21.8,0.557,0.383,0.0176,0.94,0.0432,4,0.252,1.19,0.0548,20.6,0.955,0.98,0.936,44.2,43.3,173,4160
2011-05-17,2010,8,33,137,1086.2,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,894.2,0.82,894.2,0,0,0,0,-10,10,47,10,10,0,125,961,990,968.2,21.8,0.535,0.372,0.017,0.907,0.0415,4,0.244,1.15,0.0527,20.7,0.955,0.98,0.936,43.3,42.4,170,4070
2011-05-18,2010,8,33,138,1062.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,870.5,0.82,870.5,0,0,0,0,-10,10,47,10,10,0,125,938,990,968.1,21.9,0.513,0.36,0.0165,0.873,0.0399,4,0.236,1.11,0.0507,20.8,0.955,0.98,0.935,42.4,41.5,166,3990
2011-05-19,2010,8,33,139,1039.2,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,847.2,0.81,847.2,0,0,0,0,-10,10,47,10,10,0,125,914,990,968,22,0.492,0.349,0.0159,0.841,0.0383,4,0.228,1.07,0.0487,20.9,0.954,0.979,0.934,41.4,40.6,162,3890
2011-05-20,2010,8,34,140,1016.3,0.12,4,Mod_Dry,47,10,10,10,115,192,0.19,824.3,0.81,824.3,0,0,0,0,-10,10,47,10,10,0,125,891,990,968,22,0.471,0.338,0.0153,0.809,0.0367,4,0.221,1.03,0.0467,21,0.954,0.977,0.932,40.5,39.6,158,3800
2011-05-21,2010,8,34,141,993.92,0.12,5,Dry,42,9,8,6,82,147,0.15,846.9,0.85,846.9,0,0,0,0,-6,6,42,9,8,0,88,906,990,967.9,22.1,0.484,0.349,0.0158,0.833,0.0377,4,0.228,1.06,0.048,21.1,0.954,0.98,0.935,41.7,40.9,164,3930
2011-05-22,2010,8,34,142,976.8,0.13,5,Dry,42,9,8,6,82,147,0.15,829.8,0.85,829.8,0,0,0,0,-6,6,42,9,8,0,88,889,990,967.8,22.2,0.469,0.341,0.0153,0.809,0.0365,4,0.223,1.03,0.0465,21.2,0.954,0.978,0.933,41.1,40.2,161,3860
2011-05-23,2010,8,34,143,959.98,0.13,5,Dry,42,9,8,6,82,147,0.15,813,0.85,813,0,0,0,0,-6,6,42,9,8,0,88,872,990,967.7,22.3,0.453,0.332,0.0149,0.786,0.0353,4,0.217,1,0.045,21.3,0.953,0.977,0.931,40.4,39.5,158,3790
2011-05-24,2010,8,34,144,943.47,0.14,5,Dry,42,9,8,6,82,147,0.16,796.5,0.84,796.5,0,0,0,0,-6,6,42,9,8,0,88,855,990,967.7,22.3,0.438,0.324,0.0145,0.763,0.0342,4,0.211,0.974,0.0436,21.4,0.953,0.975,0.93,39.7,38.8,155,3720
2011-05-25,2010,8,34,145,927.28,0.14,5,Dry,42,9,8,6,82,147,0.16,780.3,0.84,780.3,0,0,0,0,-6,6,42,9,8,0,88,839,990,967.6,22.4,0.423,0.317,0.0141,0.74,0.033,3,0.288,1.03,0.0459,21.4,0.956,0.98,0.937,52.1,48.2,145,3470
2011-05-26,2010,8,34,146,911.43,0.14,5,Dry,42,9,8,6,82,147,0.16,764.4,0.84,764.4,0,0,0,0,-6,6,42,9,8,0,88,823,990,967.5,22.5,0.409,0.309,0.0138,0.718,0.032,3,0.284,1,0.0446,21.5,0.956,0.98,0.937,51.3,48.2,145,3470
2011-05-27,2010,8,35,147,895.95,0.15,5,Dry,42,9,8,6,82,147,0.16,749,0.84,749,0,0,0,0,-6,6,42,9,8,0,88,808,990,967.5,22.5,0.395,0.301,0.0134,0.696,0.0309,3,0.28,0.975,0.0433,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2011-05-28,2010,8,35,148,880.86,0.15,5,Dry,42,9,8,6,82,147,0.17,733.9,0.83,733.9,0,0,0,0,-6,6,42,9,8,0,88,793,990,967.4,22.6,0.381,0.291,0.0129,0.672,0.0298,3,0.273,0.945,0.0418,21.6,0.957,0.98,0.938,49.7,48.2,145,3470
2011-05-29,2010,8,35,149,866.19,0.16,5,Dry,42,9,8,6,82,147,0.17,719.2,0.83,719.2,0,0,0,0,-6,6,42,9,8,0,88,778,990,967.4,22.6,0.369,0.281,0.0124,0.65,0.0287,3,0.266,0.916,0.0405,21.7,0.957,0.98,0.938,48.9,47.9,144,3450
2011-05-30,2010,8,35,150,851.97,0.16,5,Dry,42,9,8,6,82,147,0.17,705,0.83,705,0,0,0,0,-6,6,42,9,8,0,88,764,990,967.3,22.7,0.361,0.272,0.012,0.633,0.0279,3,0.26,0.892,0.0393,21.8,0.957,0.98,0.938,48.1,47.1,141,3390
2011-05-31,2010,8,35,151,838.24,0.16,5,Dry,42,9,8,6,82,147,0.17,691.2,0.82,691.2,0,0,0,0,-6,6,42,9,8,0,88,750,990,967.3,22.7,0.353,0.263,0.0116,0.616,0.0271,3,0.254,0.869,0.0382,21.9,0.957,0.98,0.938,47.3,46.4,139,3340
2011-06-01,2010,9,35,152,825.06,0.17,5,Dry,39,9,7,5,59,119,0.14,706.1,0.86,706.1,0,0,0,0,-5,5,39,9,7,0,64,761,990,967.2,22.8,0.359,0.273,0.012,0.632,0.0277,3,0.26,0.892,0.0391,21.9,0.957,0.98,0.938,48.4,47.4,142,3410
2011-06-02,2010,9,35,153,816.03,0.17,5,Dry,39,9,7,5,59,119,0.15,697,0.85,697,0,0,0,0,-5,5,39,9,7,0,64,752,990,967.2,22.8,0.354,0.267,0.0117,0.621,0.0272,3,0.256,0.877,0.0384,22,0.957,0.98,0.938,47.9,46.9,141,3380
2011-06-03,2010,9,36,154,807.34,0.17,5,Dry,39,9,7,5,59,119,0.15,688.3,0.85,688.3,0,0,0,0,-5,5,39,9,7,0,64,743,990,967.1,22.9,0.349,0.261,0.0114,0.61,0.0267,3,0.252,0.862,0.0377,22,0.957,0.98,0.938,47.4,46.4,139,3340
2011-06-04,2010,9,36,155,799.05,0.18,5,Dry,39,9,7,5,59,119,0.15,680,0.85,680,0,0,0,0,-5,5,39,9,7,0,64,735,990,967.1,22.9,0.344,0.255,0.0111,0.6,0.0262,3,0.249,0.848,0.037,22.1,0.957,0.98,0.938,46.9,46,138,3310
2011-06-05,2010,9,36,156,788.22,0.18,5,Dry,39,9,7,5,59,119,0.15,669.2,0.85,669.2,0,0,0,0,-5,5,39,9,7,0,64,724,990,967.1,22.9,0.338,0.248,0.0108,0.586,0.0255,3,0.244,0.83,0.0362,22.1,0.957,0.98,0.938,46.3,45.4,136,3270
2011-06-06,2010,9,36,157,781.18,0.18,5,Dry,39,9,7,5,59,119,0.15,662.2,0.85,662.2,0,0,0,0,-5,5,39,9,7,0,64,717,990,967,23,0.334,0.243,0.0106,0.577,0.0251,3,0.24,0.818,0.0356,22.2,0.957,0.98,0.938,45.9,45,135,3240
2011-06-07,2010,9,36,158,774.95,0.19,5,Dry,39,9,7,5,59,119,0.15,656,0.85,656,0,0,0,0,-5,5,39,9,7,0,64,711,990,967,23,0.331,0.239,0.0104,0.57,0.0248,3,0.238,0.807,0.0351,22.2,0.956,0.98,0.937,45.5,44.6,134,3210
2011-06-08,2010,9,36,159,768.7,0.19,5,Dry,39,9,7,5,59,119,0.15,649.7,0.84,649.7,0,0,0,0,-5,5,39,9,7,0,64,705,990,967,23,0.327,0.235,0.0102,0.562,0.0244,3,0.235,0.797,0.0346,22.2,0.956,0.98,0.937,45.1,44.2,133,3190
2011-06-09,2010,9,36,160,755.85,0.19,5,Dry,39,9,7,5,59,119,0.16,636.9,0.84,636.9,0,0,0,0,-5,5,39,9,7,0,64,692,990,966.9,23.1,0.32,0.226,0.00981,0.546,0.0237,3,0.229,0.775,0.0336,22.3,0.956,0.98,0.937,44.4,43.5,130,3130
2011-06-10,2010,9,37,161,743.54,0.2,5,Dry,39,9,7,5,59,119,0.16,624.5,0.84,624.5,0,0,0,0,-5,5,39,9,7,0,64,680,990,966.9,23.1,0.313,0.218,0.00944,0.531,0.023,3,0.224,0.754,0.0326,22.4,0.955,0.98,0.936,43.6,42.8,128,3080
2011-06-11,2010,9,37,162,732.33,0.2,5,Dry,39,9,7,5,59,119,0.16,613.3,0.84,613.3,0,0,0,0,-5,5,39,9,7,0,64,668,990,966.8,23.2,0.306,0.211,0.00909,0.517,0.0223,3,0.218,0.736,0.0317,22.4,0.955,0.98,0.936,43,42.1,126,3030
2011-06-12,2010,9,37,163,720.58,0.21,5,Dry,39,9,7,5,59,119,0.17,601.6,0.83,601.6,0,0,0,0,-5,5,39,9,7,0,64,657,990,966.8,23.2,0.3,0.203,0.00874,0.503,0.0216,3,0.213,0.716,0.0308,22.5,0.954,0.98,0.935,42.2,41.4,124,2980
2011-06-13,2010,9,37,164,708.82,0.21,5,Dry,39,9,7,5,59,119,0.17,589.8,0.83,589.8,0,0,0,0,-5,5,39,9,7,0,64,645,990,966.7,23.3,0.293,0.195,0.00838,0.488,0.021,3,0.208,0.696,0.0299,22.6,0.954,0.979,0.934,41.5,40.6,122,2930
2011-06-14,2010,9,37,165,697.06,0.22,5,Dry,39,9,7,5,59,119,0.17,578.1,0.83,578.1,0,0,0,0,-5,5,39,9,7,0,64,633,990,966.7,23.3,0.286,0.187,0.00803,0.473,0.0203,3,0.203,0.676,0.029,22.6,0.953,0.978,0.931,40.8,39.8,120,2870
2011-06-15,2010,9,37,166,685.85,0.22,5,Dry,39,9,7,5,59,119,0.17,566.9,0.83,566.9,0,0,0,0,-5,5,39,9,7,0,64,622,990,966.6,23.4,0.28,0.18,0.00769,0.46,0.0197,3,0.198,0.657,0.0281,22.7,0.952,0.976,0.929,40,39.1,117,2810
2011-06-16,2010,9,37,167,675.73,0.23,5,Dry,39,9,7,5,59,119,0.18,556.7,0.82,556.7,0,0,0,0,-5,5,39,9,7,0,64,612,990,966.6,23.4,0.274,0.173,0.00739,0.447,0.0191,3,0.193,0.64,0.0274,22.8,0.951,0.975,0.927,39.4,38.4,115,2760
2011-06-17,2010,9,38,168,665.07,0.23,5,Dry,39,9,7,5,59,119,0.18,546.1,0.82,546.1,0,0,0,0,-5,5,39,9,7,0,64,601,990,966.6,23.4,0.268,0.166,0.00707,0.434,0.0185,3,0.188,0.622,0.0265,22.8,0.95,0.973,0.925,38.7,37.7,113,2710
2011-06-18,2010,9,38,169,654.4,0.23,5,Dry,39,9,7,5,59,119,0.18,535.4,0.82,535.4,0,0,0,0,-5,5,39,9,7,0,64,590,990,966.5,23.5,0.262,0.159,0.00676,0.421,0.0179,3,0.183,0.604,0.0257,22.9,0.95,0.972,0.923,38,37,111,2660
2011-06-19,2010,9,38,170,644.29,0.24,5,Dry,39,9,7,5,59,119,0.18,525.3,0.81,525.3,0,0,0,0,-5,5,39,9,7,0,64,580,990,966.5,23.5,0.256,0.152,0.00646,0.408,0.0174,3,0.179,0.587,0.025,22.9,0.949,0.97,0.921,37.4,36.3,109,2610
2011-06-20,2010,9,38,171,635.26,0.24,5,Dry,39,9,7,5,59,119,0.19,516.3,0.81,516.3,0,0,0,0,-5,5,39,9,7,0,64,571,990,966.4,23.6,0.251,0.146,0.00619,0.397,0.0169,3,0.175,0.572,0.0243,23,0.948,0.97,0.919,36.8,35.7,107,2570
2011-06-21,2010,9,38,172,625.69,0.24,4,Mod_Dry,45,10,9,9,88,161,0.26,464.7,0.74,464.7,0,0,0,0,-9,9,45,10,9,0,97,529,990,966.4,23.6,0.227,0.118,0.00501,0.345,0.0146,2,0.256,0.601,0.0255,23,0.957,0.98,0.938,50.2,48.2,96.4,2310
2011-06-22,2010,9,38,173,616.12,0.25,4,Mod_Dry,45,10,9,9,88,161,0.26,455.1,0.74,455.1,0,0,0,0,-9,9,45,10,9,0,97,519,990,966.4,23.6,0.222,0.114,0.00482,0.335,0.0142,2,0.25,0.585,0.0248,23.1,0.958,0.98,0.939,49.3,48.2,96.4,2310
2011-06-23,2010,9,38,174,606.55,0.25,4,Mod_Dry,45,10,9,9,88,161,0.27,445.6,0.73,445.6,0,0,0,0,-9,9,45,10,9,0,97,510,990,966.3,23.7,0.216,0.109,0.00462,0.325,0.0137,2,0.243,0.569,0.024,23.1,0.958,0.98,0.939,48.4,47.4,94.8,2270
2011-06-24,2010,9,39,175,597.53,0.26,4,Mod_Dry,45,10,9,9,88,161,0.27,436.5,0.73,436.5,0,0,0,0,-9,9,45,10,9,0,97,501,990,966.3,23.7,0.212,0.105,0.00443,0.317,0.0134,2,0.237,0.554,0.0234,23.2,0.957,0.98,0.938,47.4,46.5,93,2230
2011-06-25,2010,9,39,176,589.6,0.26,4,Mod_Dry,45,10,9,9,88,161,0.27,428.6,0.73,428.6,0,0,0,0,-9,9,45,10,9,0,97,493,990,966.3,23.7,0.209,0.101,0.00427,0.311,0.0131,2,0.232,0.542,0.0228,23.2,0.957,0.98,0.938,46.7,45.7,91.4,2190
2011-06-26,2010,9,39,177,581.12,0.27,4,Mod_Dry,45,10,9,9,88,161,0.28,420.1,0.72,420.1,0,0,0,0,-9,9,45,10,9,0,97,484,990,966.2,23.8,0.206,0.0973,0.00409,0.304,0.0128,2,0.226,0.53,0.0223,23.3,0.956,0.98,0.937,45.8,44.9,89.8,2150
2011-06-27,2010,9,39,178,572.65,0.27,4,Mod_Dry,45,10,9,9,88,161,0.28,411.6,0.72,411.6,0,0,0,0,-9,9,45,10,9,0,97,476,990,966.2,23.8,0.203,0.0933,0.00392,0.297,0.0125,2,0.22,0.517,0.0217,23.3,0.956,0.98,0.937,45,44.1,88.1,2110
2011-06-28,2010,9,39,179,564.17,0.28,4,Mod_Dry,45,10,9,9,88,161,0.28,403.2,0.71,403.2,0,0,0,0,-9,9,45,10,9,0,97,467,990,966.1,23.9,0.2,0.0893,0.00374,0.29,0.0121,2,0.215,0.504,0.0211,23.4,0.955,0.98,0.936,44.1,43.2,86.4,2070
2011-06-29,2010,9,39,180,555.69,0.28,4,Mod_Dry,45,10,9,9,88,161,0.29,394.7,0.71,394.7,0,0,0,0,-9,9,45,10,9,0,97,459,990,966.1,23.9,0.197,0.0853,0.00357,0.283,0.0118,2,0.209,0.492,0.0206,23.4,0.954,0.98,0.935,43.2,42.4,84.7,2030
2011-06-30,2010,9,39,181,547.76,0.29,4,Mod_Dry,45,10,9,9,88,161,0.29,386.8,0.71,386.8,0,0,0,0,-9,9,45,10,9,0,97,451,990,966.1,23.9,0.195,0.0816,0.00341,0.276,0.0115,2,0.204,0.48,0.02,23.5,0.953,0.98,0.934,42.4,41.6,83.1,1990
2011-07-01,2010,10,40,182,540.93,0.29,4,Mod_Dry,42,9,8,6,70,135,0.25,405.9,0.75,405.9,0,0,0,0,-6,6,42,9,8,0,76,465,990,966,24,0.2,0.0906,0.00378,0.29,0.0121,2,0.217,0.507,0.0211,23.5,0.955,0.98,0.936,44.6,43.7,87.4,2100
2011-07-02,2010,10,40,183,533.54,0.3,4,Mod_Dry,42,9,8,6,70,135,0.25,398.5,0.75,398.5,0,0,0,0,-6,6,42,9,8,0,76,458,990,966,24,0.197,0.0871,0.00363,0.284,0.0118,2,0.212,0.496,0.0207,23.5,0.955,0.98,0.936,43.9,43,85.9,2060
2011-07-03,2010,10,40,184,526.16,0.3,4,Mod_Dry,42,9,8,6,70,135,0.26,391.2,0.74,391.2,0,0,0,0,-6,6,42,9,8,0,76,450,990,966,24,0.194,0.0836,0.00348,0.278,0.0116,2,0.207,0.485,0.0202,23.5,0.954,0.98,0.935,43.1,42.2,84.4,2030
2011-07-04,2010,10,40,185,518.78,0.31,4,Mod_Dry,42,9,8,6,70,135,0.26,383.8,0.74,383.8,0,0,0,0,-6,6,42,9,8,0,76,443,990,965.9,24.1,0.192,0.0801,0.00333,0.272,0.0113,2,0.202,0.473,0.0197,23.6,0.953,0.98,0.934,42.3,41.5,82.9,1990
2011-07-05,2010,10,40,186,511.4,0.31,4,Mod_Dry,42,9,8,6,70,135,0.26,376.4,0.74,376.4,0,0,0,0,-6,6,42,9,8,0,76,435,990,965.9,24.1,0.189,0.0767,0.00318,0.266,0.011,2,0.197,0.462,0.0192,23.6,0.952,0.979,0.932,41.5,40.7,81.3,1950
2011-07-06,2010,10,40,187,504.56,0.32,4,Mod_Dry,42,9,8,6,70,135,0.27,369.6,0.73,369.6,0,0,0,0,-6,6,42,9,8,0,76,429,990,965.9,24.1,0.187,0.0734,0.00304,0.26,0.0108,2,0.192,0.452,0.0187,23.7,0.951,0.978,0.93,40.8,39.9,79.8,1920
2011-07-07,2010,10,40,188,497.72,0.32,4,Mod_Dry,42,9,8,6,70,135,0.27,362.7,0.73,362.7,0,0,0,0,-6,6,42,9,8,0,76,422,990,965.8,24.2,0.184,0.0702,0.00291,0.255,0.0105,2,0.187,0.442,0.0183,23.7,0.95,0.976,0.928,40.1,39.1,78.3,1880
2011-07-08,2010,10,41,189,490.89,0.32,4,Mod_Dry,42,9,8,6,70,135,0.28,355.9,0.72,355.9,0,0,0,0,-6,6,42,9,8,0,76,415,990,965.8,24.2,0.182,0.067,0.00277,0.249,0.0103,2,0.183,0.432,0.0178,23.8,0.949,0.975,0.925,39.4,38.4,76.7,1840
2011-07-09,2010,10,41,190,485.15,0.33,4,Mod_Dry,42,9,8,6,70,135,0.28,350.1,0.72,350.1,0,0,0,0,-6,6,42,9,8,0,76,409,990,965.8,24.2,0.18,0.0643,0.00265,0.244,0.0101,2,0.179,0.423,0.0175,23.8,0.949,0.973,0.923,38.7,37.7,75.4,1810
2011-07-10,2010,10,41,191,478.86,0.33,4,Mod_Dry,42,9,8,6,70,135,0.28,343.9,0.72,343.9,0,0,0,0,-6,6,42,9,8,0,76,403,990,965.8,24.2,0.178,0.0613,0.00253,0.239,0.00986,2,0.175,0.414,0.0171,23.8,0.948,0.972,0.921,38.1,37,74,1780
2011-07-11,2010,10,41,192,472.57,0.34,4,Mod_Dry,42,9,8,6,70,135,0.29,337.6,0.71,337.6,0,0,0,0,-6,6,42,9,8,0,76,397,990,965.7,24.3,0.175,0.0583,0.0024,0.234,0.00963,2,0.17,0.404,0.0167,23.9,0.947,0.97,0.919,37.4,36.3,72.6,1740
2011-07-12,2010,10,41,193,466.28,0.34,4,Mod_Dry,42,9,8,6,70,135,0.29,331.3,0.71,331.3,0,0,0,0,-6,6,42,9,8,0,76,390,990,965.7,24.3,0.173,0.0554,0.00228,0.229,0.00941,2,0.166,0.395,0.0162,23.9,0.946,0.97,0.917,36.7,35.6,71.2,1710
2011-07-13,2010,10,41,194,459.99,0.35,4,Mod_Dry,42,9,8,6,70,135,0.29,325,0.71,325,0,0,0,0,-6,6,42,9,8,0,76,384,990,965.7,24.3,0.171,0.0524,0.00215,0.223,0.00918,2,0.162,0.385,0.0158,23.9,0.945,0.97,0.916,36,35,69.9,1680
2011-07-14,2010,10,41,195,454.25,0.35,4,Mod_Dry,42,9,8,6,70,135,0.3,319.3,0.7,319.3,0,0,0,0,-6,6,42,9,8,0,76,378,990,965.6,24.4,0.169,0.0497,0.00204,0.219,0.00898,2,0.158,0.377,0.0155,24,0.944,0.97,0.915,35.4,34.4,68.7,1650
2011-07-15,2010,10,42,196,448.5,0.36,4,Mod_Dry,42,9,8,6,70,135,0.3,313.5,0.7,313.5,0,0,0,0,-6,6,42,9,8,0,76,373,990,965.6,24.4,0.167,0.047,0.00193,0.214,0.00878,2,0.154,0.368,0.0151,24,0.943,0.97,0.915,34.8,33.8,67.5,1620
2011-07-16,2010,10,42,197,442.76,0.36,4,Mod_Dry,42,9,8,6,70,135,0.3,307.8,0.69,307.8,0,0,0,0,-6,6,42,9,8,0,76,367,990,965.6,24.4,0.165,0.0443,0.00181,0.209,0.00857,2,0.15,0.359,0.0147,24,0.942,0.97,0.914,34.2,33.2,66.3,1590
2011-07-17,2010,10,42,198,438.11,0.36,4,Mod_Dry,42,9,8,6,70,135,0.31,303.1,0.69,303.1,0,0,0,0,-6,6,42,9,8,0,76,362,990,965.6,24.4,0.163,0.0421,0.00172,0.205,0.00841,2,0.147,0.352,0.0144,24.1,0.941,0.97,0.913,33.7,32.7,65.3,1570
2011-07-18,2010,10,42,199,432.92,0.37,4,Mod_Dry,42,9,8,6,70,135,0.31,297.9,0.69,297.9,0,0,0,0,-6,6,42,9,8,0,76,357,990,965.5,24.5,0.161,0.0396,0.00162,0.201,0.00823,2,0.144,0.345,0.0141,24.1,0.94,0.97,0.912,33.1,32.1,64.2,1540
2011-07-19,2010,10,42,200,427.72,0.37,4,Mod_Dry,42,9,8,6,70,135,0.32,292.7,0.68,292.7,0,0,0,0,-6,6,42,9,8,0,76,352,990,965.5,24.5,0.16,0.0372,0.00152,0.197,0.00804,2,0.14,0.337,0.0138,24.1,0.939,0.97,0.911,32.5,31.6,63.1,1510
2011-07-20,2010,10,42,201,422.53,0.38,4,Mod_Dry,42,9,8,6,70,135,0.32,287.5,0.68,287.5,0,0,0,0,-6,6,42,9,8,0,76,347,990,965.5,24.5,0.158,0.0347,0.00142,0.193,0.00786,2,0.137,0.329,0.0134,24.2,0.938,0.97,0.91,32,31,62,1490
2011-07-21,2010,10,42,202,417.33,0.38,4,Mod_Dry,42,9,8,6,70,135,0.32,282.3,0.68,282.3,0,0,0,0,-6,6,42,9,8,0,76,341,990,965.5,24.5,0.156,0.0323,0.00132,0.188,0.00768,2,0.133,0.321,0.0131,24.2,0.937,0.97,0.909,31.4,30.4,60.9,1460
2011-07-22,2010,10,43,203,412.14,0.38,4,Mod_Dry,42,9,8,6,70,135,0.33,277.1,0.67,277.1,0,0,0,0,-6,6,42,9,8,0,76,336,990,965.5,24.5,0.154,0.0298,0.00121,0.184,0.0075,2,0.13,0.314,0.0128,24.2,0.936,0.97,0.908,30.8,29.9,59.8,1430
2011-07-23,2010,10,43,204,406.94,0.39,4,Mod_Dry,42,9,8,6,70,135,0.33,271.9,0.67,271.9,0,0,0,0,-6,6,42,9,8,0,76,331,990,965.4,24.6,0.152,0.0274,0.00111,0.18,0.00731,2,0.126,0.306,0.0124,24.3,0.935,0.97,0.906,30.2,29.3,58.7,1410
2011-07-24,2010,10,43,205,402.29,0.39,4,Mod_Dry,42,9,8,6,70,135,0.34,267.3,0.66,267.3,0,0,0,0,-6,6,42,9,8,0,76,326,990,965.4,24.6,0.151,0.0252,0.00102,0.176,0.00715,2,0.123,0.299,0.0122,24.3,0.933,0.97,0.905,29.7,28.8,57.7,1380
2011-07-25,2010,10,43,206,397.65,0.4,4,Mod_Dry,42,9,8,6,70,135,0.34,262.6,0.66,262.6,0,0,0,0,-6,6,42,9,8,0,76,322,990,965.4,24.6,0.149,0.023,0.000933,0.172,0.00699,2,0.12,0.292,0.0119,24.3,0.932,0.97,0.904,29.2,28.3,56.7,1360
2011-07-26,2010,10,43,207,393,0.4,4,Mod_Dry,42,9,8,6,70,135,0.34,258,0.66,258,0,0,0,0,-6,6,42,9,8,0,76,317,990,965.4,24.6,0.147,0.0208,0.000843,0.168,0.00683,2,0.117,0.285,0.0116,24.4,0.931,0.97,0.903,28.7,27.8,55.7,1340
2011-07-27,2010,10,43,208,388.35,0.41,4,Mod_Dry,42,9,8,6,70,135,0.35,253.3,0.65,253.3,0,0,0,0,-6,6,42,9,8,0,76,312,990,965.3,24.7,0.146,0.0186,0.000754,0.164,0.00667,2,0.114,0.278,0.0113,24.4,0.93,0.97,0.902,28.2,27.3,54.7,1310
2011-07-28,2010,10,43,209,384.79,0.41,4,Mod_Dry,42,9,8,6,70,135,0.35,249.8,0.65,249.8,0,0,0,0,-6,6,42,9,8,0,76,309,990,965.3,24.7,0.145,0.017,0.000688,0.161,0.00654,2,0.111,0.273,0.011,24.4,0.93,0.97,0.902,27.8,27,53.9,1290
2011-07-29,2010,10,44,210,380.69,0.41,4,Mod_Dry,42,9,8,6,70,135,0.35,245.7,0.65,245.7,0,0,0,0,-6,6,42,9,8,0,76,305,990,965.3,24.7,0.143,0.0166,0.000674,0.16,0.00647,2,0.108,0.268,0.0109,24.4,0.928,0.97,0.9,27.3,26.5,53,1270
2011-07-30,2010,10,44,211,376.59,0.42,4,Mod_Dry,42,9,8,6,70,135,0.36,241.6,0.64,241.6,0,0,0,0,-6,6,42,9,8,0,76,301,990,965.3,24.7,0.142,0.0163,0.000659,0.158,0.00639,2,0.106,0.263,0.0107,24.5,0.927,0.97,0.899,26.9,26,52.1,1250
2011-07-31,2010,10,44,212,372.49,0.42,4,Mod_Dry,42,9,8,6,70,135,0.36,237.5,0.64,237.5,0,0,0,0,-6,6,42,9,8,0,76,296,990,965.3,24.7,0.14,0.0159,0.000644,0.156,0.00631,2,0.103,0.259,0.0105,24.5,0.926,0.97,0.898,26.4,25.6,51.2,1230
2011-08-01,2010,11,44,213,367.29,0.42,4,Mod_Dry,39,7,5,4,60,115,0.31,252.3,0.69,252.3,0,0,0,0,-4,4,39,7,5,0,64,303,990,965.2,24.8,0.143,0.0181,0.00073,0.161,0.00649,2,0.113,0.273,0.011,24.5,0.93,0.97,0.902,28.2,27.3,54.7,1310
2011-08-02,2010,11,44,214,362.65,0.43,4,Mod_Dry,39,7,5,4,60,115,0.32,247.7,0.68,247.7,0,0,0,0,-4,4,39,7,5,0,64,299,990,965.2,24.8,0.141,0.0168,0.000678,0.158,0.00636,2,0.11,0.267,0.0108,24.5,0.929,0.97,0.901,27.7,26.8,53.6,1290
2011-08-03,2010,11,44,215,358,0.43,4,Mod_Dry,39,7,5,4,60,115,0.32,243,0.68,243,0,0,0,0,-4,4,39,7,5,0,64,294,990,965.2,24.8,0.139,0.0164,0.000661,0.156,0.00628,2,0.107,0.262,0.0106,24.5,0.927,0.97,0.899,27.1,26.3,52.6,1260
2011-08-04,2010,11,44,216,353.35,0.44,4,Mod_Dry,39,7,5,4,60,115,0.33,238.3,0.68,238.3,0,0,0,0,-4,4,39,7,5,0,64,289,990,965.2,24.8,0.138,0.016,0.000645,0.154,0.00619,2,0.103,0.257,0.0104,24.6,0.926,0.97,0.898,26.6,25.8,51.6,1240
