date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-08-05,2010,11,45,217,348.7,0.44,4,Mod_Dry,39,7,5,4,60,115,0.33,233.7,0.67,233.7,0,0,0,0,-4,4,39,7,5,0,64,285,990,965.1,24.9,0.136,0.0156,0.000628,0.152,0.0061,2,0.1,0.252,0.0101,24.6,0.924,0.97,0.896,26.1,25.3,50.6,1210
2011-08-06,2010,11,45,218,344.05,0.45,4,Mod_Dry,39,7,5,4,60,115,0.33,229.1,0.67,229.1,0,0,0,0,-4,4,39,7,5,0,64,280,990,965.1,24.9,0.134,0.0152,0.000612,0.15,0.00601,1,0.252,0.401,0.0161,24.5,0.958,0.98,0.939,52.7,48.2,48.2,1160
2011-08-07,2010,11,45,219,340.5,0.45,4,Mod_Dry,39,7,5,4,60,115,0.34,225.5,0.66,225.5,0,0,0,0,-4,4,39,7,5,0,64,277,990,965.1,24.9,0.133,0.0149,0.000599,0.148,0.00595,1,0.247,0.395,0.0159,24.5,0.959,0.98,0.94,52,48.2,48.2,1160
2011-08-08,2010,11,45,220,336.4,0.46,4,Mod_Dry,39,7,5,4,60,115,0.34,221.4,0.66,221.4,0,0,0,0,-4,4,39,7,5,0,64,272,990,965.1,24.9,0.132,0.0146,0.000585,0.146,0.00587,1,0.241,0.388,0.0156,24.5,0.958,0.98,0.939,51,48.2,48.2,1160
2011-08-09,2010,11,45,221,332.29,0.46,4,Mod_Dry,39,7,5,4,60,115,0.35,217.3,0.65,217.3,0,0,0,0,-4,4,39,7,5,0,64,268,990,965.1,24.9,0.13,0.0142,0.00057,0.144,0.00579,1,0.236,0.38,0.0152,24.6,0.958,0.98,0.939,50.1,48.2,48.2,1160
2011-08-10,2010,11,45,222,328.19,0.47,4,Mod_Dry,39,7,5,4,60,115,0.35,213.2,0.65,213.2,0,0,0,0,-4,4,39,7,5,0,64,264,990,965,25,0.129,0.0139,0.000556,0.143,0.00572,1,0.23,0.373,0.0149,24.6,0.957,0.98,0.938,49.2,48.2,48.2,1160
2011-08-11,2010,11,45,223,324.09,0.47,4,Mod_Dry,39,7,5,4,60,115,0.35,209.1,0.65,209.1,0,0,0,0,-4,4,39,7,5,0,64,260,990,965,25,0.127,0.0135,0.000541,0.141,0.00564,1,0.225,0.366,0.0146,24.6,0.956,0.98,0.937,48.3,47.3,47.3,1140
2011-08-12,2010,11,46,224,319.99,0.48,4,Mod_Dry,39,7,5,4,60,115,0.36,205,0.64,205,0,0,0,0,-4,4,39,7,5,0,64,256,990,965,25,0.126,0.0132,0.000527,0.139,0.00556,1,0.219,0.358,0.0143,24.6,0.956,0.98,0.937,47.3,46.4,46.4,1110
2011-08-13,2010,11,46,225,316.43,0.48,4,Mod_Dry,39,7,5,4,60,115,0.36,201.4,0.64,201.4,0,0,0,0,-4,4,39,7,5,0,64,252,990,965,25,0.125,0.0129,0.000514,0.137,0.0055,1,0.214,0.352,0.0141,24.7,0.955,0.98,0.936,46.5,45.6,45.6,1090
2011-08-14,2010,11,46,226,312.88,0.48,4,Mod_Dry,39,7,5,4,60,115,0.37,197.9,0.63,197.9,0,0,0,0,-4,4,39,7,5,0,64,249,990,965,25,0.123,0.0126,0.000502,0.136,0.00543,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.7,44.8,44.8,1080
2011-08-15,2010,11,46,227,309.33,0.49,4,Mod_Dry,39,7,5,4,60,115,0.37,194.3,0.63,194.3,0,0,0,0,-4,4,39,7,5,0,64,245,990,964.9,25.1,0.122,0.0123,0.00049,0.134,0.00536,1,0.205,0.339,0.0135,24.7,0.953,0.98,0.934,44.9,44,44,1060
2011-08-16,2010,11,46,228,305.77,0.49,4,Mod_Dry,39,7,5,4,60,115,0.38,190.8,0.62,190.8,0,0,0,0,-4,4,39,7,5,0,64,242,990,964.9,25.1,0.121,0.012,0.000477,0.133,0.0053,1,0.2,0.333,0.0133,24.7,0.952,0.98,0.933,44.1,43.2,43.2,1040
2011-08-17,2010,11,46,229,302.22,0.5,4,Mod_Dry,39,7,5,4,60,115,0.38,187.2,0.62,187.2,0,0,0,0,-4,4,39,7,5,0,64,238,990,964.9,25.1,0.12,0.0117,0.000465,0.131,0.00523,1,0.195,0.327,0.013,24.8,0.951,0.98,0.932,43.2,42.4,42.4,1020
2011-08-18,2010,11,46,230,299.75,0.5,4,Mod_Dry,39,7,5,4,60,115,0.38,184.8,0.62,184.8,0,0,0,0,-4,4,39,7,5,0,64,236,990,964.9,25.1,0.119,0.0115,0.000456,0.13,0.00519,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.7,41.8,41.8,1000
2011-08-19,2010,11,47,231,296.75,0.5,4,Mod_Dry,39,7,5,4,60,115,0.39,181.8,0.61,181.8,0,0,0,0,-4,4,39,7,5,0,64,233,990,964.9,25.1,0.118,0.0112,0.000446,0.129,0.00513,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.1,41.1,987
2011-08-20,2010,11,47,232,293.74,0.51,4,Mod_Dry,39,7,5,4,60,115,0.39,178.7,0.61,178.7,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.0109,0.000436,0.128,0.00508,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.2,40.4,40.4,969
2011-08-21,2010,11,47,233,290.73,0.51,4,Mod_Dry,39,7,5,4,60,115,0.4,175.7,0.6,175.7,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000425,0.126,0.00502,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.5,39.6,39.6,951
2011-08-22,2010,11,47,234,287.72,0.51,4,Mod_Dry,39,7,5,4,60,115,0.4,172.7,0.6,172.7,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.114,0.0104,0.000415,0.125,0.00497,1,0.176,0.301,0.012,24.8,0.946,0.976,0.923,39.8,38.9,38.9,933
2011-08-23,2010,11,47,235,284.72,0.52,4,Mod_Dry,39,7,5,4,60,115,0.4,169.7,0.6,169.7,0,0,0,0,-4,4,39,7,5,0,64,221,990,964.8,25.2,0.113,0.0102,0.000404,0.124,0.00491,1,0.172,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,915
2011-08-24,2010,11,47,236,281.71,0.52,4,Mod_Dry,39,7,5,4,60,115,0.41,166.7,0.59,166.7,0,0,0,0,-4,4,39,7,5,0,64,218,990,964.8,25.2,0.112,0.00992,0.000394,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.944,0.973,0.919,38.4,37.4,37.4,897
2011-08-25,2010,11,47,237,278.7,0.53,4,Mod_Dry,39,7,5,4,60,115,0.41,163.7,0.59,163.7,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.111,0.00966,0.000384,0.121,0.0048,1,0.163,0.284,0.0113,24.9,0.944,0.971,0.916,37.7,36.6,36.6,879
2011-08-26,2010,11,48,238,275.69,0.53,4,Mod_Dry,39,7,5,4,60,115,0.42,160.7,0.58,160.7,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.11,0.00941,0.000373,0.12,0.00475,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,862
2011-08-27,2010,11,48,239,273.23,0.54,4,Mod_Dry,39,7,5,4,60,115,0.42,158.2,0.58,158.2,0,0,0,0,-4,4,39,7,5,0,64,209,990,964.8,25.2,0.109,0.0092,0.000365,0.119,0.0047,1,0.156,0.275,0.0109,24.9,0.942,0.97,0.914,36.4,35.3,35.3,848
2011-08-28,2010,11,48,240,270.77,0.54,4,Mod_Dry,39,7,5,4,60,115,0.42,155.8,0.57,155.8,0,0,0,0,-4,4,39,7,5,0,64,207,990,964.8,25.2,0.109,0.00899,0.000357,0.117,0.00466,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.9,34.8,34.8,835
2011-08-29,2010,11,48,241,268.31,0.54,4,Mod_Dry,39,7,5,4,60,115,0.43,153.3,0.57,153.3,0,0,0,0,-4,4,39,7,5,0,64,204,990,964.8,25.2,0.108,0.00878,0.000348,0.116,0.00461,1,0.149,0.266,0.0105,25,0.94,0.97,0.912,35.3,34.2,34.2,821
2011-08-30,2010,11,48,242,265.85,0.55,4,Mod_Dry,39,7,5,4,60,115,0.43,150.8,0.57,150.8,0,0,0,0,-4,4,39,7,5,0,64,202,990,964.8,25.2,0.107,0.00857,0.00034,0.115,0.00457,1,0.146,0.261,0.0104,25,0.94,0.97,0.911,34.7,33.7,33.7,808
2011-08-31,2010,11,48,243,263.39,0.55,4,Mod_Dry,39,7,5,4,60,115,0.44,148.4,0.56,148.4,0,0,0,0,-4,4,39,7,5,0,64,199,990,964.8,25.2,0.106,0.00836,0.000331,0.114,0.00453,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.1,33.1,33.1,795
2011-09-01,2010,12,48,244,259.83,0.56,4,Mod_Dry,34,6,4,3,44,91,0.35,168.8,0.65,168.8,0,0,0,0,-3,3,34,6,4,0,47,213,990,964.7,25.3,0.111,0.0101,0.0004,0.121,0.00478,1,0.17,0.291,0.0115,25,0.945,0.974,0.92,39.1,38.1,38.1,913
2011-09-02,2010,12,49,245,256.28,0.56,4,Mod_Dry,34,6,4,3,44,91,0.35,165.3,0.65,165.3,0,0,0,0,-3,3,34,6,4,0,47,209,990,964.7,25.3,0.109,0.0098,0.000388,0.119,0.00472,1,0.166,0.285,0.0113,25,0.944,0.972,0.918,38.2,37.2,37.2,892
2011-09-03,2010,12,49,246,252.18,0.57,4,Mod_Dry,34,6,4,3,44,91,0.36,161.2,0.64,161.2,0,0,0,0,-3,3,34,6,4,0,47,205,990,964.7,25.3,0.108,0.00945,0.000374,0.117,0.00464,1,0.16,0.277,0.011,25,0.943,0.97,0.914,37.3,36.2,36.2,868
2011-09-04,2010,12,49,247,248.08,0.58,4,Mod_Dry,34,6,4,3,44,91,0.37,157.1,0.63,157.1,0,0,0,0,-3,3,34,6,4,0,47,201,990,964.7,25.3,0.106,0.0091,0.00036,0.116,0.00457,1,0.155,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,845
2011-09-05,2010,12,49,248,243.97,0.59,4,Mod_Dry,34,6,4,3,44,91,0.37,153,0.63,153,0,0,0,0,-3,3,34,6,4,0,47,197,990,964.7,25.3,0.105,0.00875,0.000345,0.114,0.00449,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.4,34.3,34.3,823
2011-09-06,2010,12,49,249,240.42,0.59,4,Mod_Dry,34,6,4,3,44,91,0.38,149.4,0.62,149.4,0,0,0,0,-3,3,34,6,4,0,47,193,990,964.6,25.4,0.104,0.00845,0.000333,0.112,0.00443,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.911,34.5,33.5,33.5,804
2011-09-07,2010,12,49,250,236.86,0.6,4,Mod_Dry,34,6,4,3,44,91,0.38,145.9,0.62,145.9,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.103,0.00815,0.000321,0.111,0.00436,1,0.139,0.25,0.00985,25.1,0.937,0.97,0.909,33.7,32.7,32.7,784
2011-09-08,2010,12,49,251,233.31,0.61,4,Mod_Dry,34,6,4,3,44,91,0.39,142.3,0.61,142.3,0,0,0,0,-3,3,34,6,4,0,47,186,990,964.6,25.4,0.101,0.00785,0.000309,0.109,0.0043,1,0.135,0.244,0.0096,25.2,0.936,0.97,0.908,32.9,31.9,31.9,765
2011-09-09,2010,12,50,252,230.85,0.61,4,Mod_Dry,34,6,4,3,44,91,0.39,139.8,0.61,139.8,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.1,0.00764,0.000301,0.108,0.00425,1,0.131,0.239,0.00942,25.2,0.935,0.97,0.907,32.3,31.3,31.3,751
2011-09-10,2010,12,50,253,227.84,0.62,4,Mod_Dry,34,6,4,3,44,91,0.4,136.8,0.6,136.8,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0994,0.00738,0.00029,0.107,0.0042,1,0.127,0.234,0.0092,25.2,0.933,0.97,0.905,31.6,30.6,30.6,735
2011-09-11,2010,12,50,254,224.83,0.63,4,Mod_Dry,34,6,4,3,44,91,0.41,133.8,0.59,133.8,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.5,25.5,0.0983,0.00713,0.00028,0.105,0.00414,1,0.123,0.229,0.00898,25.2,0.932,0.97,0.904,30.9,29.9,29.9,718
2011-09-12,2010,12,50,255,221.83,0.63,4,Mod_Dry,34,6,4,3,44,91,0.41,130.8,0.59,130.8,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0972,0.00687,0.00027,0.104,0.00409,1,0.119,0.223,0.00876,25.2,0.931,0.97,0.903,30.2,29.3,29.3,702
2011-09-13,2010,12,50,256,218.82,0.64,4,Mod_Dry,34,6,4,3,44,91,0.42,127.8,0.58,127.8,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0962,0.00661,0.00026,0.103,0.00403,1,0.115,0.218,0.00855,25.3,0.93,0.97,0.902,29.4,28.6,28.6,686
2011-09-14,2010,12,50,257,215.81,0.65,4,Mod_Dry,34,6,4,3,44,91,0.42,124.8,0.58,124.8,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0951,0.00636,0.000249,0.101,0.00398,1,0.111,0.212,0.00833,25.3,0.928,0.97,0.901,28.7,27.9,27.9,669
2011-09-15,2010,12,50,258,213.35,0.65,4,Mod_Dry,34,6,4,3,44,91,0.43,122.3,0.57,122.3,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0942,0.00615,0.000241,0.1,0.00393,1,0.108,0.208,0.00815,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2011-09-16,2010,12,51,259,210.89,0.66,4,Mod_Dry,34,6,4,3,44,91,0.43,119.9,0.57,119.9,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0934,0.00594,0.000233,0.0993,0.00389,1,0.104,0.204,0.00798,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2011-09-17,2010,12,51,260,208.43,0.67,4,Mod_Dry,34,6,4,3,44,91,0.44,117.4,0.56,117.4,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.5,25.5,0.0925,0.00573,0.000224,0.0982,0.00384,1,0.101,0.199,0.0078,25.4,0.923,0.97,0.895,27,26.1,26.1,627
2011-09-18,2010,12,51,261,205.97,0.68,4,Mod_Dry,34,6,4,3,44,91,0.44,115,0.56,115,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0916,0.00552,0.000216,0.0972,0.0038,1,0.0977,0.195,0.00762,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2011-09-19,2010,12,51,262,203.5,0.68,4,Mod_Dry,34,6,4,3,44,91,0.45,112.5,0.55,112.5,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.0908,0.00531,0.000208,0.0961,0.00376,1,0.0944,0.19,0.00745,25.4,0.919,0.97,0.892,25.8,25,25,600
2011-09-20,2010,12,51,263,201.04,0.69,4,Mod_Dry,34,6,4,3,44,91,0.45,110,0.55,110,0,0,0,0,-3,3,34,6,4,0,47,154,990,964.4,25.6,0.0899,0.0051,0.000199,0.095,0.00371,1,0.0911,0.186,0.00727,25.4,0,0,0,0,0,0,0
2011-09-21,2010,12,51,264,199.68,0.7,4,Mod_Dry,34,6,4,3,44,91,0.46,108.7,0.54,108.7,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0894,0.00499,0.000195,0.0944,0.00369,1,0.0892,0.184,0.00717,25.4,0,0,0,0,0,0,0
2011-09-22,2010,12,51,265,197.76,0.7,4,Mod_Dry,34,6,4,3,44,91,0.46,106.8,0.54,106.8,0,0,0,0,-3,3,34,6,4,0,47,151,990,964.4,25.6,0.0887,0.00482,0.000188,0.0936,0.00366,1,0.0866,0.18,0.00704,25.4,0,0,0,0,0,0,0
2011-09-23,2010,12,52,266,195.85,0.71,4,Mod_Dry,34,6,4,3,44,91,0.47,104.8,0.54,104.8,0,0,0,0,-3,3,34,6,4,0,47,149,990,964.4,25.6,0.0881,0.00466,0.000182,0.0927,0.00362,1,0.084,0.177,0.00691,25.4,0,0,0,0,0,0,0
2011-09-24,2010,12,52,267,193.93,0.72,4,Mod_Dry,34,6,4,3,44,91,0.47,102.9,0.53,102.9,0,0,0,0,-3,3,34,6,4,0,47,147,990,964.4,25.6,0.0874,0.0045,0.000176,0.0919,0.00359,1,0.0815,0.173,0.00677,25.4,0,0,0,0,0,0,0
2011-09-25,2010,12,52,268,192.02,0.72,4,Mod_Dry,34,6,4,3,44,91,0.47,101,0.53,101,0,0,0,0,-3,3,34,6,4,0,47,145,990,964.4,25.6,0.0867,0.00434,0.00017,0.0911,0.00356,1,0.0789,0.17,0.00664,25.4,0,0,0,0,0,0,0
2011-09-26,2010,12,52,269,190.11,0.73,4,Mod_Dry,34,6,4,3,44,91,0.48,99.11,0.52,99.11,0,0,0,0,-3,3,34,6,4,0,47,143,990,964.4,25.6,0.086,0.00417,0.000163,0.0902,0.00353,1,0.0763,0.167,0.00651,25.4,0,0,0,0,0,0,0
2011-09-27,2010,12,52,270,188.19,0.73,4,Mod_Dry,34,6,4,3,44,91,0.48,97.19,0.52,97.19,0,0,0,0,-3,3,34,6,4,0,47,141,990,964.4,25.6,0.0854,0.00401,0.000157,0.0894,0.00349,1,0.0737,0.163,0.00638,25.4,0,0,0,0,0,0,0
2011-09-28,2010,12,52,271,186.28,0.74,4,Mod_Dry,34,6,4,3,44,91,0.49,95.28,0.51,95.28,0,0,0,0,-3,3,34,6,4,0,47,139,990,964.4,25.6,0.0847,0.00385,0.000151,0.0885,0.00346,1,0.0711,0.16,0.00624,25.4,0,0,0,0,0,0,0
2011-09-29,2010,12,52,272,184.36,0.75,4,Mod_Dry,34,6,4,3,44,91,0.49,93.36,0.51,93.36,0,0,0,0,-3,3,34,6,4,0,47,137,990,964.4,25.6,0.084,0.00369,0.000144,0.0877,0.00343,1,0.0685,0.156,0.00611,25.4,0,0,0,0,0,0,0
2011-09-30,2010,12,53,273,182.45,0.75,4,Mod_Dry,34,6,4,3,44,91,0.5,91.45,0.5,91.45,0,0,0,0,-3,3,34,6,4,0,47,135,990,964.4,25.6,0.0833,0.00352,0.000138,0.0869,0.0034,1,0.066,0.153,0.00598,25.4,0,0,0,0,0,0,0
2011-10-01,2011,1,1,274,181.63,0.76,5,Dry,24,4,2,2,20,52,0.29,129.6,0.71,129.6,0,0,0,0,-2,2,24,4,2,0,22,160,990,964.4,25.6,0.0919,0.00677,0.000265,0.0986,0.00386,1,0.118,0.216,0.00846,25.3,0.93,0.97,0.902,30,29.1,29.1,698
2011-10-02,2011,1,1,275,185.18,0.74,5,Dry,24,4,2,2,20,52,0.28,133.2,0.72,133.2,0,0,0,0,-2,2,24,4,2,0,22,163,990,964.4,25.6,0.0931,0.00707,0.000277,0.1,0.00392,1,0.122,0.222,0.0087,25.3,0.932,0.97,0.904,30.8,29.9,29.9,718
2011-10-03,2011,1,1,276,188.74,0.73,5,Dry,24,4,2,2,20,52,0.28,136.7,0.72,136.7,0,0,0,0,-2,2,24,4,2,0,22,167,990,964.4,25.6,0.0944,0.00737,0.000288,0.102,0.00398,1,0.127,0.229,0.00895,25.3,0.933,0.97,0.905,31.7,30.8,30.8,738
2011-10-04,2011,1,1,277,186.83,0.74,5,Dry,24,4,2,2,20,52,0.28,134.8,0.72,134.8,0,0,0,0,-2,2,24,4,2,0,22,165,990,964.4,25.6,0.0937,0.00721,0.000282,0.101,0.00395,1,0.125,0.225,0.00882,25.3,0.932,0.97,0.904,31.3,30.3,30.3,728
2011-10-05,2011,1,1,278,185.46,0.74,5,Dry,24,4,2,2,20,52,0.28,133.5,0.72,133.5,0,0,0,0,-2,2,24,4,2,0,22,163,990,964.4,25.6,0.0932,0.00709,0.000277,0.1,0.00392,1,0.123,0.223,0.00872,25.3,0.932,0.97,0.904,30.9,30,30,720
2011-10-06,2011,1,1,279,184.09,0.75,5,Dry,24,4,2,2,20,52,0.28,132.1,0.72,132.1,0,0,0,0,-2,2,24,4,2,0,22,162,990,964.4,25.6,0.0927,0.00698,0.000273,0.0997,0.0039,1,0.121,0.221,0.00863,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
2011-10-07,2011,1,1,280,182.72,0.75,5,Dry,24,4,2,2,20,52,0.28,130.7,0.71,130.7,0,0,0,0,-2,2,24,4,2,0,22,161,990,964.4,25.6,0.0923,0.00686,0.000268,0.0991,0.00388,1,0.119,0.218,0.00853,25.3,0.931,0.97,0.903,30.2,29.3,29.3,704
2011-10-08,2011,1,2,281,180.81,0.76,5,Dry,24,4,2,2,20,52,0.29,128.8,0.71,128.8,0,0,0,0,-2,2,24,4,2,0,22,159,990,964.4,25.6,0.0916,0.0067,0.000262,0.0983,0.00384,1,0.116,0.215,0.0084,25.3,0.93,0.97,0.902,29.8,28.9,28.9,693
2011-10-09,2011,1,2,282,178.9,0.76,5,Dry,24,4,2,2,20,52,0.29,126.9,0.71,126.9,0,0,0,0,-2,2,24,4,2,0,22,157,990,964.4,25.6,0.0909,0.00654,0.000256,0.0974,0.00381,1,0.114,0.211,0.00827,25.3,0.929,0.97,0.901,29.3,28.4,28.4,682
2011-10-10,2011,1,2,283,176.98,0.77,5,Dry,24,4,2,2,20,52,0.29,125,0.71,125,0,0,0,0,-2,2,24,4,2,0,22,155,990,964.4,25.6,0.0902,0.00637,0.000249,0.0966,0.00378,1,0.111,0.208,0.00813,25.3,0.928,0.97,0.901,28.8,28,28,671
2011-10-11,2011,1,2,284,175.07,0.78,4,Mod_Dry,31,4,3,2,33,73,0.42,102.1,0.58,102.1,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.085,0.00443,0.000173,0.0894,0.0035,1,0.0803,0.17,0.00664,25.4,0.912,0.97,0.885,23.2,22.5,22.5,539
2011-10-12,2011,1,2,285,173.7,0.78,4,Mod_Dry,31,4,3,2,33,73,0.42,100.7,0.58,100.7,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0845,0.00431,0.000169,0.0888,0.00348,1,0.0784,0.167,0.00655,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2011-10-13,2011,1,2,286,172.33,0.79,4,Mod_Dry,31,4,3,2,33,73,0.42,99.33,0.58,99.33,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.084,0.00419,0.000164,0.0882,0.00345,1,0.0766,0.165,0.00645,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
2011-10-14,2011,1,2,287,170.97,0.79,4,Mod_Dry,31,4,3,2,33,73,0.43,97.97,0.57,97.97,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0835,0.00408,0.00016,0.0876,0.00343,1,0.0748,0.162,0.00636,25.4,0.913,0.968,0.884,22.3,21.5,21.5,517
2011-10-15,2011,1,3,288,169.6,0.8,4,Mod_Dry,31,4,3,2,33,73,0.43,96.6,0.57,96.6,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.083,0.00396,0.000155,0.087,0.00341,1,0.0729,0.16,0.00626,25.4,0.915,0.967,0.885,22,21.3,21.3,511
2011-10-16,2011,1,3,289,168.23,0.8,4,Mod_Dry,31,4,3,2,33,73,0.43,95.23,0.57,95.23,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0826,0.00384,0.000151,0.0864,0.00338,1,0.0711,0.157,0.00617,25.4,0.916,0.967,0.886,21.7,21,21,504
2011-10-17,2011,1,3,290,166.86,0.8,4,Mod_Dry,31,4,3,2,33,73,0.44,93.86,0.56,93.86,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0821,0.00373,0.000146,0.0858,0.00336,1,0.0692,0.155,0.00607,25.4,0.918,0.966,0.887,21.4,20.7,20.7,497
2011-10-18,2011,1,3,291,166.59,0.81,4,Mod_Dry,31,4,3,2,33,73,0.44,93.59,0.56,93.59,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.082,0.00371,0.000145,0.0857,0.00336,1,0.0688,0.155,0.00605,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
2011-10-19,2011,1,3,292,170.69,0.79,4,Mod_Dry,31,4,3,2,33,73,0.43,97.69,0.57,97.69,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0834,0.00405,0.000159,0.0875,0.00342,1,0.0744,0.162,0.00634,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
2011-10-20,2011,1,3,293,173.7,0.78,4,Mod_Dry,31,4,3,2,33,73,0.42,100.7,0.58,100.7,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0845,0.00431,0.000169,0.0888,0.00348,1,0.0784,0.167,0.00655,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2011-10-21,2011,1,3,294,173.43,0.78,4,Mod_Dry,31,4,3,2,33,73,0.42,100.4,0.58,100.4,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0844,0.00429,0.000168,0.0887,0.00347,1,0.0781,0.167,0.00653,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
2011-10-22,2011,1,4,295,173.15,0.78,4,Mod_Dry,31,4,3,2,33,73,0.42,100.2,0.58,100.2,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0843,0.00426,0.000167,0.0886,0.00347,1,0.0777,0.166,0.00651,25.4,0.911,0.969,0.882,22.7,22,22,528
2011-10-23,2011,1,4,296,171.24,0.79,4,Mod_Dry,31,4,3,2,33,73,0.43,98.24,0.57,98.24,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0836,0.0041,0.000161,0.0877,0.00343,1,0.0751,0.163,0.00638,25.4,0.913,0.968,0.883,22.3,21.6,21.6,518
2011-10-24,2011,1,4,297,169.87,0.8,4,Mod_Dry,31,4,3,2,33,73,0.43,96.87,0.57,96.87,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0831,0.00398,0.000156,0.0871,0.00341,1,0.0733,0.16,0.00628,25.4,0.914,0.967,0.884,22,21.3,21.3,512
2011-10-25,2011,1,4,298,168.5,0.8,4,Mod_Dry,31,4,3,2,33,73,0.43,95.5,0.57,95.5,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0826,0.00387,0.000151,0.0865,0.00339,1,0.0714,0.158,0.00618,25.4,0.916,0.967,0.886,21.8,21,21,505
2011-10-26,2011,1,4,299,166.59,0.81,4,Mod_Dry,31,4,3,2,33,73,0.44,93.59,0.56,93.59,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.082,0.00371,0.000145,0.0857,0.00336,1,0.0688,0.155,0.00605,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
2011-10-27,2011,1,4,300,164.68,0.81,4,Mod_Dry,31,4,3,2,33,73,0.44,91.68,0.56,91.68,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0813,0.00354,0.000139,0.0848,0.00332,1,0.0663,0.151,0.00592,25.4,0.92,0.965,0.888,21,20.3,20.3,486
2011-10-28,2011,1,4,301,162.76,0.82,4,Mod_Dry,31,4,3,2,33,73,0.45,89.76,0.55,89.76,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0806,0.00338,0.000132,0.084,0.00329,1,0.0637,0.148,0.00579,25.4,0.923,0.964,0.89,20.6,19.9,19.9,477
2011-10-29,2011,1,5,302,161.4,0.82,4,Mod_Dry,31,4,3,2,33,73,0.45,88.4,0.55,88.4,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.0801,0.00326,0.000128,0.0834,0.00327,1,0.0618,0.145,0.00569,25.4,0.924,0.964,0.891,20.3,19.6,19.6,470
2011-10-30,2011,1,5,303,160.03,0.83,4,Mod_Dry,31,4,3,2,33,73,0.46,87.03,0.54,87.03,0,0,0,0,-2,2,31,4,3,0,35,125,990,964.5,25.5,0.0797,0.00315,0.000123,0.0828,0.00324,1,0.06,0.143,0.0056,25.4,0.926,0.963,0.892,20.1,19.3,19.3,464
2011-10-31,2011,1,5,304,158.11,0.84,4,Mod_Dry,31,4,3,2,33,73,0.46,85.11,0.54,85.11,0,0,0,0,-2,2,31,4,3,0,35,123,990,964.5,25.5,0.079,0.00298,0.000117,0.082,0.00321,1,0.0574,0.139,0.00546,25.4,0.928,0.962,0.893,19.7,18.9,18.9,454
2011-11-01,2011,2,5,305,157.84,0.84,5,Dry,23,4,2,2,19,50,0.32,107.8,0.68,107.8,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0838,0.00492,0.000193,0.0887,0.00348,1,0.0881,0.177,0.00693,25.3,0.916,0.97,0.889,24.6,23.8,23.8,572
2011-11-02,2011,2,5,306,158.11,0.84,5,Dry,23,4,2,2,19,50,0.32,108.1,0.68,108.1,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0839,0.00494,0.000194,0.0889,0.00348,1,0.0884,0.177,0.00695,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
2011-11-03,2011,2,5,307,160.03,0.83,5,Dry,23,4,2,2,19,50,0.31,110,0.69,110,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0846,0.0051,0.0002,0.0897,0.00351,1,0.091,0.181,0.00708,25.3,0.918,0.97,0.89,25.1,24.3,24.3,584
2011-11-04,2011,2,5,308,160.3,0.83,5,Dry,23,4,2,2,19,50,0.31,110.3,0.69,110.3,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0847,0.00513,0.000201,0.0898,0.00352,1,0.0914,0.181,0.0071,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
2011-11-05,2011,2,6,309,161.12,0.82,5,Dry,23,4,2,2,19,50,0.31,111.1,0.69,111.1,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.085,0.0052,0.000204,0.0902,0.00353,1,0.0925,0.183,0.00716,25.3,0.919,0.97,0.891,25.4,24.6,24.6,591
2011-11-06,2011,2,6,310,162.49,0.82,5,Dry,23,4,2,2,19,50,0.31,112.5,0.69,112.5,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0855,0.00531,0.000208,0.0908,0.00356,1,0.0944,0.185,0.00725,25.3,0.92,0.97,0.892,25.7,24.9,24.9,599
2011-11-07,2011,2,6,311,166.59,0.81,5,Dry,23,4,2,2,19,50,0.3,116.6,0.7,116.6,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0869,0.00566,0.000222,0.0926,0.00363,1,0.0999,0.192,0.00754,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2011-11-08,2011,2,6,312,168.5,0.8,5,Dry,23,4,2,2,19,50,0.3,118.5,0.7,118.5,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0876,0.00582,0.000228,0.0934,0.00366,1,0.102,0.196,0.00767,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2011-11-09,2011,2,6,313,168.23,0.8,5,Dry,23,4,2,2,19,50,0.3,118.2,0.7,118.2,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.0058,0.000227,0.0933,0.00365,1,0.102,0.195,0.00765,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
2011-11-10,2011,2,6,314,166.32,0.81,5,Dry,23,4,2,2,19,50,0.3,116.3,0.7,116.3,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0868,0.00564,0.000221,0.0925,0.00362,1,0.0995,0.192,0.00752,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2011-11-11,2011,2,6,315,164.95,0.81,5,Dry,23,4,2,2,19,50,0.3,115,0.7,115,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0863,0.00552,0.000216,0.0919,0.0036,1,0.0977,0.19,0.00742,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
2011-11-12,2011,2,7,316,164.68,0.81,5,Dry,23,4,2,2,19,50,0.3,114.7,0.7,114.7,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0862,0.0055,0.000215,0.0917,0.00359,1,0.0973,0.189,0.00741,25.3,0.921,0.97,0.894,26.3,25.5,25.5,611
2011-11-13,2011,2,7,317,167.68,0.8,5,Dry,23,4,2,2,19,50,0.3,117.7,0.7,117.7,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0873,0.00575,0.000225,0.0931,0.00364,1,0.101,0.194,0.00761,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2011-11-14,2011,2,7,318,169.6,0.8,5,Dry,23,4,2,2,19,50,0.29,119.6,0.7,119.6,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.088,0.00592,0.000232,0.0939,0.00368,1,0.104,0.198,0.00775,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2011-11-15,2011,2,7,319,171.51,0.79,5,Dry,23,4,2,2,19,50,0.29,121.5,0.71,121.5,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0887,0.00608,0.000238,0.0947,0.00371,1,0.107,0.201,0.00788,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2011-11-16,2011,2,7,320,172.88,0.79,5,Dry,23,4,2,2,19,50,0.29,122.9,0.71,122.9,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.00619,0.000242,0.0953,0.00373,1,0.108,0.204,0.00797,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2011-11-17,2011,2,7,321,175.34,0.78,5,Dry,23,4,2,2,19,50,0.28,125.3,0.71,125.3,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.09,0.0064,0.000251,0.0964,0.00377,1,0.112,0.208,0.00815,25.3,0.929,0.97,0.901,28.9,28.1,28.1,673
2011-11-18,2011,2,7,322,177.8,0.77,5,Dry,23,4,2,2,19,50,0.28,127.8,0.72,127.8,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0909,0.00661,0.000259,0.0975,0.00381,1,0.115,0.213,0.00832,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
2011-11-19,2011,2,8,323,178.08,0.77,5,Dry,23,4,2,2,19,50,0.28,128.1,0.72,128.1,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.091,0.00664,0.00026,0.0976,0.00382,1,0.115,0.213,0.00834,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2011-11-20,2011,2,8,324,178.9,0.76,5,Dry,23,4,2,2,19,50,0.28,128.9,0.72,128.9,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0913,0.00671,0.000262,0.098,0.00383,1,0.117,0.214,0.00839,25.3,0.93,0.97,0.902,29.8,28.9,28.9,694
2011-11-21,2011,2,8,325,178.62,0.77,5,Dry,23,4,2,2,19,50,0.28,128.6,0.72,128.6,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.00668,0.000261,0.0978,0.00383,1,0.116,0.214,0.00837,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
2011-11-22,2011,2,8,326,176.71,0.77,5,Dry,23,4,2,2,19,50,0.28,126.7,0.72,126.7,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00652,0.000255,0.097,0.0038,1,0.114,0.211,0.00824,25.3,0.929,0.97,0.901,29.3,28.4,28.4,681
2011-11-23,2011,2,8,327,176.43,0.77,5,Dry,23,4,2,2,19,50,0.28,126.4,0.72,126.4,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0904,0.0065,0.000254,0.0969,0.00379,1,0.113,0.21,0.00822,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2011-11-24,2011,2,8,328,179.44,0.76,5,Dry,23,4,2,2,19,50,0.28,129.4,0.72,129.4,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00675,0.000264,0.0982,0.00384,1,0.117,0.215,0.00843,25.3,0.93,0.97,0.902,29.9,29,29,697
2011-11-25,2011,2,8,329,183.54,0.75,5,Dry,23,4,2,2,19,50,0.27,133.5,0.73,133.5,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0929,0.0071,0.000278,0.1,0.00391,1,0.123,0.223,0.00871,25.3,0.932,0.97,0.904,30.9,30,30,720
2011-11-26,2011,2,9,330,187.1,0.74,5,Dry,23,4,2,2,19,50,0.27,137.1,0.73,137.1,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0942,0.0074,0.000289,0.102,0.00397,1,0.128,0.229,0.00896,25.3,0.933,0.97,0.905,31.8,30.9,30.9,740
2011-11-27,2011,2,9,331,191.75,0.72,5,Dry,23,4,2,2,19,50,0.26,141.8,0.74,141.8,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0958,0.0078,0.000305,0.104,0.00405,1,0.134,0.237,0.00928,25.3,0.935,0.97,0.907,32.9,32,32,767
2011-11-28,2011,2,9,332,195.85,0.71,5,Dry,23,4,2,2,19,50,0.26,145.8,0.74,145.8,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0972,0.00815,0.000318,0.105,0.00412,1,0.139,0.245,0.00957,25.3,0.937,0.97,0.909,34,32.9,32.9,791
2011-11-29,2011,2,9,333,199.4,0.7,5,Dry,23,4,2,2,19,50,0.25,149.4,0.75,149.4,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0985,0.00845,0.00033,0.107,0.00418,1,0.144,0.251,0.00981,25.3,0.938,0.97,0.91,34.8,33.8,33.8,811
2011-11-30,2011,2,9,334,200.77,0.69,5,Dry,23,4,2,2,19,50,0.25,150.8,0.75,150.8,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.099,0.00857,0.000335,0.108,0.0042,1,0.146,0.254,0.00991,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
2011-12-01,2011,3,9,335,201.59,0.69,5,Dry,26,4,3,2,24,59,0.29,142.6,0.71,142.6,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0975,0.00787,0.000308,0.105,0.00412,1,0.135,0.24,0.00939,25.4,0.935,0.97,0.907,33.2,32.2,32.2,772
2011-12-02,2011,3,9,336,202.96,0.69,5,Dry,26,4,3,2,24,59,0.29,144,0.71,144,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.00799,0.000312,0.106,0.00414,1,0.137,0.243,0.00949,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
2011-12-03,2011,3,10,337,203.23,0.69,5,Dry,26,4,3,2,24,59,0.29,144.2,0.71,144.2,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0981,0.00801,0.000313,0.106,0.00415,1,0.137,0.243,0.00951,25.3,0.936,0.97,0.908,33.6,32.5,32.5,781
2011-12-04,2011,3,10,338,205.15,0.68,5,Dry,26,4,3,2,24,59,0.29,146.2,0.71,146.2,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0988,0.00817,0.00032,0.107,0.00418,1,0.14,0.247,0.00965,25.3,0.937,0.97,0.909,34,33,33,792
2011-12-05,2011,3,10,339,209.25,0.67,5,Dry,26,4,3,2,24,59,0.28,150.3,0.72,150.3,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00852,0.000334,0.109,0.00426,1,0.145,0.254,0.00995,25.3,0.939,0.97,0.91,35,33.9,33.9,814
2011-12-06,2011,3,10,340,211.16,0.66,5,Dry,26,4,3,2,24,59,0.28,152.2,0.72,152.2,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00868,0.00034,0.11,0.00429,1,0.148,0.257,0.0101,25.3,0.939,0.97,0.911,35.4,34.4,34.4,825
2011-12-07,2011,3,10,341,212.53,0.66,5,Dry,26,4,3,2,24,59,0.28,153.5,0.72,153.5,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.0088,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.7,34.7,34.7,832
2011-12-08,2011,3,10,342,216.08,0.65,5,Dry,26,4,3,2,24,59,0.27,157.1,0.73,157.1,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.0091,0.000357,0.112,0.00438,1,0.155,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,852
2011-12-09,2011,3,10,343,220.18,0.64,5,Dry,26,4,3,2,24,59,0.27,161.2,0.73,161.2,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00945,0.000371,0.114,0.00446,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.5,36.4,36.4,875
2011-12-10,2011,3,11,344,222.65,0.63,5,Dry,26,4,3,2,24,59,0.27,163.7,0.73,163.7,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00966,0.000379,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.917,38.1,37,37,889
2011-12-11,2011,3,11,345,226.75,0.62,5,Dry,26,4,3,2,24,59,0.26,167.8,0.74,167.8,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000393,0.116,0.00458,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,914
2011-12-12,2011,3,11,346,230.85,0.61,5,Dry,26,4,3,2,24,59,0.26,171.8,0.74,171.8,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.174,0.293,0.0115,25.1,0.946,0.976,0.923,40,39.1,39.1,938
2011-12-13,2011,3,11,347,234.95,0.61,5,Dry,26,4,3,2,24,59,0.25,175.9,0.75,175.9,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000422,0.12,0.00473,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,962
2011-12-14,2011,3,11,348,238.5,0.6,5,Dry,26,4,3,2,24,59,0.25,179.5,0.75,179.5,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000434,0.122,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,41,41,984
2011-12-15,2011,3,11,349,242.06,0.59,5,Dry,26,4,3,2,24,59,0.24,183.1,0.76,183.1,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000446,0.123,0.00486,1,0.19,0.313,0.0123,25,0.949,0.98,0.93,42.7,41.8,41.8,1000
2011-12-16,2011,3,11,350,245.61,0.58,5,Dry,26,4,3,2,24,59,0.24,186.6,0.76,186.6,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.000458,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.5,42.6,42.6,1020
2011-12-17,2011,3,12,351,245.89,0.58,5,Dry,26,4,3,2,24,59,0.24,186.9,0.76,186.9,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.000459,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.931,43.6,42.7,42.7,1020
2011-12-18,2011,3,12,352,246.71,0.58,5,Dry,26,4,3,2,24,59,0.24,187.7,0.76,187.7,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000462,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.8,42.9,42.9,1030
2011-12-19,2011,3,12,353,250.81,0.57,5,Dry,26,4,3,2,24,59,0.23,191.8,0.77,191.8,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000476,0.127,0.00502,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.7,43.8,43.8,1050
2011-12-20,2011,3,12,354,254.91,0.56,5,Dry,26,4,3,2,24,59,0.23,195.9,0.77,195.9,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000491,0.129,0.00509,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.7,44.8,44.8,1070
2011-12-21,2011,3,12,355,257.92,0.56,5,Dry,26,4,3,2,24,59,0.23,198.9,0.77,198.9,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000501,0.13,0.00515,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
2011-12-22,2011,3,12,356,258.19,0.56,5,Dry,26,4,3,2,24,59,0.23,199.2,0.77,199.2,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000502,0.13,0.00515,1,0.211,0.342,0.0135,24.9,0.954,0.98,0.935,46.5,45.5,45.5,1090
2011-12-23,2011,3,12,357,259.56,0.56,5,Dry,26,4,3,2,24,59,0.23,200.6,0.77,200.6,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000507,0.131,0.00518,1,0.213,0.344,0.0136,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
2011-12-24,2011,3,13,358,263.11,0.55,5,Dry,26,4,3,2,24,59,0.22,204.1,0.78,204.1,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000519,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.6,46.7,46.7,1120
2011-12-25,2011,3,13,359,263.93,0.55,5,Dry,26,4,3,2,24,59,0.22,204.9,0.78,204.9,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.12,0.0132,0.000522,0.133,0.00526,1,0.219,0.352,0.0139,24.9,0.956,0.98,0.936,47.8,46.8,46.8,1120
2011-12-26,2011,3,13,360,263.66,0.55,5,Dry,26,4,3,2,24,59,0.22,204.7,0.78,204.7,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.119,0.0131,0.000521,0.133,0.00525,1,0.219,0.351,0.0139,24.9,0.956,0.98,0.936,47.7,46.8,46.8,1120
2011-12-27,2011,3,13,361,262.84,0.55,5,Dry,26,4,3,2,24,59,0.22,203.8,0.78,203.8,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000518,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.6,46.6,46.6,1120
2011-12-28,2011,3,13,362,262.02,0.55,5,Dry,26,4,3,2,24,59,0.23,203,0.78,203,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000515,0.132,0.00522,1,0.217,0.348,0.0138,24.9,0.955,0.98,0.936,47.4,46.4,46.4,1110
2011-12-29,2011,3,13,363,264.48,0.55,5,Dry,26,4,3,2,24,59,0.22,205.5,0.78,205.5,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.12,0.0132,0.000524,0.133,0.00527,1,0.22,0.353,0.014,24.9,0.956,0.98,0.937,47.9,47,47,1130
2011-12-30,2011,3,13,364,269.13,0.54,5,Dry,26,4,3,2,24,59,0.22,210.1,0.78,210.1,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.00054,0.135,0.00535,1,0.226,0.361,0.0143,24.9,0.957,0.98,0.937,49,48,48,1150
2011-12-31,2011,3,14,365,273.23,0.54,5,Dry,26,4,3,2,24,59,0.22,214.2,0.78,214.2,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.014,0.000554,0.137,0.00542,1,0.232,0.368,0.0146,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2012-01-01,2011,4,14,1,274.6,0.53,5,Dry,29,5,4,2,33,73,0.27,201.6,0.73,201.6,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000511,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,46.9,46,46,1100
2012-01-02,2011,4,14,2,276.51,0.53,5,Dry,29,5,4,2,33,73,0.26,203.5,0.74,203.5,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.013,0.000518,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.4,46.4,46.4,1110
2012-01-03,2011,4,14,3,277.33,0.53,5,Dry,29,5,4,2,33,73,0.26,204.3,0.74,204.3,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000521,0.134,0.00533,1,0.218,0.353,0.014,24.8,0.955,0.98,0.936,47.6,46.6,46.6,1120
2012-01-04,2011,4,14,4,280.34,0.52,5,Dry,29,5,4,2,33,73,0.26,207.3,0.74,207.3,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0134,0.000531,0.135,0.00538,1,0.222,0.358,0.0142,24.8,0.956,0.98,0.937,48.3,47.3,47.3,1130
2012-01-05,2011,4,14,5,282.8,0.52,5,Dry,29,5,4,2,33,73,0.26,209.8,0.74,209.8,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.00054,0.137,0.00543,1,0.226,0.362,0.0144,24.8,0.957,0.98,0.937,48.8,47.8,47.8,1150
2012-01-06,2011,4,14,6,285.26,0.52,5,Dry,29,5,4,2,33,73,0.26,212.3,0.74,212.3,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000548,0.138,0.00547,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.4,48.2,48.2,1160
2012-01-07,2011,4,15,7,289.36,0.51,5,Dry,29,5,4,2,33,73,0.25,216.4,0.75,216.4,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.000562,0.139,0.00555,1,0.235,0.374,0.0149,24.8,0.958,0.98,0.939,50.3,48.2,48.2,1160
2012-01-08,2011,4,15,8,292.92,0.51,5,Dry,29,5,4,2,33,73,0.25,219.9,0.75,219.9,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0144,0.000575,0.141,0.00561,1,0.239,0.38,0.0151,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
2012-01-09,2011,4,15,9,296.47,0.5,5,Dry,29,5,4,2,33,73,0.25,223.5,0.75,223.5,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000587,0.143,0.00568,1,0.244,0.387,0.0154,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
2012-01-10,2011,4,15,10,300.58,0.5,5,Dry,29,5,4,2,33,73,0.24,227.6,0.76,227.6,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000601,0.144,0.00575,2,0.0961,0.24,0.00958,24.9,0.922,0.97,0.895,25.6,24.8,49.6,1190
2012-01-11,2011,4,15,11,305.77,0.49,5,Dry,29,5,4,2,33,73,0.24,232.8,0.76,232.8,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0155,0.00062,0.147,0.00585,2,0.0996,0.246,0.00982,24.8,0.924,0.97,0.896,26.2,25.4,50.8,1220
2012-01-12,2011,4,15,12,308.23,0.49,5,Dry,29,5,4,2,33,73,0.24,235.2,0.76,235.2,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000628,0.148,0.00589,2,0.101,0.249,0.00994,24.8,0.925,0.97,0.897,26.5,25.7,51.3,1230
2012-01-13,2011,4,15,13,313.43,0.48,5,Dry,29,5,4,2,33,73,0.23,240.4,0.77,240.4,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0162,0.000647,0.15,0.00599,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.898,27.1,26.2,52.5,1260
2012-01-14,2011,4,16,14,319.17,0.48,5,Dry,29,5,4,2,33,73,0.23,246.2,0.77,246.2,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0167,0.000667,0.152,0.0061,2,0.109,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.9,53.8,1290
2012-01-15,2011,4,16,15,323.82,0.47,5,Dry,29,5,4,2,33,73,0.23,250.8,0.78,250.8,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.137,0.0174,0.000696,0.155,0.0062,2,0.112,0.267,0.0107,24.7,0.929,0.97,0.902,28.3,27.4,54.8,1320
2012-01-16,2011,4,16,16,329.01,0.46,5,Dry,29,5,4,2,33,73,0.22,256,0.78,256,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0198,0.000795,0.159,0.00638,2,0.115,0.274,0.011,24.7,0.931,0.97,0.903,28.8,28,55.9,1340
2012-01-17,2011,4,16,17,334.21,0.46,5,Dry,29,5,4,2,33,73,0.22,261.2,0.78,261.2,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0223,0.000894,0.163,0.00656,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57.1,1370
2012-01-18,2011,4,16,18,338.31,0.45,5,Dry,29,5,4,2,33,73,0.22,265.3,0.78,265.3,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.143,0.0242,0.000973,0.167,0.0067,2,0.122,0.288,0.0116,24.6,0.933,0.97,0.905,29.9,29,57.9,1390
2012-01-19,2011,4,16,19,343.5,0.45,5,Dry,29,5,4,2,33,73,0.21,270.5,0.79,270.5,0,0,0,0,-2,2,29,5,4,0,35,309,990,965.1,24.9,0.144,0.0267,0.00107,0.171,0.00688,2,0.125,0.296,0.0119,24.6,0.934,0.97,0.906,30.5,29.5,59.1,1420
2012-01-20,2011,4,16,20,349.25,0.44,5,Dry,29,5,4,2,33,73,0.21,276.3,0.79,276.3,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0294,0.00118,0.176,0.00707,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31.1,30.2,60.3,1450
2012-01-21,2011,4,17,21,351.71,0.44,5,Dry,29,5,4,2,33,73,0.21,278.7,0.79,278.7,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.147,0.0306,0.00123,0.178,0.00716,2,0.131,0.308,0.0124,24.5,0.936,0.97,0.907,31.4,30.4,60.9,1460
2012-01-22,2011,4,17,22,354.72,0.44,5,Dry,29,5,4,2,33,73,0.21,281.7,0.79,281.7,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.148,0.032,0.00129,0.18,0.00726,2,0.133,0.313,0.0126,24.5,0.936,0.97,0.908,31.7,30.8,61.5,1480
2012-01-23,2011,4,17,23,358.27,0.43,5,Dry,29,5,4,2,33,73,0.2,285.3,0.8,285.3,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.15,0.0336,0.00136,0.183,0.00739,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32.1,31.1,62.3,1490
2012-01-24,2011,4,17,24,361.28,0.43,5,Dry,29,5,4,2,33,73,0.2,288.3,0.8,288.3,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.0351,0.00141,0.186,0.00749,2,0.137,0.323,0.013,24.5,0.938,0.97,0.91,32.4,31.5,62.9,1510
2012-01-25,2011,4,17,25,365.93,0.43,5,Dry,29,5,4,2,33,73,0.2,292.9,0.8,292.9,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0373,0.0015,0.19,0.00765,2,0.14,0.33,0.0133,24.4,0.939,0.97,0.911,33,32,63.9,1530
2012-01-26,2011,4,17,26,373.86,0.42,5,Dry,29,5,4,2,33,73,0.2,300.9,0.81,300.9,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.041,0.00166,0.196,0.00793,2,0.146,0.342,0.0138,24.4,0.94,0.97,0.912,33.8,32.8,65.6,1580
2012-01-27,2011,4,17,27,383.43,0.41,5,Dry,29,5,4,2,33,73,0.19,310.4,0.81,310.4,0,0,0,0,-2,2,29,5,4,0,35,348,990,965.3,24.7,0.159,0.0455,0.00184,0.204,0.00827,2,0.152,0.356,0.0144,24.3,0.942,0.97,0.914,34.9,33.8,67.7,1620
2012-01-28,2011,4,18,28,393.54,0.4,5,Dry,29,5,4,2,33,73,0.18,320.5,0.81,320.5,0,0,0,0,-2,2,29,5,4,0,35,359,990,965.4,24.6,0.162,0.0503,0.00204,0.212,0.00862,2,0.159,0.371,0.0151,24.3,0.944,0.97,0.915,36,34.9,69.8,1680
2012-01-29,2011,4,18,29,403.66,0.39,5,Dry,29,5,4,2,33,73,0.18,330.7,0.82,330.7,0,0,0,0,-2,2,29,5,4,0,35,369,990,965.4,24.6,0.166,0.0551,0.00224,0.221,0.00898,2,0.166,0.386,0.0157,24.2,0.945,0.97,0.917,37.1,36,71.9,1730
2012-01-30,2011,4,18,30,413.23,0.38,5,Dry,29,5,4,2,33,73,0.18,340.2,0.82,340.2,0,0,0,0,-2,2,29,5,4,0,35,378,990,965.5,24.5,0.169,0.0596,0.00243,0.229,0.00932,2,0.172,0.401,0.0163,24.1,0.947,0.972,0.92,38.1,37.1,74.1,1780
2012-01-31,2011,4,18,31,420.07,0.38,5,Dry,29,5,4,2,33,73,0.17,347.1,0.83,347.1,0,0,0,0,-2,2,29,5,4,0,35,385,990,965.5,24.5,0.171,0.0628,0.00256,0.234,0.00956,2,0.177,0.411,0.0168,24.1,0.948,0.974,0.923,38.9,37.8,75.7,1820
2012-02-01,2011,5,18,32,431.83,0.37,5,Dry,31,6,4,3,41,85,0.2,346.8,0.8,346.8,0,0,0,0,-3,3,31,6,4,0,44,388,990,965.5,24.5,0.172,0.0627,0.00256,0.235,0.00961,2,0.177,0.412,0.0168,24,0.948,0.973,0.923,38.8,37.7,75.5,1810
2012-02-02,2011,5,18,33,443.58,0.36,5,Dry,31,6,4,3,41,85,0.19,358.6,0.81,358.6,0,0,0,0,-3,3,31,6,4,0,44,400,990,965.6,24.4,0.177,0.0682,0.0028,0.245,0.01,2,0.185,0.429,0.0176,24,0.95,0.976,0.927,40,39.1,78.1,1880
2012-02-03,2011,5,18,34,453.15,0.35,5,Dry,31,6,4,3,41,85,0.19,368.1,0.81,368.1,0,0,0,0,-3,3,31,6,4,0,44,409,990,965.6,24.4,0.18,0.0728,0.00299,0.253,0.0104,2,0.191,0.444,0.0182,23.9,0.951,0.978,0.93,41.1,40.2,80.3,1930
2012-02-04,2011,5,19,35,463.27,0.34,5,Dry,31,6,4,3,41,85,0.18,378.3,0.82,378.3,0,0,0,0,-3,3,31,6,4,0,44,419,990,965.7,24.3,0.184,0.0775,0.00319,0.261,0.0107,2,0.198,0.459,0.0189,23.9,0.952,0.98,0.933,42.1,41.3,82.6,1980
2012-02-05,2011,5,19,36,475.58,0.33,5,Dry,31,6,4,3,41,85,0.18,390.6,0.82,390.6,0,0,0,0,-3,3,31,6,4,0,44,432,990,965.7,24.3,0.188,0.0834,0.00344,0.271,0.0112,2,0.206,0.477,0.0197,23.8,0.954,0.98,0.935,43.4,42.6,85.1,2040
2012-02-06,2011,5,19,37,486.79,0.33,5,Dry,31,6,4,3,41,85,0.17,401.8,0.82,401.8,0,0,0,0,-3,3,31,6,4,0,44,443,990,965.8,24.2,0.192,0.0886,0.00366,0.28,0.0116,2,0.214,0.494,0.0204,23.7,0.955,0.98,0.936,44.6,43.7,87.5,2100
2012-02-07,2011,5,19,38,497.45,0.32,5,Dry,31,6,4,3,41,85,0.17,412.4,0.83,412.4,0,0,0,0,-3,3,31,6,4,0,44,453,990,965.8,24.2,0.196,0.0937,0.00388,0.289,0.012,2,0.221,0.51,0.0211,23.7,0.956,0.98,0.937,45.7,44.8,89.6,2150
2012-02-08,2011,5,19,39,509.21,0.31,5,Dry,31,6,4,3,41,85,0.17,424.2,0.83,424.2,0,0,0,0,-3,3,31,6,4,0,44,465,990,965.9,24.1,0.2,0.0992,0.00412,0.299,0.0124,2,0.229,0.528,0.0219,23.6,0.957,0.98,0.937,46.9,46,92,2210
2012-02-09,2011,5,19,40,519.87,0.31,5,Dry,31,6,4,3,41,85,0.16,434.9,0.84,434.9,0,0,0,0,-3,3,31,6,4,0,44,476,990,965.9,24.1,0.203,0.104,0.00433,0.308,0.0128,2,0.236,0.544,0.0226,23.5,0.957,0.98,0.938,48,47,94.1,2260
2012-02-10,2011,5,19,41,525.61,0.3,5,Dry,31,6,4,3,41,85,0.16,440.6,0.84,440.6,0,0,0,0,-3,3,31,6,4,0,44,482,990,966,24,0.206,0.107,0.00445,0.312,0.013,2,0.24,0.552,0.023,23.5,0.958,0.98,0.939,48.6,47.6,95.2,2290
2012-02-11,2011,5,20,42,530.26,0.3,5,Dry,31,6,4,3,41,85,0.16,445.3,0.84,445.3,0,0,0,0,-3,3,31,6,4,0,44,486,990,966,24,0.207,0.109,0.00455,0.316,0.0132,2,0.243,0.559,0.0233,23.5,0.958,0.98,0.939,49.1,48.1,96.2,2310
2012-02-12,2011,5,20,43,534.36,0.3,5,Dry,31,6,4,3,41,85,0.16,449.4,0.84,449.4,0,0,0,0,-3,3,31,6,4,0,44,490,990,966,24,0.209,0.111,0.00463,0.32,0.0133,2,0.246,0.566,0.0236,23.4,0.958,0.98,0.939,49.5,48.2,96.4,2310
2012-02-13,2011,5,20,44,538.47,0.3,5,Dry,31,6,4,3,41,85,0.16,453.5,0.84,453.5,0,0,0,0,-3,3,31,6,4,0,44,494,990,966,24,0.21,0.113,0.00471,0.323,0.0135,2,0.249,0.572,0.0238,23.4,0.958,0.98,0.939,49.9,48.2,96.4,2310
2012-02-14,2011,5,20,45,544.21,0.29,5,Dry,31,6,4,3,41,85,0.16,459.2,0.84,459.2,0,0,0,0,-3,3,31,6,4,0,44,500,990,966,24,0.212,0.116,0.00483,0.328,0.0137,2,0.252,0.58,0.0242,23.4,0.957,0.98,0.938,50.4,48.2,96.4,2310
2012-02-15,2011,5,20,46,546.67,0.29,5,Dry,31,6,4,3,41,85,0.15,461.7,0.84,461.7,0,0,0,0,-3,3,31,6,4,0,44,503,990,966.1,23.9,0.213,0.117,0.00488,0.33,0.0138,2,0.254,0.584,0.0244,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
2012-02-16,2011,5,20,47,548.04,0.29,5,Dry,31,6,4,3,41,85,0.15,463,0.84,463,0,0,0,0,-3,3,31,6,4,0,44,504,990,966.1,23.9,0.213,0.118,0.00491,0.331,0.0138,2,0.255,0.586,0.0245,23.3,0.957,0.98,0.938,50.7,48.2,96.4,2310
2012-02-17,2011,5,20,48,552.14,0.29,5,Dry,31,6,4,3,41,85,0.15,467.1,0.85,467.1,0,0,0,0,-3,3,31,6,4,0,44,508,990,966.1,23.9,0.215,0.119,0.005,0.335,0.014,2,0.258,0.593,0.0248,23.3,0.957,0.98,0.938,51.1,48.2,96.4,2310
2012-02-18,2011,5,21,49,555.15,0.28,5,Dry,31,6,4,3,41,85,0.15,470.1,0.85,470.1,0,0,0,0,-3,3,31,6,4,0,44,511,990,966.1,23.9,0.217,0.121,0.00506,0.338,0.0141,2,0.26,0.598,0.025,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
2012-02-19,2011,5,21,50,558.15,0.28,5,Dry,31,6,4,3,41,85,0.15,473.1,0.85,473.1,0,0,0,0,-3,3,31,6,4,0,44,514,990,966.1,23.9,0.219,0.122,0.00512,0.341,0.0143,2,0.262,0.603,0.0252,23.3,0.956,0.98,0.937,51.7,48.2,96.4,2310
2012-02-20,2011,5,21,51,559.52,0.28,5,Dry,31,6,4,3,41,85,0.15,474.5,0.85,474.5,0,0,0,0,-3,3,31,6,4,0,44,516,990,966.1,23.9,0.219,0.123,0.00515,0.342,0.0143,2,0.263,0.605,0.0253,23.3,0.956,0.98,0.937,51.8,48.2,96.4,2310
2012-02-21,2011,5,21,52,558.15,0.28,5,Dry,31,6,4,3,41,85,0.15,473.1,0.85,473.1,0,0,0,0,-3,3,31,6,4,0,44,514,990,966.1,23.9,0.219,0.122,0.00512,0.341,0.0143,2,0.262,0.603,0.0252,23.3,0.956,0.98,0.937,51.7,48.2,96.4,2310
2012-02-22,2011,5,21,53,554.05,0.29,5,Dry,31,6,4,3,41,85,0.15,469.1,0.85,469.1,0,0,0,0,-3,3,31,6,4,0,44,510,990,966.1,23.9,0.216,0.12,0.00504,0.337,0.0141,2,0.259,0.596,0.0249,23.3,0.957,0.98,0.938,51.3,48.2,96.4,2310
2012-02-23,2011,5,21,54,553.23,0.29,5,Dry,31,6,4,3,41,85,0.15,468.2,0.85,468.2,0,0,0,0,-3,3,31,6,4,0,44,509,990,966.1,23.9,0.216,0.12,0.00502,0.336,0.014,2,0.259,0.594,0.0249,23.3,0.957,0.98,0.938,51.2,48.2,96.4,2310
2012-02-24,2011,5,21,55,553.5,0.29,5,Dry,31,6,4,3,41,85,0.15,468.5,0.85,468.5,0,0,0,0,-3,3,31,6,4,0,44,510,990,966.1,23.9,0.216,0.12,0.00502,0.336,0.0141,2,0.259,0.595,0.0249,23.3,0.957,0.98,0.938,51.2,48.2,96.4,2310
2012-02-25,2011,5,22,56,551.59,0.29,5,Dry,31,6,4,3,41,85,0.15,466.6,0.85,466.6,0,0,0,0,-3,3,31,6,4,0,44,508,990,966.1,23.9,0.215,0.119,0.00499,0.334,0.014,2,0.257,0.592,0.0247,23.3,0.957,0.98,0.938,51.1,48.2,96.4,2310
2012-02-26,2011,5,22,57,549.68,0.29,5,Dry,31,6,4,3,41,85,0.15,464.7,0.84,464.7,0,0,0,0,-3,3,31,6,4,0,44,506,990,966.1,23.9,0.214,0.118,0.00495,0.332,0.0139,2,0.256,0.588,0.0246,23.3,0.957,0.98,0.938,50.9,48.2,96.4,2310
2012-02-27,2011,5,22,58,551.04,0.29,5,Dry,31,6,4,3,41,85,0.15,466,0.85,466,0,0,0,0,-3,3,31,6,4,0,44,507,990,966.1,23.9,0.215,0.119,0.00497,0.334,0.0139,2,0.257,0.591,0.0247,23.3,0.957,0.98,0.938,51,48.2,96.4,2310
2012-02-28,2011,5,22,59,555.15,0.28,5,Dry,31,6,4,3,41,85,0.15,470.1,0.85,470.1,0,0,0,0,-3,3,31,6,4,0,44,511,990,966.1,23.9,0.217,0.121,0.00506,0.338,0.0141,2,0.26,0.598,0.025,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
2012-02-29,2011,5,22,60,559.25,0.28,5,Dry,31,6,4,3,41,85,0.15,474.3,0.85,474.3,0,0,0,0,-3,3,31,6,4,0,44,515,990,966.1,23.9,0.219,0.123,0.00514,0.342,0.0143,2,0.263,0.605,0.0253,23.3,0.956,0.98,0.937,51.8,48.2,96.4,2310
2012-03-01,2011,6,22,61,563.35,0.28,5,Dry,36,8,6,4,53,107,0.19,456.4,0.81,456.4,0,0,0,0,-4,4,36,8,6,0,57,506,990,966.1,23.9,0.214,0.114,0.00479,0.329,0.0138,2,0.251,0.579,0.0243,23.3,0.958,0.98,0.939,49.9,48.2,96.4,2310
2012-03-02,2011,6,22,62,568.54,0.28,5,Dry,36,8,6,4,53,107,0.19,461.5,0.81,461.5,0,0,0,0,-4,4,36,8,6,0,57,512,990,966.2,23.8,0.217,0.117,0.0049,0.334,0.014,2,0.254,0.588,0.0247,23.3,0.957,0.98,0.938,50.4,48.2,96.4,2310
2012-03-03,2011,6,23,63,575.38,0.27,5,Dry,36,8,6,4,53,107,0.19,468.4,0.81,468.4,0,0,0,0,-4,4,36,8,6,0,57,518,990,966.2,23.8,0.221,0.12,0.00504,0.341,0.0143,2,0.259,0.6,0.0252,23.2,0.957,0.98,0.938,51,48.2,96.4,2310
2012-03-04,2011,6,23,64,583.86,0.27,5,Dry,36,8,6,4,53,107,0.18,476.9,0.82,476.9,0,0,0,0,-4,4,36,8,6,0,57,527,990,966.2,23.8,0.226,0.124,0.00522,0.35,0.0147,2,0.264,0.614,0.0258,23.2,0.956,0.98,0.937,51.8,48.2,96.4,2310
2012-03-05,2011,6,23,65,591.79,0.26,5,Dry,36,8,6,4,53,107,0.18,484.8,0.82,484.8,0,0,0,0,-4,4,36,8,6,0,57,535,990,966.3,23.7,0.23,0.128,0.00538,0.358,0.0151,2,0.27,0.628,0.0265,23.1,0.956,0.98,0.937,52.5,48.2,96.4,2310
2012-03-06,2011,6,23,66,603,0.26,5,Dry,36,8,6,4,53,107,0.18,496,0.82,496,0,0,0,0,-4,4,36,8,6,0,57,546,990,966.3,23.7,0.237,0.133,0.00562,0.37,0.0156,3,0.166,0.536,0.0226,23.2,0.946,0.97,0.917,35.5,34.4,103,2480
2012-03-07,2011,6,23,67,615.85,0.25,5,Dry,36,8,6,4,53,107,0.17,508.9,0.83,508.9,0,0,0,0,-4,4,36,8,6,0,57,559,990,966.4,23.6,0.244,0.141,0.00596,0.385,0.0163,3,0.171,0.557,0.0235,23.1,0.947,0.97,0.919,36.4,35.3,106,2540
