date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2012-03-08,2011,6,23,68,628.7,0.24,5,Dry,36,8,6,4,53,107,0.17,521.7,0.83,521.7,0,0,0,0,-4,4,36,8,6,0,57,572,990,966.4,23.6,0.251,0.149,0.00634,0.401,0.017,3,0.177,0.578,0.0245,23,0.948,0.97,0.92,37.2,36.1,108,2600
2012-03-09,2011,6,23,69,643.74,0.24,5,Dry,36,8,6,4,53,107,0.17,536.7,0.83,536.7,0,0,0,0,-4,4,36,8,6,0,57,587,990,966.5,23.5,0.26,0.16,0.00678,0.42,0.0178,3,0.184,0.604,0.0257,22.9,0.95,0.972,0.923,38.2,37.1,111,2670
2012-03-10,2011,6,24,70,658.78,0.23,5,Dry,36,8,6,4,53,107,0.16,551.8,0.84,551.8,0,0,0,0,-4,4,36,8,6,0,57,602,990,966.5,23.5,0.269,0.17,0.00723,0.438,0.0187,3,0.191,0.629,0.0268,22.8,0.951,0.974,0.926,39.2,38.2,114,2750
2012-03-11,2011,6,24,71,669.99,0.23,5,Dry,36,8,6,4,53,107,0.16,563,0.84,563,0,0,0,0,-4,4,36,8,6,0,57,613,990,966.6,23.4,0.275,0.177,0.00756,0.452,0.0193,3,0.196,0.648,0.0277,22.8,0.952,0.976,0.929,39.9,38.9,117,2800
2012-03-12,2011,6,24,72,678.47,0.22,5,Dry,36,8,6,4,53,107,0.16,571.5,0.84,571.5,0,0,0,0,-4,4,36,8,6,0,57,621,990,966.6,23.4,0.28,0.183,0.00781,0.462,0.0198,3,0.2,0.662,0.0283,22.7,0.952,0.977,0.93,40.4,39.5,118,2840
2012-03-13,2011,6,24,73,686.94,0.22,5,Dry,36,8,6,4,53,107,0.16,579.9,0.84,579.9,0,0,0,0,-4,4,36,8,6,0,57,630,990,966.6,23.4,0.285,0.188,0.00807,0.473,0.0203,3,0.203,0.676,0.029,22.7,0.953,0.978,0.932,41,40.1,120,2880
2012-03-14,2011,6,24,74,697.61,0.22,5,Dry,36,8,6,4,53,107,0.15,590.6,0.85,590.6,0,0,0,0,-4,4,36,8,6,0,57,641,990,966.7,23.3,0.291,0.196,0.00839,0.486,0.0209,3,0.208,0.694,0.0298,22.6,0.954,0.98,0.934,41.6,40.8,122,2940
2012-03-15,2011,6,24,75,707.72,0.21,5,Dry,36,8,6,4,53,107,0.15,600.7,0.85,600.7,0,0,0,0,-4,4,36,8,6,0,57,651,990,966.7,23.3,0.296,0.202,0.00869,0.499,0.0214,3,0.213,0.711,0.0306,22.6,0.954,0.98,0.935,42.3,41.4,124,2980
2012-03-16,2011,6,24,76,718.39,0.21,5,Dry,36,8,6,4,53,107,0.15,611.4,0.85,611.4,0,0,0,0,-4,4,36,8,6,0,57,661,990,966.8,23.2,0.302,0.209,0.00902,0.512,0.022,3,0.218,0.729,0.0314,22.5,0.955,0.98,0.936,42.9,42.1,126,3030
2012-03-17,2011,6,25,77,730.15,0.2,5,Dry,36,8,6,4,53,107,0.15,623.1,0.85,623.1,0,0,0,0,-4,4,36,8,6,0,57,673,990,966.8,23.2,0.309,0.217,0.00937,0.526,0.0227,3,0.223,0.749,0.0323,22.4,0.955,0.98,0.936,43.6,42.8,128,3080
2012-03-18,2011,6,25,78,736.98,0.2,5,Dry,36,8,6,4,53,107,0.14,630,0.85,630,0,0,0,0,-4,4,36,8,6,0,57,680,990,966.8,23.2,0.313,0.222,0.00958,0.535,0.0231,3,0.226,0.761,0.0329,22.4,0.956,0.98,0.936,44.1,43.2,130,3110
2012-03-19,2011,6,25,79,738.35,0.2,5,Dry,36,8,6,4,53,107,0.14,631.4,0.85,631.4,0,0,0,0,-4,4,36,8,6,0,57,681,990,966.9,23.1,0.314,0.223,0.00962,0.536,0.0232,3,0.227,0.763,0.033,22.4,0.956,0.98,0.936,44.1,43.3,130,3110
2012-03-20,2011,6,25,80,739.17,0.2,5,Dry,36,8,6,4,53,107,0.14,632.2,0.85,632.2,0,0,0,0,-4,4,36,8,6,0,57,682,990,966.9,23.1,0.314,0.223,0.00965,0.537,0.0232,3,0.227,0.764,0.033,22.4,0.956,0.98,0.937,44.2,43.3,130,3120
2012-03-21,2011,6,25,81,740.54,0.2,5,Dry,36,8,6,4,53,107,0.14,633.5,0.86,633.5,0,0,0,0,-4,4,36,8,6,0,57,684,990,966.9,23.1,0.315,0.224,0.00969,0.539,0.0233,3,0.228,0.767,0.0331,22.4,0.956,0.98,0.937,44.3,43.4,130,3120
2012-03-22,2011,6,25,82,741.9,0.2,5,Dry,36,8,6,4,53,107,0.14,634.9,0.86,634.9,0,0,0,0,-4,4,36,8,6,0,57,685,990,966.9,23.1,0.316,0.225,0.00973,0.541,0.0234,3,0.228,0.769,0.0332,22.4,0.956,0.98,0.937,44.4,43.5,130,3130
2012-03-23,2011,6,25,83,741.63,0.2,5,Dry,36,8,6,4,53,107,0.14,634.6,0.86,634.6,0,0,0,0,-4,4,36,8,6,0,57,685,990,966.9,23.1,0.316,0.225,0.00972,0.541,0.0234,3,0.228,0.769,0.0332,22.4,0.956,0.98,0.937,44.3,43.5,130,3130
2012-03-24,2011,6,26,84,739.72,0.2,5,Dry,36,8,6,4,53,107,0.14,632.7,0.85,632.7,0,0,0,0,-4,4,36,8,6,0,57,683,990,966.9,23.1,0.315,0.224,0.00966,0.538,0.0233,3,0.227,0.765,0.0331,22.4,0.956,0.98,0.937,44.2,43.3,130,3120
2012-03-25,2011,6,26,85,736.71,0.2,5,Dry,36,8,6,4,53,107,0.14,629.7,0.85,629.7,0,0,0,0,-4,4,36,8,6,0,57,680,990,966.8,23.2,0.313,0.222,0.00957,0.534,0.0231,3,0.226,0.76,0.0328,22.4,0.956,0.98,0.936,44,43.2,129,3110
2012-03-26,2011,6,26,86,732.61,0.2,5,Dry,36,8,6,4,53,107,0.15,625.6,0.85,625.6,0,0,0,0,-4,4,36,8,6,0,57,676,990,966.8,23.2,0.31,0.219,0.00945,0.529,0.0228,3,0.224,0.753,0.0325,22.4,0.955,0.98,0.936,43.8,42.9,129,3090
2012-03-27,2011,6,26,87,732.33,0.2,5,Dry,36,8,6,4,53,107,0.15,625.3,0.85,625.3,0,0,0,0,-4,4,36,8,6,0,57,675,990,966.8,23.2,0.31,0.219,0.00944,0.529,0.0228,3,0.224,0.753,0.0325,22.4,0.955,0.98,0.936,43.8,42.9,129,3090
2012-03-28,2011,6,26,88,734.25,0.2,5,Dry,36,8,6,4,53,107,0.15,627.3,0.85,627.3,0,0,0,0,-4,4,36,8,6,0,57,677,990,966.8,23.2,0.311,0.22,0.0095,0.531,0.0229,3,0.225,0.756,0.0326,22.4,0.955,0.98,0.936,43.9,43,129,3100
2012-03-29,2011,6,26,89,732.88,0.2,5,Dry,36,8,6,4,53,107,0.15,625.9,0.85,625.9,0,0,0,0,-4,4,36,8,6,0,57,676,990,966.8,23.2,0.311,0.219,0.00946,0.53,0.0229,3,0.224,0.754,0.0325,22.4,0.955,0.98,0.936,43.8,42.9,129,3090
2012-03-30,2011,6,26,90,730.42,0.2,5,Dry,36,8,6,4,53,107,0.15,623.4,0.85,623.4,0,0,0,0,-4,4,36,8,6,0,57,673,990,966.8,23.2,0.309,0.217,0.00938,0.527,0.0227,3,0.223,0.75,0.0323,22.4,0.955,0.98,0.936,43.7,42.8,128,3080
2012-03-31,2011,6,27,91,730.69,0.2,5,Dry,36,8,6,4,53,107,0.15,623.7,0.85,623.7,0,0,0,0,-4,4,36,8,6,0,57,674,990,966.8,23.2,0.309,0.218,0.00939,0.527,0.0227,3,0.223,0.75,0.0324,22.4,0.955,0.98,0.936,43.7,42.8,128,3080
2012-04-01,2011,7,27,92,729.87,0.2,5,Dry,40,10,8,5,62,125,0.17,604.9,0.83,604.9,0,0,0,0,-5,5,40,10,8,0,67,663,990,966.8,23.2,0.303,0.205,0.00885,0.508,0.0219,3,0.215,0.723,0.0312,22.5,0.955,0.98,0.935,42.4,41.5,125,2990
2012-04-02,2011,7,27,93,725.77,0.21,5,Dry,40,10,8,5,62,125,0.17,600.8,0.83,600.8,0,0,0,0,-5,5,40,10,8,0,67,659,990,966.8,23.2,0.301,0.202,0.00872,0.503,0.0217,3,0.213,0.716,0.0309,22.5,0.954,0.98,0.935,42.1,41.3,124,2970
2012-04-03,2011,7,27,94,721.67,0.21,5,Dry,40,10,8,5,62,125,0.17,596.7,0.83,596.7,0,0,0,0,-5,5,40,10,8,0,67,655,990,966.8,23.2,0.299,0.2,0.0086,0.498,0.0215,3,0.211,0.709,0.0305,22.5,0.954,0.98,0.935,41.9,41,123,2960
2012-04-04,2011,7,27,95,717.57,0.21,5,Dry,40,10,8,5,62,125,0.17,592.6,0.83,592.6,0,0,0,0,-5,5,40,10,8,0,67,651,990,966.8,23.2,0.296,0.197,0.00847,0.493,0.0212,3,0.209,0.702,0.0302,22.5,0.954,0.98,0.934,41.6,40.8,122,2940
2012-04-05,2011,7,27,96,713.47,0.21,5,Dry,40,10,8,5,62,125,0.17,588.5,0.82,588.5,0,0,0,0,-5,5,40,10,8,0,67,646,990,966.8,23.2,0.294,0.194,0.00835,0.488,0.021,3,0.207,0.695,0.0299,22.6,0.954,0.979,0.933,41.4,40.5,121,2920
2012-04-06,2011,7,27,97,711,0.21,5,Dry,40,10,8,5,62,125,0.18,586,0.82,586,0,0,0,0,-5,5,40,10,8,0,67,644,990,966.7,23.3,0.293,0.192,0.00828,0.485,0.0209,3,0.206,0.691,0.0297,22.6,0.953,0.979,0.933,41.2,40.3,121,2900
2012-04-07,2011,7,28,98,709.09,0.21,5,Dry,40,10,8,5,62,125,0.18,584.1,0.82,584.1,0,0,0,0,-5,5,40,10,8,0,67,642,990,966.7,23.3,0.291,0.191,0.00822,0.483,0.0207,3,0.205,0.688,0.0296,22.6,0.953,0.978,0.933,41.1,40.2,121,2890
2012-04-08,2011,7,28,99,707.18,0.21,5,Dry,40,10,8,5,62,125,0.18,582.2,0.82,582.2,0,0,0,0,-5,5,40,10,8,0,67,640,990,966.7,23.3,0.29,0.19,0.00816,0.48,0.0206,3,0.204,0.685,0.0294,22.6,0.953,0.978,0.932,41,40.1,120,2890
2012-04-09,2011,7,28,100,705.26,0.21,5,Dry,40,10,8,5,62,125,0.18,580.3,0.82,580.3,0,0,0,0,-5,5,40,10,8,0,67,638,990,966.7,23.3,0.289,0.189,0.0081,0.478,0.0205,3,0.204,0.681,0.0293,22.6,0.953,0.978,0.932,40.8,39.9,120,2880
2012-04-10,2011,7,28,101,704.99,0.21,5,Dry,40,10,8,5,62,125,0.18,580,0.82,580,0,0,0,0,-5,5,40,10,8,0,67,638,990,966.7,23.3,0.289,0.188,0.00809,0.478,0.0205,3,0.203,0.681,0.0293,22.6,0.953,0.978,0.932,40.8,39.9,120,2870
2012-04-11,2011,7,28,102,705.81,0.21,5,Dry,40,10,8,5,62,125,0.18,580.8,0.82,580.8,0,0,0,0,-5,5,40,10,8,0,67,639,990,966.7,23.3,0.29,0.189,0.00812,0.479,0.0206,3,0.204,0.682,0.0293,22.6,0.953,0.978,0.932,40.9,40,120,2880
2012-04-12,2011,7,28,103,707.18,0.21,5,Dry,40,10,8,5,62,125,0.18,582.2,0.82,582.2,0,0,0,0,-5,5,40,10,8,0,67,640,990,966.7,23.3,0.29,0.19,0.00816,0.48,0.0206,3,0.204,0.685,0.0294,22.6,0.953,0.978,0.932,41,40.1,120,2890
2012-04-13,2011,7,28,104,708.54,0.21,5,Dry,40,10,8,5,62,125,0.18,583.5,0.82,583.5,0,0,0,0,-5,5,40,10,8,0,67,642,990,966.7,23.3,0.291,0.191,0.0082,0.482,0.0207,3,0.205,0.687,0.0295,22.6,0.953,0.978,0.932,41.1,40.2,120,2890
2012-04-14,2011,7,29,105,711.55,0.21,5,Dry,40,10,8,5,62,125,0.18,586.5,0.82,586.5,0,0,0,0,-5,5,40,10,8,0,67,645,990,966.7,23.3,0.293,0.193,0.00829,0.486,0.0209,3,0.206,0.692,0.0298,22.6,0.953,0.979,0.933,41.2,40.4,121,2910
2012-04-15,2011,7,29,106,712.92,0.21,5,Dry,40,10,8,5,62,125,0.17,587.9,0.82,587.9,0,0,0,0,-5,5,40,10,8,0,67,646,990,966.8,23.2,0.294,0.194,0.00833,0.487,0.021,3,0.207,0.694,0.0299,22.6,0.953,0.979,0.933,41.3,40.5,121,2910
2012-04-16,2011,7,29,107,714.83,0.21,5,Dry,40,10,8,5,62,125,0.17,589.8,0.82,589.8,0,0,0,0,-5,5,40,10,8,0,67,648,990,966.8,23.2,0.295,0.195,0.00839,0.49,0.0211,3,0.208,0.698,0.03,22.5,0.954,0.979,0.934,41.5,40.6,122,2920
2012-04-17,2011,7,29,108,716.75,0.21,5,Dry,40,10,8,5,62,125,0.17,591.8,0.83,591.8,0,0,0,0,-5,5,40,10,8,0,67,650,990,966.8,23.2,0.296,0.196,0.00845,0.492,0.0212,3,0.209,0.701,0.0302,22.5,0.954,0.979,0.934,41.6,40.7,122,2930
2012-04-18,2011,7,29,109,715.93,0.21,5,Dry,40,10,8,5,62,125,0.17,590.9,0.82,590.9,0,0,0,0,-5,5,40,10,8,0,67,649,990,966.8,23.2,0.295,0.196,0.00842,0.491,0.0211,3,0.208,0.699,0.0301,22.5,0.954,0.979,0.934,41.5,40.7,122,2930
2012-04-19,2011,7,29,110,714.56,0.21,5,Dry,40,10,8,5,62,125,0.17,589.6,0.82,589.6,0,0,0,0,-5,5,40,10,8,0,67,648,990,966.8,23.2,0.295,0.195,0.00838,0.489,0.0211,3,0.208,0.697,0.03,22.5,0.954,0.979,0.934,41.4,40.6,122,2920
2012-04-20,2011,7,29,111,710.46,0.21,5,Dry,40,10,8,5,62,125,0.18,585.5,0.82,585.5,0,0,0,0,-5,5,40,10,8,0,67,643,990,966.7,23.3,0.292,0.192,0.00826,0.484,0.0208,3,0.206,0.69,0.0297,22.6,0.953,0.979,0.933,41.2,40.3,121,2900
2012-04-21,2011,7,30,112,705.81,0.21,5,Dry,40,10,8,5,62,125,0.18,580.8,0.82,580.8,0,0,0,0,-5,5,40,10,8,0,67,639,990,966.7,23.3,0.29,0.189,0.00812,0.479,0.0206,3,0.204,0.682,0.0293,22.6,0.953,0.978,0.932,40.9,40,120,2880
2012-04-22,2011,7,30,113,700.07,0.22,5,Dry,40,10,8,5,62,125,0.18,575.1,0.82,575.1,0,0,0,0,-5,5,40,10,8,0,67,633,990,966.7,23.3,0.286,0.185,0.00795,0.471,0.0202,3,0.201,0.673,0.0289,22.6,0.953,0.977,0.931,40.5,39.6,119,2850
2012-04-23,2011,7,30,114,692.68,0.22,5,Dry,40,10,8,5,62,125,0.18,567.7,0.82,567.7,0,0,0,0,-5,5,40,10,8,0,67,626,990,966.7,23.3,0.282,0.18,0.00772,0.462,0.0198,3,0.198,0.66,0.0283,22.7,0.952,0.976,0.929,40,39.1,117,2810
2012-04-24,2011,7,30,115,684.21,0.22,5,Dry,40,10,8,5,62,125,0.18,559.2,0.82,559.2,0,0,0,0,-5,5,40,10,8,0,67,617,990,966.6,23.4,0.277,0.175,0.00747,0.452,0.0193,3,0.194,0.646,0.0276,22.7,0.951,0.975,0.928,39.5,38.5,116,2770
2012-04-25,2011,7,30,116,676.28,0.23,5,Dry,40,10,8,5,62,125,0.18,551.3,0.81,551.3,0,0,0,0,-5,5,40,10,8,0,67,609,990,966.6,23.4,0.273,0.169,0.00723,0.442,0.0189,3,0.191,0.633,0.027,22.8,0.951,0.974,0.926,39,38,114,2730
2012-04-26,2011,7,30,117,666.71,0.23,5,Dry,40,10,8,5,62,125,0.19,541.7,0.81,541.7,0,0,0,0,-5,5,40,10,8,0,67,600,990,966.6,23.4,0.267,0.163,0.00695,0.43,0.0184,3,0.186,0.616,0.0263,22.8,0.95,0.973,0.924,38.4,37.3,112,2690
2012-04-27,2011,7,30,118,657.14,0.23,5,Dry,40,10,8,5,62,125,0.19,532.1,0.81,532.1,0,0,0,0,-5,5,40,10,8,0,67,590,990,966.5,23.5,0.262,0.156,0.00667,0.418,0.0178,3,0.182,0.6,0.0256,22.9,0.949,0.971,0.922,37.8,36.7,110,2640
2012-04-28,2011,7,31,119,646.47,0.24,5,Dry,40,10,8,5,62,125,0.19,521.5,0.81,521.5,0,0,0,0,-5,5,40,10,8,0,67,579,990,966.5,23.5,0.256,0.149,0.00635,0.405,0.0172,3,0.177,0.582,0.0248,22.9,0.948,0.97,0.92,37.1,36,108,2590
2012-04-29,2011,7,31,120,636.36,0.24,5,Dry,40,10,8,5,62,125,0.2,511.4,0.8,511.4,0,0,0,0,-5,5,40,10,8,0,67,569,990,966.4,23.6,0.25,0.143,0.00605,0.393,0.0167,3,0.173,0.565,0.024,23,0.947,0.97,0.919,36.4,35.3,106,2540
2012-04-30,2011,7,31,121,626.24,0.24,5,Dry,40,10,8,5,62,125,0.2,501.2,0.8,501.2,0,0,0,0,-5,5,40,10,8,0,67,559,990,966.4,23.6,0.244,0.136,0.00576,0.38,0.0161,3,0.168,0.548,0.0232,23,0.946,0.97,0.918,35.7,34.7,104,2500
2012-05-01,2011,8,31,122,615.58,0.25,5,Dry,42,9,8,6,82,147,0.24,468.6,0.76,468.6,0,0,0,0,-6,6,42,9,8,0,88,528,990,966.4,23.6,0.226,0.12,0.00508,0.347,0.0147,2,0.259,0.605,0.0256,23,0.957,0.98,0.938,50.6,48.2,96.4,2310
2012-05-02,2011,8,31,123,604.91,0.25,5,Dry,42,9,8,6,82,147,0.24,457.9,0.76,457.9,0,0,0,0,-6,6,42,9,8,0,88,517,990,966.3,23.7,0.22,0.115,0.00486,0.335,0.0142,2,0.252,0.587,0.0248,23.1,0.958,0.98,0.938,49.7,48.2,96.4,2310
2012-05-03,2011,8,31,124,594.79,0.26,5,Dry,42,9,8,6,82,147,0.25,447.8,0.75,447.8,0,0,0,0,-6,6,42,9,8,0,88,507,990,966.3,23.7,0.215,0.11,0.00465,0.325,0.0137,2,0.245,0.57,0.024,23.2,0.958,0.98,0.939,48.7,47.7,95.5,2290
2012-05-04,2011,8,31,125,584.68,0.27,5,Dry,42,9,8,6,82,147,0.25,437.7,0.75,437.7,0,0,0,0,-6,6,42,9,8,0,88,497,990,966.2,23.8,0.211,0.106,0.00444,0.316,0.0133,2,0.238,0.554,0.0233,23.2,0.957,0.98,0.938,47.7,46.7,93.5,2240
2012-05-05,2011,8,32,126,574.56,0.27,5,Dry,42,9,8,6,82,147,0.26,427.6,0.74,427.6,0,0,0,0,-6,6,42,9,8,0,88,487,990,966.2,23.8,0.207,0.101,0.00423,0.308,0.0129,2,0.231,0.539,0.0226,23.3,0.957,0.98,0.938,46.7,45.8,91.5,2200
2012-05-06,2011,8,32,127,564.44,0.28,5,Dry,42,9,8,6,82,147,0.26,417.4,0.74,417.4,0,0,0,0,-6,6,42,9,8,0,88,476,990,966.1,23.9,0.204,0.096,0.00402,0.3,0.0126,2,0.224,0.524,0.022,23.3,0.956,0.98,0.937,45.7,44.8,89.5,2150
2012-05-07,2011,8,32,128,554.33,0.29,5,Dry,42,9,8,6,82,147,0.27,407.3,0.73,407.3,0,0,0,0,-6,6,42,9,8,0,88,466,990,966.1,23.9,0.2,0.0913,0.00382,0.291,0.0122,2,0.217,0.509,0.0213,23.4,0.955,0.98,0.936,44.6,43.8,87.5,2100
2012-05-08,2011,8,32,129,545.3,0.29,5,Dry,42,9,8,6,82,147,0.27,398.3,0.73,398.3,0,0,0,0,-6,6,42,9,8,0,88,457,990,966.1,23.9,0.197,0.087,0.00363,0.284,0.0119,2,0.211,0.495,0.0207,23.5,0.955,0.98,0.936,43.7,42.9,85.7,2060
2012-05-09,2011,8,32,130,535.73,0.3,5,Dry,42,9,8,6,82,147,0.27,388.7,0.73,388.7,0,0,0,0,-6,6,42,9,8,0,88,448,990,966,24,0.194,0.0825,0.00344,0.276,0.0115,2,0.205,0.481,0.02,23.5,0.953,0.98,0.934,42.7,41.9,83.7,2010
2012-05-10,2011,8,32,131,526.16,0.3,5,Dry,42,9,8,6,82,147,0.28,379.2,0.72,379.2,0,0,0,0,-6,6,42,9,8,0,88,438,990,966,24,0.19,0.078,0.00324,0.268,0.0112,2,0.198,0.467,0.0194,23.6,0.952,0.98,0.933,41.7,40.9,81.8,1960
2012-05-11,2011,8,32,132,516.59,0.31,5,Dry,42,9,8,6,82,147,0.28,369.6,0.71,369.6,0,0,0,0,-6,6,42,9,8,0,88,429,990,965.9,24.1,0.187,0.0734,0.00305,0.26,0.0108,2,0.192,0.452,0.0188,23.6,0.951,0.978,0.93,40.7,39.8,79.6,1910
2012-05-12,2011,8,33,133,507.57,0.31,5,Dry,42,9,8,6,82,147,0.29,360.6,0.71,360.6,0,0,0,0,-6,6,42,9,8,0,88,420,990,965.9,24.1,0.184,0.0692,0.00287,0.253,0.0105,2,0.186,0.439,0.0182,23.7,0.95,0.976,0.927,39.8,38.8,77.6,1860
2012-05-13,2011,8,33,134,499.64,0.32,5,Dry,42,9,8,6,82,147,0.29,352.6,0.71,352.6,0,0,0,0,-6,6,42,9,8,0,88,412,990,965.8,24.2,0.181,0.0654,0.00271,0.246,0.0102,2,0.181,0.427,0.0177,23.7,0.949,0.974,0.924,38.9,37.9,75.8,1820
2012-05-14,2011,8,33,135,491.16,0.32,5,Dry,42,9,8,6,82,147,0.3,344.2,0.7,344.2,0,0,0,0,-6,6,42,9,8,0,88,403,990,965.8,24.2,0.178,0.0614,0.00254,0.239,0.00989,2,0.175,0.414,0.0171,23.8,0.948,0.972,0.921,38,36.9,73.9,1770
2012-05-15,2011,8,33,136,482.68,0.33,5,Dry,42,9,8,6,82,147,0.3,335.7,0.69,335.7,0,0,0,0,-6,6,42,9,8,0,88,395,990,965.8,24.2,0.175,0.0574,0.00237,0.232,0.00959,2,0.169,0.401,0.0166,23.8,0.946,0.97,0.918,37.1,36,72,1730
2012-05-16,2011,8,33,137,474.21,0.34,5,Dry,42,9,8,6,82,147,0.31,327.2,0.69,327.2,0,0,0,0,-6,6,42,9,8,0,88,386,990,965.7,24.3,0.172,0.0534,0.0022,0.225,0.00928,2,0.163,0.389,0.016,23.9,0.945,0.97,0.917,36.2,35.1,70.2,1690
2012-05-17,2011,8,33,138,466.28,0.34,5,Dry,42,9,8,6,82,147,0.32,319.3,0.69,319.3,0,0,0,0,-6,6,42,9,8,0,88,378,990,965.7,24.3,0.169,0.0497,0.00205,0.219,0.009,2,0.158,0.377,0.0155,23.9,0.944,0.97,0.916,35.4,34.3,68.6,1650
2012-05-18,2011,8,33,139,459.44,0.35,5,Dry,42,9,8,6,82,147,0.32,312.4,0.68,312.4,0,0,0,0,-6,6,42,9,8,0,88,371,990,965.7,24.3,0.167,0.0465,0.00191,0.213,0.00876,2,0.153,0.366,0.0151,24,0.943,0.97,0.914,34.6,33.6,67.2,1610
2012-05-19,2011,8,34,140,452.06,0.35,5,Dry,42,9,8,6,82,147,0.33,305.1,0.68,305.1,0,0,0,0,-6,6,42,9,8,0,88,364,990,965.6,24.4,0.164,0.043,0.00176,0.207,0.0085,2,0.148,0.355,0.0146,24,0.942,0.97,0.913,33.8,32.8,65.6,1570
2012-05-20,2011,8,34,141,444.68,0.36,5,Dry,42,9,8,6,82,147,0.33,297.7,0.67,297.7,0,0,0,0,-6,6,42,9,8,0,88,357,990,965.6,24.4,0.161,0.0395,0.00162,0.201,0.00823,2,0.143,0.344,0.0141,24.1,0.94,0.97,0.912,33,32,64.1,1540
2012-05-21,2011,8,34,142,437.29,0.36,5,Dry,42,9,8,6,82,147,0.34,290.3,0.66,290.3,0,0,0,0,-6,6,42,9,8,0,88,349,990,965.6,24.4,0.159,0.036,0.00147,0.195,0.00797,2,0.138,0.333,0.0136,24.1,0.939,0.97,0.911,32.2,31.2,62.5,1500
2012-05-22,2011,8,34,143,430.46,0.37,5,Dry,42,9,8,6,82,147,0.34,283.5,0.66,283.5,0,0,0,0,-6,6,42,9,8,0,88,342,990,965.5,24.5,0.156,0.0328,0.00134,0.189,0.00773,2,0.134,0.323,0.0132,24.1,0.937,0.97,0.909,31.4,30.5,61,1460
2012-05-23,2011,8,34,144,424.72,0.37,5,Dry,42,9,8,6,82,147,0.35,277.7,0.65,277.7,0,0,0,0,-6,6,42,9,8,0,88,337,990,965.5,24.5,0.154,0.0301,0.00123,0.184,0.00753,2,0.13,0.314,0.0128,24.2,0.936,0.97,0.908,30.8,29.9,59.8,1430
2012-05-24,2011,8,34,145,418.43,0.38,5,Dry,42,9,8,6,82,147,0.35,271.4,0.65,271.4,0,0,0,0,-6,6,42,9,8,0,88,330,990,965.5,24.5,0.152,0.0271,0.00111,0.179,0.00731,2,0.126,0.305,0.0124,24.2,0.934,0.97,0.906,30.1,29.2,58.4,1400
2012-05-25,2011,8,34,146,412.14,0.38,5,Dry,42,9,8,6,82,147,0.36,265.1,0.64,265.1,0,0,0,0,-6,6,42,9,8,0,88,324,990,965.5,24.5,0.15,0.0241,0.000984,0.174,0.00709,2,0.121,0.296,0.012,24.2,0.933,0.97,0.905,29.4,28.5,57.1,1370
2012-05-26,2011,8,35,147,405.85,0.39,5,Dry,42,9,8,6,82,147,0.36,258.9,0.64,258.9,0,0,0,0,-6,6,42,9,8,0,88,318,990,965.4,24.6,0.148,0.0212,0.000862,0.169,0.00687,2,0.117,0.286,0.0116,24.3,0.932,0.97,0.904,28.7,27.9,55.7,1340
2012-05-27,2011,8,35,148,399.56,0.4,5,Dry,42,9,8,6,82,147,0.37,252.6,0.63,252.6,0,0,0,0,-6,6,42,9,8,0,88,312,990,965.4,24.6,0.145,0.0182,0.00074,0.164,0.00665,2,0.113,0.277,0.0112,24.3,0.93,0.97,0.902,28,27.2,54.4,1300
2012-05-28,2011,8,35,149,393.82,0.4,5,Dry,42,9,8,6,82,147,0.37,246.8,0.63,246.8,0,0,0,0,-6,6,42,9,8,0,88,306,990,965.4,24.6,0.143,0.0167,0.000679,0.16,0.0065,2,0.109,0.269,0.0109,24.4,0.929,0.97,0.901,27.4,26.6,53.1,1270
2012-05-29,2011,8,35,150,388.08,0.41,5,Dry,42,9,8,6,82,147,0.38,241.1,0.62,241.1,0,0,0,0,-6,6,42,9,8,0,88,300,990,965.3,24.7,0.141,0.0162,0.000659,0.158,0.00639,2,0.105,0.263,0.0107,24.4,0.927,0.97,0.899,26.7,25.9,51.9,1240
2012-05-30,2011,8,35,151,383.43,0.41,5,Dry,42,9,8,6,82,147,0.38,236.4,0.62,236.4,0,0,0,0,-6,6,42,9,8,0,88,295,990,965.3,24.7,0.14,0.0158,0.000642,0.156,0.00631,2,0.102,0.258,0.0104,24.4,0.925,0.97,0.897,26.2,25.4,50.8,1220
2012-05-31,2011,8,35,152,378.23,0.41,5,Dry,42,9,8,6,82,147,0.39,231.2,0.61,231.2,0,0,0,0,-6,6,42,9,8,0,88,290,990,965.3,24.7,0.138,0.0154,0.000623,0.153,0.00621,2,0.0986,0.252,0.0102,24.5,0.923,0.97,0.896,25.6,24.8,49.7,1190
2012-06-01,2011,9,35,153,373.04,0.42,5,Dry,39,9,7,5,59,119,0.32,254,0.68,254,0,0,0,0,-5,5,39,9,7,0,64,309,990,965.3,24.7,0.145,0.0189,0.000764,0.164,0.00661,2,0.114,0.277,0.0112,24.5,0.93,0.97,0.903,28.3,27.5,55,1320
2012-06-02,2011,9,36,154,367.84,0.42,5,Dry,39,9,7,5,59,119,0.32,248.8,0.68,248.8,0,0,0,0,-5,5,39,9,7,0,64,304,990,965.2,24.8,0.143,0.0169,0.000683,0.16,0.00645,2,0.11,0.27,0.0109,24.5,0.929,0.97,0.901,27.8,26.9,53.9,1290
2012-06-03,2011,9,36,155,363.19,0.43,5,Dry,39,9,7,5,59,119,0.33,244.2,0.67,244.2,0,0,0,0,-5,5,39,9,7,0,64,299,990,965.2,24.8,0.141,0.0165,0.000666,0.158,0.00636,2,0.107,0.265,0.0107,24.5,0.928,0.97,0.9,27.2,26.4,52.8,1270
2012-06-04,2011,9,36,156,358.54,0.43,5,Dry,39,9,7,5,59,119,0.33,239.5,0.67,239.5,0,0,0,0,-5,5,39,9,7,0,64,295,990,965.2,24.8,0.139,0.0161,0.000649,0.156,0.00627,2,0.104,0.26,0.0105,24.5,0.926,0.97,0.898,26.7,25.9,51.8,1240
2012-06-05,2011,9,36,157,353.9,0.44,5,Dry,39,9,7,5,59,119,0.34,234.9,0.66,234.9,0,0,0,0,-5,5,39,9,7,0,64,290,990,965.2,24.8,0.138,0.0157,0.000633,0.154,0.00618,2,0.101,0.255,0.0103,24.6,0.925,0.97,0.897,26.2,25.4,50.8,1220
2012-06-06,2011,9,36,158,349.25,0.44,5,Dry,39,9,7,5,59,119,0.34,230.3,0.66,230.3,0,0,0,0,-5,5,39,9,7,0,64,285,990,965.1,24.9,0.136,0.0153,0.000616,0.152,0.0061,2,0.0979,0.249,0.01,24.6,0.923,0.97,0.895,25.6,24.9,49.7,1190
2012-06-07,2011,9,36,159,345.69,0.45,5,Dry,39,9,7,5,59,119,0.34,226.7,0.66,226.7,0,0,0,0,-5,5,39,9,7,0,64,282,990,965.1,24.9,0.135,0.015,0.000604,0.15,0.00603,1,0.249,0.398,0.016,24.5,0.959,0.98,0.94,52.2,48.2,48.2,1160
2012-06-08,2011,9,36,160,341.59,0.45,5,Dry,39,9,7,5,59,119,0.35,222.6,0.65,222.6,0,0,0,0,-5,5,39,9,7,0,64,278,990,965.1,24.9,0.134,0.0147,0.000589,0.148,0.00595,1,0.243,0.391,0.0157,24.5,0.959,0.98,0.939,51.3,48.2,48.2,1160
2012-06-09,2011,9,37,161,337.49,0.46,5,Dry,39,9,7,5,59,119,0.35,218.5,0.65,218.5,0,0,0,0,-5,5,39,9,7,0,64,273,990,965.1,24.9,0.132,0.0143,0.000575,0.146,0.00588,1,0.237,0.384,0.0154,24.5,0.958,0.98,0.939,50.3,48.2,48.2,1160
2012-06-10,2011,9,37,162,333.39,0.46,5,Dry,39,9,7,5,59,119,0.36,214.4,0.64,214.4,0,0,0,0,-5,5,39,9,7,0,64,269,990,965.1,24.9,0.131,0.014,0.00056,0.145,0.0058,1,0.232,0.377,0.0151,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
2012-06-11,2011,9,37,163,329.29,0.46,5,Dry,39,9,7,5,59,119,0.36,210.3,0.64,210.3,0,0,0,0,-5,5,39,9,7,0,64,265,990,965,25,0.129,0.0136,0.000546,0.143,0.00572,1,0.226,0.369,0.0148,24.6,0.957,0.98,0.937,48.5,47.5,47.5,1140
2012-06-12,2011,9,37,164,325.18,0.47,5,Dry,39,9,7,5,59,119,0.37,206.2,0.63,206.2,0,0,0,0,-5,5,39,9,7,0,64,261,990,965,25,0.128,0.0133,0.000532,0.141,0.00565,1,0.221,0.362,0.0145,24.6,0.956,0.98,0.937,47.6,46.6,46.6,1120
2012-06-13,2011,9,37,165,321.63,0.47,5,Dry,39,9,7,5,59,119,0.37,202.6,0.63,202.6,0,0,0,0,-5,5,39,9,7,0,64,258,990,965,25,0.126,0.013,0.000519,0.139,0.00558,1,0.216,0.355,0.0142,24.6,0.955,0.98,0.936,46.8,45.8,45.8,1100
2012-06-14,2011,9,37,166,318.08,0.48,5,Dry,39,9,7,5,59,119,0.37,199.1,0.63,199.1,0,0,0,0,-5,5,39,9,7,0,64,254,990,965,25,0.125,0.0127,0.000507,0.138,0.00551,1,0.211,0.349,0.014,24.7,0.954,0.98,0.935,46,45,45,1080
2012-06-15,2011,9,37,167,314.52,0.48,5,Dry,39,9,7,5,59,119,0.38,195.5,0.62,195.5,0,0,0,0,-5,5,39,9,7,0,64,251,990,965,25,0.124,0.0124,0.000494,0.136,0.00545,1,0.206,0.343,0.0137,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
2012-06-16,2011,9,38,168,310.97,0.49,5,Dry,39,9,7,5,59,119,0.38,192,0.62,192,0,0,0,0,-5,5,39,9,7,0,64,247,990,965,25,0.123,0.0121,0.000482,0.135,0.00538,1,0.202,0.336,0.0134,24.7,0.952,0.98,0.933,44.3,43.4,43.4,1040
2012-06-17,2011,9,38,169,307.41,0.49,5,Dry,39,9,7,5,59,119,0.39,188.4,0.61,188.4,0,0,0,0,-5,5,39,9,7,0,64,243,990,964.9,25.1,0.121,0.0118,0.000469,0.133,0.00531,1,0.197,0.33,0.0132,24.7,0.951,0.98,0.932,43.5,42.6,42.6,1020
2012-06-18,2011,9,38,170,303.86,0.49,5,Dry,39,9,7,5,59,119,0.39,184.9,0.61,184.9,0,0,0,0,-5,5,39,9,7,0,64,240,990,964.9,25.1,0.12,0.0115,0.000457,0.132,0.00525,1,0.192,0.324,0.0129,24.8,0.95,0.98,0.931,42.6,41.8,41.8,1000
2012-06-19,2011,9,38,171,301.4,0.5,5,Dry,39,9,7,5,59,119,0.4,182.4,0.6,182.4,0,0,0,0,-5,5,39,9,7,0,64,237,990,964.9,25.1,0.119,0.0113,0.000448,0.131,0.0052,1,0.189,0.319,0.0127,24.8,0.949,0.98,0.93,42.1,41.2,41.2,990
2012-06-20,2011,9,38,172,298.39,0.5,5,Dry,39,9,7,5,59,119,0.4,179.4,0.6,179.4,0,0,0,0,-5,5,39,9,7,0,64,234,990,964.9,25.1,0.118,0.011,0.000438,0.129,0.00515,1,0.185,0.314,0.0125,24.8,0.948,0.979,0.929,41.4,40.5,40.5,972
2012-06-21,2011,9,38,173,295.38,0.51,5,Dry,39,9,7,5,59,119,0.4,176.4,0.6,176.4,0,0,0,0,-5,5,39,9,7,0,64,231,990,964.9,25.1,0.117,0.0107,0.000428,0.128,0.00509,1,0.181,0.309,0.0123,24.8,0.948,0.977,0.926,40.7,39.7,39.7,954
2012-06-22,2011,9,38,174,292.37,0.51,5,Dry,39,9,7,5,59,119,0.41,173.4,0.59,173.4,0,0,0,0,-5,5,39,9,7,0,64,228,990,964.9,25.1,0.116,0.0105,0.000417,0.127,0.00504,1,0.177,0.303,0.0121,24.8,0.947,0.976,0.924,40,39,39,936
2012-06-23,2011,9,39,175,289.36,0.51,5,Dry,39,9,7,5,59,119,0.41,170.4,0.59,170.4,0,0,0,0,-5,5,39,9,7,0,64,225,990,964.9,25.1,0.115,0.0102,0.000407,0.125,0.00498,1,0.172,0.298,0.0118,24.8,0.946,0.974,0.921,39.3,38.2,38.2,918
2012-06-24,2011,9,39,176,286.36,0.52,5,Dry,39,9,7,5,59,119,0.42,167.4,0.58,167.4,0,0,0,0,-5,5,39,9,7,0,64,222,990,964.8,25.2,0.114,0.00998,0.000397,0.124,0.00493,1,0.168,0.292,0.0116,24.9,0.945,0.973,0.919,38.5,37.5,37.5,900
2012-06-25,2011,9,39,177,283.35,0.52,5,Dry,39,9,7,5,59,119,0.42,164.3,0.58,164.3,0,0,0,0,-5,5,39,9,7,0,64,219,990,964.8,25.2,0.113,0.00972,0.000386,0.123,0.00487,1,0.164,0.287,0.0114,24.9,0.944,0.971,0.917,37.8,36.8,36.8,882
2012-06-26,2011,9,39,178,280.34,0.52,5,Dry,39,9,7,5,59,119,0.42,161.3,0.58,161.3,0,0,0,0,-5,5,39,9,7,0,64,216,990,964.8,25.2,0.112,0.00946,0.000376,0.121,0.00482,1,0.16,0.282,0.0112,24.9,0.943,0.97,0.915,37.1,36,36,865
2012-06-27,2011,9,39,179,277.33,0.53,5,Dry,39,9,7,5,59,119,0.43,158.3,0.57,158.3,0,0,0,0,-5,5,39,9,7,0,64,213,990,964.8,25.2,0.111,0.00921,0.000366,0.12,0.00476,1,0.156,0.276,0.011,24.9,0.942,0.97,0.914,36.4,35.3,35.3,848
2012-06-28,2011,9,39,180,274.33,0.53,5,Dry,39,9,7,5,59,119,0.43,155.3,0.57,155.3,0,0,0,0,-5,5,39,9,7,0,64,210,990,964.8,25.2,0.11,0.00895,0.000355,0.119,0.00471,1,0.152,0.271,0.0107,24.9,0.941,0.97,0.913,35.7,34.7,34.7,832
2012-06-29,2011,9,39,181,271.86,0.54,5,Dry,39,9,7,5,59,119,0.44,152.9,0.56,152.9,0,0,0,0,-5,5,39,9,7,0,64,208,990,964.8,25.2,0.109,0.00874,0.000347,0.118,0.00467,1,0.149,0.266,0.0106,24.9,0.94,0.97,0.912,35.2,34.1,34.1,819
2012-06-30,2011,9,40,182,269.4,0.54,5,Dry,39,9,7,5,59,119,0.44,150.4,0.56,150.4,0,0,0,0,-5,5,39,9,7,0,64,205,990,964.8,25.2,0.108,0.00853,0.000338,0.117,0.00462,1,0.146,0.262,0.0104,25,0.939,0.97,0.911,34.6,33.5,33.5,805
2012-07-01,2011,10,40,183,266.94,0.54,5,Dry,37,8,6,4,53,108,0.41,158.9,0.59,158.9,0,0,0,0,-4,4,37,8,6,0,57,210,990,964.8,25.2,0.11,0.00926,0.000367,0.119,0.00471,1,0.157,0.276,0.0109,25,0.942,0.97,0.914,36.6,35.5,35.5,853
2012-07-02,2011,10,40,184,264.48,0.55,5,Dry,37,8,6,4,53,108,0.41,156.5,0.59,156.5,0,0,0,0,-4,4,37,8,6,0,57,207,990,964.8,25.2,0.109,0.00905,0.000359,0.118,0.00467,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.1,35,35,840
2012-07-03,2011,10,40,185,262.02,0.55,5,Dry,37,8,6,4,53,108,0.41,154,0.59,154,0,0,0,0,-4,4,37,8,6,0,57,205,990,964.7,25.3,0.108,0.00884,0.00035,0.117,0.00462,1,0.15,0.267,0.0106,25,0.94,0.97,0.912,35.5,34.4,34.4,826
2012-07-04,2011,10,40,186,259.56,0.56,5,Dry,37,8,6,4,53,108,0.42,151.6,0.58,151.6,0,0,0,0,-4,4,37,8,6,0,57,203,990,964.7,25.3,0.107,0.00863,0.000342,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.911,34.9,33.9,33.9,813
2012-07-05,2011,10,40,187,257.1,0.56,5,Dry,37,8,6,4,53,108,0.42,149.1,0.58,149.1,0,0,0,0,-4,4,37,8,6,0,57,200,990,964.7,25.3,0.106,0.00842,0.000333,0.115,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,799
2012-07-06,2011,10,40,188,254.64,0.56,5,Dry,37,8,6,4,53,108,0.42,146.6,0.58,146.6,0,0,0,0,-4,4,37,8,6,0,57,198,990,964.7,25.3,0.105,0.00821,0.000325,0.113,0.00449,1,0.14,0.254,0.01,25,0.938,0.97,0.91,33.8,32.7,32.7,786
2012-07-07,2011,10,41,189,252.18,0.57,5,Dry,37,8,6,4,53,108,0.43,144.2,0.57,144.2,0,0,0,0,-4,4,37,8,6,0,57,195,990,964.7,25.3,0.104,0.00801,0.000317,0.112,0.00445,1,0.137,0.25,0.00987,25,0.937,0.97,0.909,33.2,32.2,32.2,772
2012-07-08,2011,10,41,190,249.72,0.57,5,Dry,37,8,6,4,53,108,0.43,141.7,0.57,141.7,0,0,0,0,-4,4,37,8,6,0,57,193,990,964.7,25.3,0.104,0.0078,0.000308,0.111,0.0044,1,0.134,0.245,0.00969,25.1,0.936,0.97,0.908,32.6,31.6,31.6,759
2012-07-09,2011,10,41,191,248.35,0.58,5,Dry,37,8,6,4,53,108,0.43,140.3,0.56,140.3,0,0,0,0,-4,4,37,8,6,0,57,191,990,964.7,25.3,0.103,0.00768,0.000303,0.111,0.00438,1,0.132,0.243,0.00959,25.1,0.935,0.97,0.907,32.3,31.3,31.3,751
2012-07-10,2011,10,41,192,246.43,0.58,5,Dry,37,8,6,4,53,108,0.44,138.4,0.56,138.4,0,0,0,0,-4,4,37,8,6,0,57,189,990,964.7,25.3,0.102,0.00752,0.000297,0.11,0.00434,1,0.129,0.239,0.00945,25.1,0.934,0.97,0.906,31.8,30.9,30.9,741
2012-07-11,2011,10,41,193,244.52,0.58,5,Dry,37,8,6,4,53,108,0.44,136.5,0.56,136.5,0,0,0,0,-4,4,37,8,6,0,57,188,990,964.7,25.3,0.102,0.00735,0.00029,0.109,0.00431,1,0.127,0.236,0.00931,25.1,0.933,0.97,0.905,31.4,30.4,30.4,730
2012-07-12,2011,10,41,194,242.61,0.59,5,Dry,37,8,6,4,53,108,0.45,134.6,0.56,134.6,0,0,0,0,-4,4,37,8,6,0,57,186,990,964.7,25.3,0.101,0.00719,0.000284,0.108,0.00427,1,0.124,0.232,0.00917,25.1,0.933,0.97,0.905,30.9,30,30,720
2012-07-13,2011,10,41,195,240.69,0.59,5,Dry,37,8,6,4,53,108,0.45,132.7,0.55,132.7,0,0,0,0,-4,4,37,8,6,0,57,184,990,964.6,25.4,0.1,0.00703,0.000277,0.107,0.00424,1,0.122,0.229,0.00903,25.1,0.932,0.97,0.904,30.5,29.6,29.6,709
2012-07-14,2011,10,42,196,238.78,0.6,5,Dry,37,8,6,4,53,108,0.45,130.8,0.55,130.8,0,0,0,0,-4,4,37,8,6,0,57,182,990,964.6,25.4,0.0997,0.00687,0.000271,0.107,0.0042,1,0.119,0.226,0.00889,25.1,0.931,0.97,0.903,30,29.1,29.1,699
2012-07-15,2011,10,42,197,236.86,0.6,5,Dry,37,8,6,4,53,108,0.46,128.9,0.54,128.9,0,0,0,0,-4,4,37,8,6,0,57,180,990,964.6,25.4,0.099,0.0067,0.000264,0.106,0.00417,1,0.116,0.222,0.00875,25.2,0.93,0.97,0.902,29.6,28.7,28.7,688
2012-07-16,2011,10,42,198,234.95,0.61,5,Dry,37,8,6,4,53,108,0.46,127,0.54,127,0,0,0,0,-4,4,37,8,6,0,57,178,990,964.6,25.4,0.0983,0.00654,0.000258,0.105,0.00413,1,0.114,0.219,0.00862,25.2,0.929,0.97,0.902,29.1,28.3,28.3,678
2012-07-17,2011,10,42,199,233.04,0.61,5,Dry,37,8,6,4,53,108,0.46,125,0.54,125,0,0,0,0,-4,4,37,8,6,0,57,176,990,964.6,25.4,0.0977,0.00638,0.000251,0.104,0.0041,1,0.111,0.215,0.00848,25.2,0.929,0.97,0.901,28.7,27.8,27.8,668
2012-07-18,2011,10,42,200,231.12,0.61,5,Dry,37,8,6,4,53,108,0.47,123.1,0.53,123.1,0,0,0,0,-4,4,37,8,6,0,57,174,990,964.6,25.4,0.097,0.00622,0.000245,0.103,0.00406,1,0.109,0.212,0.00834,25.2,0.927,0.97,0.9,28.2,27.4,27.4,657
2012-07-19,2011,10,42,201,229.21,0.62,5,Dry,37,8,6,4,53,108,0.47,121.2,0.53,121.2,0,0,0,0,-4,4,37,8,6,0,57,172,990,964.6,25.4,0.0963,0.00605,0.000238,0.102,0.00403,1,0.106,0.208,0.0082,25.2,0.926,0.97,0.898,27.8,26.9,26.9,646
2012-07-20,2011,10,42,202,227.29,0.62,5,Dry,37,8,6,4,53,108,0.47,119.3,0.53,119.3,0,0,0,0,-4,4,37,8,6,0,57,170,990,964.6,25.4,0.0956,0.00589,0.000232,0.102,0.00399,1,0.104,0.205,0.00806,25.2,0.925,0.97,0.897,27.3,26.5,26.5,635
2012-07-21,2011,10,43,203,225.38,0.63,5,Dry,37,8,6,4,53,108,0.48,117.4,0.52,117.4,0,0,0,0,-4,4,37,8,6,0,57,168,990,964.6,25.4,0.095,0.00573,0.000225,0.101,0.00396,1,0.101,0.202,0.00792,25.2,0.923,0.97,0.896,26.8,26,26,625
2012-07-22,2011,10,43,204,223.47,0.63,5,Dry,37,8,6,4,53,108,0.48,115.5,0.52,115.5,0,0,0,0,-4,4,37,8,6,0,57,166,990,964.5,25.5,0.0943,0.00556,0.000219,0.0998,0.00392,1,0.0984,0.198,0.00779,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2012-07-23,2011,10,43,205,221.55,0.63,5,Dry,37,8,6,4,53,108,0.49,113.5,0.51,113.5,0,0,0,0,-4,4,37,8,6,0,57,165,990,964.5,25.5,0.0936,0.0054,0.000212,0.099,0.00389,1,0.0958,0.195,0.00765,25.3,0.921,0.97,0.893,25.9,25.1,25.1,603
2012-07-24,2011,10,43,206,219.64,0.64,5,Dry,37,8,6,4,53,108,0.49,111.6,0.51,111.6,0,0,0,0,-4,4,37,8,6,0,57,163,990,964.5,25.5,0.0929,0.00524,0.000206,0.0982,0.00385,1,0.0932,0.191,0.00751,25.3,0.919,0.97,0.892,25.5,24.7,24.7,593
2012-07-25,2011,10,43,207,217.72,0.64,5,Dry,37,8,6,4,53,108,0.5,109.7,0.5,109.7,0,0,0,0,-4,4,37,8,6,0,57,161,990,964.5,25.5,0.0923,0.00508,0.000199,0.0973,0.00382,1,0.0906,0.188,0.00737,25.3,0.918,0.97,0.89,25,24.2,24.2,582
2012-07-26,2011,10,43,208,215.81,0.65,5,Dry,37,8,6,4,53,108,0.5,107.8,0.5,107.8,0,0,0,0,-4,4,37,8,6,0,57,159,990,964.5,25.5,0.0916,0.00491,0.000193,0.0965,0.00378,1,0.088,0.185,0.00724,25.3,0.917,0.97,0.889,24.5,23.8,23.8,571
2012-07-27,2011,10,43,209,214.44,0.65,5,Dry,37,8,6,4,53,108,0.5,106.4,0.5,106.4,0,0,0,0,-4,4,37,8,6,0,57,157,990,964.5,25.5,0.0911,0.0048,0.000188,0.0959,0.00376,1,0.0862,0.182,0.00714,25.3,0.916,0.97,0.888,24.2,23.5,23.5,564
2012-07-28,2011,10,44,210,213.08,0.65,5,Dry,37,8,6,4,53,108,0.51,105.1,0.49,105.1,0,0,0,0,-4,4,37,8,6,0,57,156,990,964.5,25.5,0.0906,0.00468,0.000183,0.0953,0.00373,1,0.0844,0.18,0.00704,25.3,0.914,0.97,0.887,23.9,23.2,23.2,556
2012-07-29,2011,10,44,211,211.71,0.66,5,Dry,37,8,6,4,53,108,0.51,103.7,0.49,103.7,0,0,0,0,-4,4,37,8,6,0,57,155,990,964.5,25.5,0.0901,0.00457,0.000179,0.0947,0.00371,1,0.0825,0.177,0.00694,25.4,0.913,0.97,0.886,23.6,22.8,22.8,548
2012-07-30,2011,10,44,212,210.34,0.66,5,Dry,37,8,6,4,53,108,0.51,102.3,0.49,102.3,0,0,0,0,-4,4,37,8,6,0,57,153,990,964.5,25.5,0.0896,0.00445,0.000174,0.0941,0.00368,1,0.0807,0.175,0.00684,25.4,0.912,0.97,0.885,23.2,22.5,22.5,541
2012-07-31,2011,10,44,213,208.97,0.67,5,Dry,37,8,6,4,53,108,0.52,101,0.48,101,0,0,0,0,-4,4,37,8,6,0,57,152,990,964.5,25.5,0.0892,0.00433,0.00017,0.0935,0.00366,1,0.0788,0.172,0.00674,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
2012-08-01,2011,11,44,214,207.61,0.67,5,Dry,34,7,5,3,44,93,0.45,114.6,0.55,114.6,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0922,0.00549,0.000215,0.0977,0.00382,1,0.0972,0.195,0.00763,25.4,0.921,0.97,0.893,26.3,25.5,25.5,611
2012-08-02,2011,11,44,215,204.6,0.68,5,Dry,34,7,5,3,44,93,0.46,111.6,0.55,111.6,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0912,0.00524,0.000205,0.0964,0.00377,1,0.0932,0.19,0.00741,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2012-08-03,2011,11,44,216,202.14,0.69,5,Dry,34,7,5,3,44,93,0.46,109.1,0.54,109.1,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0903,0.00503,0.000196,0.0953,0.00372,1,0.0898,0.185,0.00724,25.4,0,0,0,0,0,0,0
2012-08-04,2011,11,45,217,199.68,0.7,5,Dry,34,7,5,3,44,93,0.47,106.7,0.53,106.7,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0894,0.00482,0.000188,0.0942,0.00368,1,0.0865,0.181,0.00706,25.4,0,0,0,0,0,0,0
2012-08-05,2011,11,45,218,197.22,0.7,5,Dry,34,7,5,3,44,93,0.47,104.2,0.53,104.2,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0885,0.00461,0.00018,0.0932,0.00364,1,0.0832,0.176,0.00689,25.4,0,0,0,0,0,0,0
2012-08-06,2011,11,45,219,194.75,0.71,5,Dry,34,7,5,3,44,93,0.48,101.8,0.52,101.8,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0877,0.0044,0.000172,0.0921,0.0036,1,0.0799,0.172,0.00672,25.4,0,0,0,0,0,0,0
2012-08-07,2011,11,45,220,193.39,0.72,5,Dry,34,7,5,3,44,93,0.48,100.4,0.52,100.4,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.0872,0.00428,0.000167,0.0915,0.00358,1,0.078,0.17,0.00662,25.4,0,0,0,0,0,0,0
2012-08-08,2011,11,45,221,191.47,0.72,5,Dry,34,7,5,3,44,93,0.49,98.47,0.51,98.47,0,0,0,0,-3,3,34,7,5,0,47,144,990,964.4,25.6,0.0865,0.00412,0.000161,0.0906,0.00354,1,0.0754,0.166,0.00649,25.4,0,0,0,0,0,0,0
2012-08-09,2011,11,45,222,189.56,0.73,5,Dry,34,7,5,3,44,93,0.49,96.56,0.51,96.56,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.0858,0.00396,0.000155,0.0898,0.00351,1,0.0729,0.163,0.00636,25.4,0,0,0,0,0,0,0
2012-08-10,2011,11,45,223,187.65,0.74,5,Dry,34,7,5,3,44,93,0.5,94.65,0.5,94.65,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0852,0.0038,0.000148,0.089,0.00348,1,0.0703,0.159,0.00623,25.4,0,0,0,0,0,0,0
2012-08-11,2011,11,46,224,185.73,0.74,5,Dry,34,7,5,3,44,93,0.5,92.73,0.5,92.73,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0845,0.00363,0.000142,0.0881,0.00345,1,0.0677,0.156,0.00609,25.4,0,0,0,0,0,0,0
2012-08-12,2011,11,46,225,183.82,0.75,5,Dry,34,7,5,3,44,93,0.51,90.82,0.49,90.82,0,0,0,0,-3,3,34,7,5,0,47,137,990,964.4,25.6,0.0838,0.00347,0.000136,0.0873,0.00341,1,0.0651,0.152,0.00596,25.4,0,0,0,0,0,0,0
2012-08-13,2011,11,46,226,181.9,0.75,5,Dry,34,7,5,3,44,93,0.51,88.9,0.49,88.9,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.0831,0.00331,0.000129,0.0864,0.00338,1,0.0625,0.149,0.00583,25.4,0,0,0,0,0,0,0
2012-08-14,2011,11,46,227,179.99,0.76,5,Dry,34,7,5,3,44,93,0.52,86.99,0.48,86.99,0,0,0,0,-3,3,34,7,5,0,47,133,990,964.4,25.6,0.0825,0.00314,0.000123,0.0856,0.00335,1,0.0599,0.146,0.00569,25.4,0,0,0,0,0,0,0
2012-08-15,2011,11,46,228,178.08,0.77,5,Dry,34,7,5,3,44,93,0.52,85.08,0.48,85.08,0,0,0,0,-3,3,34,7,5,0,47,131,990,964.4,25.6,0.0818,0.00298,0.000117,0.0848,0.00332,1,0.0574,0.142,0.00556,25.4,0,0,0,0,0,0,0
2012-08-16,2011,11,46,229,176.71,0.77,5,Dry,34,7,5,3,44,93,0.53,83.71,0.47,83.71,0,0,0,0,-3,3,34,7,5,0,47,130,990,964.4,25.6,0.0813,0.00287,0.000112,0.0842,0.00329,1,0.0555,0.14,0.00547,25.4,0,0,0,0,0,0,0
2012-08-17,2011,11,46,230,175.34,0.78,5,Dry,34,7,5,3,44,93,0.53,82.34,0.47,82.34,0,0,0,0,-3,3,34,7,5,0,47,128,990,964.4,25.6,0.0808,0.00275,0.000108,0.0836,0.00327,1,0.0537,0.137,0.00537,25.4,0,0,0,0,0,0,0
2012-08-18,2011,11,47,231,173.97,0.78,5,Dry,34,7,5,3,44,93,0.54,80.97,0.47,80.97,0,0,0,0,-3,3,34,7,5,0,47,127,990,964.5,25.5,0.0803,0.00263,0.000103,0.083,0.00325,1,0.0518,0.135,0.00528,25.4,0,0,0,0,0,0,0
2012-08-19,2011,11,47,232,172.61,0.79,5,Dry,34,7,5,3,44,93,0.54,79.61,0.46,79.61,0,0,0,0,-3,3,34,7,5,0,47,126,990,964.5,25.5,0.0799,0.00252,0.0000985,0.0824,0.00322,1,0.05,0.132,0.00518,25.4,0,0,0,0,0,0,0
2012-08-20,2011,11,47,233,171.24,0.79,5,Dry,34,7,5,3,44,93,0.54,78.24,0.46,78.24,0,0,0,0,-3,3,34,7,5,0,47,124,990,964.5,25.5,0.0794,0.0024,0.000094,0.0818,0.0032,1,0.0481,0.13,0.00509,25.4,0,0,0,0,0,0,0
2012-08-21,2011,11,47,234,169.87,0.8,5,Dry,34,7,5,3,44,93,0.55,76.87,0.45,76.87,0,0,0,0,-3,3,34,7,5,0,47,123,990,964.5,25.5,0.0789,0.00228,0.0000894,0.0812,0.00318,1,0.0463,0.127,0.00499,25.4,0,0,0,0,0,0,0
2012-08-22,2011,11,47,235,168.5,0.8,5,Dry,34,7,5,3,44,93,0.55,75.5,0.45,75.5,0,0,0,0,-3,3,34,7,5,0,47,122,990,964.5,25.5,0.0784,0.00217,0.0000849,0.0806,0.00316,1,0.0444,0.125,0.0049,25.4,0,0,0,0,0,0,0
2012-08-23,2011,11,47,236,167.14,0.8,5,Dry,34,7,5,3,44,93,0.56,74.14,0.44,74.14,0,0,0,0,-3,3,34,7,5,0,47,120,990,964.5,25.5,0.0779,0.00205,0.0000804,0.08,0.00313,1,0.0426,0.123,0.0048,25.4,0,0,0,0,0,0,0
2012-08-24,2011,11,47,237,165.77,0.81,5,Dry,34,7,5,3,44,93,0.56,72.77,0.44,72.77,0,0,0,0,-3,3,34,7,5,0,47,119,990,964.5,25.5,0.0774,0.00194,0.0000758,0.0794,0.00311,1,0.0407,0.12,0.0047,25.4,0,0,0,0,0,0,0
2012-08-25,2011,11,48,238,164.4,0.81,5,Dry,34,7,5,3,44,93,0.57,71.4,0.43,71.4,0,0,0,0,-3,3,34,7,5,0,47,117,990,964.5,25.5,0.077,0.00182,0.0000713,0.0788,0.00309,1,0.0389,0.118,0.00461,25.4,0,0,0,0,0,0,0
2012-08-26,2011,11,48,239,163.04,0.82,5,Dry,34,7,5,3,44,93,0.57,70.04,0.43,70.04,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0765,0.0017,0.0000667,0.0782,0.00306,1,0.0371,0.115,0.00451,25.4,0,0,0,0,0,0,0
2012-08-27,2011,11,48,240,161.67,0.82,5,Dry,34,7,5,3,44,93,0.57,68.67,0.42,68.67,0,0,0,0,-3,3,34,7,5,0,47,115,990,964.5,25.5,0.076,0.00159,0.0000622,0.0776,0.00304,1,0.0352,0.113,0.00442,25.4,0,0,0,0,0,0,0
2012-08-28,2011,11,48,241,160.3,0.83,5,Dry,34,7,5,3,44,93,0.58,67.3,0.42,67.3,0,0,0,0,-3,3,34,7,5,0,47,113,990,964.5,25.5,0.0755,0.00147,0.0000576,0.077,0.00302,1,0.0334,0.11,0.00432,25.4,0,0,0,0,0,0,0
2012-08-29,2011,11,48,242,158.93,0.83,5,Dry,34,7,5,3,44,93,0.58,65.93,0.41,65.93,0,0,0,0,-3,3,34,7,5,0,47,112,990,964.5,25.5,0.075,0.00135,0.0000531,0.0764,0.00299,1,0.0315,0.108,0.00423,25.4,0,0,0,0,0,0,0
2012-08-30,2011,11,48,243,158.66,0.83,5,Dry,34,7,5,3,44,93,0.59,65.66,0.41,65.66,0,0,0,0,-3,3,34,7,5,0,47,112,990,964.5,25.5,0.0749,0.00133,0.0000522,0.0763,0.00299,1,0.0311,0.107,0.00421,25.4,0,0,0,0,0,0,0
2012-08-31,2011,11,48,244,156.75,0.84,5,Dry,34,7,5,3,44,93,0.59,63.75,0.41,63.75,0,0,0,0,-3,3,34,7,5,0,47,110,990,964.5,25.5,0.0743,0.00117,0.0000458,0.0754,0.00296,1,0.0286,0.104,0.00408,25.4,0,0,0,0,0,0,0
2012-09-01,2011,12,49,245,155.38,0.84,5,Dry,30,6,4,2,30,72,0.46,83.38,0.54,83.38,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0791,0.00284,0.000111,0.0819,0.00321,1,0.0551,0.137,0.00537,25.4,0.93,0.961,0.894,19.3,18.5,18.5,445
2012-09-02,2011,12,49,246,152.37,0.85,5,Dry,30,6,4,2,30,72,0.47,80.37,0.53,80.37,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.078,0.00258,0.000101,0.0806,0.00316,1,0.051,0.132,0.00516,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
2012-09-03,2011,12,49,247,149.36,0.86,5,Dry,30,6,4,2,30,72,0.48,77.36,0.52,77.36,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.077,0.00233,0.0000912,0.0793,0.00311,1,0.0469,0.126,0.00495,25.4,0.937,0.96,0.899,18,17.3,17.3,415
2012-09-04,2011,12,49,248,146.9,0.87,5,Dry,30,6,4,2,30,72,0.49,74.9,0.51,74.9,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0761,0.00212,0.000083,0.0782,0.00307,1,0.0436,0.122,0.00478,25.4,0.939,0.96,0.902,17.5,16.8,16.8,404
2012-09-05,2011,12,49,249,144.44,0.88,5,Dry,30,6,4,2,30,72,0.5,72.44,0.5,72.44,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0752,0.00191,0.0000748,0.0771,0.00302,1,0.0403,0.117,0.0046,25.4,0.926,0.96,0.889,16.7,16,16,385
2012-09-06,2011,12,49,250,141.98,0.88,5,Dry,30,6,4,2,30,72,0.51,69.98,0.49,69.98,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0743,0.0017,0.0000666,0.076,0.00298,1,0.037,0.113,0.00443,25.4,0.913,0.96,0.876,15.9,15.3,15.3,366
2012-09-07,2011,12,49,251,140.61,0.89,5,Dry,30,6,4,2,30,72,0.51,68.61,0.49,68.61,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0739,0.00158,0.000062,0.0754,0.00296,1,0.0351,0.111,0.00434,25.4,0.905,0.96,0.869,15.5,14.8,14.8,356
2012-09-08,2011,12,50,252,138.7,0.89,5,Dry,30,6,4,2,30,72,0.52,66.7,0.48,66.7,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0732,0.00142,0.0000557,0.0746,0.00293,1,0.0325,0.107,0.0042,25.4,0.895,0.96,0.859,14.9,14.3,14.3,342
2012-09-09,2011,12,50,253,136.79,0.89,5,Dry,30,6,4,2,30,72,0.53,64.79,0.47,64.79,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0725,0.00126,0.0000493,0.0738,0.00289,1,0.03,0.104,0.00407,25.4,0.884,0.96,0.849,14.3,13.7,13.7,329
2012-09-10,2011,12,50,254,134.87,0.9,5,Dry,30,6,4,2,30,72,0.53,62.87,0.47,62.87,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0718,0.00109,0.0000429,0.0729,0.00286,1,0.0274,0.1,0.00393,25.4,0.874,0.96,0.839,13.7,13.1,13.1,315
2012-09-11,2011,12,50,255,132.96,0.9,5,Dry,30,6,4,2,30,72,0.54,60.96,0.46,60.96,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0712,0.000932,0.0000365,0.0721,0.00283,1,0.0248,0.0969,0.0038,25.4,0,0,0,0,0,0,0
2012-09-12,2011,12,50,256,131.04,0.91,5,Dry,30,6,4,2,30,72,0.55,59.04,0.45,59.04,0,0,0,0,-2,2,30,6,4,0,32,99,990,964.5,25.5,0.0708,0.000768,0.0000301,0.0716,0.00281,1,0.0222,0.0938,0.00368,25.4,0,0,0,0,0,0,0
2012-09-13,2011,12,50,257,129.13,0.91,5,Dry,30,6,4,2,30,72,0.56,57.13,0.44,57.13,0,0,0,0,-2,2,30,6,4,0,32,97.1,990,964.5,25.5,0.0708,0.000606,0.0000238,0.0714,0.0028,1,0.0196,0.0911,0.00357,25.4,0,0,0,0,0,0,0
2012-09-14,2011,12,50,258,127.76,0.91,5,Dry,30,6,4,2,30,72,0.56,55.76,0.44,55.76,0,0,0,0,-2,2,30,6,4,0,32,95.8,990,964.5,25.5,0.0708,0.00049,0.0000192,0.0713,0.0028,1,0.0178,0.0891,0.00349,25.4,0,0,0,0,0,0,0
2012-09-15,2011,12,51,259,126.4,0.92,5,Dry,30,6,4,2,30,72,0.57,54.4,0.43,54.4,0,0,0,0,-2,2,30,6,4,0,32,94.4,990,964.5,25.5,0.0708,0.000374,0.0000147,0.0712,0.00279,1,0.0159,0.0871,0.00342,25.4,0,0,0,0,0,0,0
2012-09-16,2011,12,51,260,125.03,0.92,5,Dry,30,6,4,2,30,72,0.58,53.03,0.42,53.03,0,0,0,0,-2,2,30,6,4,0,32,93,990,964.5,25.5,0.0708,0.000258,0.0000101,0.0711,0.00279,1,0.0141,0.0852,0.00334,25.4,0,0,0,0,0,0,0
2012-09-17,2011,12,51,261,123.66,0.92,5,Dry,30,6,4,2,30,72,0.58,51.66,0.42,51.66,0,0,0,0,-2,2,30,6,4,0,32,91.7,990,964.5,25.5,0.0708,0.000141,0.00000553,0.071,0.00278,1,0.0122,0.0832,0.00326,25.4,0,0,0,0,0,0,0
2012-09-18,2011,12,51,262,122.29,0.93,5,Dry,30,6,4,2,30,72,0.59,50.29,0.41,50.29,0,0,0,0,-2,2,30,6,4,0,32,90.3,990,964.5,25.5,0.0708,0.0000246,9.67e-7,0.0708,0.00278,1,0.0104,0.0812,0.00319,25.4,0,0,0,0,0,0,0
2012-09-19,2011,12,51,263,120.93,0.93,5,Dry,30,6,4,2,30,72,0.59,48.93,0.41,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-20,2011,12,51,264,119.56,0.93,5,Dry,30,6,4,2,30,72,0.6,47.56,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-21,2011,12,51,265,118.19,0.94,5,Dry,30,6,4,2,30,72,0.61,46.19,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-22,2011,12,52,266,116.83,0.94,5,Dry,30,6,4,2,30,72,0.62,44.83,0.38,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-23,2011,12,52,267,116.55,0.94,5,Dry,30,6,4,2,30,72,0.62,44.55,0.38,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-24,2011,12,52,268,114.64,0.95,5,Dry,30,6,4,2,30,72,0.63,42.64,0.37,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-25,2011,12,52,269,114.36,0.95,5,Dry,30,6,4,2,30,72,0.63,42.36,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-26,2011,12,52,270,113.54,0.95,5,Dry,30,6,4,2,30,72,0.63,41.54,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-27,2011,12,52,271,112.72,0.95,5,Dry,30,6,4,2,30,72,0.64,40.72,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-28,2011,12,52,272,111.9,0.95,5,Dry,30,6,4,2,30,72,0.64,39.9,0.36,0,40,9,1,1,-1,30,39,7,5,1,60,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-29,2011,12,53,273,111.08,0.95,5,Dry,30,6,4,2,30,72,0.65,39.08,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-30,2011,12,53,274,110.81,0.95,5,Dry,30,6,4,2,30,72,0.65,38.81,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-01,2012,1,1,275,110.54,0.95,5,Dry,24,4,2,2,20,52,0.47,58.54,0.53,58.54,0,0,0,0,-2,2,24,4,2,0,22,88.5,990,964.5,25.5,0.0708,0.000726,0.0000285,0.0716,0.00281,1,0.0215,0.0931,0.00365,25.4,0,0,0,0,0,0,0
2012-10-02,2012,1,1,276,109.72,0.96,5,Dry,24,4,2,2,20,52,0.47,57.72,0.53,57.72,0,0,0,0,-2,2,24,4,2,0,22,87.7,990,964.5,25.5,0.0708,0.000656,0.0000257,0.0715,0.0028,1,0.0204,0.0919,0.0036,25.4,0,0,0,0,0,0,0
2012-10-03,2012,1,1,277,109.44,0.96,5,Dry,24,4,2,2,20,52,0.47,57.44,0.53,57.44,0,0,0,0,-2,2,24,4,2,0,22,87.4,990,964.5,25.5,0.0708,0.000632,0.0000248,0.0715,0.0028,1,0.02,0.0915,0.00359,25.4,0,0,0,0,0,0,0
2012-10-04,2012,1,1,278,109.17,0.96,5,Dry,24,4,2,2,20,52,0.48,57.17,0.52,57.17,0,0,0,0,-2,2,24,4,2,0,22,87.2,990,964.5,25.5,0.0708,0.000609,0.0000239,0.0714,0.0028,1,0.0197,0.0911,0.00357,25.4,0,0,0,0,0,0,0
2012-10-05,2012,1,1,279,108.9,0.96,5,Dry,24,4,2,2,20,52,0.48,56.9,0.52,56.9,0,0,0,0,-2,2,24,4,2,0,22,86.9,990,964.5,25.5,0.0708,0.000586,0.000023,0.0714,0.0028,1,0.0193,0.0907,0.00356,25.4,0,0,0,0,0,0,0
2012-10-06,2012,1,1,280,108.62,0.96,5,Dry,24,4,2,2,20,52,0.48,56.62,0.52,56.62,0,0,0,0,-2,2,24,4,2,0,22,86.6,990,964.5,25.5,0.0708,0.000563,0.0000221,0.0714,0.0028,1,0.0189,0.0903,0.00354,25.4,0,0,0,0,0,0,0
2012-10-07,2012,1,1,281,108.35,0.96,5,Dry,24,4,2,2,20,52,0.48,56.35,0.52,56.35,0,0,0,0,-2,2,24,4,2,0,22,86.3,990,964.5,25.5,0.0708,0.00054,0.0000212,0.0714,0.0028,1,0.0186,0.0899,0.00353,25.4,0,0,0,0,0,0,0
2012-10-08,2012,1,2,282,108.08,0.96,5,Dry,24,4,2,2,20,52,0.48,56.08,0.52,56.08,0,0,0,0,-2,2,24,4,2,0,22,86.1,990,964.5,25.5,0.0708,0.000517,0.0000203,0.0713,0.0028,1,0.0182,0.0895,0.00351,25.4,0,0,0,0,0,0,0
2012-10-09,2012,1,2,283,108.9,0.96,5,Dry,24,4,2,2,20,52,0.48,56.9,0.52,56.9,0,0,0,0,-2,2,24,4,2,0,22,86.9,990,964.5,25.5,0.0708,0.000586,0.000023,0.0714,0.0028,1,0.0193,0.0907,0.00356,25.4,0,0,0,0,0,0,0
2012-10-10,2012,1,2,284,110.26,0.95,5,Dry,24,4,2,2,20,52,0.47,58.26,0.53,58.26,0,0,0,0,-2,2,24,4,2,0,22,88.3,990,964.5,25.5,0.0708,0.000702,0.0000275,0.0715,0.0028,1,0.0212,0.0927,0.00363,25.4,0,0,0,0,0,0,0
2012-10-11,2012,1,2,285,112.72,0.95,5,Dry,24,4,2,2,20,52,0.46,60.72,0.54,60.72,0,0,0,0,-2,2,24,4,2,0,22,90.7,990,964.5,25.5,0.0708,0.000911,0.0000357,0.0717,0.00281,1,0.0245,0.0962,0.00377,25.4,0,0,0,0,0,0,0
2012-10-12,2012,1,2,286,114.64,0.95,5,Dry,24,4,2,2,20,52,0.45,62.64,0.55,62.64,0,0,0,0,-2,2,24,4,2,0,22,92.6,990,964.5,25.5,0.0708,0.00107,0.0000421,0.0719,0.00282,1,0.0271,0.099,0.00388,25.4,0,0,0,0,0,0,0
2012-10-13,2012,1,2,287,117.1,0.94,5,Dry,24,4,2,2,20,52,0.44,65.1,0.56,65.1,0,0,0,0,-2,2,24,4,2,0,22,95.1,990,964.5,25.5,0.0708,0.00128,0.0000503,0.0721,0.00283,1,0.0304,0.102,0.00402,25.4,0.886,0.96,0.851,14.4,13.8,13.8,331
2012-10-14,2012,1,2,288,119.56,0.93,5,Dry,24,4,2,2,20,52,0.43,67.56,0.56,67.56,0,0,0,0,-2,2,24,4,2,0,22,97.6,990,964.5,25.5,0.0708,0.00149,0.0000585,0.0723,0.00284,1,0.0337,0.106,0.00416,25.4,0.9,0.96,0.864,15.1,14.5,14.5,349
2012-10-15,2012,1,3,289,117.65,0.94,5,Dry,24,4,2,2,20,52,0.44,65.65,0.56,65.65,0,0,0,0,-2,2,24,4,2,0,22,95.7,990,964.5,25.5,0.0708,0.00133,0.0000522,0.0722,0.00283,1,0.0311,0.103,0.00405,25.4,0.889,0.96,0.854,14.5,14,14,335
