date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2012-10-16,2012,1,3,290,116.28,0.94,5,Dry,24,4,2,2,20,52,0.45,64.28,0.55,64.28,0,0,0,0,-2,2,24,4,2,0,22,94.3,990,964.5,25.5,0.0708,0.00121,0.0000476,0.072,0.00283,1,0.0293,0.101,0.00397,25.4,0.882,0.96,0.846,14.1,13.5,13.5,325
2012-10-17,2012,1,3,291,116,0.94,5,Dry,24,4,2,2,20,52,0.45,64,0.55,64,0,0,0,0,-2,2,24,4,2,0,22,94,990,964.5,25.5,0.0708,0.00119,0.0000467,0.072,0.00282,1,0.0289,0.101,0.00396,25.4,0.88,0.96,0.845,14,13.5,13.5,323
2012-10-18,2012,1,3,292,115.73,0.94,5,Dry,24,4,2,2,20,52,0.45,63.73,0.55,63.73,0,0,0,0,-2,2,24,4,2,0,22,93.7,990,964.5,25.5,0.0708,0.00117,0.0000458,0.072,0.00282,1,0.0285,0.101,0.00394,25.4,0.878,0.96,0.843,13.9,13.4,13.4,321
2012-10-19,2012,1,3,293,115.46,0.94,5,Dry,24,4,2,2,20,52,0.45,63.46,0.55,63.46,0,0,0,0,-2,2,24,4,2,0,22,93.5,990,964.5,25.5,0.0708,0.00114,0.0000449,0.072,0.00282,1,0.0282,0.1,0.00393,25.4,0.877,0.96,0.842,13.9,13.3,13.3,319
2012-10-20,2012,1,3,294,114.64,0.95,5,Dry,24,4,2,2,20,52,0.45,62.64,0.55,62.64,0,0,0,0,-2,2,24,4,2,0,22,92.6,990,964.5,25.5,0.0708,0.00107,0.0000421,0.0719,0.00282,1,0.0271,0.099,0.00388,25.4,0,0,0,0,0,0,0
2012-10-21,2012,1,3,295,114.91,0.95,5,Dry,24,4,2,2,20,52,0.45,62.91,0.55,62.91,0,0,0,0,-2,2,24,4,2,0,22,92.9,990,964.5,25.5,0.0708,0.0011,0.000043,0.0719,0.00282,1,0.0274,0.0994,0.0039,25.4,0,0,0,0,0,0,0
2012-10-22,2012,1,4,296,116.83,0.94,5,Dry,24,4,2,2,20,52,0.45,64.83,0.56,64.83,0,0,0,0,-2,2,24,4,2,0,22,94.8,990,964.5,25.5,0.0708,0.00126,0.0000494,0.0721,0.00283,1,0.03,0.102,0.004,25.4,0.885,0.96,0.849,14.3,13.7,13.7,329
2012-10-23,2012,1,4,297,119.83,0.93,5,Dry,24,4,2,2,20,52,0.43,67.83,0.57,67.83,0,0,0,0,-2,2,24,4,2,0,22,97.8,990,964.5,25.5,0.0708,0.00152,0.0000594,0.0723,0.00284,1,0.0341,0.106,0.00417,25.4,0.901,0.96,0.865,15.2,14.6,14.6,351
2012-10-24,2012,1,4,298,121.75,0.93,5,Dry,24,4,2,2,20,52,0.43,69.75,0.57,69.75,0,0,0,0,-2,2,24,4,2,0,22,99.8,990,964.5,25.5,0.0708,0.00168,0.0000658,0.0725,0.00284,1,0.0367,0.109,0.00428,25.4,0.912,0.96,0.875,15.8,15.2,15.2,365
2012-10-25,2012,1,4,299,122.02,0.93,5,Dry,24,4,2,2,20,52,0.43,70.02,0.57,70.02,0,0,0,0,-2,2,24,4,2,0,22,100,990,964.5,25.5,0.0708,0.0017,0.0000667,0.0725,0.00284,1,0.037,0.11,0.0043,25.4,0.913,0.96,0.877,15.9,15.3,15.3,367
2012-10-26,2012,1,4,300,122.29,0.93,5,Dry,24,4,2,2,20,52,0.42,70.29,0.57,70.29,0,0,0,0,-2,2,24,4,2,0,22,100,990,964.5,25.5,0.0709,0.00172,0.0000676,0.0727,0.00285,1,0.0374,0.11,0.00432,25.4,0.915,0.96,0.878,16,15.4,15.4,369
2012-10-27,2012,1,4,301,120.38,0.93,5,Dry,24,4,2,2,20,52,0.43,68.38,0.57,68.38,0,0,0,0,-2,2,24,4,2,0,22,98.4,990,964.5,25.5,0.0708,0.00156,0.0000613,0.0724,0.00284,1,0.0348,0.107,0.0042,25.4,0.904,0.96,0.868,15.4,14.8,14.8,355
2012-10-28,2012,1,4,302,118.47,0.94,5,Dry,24,4,2,2,20,52,0.44,66.47,0.56,66.47,0,0,0,0,-2,2,24,4,2,0,22,96.5,990,964.5,25.5,0.0708,0.0014,0.0000549,0.0722,0.00283,1,0.0322,0.104,0.0041,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
2012-10-29,2012,1,5,303,116.55,0.94,5,Dry,24,4,2,2,20,52,0.45,64.55,0.55,64.55,0,0,0,0,-2,2,24,4,2,0,22,94.5,990,964.5,25.5,0.0708,0.00124,0.0000485,0.0721,0.00283,1,0.0296,0.102,0.00399,25.4,0.883,0.96,0.848,14.2,13.6,13.6,327
2012-10-30,2012,1,5,304,114.64,0.95,5,Dry,24,4,2,2,20,52,0.45,62.64,0.55,62.64,0,0,0,0,-2,2,24,4,2,0,22,92.6,990,964.5,25.5,0.0708,0.00107,0.0000421,0.0719,0.00282,1,0.0271,0.099,0.00388,25.4,0,0,0,0,0,0,0
2012-10-31,2012,1,5,305,114.36,0.95,5,Dry,24,4,2,2,20,52,0.46,62.36,0.55,62.36,0,0,0,0,-2,2,24,4,2,0,22,92.4,990,964.5,25.5,0.0708,0.00105,0.0000412,0.0719,0.00282,1,0.0267,0.0986,0.00387,25.4,0,0,0,0,0,0,0
2012-11-01,2012,2,5,306,116.83,0.94,5,Dry,23,4,2,2,19,50,0.43,66.83,0.57,66.83,0,0,0,0,-2,2,23,4,2,0,21,95.8,990,964.5,25.5,0.0708,0.00143,0.0000561,0.0723,0.00283,1,0.0327,0.105,0.00412,25.4,0.896,0.96,0.86,14.9,14.3,14.3,344
2012-11-02,2012,2,5,307,120.93,0.93,5,Dry,23,4,2,2,19,50,0.41,70.93,0.59,70.93,0,0,0,0,-2,2,23,4,2,0,21,99.9,990,964.5,25.5,0.0708,0.00178,0.0000698,0.0726,0.00285,1,0.0383,0.111,0.00435,25.4,0.918,0.96,0.882,16.2,15.6,15.6,374
2012-11-03,2012,2,5,308,120.11,0.93,5,Dry,23,4,2,2,19,50,0.42,70.11,0.58,70.11,0,0,0,0,-2,2,23,4,2,0,21,99.1,990,964.5,25.5,0.0708,0.00171,0.000067,0.0725,0.00284,1,0.0371,0.11,0.0043,25.4,0.914,0.96,0.877,16,15.3,15.3,368
2012-11-04,2012,2,5,309,119.83,0.93,5,Dry,23,4,2,2,19,50,0.42,69.83,0.58,69.83,0,0,0,0,-2,2,23,4,2,0,21,98.8,990,964.5,25.5,0.0708,0.00169,0.0000661,0.0725,0.00284,1,0.0368,0.109,0.00429,25.4,0.912,0.96,0.876,15.9,15.2,15.2,366
2012-11-05,2012,2,6,310,119.56,0.93,5,Dry,23,4,2,2,19,50,0.42,69.56,0.58,69.56,0,0,0,0,-2,2,23,4,2,0,21,98.6,990,964.5,25.5,0.0708,0.00166,0.0000652,0.0725,0.00284,1,0.0364,0.109,0.00427,25.4,0.911,0.96,0.874,15.8,15.1,15.1,364
2012-11-06,2012,2,6,311,119.29,0.94,5,Dry,23,4,2,2,19,50,0.42,69.29,0.58,69.29,0,0,0,0,-2,2,23,4,2,0,21,98.3,990,964.5,25.5,0.0708,0.00164,0.0000643,0.0725,0.00284,1,0.036,0.109,0.00426,25.4,0.909,0.96,0.873,15.7,15.1,15.1,362
2012-11-07,2012,2,6,312,119.01,0.94,5,Dry,23,4,2,2,19,50,0.42,69.01,0.58,69.01,0,0,0,0,-2,2,23,4,2,0,21,98,990,964.5,25.5,0.0708,0.00162,0.0000634,0.0724,0.00284,1,0.0357,0.108,0.00424,25.4,0.908,0.96,0.872,15.6,15,15,359
2012-11-08,2012,2,6,313,118.19,0.94,5,Dry,23,4,2,2,19,50,0.42,68.19,0.58,68.19,0,0,0,0,-2,2,23,4,2,0,21,97.2,990,964.5,25.5,0.0708,0.00155,0.0000606,0.0724,0.00284,1,0.0346,0.107,0.00419,25.4,0.903,0.96,0.867,15.3,14.7,14.7,353
2012-11-09,2012,2,6,314,120.11,0.93,5,Dry,23,4,2,2,19,50,0.42,70.11,0.58,70.11,0,0,0,0,-2,2,23,4,2,0,21,99.1,990,964.5,25.5,0.0708,0.00171,0.000067,0.0725,0.00284,1,0.0371,0.11,0.0043,25.4,0.914,0.96,0.877,16,15.3,15.3,368
2012-11-10,2012,2,6,315,125.3,0.92,5,Dry,23,4,2,2,19,50,0.4,75.3,0.6,75.3,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0723,0.00215,0.0000843,0.0745,0.00292,1,0.0442,0.119,0.00465,25.4,0.94,0.96,0.903,17.6,16.9,16.9,406
2012-11-11,2012,2,6,316,126.67,0.92,5,Dry,23,4,2,2,19,50,0.4,76.67,0.6,76.67,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0728,0.00227,0.0000889,0.0751,0.00294,1,0.046,0.121,0.00475,25.4,0.938,0.96,0.901,17.9,17.2,17.2,412
2012-11-12,2012,2,7,317,124.75,0.92,5,Dry,23,4,2,2,19,50,0.4,74.75,0.6,74.75,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0721,0.0021,0.0000825,0.0743,0.00291,1,0.0434,0.118,0.00461,25.4,0.939,0.96,0.902,17.5,16.8,16.8,403
2012-11-13,2012,2,7,318,123.39,0.92,5,Dry,23,4,2,2,19,50,0.41,73.39,0.59,73.39,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0717,0.00199,0.000078,0.0737,0.00289,1,0.0416,0.115,0.00452,25.4,0.932,0.96,0.895,17,16.3,16.3,392
2012-11-14,2012,2,7,319,124.21,0.92,5,Dry,23,4,2,2,19,50,0.4,74.21,0.6,74.21,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.072,0.00206,0.0000807,0.074,0.0029,1,0.0427,0.117,0.00458,25.4,0.936,0.96,0.899,17.3,16.6,16.6,399
2012-11-15,2012,2,7,320,126.12,0.92,5,Dry,23,4,2,2,19,50,0.4,76.12,0.6,76.12,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0726,0.00222,0.0000871,0.0749,0.00294,1,0.0453,0.12,0.00471,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
2012-11-16,2012,2,7,321,125.3,0.92,5,Dry,23,4,2,2,19,50,0.4,75.3,0.6,75.3,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0723,0.00215,0.0000843,0.0745,0.00292,1,0.0442,0.119,0.00465,25.4,0.94,0.96,0.903,17.6,16.9,16.9,406
2012-11-17,2012,2,7,322,127.22,0.92,5,Dry,23,4,2,2,19,50,0.39,77.22,0.61,77.22,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.073,0.00231,0.0000907,0.0753,0.00295,1,0.0467,0.122,0.00479,25.4,0.937,0.96,0.9,18,17.3,17.3,415
2012-11-18,2012,2,7,323,129.13,0.91,5,Dry,23,4,2,2,19,50,0.39,79.13,0.61,79.13,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0737,0.00248,0.0000971,0.0762,0.00299,1,0.0493,0.125,0.00492,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
2012-11-19,2012,2,8,324,129.95,0.91,5,Dry,23,4,2,2,19,50,0.39,79.95,0.61,79.95,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.074,0.00255,0.0000998,0.0765,0.003,1,0.0504,0.127,0.00498,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
2012-11-20,2012,2,8,325,129.13,0.91,5,Dry,23,4,2,2,19,50,0.39,79.13,0.61,79.13,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0737,0.00248,0.0000971,0.0762,0.00299,1,0.0493,0.125,0.00492,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
2012-11-21,2012,2,8,326,128.86,0.91,5,Dry,23,4,2,2,19,50,0.39,78.86,0.61,78.86,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0736,0.00245,0.0000962,0.0761,0.00298,1,0.049,0.125,0.0049,25.4,0.935,0.96,0.898,18.4,17.6,17.6,423
2012-11-22,2012,2,8,327,128.58,0.91,5,Dry,23,4,2,2,19,50,0.39,78.58,0.61,78.58,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0735,0.00243,0.0000953,0.0759,0.00298,1,0.0486,0.125,0.00488,25.4,0.936,0.96,0.898,18.3,17.6,17.6,422
2012-11-23,2012,2,8,328,129.4,0.91,5,Dry,23,4,2,2,19,50,0.39,79.4,0.61,79.4,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0738,0.0025,0.000098,0.0763,0.00299,1,0.0497,0.126,0.00494,25.4,0.934,0.96,0.897,18.5,17.7,17.7,425
2012-11-24,2012,2,8,329,133.5,0.9,5,Dry,23,4,2,2,19,50,0.38,83.5,0.63,83.5,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0752,0.00285,0.000112,0.0781,0.00306,1,0.0552,0.133,0.00523,25.4,0.929,0.962,0.893,19.3,18.6,18.6,445
2012-11-25,2012,2,8,330,137.06,0.89,5,Dry,23,4,2,2,19,50,0.36,87.06,0.64,87.06,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0765,0.00315,0.000124,0.0796,0.00312,1,0.06,0.14,0.00548,25.4,0.925,0.963,0.891,20,19.3,19.3,463
2012-11-26,2012,2,9,331,141.16,0.89,5,Dry,23,4,2,2,19,50,0.35,91.16,0.65,91.16,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0779,0.0035,0.000137,0.0814,0.00319,1,0.0656,0.147,0.00576,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
2012-11-27,2012,2,9,332,144.17,0.88,5,Dry,23,4,2,2,19,50,0.35,94.17,0.65,94.17,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.079,0.00375,0.000147,0.0828,0.00325,1,0.0696,0.152,0.00598,25.3,0.917,0.966,0.886,21.5,20.7,20.7,498
2012-11-28,2012,2,9,333,147.18,0.87,5,Dry,23,4,2,2,19,50,0.34,97.18,0.66,97.18,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0801,0.00401,0.000157,0.0841,0.0033,1,0.0737,0.158,0.00619,25.3,0.914,0.967,0.884,22.1,21.3,21.3,512
2012-11-29,2012,2,9,334,152.37,0.85,5,Dry,23,4,2,2,19,50,0.33,102.4,0.67,102.4,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0819,0.00445,0.000175,0.0863,0.00339,1,0.0807,0.167,0.00655,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
2012-11-30,2012,2,9,335,155.93,0.84,5,Dry,23,4,2,2,19,50,0.32,105.9,0.68,105.9,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0832,0.00475,0.000186,0.0879,0.00345,1,0.0855,0.173,0.0068,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
2012-12-01,2012,3,9,336,160.03,0.83,5,Dry,26,4,3,2,24,59,0.37,101,0.63,101,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0828,0.00434,0.00017,0.0872,0.00342,1,0.0789,0.166,0.00651,25.4,0.912,0.969,0.884,22.9,22.2,22.2,533
2012-12-02,2012,3,9,337,160.3,0.83,5,Dry,26,4,3,2,24,59,0.37,101.3,0.63,101.3,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0829,0.00436,0.000171,0.0873,0.00342,1,0.0793,0.167,0.00653,25.4,0.912,0.969,0.884,23,22.3,22.3,534
2012-12-03,2012,3,10,338,161.12,0.82,5,Dry,26,4,3,2,24,59,0.37,102.1,0.63,102.1,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0832,0.00443,0.000174,0.0876,0.00343,1,0.0804,0.168,0.00658,25.4,0.912,0.97,0.885,23.2,22.5,22.5,539
2012-12-04,2012,3,10,339,165.22,0.81,5,Dry,26,4,3,2,24,59,0.36,106.2,0.64,106.2,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0847,0.00478,0.000187,0.0894,0.0035,1,0.0859,0.175,0.00687,25.4,0.915,0.97,0.888,24.2,23.4,23.4,563
2012-12-05,2012,3,10,340,167.68,0.8,5,Dry,26,4,3,2,24,59,0.35,108.7,0.65,108.7,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0855,0.00499,0.000195,0.0905,0.00354,1,0.0892,0.18,0.00704,25.4,0.917,0.97,0.889,24.8,24,24,577
2012-12-06,2012,3,10,341,168.5,0.8,5,Dry,26,4,3,2,24,59,0.35,109.5,0.65,109.5,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0858,0.00506,0.000198,0.0909,0.00356,1,0.0903,0.181,0.0071,25.4,0.918,0.97,0.89,25,24.2,24.2,582
2012-12-07,2012,3,10,342,168.78,0.8,5,Dry,26,4,3,2,24,59,0.35,109.8,0.65,109.8,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0859,0.00508,0.000199,0.091,0.00356,1,0.0907,0.182,0.00712,25.4,0.918,0.97,0.89,25.1,24.3,24.3,583
2012-12-08,2012,3,10,343,170.15,0.79,5,Dry,26,4,3,2,24,59,0.35,111.2,0.65,111.2,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0864,0.0052,0.000204,0.0916,0.00359,1,0.0926,0.184,0.00721,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
2012-12-09,2012,3,10,344,172.06,0.79,5,Dry,26,4,3,2,24,59,0.34,113.1,0.66,113.1,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0871,0.00536,0.00021,0.0924,0.00362,1,0.0951,0.188,0.00734,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2012-12-10,2012,3,11,345,175.07,0.78,5,Dry,26,4,3,2,24,59,0.34,116.1,0.66,116.1,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0881,0.00562,0.00022,0.0938,0.00367,1,0.0992,0.193,0.00755,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2012-12-11,2012,3,11,346,176.43,0.77,5,Dry,26,4,3,2,24,59,0.33,117.4,0.67,117.4,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0886,0.00573,0.000224,0.0944,0.00369,1,0.101,0.195,0.00765,25.4,0.923,0.97,0.895,27,26.1,26.1,628
2012-12-12,2012,3,11,347,177.25,0.77,5,Dry,26,4,3,2,24,59,0.33,118.3,0.67,118.3,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0889,0.0058,0.000227,0.0947,0.00371,1,0.102,0.197,0.0077,25.4,0.924,0.97,0.896,27.2,26.3,26.3,632
2012-12-13,2012,3,11,348,175.34,0.78,5,Dry,26,4,3,2,24,59,0.34,116.3,0.66,116.3,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0882,0.00564,0.000221,0.0939,0.00367,1,0.0996,0.193,0.00757,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2012-12-14,2012,3,11,349,177.25,0.77,5,Dry,26,4,3,2,24,59,0.33,118.3,0.67,118.3,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0889,0.0058,0.000227,0.0947,0.00371,1,0.102,0.197,0.0077,25.4,0.924,0.97,0.896,27.2,26.3,26.3,632
2012-12-15,2012,3,11,350,180.26,0.76,5,Dry,26,4,3,2,24,59,0.33,121.3,0.67,121.3,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.09,0.00606,0.000237,0.096,0.00376,1,0.106,0.202,0.00791,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2012-12-16,2012,3,11,351,181.08,0.76,5,Dry,26,4,3,2,24,59,0.33,122.1,0.67,122.1,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0903,0.00613,0.00024,0.0964,0.00377,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
2012-12-17,2012,3,12,352,181.9,0.75,5,Dry,26,4,3,2,24,59,0.32,122.9,0.68,122.9,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0906,0.0062,0.000242,0.0967,0.00378,1,0.108,0.205,0.00803,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2012-12-18,2012,3,12,353,182.72,0.75,5,Dry,26,4,3,2,24,59,0.32,123.7,0.68,123.7,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0908,0.00627,0.000245,0.0971,0.0038,1,0.11,0.207,0.00808,25.4,0.928,0.97,0.9,28.5,27.7,27.7,664
2012-12-19,2012,3,12,354,183.54,0.75,5,Dry,26,4,3,2,24,59,0.32,124.5,0.68,124.5,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0911,0.00634,0.000248,0.0975,0.00381,1,0.111,0.208,0.00814,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
2012-12-20,2012,3,12,355,187.65,0.74,5,Dry,26,4,3,2,24,59,0.31,128.7,0.69,128.7,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0926,0.00669,0.000261,0.0993,0.00388,1,0.116,0.215,0.00842,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2012-12-21,2012,3,12,356,191.2,0.72,5,Dry,26,4,3,2,24,59,0.31,132.2,0.69,132.2,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0938,0.00699,0.000273,0.101,0.00394,1,0.121,0.222,0.00867,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
2012-12-22,2012,3,12,357,194.75,0.71,5,Dry,26,4,3,2,24,59,0.3,135.8,0.7,135.8,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.00729,0.000285,0.102,0.004,1,0.126,0.228,0.00892,25.4,0.933,0.97,0.905,31.5,30.5,30.5,733
2012-12-23,2012,3,12,358,197.22,0.7,5,Dry,26,4,3,2,24,59,0.3,138.2,0.7,138.2,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.096,0.0075,0.000293,0.103,0.00404,1,0.129,0.233,0.00909,25.4,0.934,0.97,0.906,32.1,31.1,31.1,747
2012-12-24,2012,3,13,359,196.4,0.71,5,Dry,26,4,3,2,24,59,0.3,137.4,0.7,137.4,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0957,0.00743,0.00029,0.103,0.00403,1,0.128,0.231,0.00903,25.4,0.933,0.97,0.905,31.9,30.9,30.9,743
2012-12-25,2012,3,13,360,198.31,0.7,5,Dry,26,4,3,2,24,59,0.3,139.3,0.7,139.3,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0963,0.00759,0.000297,0.104,0.00406,1,0.131,0.235,0.00916,25.4,0.934,0.97,0.906,32.4,31.4,31.4,754
2012-12-26,2012,3,13,361,203.5,0.68,5,Dry,26,4,3,2,24,59,0.29,144.5,0.71,144.5,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0982,0.00803,0.000314,0.106,0.00415,1,0.138,0.244,0.00953,25.3,0.936,0.97,0.908,33.6,32.6,32.6,783
2012-12-27,2012,3,13,362,209.79,0.66,5,Dry,26,4,3,2,24,59,0.28,150.8,0.72,150.8,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00857,0.000335,0.109,0.00427,1,0.146,0.255,0.00999,25.3,0.939,0.97,0.911,35.1,34.1,34.1,817
2012-12-28,2012,3,13,363,215.54,0.65,5,Dry,26,4,3,2,24,59,0.27,156.5,0.73,156.5,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.102,0.00906,0.000355,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.5,35.4,35.4,849
2012-12-29,2012,3,13,364,221.28,0.63,5,Dry,26,4,3,2,24,59,0.27,162.3,0.73,162.3,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00954,0.000375,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.915,37.8,36.7,36.7,881
2012-12-30,2012,3,13,365,228.66,0.62,5,Dry,26,4,3,2,24,59,0.26,169.7,0.74,169.7,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.5,38.5,38.5,925
2012-12-31,2012,3,14,366,235.5,0.6,5,Dry,26,4,3,2,24,59,0.25,176.5,0.75,176.5,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.109,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.978,0.927,41.1,40.2,40.2,966
2013-01-01,2012,4,14,1,240.69,0.59,5,Dry,29,5,4,2,33,73,0.3,167.7,0.7,167.7,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000395,0.118,0.00466,1,0.169,0.287,0.0113,25.1,0.944,0.974,0.92,38.9,37.9,37.9,910
2013-01-02,2012,4,14,2,243.7,0.59,5,Dry,29,5,4,2,33,73,0.3,170.7,0.7,170.7,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000405,0.119,0.00471,1,0.173,0.292,0.0115,25,0.945,0.975,0.922,39.6,38.7,38.7,928
2013-01-03,2012,4,14,3,251.08,0.57,5,Dry,29,5,4,2,33,73,0.29,178.1,0.71,178.1,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.00043,0.123,0.00485,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.4,40.5,40.5,972
2013-01-04,2012,4,14,4,261.2,0.55,5,Dry,29,5,4,2,33,73,0.28,188.2,0.72,188.2,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000465,0.127,0.00503,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
2013-01-05,2012,4,14,5,271.32,0.54,5,Dry,29,5,4,2,33,73,0.27,198.3,0.73,198.3,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.0005,0.132,0.00522,1,0.21,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.2,45.2,1090
2013-01-06,2012,4,14,6,280.89,0.52,5,Dry,29,5,4,2,33,73,0.26,207.9,0.74,207.9,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000533,0.136,0.00539,1,0.223,0.359,0.0143,24.8,0.956,0.98,0.937,48.4,47.4,47.4,1140
2013-01-07,2012,4,15,7,289.91,0.51,5,Dry,29,5,4,2,33,73,0.25,216.9,0.75,216.9,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.125,0.0142,0.000564,0.14,0.00556,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2013-01-08,2012,4,15,8,302.76,0.5,5,Dry,29,5,4,2,33,73,0.24,229.8,0.76,229.8,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000609,0.145,0.00579,2,0.0976,0.243,0.00968,24.8,0.923,0.97,0.895,25.8,25.1,50.1,1200
2013-01-09,2012,4,15,9,315.07,0.48,5,Dry,29,5,4,2,33,73,0.23,242.1,0.77,242.1,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000652,0.151,0.00602,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.2,26.4,52.9,1270
2013-01-10,2012,4,15,10,327.92,0.47,5,Dry,29,5,4,2,33,73,0.22,254.9,0.78,254.9,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0193,0.000774,0.158,0.00634,2,0.115,0.273,0.0109,24.7,0.93,0.97,0.902,28.7,27.8,55.7,1340
2013-01-11,2012,4,15,11,340.22,0.45,5,Dry,29,5,4,2,33,73,0.21,267.2,0.79,267.2,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0251,0.00101,0.168,0.00676,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.4,1400
2013-01-12,2012,4,15,12,355.26,0.44,5,Dry,29,5,4,2,33,73,0.2,282.3,0.8,282.3,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.149,0.0322,0.0013,0.181,0.00728,2,0.133,0.314,0.0126,24.5,0.936,0.97,0.908,31.8,30.8,61.6,1480
2013-01-13,2012,4,15,13,369.21,0.42,5,Dry,29,5,4,2,33,73,0.2,296.2,0.8,296.2,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.153,0.0388,0.00157,0.192,0.00777,2,0.142,0.335,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.6,1550
2013-01-14,2012,4,16,14,382.61,0.41,5,Dry,29,5,4,2,33,73,0.19,309.6,0.81,309.6,0,0,0,0,-2,2,29,5,4,0,35,348,990,965.3,24.7,0.158,0.0451,0.00183,0.203,0.00824,2,0.151,0.355,0.0144,24.3,0.942,0.97,0.914,34.8,33.7,67.5,1620
2013-01-15,2012,4,16,15,398.74,0.4,5,Dry,29,5,4,2,33,73,0.18,325.7,0.82,325.7,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.0527,0.00214,0.217,0.0088,2,0.162,0.379,0.0154,24.2,0.944,0.97,0.916,36.5,35.4,70.9,1700
2013-01-16,2012,4,16,16,415.97,0.38,5,Dry,29,5,4,2,33,73,0.17,343,0.82,343,0,0,0,0,-2,2,29,5,4,0,35,381,990,965.5,24.5,0.17,0.0609,0.00248,0.231,0.00941,2,0.174,0.405,0.0165,24.1,0.947,0.973,0.921,38.4,37.4,74.7,1790
2013-01-17,2012,4,16,17,432.1,0.37,5,Dry,29,5,4,2,33,73,0.17,359.1,0.83,359.1,0,0,0,0,-2,2,29,5,4,0,35,397,990,965.5,24.5,0.176,0.0685,0.0028,0.244,0.00998,2,0.185,0.429,0.0175,24,0.95,0.976,0.927,40.2,39.2,78.5,1880
2013-01-18,2012,4,16,18,449.33,0.35,5,Dry,29,5,4,2,33,73,0.16,376.3,0.84,376.3,0,0,0,0,-2,2,29,5,4,0,35,414,990,965.6,24.4,0.182,0.0766,0.00314,0.258,0.0106,2,0.197,0.455,0.0187,23.9,0.952,0.98,0.933,42,41.2,82.4,1980
2013-01-19,2012,4,16,19,470.38,0.34,5,Dry,29,5,4,2,33,73,0.15,397.4,0.84,397.4,0,0,0,0,-2,2,29,5,4,0,35,435,990,965.7,24.3,0.189,0.0866,0.00356,0.276,0.0114,2,0.211,0.486,0.02,23.8,0.955,0.98,0.936,44.3,43.4,86.8,2080
2013-01-20,2012,4,16,20,493.62,0.32,5,Dry,29,5,4,2,33,73,0.15,420.6,0.85,420.6,0,0,0,0,-2,2,29,5,4,0,35,459,990,965.8,24.2,0.197,0.0975,0.00403,0.295,0.0122,2,0.226,0.521,0.0216,23.7,0.956,0.98,0.937,46.7,45.7,91.5,2200
2013-01-21,2012,4,17,21,517.41,0.31,5,Dry,29,5,4,2,33,73,0.14,444.4,0.86,444.4,0,0,0,0,-2,2,29,5,4,0,35,482,990,965.9,24.1,0.206,0.109,0.00452,0.315,0.0131,2,0.242,0.557,0.0231,23.5,0.958,0.98,0.939,49.1,48.1,96.2,2310
2013-01-22,2012,4,17,22,540.11,0.29,5,Dry,29,5,4,2,33,73,0.14,467.1,0.86,467.1,0,0,0,0,-2,2,29,5,4,0,35,505,990,966,24,0.214,0.119,0.00498,0.333,0.0139,2,0.258,0.591,0.0247,23.4,0.957,0.98,0.938,51.2,48.2,96.4,2310
2013-01-23,2012,4,17,23,562.8,0.28,5,Dry,29,5,4,2,33,73,0.13,489.8,0.87,489.8,0,0,0,0,-2,2,29,5,4,0,35,528,990,966.1,23.9,0.226,0.13,0.00545,0.357,0.0149,3,0.163,0.52,0.0218,23.3,0.945,0.97,0.917,35.3,34.3,103,2470
2013-01-24,2012,4,17,24,585.5,0.26,5,Dry,29,5,4,2,33,73,0.13,512.5,0.88,512.5,0,0,0,0,-2,2,29,5,4,0,35,551,990,966.2,23.8,0.239,0.143,0.00603,0.383,0.0161,3,0.173,0.556,0.0234,23.2,0.947,0.97,0.919,36.8,35.7,107,2570
2013-01-25,2012,4,17,25,608.19,0.25,5,Dry,29,5,4,2,33,73,0.12,535.2,0.88,535.2,0,0,0,0,-2,2,29,5,4,0,35,573,990,966.3,23.7,0.252,0.159,0.0067,0.411,0.0174,3,0.183,0.594,0.0251,23.1,0.95,0.972,0.923,38.3,37.3,112,2680
2013-01-26,2012,4,17,26,632.53,0.24,5,Dry,29,5,4,2,33,73,0.12,559.5,0.89,559.5,0,0,0,0,-2,2,29,5,4,0,35,598,990,966.4,23.6,0.266,0.175,0.00741,0.441,0.0187,3,0.194,0.635,0.0269,22.9,0.951,0.976,0.928,39.9,39,117,2800
2013-01-27,2012,4,17,27,656.86,0.23,5,Dry,29,5,4,2,33,73,0.11,583.9,0.89,583.9,0,0,0,0,-2,2,29,5,4,0,35,622,990,966.5,23.5,0.28,0.191,0.00814,0.471,0.0201,3,0.205,0.676,0.0288,22.8,0.953,0.979,0.933,41.5,40.6,122,2920
2013-01-28,2012,4,18,28,679.01,0.22,5,Dry,29,5,4,2,33,73,0.11,606,0.89,606,0,0,0,0,-2,2,29,5,4,0,35,644,990,966.6,23.4,0.293,0.206,0.0088,0.498,0.0213,3,0.215,0.714,0.0305,22.7,0.955,0.98,0.936,42.9,42,126,3030
2013-01-29,2012,4,18,29,702.8,0.21,5,Dry,29,5,4,2,33,73,0.1,629.8,0.9,629.8,0,0,0,0,-2,2,29,5,4,0,35,668,990,966.7,23.3,0.306,0.222,0.00952,0.528,0.0227,3,0.226,0.754,0.0324,22.5,0.956,0.98,0.937,44.3,43.5,130,3130
2013-01-30,2012,4,18,30,723.86,0.21,5,Dry,29,5,4,2,33,73,0.1,650.9,0.9,650.9,0,0,0,0,-2,2,29,5,4,0,35,689,990,966.8,23.2,0.318,0.236,0.0102,0.554,0.0239,3,0.235,0.789,0.034,22.4,0.956,0.98,0.937,45.6,44.7,134,3220
2013-01-31,2012,4,18,31,743.27,0.2,5,Dry,29,5,4,2,33,73,0.098,670.3,0.9,670.3,0,0,0,0,-2,2,29,5,4,0,35,708,990,966.9,23.1,0.329,0.249,0.0108,0.578,0.025,3,0.244,0.822,0.0355,22.3,0.957,0.98,0.938,46.8,45.8,138,3300
2013-02-01,2012,5,18,32,762.68,0.19,4,Mod_Dry,36,6,5,4,54,105,0.14,657.7,0.86,657.7,0,0,0,0,-4,4,36,6,5,0,58,705,990,967,23,0.327,0.24,0.0104,0.567,0.0246,3,0.238,0.806,0.035,22.2,0.957,0.98,0.937,45.7,44.8,134,3230
2013-02-02,2012,5,18,33,777.32,0.19,4,Mod_Dry,36,6,5,4,54,105,0.14,672.3,0.86,672.3,0,0,0,0,-4,4,36,6,5,0,58,719,990,967,23,0.335,0.25,0.0109,0.585,0.0255,3,0.245,0.83,0.0361,22.2,0.957,0.98,0.938,46.6,45.7,137,3290
2013-02-03,2012,5,18,34,792.74,0.18,4,Mod_Dry,36,6,5,4,54,105,0.13,687.7,0.87,687.7,0,0,0,0,-4,4,36,6,5,0,58,735,990,967.1,22.9,0.344,0.26,0.0114,0.604,0.0264,3,0.252,0.856,0.0374,22.1,0.957,0.98,0.938,47.5,46.5,140,3350
2013-02-04,2012,5,19,35,810.77,0.17,4,Mod_Dry,36,6,5,4,54,105,0.13,705.8,0.87,705.8,0,0,0,0,-4,4,36,6,5,0,58,753,990,967.1,22.9,0.354,0.272,0.0119,0.627,0.0274,3,0.26,0.887,0.0388,22,0.957,0.98,0.938,48.5,47.5,143,3420
2013-02-05,2012,5,19,36,826.91,0.17,4,Mod_Dry,36,6,5,4,54,105,0.13,721.9,0.87,721.9,0,0,0,0,-4,4,36,6,5,0,58,769,990,967.2,22.8,0.363,0.283,0.0124,0.647,0.0284,3,0.267,0.914,0.0401,21.9,0.957,0.98,0.938,49.4,48.2,145,3470
2013-02-06,2012,5,19,37,844.06,0.16,4,Mod_Dry,36,6,5,4,54,105,0.12,739.1,0.88,739.1,0,0,0,0,-4,4,36,6,5,0,58,786,990,967.3,22.7,0.375,0.295,0.013,0.669,0.0295,3,0.275,0.944,0.0416,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
2013-02-07,2012,5,19,38,853.97,0.16,4,Mod_Dry,36,6,5,4,54,105,0.12,749,0.88,749,0,0,0,0,-4,4,36,6,5,0,58,796,990,967.3,22.7,0.384,0.301,0.0133,0.685,0.0302,3,0.28,0.964,0.0425,21.7,0.957,0.98,0.938,50.9,48.2,145,3470
2013-02-08,2012,5,19,39,864.13,0.16,4,Mod_Dry,36,6,5,4,54,105,0.12,759.1,0.88,759.1,0,0,0,0,-4,4,36,6,5,0,58,806,990,967.4,22.6,0.393,0.306,0.0135,0.699,0.0309,3,0.282,0.982,0.0434,21.7,0.957,0.98,0.937,51.4,48.2,145,3470
2013-02-09,2012,5,19,40,870.33,0.15,4,Mod_Dry,36,6,5,4,54,105,0.12,765.3,0.88,765.3,0,0,0,0,-4,4,36,6,5,0,58,812,990,967.4,22.6,0.399,0.309,0.0137,0.708,0.0313,3,0.284,0.992,0.0439,21.6,0.956,0.98,0.937,51.7,48.2,145,3470
2013-02-10,2012,5,19,41,876.62,0.15,4,Mod_Dry,36,6,5,4,54,105,0.12,771.6,0.88,771.6,0,0,0,0,-4,4,36,6,5,0,58,819,990,967.4,22.6,0.404,0.312,0.0138,0.717,0.0317,3,0.286,1,0.0444,21.6,0.956,0.98,0.937,52.1,48.2,145,3470
2013-02-11,2012,5,20,42,878.74,0.15,3,Normal,43,7,5,4,78,137,0.16,741.7,0.84,741.7,0,0,0,0,-4,4,43,7,5,0,82,797,990,967.4,22.6,0.384,0.296,0.0131,0.681,0.0301,3,0.276,0.957,0.0424,21.6,0.957,0.98,0.938,50.2,48.2,145,3470
2013-02-12,2012,5,20,43,880.86,0.15,3,Normal,43,7,5,4,78,137,0.16,743.9,0.84,743.9,0,0,0,0,-4,4,43,7,5,0,82,799,990,967.4,22.6,0.386,0.298,0.0132,0.684,0.0303,3,0.277,0.961,0.0426,21.6,0.957,0.98,0.938,50.3,48.2,145,3470
2013-02-13,2012,5,20,44,882.99,0.15,3,Normal,43,7,5,4,78,137,0.15,746,0.84,746,0,0,0,0,-4,4,43,7,5,0,82,801,990,967.4,22.6,0.388,0.299,0.0133,0.688,0.0305,3,0.278,0.966,0.0428,21.6,0.957,0.98,0.938,50.4,48.2,145,3470
2013-02-14,2012,5,20,45,885.13,0.15,3,Normal,43,7,5,4,78,137,0.15,748.1,0.84,748.1,0,0,0,0,-4,4,43,7,5,0,82,803,990,967.4,22.6,0.39,0.301,0.0133,0.691,0.0306,3,0.279,0.97,0.043,21.6,0.957,0.98,0.938,50.5,48.2,145,3470
2013-02-15,2012,5,20,46,887.28,0.15,3,Normal,43,7,5,4,78,137,0.15,750.3,0.85,750.3,0,0,0,0,-4,4,43,7,5,0,82,805,990,967.4,22.6,0.392,0.302,0.0134,0.694,0.0308,3,0.28,0.974,0.0432,21.6,0.957,0.98,0.938,50.6,48.2,145,3470
2013-02-16,2012,5,20,47,889.43,0.15,3,Normal,43,7,5,4,78,137,0.15,752.4,0.85,752.4,0,0,0,0,-4,4,43,7,5,0,82,807,990,967.5,22.5,0.394,0.303,0.0134,0.697,0.0309,3,0.281,0.978,0.0434,21.6,0.957,0.98,0.938,50.7,48.2,145,3470
2013-02-17,2012,5,20,48,891.6,0.15,3,Normal,43,7,5,4,78,137,0.15,754.6,0.85,754.6,0,0,0,0,-4,4,43,7,5,0,82,810,990,967.5,22.5,0.396,0.304,0.0135,0.7,0.0311,3,0.281,0.982,0.0436,21.6,0.957,0.98,0.938,50.9,48.2,145,3470
2013-02-18,2012,5,21,49,893.77,0.15,3,Normal,43,7,5,4,78,137,0.15,756.8,0.85,756.8,0,0,0,0,-4,4,43,7,5,0,82,812,990,967.5,22.5,0.398,0.305,0.0136,0.703,0.0312,3,0.282,0.985,0.0437,21.5,0.957,0.98,0.938,51,48.2,145,3470
2013-02-19,2012,5,21,50,895.95,0.15,3,Normal,43,7,5,4,78,137,0.15,759,0.85,759,0,0,0,0,-4,4,43,7,5,0,82,814,990,967.5,22.5,0.4,0.306,0.0136,0.706,0.0314,3,0.282,0.989,0.0439,21.5,0.957,0.98,0.937,51.1,48.2,145,3470
2013-02-20,2012,5,21,51,893.77,0.15,3,Normal,43,7,5,4,78,137,0.15,756.8,0.85,756.8,0,0,0,0,-4,4,43,7,5,0,82,812,990,967.5,22.5,0.398,0.305,0.0136,0.703,0.0312,3,0.282,0.985,0.0437,21.5,0.957,0.98,0.938,51,48.2,145,3470
2013-02-21,2012,5,21,52,900.34,0.15,3,Normal,43,7,5,4,78,137,0.15,763.3,0.85,763.3,0,0,0,0,-4,4,43,7,5,0,82,818,990,967.5,22.5,0.404,0.308,0.0137,0.713,0.0317,3,0.284,0.996,0.0443,21.5,0.956,0.98,0.937,51.3,48.2,145,3470
2013-02-22,2012,5,21,53,906.97,0.14,3,Normal,43,7,5,4,78,137,0.15,770,0.85,770,0,0,0,0,-4,4,43,7,5,0,82,825,990,967.5,22.5,0.41,0.312,0.0139,0.722,0.0321,3,0.285,1.01,0.0448,21.5,0.956,0.98,0.937,51.7,48.2,145,3470
2013-02-23,2012,5,21,54,913.67,0.14,3,Normal,43,7,5,4,78,137,0.15,776.7,0.85,776.7,0,0,0,0,-4,4,43,7,5,0,82,832,990,967.6,22.4,0.416,0.315,0.014,0.731,0.0326,3,0.287,1.02,0.0454,21.4,0.956,0.98,0.937,52,48.2,145,3470
2013-02-24,2012,5,21,55,920.44,0.14,3,Normal,43,7,5,4,78,137,0.15,783.4,0.85,783.4,0,0,0,0,-4,4,43,7,5,0,82,838,990,967.6,22.4,0.422,0.318,0.0142,0.741,0.033,4,0.207,0.948,0.0423,21.5,0.953,0.974,0.928,39.3,38.3,153,3670
2013-02-25,2012,5,22,56,927.28,0.14,3,Normal,43,7,5,4,78,137,0.15,790.3,0.85,790.3,0,0,0,0,-4,4,43,7,5,0,82,845,990,967.6,22.4,0.429,0.321,0.0144,0.75,0.0335,4,0.209,0.959,0.0429,21.4,0.953,0.975,0.929,39.6,38.6,154,3700
2013-02-26,2012,5,22,57,934.17,0.14,3,Normal,43,7,5,4,78,137,0.15,797.2,0.85,797.2,0,0,0,0,-4,4,43,7,5,0,82,852,990,967.6,22.4,0.435,0.325,0.0145,0.76,0.034,4,0.212,0.971,0.0434,21.4,0.953,0.976,0.93,39.9,38.9,156,3730
2013-02-27,2012,5,22,58,945.81,0.14,3,Normal,43,7,5,4,78,137,0.14,808.8,0.85,808.8,0,0,0,0,-4,4,43,7,5,0,82,864,990,967.7,22.3,0.446,0.33,0.0148,0.776,0.0348,4,0.215,0.992,0.0444,21.3,0.953,0.977,0.931,40.3,39.4,158,3780
2013-02-28,2012,5,22,59,957.6,0.13,3,Normal,43,7,5,4,78,137,0.14,820.6,0.86,820.6,0,0,0,0,-4,4,43,7,5,0,82,876,990,967.7,22.3,0.456,0.336,0.0151,0.793,0.0356,4,0.219,1.01,0.0454,21.3,0.954,0.978,0.932,40.8,39.9,160,3830
2013-03-01,2012,6,22,60,969.56,0.13,4,Mod_Dry,41,8,7,6,67,129,0.13,840.6,0.87,840.6,0,0,0,0,-6,6,41,8,7,0,73,897,990,967.8,22.2,0.476,0.346,0.0156,0.821,0.037,4,0.226,1.05,0.0471,21.2,0.954,0.98,0.935,41.6,40.8,163,3920
2013-03-02,2012,6,22,61,986.55,0.13,4,Mod_Dry,41,8,7,6,67,129,0.13,857.5,0.87,857.5,0,0,0,0,-6,6,41,8,7,0,73,914,990,967.8,22.2,0.491,0.354,0.016,0.845,0.0382,4,0.232,1.08,0.0486,21.1,0.955,0.98,0.935,42.3,41.5,166,3980
2013-03-03,2012,6,22,62,998.87,0.12,4,Mod_Dry,41,8,7,6,67,129,0.13,869.9,0.87,869.9,0,0,0,0,-6,6,41,8,7,0,73,926,990,967.9,22.1,0.502,0.36,0.0163,0.862,0.039,4,0.236,1.1,0.0497,21,0.955,0.98,0.936,42.8,41.9,168,4020
2013-03-04,2012,6,23,63,1011.3,0.12,4,Mod_Dry,41,8,7,6,67,129,0.13,882.3,0.87,882.3,0,0,0,0,-6,6,41,8,7,0,73,938,990,967.9,22.1,0.514,0.366,0.0166,0.88,0.0399,4,0.24,1.12,0.0508,20.9,0.955,0.98,0.936,43.3,42.4,170,4070
2013-03-05,2012,6,23,64,1023.9,0.12,4,Mod_Dry,41,8,7,6,67,129,0.13,894.9,0.87,894.9,0,0,0,0,-6,6,41,8,7,0,73,951,990,968,22,0.525,0.372,0.0169,0.898,0.0408,4,0.245,1.14,0.0519,20.9,0.955,0.98,0.936,43.8,42.9,172,4120
2013-03-06,2012,6,23,65,1036.7,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,907.6,0.88,907.6,0,0,0,0,-6,6,41,8,7,0,73,964,990,968,22,0.537,0.378,0.0172,0.915,0.0416,4,0.249,1.16,0.053,20.8,0.955,0.98,0.936,44.3,43.4,174,4160
2013-03-07,2012,6,23,66,1049.5,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,920.5,0.88,920.5,0,0,0,0,-6,6,41,8,7,0,73,977,990,968.1,21.9,0.549,0.385,0.0175,0.933,0.0425,4,0.253,1.19,0.0541,20.8,0.955,0.98,0.936,44.8,43.9,175,4210
2013-03-08,2012,6,23,67,1062.5,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,933.5,0.88,933.5,0,0,0,0,-6,6,41,8,7,0,73,990,990,968.1,21.9,0.561,0.391,0.0178,0.952,0.0434,4,0.258,1.21,0.0552,20.7,0.956,0.98,0.936,45.3,44.4,177,4260
2013-03-09,2012,6,23,68,1070.3,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,941.4,0.88,941.4,0,0,0,0,-6,6,41,8,7,0,73,997,990,968.1,21.9,0.568,0.395,0.018,0.962,0.044,4,0.26,1.22,0.0559,20.7,0.956,0.98,0.936,45.6,44.6,179,4290
2013-03-10,2012,6,23,69,1078.3,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,949.3,0.88,949.3,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.1,21.9,0.575,0.398,0.0182,0.974,0.0445,4,0.263,1.24,0.0566,20.6,0.956,0.98,0.936,45.9,44.9,180,4310
2013-03-11,2012,6,24,70,1086.2,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,957.2,0.88,957.2,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.582,0.402,0.0184,0.985,0.0451,4,0.266,1.25,0.0573,20.6,0.956,0.98,0.936,46.1,45.2,181,4340
2013-03-12,2012,6,24,71,1088.8,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,959.8,0.88,959.8,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.585,0.404,0.0185,0.988,0.0453,4,0.266,1.25,0.0575,20.6,0.956,0.98,0.936,46.2,45.3,181,4350
2013-03-13,2012,6,24,72,1091.5,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,962.5,0.88,962.5,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.587,0.405,0.0186,0.992,0.0455,4,0.267,1.26,0.0577,20.6,0.956,0.98,0.936,46.3,45.4,182,4360
2013-03-14,2012,6,24,73,1094.2,0.1,4,Mod_Dry,41,8,7,6,67,129,0.12,965.2,0.88,965.2,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.59,0.406,0.0186,0.996,0.0457,4,0.268,1.26,0.058,20.5,0.956,0.98,0.936,46.4,45.5,182,4370
2013-03-15,2012,6,24,74,1102.2,0.1,4,Mod_Dry,41,8,7,6,67,129,0.12,973.2,0.88,973.2,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.597,0.41,0.0188,1.01,0.0462,4,0.271,1.28,0.0587,20.5,0.956,0.98,0.936,46.7,45.8,183,4400
2013-03-16,2012,6,24,75,1110.3,0.1,4,Mod_Dry,41,8,7,6,67,129,0.12,981.3,0.88,981.3,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.2,21.8,0.607,0.414,0.019,1.02,0.0469,4,0.274,1.29,0.0595,20.5,0.956,0.98,0.936,47,46.1,184,4430
2013-03-17,2012,6,24,76,1123.8,0.1,4,Mod_Dry,41,8,7,6,67,129,0.12,994.8,0.89,994.8,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.626,0.42,0.0194,1.05,0.0482,4,0.278,1.33,0.061,20.4,0.956,0.98,0.937,47.5,46.6,186,4470
2013-03-18,2012,6,25,77,1137.4,0.097,4,Mod_Dry,41,8,7,6,67,129,0.11,1008,0.89,1008,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.646,0.442,0.0204,1.09,0.0502,4,0.282,1.37,0.0632,20.3,0.956,0.98,0.936,48,47,188,4510
2013-03-19,2012,6,25,78,1156.7,0.094,4,Mod_Dry,41,8,7,6,67,129,0.11,1028,0.89,1028,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.675,0.485,0.0225,1.16,0.0537,4,0.286,1.45,0.0669,20.2,0.955,0.98,0.936,48.5,47.6,190,4570
2013-03-20,2012,6,25,79,1187.5,0.09,4,Mod_Dry,41,8,7,6,67,129,0.11,1058,0.89,1058,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.72,0.555,0.0258,1.27,0.0592,4,0.292,1.57,0.0728,19.9,0.955,0.98,0.936,49.4,48.2,193,4630
2013-03-21,2012,6,25,80,1218.7,0.087,4,Mod_Dry,41,8,7,6,67,129,0.11,1090,0.89,1090,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.765,0.625,0.0292,1.39,0.0649,4,0.298,1.69,0.0788,19.7,0.954,0.98,0.935,50.3,48.2,193,4630
2013-03-22,2012,6,25,81,1256.2,0.083,4,Mod_Dry,41,8,7,6,67,129,0.1,1127,0.9,1100,27,6,1,1,-5,24,47,9,8,1,91,1160,990,968.7,21.3,0.792,0.648,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2013-03-23,2012,6,25,82,1300.3,0.079,4,Mod_Dry,41,8,7,6,67,129,0.099,1171,0.9,1100,71,16,2,2,-4,55,57,10,9,2,122,1180,990,968.8,21.2,0.81,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2013-03-24,2012,6,25,83,1345.1,0.075,4,Mod_Dry,41,8,7,6,67,129,0.096,1216,0.9,1100,116,26,3,4,-3,86,67,11,11,3,153,1190,990,969,21,0.829,0.648,0.0308,1.48,0.0703,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2013-03-25,2012,6,26,84,1396.9,0.07,4,Mod_Dry,41,8,7,6,67,129,0.092,1268,0.91,1100,168,38,5,5,-1,121,79,13,12,5,188,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,48,192,4600
2013-03-26,2012,6,26,85,1424.7,0.067,4,Mod_Dry,41,8,7,6,67,129,0.09,1296,0.91,1100,196,44,6,6,0,140,85,14,13,6,207,1210,990,969.2,20.8,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2013-03-27,2012,6,26,86,1452.7,0.064,4,Mod_Dry,41,8,7,6,67,129,0.089,1324,0.91,1100,224,51,7,7,1,158,92,15,14,7,225,1220,990,969.3,20.7,0.876,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2013-03-28,2012,6,26,87,1481,0.061,4,Mod_Dry,41,8,7,6,67,129,0.087,1352,0.91,1100,252,57,8,8,2,177,98,16,15,8,244,1230,990,969.4,20.6,0.89,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0893,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2013-03-29,2012,6,26,88,1509.6,0.057,4,Mod_Dry,41,8,7,6,67,129,0.086,1381,0.92,1100,281,59,8,9,2,203,100,16,16,8,270,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2013-03-30,2012,6,26,89,1532,0.054,4,Mod_Dry,41,8,7,6,67,129,0.084,1403,0.92,1100,303,59,9,9,3,223,100,17,16,9,290,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2013-03-31,2012,6,26,90,1548,0.052,4,Mod_Dry,41,8,7,6,67,129,0.083,1419,0.92,1100,319,59,10,10,4,236,100,18,17,10,303,1240,990,969.6,20.4,0.906,0.648,0.0318,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2013-04-01,2012,7,27,91,1564.2,0.05,4,Mod_Dry,45,11,10,10,72,148,0.095,1416,0.91,1100,316,55,7,10,-1,245,100,18,20,9,317,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.4,46.4,186,4460
2013-04-02,2012,7,27,92,1573.9,0.049,4,Mod_Dry,45,11,10,10,72,148,0.094,1426,0.91,1100,326,55,7,10,0,254,100,18,20,10,326,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2013-04-03,2012,7,27,93,1583.6,0.048,4,Mod_Dry,45,11,10,10,72,148,0.093,1436,0.91,1100,336,55,7,10,0,264,100,18,20,10,336,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2013-04-04,2012,7,27,94,1586.9,0.048,4,Mod_Dry,45,11,10,10,72,148,0.093,1439,0.91,1100,339,55,7,10,0,267,100,18,20,10,339,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2013-04-05,2012,7,27,95,1590.1,0.048,4,Mod_Dry,45,11,10,10,72,148,0.093,1442,0.91,1100,342,55,7,10,0,270,100,18,20,10,342,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2013-04-06,2012,7,27,96,1586.9,0.048,4,Mod_Dry,45,11,10,10,72,148,0.093,1439,0.91,1100,339,55,7,10,0,267,100,18,20,10,339,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2013-04-07,2012,7,27,97,1577.1,0.049,4,Mod_Dry,45,11,10,10,72,148,0.094,1429,0.91,1100,329,55,7,10,0,257,100,18,20,10,329,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2013-04-08,2012,7,28,98,1567.4,0.05,4,Mod_Dry,45,11,10,10,72,148,0.094,1419,0.91,1100,319,55,7,10,0,247,100,18,20,10,319,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2013-04-09,2012,7,28,99,1551.3,0.052,4,Mod_Dry,45,11,10,10,72,148,0.095,1403,0.91,1100,303,55,7,9,-1,233,100,18,19,9,305,1240,990,969.7,20.3,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2013-04-10,2012,7,28,100,1535.2,0.054,4,Mod_Dry,45,11,10,10,72,148,0.096,1387,0.9,1100,287,55,7,9,-1,217,100,18,19,9,289,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2013-04-11,2012,7,28,101,1519.2,0.056,4,Mod_Dry,45,11,10,10,72,148,0.097,1371,0.9,1100,271,55,7,8,-2,203,100,18,18,8,275,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2013-04-12,2012,7,28,102,1496.9,0.059,4,Mod_Dry,45,11,10,10,72,148,0.099,1349,0.9,1100,249,55,7,8,-3,182,100,18,18,7,254,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0758,4,0.3,1.86,0.0904,18.7,0.952,0.98,0.933,47.9,47,188,4510
2013-04-13,2012,7,28,103,1474.7,0.062,4,Mod_Dry,45,11,10,10,72,148,0.1,1327,0.9,1100,227,51,7,7,-3,165,96,18,17,7,237,1230,990,969.4,20.6,0.895,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2013-04-14,2012,7,28,104,1452.7,0.064,4,Mod_Dry,45,11,10,10,72,148,0.1,1305,0.9,1100,205,46,6,6,-4,151,91,17,16,6,223,1220,990,969.3,20.7,0.88,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2013-04-15,2012,7,29,105,1430.9,0.067,4,Mod_Dry,45,11,10,10,72,148,0.1,1283,0.9,1100,183,41,5,6,-5,136,86,16,16,5,208,1220,990,969.3,20.7,0.871,0.648,0.0312,1.52,0.0733,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2013-04-16,2012,7,29,106,1409.2,0.069,4,Mod_Dry,45,11,10,10,72,148,0.1,1261,0.9,1100,161,36,5,5,-5,120,81,16,15,5,192,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.8,47.8,191,4590
2013-04-17,2012,7,29,107,1381.6,0.072,4,Mod_Dry,45,11,10,10,72,148,0.11,1234,0.89,1100,134,30,4,4,-6,102,75,15,14,4,174,1200,990,969.1,20.9,0.851,0.648,0.031,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2013-04-18,2012,7,29,108,1336.1,0.076,4,Mod_Dry,45,11,10,10,72,148,0.11,1188,0.89,1100,88,20,3,3,-7,69,65,14,13,3,141,1190,990,969,21,0.833,0.648,0.0308,1.48,0.0704,4,0.3,1.78,0.0846,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2013-04-19,2012,7,29,109,1291.4,0.08,4,Mod_Dry,45,11,10,10,72,148,0.12,1143,0.89,1100,43,10,1,1,-9,40,55,12,11,1,112,1180,990,968.8,21.2,0.813,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0831,19.4,0.954,0.98,0.934,50,48.2,193,4630
2013-04-20,2012,7,29,110,1253.3,0.084,4,Mod_Dry,45,11,10,10,72,148,0.12,1105,0.88,1100,5,1,0,0,-10,14,46,11,10,0,86,1170,990,968.7,21.3,0.797,0.648,0.0304,1.44,0.0678,4,0.3,1.74,0.0819,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2013-04-21,2012,7,29,111,1215.8,0.087,4,Mod_Dry,45,11,10,10,72,148,0.12,1068,0.88,1068,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.748,0.576,0.0269,1.32,0.0618,4,0.294,1.62,0.0755,19.8,0.955,0.98,0.935,49.5,48.2,193,4630
2013-04-22,2012,7,30,112,1179,0.091,4,Mod_Dry,45,11,10,10,72,148,0.13,1031,0.87,1031,0,0,0,0,-10,10,45,11,10,0,82,1100,990,968.5,21.5,0.694,0.493,0.0229,1.19,0.0551,4,0.286,1.47,0.0684,20.1,0.955,0.98,0.936,48.4,47.5,190,4560
2013-04-23,2012,7,30,113,1148.4,0.096,4,Mod_Dry,45,11,10,10,72,148,0.13,1000,0.87,1000,0,0,0,0,-10,10,45,11,10,0,82,1070,990,968.4,21.6,0.649,0.424,0.0196,1.07,0.0496,4,0.28,1.35,0.0626,20.3,0.956,0.98,0.936,47.5,46.6,186,4470
2013-04-24,2012,7,30,114,1118.4,0.1,4,Mod_Dry,45,11,10,10,72,148,0.13,970.4,0.87,970.4,0,0,0,0,-10,10,45,11,10,0,82,1040,990,968.3,21.7,0.605,0.409,0.0188,1.01,0.0467,4,0.27,1.28,0.0591,20.4,0.955,0.98,0.936,46.5,45.5,182,4370
2013-04-25,2012,7,30,115,1088.8,0.11,4,Mod_Dry,45,11,10,10,72,148,0.14,940.8,0.86,940.8,0,0,0,0,-10,10,45,11,10,0,82,1010,990,968.2,21.8,0.577,0.394,0.0181,0.971,0.0445,4,0.26,1.23,0.0564,20.6,0.955,0.98,0.936,45.4,44.5,178,4270
2013-04-26,2012,7,30,116,1059.9,0.11,4,Mod_Dry,45,11,10,10,72,148,0.14,911.9,0.86,911.9,0,0,0,0,-10,10,45,11,10,0,82,978,990,968.1,21.9,0.55,0.38,0.0174,0.93,0.0425,4,0.25,1.18,0.0539,20.7,0.955,0.98,0.936,44.3,43.4,174,4170
2013-04-27,2012,7,30,117,1036.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.14,888.6,0.86,888.6,0,0,0,0,-10,10,45,11,10,0,82,955,990,968,22,0.529,0.369,0.0168,0.898,0.0408,4,0.242,1.14,0.0519,20.8,0.955,0.98,0.936,43.4,42.5,170,4080
2013-04-28,2012,7,30,118,1013.8,0.12,4,Mod_Dry,45,11,10,10,72,148,0.15,865.8,0.85,865.8,0,0,0,0,-10,10,45,11,10,0,82,932,990,967.9,22.1,0.508,0.358,0.0162,0.866,0.0393,4,0.235,1.1,0.0499,21,0.955,0.98,0.936,42.5,41.6,166,4000
2013-04-29,2012,7,31,119,991.46,0.12,4,Mod_Dry,45,11,10,10,72,148,0.15,843.5,0.85,843.5,0,0,0,0,-10,10,45,11,10,0,82,909,990,967.9,22.1,0.487,0.347,0.0157,0.835,0.0377,4,0.227,1.06,0.048,21.1,0.954,0.979,0.935,41.6,40.7,163,3910
2013-04-30,2012,7,31,120,969.56,0.13,4,Mod_Dry,45,11,10,10,72,148,0.15,821.6,0.85,821.6,0,0,0,0,-10,10,45,11,10,0,82,888,990,967.8,22.2,0.467,0.337,0.0151,0.804,0.0362,4,0.22,1.02,0.0461,21.2,0.954,0.978,0.932,40.7,39.8,159,3820
2013-05-01,2012,8,31,121,948.15,0.13,5,Dry,42,9,8,6,82,147,0.15,801.1,0.84,801.1,0,0,0,0,-6,6,42,9,8,0,88,860,990,967.7,22.3,0.442,0.327,0.0146,0.769,0.0345,4,0.213,0.982,0.044,21.3,0.953,0.976,0.93,39.9,39,156,3740
2013-05-02,2012,8,31,122,927.28,0.14,5,Dry,42,9,8,6,82,147,0.16,780.3,0.84,780.3,0,0,0,0,-6,6,42,9,8,0,88,839,990,967.6,22.4,0.423,0.317,0.0141,0.74,0.033,3,0.288,1.03,0.0459,21.4,0.956,0.98,0.937,52.1,48.2,145,3470
2013-05-03,2012,8,31,123,911.43,0.14,5,Dry,42,9,8,6,82,147,0.16,764.4,0.84,764.4,0,0,0,0,-6,6,42,9,8,0,88,823,990,967.5,22.5,0.409,0.309,0.0138,0.718,0.032,3,0.284,1,0.0446,21.5,0.956,0.98,0.937,51.3,48.2,145,3470
2013-05-04,2012,8,31,124,895.95,0.15,5,Dry,42,9,8,6,82,147,0.16,749,0.84,749,0,0,0,0,-6,6,42,9,8,0,88,808,990,967.5,22.5,0.395,0.301,0.0134,0.696,0.0309,3,0.28,0.975,0.0433,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2013-05-05,2012,8,31,125,880.86,0.15,5,Dry,42,9,8,6,82,147,0.17,733.9,0.83,733.9,0,0,0,0,-6,6,42,9,8,0,88,793,990,967.4,22.6,0.381,0.291,0.0129,0.672,0.0298,3,0.273,0.945,0.0418,21.6,0.957,0.98,0.938,49.7,48.2,145,3470
2013-05-06,2012,8,32,126,866.19,0.16,5,Dry,42,9,8,6,82,147,0.17,719.2,0.83,719.2,0,0,0,0,-6,6,42,9,8,0,88,778,990,967.4,22.6,0.369,0.281,0.0124,0.65,0.0287,3,0.266,0.916,0.0405,21.7,0.957,0.98,0.938,48.9,47.9,144,3450
2013-05-07,2012,8,32,127,851.97,0.16,5,Dry,42,9,8,6,82,147,0.17,705,0.83,705,0,0,0,0,-6,6,42,9,8,0,88,764,990,967.3,22.7,0.361,0.272,0.012,0.633,0.0279,3,0.26,0.892,0.0393,21.8,0.957,0.98,0.938,48.1,47.1,141,3390
2013-05-08,2012,8,32,128,838.24,0.16,5,Dry,42,9,8,6,82,147,0.17,691.2,0.82,691.2,0,0,0,0,-6,6,42,9,8,0,88,750,990,967.3,22.7,0.353,0.263,0.0116,0.616,0.0271,3,0.254,0.869,0.0382,21.9,0.957,0.98,0.938,47.3,46.4,139,3340
2013-05-09,2012,8,32,129,825.06,0.17,5,Dry,42,9,8,6,82,147,0.18,678.1,0.82,678.1,0,0,0,0,-6,6,42,9,8,0,88,737,990,967.2,22.8,0.345,0.254,0.0111,0.599,0.0263,3,0.248,0.847,0.0371,22,0.957,0.98,0.938,46.6,45.6,137,3290
2013-05-10,2012,8,32,130,812.51,0.17,5,Dry,42,9,8,6,82,147,0.18,665.5,0.82,665.5,0,0,0,0,-6,6,42,9,8,0,88,725,990,967.2,22.8,0.338,0.246,0.0107,0.584,0.0255,3,0.242,0.826,0.0361,22,0.957,0.98,0.938,45.8,44.9,135,3230
2013-05-11,2012,8,32,131,800.67,0.18,5,Dry,42,9,8,6,82,147,0.18,653.7,0.82,653.7,0,0,0,0,-6,6,42,9,8,0,88,713,990,967.1,22.9,0.332,0.238,0.0104,0.569,0.0249,3,0.237,0.806,0.0352,22.1,0.956,0.98,0.937,45.1,44.2,133,3190
2013-05-12,2012,8,32,132,789.7,0.18,5,Dry,42,9,8,6,82,147,0.19,642.7,0.81,642.7,0,0,0,0,-6,6,42,9,8,0,88,702,990,967.1,22.9,0.325,0.23,0.01,0.556,0.0242,3,0.232,0.787,0.0343,22.2,0.956,0.98,0.937,44.5,43.6,131,3140
2013-05-13,2012,8,33,133,779.86,0.18,5,Dry,42,9,8,6,82,147,0.19,632.9,0.81,632.9,0,0,0,0,-6,6,42,9,8,0,88,692,990,967,23,0.32,0.224,0.00974,0.543,0.0236,3,0.227,0.771,0.0335,22.2,0.955,0.98,0.936,43.9,43,129,3100
2013-05-14,2012,8,33,134,771.78,0.19,5,Dry,42,9,8,6,82,147,0.19,624.8,0.81,624.8,0,0,0,0,-6,6,42,9,8,0,88,684,990,967,23,0.315,0.218,0.00949,0.533,0.0232,3,0.224,0.757,0.0329,22.3,0.955,0.98,0.936,43.4,42.6,128,3060
2013-05-15,2012,8,33,135,761.32,0.19,5,Dry,42,9,8,6,82,147,0.19,614.3,0.81,614.3,0,0,0,0,-6,6,42,9,8,0,88,673,990,966.9,23.1,0.309,0.211,0.00917,0.521,0.0226,3,0.219,0.739,0.0321,22.3,0.955,0.98,0.936,42.8,41.9,126,3020
2013-05-16,2012,8,33,136,749.01,0.2,5,Dry,42,9,8,6,82,147,0.2,602,0.8,602,0,0,0,0,-6,6,42,9,8,0,88,661,990,966.9,23.1,0.302,0.203,0.00879,0.505,0.0219,3,0.213,0.719,0.0311,22.4,0.954,0.98,0.935,42,41.2,124,2970
2013-05-17,2012,8,33,137,736.16,0.2,5,Dry,42,9,8,6,82,147,0.2,589.2,0.8,589.2,0,0,0,0,-6,6,42,9,8,0,88,648,990,966.8,23.2,0.295,0.195,0.0084,0.489,0.0211,3,0.208,0.697,0.0301,22.5,0.954,0.979,0.933,41.2,40.4,121,2910
2013-05-18,2012,8,33,138,723.86,0.21,5,Dry,42,9,8,6,82,147,0.2,576.9,0.8,576.9,0,0,0,0,-6,6,42,9,8,0,88,636,990,966.8,23.2,0.288,0.186,0.00803,0.474,0.0204,3,0.202,0.676,0.0291,22.5,0.953,0.977,0.931,40.5,39.5,119,2850
2013-05-19,2012,8,33,139,712.65,0.21,5,Dry,42,9,8,6,82,147,0.21,565.6,0.79,565.6,0,0,0,0,-6,6,42,9,8,0,88,625,990,966.8,23.2,0.282,0.179,0.00769,0.46,0.0198,3,0.197,0.657,0.0283,22.6,0.952,0.976,0.928,39.8,38.8,116,2790
