date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2013-05-20,2012,8,34,140,700.89,0.22,5,Dry,42,9,8,6,82,147,0.21,553.9,0.79,553.9,0,0,0,0,-6,6,42,9,8,0,88,613,990,966.7,23.3,0.275,0.171,0.00734,0.446,0.0191,3,0.192,0.638,0.0274,22.7,0.951,0.974,0.926,39,38,114,2740
2013-05-21,2012,8,34,141,689.13,0.22,5,Dry,42,9,8,6,82,147,0.21,542.1,0.79,542.1,0,0,0,0,-6,6,42,9,8,0,88,601,990,966.7,23.3,0.268,0.163,0.00699,0.431,0.0185,3,0.186,0.618,0.0265,22.7,0.95,0.972,0.924,38.3,37.2,112,2680
2013-05-22,2012,8,34,142,677.92,0.22,5,Dry,42,9,8,6,82,147,0.22,530.9,0.78,530.9,0,0,0,0,-6,6,42,9,8,0,88,590,990,966.6,23.4,0.262,0.156,0.00666,0.417,0.0178,3,0.181,0.599,0.0256,22.8,0.949,0.971,0.921,37.5,36.4,109,2620
2013-05-23,2012,8,34,143,667.8,0.23,5,Dry,42,9,8,6,82,147,0.22,520.8,0.78,520.8,0,0,0,0,-6,6,42,9,8,0,88,580,990,966.6,23.4,0.256,0.149,0.00636,0.405,0.0173,3,0.177,0.582,0.0248,22.8,0.948,0.97,0.92,36.9,35.8,107,2580
2013-05-24,2012,8,34,144,657.14,0.23,5,Dry,42,9,8,6,82,147,0.22,510.1,0.78,510.1,0,0,0,0,-6,6,42,9,8,0,88,569,990,966.5,23.5,0.25,0.142,0.00604,0.392,0.0167,3,0.172,0.564,0.024,22.9,0.947,0.97,0.919,36.2,35.1,105,2530
2013-05-25,2012,8,34,145,646.47,0.24,5,Dry,42,9,8,6,82,147,0.23,499.5,0.77,499.5,0,0,0,0,-6,6,42,9,8,0,88,558,990,966.5,23.5,0.244,0.135,0.00573,0.379,0.0161,3,0.167,0.546,0.0232,23,0.946,0.97,0.918,35.5,34.4,103,2480
2013-05-26,2012,8,34,146,636.36,0.24,5,Dry,42,9,8,6,82,147,0.23,489.4,0.77,489.4,0,0,0,0,-6,6,42,9,8,0,88,548,990,966.4,23.6,0.238,0.13,0.00552,0.368,0.0156,2,0.273,0.641,0.0272,22.9,0.956,0.98,0.937,52.6,48.2,96.4,2310
2013-05-27,2012,8,35,147,627.33,0.24,5,Dry,42,9,8,6,82,147,0.23,480.3,0.77,480.3,0,0,0,0,-6,6,42,9,8,0,88,539,990,966.4,23.6,0.233,0.126,0.00533,0.359,0.0152,2,0.267,0.625,0.0265,23,0.956,0.98,0.937,51.7,48.2,96.4,2310
2013-05-28,2012,8,35,148,617.76,0.25,5,Dry,42,9,8,6,82,147,0.24,470.8,0.76,470.8,0,0,0,0,-6,6,42,9,8,0,88,530,990,966.4,23.6,0.228,0.121,0.00513,0.349,0.0148,2,0.26,0.609,0.0258,23,0.957,0.98,0.938,50.8,48.2,96.4,2310
2013-05-29,2012,8,35,149,608.19,0.25,5,Dry,42,9,8,6,82,147,0.24,461.2,0.76,461.2,0,0,0,0,-6,6,42,9,8,0,88,520,990,966.3,23.7,0.222,0.117,0.00493,0.339,0.0143,2,0.254,0.593,0.025,23.1,0.957,0.98,0.938,50,48.2,96.4,2310
2013-05-30,2012,8,35,150,598.62,0.26,5,Dry,42,9,8,6,82,147,0.25,451.6,0.75,451.6,0,0,0,0,-6,6,42,9,8,0,88,511,990,966.3,23.7,0.217,0.112,0.00473,0.329,0.0139,2,0.247,0.576,0.0243,23.1,0.958,0.98,0.939,49.1,48.1,96.2,2310
2013-05-31,2012,8,35,151,589.6,0.26,5,Dry,42,9,8,6,82,147,0.25,442.6,0.75,442.6,0,0,0,0,-6,6,42,9,8,0,88,502,990,966.3,23.7,0.213,0.108,0.00454,0.32,0.0135,2,0.241,0.562,0.0237,23.2,0.958,0.98,0.939,48.2,47.2,94.4,2270
2013-06-01,2012,9,35,152,581.67,0.27,5,Dry,39,9,7,5,59,119,0.2,462.7,0.8,462.7,0,0,0,0,-5,5,39,9,7,0,64,518,990,966.2,23.8,0.221,0.117,0.00494,0.338,0.0142,2,0.255,0.593,0.0249,23.2,0.957,0.98,0.938,50.4,48.2,96.4,2310
2013-06-02,2012,9,35,153,573.19,0.27,5,Dry,39,9,7,5,59,119,0.21,454.2,0.79,454.2,0,0,0,0,-5,5,39,9,7,0,64,509,990,966.2,23.8,0.216,0.113,0.00476,0.329,0.0138,2,0.249,0.578,0.0243,23.2,0.958,0.98,0.939,49.6,48.2,96.4,2310
2013-06-03,2012,9,36,154,564.72,0.28,5,Dry,39,9,7,5,59,119,0.21,445.7,0.79,445.7,0,0,0,0,-5,5,39,9,7,0,64,501,990,966.1,23.9,0.212,0.109,0.00458,0.322,0.0135,2,0.243,0.565,0.0237,23.3,0.958,0.98,0.939,48.8,47.8,95.6,2290
2013-06-04,2012,9,36,155,556.24,0.28,5,Dry,39,9,7,5,59,119,0.21,437.2,0.79,437.2,0,0,0,0,-5,5,39,9,7,0,64,492,990,966.1,23.9,0.209,0.105,0.00441,0.315,0.0132,2,0.238,0.552,0.0231,23.3,0.957,0.98,0.938,47.9,47,93.9,2250
2013-06-05,2012,9,36,156,548.31,0.29,5,Dry,39,9,7,5,59,119,0.22,429.3,0.78,429.3,0,0,0,0,-5,5,39,9,7,0,64,484,990,966.1,23.9,0.206,0.102,0.00425,0.308,0.0129,2,0.232,0.54,0.0226,23.4,0.957,0.98,0.938,47.1,46.2,92.4,2220
2013-06-06,2012,9,36,157,540.38,0.29,5,Dry,39,9,7,5,59,119,0.22,421.4,0.78,421.4,0,0,0,0,-5,5,39,9,7,0,64,476,990,966,24,0.204,0.0979,0.00408,0.302,0.0126,2,0.227,0.528,0.022,23.4,0.956,0.98,0.937,46.3,45.4,90.8,2180
2013-06-07,2012,9,36,158,533.54,0.3,5,Dry,39,9,7,5,59,119,0.22,414.5,0.78,414.5,0,0,0,0,-5,5,39,9,7,0,64,470,990,966,24,0.201,0.0947,0.00394,0.296,0.0123,2,0.222,0.518,0.0216,23.5,0.956,0.98,0.937,45.6,44.7,89.4,2150
2013-06-08,2012,9,36,159,526.16,0.3,5,Dry,39,9,7,5,59,119,0.23,407.2,0.77,407.2,0,0,0,0,-5,5,39,9,7,0,64,462,990,966,24,0.199,0.0912,0.00379,0.29,0.0121,2,0.217,0.507,0.0211,23.5,0.955,0.98,0.936,44.9,44,88,2110
2013-06-09,2012,9,36,160,518.78,0.31,5,Dry,39,9,7,5,59,119,0.23,399.8,0.77,399.8,0,0,0,0,-5,5,39,9,7,0,64,455,990,965.9,24.1,0.196,0.0877,0.00364,0.284,0.0118,2,0.212,0.496,0.0206,23.6,0.955,0.98,0.936,44.1,43.2,86.5,2080
2013-06-10,2012,9,37,161,511.4,0.31,5,Dry,39,9,7,5,59,119,0.23,392.4,0.77,392.4,0,0,0,0,-5,5,39,9,7,0,64,447,990,965.9,24.1,0.193,0.0842,0.00349,0.278,0.0115,2,0.207,0.485,0.0201,23.6,0.954,0.98,0.935,43.3,42.5,85,2040
2013-06-11,2012,9,37,162,504.56,0.32,5,Dry,39,9,7,5,59,119,0.24,385.6,0.76,385.6,0,0,0,0,-5,5,39,9,7,0,64,441,990,965.9,24.1,0.191,0.081,0.00336,0.272,0.0113,2,0.203,0.475,0.0197,23.7,0.953,0.98,0.934,42.6,41.8,83.5,2010
2013-06-12,2012,9,37,163,497.72,0.32,5,Dry,39,9,7,5,59,119,0.24,378.7,0.76,378.7,0,0,0,0,-5,5,39,9,7,0,64,434,990,965.8,24.2,0.189,0.0778,0.00322,0.266,0.011,2,0.198,0.464,0.0192,23.7,0.952,0.98,0.933,41.9,41.1,82.1,1970
2013-06-13,2012,9,37,164,490.89,0.32,5,Dry,39,9,7,5,59,119,0.24,371.9,0.76,371.9,0,0,0,0,-5,5,39,9,7,0,64,427,990,965.8,24.2,0.186,0.0745,0.00308,0.261,0.0108,2,0.194,0.454,0.0188,23.7,0.951,0.979,0.931,41.2,40.3,80.6,1930
2013-06-14,2012,9,37,165,485.15,0.33,5,Dry,39,9,7,5,59,119,0.24,366.1,0.76,366.1,0,0,0,0,-5,5,39,9,7,0,64,421,990,965.8,24.2,0.184,0.0718,0.00297,0.256,0.0106,2,0.19,0.446,0.0184,23.8,0.951,0.977,0.929,40.6,39.6,79.3,1900
2013-06-15,2012,9,37,166,478.86,0.33,5,Dry,39,9,7,5,59,119,0.25,359.9,0.75,359.9,0,0,0,0,-5,5,39,9,7,0,64,415,990,965.8,24.2,0.182,0.0689,0.00284,0.251,0.0103,2,0.185,0.436,0.018,23.8,0.95,0.976,0.927,39.9,38.9,77.9,1870
2013-06-16,2012,9,37,167,472.57,0.34,5,Dry,39,9,7,5,59,119,0.25,353.6,0.75,353.6,0,0,0,0,-5,5,39,9,7,0,64,409,990,965.7,24.3,0.18,0.0659,0.00271,0.246,0.0101,2,0.181,0.427,0.0176,23.8,0.949,0.974,0.925,39.2,38.2,76.5,1830
2013-06-17,2012,9,38,168,466.28,0.34,5,Dry,39,9,7,5,59,119,0.26,347.3,0.74,347.3,0,0,0,0,-5,5,39,9,7,0,64,402,990,965.7,24.3,0.178,0.0629,0.00259,0.24,0.00989,2,0.177,0.417,0.0172,23.9,0.948,0.973,0.922,38.6,37.5,75,1800
2013-06-18,2012,9,38,169,459.99,0.35,5,Dry,39,9,7,5,59,119,0.26,341,0.74,341,0,0,0,0,-5,5,39,9,7,0,64,396,990,965.7,24.3,0.175,0.0599,0.00246,0.235,0.00967,2,0.173,0.408,0.0168,23.9,0.947,0.971,0.92,37.9,36.8,73.6,1770
2013-06-19,2012,9,38,170,454.25,0.35,5,Dry,39,9,7,5,59,119,0.26,335.3,0.74,335.3,0,0,0,0,-5,5,39,9,7,0,64,390,990,965.6,24.4,0.173,0.0572,0.00235,0.231,0.00946,2,0.169,0.399,0.0164,24,0.946,0.97,0.918,37.3,36.2,72.3,1740
2013-06-20,2012,9,38,171,448.5,0.36,5,Dry,39,9,7,5,59,119,0.27,329.5,0.73,329.5,0,0,0,0,-5,5,39,9,7,0,64,385,990,965.6,24.4,0.171,0.0545,0.00224,0.226,0.00926,2,0.165,0.391,0.016,24,0.945,0.97,0.917,36.6,35.5,71.1,1710
2013-06-21,2012,9,38,172,442.76,0.36,5,Dry,39,9,7,5,59,119,0.27,323.8,0.73,323.8,0,0,0,0,-5,5,39,9,7,0,64,379,990,965.6,24.4,0.169,0.0518,0.00212,0.221,0.00906,2,0.161,0.382,0.0157,24,0.944,0.97,0.916,36,34.9,69.9,1680
2013-06-22,2012,9,38,173,438.11,0.36,5,Dry,39,9,7,5,59,119,0.27,319.1,0.73,319.1,0,0,0,0,-5,5,39,9,7,0,64,374,990,965.6,24.4,0.168,0.0496,0.00203,0.217,0.00889,2,0.158,0.375,0.0154,24.1,0.944,0.97,0.915,35.5,34.5,68.9,1650
2013-06-23,2012,9,38,174,432.92,0.37,5,Dry,39,9,7,5,59,119,0.28,313.9,0.72,313.9,0,0,0,0,-5,5,39,9,7,0,64,369,990,965.5,24.5,0.166,0.0472,0.00193,0.213,0.00871,2,0.154,0.367,0.015,24.1,0.943,0.97,0.915,35,33.9,67.8,1630
2013-06-24,2012,9,39,175,427.72,0.37,5,Dry,39,9,7,5,59,119,0.28,308.7,0.72,308.7,0,0,0,0,-5,5,39,9,7,0,64,364,990,965.5,24.5,0.164,0.0447,0.00183,0.209,0.00852,2,0.151,0.36,0.0147,24.1,0.942,0.97,0.914,34.4,33.4,66.7,1600
2013-06-25,2012,9,39,176,422.53,0.38,5,Dry,39,9,7,5,59,119,0.28,303.5,0.72,303.5,0,0,0,0,-5,5,39,9,7,0,64,359,990,965.5,24.5,0.162,0.0423,0.00173,0.204,0.00834,2,0.147,0.352,0.0144,24.1,0.941,0.97,0.913,33.8,32.8,65.6,1570
2013-06-26,2012,9,39,177,417.33,0.38,5,Dry,39,9,7,5,59,119,0.28,298.3,0.71,298.3,0,0,0,0,-5,5,39,9,7,0,64,353,990,965.5,24.5,0.16,0.0398,0.00162,0.2,0.00816,2,0.144,0.344,0.014,24.2,0.94,0.97,0.912,33.3,32.3,64.5,1550
2013-06-27,2012,9,39,178,412.14,0.38,5,Dry,39,9,7,5,59,119,0.29,293.1,0.71,293.1,0,0,0,0,-5,5,39,9,7,0,64,348,990,965.5,24.5,0.158,0.0374,0.00152,0.196,0.00798,2,0.14,0.336,0.0137,24.2,0.939,0.97,0.911,32.7,31.7,63.4,1520
2013-06-28,2012,9,39,179,406.94,0.39,5,Dry,39,9,7,5,59,119,0.29,287.9,0.71,287.9,0,0,0,0,-5,5,39,9,7,0,64,343,990,965.4,24.6,0.157,0.0349,0.00142,0.191,0.00779,2,0.137,0.328,0.0134,24.2,0.938,0.97,0.91,32.1,31.1,62.3,1490
2013-06-29,2012,9,39,180,402.29,0.39,5,Dry,39,9,7,5,59,119,0.3,283.3,0.7,283.3,0,0,0,0,-5,5,39,9,7,0,64,338,990,965.4,24.6,0.155,0.0327,0.00133,0.188,0.00763,2,0.134,0.321,0.0131,24.3,0.937,0.97,0.909,31.6,30.6,61.3,1470
2013-06-30,2012,9,39,181,397.65,0.4,5,Dry,39,9,7,5,59,119,0.3,278.6,0.7,278.6,0,0,0,0,-5,5,39,9,7,0,64,334,990,965.4,24.6,0.153,0.0305,0.00124,0.184,0.00747,2,0.131,0.314,0.0128,24.3,0.936,0.97,0.908,31.1,30.1,60.3,1450
2013-07-01,2012,10,40,182,393,0.4,5,Dry,37,8,6,4,53,108,0.28,285,0.72,285,0,0,0,0,-4,4,37,8,6,0,57,336,990,965.4,24.6,0.154,0.0335,0.00136,0.188,0.00762,2,0.135,0.323,0.0131,24.3,0.937,0.97,0.909,31.8,30.9,61.8,1480
2013-07-02,2012,10,40,183,388.35,0.41,5,Dry,37,8,6,4,53,108,0.28,280.4,0.72,280.4,0,0,0,0,-4,4,37,8,6,0,57,331,990,965.3,24.7,0.152,0.0313,0.00127,0.184,0.00745,2,0.132,0.316,0.0128,24.3,0.936,0.97,0.908,31.3,30.4,60.8,1460
2013-07-03,2012,10,40,184,383.7,0.41,5,Dry,37,8,6,4,53,108,0.28,275.7,0.72,275.7,0,0,0,0,-4,4,37,8,6,0,57,327,990,965.3,24.7,0.151,0.0291,0.00118,0.18,0.00729,2,0.129,0.309,0.0125,24.4,0.935,0.97,0.907,30.8,29.9,59.8,1430
2013-07-04,2012,10,40,185,380.15,0.41,5,Dry,37,8,6,4,53,108,0.28,272.1,0.72,272.1,0,0,0,0,-4,4,37,8,6,0,57,323,990,965.3,24.7,0.15,0.0275,0.00111,0.177,0.00717,2,0.126,0.303,0.0123,24.4,0.934,0.97,0.906,30.4,29.5,59,1420
2013-07-05,2012,10,40,186,376.04,0.42,5,Dry,37,8,6,4,53,108,0.29,268,0.71,268,0,0,0,0,-4,4,37,8,6,0,57,319,990,965.3,24.7,0.148,0.0255,0.00103,0.174,0.00702,2,0.123,0.297,0.012,24.4,0.933,0.97,0.905,30,29.1,58.1,1400
2013-07-06,2012,10,40,187,371.94,0.42,5,Dry,37,8,6,4,53,108,0.29,263.9,0.71,263.9,0,0,0,0,-4,4,37,8,6,0,57,315,990,965.3,24.7,0.147,0.0236,0.000953,0.17,0.00688,2,0.121,0.291,0.0118,24.4,0.933,0.97,0.905,29.5,28.6,57.2,1370
2013-07-07,2012,10,40,188,367.84,0.42,5,Dry,37,8,6,4,53,108,0.29,259.8,0.71,259.8,0,0,0,0,-4,4,37,8,6,0,57,311,990,965.2,24.8,0.145,0.0216,0.000874,0.167,0.00674,2,0.118,0.285,0.0115,24.5,0.932,0.97,0.904,29.1,28.2,56.4,1350
2013-07-08,2012,10,41,189,363.74,0.43,5,Dry,37,8,6,4,53,108,0.3,255.7,0.7,255.7,0,0,0,0,-4,4,37,8,6,0,57,307,990,965.2,24.8,0.144,0.0197,0.000795,0.163,0.0066,2,0.115,0.279,0.0112,24.5,0.931,0.97,0.903,28.6,27.7,55.5,1330
2013-07-09,2012,10,41,190,359.64,0.43,5,Dry,37,8,6,4,53,108,0.3,251.6,0.7,251.6,0,0,0,0,-4,4,37,8,6,0,57,303,990,965.2,24.8,0.142,0.0178,0.000717,0.16,0.00646,2,0.112,0.272,0.011,24.5,0.93,0.97,0.902,28.1,27.3,54.6,1310
2013-07-10,2012,10,41,191,355.54,0.44,5,Dry,37,8,6,4,53,108,0.3,247.5,0.7,247.5,0,0,0,0,-4,4,37,8,6,0,57,299,990,965.2,24.8,0.141,0.0168,0.000676,0.158,0.00635,2,0.11,0.267,0.0108,24.6,0.929,0.97,0.901,27.7,26.8,53.7,1290
2013-07-11,2012,10,41,192,351.43,0.44,5,Dry,37,8,6,4,53,108,0.31,243.4,0.69,243.4,0,0,0,0,-4,4,37,8,6,0,57,294,990,965.2,24.8,0.139,0.0164,0.000662,0.156,0.00627,2,0.107,0.263,0.0106,24.6,0.927,0.97,0.9,27.2,26.4,52.8,1270
2013-07-12,2012,10,41,193,347.88,0.44,5,Dry,37,8,6,4,53,108,0.31,239.9,0.69,239.9,0,0,0,0,-4,4,37,8,6,0,57,291,990,965.1,24.9,0.138,0.0161,0.000649,0.154,0.00621,2,0.104,0.259,0.0104,24.6,0.926,0.97,0.898,26.8,26,52,1250
2013-07-13,2012,10,41,194,344.33,0.45,5,Dry,37,8,6,4,53,108,0.31,236.3,0.69,236.3,0,0,0,0,-4,4,37,8,6,0,57,287,990,965.1,24.9,0.137,0.0158,0.000637,0.153,0.00614,2,0.102,0.255,0.0102,24.6,0.925,0.97,0.897,26.4,25.6,51.2,1230
2013-07-14,2012,10,41,195,340.77,0.45,5,Dry,37,8,6,4,53,108,0.32,232.8,0.68,232.8,0,0,0,0,-4,4,37,8,6,0,57,284,990,965.1,24.9,0.136,0.0155,0.000624,0.151,0.00607,2,0.0996,0.251,0.0101,24.6,0.924,0.97,0.896,26,25.2,50.4,1210
2013-07-15,2012,10,42,196,337.22,0.46,5,Dry,37,8,6,4,53,108,0.32,229.2,0.68,229.2,0,0,0,0,-4,4,37,8,6,0,57,280,990,965.1,24.9,0.134,0.0152,0.000611,0.15,0.00601,2,0.0972,0.247,0.00991,24.7,0.923,0.97,0.895,25.6,24.8,49.6,1190
2013-07-16,2012,10,42,197,333.66,0.46,5,Dry,37,8,6,4,53,108,0.32,225.7,0.68,225.7,0,0,0,0,-4,4,37,8,6,0,57,277,990,965.1,24.9,0.133,0.0149,0.000599,0.148,0.00594,1,0.247,0.395,0.0159,24.5,0.959,0.98,0.94,52.1,48.2,48.2,1160
2013-07-17,2012,10,42,198,330.11,0.46,5,Dry,37,8,6,4,53,108,0.33,222.1,0.67,222.1,0,0,0,0,-4,4,37,8,6,0,57,273,990,965.1,24.9,0.132,0.0146,0.000586,0.147,0.00587,1,0.242,0.389,0.0156,24.6,0.959,0.98,0.939,51.3,48.2,48.2,1160
2013-07-18,2012,10,42,199,326.55,0.47,5,Dry,37,8,6,4,53,108,0.33,218.6,0.67,218.6,0,0,0,0,-4,4,37,8,6,0,57,270,990,965,25,0.131,0.0143,0.000574,0.145,0.00581,1,0.238,0.383,0.0153,24.6,0.958,0.98,0.939,50.5,48.2,48.2,1160
2013-07-19,2012,10,42,200,324.09,0.47,5,Dry,37,8,6,4,53,108,0.33,216.1,0.67,216.1,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000565,0.144,0.00576,1,0.234,0.378,0.0151,24.6,0.958,0.98,0.938,49.9,48.2,48.2,1160
2013-07-20,2012,10,42,201,321.08,0.47,5,Dry,37,8,6,4,53,108,0.34,213.1,0.66,213.1,0,0,0,0,-4,4,37,8,6,0,57,264,990,965,25,0.129,0.0139,0.000555,0.143,0.00571,1,0.23,0.373,0.0149,24.6,0.957,0.98,0.938,49.2,48.2,48.2,1160
2013-07-21,2012,10,42,202,318.08,0.48,5,Dry,37,8,6,4,53,108,0.34,210.1,0.66,210.1,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.128,0.0136,0.000544,0.141,0.00565,1,0.226,0.367,0.0147,24.6,0.957,0.98,0.937,48.6,47.6,47.6,1140
2013-07-22,2012,10,43,203,315.07,0.48,5,Dry,37,8,6,4,53,108,0.34,207.1,0.66,207.1,0,0,0,0,-4,4,37,8,6,0,57,258,990,965,25,0.127,0.0134,0.000534,0.14,0.00559,1,0.222,0.362,0.0145,24.7,0.956,0.98,0.937,47.9,46.9,46.9,1130
2013-07-23,2012,10,43,204,312.06,0.48,5,Dry,37,8,6,4,53,108,0.35,204.1,0.65,204.1,0,0,0,0,-4,4,37,8,6,0,57,255,990,965,25,0.126,0.0131,0.000523,0.139,0.00554,1,0.218,0.357,0.0142,24.7,0.955,0.98,0.936,47.2,46.3,46.3,1110
2013-07-24,2012,10,43,205,309.05,0.49,5,Dry,37,8,6,4,53,108,0.35,201.1,0.65,201.1,0,0,0,0,-4,4,37,8,6,0,57,252,990,964.9,25.1,0.124,0.0128,0.000512,0.137,0.00548,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.5,45.6,45.6,1090
2013-07-25,2012,10,43,206,306.04,0.49,5,Dry,37,8,6,4,53,108,0.35,198,0.65,198,0,0,0,0,-4,4,37,8,6,0,57,249,990,964.9,25.1,0.123,0.0126,0.000502,0.136,0.00543,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.8,44.9,44.9,1080
2013-07-26,2012,10,43,207,303.04,0.5,5,Dry,37,8,6,4,53,108,0.36,195,0.64,195,0,0,0,0,-4,4,37,8,6,0,57,246,990,964.9,25.1,0.122,0.0123,0.000491,0.135,0.00537,1,0.206,0.34,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
2013-07-27,2012,10,43,208,300.03,0.5,5,Dry,37,8,6,4,53,108,0.36,192,0.64,192,0,0,0,0,-4,4,37,8,6,0,57,243,990,964.9,25.1,0.121,0.0121,0.000481,0.133,0.00531,1,0.202,0.335,0.0134,24.8,0.952,0.98,0.933,44.4,43.5,43.5,1040
2013-07-28,2012,10,43,209,297.02,0.5,5,Dry,37,8,6,4,53,108,0.36,189,0.64,189,0,0,0,0,-4,4,37,8,6,0,57,240,990,964.9,25.1,0.12,0.0118,0.000471,0.132,0.00526,1,0.198,0.33,0.0131,24.8,0.951,0.98,0.932,43.7,42.8,42.8,1030
2013-07-29,2012,10,44,210,294.01,0.51,5,Dry,37,8,6,4,53,108,0.37,186,0.63,186,0,0,0,0,-4,4,37,8,6,0,57,237,990,964.9,25.1,0.119,0.0116,0.00046,0.131,0.0052,1,0.194,0.324,0.0129,24.8,0.95,0.98,0.931,43,42.1,42.1,1010
2013-07-30,2012,10,44,211,291.55,0.51,5,Dry,37,8,6,4,53,108,0.37,183.6,0.63,183.6,0,0,0,0,-4,4,37,8,6,0,57,235,990,964.9,25.1,0.118,0.0114,0.000452,0.13,0.00516,1,0.19,0.32,0.0127,24.8,0.95,0.98,0.931,42.4,41.6,41.6,998
2013-07-31,2012,10,44,212,289.09,0.51,5,Dry,37,8,6,4,53,108,0.37,181.1,0.63,181.1,0,0,0,0,-4,4,37,8,6,0,57,232,990,964.9,25.1,0.117,0.0111,0.000443,0.129,0.00511,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.8,41,41,984
2013-08-01,2012,11,44,213,286.63,0.52,5,Dry,34,7,5,3,44,93,0.32,193.6,0.68,193.6,0,0,0,0,-3,3,34,7,5,0,47,240,990,964.8,25.2,0.12,0.0122,0.000485,0.132,0.00526,1,0.204,0.336,0.0134,24.8,0.953,0.98,0.934,44.9,44,44,1060
2013-08-02,2012,11,44,214,282.53,0.52,5,Dry,34,7,5,3,44,93,0.33,189.5,0.67,189.5,0,0,0,0,-3,3,34,7,5,0,47,236,990,964.8,25.2,0.119,0.0119,0.000471,0.131,0.00519,1,0.198,0.329,0.0131,24.8,0.951,0.98,0.932,43.9,43.1,43.1,1030
2013-08-03,2012,11,44,215,278.97,0.53,5,Dry,34,7,5,3,44,93,0.33,186,0.67,186,0,0,0,0,-3,3,34,7,5,0,47,232,990,964.8,25.2,0.117,0.0116,0.000459,0.129,0.00512,1,0.194,0.323,0.0128,24.9,0.95,0.98,0.931,43.1,42.2,42.2,1010
2013-08-04,2012,11,44,216,275.42,0.53,5,Dry,34,7,5,3,44,93,0.34,182.4,0.66,182.4,0,0,0,0,-3,3,34,7,5,0,47,228,990,964.8,25.2,0.116,0.0113,0.000447,0.127,0.00506,1,0.189,0.316,0.0125,24.9,0.949,0.98,0.93,42.3,41.4,41.4,994
2013-08-05,2012,11,45,217,272.96,0.54,5,Dry,34,7,5,3,44,93,0.34,180,0.66,180,0,0,0,0,-3,3,34,7,5,0,47,226,990,964.8,25.2,0.115,0.011,0.000438,0.126,0.00501,1,0.185,0.312,0.0124,24.9,0.948,0.98,0.929,41.7,40.8,40.8,980
2013-08-06,2012,11,45,218,269.95,0.54,5,Dry,34,7,5,3,44,93,0.34,176.9,0.66,176.9,0,0,0,0,-3,3,34,7,5,0,47,223,990,964.8,25.2,0.114,0.0108,0.000428,0.125,0.00496,1,0.181,0.306,0.0121,24.9,0.948,0.978,0.927,41,40.1,40.1,962
2013-08-07,2012,11,45,219,266.94,0.54,5,Dry,34,7,5,3,44,93,0.35,173.9,0.65,173.9,0,0,0,0,-3,3,34,7,5,0,47,220,990,964.8,25.2,0.113,0.0105,0.000418,0.124,0.0049,1,0.177,0.301,0.0119,24.9,0.947,0.977,0.924,40.3,39.3,39.3,944
2013-08-08,2012,11,45,220,263.93,0.55,5,Dry,34,7,5,3,44,93,0.35,170.9,0.65,170.9,0,0,0,0,-3,3,34,7,5,0,47,217,990,964.8,25.2,0.112,0.0103,0.000407,0.122,0.00485,1,0.173,0.296,0.0117,24.9,0.946,0.975,0.922,39.5,38.6,38.6,925
2013-08-09,2012,11,45,221,260.93,0.55,5,Dry,34,7,5,3,44,93,0.36,167.9,0.64,167.9,0,0,0,0,-3,3,34,7,5,0,47,214,990,964.7,25.3,0.111,0.01,0.000397,0.121,0.00479,1,0.169,0.29,0.0115,25,0.945,0.974,0.92,38.8,37.8,37.8,908
2013-08-10,2012,11,45,222,257.92,0.56,5,Dry,34,7,5,3,44,93,0.36,164.9,0.64,164.9,0,0,0,0,-3,3,34,7,5,0,47,211,990,964.7,25.3,0.11,0.00977,0.000387,0.12,0.00474,1,0.165,0.285,0.0113,25,0.944,0.972,0.917,38.1,37.1,37.1,890
2013-08-11,2012,11,45,223,254.91,0.56,5,Dry,34,7,5,3,44,93,0.36,161.9,0.64,161.9,0,0,0,0,-3,3,34,7,5,0,47,208,990,964.7,25.3,0.109,0.00951,0.000376,0.118,0.00468,1,0.161,0.28,0.0111,25,0.943,0.97,0.915,37.4,36.3,36.3,872
2013-08-12,2012,11,46,224,251.9,0.57,5,Dry,34,7,5,3,44,93,0.37,158.9,0.63,158.9,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.00926,0.000366,0.117,0.00463,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,855
2013-08-13,2012,11,46,225,249.44,0.57,5,Dry,34,7,5,3,44,93,0.37,156.4,0.63,156.4,0,0,0,0,-3,3,34,7,5,0,47,202,990,964.7,25.3,0.107,0.00905,0.000358,0.116,0.00459,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.1,35.1,35.1,841
2013-08-14,2012,11,46,226,246.98,0.58,5,Dry,34,7,5,3,44,93,0.38,154,0.62,154,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.00884,0.000349,0.115,0.00454,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.5,34.5,828
2013-08-15,2012,11,46,227,244.52,0.58,5,Dry,34,7,5,3,44,93,0.38,151.5,0.62,151.5,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.105,0.00863,0.000341,0.114,0.0045,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35,34,34,815
2013-08-16,2012,11,46,228,242.06,0.59,5,Dry,34,7,5,3,44,93,0.38,149.1,0.62,149.1,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.00842,0.000332,0.113,0.00445,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.91,34.4,33.4,33.4,801
2013-08-17,2012,11,46,229,239.6,0.6,5,Dry,34,7,5,3,44,93,0.39,146.6,0.61,146.6,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00821,0.000324,0.112,0.0044,1,0.14,0.252,0.00994,25.1,0.938,0.97,0.909,33.8,32.8,32.8,788
2013-08-18,2012,11,46,230,237.14,0.6,5,Dry,34,7,5,3,44,93,0.39,144.1,0.61,144.1,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.008,0.000315,0.111,0.00436,1,0.137,0.248,0.00976,25.1,0.937,0.97,0.908,33.3,32.3,32.3,774
2013-08-19,2012,11,47,231,234.68,0.61,5,Dry,34,7,5,3,44,93,0.4,141.7,0.6,141.7,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.00779,0.000307,0.11,0.00431,1,0.134,0.243,0.00958,25.1,0.935,0.97,0.907,32.7,31.7,31.7,761
2013-08-20,2012,11,47,232,233.31,0.61,5,Dry,34,7,5,3,44,93,0.4,140.3,0.6,140.3,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00768,0.000302,0.109,0.00429,1,0.132,0.241,0.00948,25.2,0.935,0.97,0.907,32.4,31.4,31.4,753
2013-08-21,2012,11,47,233,231.4,0.61,5,Dry,34,7,5,3,44,93,0.4,138.4,0.6,138.4,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.101,0.00751,0.000296,0.108,0.00425,1,0.129,0.237,0.00934,25.2,0.934,0.97,0.906,31.9,31,31,743
2013-08-22,2012,11,47,234,229.48,0.62,5,Dry,34,7,5,3,44,93,0.41,136.5,0.59,136.5,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0999,0.00735,0.000289,0.107,0.00422,1,0.127,0.234,0.00921,25.2,0.933,0.97,0.905,31.5,30.5,30.5,733
2013-08-23,2012,11,47,235,227.57,0.62,5,Dry,34,7,5,3,44,93,0.41,134.6,0.59,134.6,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0993,0.00719,0.000283,0.106,0.00419,1,0.124,0.231,0.00907,25.2,0.933,0.97,0.905,31,30.1,30.1,722
2013-08-24,2012,11,47,236,225.65,0.62,5,Dry,34,7,5,3,44,93,0.41,132.7,0.59,132.7,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0986,0.00703,0.000276,0.106,0.00415,1,0.122,0.227,0.00893,25.2,0.932,0.97,0.904,30.6,29.7,29.7,712
2013-08-25,2012,11,47,237,223.74,0.63,5,Dry,34,7,5,3,44,93,0.42,130.7,0.58,130.7,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0979,0.00686,0.00027,0.105,0.00412,1,0.119,0.224,0.00879,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2013-08-26,2012,11,48,238,221.83,0.63,5,Dry,34,7,5,3,44,93,0.42,128.8,0.58,128.8,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0972,0.0067,0.000263,0.104,0.00408,1,0.116,0.22,0.00865,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2013-08-27,2012,11,48,239,219.91,0.64,5,Dry,34,7,5,3,44,93,0.42,126.9,0.58,126.9,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0966,0.00654,0.000257,0.103,0.00405,1,0.114,0.217,0.00851,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2013-08-28,2012,11,48,240,218,0.64,5,Dry,34,7,5,3,44,93,0.43,125,0.57,125,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.0959,0.00638,0.00025,0.102,0.00401,1,0.111,0.214,0.00838,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2013-08-29,2012,11,48,241,216.08,0.65,5,Dry,34,7,5,3,44,93,0.43,123.1,0.57,123.1,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.0952,0.00621,0.000244,0.101,0.00398,1,0.109,0.21,0.00824,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2013-08-30,2012,11,48,242,214.17,0.65,5,Dry,34,7,5,3,44,93,0.43,121.2,0.57,121.2,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0945,0.00605,0.000237,0.101,0.00394,1,0.106,0.207,0.0081,25.3,0.926,0.97,0.898,27.8,27,27,648
2013-08-31,2012,11,48,243,212.25,0.66,5,Dry,34,7,5,3,44,93,0.44,119.3,0.56,119.3,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0939,0.00589,0.000231,0.0997,0.00391,1,0.103,0.203,0.00796,25.3,0.924,0.97,0.897,27.4,26.6,26.6,637
2013-09-01,2012,12,48,244,209.25,0.67,5,Dry,30,6,4,2,30,72,0.34,137.3,0.66,137.3,0,0,0,0,-2,2,30,6,4,0,32,177,990,964.5,25.5,0.0981,0.00742,0.00029,0.106,0.00413,1,0.128,0.233,0.00913,25.3,0.933,0.97,0.905,31.8,30.8,30.8,740
2013-09-02,2012,12,49,245,205.69,0.68,5,Dry,30,6,4,2,30,72,0.35,133.7,0.65,133.7,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.0968,0.00711,0.000278,0.104,0.00407,1,0.123,0.227,0.00888,25.3,0.932,0.97,0.904,31,30,30,721
2013-09-03,2012,12,49,246,202.14,0.69,5,Dry,30,6,4,2,30,72,0.36,130.1,0.64,130.1,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0956,0.00681,0.000266,0.102,0.004,1,0.118,0.221,0.00862,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
2013-09-04,2012,12,49,247,199.68,0.7,5,Dry,30,6,4,2,30,72,0.36,127.7,0.64,127.7,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0947,0.0066,0.000258,0.101,0.00396,1,0.115,0.216,0.00844,25.4,0.929,0.97,0.902,29.5,28.7,28.7,688
2013-09-05,2012,12,49,248,196.67,0.71,5,Dry,30,6,4,2,30,72,0.37,124.7,0.63,124.7,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0936,0.00635,0.000248,0.1,0.00391,1,0.111,0.211,0.00824,25.4,0.928,0.97,0.9,28.8,27.9,27.9,671
2013-09-06,2012,12,49,249,193.66,0.72,5,Dry,30,6,4,2,30,72,0.37,121.7,0.63,121.7,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0926,0.00609,0.000238,0.0987,0.00386,1,0.107,0.205,0.00803,25.4,0.926,0.97,0.898,28,27.2,27.2,653
2013-09-07,2012,12,49,250,190.65,0.73,5,Dry,30,6,4,2,30,72,0.38,118.7,0.62,118.7,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0915,0.00584,0.000228,0.0974,0.00381,1,0.103,0.2,0.00782,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
2013-09-08,2012,12,49,251,187.65,0.74,5,Dry,30,6,4,2,30,72,0.38,115.7,0.62,115.7,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0905,0.00558,0.000218,0.096,0.00376,1,0.0986,0.195,0.00761,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
2013-09-09,2012,12,50,252,185.18,0.74,5,Dry,30,6,4,2,30,72,0.39,113.2,0.61,113.2,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0896,0.00537,0.00021,0.095,0.00371,1,0.0953,0.19,0.00744,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2013-09-10,2012,12,50,253,182.72,0.75,5,Dry,30,6,4,2,30,72,0.39,110.7,0.61,110.7,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0887,0.00516,0.000202,0.0939,0.00367,1,0.092,0.186,0.00727,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
2013-09-11,2012,12,50,254,180.26,0.76,5,Dry,30,6,4,2,30,72,0.4,108.3,0.6,108.3,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0879,0.00495,0.000194,0.0928,0.00363,1,0.0887,0.181,0.0071,25.4,0.916,0.97,0.889,24.7,24,24,575
2013-09-12,2012,12,50,255,177.8,0.77,5,Dry,30,6,4,2,30,72,0.41,105.8,0.59,105.8,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.087,0.00474,0.000186,0.0917,0.00359,1,0.0853,0.177,0.00693,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
2013-09-13,2012,12,50,256,176.43,0.77,5,Dry,30,6,4,2,30,72,0.41,104.4,0.59,104.4,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0865,0.00463,0.000181,0.0911,0.00357,1,0.0835,0.175,0.00683,25.4,0.914,0.97,0.886,23.7,23,23,553
2013-09-14,2012,12,50,257,174.52,0.78,5,Dry,30,6,4,2,30,72,0.41,102.5,0.59,102.5,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.5,25.5,0.0858,0.00446,0.000175,0.0903,0.00353,1,0.0809,0.171,0.0067,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
2013-09-15,2012,12,50,258,172.61,0.79,5,Dry,30,6,4,2,30,72,0.42,100.6,0.58,100.6,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0852,0.0043,0.000168,0.0895,0.0035,1,0.0783,0.168,0.00657,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2013-09-16,2012,12,51,259,170.69,0.79,5,Dry,30,6,4,2,30,72,0.42,98.69,0.58,98.69,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0845,0.00414,0.000162,0.0886,0.00347,1,0.0757,0.164,0.00643,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2013-09-17,2012,12,51,260,168.78,0.8,5,Dry,30,6,4,2,30,72,0.43,96.78,0.57,96.78,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0838,0.00398,0.000156,0.0878,0.00344,1,0.0732,0.161,0.0063,25.4,0.914,0.967,0.885,22,21.3,21.3,511
2013-09-18,2012,12,51,261,166.86,0.8,5,Dry,30,6,4,2,30,72,0.43,94.86,0.57,94.86,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0831,0.00381,0.000149,0.0869,0.0034,1,0.0706,0.158,0.00617,25.4,0.917,0.967,0.886,21.6,20.9,20.9,502
2013-09-19,2012,12,51,262,164.95,0.81,5,Dry,30,6,4,2,30,72,0.44,92.95,0.56,92.95,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0825,0.00365,0.000143,0.0861,0.00337,1,0.068,0.154,0.00604,25.4,0.919,0.966,0.887,21.3,20.5,20.5,493
2013-09-20,2012,12,51,263,163.04,0.82,5,Dry,30,6,4,2,30,72,0.44,91.04,0.56,91.04,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0818,0.00349,0.000137,0.0853,0.00334,1,0.0654,0.151,0.0059,25.4,0.921,0.965,0.889,20.9,20.1,20.1,483
2013-09-21,2012,12,51,264,161.12,0.82,5,Dry,30,6,4,2,30,72,0.45,89.12,0.55,89.12,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0811,0.00333,0.00013,0.0844,0.00331,1,0.0628,0.147,0.00577,25.4,0.923,0.964,0.89,20.5,19.7,19.7,474
2013-09-22,2012,12,51,265,159.21,0.83,5,Dry,30,6,4,2,30,72,0.45,87.21,0.55,87.21,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0804,0.00316,0.000124,0.0836,0.00328,1,0.0602,0.144,0.00564,25.4,0.925,0.963,0.891,20.1,19.3,19.3,464
2013-09-23,2012,12,52,266,157.84,0.84,5,Dry,30,6,4,2,30,72,0.46,85.84,0.54,85.84,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0799,0.00305,0.000119,0.083,0.00325,1,0.0584,0.141,0.00554,25.4,0.927,0.963,0.892,19.8,19.1,19.1,457
2013-09-24,2012,12,52,267,156.47,0.84,5,Dry,30,6,4,2,30,72,0.46,84.47,0.54,84.47,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0795,0.00293,0.000115,0.0824,0.00323,1,0.0565,0.139,0.00545,25.4,0.929,0.962,0.893,19.5,18.8,18.8,451
2013-09-25,2012,12,52,268,155.11,0.84,5,Dry,30,6,4,2,30,72,0.46,83.11,0.54,83.11,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.079,0.00281,0.00011,0.0818,0.00321,1,0.0547,0.136,0.00535,25.4,0.93,0.961,0.894,19.2,18.5,18.5,444
2013-09-26,2012,12,52,269,153.74,0.85,5,Dry,30,6,4,2,30,72,0.47,81.74,0.53,81.74,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0785,0.0027,0.000106,0.0812,0.00318,1,0.0528,0.134,0.00526,25.4,0.932,0.961,0.895,19,18.2,18.2,437
2013-09-27,2012,12,52,270,152.37,0.85,5,Dry,30,6,4,2,30,72,0.47,80.37,0.53,80.37,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.078,0.00258,0.000101,0.0806,0.00316,1,0.051,0.132,0.00516,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
2013-09-28,2012,12,52,271,151,0.86,5,Dry,30,6,4,2,30,72,0.48,79,0.52,79,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0775,0.00247,0.0000967,0.08,0.00314,1,0.0492,0.129,0.00506,25.4,0.935,0.96,0.897,18.4,17.6,17.6,423
2013-09-29,2012,12,52,272,150.73,0.86,5,Dry,30,6,4,2,30,72,0.48,78.73,0.52,78.73,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0774,0.00244,0.0000958,0.0799,0.00313,1,0.0488,0.129,0.00505,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2013-09-30,2012,12,53,273,149.91,0.86,5,Dry,30,6,4,2,30,72,0.48,77.91,0.52,77.91,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0771,0.00237,0.000093,0.0795,0.00312,1,0.0477,0.127,0.00499,25.4,0.936,0.96,0.899,18.1,17.4,17.4,418
2013-10-01,2013,1,1,274,149.09,0.86,5,Dry,24,4,2,2,20,52,0.35,97.09,0.65,97.09,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0804,0.004,0.000157,0.0844,0.00331,1,0.0736,0.158,0.00619,25.3,0.914,0.967,0.884,22,21.3,21.3,512
2013-10-02,2013,1,1,275,148.27,0.87,5,Dry,24,4,2,2,20,52,0.35,96.27,0.65,96.27,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0801,0.00393,0.000154,0.084,0.0033,1,0.0725,0.156,0.00614,25.3,0.915,0.967,0.884,21.9,21.2,21.2,508
2013-10-03,2013,1,1,276,148,0.87,5,Dry,24,4,2,2,20,52,0.35,96,0.65,96,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.08,0.00391,0.000153,0.0839,0.00329,1,0.0721,0.156,0.00612,25.3,0.915,0.967,0.885,21.8,21.1,21.1,507
2013-10-04,2013,1,1,277,147.18,0.87,5,Dry,24,4,2,2,20,52,0.35,95.18,0.65,95.18,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0797,0.00384,0.000151,0.0836,0.00328,1,0.071,0.155,0.00606,25.3,0.916,0.967,0.885,21.7,20.9,20.9,503
2013-10-05,2013,1,1,278,146.36,0.87,5,Dry,24,4,2,2,20,52,0.35,94.36,0.65,94.36,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0794,0.00377,0.000148,0.0832,0.00326,1,0.0699,0.153,0.006,25.3,0.917,0.966,0.886,21.5,20.8,20.8,499
2013-10-06,2013,1,1,279,145.54,0.87,5,Dry,24,4,2,2,20,52,0.36,93.54,0.64,93.54,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0791,0.0037,0.000145,0.0828,0.00325,1,0.0688,0.152,0.00595,25.3,0.917,0.966,0.886,21.3,20.6,20.6,495
2013-10-07,2013,1,1,280,144.72,0.88,5,Dry,24,4,2,2,20,52,0.36,92.72,0.64,92.72,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0788,0.00363,0.000142,0.0825,0.00323,1,0.0677,0.15,0.00589,25.3,0.918,0.966,0.887,21.2,20.4,20.4,490
2013-10-08,2013,1,2,281,143.9,0.88,5,Dry,24,4,2,2,20,52,0.36,91.9,0.64,91.9,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0786,0.00356,0.00014,0.0821,0.00322,1,0.0666,0.149,0.00583,25.4,0.919,0.965,0.887,21,20.3,20.3,486
2013-10-09,2013,1,2,282,143.08,0.88,5,Dry,24,4,2,2,20,52,0.36,91.08,0.64,91.08,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0783,0.00349,0.000137,0.0818,0.00321,1,0.0655,0.147,0.00577,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
2013-10-10,2013,1,2,283,142.25,0.88,5,Dry,24,4,2,2,20,52,0.37,90.25,0.63,90.25,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.078,0.00342,0.000134,0.0814,0.00319,1,0.0643,0.146,0.00571,25.4,0.921,0.964,0.888,20.7,19.9,19.9,478
2013-10-11,2013,1,2,284,141.43,0.88,5,Dry,24,4,2,2,20,52,0.37,89.43,0.63,89.43,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0777,0.00335,0.000131,0.081,0.00318,1,0.0632,0.144,0.00566,25.4,0.922,0.964,0.889,20.5,19.8,19.8,474
2013-10-12,2013,1,2,285,140.61,0.89,5,Dry,24,4,2,2,20,52,0.37,88.61,0.63,88.61,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0774,0.00328,0.000129,0.0807,0.00316,1,0.0621,0.143,0.0056,25.4,0.923,0.964,0.889,20.3,19.6,19.6,470
2013-10-13,2013,1,2,286,139.79,0.89,5,Dry,24,4,2,2,20,52,0.37,87.79,0.63,87.79,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0771,0.00321,0.000126,0.0803,0.00315,1,0.061,0.141,0.00554,25.4,0.924,0.963,0.89,20.2,19.4,19.4,466
2013-10-14,2013,1,2,287,138.97,0.89,5,Dry,24,4,2,2,20,52,0.37,86.97,0.63,86.97,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0768,0.00314,0.000123,0.08,0.00314,1,0.0599,0.14,0.00548,25.4,0.925,0.963,0.891,20,19.3,19.3,462
2013-10-15,2013,1,3,288,138.15,0.89,5,Dry,24,4,2,2,20,52,0.38,86.15,0.62,86.15,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0765,0.00307,0.000121,0.0796,0.00312,1,0.0588,0.138,0.00543,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
2013-10-16,2013,1,3,289,137.33,0.89,5,Dry,24,4,2,2,20,52,0.38,85.33,0.62,85.33,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0762,0.003,0.000118,0.0792,0.00311,1,0.0577,0.137,0.00537,25.4,0.927,0.962,0.892,19.7,18.9,18.9,454
2013-10-17,2013,1,3,290,136.51,0.9,5,Dry,24,4,2,2,20,52,0.38,84.51,0.62,84.51,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0759,0.00293,0.000115,0.0789,0.00309,1,0.0566,0.135,0.00531,25.4,0.928,0.962,0.892,19.5,18.8,18.8,450
2013-10-18,2013,1,3,291,135.69,0.9,5,Dry,24,4,2,2,20,52,0.38,83.69,0.62,83.69,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0757,0.00286,0.000112,0.0785,0.00308,1,0.0555,0.134,0.00525,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
2013-10-19,2013,1,3,292,134.87,0.9,5,Dry,24,4,2,2,20,52,0.39,82.87,0.61,82.87,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0754,0.00279,0.00011,0.0782,0.00307,1,0.0544,0.133,0.0052,25.4,0.93,0.961,0.894,19.2,18.4,18.4,442
2013-10-20,2013,1,3,293,135.15,0.9,5,Dry,24,4,2,2,20,52,0.39,83.15,0.61,83.15,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0755,0.00282,0.000111,0.0783,0.00307,1,0.0548,0.133,0.00522,25.4,0.93,0.961,0.894,19.2,18.5,18.5,444
2013-10-21,2013,1,3,294,135.42,0.9,5,Dry,24,4,2,2,20,52,0.38,83.42,0.62,83.42,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0756,0.00284,0.000111,0.0784,0.00307,1,0.0551,0.134,0.00524,25.4,0.929,0.961,0.893,19.3,18.5,18.5,445
2013-10-22,2013,1,4,295,135.69,0.9,5,Dry,24,4,2,2,20,52,0.38,83.69,0.62,83.69,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0757,0.00286,0.000112,0.0785,0.00308,1,0.0555,0.134,0.00525,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
2013-10-23,2013,1,4,296,140.34,0.89,5,Dry,24,4,2,2,20,52,0.37,88.34,0.63,88.34,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0773,0.00326,0.000128,0.0806,0.00316,1,0.0618,0.142,0.00558,25.4,0.923,0.964,0.89,20.3,19.5,19.5,469
2013-10-24,2013,1,4,297,142.8,0.88,5,Dry,24,4,2,2,20,52,0.36,90.8,0.64,90.8,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0782,0.00347,0.000136,0.0816,0.0032,1,0.0651,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20,20,481
2013-10-25,2013,1,4,298,141.43,0.88,5,Dry,24,4,2,2,20,52,0.37,89.43,0.63,89.43,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0777,0.00335,0.000131,0.081,0.00318,1,0.0632,0.144,0.00566,25.4,0.922,0.964,0.889,20.5,19.8,19.8,474
2013-10-26,2013,1,4,299,142.25,0.88,5,Dry,24,4,2,2,20,52,0.37,90.25,0.63,90.25,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.078,0.00342,0.000134,0.0814,0.00319,1,0.0643,0.146,0.00571,25.4,0.921,0.964,0.888,20.7,19.9,19.9,478
2013-10-27,2013,1,4,300,143.62,0.88,5,Dry,24,4,2,2,20,52,0.36,91.62,0.64,91.62,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0785,0.00354,0.000139,0.082,0.00322,1,0.0662,0.148,0.00581,25.4,0.919,0.965,0.887,20.9,20.2,20.2,485
2013-10-28,2013,1,4,301,144.44,0.88,5,Dry,24,4,2,2,20,52,0.36,92.44,0.64,92.44,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0787,0.00361,0.000141,0.0824,0.00323,1,0.0673,0.15,0.00587,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
2013-10-29,2013,1,5,302,143.62,0.88,5,Dry,24,4,2,2,20,52,0.36,91.62,0.64,91.62,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0785,0.00354,0.000139,0.082,0.00322,1,0.0662,0.148,0.00581,25.4,0.919,0.965,0.887,20.9,20.2,20.2,485
2013-10-30,2013,1,5,303,142.8,0.88,5,Dry,24,4,2,2,20,52,0.36,90.8,0.64,90.8,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0782,0.00347,0.000136,0.0816,0.0032,1,0.0651,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20,20,481
2013-10-31,2013,1,5,304,142.53,0.88,5,Dry,24,4,2,2,20,52,0.36,90.53,0.64,90.53,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0781,0.00345,0.000135,0.0815,0.0032,1,0.0647,0.146,0.00573,25.4,0.921,0.965,0.888,20.7,20,20,480
2013-11-01,2013,2,5,305,141.71,0.88,5,Dry,23,4,2,2,19,50,0.35,91.71,0.65,91.71,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0781,0.00355,0.000139,0.0817,0.0032,1,0.0663,0.148,0.0058,25.4,0.919,0.965,0.887,21,20.2,20.2,486
2013-11-02,2013,2,5,306,145.26,0.87,5,Dry,23,4,2,2,19,50,0.34,95.26,0.66,95.26,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0794,0.00385,0.000151,0.0832,0.00326,1,0.0711,0.154,0.00605,25.3,0.916,0.967,0.885,21.7,21,21,503
2013-11-03,2013,2,5,307,149.91,0.86,5,Dry,23,4,2,2,19,50,0.33,99.91,0.67,99.91,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.081,0.00424,0.000166,0.0853,0.00334,1,0.0774,0.163,0.00638,25.3,0.911,0.969,0.882,22.6,21.9,21.9,526
2013-11-04,2013,2,5,308,150.18,0.86,5,Dry,23,4,2,2,19,50,0.33,100.2,0.67,100.2,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0811,0.00427,0.000167,0.0854,0.00335,1,0.0777,0.163,0.0064,25.3,0.911,0.969,0.883,22.7,22,22,527
2013-11-05,2013,2,6,309,152.65,0.85,5,Dry,23,4,2,2,19,50,0.33,102.7,0.67,102.7,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.082,0.00448,0.000175,0.0865,0.00339,1,0.0811,0.168,0.00657,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
2013-11-06,2013,2,6,310,155.11,0.84,5,Dry,23,4,2,2,19,50,0.32,105.1,0.68,105.1,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0829,0.00468,0.000184,0.0875,0.00343,1,0.0844,0.172,0.00674,25.3,0.915,0.97,0.887,23.9,23.2,23.2,556
2013-11-07,2013,2,6,311,156.47,0.84,5,Dry,23,4,2,2,19,50,0.32,106.5,0.68,106.5,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0833,0.0048,0.000188,0.0881,0.00345,1,0.0862,0.174,0.00683,25.3,0.915,0.97,0.888,24.2,23.5,23.5,564
2013-11-08,2013,2,6,312,158.39,0.83,5,Dry,23,4,2,2,19,50,0.32,108.4,0.68,108.4,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.084,0.00496,0.000195,0.089,0.00349,1,0.0888,0.178,0.00697,25.3,0.917,0.97,0.889,24.7,24,24,575
2013-11-09,2013,2,6,313,158.11,0.84,5,Dry,23,4,2,2,19,50,0.32,108.1,0.68,108.1,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0839,0.00494,0.000194,0.0889,0.00348,1,0.0884,0.177,0.00695,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
2013-11-10,2013,2,6,314,157.29,0.84,5,Dry,23,4,2,2,19,50,0.32,107.3,0.68,107.3,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0836,0.00487,0.000191,0.0885,0.00347,1,0.0873,0.176,0.00689,25.3,0.916,0.97,0.889,24.4,23.7,23.7,569
2013-11-11,2013,2,6,315,155.38,0.84,5,Dry,23,4,2,2,19,50,0.32,105.4,0.68,105.4,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.083,0.00471,0.000185,0.0877,0.00344,1,0.0848,0.172,0.00676,25.3,0.915,0.97,0.887,24,23.2,23.2,558
2013-11-12,2013,2,7,316,153.47,0.85,5,Dry,23,4,2,2,19,50,0.33,103.5,0.67,103.5,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0823,0.00454,0.000178,0.0868,0.0034,1,0.0822,0.169,0.00663,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
2013-11-13,2013,2,7,317,153.19,0.85,5,Dry,23,4,2,2,19,50,0.33,103.2,0.67,103.2,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0822,0.00452,0.000177,0.0867,0.0034,1,0.0818,0.169,0.00661,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
2013-11-14,2013,2,7,318,152.37,0.85,5,Dry,23,4,2,2,19,50,0.33,102.4,0.67,102.4,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0819,0.00445,0.000175,0.0863,0.00339,1,0.0807,0.167,0.00655,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
2013-11-15,2013,2,7,319,150.46,0.86,5,Dry,23,4,2,2,19,50,0.33,100.5,0.67,100.5,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0812,0.00429,0.000168,0.0855,0.00335,1,0.0781,0.164,0.00642,25.3,0.911,0.969,0.883,22.7,22,22,529
2013-11-16,2013,2,7,320,152.37,0.85,5,Dry,23,4,2,2,19,50,0.33,102.4,0.67,102.4,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0819,0.00445,0.000175,0.0863,0.00339,1,0.0807,0.167,0.00655,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
2013-11-17,2013,2,7,321,153.74,0.85,5,Dry,23,4,2,2,19,50,0.33,103.7,0.68,103.7,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0824,0.00457,0.000179,0.0869,0.00341,1,0.0825,0.169,0.00664,25.3,0.914,0.97,0.886,23.6,22.8,22.8,548
2013-11-18,2013,2,7,322,152.92,0.85,5,Dry,23,4,2,2,19,50,0.33,102.9,0.67,102.9,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0821,0.0045,0.000176,0.0866,0.00339,1,0.0814,0.168,0.00659,25.3,0.913,0.97,0.886,23.3,22.6,22.6,544
2013-11-19,2013,2,8,323,155.38,0.84,5,Dry,23,4,2,2,19,50,0.32,105.4,0.68,105.4,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.083,0.00471,0.000185,0.0877,0.00344,1,0.0848,0.172,0.00676,25.3,0.915,0.97,0.887,24,23.2,23.2,558
2013-11-20,2013,2,8,324,158.39,0.83,5,Dry,23,4,2,2,19,50,0.32,108.4,0.68,108.4,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.084,0.00496,0.000195,0.089,0.00349,1,0.0888,0.178,0.00697,25.3,0.917,0.97,0.889,24.7,24,24,575
2013-11-21,2013,2,8,325,160.85,0.82,5,Dry,23,4,2,2,19,50,0.31,110.8,0.69,110.8,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0849,0.00517,0.000203,0.0901,0.00353,1,0.0921,0.182,0.00714,25.3,0.919,0.97,0.891,25.3,24.5,24.5,589
2013-11-22,2013,2,8,326,166.59,0.81,5,Dry,23,4,2,2,19,50,0.3,116.6,0.7,116.6,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0869,0.00566,0.000222,0.0926,0.00363,1,0.0999,0.192,0.00754,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2013-11-23,2013,2,8,327,167.96,0.8,5,Dry,23,4,2,2,19,50,0.3,118,0.7,118,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0874,0.00578,0.000226,0.0932,0.00365,1,0.102,0.195,0.00763,25.3,0.924,0.97,0.896,27.1,26.3,26.3,630
2013-11-24,2013,2,8,328,169.87,0.8,5,Dry,23,4,2,2,19,50,0.29,119.9,0.71,119.9,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0881,0.00594,0.000233,0.094,0.00368,1,0.104,0.198,0.00777,25.3,0.925,0.97,0.897,27.6,26.7,26.7,641
2013-11-25,2013,2,8,329,172.33,0.79,5,Dry,23,4,2,2,19,50,0.29,122.3,0.71,122.3,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00615,0.000241,0.0951,0.00372,1,0.108,0.203,0.00794,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2013-11-26,2013,2,9,330,170.42,0.79,5,Dry,23,4,2,2,19,50,0.29,120.4,0.71,120.4,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0883,0.00599,0.000234,0.0943,0.00369,1,0.105,0.199,0.0078,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2013-11-27,2013,2,9,331,169.05,0.8,5,Dry,23,4,2,2,19,50,0.3,119,0.7,119,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0878,0.00587,0.00023,0.0937,0.00367,1,0.103,0.197,0.00771,25.3,0.924,0.97,0.897,27.3,26.5,26.5,637
2013-11-28,2013,2,9,332,167.14,0.8,5,Dry,23,4,2,2,19,50,0.3,117.1,0.7,117.1,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0871,0.00571,0.000223,0.0928,0.00363,1,0.101,0.193,0.00758,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
2013-11-29,2013,2,9,333,165.22,0.81,5,Dry,23,4,2,2,19,50,0.3,115.2,0.7,115.2,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0864,0.00554,0.000217,0.092,0.0036,1,0.098,0.19,0.00744,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2013-11-30,2013,2,9,334,166.59,0.81,5,Dry,23,4,2,2,19,50,0.3,116.6,0.7,116.6,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0869,0.00566,0.000222,0.0926,0.00363,1,0.0999,0.192,0.00754,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2013-12-01,2013,3,9,335,169.6,0.8,5,Dry,26,4,3,2,24,59,0.35,110.6,0.65,110.6,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0862,0.00515,0.000202,0.0914,0.00358,1,0.0918,0.183,0.00717,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2013-12-02,2013,3,9,336,172.61,0.79,5,Dry,26,4,3,2,24,59,0.34,113.6,0.66,113.6,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0873,0.00541,0.000212,0.0927,0.00363,1,0.0959,0.189,0.00738,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2013-12-03,2013,3,10,337,177.8,0.77,5,Dry,26,4,3,2,24,59,0.33,118.8,0.67,118.8,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0891,0.00585,0.000229,0.095,0.00372,1,0.103,0.198,0.00774,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2013-12-04,2013,3,10,338,179.72,0.76,5,Dry,26,4,3,2,24,59,0.33,120.7,0.67,120.7,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0898,0.00601,0.000235,0.0958,0.00375,1,0.105,0.201,0.00787,25.4,0.925,0.97,0.898,27.8,26.9,26.9,647
2013-12-05,2013,3,10,339,180.54,0.76,5,Dry,26,4,3,2,24,59,0.33,121.5,0.67,121.5,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0901,0.00608,0.000238,0.0962,0.00376,1,0.107,0.203,0.00793,25.4,0.926,0.97,0.898,28,27.1,27.1,652
2013-12-06,2013,3,10,340,179.72,0.76,5,Dry,26,4,3,2,24,59,0.33,120.7,0.67,120.7,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0898,0.00601,0.000235,0.0958,0.00375,1,0.105,0.201,0.00787,25.4,0.925,0.97,0.898,27.8,26.9,26.9,647
2013-12-07,2013,3,10,341,181.63,0.76,5,Dry,26,4,3,2,24,59,0.33,122.6,0.68,122.6,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0905,0.00617,0.000242,0.0966,0.00378,1,0.108,0.205,0.00801,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2013-12-08,2013,3,10,342,186.83,0.74,5,Dry,26,4,3,2,24,59,0.32,127.8,0.68,127.8,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0923,0.00662,0.000259,0.0989,0.00387,1,0.115,0.214,0.00837,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
2013-12-09,2013,3,10,343,192.02,0.72,5,Dry,26,4,3,2,24,59,0.31,133,0.69,133,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0941,0.00706,0.000276,0.101,0.00395,1,0.122,0.223,0.00873,25.4,0.932,0.97,0.904,30.8,29.9,29.9,718
2013-12-10,2013,3,11,344,196.67,0.71,5,Dry,26,4,3,2,24,59,0.3,137.7,0.7,137.7,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00745,0.000291,0.103,0.00403,1,0.128,0.232,0.00905,25.4,0.933,0.97,0.905,32,31,31,744
2013-12-11,2013,3,11,345,200.22,0.69,5,Dry,26,4,3,2,24,59,0.29,141.2,0.7,141.2,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.097,0.00775,0.000303,0.105,0.00409,1,0.133,0.238,0.00929,25.4,0.935,0.97,0.907,32.8,31.9,31.9,764
2013-12-12,2013,3,11,346,203.78,0.68,5,Dry,26,4,3,2,24,59,0.29,144.8,0.71,144.8,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0983,0.00806,0.000315,0.106,0.00416,1,0.138,0.244,0.00955,25.3,0.936,0.97,0.908,33.7,32.7,32.7,784
2013-12-13,2013,3,11,347,206.24,0.68,5,Dry,26,4,3,2,24,59,0.29,147.2,0.71,147.2,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0991,0.00827,0.000323,0.107,0.0042,1,0.141,0.249,0.00973,25.3,0.937,0.97,0.909,34.3,33.2,33.2,798
2013-12-14,2013,3,11,348,206.51,0.68,5,Dry,26,4,3,2,24,59,0.29,147.5,0.71,147.5,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0992,0.00829,0.000324,0.108,0.00421,1,0.142,0.249,0.00975,25.3,0.938,0.97,0.909,34.3,33.3,33.3,799
2013-12-15,2013,3,11,349,207.88,0.67,5,Dry,26,4,3,2,24,59,0.28,148.9,0.72,148.9,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0997,0.0084,0.000329,0.108,0.00423,1,0.143,0.252,0.00985,25.3,0.938,0.97,0.91,34.7,33.6,33.6,807
2013-12-16,2013,3,11,350,211.98,0.66,5,Dry,26,4,3,2,24,59,0.28,153,0.72,153,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00875,0.000343,0.11,0.00431,1,0.149,0.259,0.0101,25.3,0.94,0.97,0.911,35.6,34.5,34.5,829
2013-12-17,2013,3,12,351,214.99,0.65,5,Dry,26,4,3,2,24,59,0.27,156,0.73,156,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00901,0.000353,0.111,0.00436,1,0.153,0.264,0.0104,25.2,0.94,0.97,0.912,36.3,35.2,35.2,846
2013-12-18,2013,3,12,352,218,0.64,5,Dry,26,4,3,2,24,59,0.27,159,0.73,159,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00927,0.000363,0.113,0.00442,1,0.157,0.27,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,862
2013-12-19,2013,3,12,353,223.19,0.63,5,Dry,26,4,3,2,24,59,0.26,164.2,0.74,164.2,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00971,0.000381,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.2,37.2,37.2,892
2013-12-20,2013,3,12,354,227.84,0.62,5,Dry,26,4,3,2,24,59,0.26,168.8,0.74,168.8,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000397,0.117,0.0046,1,0.17,0.287,0.0113,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
