date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2013-12-21,2013,3,12,355,229.21,0.62,5,Dry,26,4,3,2,24,59,0.26,170.2,0.74,170.2,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000402,0.117,0.00462,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,928
2013-12-22,2013,3,12,356,230.03,0.62,5,Dry,26,4,3,2,24,59,0.26,171,0.74,171,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00464,1,0.173,0.291,0.0115,25.1,0.945,0.976,0.922,39.8,38.9,38.9,933
2013-12-23,2013,3,12,357,233.04,0.61,5,Dry,26,4,3,2,24,59,0.25,174,0.75,174,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000415,0.119,0.00469,1,0.177,0.297,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,951
2013-12-24,2013,3,13,358,238.23,0.6,5,Dry,26,4,3,2,24,59,0.25,179.2,0.75,179.2,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00479,1,0.184,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,40.9,40.9,982
2013-12-25,2013,3,13,359,243.43,0.59,5,Dry,26,4,3,2,24,59,0.24,184.4,0.76,184.4,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000451,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,43,42.1,42.1,1010
2013-12-26,2013,3,13,360,246.43,0.58,5,Dry,26,4,3,2,24,59,0.24,187.4,0.76,187.4,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000461,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.7,42.8,42.8,1030
2013-12-27,2013,3,13,361,249.44,0.57,5,Dry,26,4,3,2,24,59,0.24,190.4,0.76,190.4,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000472,0.126,0.00499,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.4,43.5,43.5,1040
2013-12-28,2013,3,13,362,255.18,0.56,5,Dry,26,4,3,2,24,59,0.23,196.2,0.77,196.2,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000492,0.129,0.0051,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.8,44.8,44.8,1080
2013-12-29,2013,3,13,363,263.11,0.55,5,Dry,26,4,3,2,24,59,0.22,204.1,0.78,204.1,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000519,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.6,46.7,46.7,1120
2013-12-30,2013,3,13,364,271.04,0.54,5,Dry,26,4,3,2,24,59,0.22,212,0.78,212,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0138,0.000546,0.136,0.00539,1,0.229,0.365,0.0145,24.9,0.957,0.98,0.938,49.5,48.2,48.2,1160
2013-12-31,2013,3,14,365,281.71,0.52,5,Dry,26,4,3,2,24,59,0.21,222.7,0.79,222.7,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000583,0.14,0.00558,1,0.243,0.384,0.0152,24.8,0.959,0.98,0.94,51.9,48.2,48.2,1160
2014-01-01,2013,4,14,1,293.47,0.51,5,Dry,29,5,4,2,33,73,0.25,220.5,0.75,220.5,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0145,0.000577,0.141,0.00562,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
2014-01-02,2013,4,14,2,304.68,0.49,5,Dry,29,5,4,2,33,73,0.24,231.7,0.76,231.7,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0154,0.000616,0.146,0.00583,2,0.0989,0.245,0.00977,24.8,0.923,0.97,0.896,26.1,25.3,50.5,1210
2014-01-03,2013,4,14,3,314.25,0.48,5,Dry,29,5,4,2,33,73,0.23,241.3,0.77,241.3,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0163,0.00065,0.15,0.00601,2,0.105,0.256,0.0102,24.8,0.926,0.97,0.899,27.2,26.3,52.7,1260
2014-01-04,2013,4,14,4,322.72,0.47,5,Dry,29,5,4,2,33,73,0.23,249.7,0.77,249.7,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.017,0.000679,0.154,0.00617,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.3,54.6,1310
2014-01-05,2013,4,14,5,330.65,0.46,5,Dry,29,5,4,2,33,73,0.22,257.6,0.78,257.6,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0206,0.000826,0.16,0.00643,2,0.116,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.3,1350
2014-01-06,2013,4,14,6,339.13,0.45,5,Dry,29,5,4,2,33,73,0.21,266.1,0.79,266.1,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0246,0.000988,0.167,0.00673,2,0.122,0.29,0.0116,24.6,0.933,0.97,0.905,30,29.1,58.1,1400
2014-01-07,2013,4,15,7,350.89,0.44,5,Dry,29,5,4,2,33,73,0.21,277.9,0.79,277.9,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.0302,0.00121,0.177,0.00713,2,0.13,0.307,0.0124,24.5,0.935,0.97,0.907,31.3,30.3,60.7,1460
2014-01-08,2013,4,15,8,363.74,0.43,5,Dry,29,5,4,2,33,73,0.2,290.7,0.8,290.7,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0362,0.00146,0.188,0.00758,2,0.139,0.327,0.0132,24.5,0.938,0.97,0.91,32.7,31.7,63.5,1520
2014-01-09,2013,4,15,9,374.4,0.42,5,Dry,29,5,4,2,33,73,0.2,301.4,0.81,301.4,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.0413,0.00167,0.197,0.00795,2,0.146,0.343,0.0139,24.4,0.94,0.97,0.912,33.9,32.9,65.8,1580
2014-01-10,2013,4,15,10,385.07,0.41,5,Dry,29,5,4,2,33,73,0.19,312.1,0.81,312.1,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0463,0.00188,0.205,0.00832,2,0.153,0.359,0.0145,24.3,0.942,0.97,0.914,35.1,34,68,1630
2014-01-11,2013,4,15,11,396.83,0.4,5,Dry,29,5,4,2,33,73,0.18,323.8,0.82,323.8,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.0518,0.00211,0.215,0.00874,2,0.161,0.376,0.0153,24.2,0.944,0.97,0.916,36.3,35.2,70.5,1690
2014-01-12,2013,4,15,12,410.77,0.39,5,Dry,29,5,4,2,33,73,0.18,337.8,0.82,337.8,0,0,0,0,-2,2,29,5,4,0,35,376,990,965.4,24.6,0.168,0.0584,0.00238,0.227,0.00923,2,0.17,0.397,0.0162,24.2,0.946,0.971,0.919,37.9,36.8,73.6,1770
2014-01-13,2013,4,15,13,425.81,0.37,5,Dry,29,5,4,2,33,73,0.17,352.8,0.83,352.8,0,0,0,0,-2,2,29,5,4,0,35,391,990,965.5,24.5,0.173,0.0655,0.00268,0.239,0.00976,2,0.181,0.42,0.0171,24.1,0.949,0.975,0.925,39.5,38.5,77,1850
2014-01-14,2013,4,16,14,439.21,0.36,5,Dry,29,5,4,2,33,73,0.17,366.2,0.83,366.2,0,0,0,0,-2,2,29,5,4,0,35,404,990,965.6,24.4,0.178,0.0719,0.00294,0.25,0.0102,2,0.19,0.44,0.018,24,0.951,0.978,0.93,40.9,40,80.1,1920
2014-01-15,2013,4,16,15,455.34,0.35,5,Dry,29,5,4,2,33,73,0.16,382.3,0.84,382.3,0,0,0,0,-2,2,29,5,4,0,35,420,990,965.6,24.4,0.184,0.0795,0.00326,0.263,0.0108,2,0.201,0.464,0.0191,23.9,0.953,0.98,0.934,42.7,41.8,83.6,2010
2014-01-16,2013,4,16,16,469.83,0.34,5,Dry,29,5,4,2,33,73,0.15,396.8,0.84,396.8,0,0,0,0,-2,2,29,5,4,0,35,435,990,965.7,24.3,0.189,0.0863,0.00355,0.275,0.0113,2,0.21,0.486,0.02,23.8,0.955,0.98,0.936,44.2,43.3,86.7,2080
2014-01-17,2013,4,16,17,484.87,0.33,5,Dry,29,5,4,2,33,73,0.15,411.9,0.85,411.9,0,0,0,0,-2,2,29,5,4,0,35,450,990,965.8,24.2,0.194,0.0934,0.00386,0.288,0.0119,2,0.221,0.508,0.021,23.7,0.956,0.98,0.937,45.8,44.9,89.7,2150
2014-01-18,2013,4,16,18,503.19,0.32,5,Dry,29,5,4,2,33,73,0.14,430.2,0.85,430.2,0,0,0,0,-2,2,29,5,4,0,35,468,990,965.9,24.1,0.201,0.102,0.00423,0.303,0.0125,2,0.233,0.536,0.0222,23.6,0.957,0.98,0.938,47.6,46.7,93.4,2240
2014-01-19,2013,4,16,19,522.61,0.31,5,Dry,29,5,4,2,33,73,0.14,449.6,0.86,449.6,0,0,0,0,-2,2,29,5,4,0,35,488,990,966,24,0.208,0.111,0.00462,0.319,0.0133,2,0.246,0.565,0.0235,23.5,0.958,0.98,0.939,49.6,48.2,96.4,2310
2014-01-20,2013,4,16,20,542.02,0.29,5,Dry,29,5,4,2,33,73,0.14,469,0.86,469,0,0,0,0,-2,2,29,5,4,0,35,507,990,966,24,0.215,0.12,0.00502,0.335,0.014,2,0.259,0.594,0.0248,23.4,0.957,0.98,0.937,51.4,48.2,96.4,2310
2014-01-21,2013,4,17,21,557.61,0.28,5,Dry,29,5,4,2,33,73,0.13,484.6,0.87,484.6,0,0,0,0,-2,2,29,5,4,0,35,523,990,966.1,23.9,0.224,0.128,0.00535,0.351,0.0147,3,0.161,0.512,0.0214,23.4,0.945,0.97,0.916,35,33.9,102,2440
2014-01-22,2013,4,17,22,573.19,0.27,5,Dry,29,5,4,2,33,73,0.13,500.2,0.87,500.2,0,0,0,0,-2,2,29,5,4,0,35,538,990,966.2,23.8,0.232,0.135,0.00567,0.367,0.0154,3,0.168,0.535,0.0225,23.3,0.946,0.97,0.918,36,34.9,105,2520
2014-01-23,2013,4,17,23,591.51,0.26,5,Dry,29,5,4,2,33,73,0.12,518.5,0.88,518.5,0,0,0,0,-2,2,29,5,4,0,35,557,990,966.3,23.7,0.243,0.147,0.00621,0.39,0.0164,3,0.176,0.566,0.0238,23.2,0.948,0.97,0.92,37.2,36.1,108,2600
2014-01-24,2013,4,17,24,609.29,0.25,5,Dry,29,5,4,2,33,73,0.12,536.3,0.88,536.3,0,0,0,0,-2,2,29,5,4,0,35,574,990,966.3,23.7,0.253,0.159,0.00673,0.412,0.0174,3,0.184,0.596,0.0252,23.1,0.95,0.973,0.924,38.4,37.4,112,2690
2014-01-25,2013,4,17,25,629.79,0.24,5,Dry,29,5,4,2,33,73,0.12,556.8,0.88,556.8,0,0,0,0,-2,2,29,5,4,0,35,595,990,966.4,23.6,0.265,0.173,0.00733,0.437,0.0186,3,0.193,0.631,0.0267,23,0.951,0.975,0.928,39.7,38.8,116,2790
2014-01-26,2013,4,17,26,649.75,0.24,5,Dry,29,5,4,2,33,73,0.11,576.8,0.89,576.8,0,0,0,0,-2,2,29,5,4,0,35,615,990,966.5,23.5,0.276,0.186,0.00793,0.462,0.0197,3,0.202,0.664,0.0283,22.8,0.953,0.978,0.932,41,40.1,120,2890
2014-01-27,2013,4,17,27,669.72,0.23,5,Dry,29,5,4,2,33,73,0.11,596.7,0.89,596.7,0,0,0,0,-2,2,29,5,4,0,35,635,990,966.6,23.4,0.287,0.2,0.00852,0.487,0.0208,3,0.211,0.698,0.0298,22.7,0.954,0.98,0.935,42.3,41.5,124,2980
2014-01-28,2013,4,18,28,691.32,0.22,5,Dry,29,5,4,2,33,73,0.11,618.3,0.89,618.3,0,0,0,0,-2,2,29,5,4,0,35,656,990,966.7,23.3,0.3,0.214,0.00917,0.514,0.022,3,0.221,0.734,0.0315,22.6,0.955,0.98,0.936,43.6,42.8,128,3080
2014-01-29,2013,4,18,29,714.01,0.21,5,Dry,29,5,4,2,33,73,0.1,641,0.9,641,0,0,0,0,-2,2,29,5,4,0,35,679,990,966.8,23.2,0.312,0.229,0.00986,0.542,0.0233,3,0.231,0.773,0.0332,22.5,0.956,0.98,0.937,45,44.1,132,3180
2014-01-30,2013,4,18,30,738.9,0.2,5,Dry,29,5,4,2,33,73,0.099,665.9,0.9,665.9,0,0,0,0,-2,2,29,5,4,0,35,704,990,966.9,23.1,0.327,0.246,0.0106,0.572,0.0247,3,0.242,0.815,0.0352,22.3,0.957,0.98,0.938,46.5,45.6,137,3280
2014-01-31,2013,4,18,31,763.23,0.19,5,Dry,29,5,4,2,33,73,0.096,690.2,0.9,690.2,0,0,0,0,-2,2,29,5,4,0,35,728,990,967,23,0.34,0.262,0.0114,0.602,0.0261,3,0.253,0.856,0.0371,22.2,0.957,0.98,0.938,47.9,47,141,3380
2014-02-01,2013,5,18,32,779.86,0.18,4,Mod_Dry,36,6,5,4,54,105,0.14,674.9,0.86,674.9,0,0,0,0,-4,4,36,6,5,0,58,722,990,967,23,0.337,0.252,0.011,0.589,0.0256,3,0.246,0.835,0.0363,22.1,0.957,0.98,0.938,46.8,45.8,137,3300
2014-02-02,2013,5,18,33,799.05,0.18,4,Mod_Dry,36,6,5,4,54,105,0.13,694,0.87,694,0,0,0,0,-4,4,36,6,5,0,58,741,990,967.1,22.9,0.348,0.265,0.0116,0.612,0.0267,3,0.255,0.867,0.0379,22,0.957,0.98,0.938,47.8,46.9,141,3380
2014-02-03,2013,5,18,34,821.41,0.17,4,Mod_Dry,36,6,5,4,54,105,0.13,716.4,0.87,716.4,0,0,0,0,-4,4,36,6,5,0,58,763,990,967.2,22.8,0.36,0.28,0.0123,0.64,0.028,3,0.265,0.905,0.0397,21.9,0.957,0.98,0.938,49.1,48.1,144,3460
2014-02-04,2013,5,19,35,846.02,0.16,4,Mod_Dry,36,6,5,4,54,105,0.12,741,0.88,741,0,0,0,0,-4,4,36,6,5,0,58,788,990,967.3,22.7,0.376,0.296,0.013,0.672,0.0296,3,0.276,0.948,0.0417,21.8,0.957,0.98,0.938,50.5,48.2,145,3470
2014-02-05,2013,5,19,36,868.26,0.16,4,Mod_Dry,36,6,5,4,54,105,0.12,763.3,0.88,763.3,0,0,0,0,-4,4,36,6,5,0,58,810,990,967.4,22.6,0.397,0.308,0.0136,0.705,0.0312,3,0.284,0.989,0.0437,21.6,0.956,0.98,0.937,51.6,48.2,145,3470
2014-02-06,2013,5,19,37,887.28,0.15,4,Mod_Dry,36,6,5,4,54,105,0.12,782.3,0.88,782.3,0,0,0,0,-4,4,36,6,5,0,58,829,990,967.4,22.6,0.414,0.318,0.0141,0.732,0.0324,4,0.207,0.938,0.0416,21.6,0.953,0.975,0.929,39.5,38.5,154,3700
2014-02-07,2013,5,19,38,902.54,0.15,4,Mod_Dry,36,6,5,4,54,105,0.12,797.5,0.88,797.5,0,0,0,0,-4,4,36,6,5,0,58,845,990,967.5,22.5,0.428,0.325,0.0145,0.753,0.0335,4,0.212,0.965,0.0429,21.5,0.953,0.976,0.931,40.1,39.2,157,3760
2014-02-08,2013,5,19,39,913.67,0.14,4,Mod_Dry,36,6,5,4,54,105,0.12,808.7,0.89,808.7,0,0,0,0,-4,4,36,6,5,0,58,856,990,967.6,22.4,0.438,0.33,0.0147,0.769,0.0342,4,0.215,0.984,0.0438,21.5,0.954,0.977,0.932,40.6,39.7,159,3810
2014-02-09,2013,5,19,40,924.99,0.14,4,Mod_Dry,36,6,5,4,54,105,0.11,820,0.89,820,0,0,0,0,-4,4,36,6,5,0,58,867,990,967.6,22.4,0.449,0.336,0.015,0.784,0.035,4,0.219,1,0.0448,21.4,0.954,0.978,0.933,41,40.1,161,3850
2014-02-10,2013,5,19,41,931.87,0.14,4,Mod_Dry,36,6,5,4,54,105,0.11,826.9,0.89,826.9,0,0,0,0,-4,4,36,6,5,0,58,874,990,967.6,22.4,0.455,0.339,0.0152,0.794,0.0355,4,0.222,1.02,0.0454,21.4,0.954,0.979,0.934,41.3,40.4,162,3880
2014-02-11,2013,5,20,42,938.81,0.14,3,Normal,43,7,5,4,78,137,0.15,801.8,0.85,801.8,0,0,0,0,-4,4,43,7,5,0,82,857,990,967.7,22.3,0.439,0.327,0.0146,0.766,0.0343,4,0.213,0.979,0.0438,21.4,0.953,0.976,0.931,40,39.1,156,3750
2014-02-12,2013,5,20,43,950.5,0.13,3,Normal,43,7,5,4,78,137,0.14,813.5,0.86,813.5,0,0,0,0,-4,4,43,7,5,0,82,869,990,967.7,22.3,0.45,0.333,0.0149,0.783,0.0351,4,0.217,1,0.0448,21.3,0.954,0.977,0.932,40.5,39.6,158,3800
2014-02-13,2013,5,20,44,967.15,0.13,3,Normal,43,7,5,4,78,137,0.14,830.1,0.86,830.1,0,0,0,0,-4,4,43,7,5,0,82,885,990,967.8,22.2,0.465,0.341,0.0153,0.806,0.0363,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.933,41.2,40.3,161,3870
2014-02-14,2013,5,20,45,979.23,0.13,3,Normal,43,7,5,4,78,137,0.14,842.2,0.86,842.2,0,0,0,0,-4,4,43,7,5,0,82,897,990,967.8,22.2,0.476,0.347,0.0156,0.823,0.0371,4,0.227,1.05,0.0473,21.1,0.954,0.98,0.935,41.6,40.8,163,3920
2014-02-15,2013,5,20,46,986.55,0.13,3,Normal,43,7,5,4,78,137,0.14,849.5,0.86,849.5,0,0,0,0,-4,4,43,7,5,0,82,905,990,967.8,22.2,0.483,0.35,0.0158,0.833,0.0376,4,0.229,1.06,0.048,21.1,0.954,0.98,0.935,41.9,41.1,164,3940
2014-02-16,2013,5,20,47,989,0.12,3,Normal,43,7,5,4,78,137,0.14,852,0.86,852,0,0,0,0,-4,4,43,7,5,0,82,907,990,967.9,22.1,0.485,0.351,0.0159,0.837,0.0378,4,0.23,1.07,0.0482,21.1,0.954,0.98,0.935,42,41.2,165,3950
2014-02-17,2013,5,20,48,991.46,0.12,3,Normal,43,7,5,4,78,137,0.14,854.5,0.86,854.5,0,0,0,0,-4,4,43,7,5,0,82,909,990,967.9,22.1,0.487,0.353,0.0159,0.84,0.038,4,0.231,1.07,0.0484,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
2014-02-18,2013,5,21,49,993.92,0.12,3,Normal,43,7,5,4,78,137,0.14,856.9,0.86,856.9,0,0,0,0,-4,4,43,7,5,0,82,912,990,967.9,22.1,0.49,0.354,0.016,0.843,0.0381,4,0.232,1.08,0.0486,21,0.955,0.98,0.935,42.2,41.4,165,3970
2014-02-19,2013,5,21,50,996.39,0.12,3,Normal,43,7,5,4,78,137,0.14,859.4,0.86,859.4,0,0,0,0,-4,4,43,7,5,0,82,914,990,967.9,22.1,0.492,0.355,0.0161,0.847,0.0383,4,0.233,1.08,0.0488,21,0.955,0.98,0.935,42.3,41.5,166,3980
2014-02-20,2013,5,21,51,993.92,0.12,3,Normal,43,7,5,4,78,137,0.14,856.9,0.86,856.9,0,0,0,0,-4,4,43,7,5,0,82,912,990,967.9,22.1,0.49,0.354,0.016,0.843,0.0381,4,0.232,1.08,0.0486,21,0.955,0.98,0.935,42.2,41.4,165,3970
2014-02-21,2013,5,21,52,991.46,0.12,3,Normal,43,7,5,4,78,137,0.14,854.5,0.86,854.5,0,0,0,0,-4,4,43,7,5,0,82,909,990,967.9,22.1,0.487,0.353,0.0159,0.84,0.038,4,0.231,1.07,0.0484,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
2014-02-22,2013,5,21,53,984.1,0.13,3,Normal,43,7,5,4,78,137,0.14,847.1,0.86,847.1,0,0,0,0,-4,4,43,7,5,0,82,902,990,967.8,22.2,0.481,0.349,0.0157,0.83,0.0374,4,0.228,1.06,0.0477,21.1,0.954,0.98,0.935,41.8,41,164,3940
2014-02-23,2013,5,21,54,976.8,0.13,3,Normal,43,7,5,4,78,137,0.14,839.8,0.86,839.8,0,0,0,0,-4,4,43,7,5,0,82,895,990,967.8,22.2,0.474,0.345,0.0156,0.82,0.0369,4,0.226,1.05,0.0471,21.1,0.954,0.979,0.934,41.5,40.7,163,3910
2014-02-24,2013,5,21,55,964.76,0.13,3,Normal,43,7,5,4,78,137,0.14,827.8,0.86,827.8,0,0,0,0,-4,4,43,7,5,0,82,883,990,967.8,22.2,0.463,0.34,0.0153,0.803,0.0361,4,0.222,1.02,0.0461,21.2,0.954,0.978,0.933,41.1,40.2,161,3860
2014-02-25,2013,5,22,56,957.6,0.13,3,Normal,43,7,5,4,78,137,0.14,820.6,0.86,820.6,0,0,0,0,-4,4,43,7,5,0,82,876,990,967.7,22.3,0.456,0.336,0.0151,0.793,0.0356,4,0.219,1.01,0.0454,21.3,0.954,0.978,0.932,40.8,39.9,160,3830
2014-02-26,2013,5,22,57,950.5,0.13,3,Normal,43,7,5,4,78,137,0.14,813.5,0.86,813.5,0,0,0,0,-4,4,43,7,5,0,82,869,990,967.7,22.3,0.45,0.333,0.0149,0.783,0.0351,4,0.217,1,0.0448,21.3,0.954,0.977,0.932,40.5,39.6,158,3800
2014-02-27,2013,5,22,58,943.47,0.14,3,Normal,43,7,5,4,78,137,0.14,806.5,0.85,806.5,0,0,0,0,-4,4,43,7,5,0,82,861,990,967.7,22.3,0.444,0.329,0.0148,0.773,0.0346,4,0.215,0.988,0.0442,21.3,0.953,0.977,0.931,40.2,39.3,157,3770
2014-02-28,2013,5,22,59,936.49,0.14,3,Normal,43,7,5,4,78,137,0.15,799.5,0.85,799.5,0,0,0,0,-4,4,43,7,5,0,82,854,990,967.6,22.4,0.437,0.326,0.0146,0.763,0.0341,4,0.212,0.975,0.0436,21.4,0.953,0.976,0.93,39.9,39,156,3740
2014-03-01,2013,6,22,60,924.99,0.14,4,Mod_Dry,41,8,7,6,67,129,0.14,796,0.86,796,0,0,0,0,-6,6,41,8,7,0,73,852,990,967.6,22.4,0.435,0.324,0.0145,0.759,0.0339,4,0.211,0.97,0.0433,21.4,0.953,0.976,0.93,39.9,38.9,156,3730
2014-03-02,2013,6,22,61,918.18,0.14,4,Mod_Dry,41,8,7,6,67,129,0.14,789.2,0.86,789.2,0,0,0,0,-6,6,41,8,7,0,73,845,990,967.6,22.4,0.429,0.321,0.0143,0.75,0.0334,4,0.209,0.958,0.0427,21.5,0.953,0.975,0.929,39.6,38.6,154,3710
2014-03-03,2013,6,22,62,915.92,0.14,4,Mod_Dry,41,8,7,6,67,129,0.14,786.9,0.86,786.9,0,0,0,0,-6,6,41,8,7,0,73,843,990,967.6,22.4,0.427,0.32,0.0143,0.746,0.0333,4,0.208,0.955,0.0425,21.5,0.953,0.975,0.929,39.5,38.5,154,3700
2014-03-04,2013,6,23,63,913.67,0.14,4,Mod_Dry,41,8,7,6,67,129,0.14,784.7,0.86,784.7,0,0,0,0,-6,6,41,8,7,0,73,841,990,967.6,22.4,0.425,0.319,0.0142,0.743,0.0331,4,0.207,0.951,0.0424,21.5,0.953,0.975,0.929,39.4,38.4,154,3690
2014-03-05,2013,6,23,64,911.43,0.14,4,Mod_Dry,41,8,7,6,67,129,0.14,782.4,0.86,782.4,0,0,0,0,-6,6,41,8,7,0,73,838,990,967.5,22.5,0.422,0.318,0.0141,0.74,0.033,4,0.207,0.947,0.0422,21.5,0.952,0.975,0.928,39.3,38.3,153,3680
2014-03-06,2013,6,23,65,918.18,0.14,4,Mod_Dry,41,8,7,6,67,129,0.14,789.2,0.86,789.2,0,0,0,0,-6,6,41,8,7,0,73,845,990,967.6,22.4,0.429,0.321,0.0143,0.75,0.0334,4,0.209,0.958,0.0427,21.5,0.953,0.975,0.929,39.6,38.6,154,3710
2014-03-07,2013,6,23,66,924.99,0.14,4,Mod_Dry,41,8,7,6,67,129,0.14,796,0.86,796,0,0,0,0,-6,6,41,8,7,0,73,852,990,967.6,22.4,0.435,0.324,0.0145,0.759,0.0339,4,0.211,0.97,0.0433,21.4,0.953,0.976,0.93,39.9,38.9,156,3730
2014-03-08,2013,6,23,67,936.49,0.14,4,Mod_Dry,41,8,7,6,67,129,0.14,807.5,0.86,807.5,0,0,0,0,-6,6,41,8,7,0,73,863,990,967.6,22.4,0.445,0.33,0.0148,0.775,0.0347,4,0.215,0.99,0.0443,21.4,0.953,0.977,0.931,40.3,39.4,158,3780
2014-03-09,2013,6,23,68,952.86,0.13,4,Mod_Dry,41,8,7,6,67,129,0.14,823.9,0.86,823.9,0,0,0,0,-6,6,41,8,7,0,73,880,990,967.7,22.3,0.46,0.338,0.0152,0.798,0.0358,4,0.221,1.02,0.0457,21.3,0.954,0.978,0.933,41,40.1,160,3850
2014-03-10,2013,6,23,69,969.56,0.13,4,Mod_Dry,41,8,7,6,67,129,0.13,840.6,0.87,840.6,0,0,0,0,-6,6,41,8,7,0,73,897,990,967.8,22.2,0.476,0.346,0.0156,0.821,0.037,4,0.226,1.05,0.0471,21.2,0.954,0.98,0.935,41.6,40.8,163,3920
2014-03-11,2013,6,24,70,991.46,0.12,4,Mod_Dry,41,8,7,6,67,129,0.13,862.5,0.87,862.5,0,0,0,0,-6,6,41,8,7,0,73,918,990,967.9,22.1,0.496,0.356,0.0161,0.852,0.0385,4,0.234,1.09,0.0491,21,0.955,0.98,0.936,42.5,41.6,167,4000
2014-03-12,2013,6,24,71,1013.8,0.12,4,Mod_Dry,41,8,7,6,67,129,0.13,884.8,0.87,884.8,0,0,0,0,-6,6,41,8,7,0,73,941,990,967.9,22.1,0.516,0.367,0.0167,0.883,0.0401,4,0.241,1.12,0.051,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
2014-03-13,2013,6,24,72,1036.7,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,907.6,0.88,907.6,0,0,0,0,-6,6,41,8,7,0,73,964,990,968,22,0.537,0.378,0.0172,0.915,0.0416,4,0.249,1.16,0.053,20.8,0.955,0.98,0.936,44.3,43.4,174,4160
2014-03-14,2013,6,24,73,1059.9,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,930.9,0.88,930.9,0,0,0,0,-6,6,41,8,7,0,73,987,990,968.1,21.9,0.558,0.39,0.0178,0.948,0.0433,4,0.257,1.2,0.055,20.7,0.955,0.98,0.936,45.2,44.3,177,4250
2014-03-15,2013,6,24,74,1083.5,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,954.5,0.88,954.5,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.58,0.401,0.0184,0.981,0.0449,4,0.265,1.25,0.057,20.6,0.956,0.98,0.936,46,45.1,181,4330
2014-03-16,2013,6,24,75,1102.2,0.1,4,Mod_Dry,41,8,7,6,67,129,0.12,973.2,0.88,973.2,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.597,0.41,0.0188,1.01,0.0462,4,0.271,1.28,0.0587,20.5,0.956,0.98,0.936,46.7,45.8,183,4400
2014-03-17,2013,6,24,76,1121.1,0.1,4,Mod_Dry,41,8,7,6,67,129,0.12,992.1,0.89,992.1,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.622,0.419,0.0193,1.04,0.048,4,0.277,1.32,0.0607,20.4,0.956,0.98,0.937,47.4,46.5,186,4460
2014-03-18,2013,6,25,77,1140.2,0.097,4,Mod_Dry,41,8,7,6,67,129,0.11,1011,0.89,1011,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.3,21.7,0.65,0.448,0.0207,1.1,0.0507,4,0.282,1.38,0.0637,20.3,0.955,0.98,0.936,48,47.1,188,4520
2014-03-19,2013,6,25,78,1159.5,0.094,4,Mod_Dry,41,8,7,6,67,129,0.11,1031,0.89,1031,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.679,0.492,0.0228,1.17,0.0542,4,0.286,1.46,0.0674,20.1,0.955,0.98,0.936,48.6,47.6,191,4570
2014-03-20,2013,6,25,79,1184.6,0.09,4,Mod_Dry,41,8,7,6,67,129,0.11,1056,0.89,1056,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.716,0.548,0.0255,1.26,0.0587,4,0.291,1.55,0.0723,20,0.955,0.98,0.936,49.3,48.2,193,4630
2014-03-21,2013,6,25,80,1210.1,0.088,4,Mod_Dry,41,8,7,6,67,129,0.11,1081,0.89,1081,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.753,0.606,0.0282,1.36,0.0634,4,0.296,1.65,0.0772,19.8,0.954,0.98,0.935,50.1,48.2,193,4630
2014-03-22,2013,6,25,81,1235.9,0.085,4,Mod_Dry,41,8,7,6,67,129,0.1,1107,0.9,1100,7,2,0,0,-6,11,43,8,7,0,78,1160,990,968.6,21.4,0.783,0.648,0.0303,1.43,0.067,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2014-03-23,2013,6,25,82,1262,0.083,4,Mod_Dry,41,8,7,6,67,129,0.1,1133,0.9,1100,33,7,1,1,-5,29,48,9,8,1,96,1170,990,968.7,21.3,0.794,0.648,0.0305,1.44,0.0678,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2014-03-24,2013,6,25,83,1288.4,0.08,4,Mod_Dry,41,8,7,6,67,129,0.1,1159,0.9,1100,59,13,2,2,-4,46,54,10,9,2,113,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.935,50,48.2,193,4630
2014-03-25,2013,6,26,84,1315.1,0.078,4,Mod_Dry,41,8,7,6,67,129,0.098,1186,0.9,1100,86,19,3,3,-3,64,60,11,10,3,131,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0694,4,0.3,1.77,0.0836,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2014-03-26,2013,6,26,85,1348.1,0.075,4,Mod_Dry,41,8,7,6,67,129,0.096,1219,0.9,1100,119,27,4,4,-2,86,68,12,11,4,153,1190,990,969,21,0.832,0.648,0.0308,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2014-03-27,2013,6,26,86,1381.6,0.072,4,Mod_Dry,41,8,7,6,67,129,0.093,1253,0.91,1100,153,35,5,5,-1,109,76,13,12,5,176,1200,990,969.1,20.9,0.846,0.648,0.031,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2014-03-28,2013,6,26,87,1403,0.07,4,Mod_Dry,41,8,7,6,67,129,0.092,1274,0.91,1100,174,39,5,5,-1,126,80,13,12,5,193,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2014-03-29,2013,6,26,88,1418.5,0.068,4,Mod_Dry,41,8,7,6,67,129,0.091,1289,0.91,1100,189,43,6,6,0,134,84,14,13,6,201,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.8,191,4580
2014-03-30,2013,6,26,89,1434,0.066,4,Mod_Dry,41,8,7,6,67,129,0.09,1305,0.91,1100,205,46,6,6,0,147,87,14,13,6,214,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2014-03-31,2013,6,26,90,1449.6,0.065,4,Mod_Dry,41,8,7,6,67,129,0.089,1321,0.91,1100,221,50,7,7,1,156,91,15,14,7,223,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2014-04-01,2013,7,27,91,1459,0.063,4,Mod_Dry,45,11,10,10,72,148,0.1,1311,0.9,1100,211,48,6,6,-4,155,93,17,16,6,227,1230,990,969.4,20.6,0.883,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2014-04-02,2013,7,27,92,1468.4,0.062,4,Mod_Dry,45,11,10,10,72,148,0.1,1320,0.9,1100,220,50,7,7,-3,159,95,18,17,7,231,1230,990,969.4,20.6,0.893,0.648,0.0314,1.54,0.0747,4,0.3,1.84,0.0893,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2014-04-03,2013,7,27,93,1477.9,0.061,4,Mod_Dry,45,11,10,10,72,148,0.1,1330,0.9,1100,230,52,7,7,-3,167,97,18,17,7,239,1230,990,969.4,20.6,0.898,0.648,0.0315,1.55,0.0751,4,0.3,1.85,0.0897,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2014-04-04,2013,7,27,94,1481,0.061,4,Mod_Dry,45,11,10,10,72,148,0.1,1333,0.9,1100,233,53,7,7,-3,169,98,18,17,7,241,1230,990,969.4,20.6,0.9,0.648,0.0315,1.55,0.0752,4,0.3,1.85,0.0898,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2014-04-05,2013,7,27,95,1484.2,0.061,4,Mod_Dry,45,11,10,10,72,148,0.1,1336,0.9,1100,236,53,7,7,-3,172,98,18,17,7,244,1230,990,969.4,20.6,0.9,0.648,0.0315,1.55,0.0753,4,0.3,1.85,0.0899,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2014-04-06,2013,7,27,96,1481,0.061,4,Mod_Dry,45,11,10,10,72,148,0.1,1333,0.9,1100,233,53,7,7,-3,169,98,18,17,7,241,1230,990,969.4,20.6,0.9,0.648,0.0315,1.55,0.0752,4,0.3,1.85,0.0898,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2014-04-07,2013,7,27,97,1477.9,0.061,4,Mod_Dry,45,11,10,10,72,148,0.1,1330,0.9,1100,230,52,7,7,-3,167,97,18,17,7,239,1230,990,969.4,20.6,0.898,0.648,0.0315,1.55,0.0751,4,0.3,1.85,0.0897,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2014-04-08,2013,7,28,98,1468.4,0.062,4,Mod_Dry,45,11,10,10,72,148,0.1,1320,0.9,1100,220,50,7,7,-3,159,95,18,17,7,231,1230,990,969.4,20.6,0.893,0.648,0.0314,1.54,0.0747,4,0.3,1.84,0.0893,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2014-04-09,2013,7,28,99,1459,0.063,4,Mod_Dry,45,11,10,10,72,148,0.1,1311,0.9,1100,211,48,6,6,-4,155,93,17,16,6,227,1230,990,969.4,20.6,0.883,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2014-04-10,2013,7,28,100,1449.6,0.065,4,Mod_Dry,45,11,10,10,72,148,0.1,1302,0.9,1100,202,46,6,6,-4,148,91,17,16,6,220,1220,990,969.3,20.7,0.88,0.648,0.0313,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2014-04-11,2013,7,28,101,1440.2,0.066,4,Mod_Dry,45,11,10,10,72,148,0.1,1292,0.9,1100,192,43,6,6,-4,141,88,17,16,6,213,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2014-04-12,2013,7,28,102,1430.9,0.067,4,Mod_Dry,45,11,10,10,72,148,0.1,1283,0.9,1100,183,41,5,6,-5,136,86,16,16,5,208,1220,990,969.3,20.7,0.871,0.648,0.0312,1.52,0.0733,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2014-04-13,2013,7,28,103,1421.6,0.068,4,Mod_Dry,45,11,10,10,72,148,0.1,1274,0.9,1100,174,39,5,5,-5,130,84,16,15,5,202,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.0729,4,0.3,1.82,0.0874,19,0.952,0.98,0.933,48.7,47.7,191,4580
2014-04-14,2013,7,28,104,1412.3,0.069,4,Mod_Dry,45,11,10,10,72,148,0.1,1264,0.9,1100,164,37,5,5,-5,122,82,16,15,5,194,1210,990,969.2,20.8,0.864,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.8,47.8,191,4590
2014-04-15,2013,7,29,105,1403,0.07,4,Mod_Dry,45,11,10,10,72,148,0.1,1255,0.9,1100,155,35,5,5,-5,115,80,16,15,5,187,1210,990,969.2,20.8,0.861,0.648,0.0311,1.51,0.0725,4,0.3,1.81,0.0869,19,0.953,0.98,0.933,48.9,47.9,192,4600
2014-04-16,2013,7,29,106,1393.8,0.071,4,Mod_Dry,45,11,10,10,72,148,0.11,1246,0.89,1100,146,33,4,4,-6,111,78,15,14,4,183,1210,990,969.1,20.9,0.855,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19.1,0.953,0.98,0.934,49,48,192,4610
2014-04-17,2013,7,29,107,1372.4,0.073,4,Mod_Dry,45,11,10,10,72,148,0.11,1224,0.89,1100,124,28,4,4,-6,94,73,15,14,4,166,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0715,4,0.3,1.8,0.0858,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2014-04-18,2013,7,29,108,1351.2,0.075,4,Mod_Dry,45,11,10,10,72,148,0.11,1203,0.89,1100,103,23,3,3,-7,81,68,14,13,3,153,1200,990,969,21,0.838,0.648,0.0309,1.49,0.0708,4,0.3,1.79,0.085,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2014-04-19,2013,7,29,109,1336.1,0.076,4,Mod_Dry,45,11,10,10,72,148,0.11,1188,0.89,1100,88,20,3,3,-7,69,65,14,13,3,141,1190,990,969,21,0.833,0.648,0.0308,1.48,0.0704,4,0.3,1.78,0.0846,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2014-04-20,2013,7,29,110,1321.1,0.077,4,Mod_Dry,45,11,10,10,72,148,0.11,1173,0.89,1100,73,16,2,2,-8,61,61,13,12,2,133,1190,990,968.9,21.1,0.825,0.648,0.0307,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2014-04-21,2013,7,29,111,1312.1,0.078,4,Mod_Dry,45,11,10,10,72,148,0.11,1164,0.89,1100,64,14,2,2,-8,54,59,13,12,2,126,1180,990,968.9,21.1,0.822,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.3,0.953,0.98,0.934,49.8,48.2,193,4630
2014-04-22,2013,7,30,112,1303.2,0.079,4,Mod_Dry,45,11,10,10,72,148,0.11,1155,0.89,1100,55,12,2,2,-8,47,57,13,12,2,119,1180,990,968.9,21.1,0.819,0.648,0.0306,1.47,0.0694,4,0.3,1.77,0.0835,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2014-04-23,2013,7,30,113,1294.3,0.08,4,Mod_Dry,45,11,10,10,72,148,0.11,1146,0.89,1100,46,10,1,1,-9,43,55,12,11,1,115,1180,990,968.8,21.2,0.813,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2014-04-24,2013,7,30,114,1285.5,0.081,4,Mod_Dry,45,11,10,10,72,148,0.12,1137,0.89,1100,37,8,1,1,-9,36,53,12,11,1,108,1180,990,968.8,21.2,0.81,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.0829,19.4,0.954,0.98,0.935,50,48.2,193,4630
2014-04-25,2013,7,30,115,1276.7,0.081,4,Mod_Dry,45,11,10,10,72,148,0.12,1129,0.88,1100,29,7,1,1,-9,29,52,12,11,1,101,1180,990,968.8,21.2,0.808,0.648,0.0305,1.46,0.0686,4,0.3,1.76,0.0827,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2014-04-26,2013,7,30,116,1267.9,0.082,4,Mod_Dry,45,11,10,10,72,148,0.12,1120,0.88,1100,20,5,1,1,-9,22,50,12,11,1,94,1170,990,968.7,21.3,0.805,0.648,0.0305,1.45,0.0684,4,0.3,1.75,0.0825,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2014-04-27,2013,7,30,117,1259.1,0.083,4,Mod_Dry,45,11,10,10,72,148,0.12,1111,0.88,1100,11,2,0,0,-10,19,47,11,10,0,91,1170,990,968.7,21.3,0.798,0.648,0.0304,1.45,0.0679,4,0.3,1.75,0.082,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2014-04-28,2013,7,30,118,1256.2,0.083,4,Mod_Dry,45,11,10,10,72,148,0.12,1108,0.88,1100,8,2,0,0,-10,16,47,11,10,0,88,1170,990,968.7,21.3,0.798,0.648,0.0304,1.45,0.0679,4,0.3,1.75,0.082,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2014-04-29,2013,7,31,119,1247.5,0.084,4,Mod_Dry,45,11,10,10,72,148,0.12,1099,0.88,1099,0,0,0,0,-10,10,45,11,10,0,82,1170,990,968.7,21.3,0.794,0.647,0.0303,1.44,0.0676,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2014-04-30,2013,7,31,120,1238.8,0.085,4,Mod_Dry,45,11,10,10,72,148,0.12,1091,0.88,1091,0,0,0,0,-10,10,45,11,10,0,82,1160,990,968.7,21.3,0.782,0.627,0.0294,1.41,0.066,4,0.298,1.71,0.08,19.6,0.954,0.98,0.935,50.1,48.2,193,4630
2014-05-01,2013,8,31,121,1224.4,0.086,4,Mod_Dry,47,10,10,10,115,192,0.16,1032,0.84,1032,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.698,0.496,0.0232,1.19,0.0558,4,0.286,1.48,0.0692,19.9,0.955,0.98,0.936,48.1,47.2,189,4530
2014-05-02,2013,8,31,122,1210.1,0.088,4,Mod_Dry,47,10,10,10,115,192,0.16,1018,0.84,1018,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.677,0.464,0.0216,1.14,0.0532,4,0.284,1.42,0.0664,20,0.955,0.98,0.936,47.7,46.8,187,4490
2014-05-03,2013,8,31,123,1195.9,0.089,4,Mod_Dry,47,10,10,10,115,192,0.16,1004,0.84,1004,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.656,0.432,0.0201,1.09,0.0506,4,0.281,1.37,0.0637,20.1,0.955,0.98,0.936,47.3,46.4,185,4450
2014-05-04,2013,8,31,124,1176.2,0.091,4,Mod_Dry,47,10,10,10,115,192,0.16,984.2,0.84,984.2,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.627,0.415,0.0193,1.04,0.0484,4,0.275,1.32,0.0611,20.2,0.955,0.98,0.936,46.6,45.7,183,4390
2014-05-05,2013,8,31,125,1156.7,0.094,4,Mod_Dry,47,10,10,10,115,192,0.17,964.7,0.83,964.7,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.599,0.406,0.0188,1.01,0.0465,4,0.268,1.27,0.0589,20.3,0.955,0.98,0.936,45.9,45,180,4320
2014-05-06,2013,8,32,126,1137.4,0.097,4,Mod_Dry,47,10,10,10,115,192,0.17,945.4,0.83,945.4,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.582,0.397,0.0183,0.978,0.0451,4,0.262,1.24,0.0572,20.4,0.955,0.98,0.936,45.2,44.3,177,4260
2014-05-07,2013,8,32,127,1118.4,0.1,4,Mod_Dry,47,10,10,10,115,192,0.17,926.4,0.83,926.4,0,0,0,0,-10,10,47,10,10,0,125,993,990,968.3,21.7,0.564,0.387,0.0178,0.952,0.0438,4,0.255,1.21,0.0555,20.5,0.955,0.98,0.936,44.5,43.6,175,4190
2014-05-08,2013,8,32,128,1099.5,0.1,4,Mod_Dry,47,10,10,10,115,192,0.17,907.5,0.82,907.5,0,0,0,0,-10,10,47,10,10,0,125,975,990,968.2,21.8,0.547,0.378,0.0174,0.925,0.0425,4,0.249,1.17,0.0539,20.6,0.955,0.98,0.936,43.8,42.9,172,4120
2014-05-09,2013,8,32,129,1080.9,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,888.9,0.82,888.9,0,0,0,0,-10,10,47,10,10,0,125,956,990,968.2,21.8,0.53,0.369,0.0169,0.899,0.0412,4,0.243,1.14,0.0523,20.7,0.955,0.98,0.936,43.1,42.2,169,4050
2014-05-10,2013,8,32,130,1062.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,870.5,0.82,870.5,0,0,0,0,-10,10,47,10,10,0,125,938,990,968.1,21.9,0.513,0.36,0.0165,0.873,0.0399,4,0.236,1.11,0.0507,20.8,0.955,0.98,0.935,42.4,41.5,166,3990
2014-05-11,2013,8,32,131,1044.3,0.11,5,Dry,42,9,8,6,82,147,0.14,897.4,0.86,897.4,0,0,0,0,-6,6,42,9,8,0,88,956,990,968,22,0.53,0.373,0.017,0.904,0.0412,4,0.245,1.15,0.0523,20.8,0.955,0.98,0.936,43.7,42.9,171,4120
2014-05-12,2013,8,32,132,1026.5,0.12,5,Dry,42,9,8,6,82,147,0.14,879.5,0.86,879.5,0,0,0,0,-6,6,42,9,8,0,88,938,990,968,22,0.514,0.365,0.0166,0.879,0.0399,4,0.239,1.12,0.0508,20.9,0.955,0.98,0.936,43,42.2,169,4050
2014-05-13,2013,8,33,133,1008.8,0.12,5,Dry,42,9,8,6,82,147,0.15,861.8,0.85,861.8,0,0,0,0,-6,6,42,9,8,0,88,921,990,967.9,22.1,0.498,0.356,0.0161,0.854,0.0387,4,0.233,1.09,0.0493,21,0.955,0.98,0.935,42.3,41.5,166,3980
2014-05-14,2013,8,33,134,991.46,0.12,5,Dry,42,9,8,6,82,147,0.15,844.5,0.85,844.5,0,0,0,0,-6,6,42,9,8,0,88,903,990,967.9,22.1,0.482,0.348,0.0157,0.83,0.0375,4,0.228,1.06,0.0478,21.1,0.954,0.98,0.935,41.6,40.8,163,3920
2014-05-15,2013,8,33,135,974.38,0.13,5,Dry,42,9,8,6,82,147,0.15,827.4,0.85,827.4,0,0,0,0,-6,6,42,9,8,0,88,886,990,967.8,22.2,0.466,0.339,0.0153,0.806,0.0363,4,0.222,1.03,0.0463,21.2,0.954,0.978,0.933,41,40.1,160,3850
2014-05-16,2013,8,33,136,957.6,0.13,5,Dry,42,9,8,6,82,147,0.15,810.6,0.85,810.6,0,0,0,0,-6,6,42,9,8,0,88,870,990,967.7,22.3,0.451,0.331,0.0149,0.782,0.0351,4,0.216,0.998,0.0448,21.3,0.953,0.977,0.931,40.3,39.4,157,3780
2014-05-17,2013,8,33,137,941.13,0.14,5,Dry,42,9,8,6,82,147,0.16,794.1,0.84,794.1,0,0,0,0,-6,6,42,9,8,0,88,853,990,967.7,22.3,0.436,0.323,0.0145,0.759,0.034,4,0.211,0.97,0.0434,21.4,0.953,0.975,0.929,39.6,38.7,155,3710
2014-05-18,2013,8,33,138,924.99,0.14,5,Dry,42,9,8,6,82,147,0.16,778,0.84,778,0,0,0,0,-6,6,42,9,8,0,88,837,990,967.6,22.4,0.421,0.316,0.0141,0.737,0.0329,3,0.287,1.02,0.0457,21.4,0.956,0.98,0.937,52,48.2,145,3470
2014-05-19,2013,8,33,139,909.2,0.14,5,Dry,42,9,8,6,82,147,0.16,762.2,0.84,762.2,0,0,0,0,-6,6,42,9,8,0,88,821,990,967.5,22.5,0.407,0.308,0.0137,0.715,0.0318,3,0.283,0.998,0.0444,21.5,0.957,0.98,0.937,51.2,48.2,145,3470
2014-05-20,2013,8,34,140,893.77,0.15,5,Dry,42,9,8,6,82,147,0.16,746.8,0.84,746.8,0,0,0,0,-6,6,42,9,8,0,88,806,990,967.5,22.5,0.393,0.3,0.0133,0.692,0.0307,3,0.279,0.971,0.0431,21.6,0.957,0.98,0.938,50.3,48.2,145,3470
2014-05-21,2013,8,34,141,878.74,0.15,5,Dry,42,9,8,6,82,147,0.17,731.7,0.83,731.7,0,0,0,0,-6,6,42,9,8,0,88,791,990,967.4,22.6,0.379,0.29,0.0128,0.669,0.0296,3,0.272,0.94,0.0416,21.6,0.957,0.98,0.938,49.5,48.2,145,3470
2014-05-22,2013,8,34,142,864.13,0.16,5,Dry,42,9,8,6,82,147,0.17,717.1,0.83,717.1,0,0,0,0,-6,6,42,9,8,0,88,776,990,967.4,22.6,0.368,0.28,0.0124,0.648,0.0286,3,0.265,0.913,0.0403,21.7,0.957,0.98,0.938,48.7,47.8,143,3440
2014-05-23,2013,8,34,143,849.97,0.16,5,Dry,42,9,8,6,82,147,0.17,703,0.83,703,0,0,0,0,-6,6,42,9,8,0,88,762,990,967.3,22.7,0.36,0.271,0.0119,0.63,0.0278,3,0.259,0.889,0.0392,21.8,0.957,0.98,0.938,48,47,141,3380
2014-05-24,2013,8,34,144,836.32,0.16,5,Dry,42,9,8,6,82,147,0.18,689.3,0.82,689.3,0,0,0,0,-6,6,42,9,8,0,88,748,990,967.2,22.8,0.352,0.261,0.0115,0.613,0.027,3,0.253,0.866,0.0381,21.9,0.957,0.98,0.938,47.2,46.3,139,3330
2014-05-25,2013,8,34,145,823.23,0.17,5,Dry,42,9,8,6,82,147,0.18,676.2,0.82,676.2,0,0,0,0,-6,6,42,9,8,0,88,735,990,967.2,22.8,0.344,0.253,0.0111,0.597,0.0262,3,0.247,0.844,0.037,22,0.957,0.98,0.938,46.5,45.5,137,3280
2014-05-26,2013,8,34,146,810.77,0.17,5,Dry,42,9,8,6,82,147,0.18,663.8,0.82,663.8,0,0,0,0,-6,6,42,9,8,0,88,723,990,967.1,22.9,0.337,0.244,0.0107,0.582,0.0254,3,0.241,0.823,0.036,22,0.957,0.98,0.937,45.7,44.8,134,3230
2014-05-27,2013,8,35,147,799.05,0.18,5,Dry,42,9,8,6,82,147,0.18,652,0.82,652,0,0,0,0,-6,6,42,9,8,0,88,711,990,967.1,22.9,0.331,0.237,0.0103,0.567,0.0248,3,0.236,0.803,0.0351,22.1,0.956,0.98,0.937,45,44.1,132,3180
2014-05-28,2013,8,35,148,788.22,0.18,5,Dry,42,9,8,6,82,147,0.19,641.2,0.81,641.2,0,0,0,0,-6,6,42,9,8,0,88,700,990,967.1,22.9,0.324,0.229,0.00999,0.554,0.0241,3,0.231,0.785,0.0342,22.2,0.956,0.98,0.937,44.4,43.5,131,3130
2014-05-29,2013,8,35,149,778.58,0.18,5,Dry,42,9,8,6,82,147,0.19,631.6,0.81,631.6,0,0,0,0,-6,6,42,9,8,0,88,691,990,967,23,0.319,0.223,0.0097,0.542,0.0236,3,0.227,0.769,0.0334,22.2,0.955,0.98,0.936,43.8,43,129,3090
2014-05-30,2013,8,35,150,770.61,0.19,5,Dry,42,9,8,6,82,147,0.19,623.6,0.81,623.6,0,0,0,0,-6,6,42,9,8,0,88,683,990,967,23,0.314,0.218,0.00945,0.532,0.0231,3,0.223,0.755,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
2014-05-31,2013,8,35,151,759.95,0.19,5,Dry,42,9,8,6,82,147,0.19,613,0.81,613,0,0,0,0,-6,6,42,9,8,0,88,672,990,966.9,23.1,0.308,0.21,0.00913,0.519,0.0225,3,0.218,0.737,0.032,22.3,0.955,0.98,0.936,42.7,41.9,126,3010
2014-06-01,2013,9,35,152,747.1,0.2,5,Dry,39,9,7,5,59,119,0.16,628.1,0.84,628.1,0,0,0,0,-5,5,39,9,7,0,64,683,990,966.9,23.1,0.315,0.221,0.00954,0.535,0.0232,3,0.225,0.76,0.0329,22.4,0.955,0.98,0.936,43.8,43,129,3090
2014-06-02,2013,9,35,153,734.79,0.2,5,Dry,39,9,7,5,59,119,0.16,615.8,0.84,615.8,0,0,0,0,-5,5,39,9,7,0,64,671,990,966.8,23.2,0.308,0.212,0.00917,0.52,0.0225,3,0.22,0.74,0.0319,22.4,0.955,0.98,0.936,43.1,42.2,127,3040
2014-06-03,2013,9,36,154,723.58,0.21,5,Dry,39,9,7,5,59,119,0.16,604.6,0.84,604.6,0,0,0,0,-5,5,39,9,7,0,64,660,990,966.8,23.2,0.301,0.205,0.00883,0.506,0.0218,3,0.215,0.721,0.0311,22.5,0.955,0.98,0.935,42.4,41.6,125,2990
2014-06-04,2013,9,36,155,711.83,0.21,5,Dry,39,9,7,5,59,119,0.17,592.8,0.83,592.8,0,0,0,0,-5,5,39,9,7,0,64,648,990,966.7,23.3,0.295,0.197,0.00847,0.492,0.0211,3,0.209,0.701,0.0301,22.6,0.954,0.98,0.934,41.7,40.8,123,2940
2014-06-05,2013,9,36,156,700.07,0.22,5,Dry,39,9,7,5,59,119,0.17,581.1,0.83,581.1,0,0,0,0,-5,5,39,9,7,0,64,636,990,966.7,23.3,0.288,0.189,0.00812,0.477,0.0205,3,0.204,0.681,0.0292,22.6,0.953,0.978,0.932,40.9,40,120,2880
2014-06-06,2013,9,36,157,688.86,0.22,5,Dry,39,9,7,5,59,119,0.17,569.9,0.83,569.9,0,0,0,0,-5,5,39,9,7,0,64,625,990,966.7,23.3,0.282,0.182,0.00778,0.463,0.0198,3,0.199,0.662,0.0284,22.7,0.952,0.977,0.93,40.2,39.3,118,2830
2014-06-07,2013,9,36,158,677.65,0.22,5,Dry,39,9,7,5,59,119,0.18,558.6,0.82,558.6,0,0,0,0,-5,5,39,9,7,0,64,614,990,966.6,23.4,0.275,0.174,0.00745,0.449,0.0192,3,0.194,0.643,0.0275,22.7,0.951,0.975,0.928,39.5,38.5,116,2770
2014-06-08,2013,9,36,159,667.53,0.23,5,Dry,39,9,7,5,59,119,0.18,548.5,0.82,548.5,0,0,0,0,-5,5,39,9,7,0,64,604,990,966.6,23.4,0.27,0.167,0.00715,0.437,0.0186,3,0.189,0.626,0.0267,22.8,0.951,0.974,0.925,38.9,37.8,114,2720
2014-06-09,2013,9,36,160,656.86,0.23,5,Dry,39,9,7,5,59,119,0.18,537.9,0.82,537.9,0,0,0,0,-5,5,39,9,7,0,64,593,990,966.5,23.5,0.263,0.16,0.00683,0.424,0.0181,3,0.185,0.608,0.0259,22.9,0.95,0.972,0.923,38.2,37.1,111,2670
2014-06-10,2013,9,37,161,646.2,0.24,5,Dry,39,9,7,5,59,119,0.18,527.2,0.82,527.2,0,0,0,0,-5,5,39,9,7,0,64,582,990,966.5,23.5,0.257,0.153,0.00651,0.411,0.0175,3,0.18,0.59,0.0251,22.9,0.949,0.971,0.921,37.5,36.4,109,2620
2014-06-11,2013,9,37,162,636.08,0.24,5,Dry,39,9,7,5,59,119,0.19,517.1,0.81,517.1,0,0,0,0,-5,5,39,9,7,0,64,572,990,966.4,23.6,0.252,0.146,0.00622,0.398,0.0169,3,0.175,0.573,0.0243,23,0.948,0.97,0.92,36.8,35.7,107,2570
2014-06-12,2013,9,37,163,625.97,0.24,5,Dry,39,9,7,5,59,119,0.19,507,0.81,507,0,0,0,0,-5,5,39,9,7,0,64,562,990,966.4,23.6,0.246,0.14,0.00592,0.386,0.0163,3,0.171,0.556,0.0236,23,0.947,0.97,0.919,36.2,35.1,105,2530
2014-06-13,2013,9,37,164,616.94,0.25,5,Dry,39,9,7,5,59,119,0.19,497.9,0.81,497.9,0,0,0,0,-5,5,39,9,7,0,64,553,990,966.4,23.6,0.241,0.134,0.00567,0.375,0.0159,3,0.167,0.541,0.0229,23.1,0.946,0.97,0.918,35.6,34.5,103,2480
2014-06-14,2013,9,37,165,607.37,0.25,5,Dry,39,9,7,5,59,119,0.2,488.4,0.8,488.4,0,0,0,0,-5,5,39,9,7,0,64,543,990,966.3,23.7,0.235,0.13,0.00547,0.365,0.0154,3,0.162,0.527,0.0223,23.1,0.945,0.97,0.917,34.9,33.9,102,2440
2014-06-15,2013,9,37,166,597.8,0.26,5,Dry,39,9,7,5,59,119,0.2,478.8,0.8,478.8,0,0,0,0,-5,5,39,9,7,0,64,534,990,966.3,23.7,0.23,0.125,0.00527,0.355,0.015,2,0.266,0.621,0.0262,23.1,0.956,0.98,0.937,51.8,48.2,96.4,2310
2014-06-16,2013,9,37,167,588.78,0.26,5,Dry,39,9,7,5,59,119,0.2,469.8,0.8,469.8,0,0,0,0,-5,5,39,9,7,0,64,525,990,966.2,23.8,0.225,0.121,0.00508,0.345,0.0145,2,0.26,0.605,0.0255,23.1,0.957,0.98,0.938,51,48.2,96.4,2310
2014-06-17,2013,9,38,168,579.75,0.27,5,Dry,39,9,7,5,59,119,0.2,460.8,0.8,460.8,0,0,0,0,-5,5,39,9,7,0,64,516,990,966.2,23.8,0.22,0.116,0.0049,0.336,0.0141,2,0.254,0.59,0.0248,23.2,0.957,0.98,0.938,50.2,48.2,96.4,2310
2014-06-18,2013,9,38,169,571.83,0.27,5,Dry,39,9,7,5,59,119,0.21,452.8,0.79,452.8,0,0,0,0,-5,5,39,9,7,0,64,508,990,966.2,23.8,0.215,0.113,0.00473,0.328,0.0138,2,0.248,0.576,0.0242,23.3,0.958,0.98,0.939,49.5,48.2,96.4,2310
2014-06-19,2013,9,38,170,563.35,0.28,5,Dry,39,9,7,5,59,119,0.21,444.4,0.79,444.4,0,0,0,0,-5,5,39,9,7,0,64,499,990,966.1,23.9,0.212,0.109,0.00456,0.321,0.0134,2,0.242,0.563,0.0236,23.3,0.958,0.98,0.939,48.6,47.7,95.3,2290
2014-06-20,2013,9,38,171,554.87,0.28,5,Dry,39,9,7,5,59,119,0.21,435.9,0.79,435.9,0,0,0,0,-5,5,39,9,7,0,64,491,990,966.1,23.9,0.209,0.105,0.00438,0.314,0.0131,2,0.237,0.55,0.023,23.4,0.957,0.98,0.938,47.8,46.8,93.6,2250
2014-06-21,2013,9,38,172,546.4,0.29,4,Mod_Dry,45,10,9,9,88,161,0.29,385.4,0.7,385.4,0,0,0,0,-9,9,45,10,9,0,97,449,990,966.1,23.9,0.194,0.0809,0.00338,0.275,0.0115,2,0.203,0.478,0.02,23.5,0.953,0.98,0.934,42.3,41.4,82.8,1990
2014-06-22,2013,9,38,173,538.47,0.3,4,Mod_Dry,45,10,9,9,88,161,0.3,377.5,0.7,377.5,0,0,0,0,-9,9,45,10,9,0,97,441,990,966,24,0.191,0.0772,0.00322,0.269,0.0112,2,0.197,0.466,0.0194,23.5,0.952,0.979,0.932,41.4,40.6,81.1,1950
2014-06-23,2013,9,38,174,530.54,0.3,4,Mod_Dry,45,10,9,9,88,161,0.3,369.5,0.7,369.5,0,0,0,0,-9,9,45,10,9,0,97,434,990,966,24,0.189,0.0734,0.00306,0.262,0.0109,2,0.192,0.454,0.0189,23.6,0.951,0.977,0.929,40.6,39.7,79.4,1900
2014-06-24,2013,9,39,175,523.7,0.3,4,Mod_Dry,45,10,9,9,88,161,0.31,362.7,0.69,362.7,0,0,0,0,-9,9,45,10,9,0,97,427,990,966,24,0.186,0.0702,0.00292,0.256,0.0107,2,0.187,0.444,0.0185,23.6,0.95,0.976,0.927,39.9,38.9,77.8,1870
2014-06-25,2013,9,39,176,516.32,0.31,4,Mod_Dry,45,10,9,9,88,161,0.31,355.3,0.69,355.3,0,0,0,0,-9,9,45,10,9,0,97,419,990,965.9,24.1,0.184,0.0667,0.00277,0.25,0.0104,2,0.182,0.433,0.018,23.6,0.949,0.974,0.925,39.1,38.1,76.2,1830
2014-06-26,2013,9,39,177,508.93,0.31,4,Mod_Dry,45,10,9,9,88,161,0.32,347.9,0.68,347.9,0,0,0,0,-9,9,45,10,9,0,97,412,990,965.9,24.1,0.181,0.0632,0.00262,0.244,0.0101,2,0.177,0.421,0.0175,23.7,0.948,0.972,0.922,38.3,37.3,74.5,1790
2014-06-27,2013,9,39,178,501.55,0.32,4,Mod_Dry,45,10,9,9,88,161,0.32,340.6,0.68,340.6,0,0,0,0,-9,9,45,10,9,0,97,405,990,965.9,24.1,0.178,0.0597,0.00247,0.238,0.00986,2,0.172,0.41,0.017,23.7,0.947,0.971,0.919,37.5,36.4,72.9,1750
2014-06-28,2013,9,39,179,494.72,0.32,4,Mod_Dry,45,10,9,9,88,161,0.33,333.7,0.68,333.7,0,0,0,0,-9,9,45,10,9,0,97,398,990,965.8,24.2,0.176,0.0565,0.00234,0.232,0.00961,2,0.168,0.4,0.0166,23.8,0.946,0.97,0.918,36.8,35.7,71.4,1710
2014-06-29,2013,9,39,180,487.88,0.33,4,Mod_Dry,45,10,9,9,88,161,0.33,326.9,0.67,326.9,0,0,0,0,-9,9,45,10,9,0,97,391,990,965.8,24.2,0.173,0.0533,0.0022,0.227,0.00937,2,0.163,0.39,0.0161,23.8,0.945,0.97,0.917,36.1,35,70,1680
2014-06-30,2013,9,39,181,481.04,0.33,4,Mod_Dry,45,10,9,9,88,161,0.34,320,0.67,320,0,0,0,0,-9,9,45,10,9,0,97,384,990,965.8,24.2,0.171,0.0501,0.00207,0.221,0.00912,2,0.159,0.38,0.0157,23.9,0.944,0.97,0.916,35.3,34.3,68.6,1650
2014-07-01,2013,10,40,182,475.3,0.34,4,Mod_Dry,42,9,8,6,70,135,0.28,340.3,0.72,340.3,0,0,0,0,-6,6,42,9,8,0,76,399,990,965.7,24.3,0.176,0.0596,0.00246,0.236,0.00973,2,0.172,0.408,0.0168,23.9,0.947,0.971,0.92,37.7,36.6,73.2,1760
2014-07-02,2013,10,40,183,469.01,0.34,4,Mod_Dry,42,9,8,6,70,135,0.29,334,0.71,334,0,0,0,0,-6,6,42,9,8,0,76,393,990,965.7,24.3,0.174,0.0567,0.00233,0.231,0.00951,2,0.168,0.399,0.0164,23.9,0.946,0.97,0.918,37,35.9,71.8,1720
2014-07-03,2013,10,40,184,462.72,0.34,4,Mod_Dry,42,9,8,6,70,135,0.29,327.7,0.71,327.7,0,0,0,0,-6,6,42,9,8,0,76,387,990,965.7,24.3,0.172,0.0537,0.00221,0.226,0.00928,2,0.164,0.389,0.016,23.9,0.945,0.97,0.917,36.3,35.3,70.5,1690
2014-07-04,2013,10,40,185,456.43,0.35,4,Mod_Dry,42,9,8,6,70,135,0.3,321.4,0.7,321.4,0,0,0,0,-6,6,42,9,8,0,76,380,990,965.7,24.3,0.17,0.0507,0.00208,0.221,0.00906,2,0.159,0.38,0.0156,24,0.944,0.97,0.916,35.7,34.6,69.2,1660
2014-07-05,2013,10,40,186,450.15,0.35,4,Mod_Dry,42,9,8,6,70,135,0.3,315.1,0.7,315.1,0,0,0,0,-6,6,42,9,8,0,76,374,990,965.6,24.4,0.168,0.0478,0.00196,0.215,0.00883,2,0.155,0.371,0.0152,24,0.943,0.97,0.915,35,33.9,67.9,1630
2014-07-06,2013,10,40,187,444.4,0.36,4,Mod_Dry,42,9,8,6,70,135,0.3,309.4,0.7,309.4,0,0,0,0,-6,6,42,9,8,0,76,368,990,965.6,24.4,0.166,0.045,0.00185,0.211,0.00863,2,0.151,0.362,0.0148,24,0.942,0.97,0.914,34.4,33.3,66.7,1600
2014-07-07,2013,10,40,188,438.66,0.36,4,Mod_Dry,42,9,8,6,70,135,0.31,303.7,0.69,303.7,0,0,0,0,-6,6,42,9,8,0,76,363,990,965.6,24.4,0.164,0.0423,0.00173,0.206,0.00843,2,0.147,0.353,0.0145,24.1,0.941,0.97,0.913,33.7,32.7,65.5,1570
2014-07-08,2013,10,41,189,432.92,0.37,4,Mod_Dry,42,9,8,6,70,135,0.31,297.9,0.69,297.9,0,0,0,0,-6,6,42,9,8,0,76,357,990,965.5,24.5,0.161,0.0396,0.00162,0.201,0.00823,2,0.144,0.345,0.0141,24.1,0.94,0.97,0.912,33.1,32.1,64.2,1540
2014-07-09,2013,10,41,190,428.27,0.37,4,Mod_Dry,42,9,8,6,70,135,0.32,293.3,0.69,293.3,0,0,0,0,-6,6,42,9,8,0,76,352,990,965.5,24.5,0.16,0.0374,0.00153,0.197,0.00806,2,0.14,0.338,0.0138,24.1,0.939,0.97,0.911,32.6,31.6,63.2,1520
2014-07-10,2013,10,41,191,423.08,0.38,4,Mod_Dry,42,9,8,6,70,135,0.32,288.1,0.68,288.1,0,0,0,0,-6,6,42,9,8,0,76,347,990,965.5,24.5,0.158,0.035,0.00143,0.193,0.00788,2,0.137,0.33,0.0135,24.2,0.938,0.97,0.91,32,31.1,62.1,1490
2014-07-11,2013,10,41,192,417.88,0.38,4,Mod_Dry,42,9,8,6,70,135,0.32,282.9,0.68,282.9,0,0,0,0,-6,6,42,9,8,0,76,342,990,965.5,24.5,0.156,0.0325,0.00133,0.189,0.0077,2,0.133,0.322,0.0131,24.2,0.937,0.97,0.909,31.4,30.5,61,1460
2014-07-12,2013,10,41,193,412.68,0.38,4,Mod_Dry,42,9,8,6,70,135,0.33,277.7,0.67,277.7,0,0,0,0,-6,6,42,9,8,0,76,337,990,965.5,24.5,0.154,0.0301,0.00122,0.184,0.00751,2,0.13,0.314,0.0128,24.2,0.936,0.97,0.908,30.9,29.9,59.9,1440
2014-07-13,2013,10,41,194,407.49,0.39,4,Mod_Dry,42,9,8,6,70,135,0.33,272.5,0.67,272.5,0,0,0,0,-6,6,42,9,8,0,76,331,990,965.4,24.6,0.153,0.0276,0.00112,0.18,0.00733,2,0.126,0.307,0.0125,24.3,0.935,0.97,0.907,30.3,29.4,58.8,1410
2014-07-14,2013,10,41,195,402.29,0.39,4,Mod_Dry,42,9,8,6,70,135,0.34,267.3,0.66,267.3,0,0,0,0,-6,6,42,9,8,0,76,326,990,965.4,24.6,0.151,0.0252,0.00102,0.176,0.00715,2,0.123,0.299,0.0122,24.3,0.933,0.97,0.905,29.7,28.8,57.7,1380
2014-07-15,2013,10,42,196,397.65,0.4,4,Mod_Dry,42,9,8,6,70,135,0.34,262.6,0.66,262.6,0,0,0,0,-6,6,42,9,8,0,76,322,990,965.4,24.6,0.149,0.023,0.000933,0.172,0.00699,2,0.12,0.292,0.0119,24.3,0.932,0.97,0.904,29.2,28.3,56.7,1360
2014-07-16,2013,10,42,197,393,0.4,4,Mod_Dry,42,9,8,6,70,135,0.34,258,0.66,258,0,0,0,0,-6,6,42,9,8,0,76,317,990,965.4,24.6,0.147,0.0208,0.000843,0.168,0.00683,2,0.117,0.285,0.0116,24.4,0.931,0.97,0.903,28.7,27.8,55.7,1340
2014-07-17,2013,10,42,198,388.35,0.41,4,Mod_Dry,42,9,8,6,70,135,0.35,253.3,0.65,253.3,0,0,0,0,-6,6,42,9,8,0,76,312,990,965.3,24.7,0.146,0.0186,0.000754,0.164,0.00667,2,0.114,0.278,0.0113,24.4,0.93,0.97,0.902,28.2,27.3,54.7,1310
2014-07-18,2013,10,42,199,383.7,0.41,4,Mod_Dry,42,9,8,6,70,135,0.35,248.7,0.65,248.7,0,0,0,0,-6,6,42,9,8,0,76,308,990,965.3,24.7,0.144,0.0169,0.000684,0.161,0.00652,2,0.11,0.271,0.011,24.4,0.929,0.97,0.901,27.7,26.8,53.7,1290
2014-07-19,2013,10,42,200,379.05,0.41,4,Mod_Dry,42,9,8,6,70,135,0.36,244.1,0.64,244.1,0,0,0,0,-6,6,42,9,8,0,76,303,990,965.3,24.7,0.142,0.0165,0.000668,0.159,0.00644,2,0.107,0.266,0.0108,24.4,0.928,0.97,0.9,27.1,26.3,52.6,1260
2014-07-20,2013,10,42,201,375.5,0.42,4,Mod_Dry,42,9,8,6,70,135,0.36,240.5,0.64,240.5,0,0,0,0,-6,6,42,9,8,0,76,300,990,965.3,24.7,0.141,0.0162,0.000655,0.157,0.00637,2,0.105,0.262,0.0106,24.5,0.927,0.97,0.899,26.7,25.9,51.8,1240
2014-07-21,2013,10,42,202,371.4,0.42,4,Mod_Dry,42,9,8,6,70,135,0.36,236.4,0.64,236.4,0,0,0,0,-6,6,42,9,8,0,76,295,990,965.3,24.7,0.14,0.0158,0.00064,0.156,0.00629,2,0.102,0.258,0.0104,24.5,0.925,0.97,0.897,26.3,25.5,50.9,1220
2014-07-22,2013,10,43,203,367.29,0.42,4,Mod_Dry,42,9,8,6,70,135,0.37,232.3,0.63,232.3,0,0,0,0,-6,6,42,9,8,0,76,291,990,965.2,24.8,0.138,0.0155,0.000626,0.154,0.00621,2,0.0993,0.253,0.0102,24.5,0.924,0.97,0.896,25.8,25,50,1200
2014-07-23,2013,10,43,204,363.19,0.43,4,Mod_Dry,42,9,8,6,70,135,0.37,228.2,0.63,228.2,0,0,0,0,-6,6,42,9,8,0,76,287,990,965.2,24.8,0.137,0.0151,0.000611,0.152,0.00613,1,0.251,0.403,0.0162,24.4,0.958,0.98,0.939,52.3,48.2,48.2,1160
2014-07-24,2013,10,43,205,359.09,0.43,4,Mod_Dry,42,9,8,6,70,135,0.38,224.1,0.62,224.1,0,0,0,0,-6,6,42,9,8,0,76,283,990,965.2,24.8,0.135,0.0148,0.000597,0.15,0.00606,1,0.245,0.395,0.0159,24.4,0.959,0.98,0.94,51.4,48.2,48.2,1160
2014-07-25,2013,10,43,206,354.99,0.44,4,Mod_Dry,42,9,8,6,70,135,0.38,220,0.62,220,0,0,0,0,-6,6,42,9,8,0,76,279,990,965.2,24.8,0.134,0.0144,0.000582,0.148,0.00598,1,0.239,0.388,0.0156,24.4,0.958,0.98,0.939,50.5,48.2,48.2,1160
