date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-07-26,2013,10,43,207,350.89,0.44,4,Mod_Dry,42,9,8,6,70,135,0.39,215.9,0.61,215.9,0,0,0,0,-6,6,42,9,8,0,76,275,990,965.2,24.8,0.133,0.0141,0.000568,0.147,0.0059,1,0.234,0.381,0.0153,24.5,0.957,0.98,0.938,49.6,48.2,48.2,1160
2014-07-27,2013,10,43,208,346.79,0.45,4,Mod_Dry,42,9,8,6,70,135,0.39,211.8,0.61,211.8,0,0,0,0,-6,6,42,9,8,0,76,271,990,965.1,24.9,0.131,0.0138,0.000553,0.145,0.00583,1,0.228,0.373,0.015,24.5,0.957,0.98,0.938,48.7,47.7,47.7,1140
2014-07-28,2013,10,43,209,343.23,0.45,4,Mod_Dry,42,9,8,6,70,135,0.39,208.2,0.61,208.2,0,0,0,0,-6,6,42,9,8,0,76,267,990,965.1,24.9,0.13,0.0134,0.00054,0.143,0.00576,1,0.224,0.367,0.0147,24.5,0.956,0.98,0.937,47.9,46.9,46.9,1130
2014-07-29,2013,10,44,210,339.68,0.45,4,Mod_Dry,42,9,8,6,70,135,0.4,204.7,0.6,204.7,0,0,0,0,-6,6,42,9,8,0,76,264,990,965.1,24.9,0.129,0.0131,0.000528,0.142,0.00569,1,0.219,0.361,0.0145,24.5,0.956,0.98,0.937,47.1,46.1,46.1,1110
2014-07-30,2013,10,44,211,336.12,0.46,4,Mod_Dry,42,9,8,6,70,135,0.4,201.1,0.6,201.1,0,0,0,0,-6,6,42,9,8,0,76,260,990,965.1,24.9,0.127,0.0128,0.000515,0.14,0.00563,1,0.214,0.354,0.0142,24.6,0.955,0.98,0.936,46.3,45.3,45.3,1090
2014-07-31,2013,10,44,212,332.57,0.46,4,Mod_Dry,42,9,8,6,70,135,0.41,197.6,0.59,197.6,0,0,0,0,-6,6,42,9,8,0,76,257,990,965.1,24.9,0.126,0.0125,0.000503,0.139,0.00556,1,0.209,0.348,0.0139,24.6,0.954,0.98,0.935,45.5,44.5,44.5,1070
2014-08-01,2013,11,44,213,329.01,0.46,4,Mod_Dry,39,7,5,4,60,115,0.35,214,0.65,214,0,0,0,0,-4,4,39,7,5,0,64,265,990,965,25,0.129,0.0139,0.000559,0.143,0.00573,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
2014-08-02,2013,11,44,214,323.82,0.47,4,Mod_Dry,39,7,5,4,60,115,0.35,208.8,0.65,208.8,0,0,0,0,-4,4,39,7,5,0,64,260,990,965,25,0.127,0.0135,0.00054,0.141,0.00563,1,0.224,0.365,0.0146,24.6,0.956,0.98,0.937,48.2,47.2,47.2,1130
2014-08-03,2013,11,44,215,320.26,0.47,4,Mod_Dry,39,7,5,4,60,115,0.36,205.3,0.64,205.3,0,0,0,0,-4,4,39,7,5,0,64,256,990,965,25,0.126,0.0132,0.000528,0.139,0.00557,1,0.22,0.359,0.0144,24.6,0.956,0.98,0.937,47.4,46.5,46.5,1110
2014-08-04,2013,11,44,216,316.16,0.48,4,Mod_Dry,39,7,5,4,60,115,0.36,201.2,0.64,201.2,0,0,0,0,-4,4,39,7,5,0,64,252,990,965,25,0.125,0.0128,0.000514,0.137,0.00549,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.5,45.5,45.5,1090
2014-08-05,2013,11,45,217,312.06,0.48,4,Mod_Dry,39,7,5,4,60,115,0.37,197.1,0.63,197.1,0,0,0,0,-4,4,39,7,5,0,64,248,990,965,25,0.123,0.0125,0.000499,0.136,0.00541,1,0.209,0.344,0.0137,24.7,0.954,0.98,0.935,45.5,44.6,44.6,1070
2014-08-06,2013,11,45,218,307.96,0.49,4,Mod_Dry,39,7,5,4,60,115,0.37,193,0.63,193,0,0,0,0,-4,4,39,7,5,0,64,244,990,964.9,25.1,0.122,0.0122,0.000485,0.134,0.00534,1,0.203,0.337,0.0134,24.7,0.953,0.98,0.934,44.6,43.7,43.7,1050
2014-08-07,2013,11,45,219,303.86,0.49,4,Mod_Dry,39,7,5,4,60,115,0.38,188.9,0.62,188.9,0,0,0,0,-4,4,39,7,5,0,64,240,990,964.9,25.1,0.12,0.0118,0.000471,0.132,0.00526,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.6,42.7,42.7,1030
2014-08-08,2013,11,45,220,300.3,0.5,4,Mod_Dry,39,7,5,4,60,115,0.38,185.3,0.62,185.3,0,0,0,0,-4,4,39,7,5,0,64,236,990,964.9,25.1,0.119,0.0115,0.000458,0.13,0.0052,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,41.9,41.9,1010
2014-08-09,2013,11,45,221,296.75,0.5,4,Mod_Dry,39,7,5,4,60,115,0.39,181.8,0.61,181.8,0,0,0,0,-4,4,39,7,5,0,64,233,990,964.9,25.1,0.118,0.0112,0.000446,0.129,0.00513,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.1,41.1,987
2014-08-10,2013,11,45,222,293.19,0.51,4,Mod_Dry,39,7,5,4,60,115,0.39,178.2,0.61,178.2,0,0,0,0,-4,4,39,7,5,0,64,229,990,964.9,25.1,0.116,0.0109,0.000434,0.127,0.00507,1,0.183,0.31,0.0124,24.8,0.948,0.978,0.928,41.1,40.2,40.2,965
2014-08-11,2013,11,45,223,289.64,0.51,4,Mod_Dry,39,7,5,4,60,115,0.4,174.6,0.6,174.6,0,0,0,0,-4,4,39,7,5,0,64,226,990,964.9,25.1,0.115,0.0106,0.000421,0.126,0.005,1,0.178,0.304,0.0121,24.8,0.947,0.977,0.925,40.3,39.3,39.3,944
2014-08-12,2013,11,46,224,287.18,0.52,4,Mod_Dry,39,7,5,4,60,115,0.4,172.2,0.6,172.2,0,0,0,0,-4,4,39,7,5,0,64,223,990,964.8,25.2,0.114,0.0104,0.000413,0.125,0.00496,1,0.175,0.3,0.0119,24.9,0.946,0.975,0.923,39.7,38.7,38.7,929
2014-08-13,2013,11,46,225,284.17,0.52,4,Mod_Dry,39,7,5,4,60,115,0.41,169.2,0.59,169.2,0,0,0,0,-4,4,39,7,5,0,64,220,990,964.8,25.2,0.113,0.0101,0.000403,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,912
2014-08-14,2013,11,46,226,281.16,0.52,4,Mod_Dry,39,7,5,4,60,115,0.41,166.2,0.59,166.2,0,0,0,0,-4,4,39,7,5,0,64,217,990,964.8,25.2,0.112,0.00987,0.000392,0.122,0.00485,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.2,37.2,894
2014-08-15,2013,11,46,227,278.15,0.53,4,Mod_Dry,39,7,5,4,60,115,0.41,163.2,0.59,163.2,0,0,0,0,-4,4,39,7,5,0,64,214,990,964.8,25.2,0.111,0.00962,0.000382,0.121,0.00479,1,0.163,0.283,0.0113,24.9,0.943,0.971,0.916,37.6,36.5,36.5,876
2014-08-16,2013,11,46,228,275.15,0.53,4,Mod_Dry,39,7,5,4,60,115,0.42,160.2,0.58,160.2,0,0,0,0,-4,4,39,7,5,0,64,211,990,964.8,25.2,0.11,0.00936,0.000372,0.119,0.00474,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,859
2014-08-17,2013,11,46,229,272.14,0.54,4,Mod_Dry,39,7,5,4,60,115,0.42,157.1,0.58,157.1,0,0,0,0,-4,4,39,7,5,0,64,208,990,964.8,25.2,0.109,0.00911,0.000361,0.118,0.00468,1,0.155,0.273,0.0108,24.9,0.941,0.97,0.913,36.2,35.1,35.1,842
2014-08-18,2013,11,46,230,269.13,0.54,4,Mod_Dry,39,7,5,4,60,115,0.43,154.1,0.57,154.1,0,0,0,0,-4,4,39,7,5,0,64,205,990,964.8,25.2,0.108,0.00885,0.000351,0.117,0.00463,1,0.151,0.267,0.0106,25,0.941,0.97,0.912,35.5,34.4,34.4,826
2014-08-19,2013,11,47,231,266.12,0.55,4,Mod_Dry,39,7,5,4,60,115,0.43,151.1,0.57,151.1,0,0,0,0,-4,4,39,7,5,0,64,202,990,964.8,25.2,0.107,0.0086,0.000341,0.115,0.00458,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.7,33.7,810
2014-08-20,2013,11,47,232,263.11,0.55,4,Mod_Dry,39,7,5,4,60,115,0.44,148.1,0.56,148.1,0,0,0,0,-4,4,39,7,5,0,64,199,990,964.8,25.2,0.106,0.00834,0.00033,0.114,0.00452,1,0.142,0.257,0.0102,25,0.938,0.97,0.91,34.1,33,33,793
2014-08-21,2013,11,47,233,260.65,0.55,4,Mod_Dry,39,7,5,4,60,115,0.44,145.7,0.56,145.7,0,0,0,0,-4,4,39,7,5,0,64,197,990,964.7,25.3,0.105,0.00813,0.000322,0.113,0.00448,1,0.139,0.252,0.00998,25,0.937,0.97,0.909,33.5,32.5,32.5,779
2014-08-22,2013,11,47,234,258.19,0.56,4,Mod_Dry,39,7,5,4,60,115,0.45,143.2,0.56,143.2,0,0,0,0,-4,4,39,7,5,0,64,194,990,964.7,25.3,0.104,0.00792,0.000313,0.112,0.00443,1,0.136,0.248,0.00981,25,0.936,0.97,0.908,32.9,31.9,31.9,766
2014-08-23,2013,11,47,235,255.73,0.56,4,Mod_Dry,39,7,5,4,60,115,0.45,140.7,0.55,140.7,0,0,0,0,-4,4,39,7,5,0,64,192,990,964.7,25.3,0.103,0.00771,0.000305,0.111,0.00439,1,0.132,0.243,0.00963,25,0.935,0.97,0.907,32.3,31.3,31.3,752
2014-08-24,2013,11,47,236,253.27,0.57,4,Mod_Dry,39,7,5,4,60,115,0.45,138.3,0.55,138.3,0,0,0,0,-4,4,39,7,5,0,64,189,990,964.7,25.3,0.102,0.0075,0.000297,0.11,0.00434,1,0.129,0.239,0.00945,25,0.934,0.97,0.906,31.7,30.8,30.8,739
2014-08-25,2013,11,47,237,250.81,0.57,4,Mod_Dry,39,7,5,4,60,115,0.46,135.8,0.54,135.8,0,0,0,0,-4,4,39,7,5,0,64,187,990,964.7,25.3,0.101,0.00729,0.000288,0.109,0.0043,1,0.126,0.235,0.00927,25.1,0.933,0.97,0.905,31.2,30.2,30.2,725
2014-08-26,2013,11,48,238,248.35,0.58,4,Mod_Dry,39,7,5,4,60,115,0.46,133.3,0.54,133.3,0,0,0,0,-4,4,39,7,5,0,64,184,990,964.7,25.3,0.101,0.00708,0.00028,0.108,0.00425,1,0.123,0.23,0.0091,25.1,0.932,0.97,0.904,30.6,29.7,29.7,712
2014-08-27,2013,11,48,239,245.89,0.58,4,Mod_Dry,39,7,5,4,60,115,0.47,130.9,0.53,130.9,0,0,0,0,-4,4,39,7,5,0,64,182,990,964.7,25.3,0.0997,0.00688,0.000272,0.107,0.00421,1,0.119,0.226,0.00892,25.1,0.931,0.97,0.903,30,29.1,29.1,698
2014-08-28,2013,11,48,240,243.43,0.59,4,Mod_Dry,39,7,5,4,60,115,0.47,128.4,0.53,128.4,0,0,0,0,-4,4,39,7,5,0,64,179,990,964.7,25.3,0.0989,0.00667,0.000263,0.106,0.00416,1,0.116,0.221,0.00874,25.1,0.93,0.97,0.902,29.4,28.5,28.5,685
2014-08-29,2013,11,48,241,240.97,0.59,4,Mod_Dry,39,7,5,4,60,115,0.48,126,0.52,126,0,0,0,0,-4,4,39,7,5,0,64,177,990,964.6,25.4,0.098,0.00646,0.000255,0.104,0.00412,1,0.113,0.217,0.00856,25.1,0.929,0.97,0.901,28.9,28,28,672
2014-08-30,2013,11,48,242,239.6,0.6,4,Mod_Dry,39,7,5,4,60,115,0.48,124.6,0.52,124.6,0,0,0,0,-4,4,39,7,5,0,64,176,990,964.6,25.4,0.0975,0.00634,0.00025,0.104,0.00409,1,0.111,0.215,0.00846,25.1,0.928,0.97,0.901,28.5,27.7,27.7,664
2014-08-31,2013,11,48,243,237.68,0.6,4,Mod_Dry,39,7,5,4,60,115,0.48,122.7,0.52,122.7,0,0,0,0,-4,4,39,7,5,0,64,174,990,964.6,25.4,0.0968,0.00618,0.000243,0.103,0.00406,1,0.108,0.211,0.00832,25.2,0.927,0.97,0.899,28.1,27.2,27.2,653
2014-09-01,2013,12,48,244,234.68,0.61,5,Dry,30,6,4,2,30,72,0.31,162.7,0.69,162.7,0,0,0,0,-2,2,30,6,4,0,32,203,990,964.6,25.4,0.107,0.00958,0.000377,0.117,0.00459,1,0.162,0.279,0.011,25.1,0.943,0.971,0.916,37.8,36.7,36.7,881
2014-09-02,2013,12,49,245,230.58,0.61,5,Dry,30,6,4,2,30,72,0.31,158.6,0.69,158.6,0,0,0,0,-2,2,30,6,4,0,32,199,990,964.6,25.4,0.106,0.00923,0.000363,0.115,0.00452,1,0.157,0.271,0.0107,25.1,0.942,0.97,0.913,36.8,35.7,35.7,857
2014-09-03,2013,12,49,246,227.02,0.62,5,Dry,30,6,4,2,30,72,0.32,155,0.68,155,0,0,0,0,-2,2,30,6,4,0,32,195,990,964.6,25.4,0.104,0.00893,0.000351,0.113,0.00445,1,0.152,0.265,0.0104,25.2,0.94,0.97,0.912,36,34.9,34.9,838
2014-09-04,2013,12,49,247,223.47,0.63,5,Dry,30,6,4,2,30,72,0.32,151.5,0.68,151.5,0,0,0,0,-2,2,30,6,4,0,32,191,990,964.5,25.5,0.103,0.00862,0.000339,0.112,0.00439,1,0.147,0.259,0.0102,25.2,0.939,0.97,0.911,35.2,34.1,34.1,818
2014-09-05,2013,12,49,248,221,0.64,5,Dry,30,6,4,2,30,72,0.33,149,0.67,149,0,0,0,0,-2,2,30,6,4,0,32,189,990,964.5,25.5,0.102,0.00842,0.00033,0.111,0.00434,1,0.144,0.254,0.00998,25.2,0.938,0.97,0.91,34.6,33.5,33.5,805
2014-09-06,2013,12,49,249,218,0.64,5,Dry,30,6,4,2,30,72,0.33,146,0.67,146,0,0,0,0,-2,2,30,6,4,0,32,186,990,964.5,25.5,0.101,0.00816,0.00032,0.109,0.00429,1,0.14,0.249,0.00977,25.2,0.937,0.97,0.909,33.9,32.9,32.9,788
2014-09-07,2013,12,49,250,214.99,0.65,5,Dry,30,6,4,2,30,72,0.34,143,0.67,143,0,0,0,0,-2,2,30,6,4,0,32,183,990,964.5,25.5,0.1,0.0079,0.00031,0.108,0.00423,1,0.136,0.244,0.00955,25.3,0.936,0.97,0.908,33.2,32.2,32.2,772
2014-09-08,2013,12,49,251,211.98,0.66,5,Dry,30,6,4,2,30,72,0.34,140,0.66,140,0,0,0,0,-2,2,30,6,4,0,32,180,990,964.5,25.5,0.0991,0.00765,0.0003,0.107,0.00418,1,0.131,0.238,0.00933,25.3,0.935,0.97,0.906,32.4,31.5,31.5,755
2014-09-09,2013,12,50,252,208.97,0.67,5,Dry,30,6,4,2,30,72,0.34,137,0.66,137,0,0,0,0,-2,2,30,6,4,0,32,177,990,964.5,25.5,0.098,0.00739,0.000289,0.105,0.00413,1,0.127,0.233,0.00911,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
2014-09-10,2013,12,50,253,205.97,0.68,5,Dry,30,6,4,2,30,72,0.35,134,0.65,134,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.0969,0.00714,0.000279,0.104,0.00407,1,0.123,0.227,0.0089,25.3,0.932,0.97,0.904,31,30.1,30.1,722
2014-09-11,2013,12,50,254,204.05,0.68,5,Dry,30,6,4,2,30,72,0.35,132.1,0.65,132.1,0,0,0,0,-2,2,30,6,4,0,32,172,990,964.4,25.6,0.0963,0.00697,0.000273,0.103,0.00404,1,0.121,0.224,0.00876,25.4,0.931,0.97,0.903,30.6,29.7,29.7,712
2014-09-12,2013,12,50,255,202.14,0.69,5,Dry,30,6,4,2,30,72,0.36,130.1,0.64,130.1,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0956,0.00681,0.000266,0.102,0.004,1,0.118,0.221,0.00862,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
2014-09-13,2013,12,50,256,199.13,0.7,5,Dry,30,6,4,2,30,72,0.36,127.1,0.64,127.1,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0945,0.00656,0.000256,0.101,0.00395,1,0.114,0.215,0.00841,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2014-09-14,2013,12,50,257,196.67,0.71,5,Dry,30,6,4,2,30,72,0.37,124.7,0.63,124.7,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0936,0.00635,0.000248,0.1,0.00391,1,0.111,0.211,0.00824,25.4,0.928,0.97,0.9,28.8,27.9,27.9,671
2014-09-15,2013,12,50,258,194.21,0.71,5,Dry,30,6,4,2,30,72,0.37,122.2,0.63,122.2,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0928,0.00614,0.00024,0.0989,0.00387,1,0.107,0.206,0.00807,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2014-09-16,2013,12,51,259,191.75,0.72,5,Dry,30,6,4,2,30,72,0.38,119.8,0.63,119.8,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0919,0.00593,0.000232,0.0978,0.00382,1,0.104,0.202,0.0079,25.4,0.925,0.97,0.897,27.6,26.7,26.7,642
2014-09-17,2013,12,51,260,189.29,0.73,5,Dry,30,6,4,2,30,72,0.38,117.3,0.62,117.3,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.091,0.00572,0.000224,0.0968,0.00378,1,0.101,0.198,0.00773,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
2014-09-18,2013,12,51,261,187.92,0.73,5,Dry,30,6,4,2,30,72,0.38,115.9,0.62,115.9,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0906,0.0056,0.000219,0.0962,0.00376,1,0.099,0.195,0.00763,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2014-09-19,2013,12,51,262,186,0.74,5,Dry,30,6,4,2,30,72,0.39,114,0.61,114,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0899,0.00544,0.000213,0.0953,0.00373,1,0.0964,0.192,0.0075,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2014-09-20,2013,12,51,263,184.09,0.75,5,Dry,30,6,4,2,30,72,0.39,112.1,0.61,112.1,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0892,0.00528,0.000206,0.0945,0.0037,1,0.0938,0.188,0.00736,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2014-09-21,2013,12,51,264,182.18,0.75,5,Dry,30,6,4,2,30,72,0.4,110.2,0.6,110.2,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0885,0.00512,0.0002,0.0936,0.00366,1,0.0912,0.185,0.00723,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2014-09-22,2013,12,51,265,180.26,0.76,5,Dry,30,6,4,2,30,72,0.4,108.3,0.6,108.3,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0879,0.00495,0.000194,0.0928,0.00363,1,0.0887,0.181,0.0071,25.4,0.916,0.97,0.889,24.7,24,24,575
2014-09-23,2013,12,52,266,178.35,0.77,5,Dry,30,6,4,2,30,72,0.4,106.3,0.6,106.3,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0872,0.00479,0.000187,0.092,0.0036,1,0.0861,0.178,0.00697,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
2014-09-24,2013,12,52,267,176.43,0.77,5,Dry,30,6,4,2,30,72,0.41,104.4,0.59,104.4,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0865,0.00463,0.000181,0.0911,0.00357,1,0.0835,0.175,0.00683,25.4,0.914,0.97,0.886,23.7,23,23,553
2014-09-25,2013,12,52,268,174.52,0.78,5,Dry,30,6,4,2,30,72,0.41,102.5,0.59,102.5,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.5,25.5,0.0858,0.00446,0.000175,0.0903,0.00353,1,0.0809,0.171,0.0067,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
2014-09-26,2013,12,52,269,172.61,0.79,5,Dry,30,6,4,2,30,72,0.42,100.6,0.58,100.6,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0852,0.0043,0.000168,0.0895,0.0035,1,0.0783,0.168,0.00657,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2014-09-27,2013,12,52,270,170.69,0.79,5,Dry,30,6,4,2,30,72,0.42,98.69,0.58,98.69,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0845,0.00414,0.000162,0.0886,0.00347,1,0.0757,0.164,0.00643,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2014-09-28,2013,12,52,271,168.78,0.8,5,Dry,30,6,4,2,30,72,0.43,96.78,0.57,96.78,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0838,0.00398,0.000156,0.0878,0.00344,1,0.0732,0.161,0.0063,25.4,0.914,0.967,0.885,22,21.3,21.3,511
2014-09-29,2013,12,52,272,166.86,0.8,5,Dry,30,6,4,2,30,72,0.43,94.86,0.57,94.86,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0831,0.00381,0.000149,0.0869,0.0034,1,0.0706,0.158,0.00617,25.4,0.917,0.967,0.886,21.6,20.9,20.9,502
2014-09-30,2013,12,53,273,165.5,0.81,5,Dry,30,6,4,2,30,72,0.43,93.5,0.56,93.5,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0826,0.0037,0.000145,0.0863,0.00338,1,0.0687,0.155,0.00607,25.4,0.918,0.966,0.887,21.4,20.6,20.6,495
2014-10-01,2014,1,1,274,165.22,0.81,5,Dry,24,4,2,2,20,52,0.32,113.2,0.69,113.2,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0861,0.00537,0.00021,0.0915,0.00358,1,0.0953,0.187,0.00732,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
2014-10-02,2014,1,1,275,164.4,0.81,5,Dry,24,4,2,2,20,52,0.32,112.4,0.68,112.4,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0858,0.0053,0.000208,0.0911,0.00357,1,0.0942,0.185,0.00726,25.3,0.92,0.97,0.892,25.7,24.9,24.9,598
2014-10-03,2014,1,1,276,163.58,0.81,5,Dry,24,4,2,2,20,52,0.32,111.6,0.68,111.6,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0855,0.00523,0.000205,0.0907,0.00355,1,0.0931,0.184,0.0072,25.3,0.919,0.97,0.891,25.5,24.7,24.7,593
2014-10-04,2014,1,1,277,166.04,0.81,5,Dry,24,4,2,2,20,52,0.31,114,0.69,114,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0864,0.00544,0.000213,0.0918,0.0036,1,0.0965,0.188,0.00737,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2014-10-05,2014,1,1,278,167.41,0.8,5,Dry,24,4,2,2,20,52,0.31,115.4,0.69,115.4,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0869,0.00556,0.000218,0.0924,0.00362,1,0.0983,0.191,0.00747,25.3,0.922,0.97,0.894,26.4,25.6,25.6,616
2014-10-06,2014,1,1,279,166.04,0.81,5,Dry,24,4,2,2,20,52,0.31,114,0.69,114,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0864,0.00544,0.000213,0.0918,0.0036,1,0.0965,0.188,0.00737,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2014-10-07,2014,1,1,280,164.68,0.81,5,Dry,24,4,2,2,20,52,0.32,112.7,0.68,112.7,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0859,0.00533,0.000209,0.0912,0.00357,1,0.0946,0.186,0.00728,25.3,0.92,0.97,0.892,25.8,25,25,600
2014-10-08,2014,1,2,281,163.31,0.82,5,Dry,24,4,2,2,20,52,0.32,111.3,0.68,111.3,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0854,0.00521,0.000204,0.0906,0.00355,1,0.0928,0.183,0.00718,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
2014-10-09,2014,1,2,282,161.94,0.82,5,Dry,24,4,2,2,20,52,0.32,109.9,0.68,109.9,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0849,0.00509,0.0002,0.09,0.00353,1,0.0909,0.181,0.00709,25.3,0.918,0.97,0.89,25.1,24.3,24.3,584
2014-10-10,2014,1,2,283,161.67,0.82,5,Dry,24,4,2,2,20,52,0.32,109.7,0.68,109.7,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0848,0.00507,0.000199,0.0899,0.00352,1,0.0906,0.18,0.00707,25.3,0.918,0.97,0.89,25,24.3,24.3,582
2014-10-11,2014,1,2,284,160.85,0.82,5,Dry,24,4,2,2,20,52,0.32,108.8,0.68,108.8,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0845,0.005,0.000196,0.0895,0.00351,1,0.0894,0.179,0.00701,25.3,0.917,0.97,0.89,24.8,24.1,24.1,578
2014-10-12,2014,1,2,285,158.93,0.83,5,Dry,24,4,2,2,20,52,0.33,106.9,0.67,106.9,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0839,0.00484,0.00019,0.0887,0.00348,1,0.0869,0.176,0.00688,25.3,0.916,0.97,0.888,24.3,23.6,23.6,567
2014-10-13,2014,1,2,286,157.57,0.84,5,Dry,24,4,2,2,20,52,0.33,105.6,0.67,105.6,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0834,0.00472,0.000185,0.0881,0.00345,1,0.085,0.173,0.00679,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2014-10-14,2014,1,2,287,156.2,0.84,5,Dry,24,4,2,2,20,52,0.33,104.2,0.67,104.2,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0829,0.00461,0.000181,0.0875,0.00343,1,0.0832,0.171,0.00669,25.3,0.914,0.97,0.886,23.7,23,23,551
2014-10-15,2014,1,3,288,157.02,0.84,5,Dry,24,4,2,2,20,52,0.33,105,0.67,105,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0832,0.00468,0.000183,0.0879,0.00344,1,0.0843,0.172,0.00675,25.3,0.914,0.97,0.887,23.9,23.2,23.2,556
2014-10-16,2014,1,3,289,158.93,0.83,5,Dry,24,4,2,2,20,52,0.33,106.9,0.67,106.9,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0839,0.00484,0.00019,0.0887,0.00348,1,0.0869,0.176,0.00688,25.3,0.916,0.97,0.888,24.3,23.6,23.6,567
2014-10-17,2014,1,3,290,158.11,0.84,5,Dry,24,4,2,2,20,52,0.33,106.1,0.67,106.1,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0836,0.00477,0.000187,0.0883,0.00346,1,0.0857,0.174,0.00682,25.3,0.915,0.97,0.888,24.1,23.4,23.4,562
2014-10-18,2014,1,3,291,156.2,0.84,5,Dry,24,4,2,2,20,52,0.33,104.2,0.67,104.2,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0829,0.00461,0.000181,0.0875,0.00343,1,0.0832,0.171,0.00669,25.3,0.914,0.97,0.886,23.7,23,23,551
2014-10-19,2014,1,3,292,154.83,0.85,5,Dry,24,4,2,2,20,52,0.34,102.8,0.66,102.8,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0824,0.00449,0.000176,0.0869,0.00341,1,0.0813,0.168,0.00659,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
2014-10-20,2014,1,3,293,153.47,0.85,5,Dry,24,4,2,2,20,52,0.34,101.5,0.66,101.5,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0819,0.00437,0.000172,0.0863,0.00338,1,0.0795,0.166,0.0065,25.3,0.912,0.969,0.884,23,22.3,22.3,535
2014-10-21,2014,1,3,294,152.1,0.85,5,Dry,24,4,2,2,20,52,0.34,100.1,0.66,100.1,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0814,0.00426,0.000167,0.0857,0.00336,1,0.0776,0.163,0.0064,25.3,0.911,0.969,0.883,22.7,22,22,527
2014-10-22,2014,1,4,295,150.73,0.86,5,Dry,24,4,2,2,20,52,0.34,98.73,0.66,98.73,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.081,0.00414,0.000162,0.0851,0.00334,1,0.0758,0.161,0.00631,25.3,0.912,0.968,0.883,22.4,21.7,21.7,520
2014-10-23,2014,1,4,296,149.36,0.86,5,Dry,24,4,2,2,20,52,0.35,97.36,0.65,97.36,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0805,0.00403,0.000158,0.0845,0.00331,1,0.0739,0.158,0.00621,25.3,0.913,0.968,0.884,22.1,21.4,21.4,513
2014-10-24,2014,1,4,297,148,0.87,5,Dry,24,4,2,2,20,52,0.35,96,0.65,96,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.08,0.00391,0.000153,0.0839,0.00329,1,0.0721,0.156,0.00612,25.3,0.915,0.967,0.885,21.8,21.1,21.1,507
2014-10-25,2014,1,4,298,146.63,0.87,5,Dry,24,4,2,2,20,52,0.35,94.63,0.65,94.63,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0795,0.00379,0.000149,0.0833,0.00327,1,0.0703,0.154,0.00602,25.3,0.916,0.966,0.885,21.6,20.8,20.8,500
2014-10-26,2014,1,4,299,146.36,0.87,5,Dry,24,4,2,2,20,52,0.35,94.36,0.65,94.36,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0794,0.00377,0.000148,0.0832,0.00326,1,0.0699,0.153,0.006,25.3,0.917,0.966,0.886,21.5,20.8,20.8,499
2014-10-27,2014,1,4,300,146.08,0.87,5,Dry,24,4,2,2,20,52,0.36,94.08,0.64,94.08,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0793,0.00375,0.000147,0.0831,0.00326,1,0.0695,0.153,0.00598,25.3,0.917,0.966,0.886,21.4,20.7,20.7,497
2014-10-28,2014,1,4,301,144.72,0.88,5,Dry,24,4,2,2,20,52,0.36,92.72,0.64,92.72,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0788,0.00363,0.000142,0.0825,0.00323,1,0.0677,0.15,0.00589,25.3,0.918,0.966,0.887,21.2,20.4,20.4,490
2014-10-29,2014,1,5,302,143.35,0.88,5,Dry,24,4,2,2,20,52,0.36,91.35,0.64,91.35,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0784,0.00351,0.000138,0.0819,0.00321,1,0.0658,0.148,0.00579,25.4,0.92,0.965,0.888,20.9,20.2,20.2,484
2014-10-30,2014,1,5,303,141.98,0.88,5,Dry,24,4,2,2,20,52,0.37,89.98,0.63,89.98,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0779,0.0034,0.000133,0.0813,0.00319,1,0.064,0.145,0.0057,25.4,0.921,0.964,0.888,20.6,19.9,19.9,477
2014-10-31,2014,1,5,304,140.61,0.89,5,Dry,24,4,2,2,20,52,0.37,88.61,0.63,88.61,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0774,0.00328,0.000129,0.0807,0.00316,1,0.0621,0.143,0.0056,25.4,0.923,0.964,0.889,20.3,19.6,19.6,470
2014-11-01,2014,2,5,305,141.43,0.88,5,Dry,23,4,2,2,19,50,0.35,91.43,0.65,91.43,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.078,0.00352,0.000138,0.0816,0.0032,1,0.0659,0.147,0.00578,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
2014-11-02,2014,2,5,306,141.71,0.88,5,Dry,23,4,2,2,19,50,0.35,91.71,0.65,91.71,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0781,0.00355,0.000139,0.0817,0.0032,1,0.0663,0.148,0.0058,25.4,0.919,0.965,0.887,21,20.2,20.2,486
2014-11-03,2014,2,5,307,144.72,0.88,5,Dry,23,4,2,2,19,50,0.34,94.72,0.66,94.72,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0792,0.0038,0.000149,0.083,0.00325,1,0.0704,0.153,0.00601,25.3,0.916,0.966,0.885,21.6,20.8,20.8,500
2014-11-04,2014,2,5,308,147.18,0.87,5,Dry,23,4,2,2,19,50,0.34,97.18,0.66,97.18,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0801,0.00401,0.000157,0.0841,0.0033,1,0.0737,0.158,0.00619,25.3,0.914,0.967,0.884,22.1,21.3,21.3,512
2014-11-05,2014,2,6,309,149.09,0.86,5,Dry,23,4,2,2,19,50,0.34,99.09,0.67,99.09,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0807,0.00417,0.000164,0.0849,0.00333,1,0.0763,0.161,0.00632,25.3,0.912,0.968,0.883,22.5,21.7,21.7,522
2014-11-06,2014,2,6,310,149.36,0.86,5,Dry,23,4,2,2,19,50,0.34,99.36,0.67,99.36,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0808,0.0042,0.000165,0.085,0.00333,1,0.0766,0.162,0.00634,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
2014-11-07,2014,2,6,311,150.18,0.86,5,Dry,23,4,2,2,19,50,0.33,100.2,0.67,100.2,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0811,0.00427,0.000167,0.0854,0.00335,1,0.0777,0.163,0.0064,25.3,0.911,0.969,0.883,22.7,22,22,527
2014-11-08,2014,2,6,312,150.46,0.86,5,Dry,23,4,2,2,19,50,0.33,100.5,0.67,100.5,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0812,0.00429,0.000168,0.0855,0.00335,1,0.0781,0.164,0.00642,25.3,0.911,0.969,0.883,22.7,22,22,529
2014-11-09,2014,2,6,313,154.56,0.85,5,Dry,23,4,2,2,19,50,0.32,104.6,0.68,104.6,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0827,0.00464,0.000182,0.0873,0.00342,1,0.0837,0.171,0.0067,25.3,0.914,0.97,0.887,23.8,23,23,553
2014-11-10,2014,2,6,314,159.75,0.83,5,Dry,23,4,2,2,19,50,0.31,109.8,0.69,109.8,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0845,0.00508,0.000199,0.0896,0.00351,1,0.0907,0.18,0.00706,25.3,0.918,0.97,0.89,25,24.3,24.3,583
2014-11-11,2014,2,6,315,160.58,0.83,5,Dry,23,4,2,2,19,50,0.31,110.6,0.69,110.6,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0848,0.00515,0.000202,0.0899,0.00352,1,0.0918,0.182,0.00712,25.3,0.918,0.97,0.891,25.2,24.5,24.5,588
2014-11-12,2014,2,7,316,162.49,0.82,5,Dry,23,4,2,2,19,50,0.31,112.5,0.69,112.5,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0855,0.00531,0.000208,0.0908,0.00356,1,0.0944,0.185,0.00725,25.3,0.92,0.97,0.892,25.7,24.9,24.9,599
2014-11-13,2014,2,7,317,164.4,0.81,5,Dry,23,4,2,2,19,50,0.3,114.4,0.7,114.4,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0861,0.00547,0.000214,0.0916,0.00359,1,0.0969,0.189,0.00739,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2014-11-14,2014,2,7,318,164.13,0.81,5,Dry,23,4,2,2,19,50,0.3,114.1,0.69,114.1,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.086,0.00545,0.000214,0.0915,0.00358,1,0.0966,0.188,0.00737,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2014-11-15,2014,2,7,319,163.31,0.82,5,Dry,23,4,2,2,19,50,0.31,113.3,0.69,113.3,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0858,0.00538,0.000211,0.0911,0.00357,1,0.0955,0.187,0.00731,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
2014-11-16,2014,2,7,320,161.4,0.82,5,Dry,23,4,2,2,19,50,0.31,111.4,0.69,111.4,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00522,0.000204,0.0903,0.00354,1,0.0929,0.183,0.00718,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
2014-11-17,2014,2,7,321,160.03,0.83,5,Dry,23,4,2,2,19,50,0.31,110,0.69,110,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0846,0.0051,0.0002,0.0897,0.00351,1,0.091,0.181,0.00708,25.3,0.918,0.97,0.89,25.1,24.3,24.3,584
2014-11-18,2014,2,7,322,160.85,0.82,5,Dry,23,4,2,2,19,50,0.31,110.8,0.69,110.8,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0849,0.00517,0.000203,0.0901,0.00353,1,0.0921,0.182,0.00714,25.3,0.919,0.97,0.891,25.3,24.5,24.5,589
2014-11-19,2014,2,8,323,160.03,0.83,5,Dry,23,4,2,2,19,50,0.31,110,0.69,110,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0846,0.0051,0.0002,0.0897,0.00351,1,0.091,0.181,0.00708,25.3,0.918,0.97,0.89,25.1,24.3,24.3,584
2014-11-20,2014,2,8,324,158.66,0.83,5,Dry,23,4,2,2,19,50,0.32,108.7,0.69,108.7,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0841,0.00499,0.000195,0.0891,0.00349,1,0.0892,0.178,0.00699,25.3,0.917,0.97,0.89,24.8,24,24,576
2014-11-21,2014,2,8,325,158.39,0.83,5,Dry,23,4,2,2,19,50,0.32,108.4,0.68,108.4,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.084,0.00496,0.000195,0.089,0.00349,1,0.0888,0.178,0.00697,25.3,0.917,0.97,0.889,24.7,24,24,575
2014-11-22,2014,2,8,326,159.21,0.83,5,Dry,23,4,2,2,19,50,0.31,109.2,0.69,109.2,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0843,0.00503,0.000197,0.0893,0.0035,1,0.0899,0.179,0.00703,25.3,0.917,0.97,0.89,24.9,24.2,24.2,580
2014-11-23,2014,2,8,327,160.58,0.83,5,Dry,23,4,2,2,19,50,0.31,110.6,0.69,110.6,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0848,0.00515,0.000202,0.0899,0.00352,1,0.0918,0.182,0.00712,25.3,0.918,0.97,0.891,25.2,24.5,24.5,588
2014-11-24,2014,2,8,328,162.49,0.82,5,Dry,23,4,2,2,19,50,0.31,112.5,0.69,112.5,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0855,0.00531,0.000208,0.0908,0.00356,1,0.0944,0.185,0.00725,25.3,0.92,0.97,0.892,25.7,24.9,24.9,599
2014-11-25,2014,2,8,329,161.67,0.82,5,Dry,23,4,2,2,19,50,0.31,111.7,0.69,111.7,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0852,0.00524,0.000205,0.0904,0.00354,1,0.0933,0.184,0.0072,25.3,0.919,0.97,0.892,25.5,24.7,24.7,594
2014-11-26,2014,2,9,330,159.75,0.83,5,Dry,23,4,2,2,19,50,0.31,109.8,0.69,109.8,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0845,0.00508,0.000199,0.0896,0.00351,1,0.0907,0.18,0.00706,25.3,0.918,0.97,0.89,25,24.3,24.3,583
2014-11-27,2014,2,9,331,158.39,0.83,5,Dry,23,4,2,2,19,50,0.32,108.4,0.68,108.4,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.084,0.00496,0.000195,0.089,0.00349,1,0.0888,0.178,0.00697,25.3,0.917,0.97,0.889,24.7,24,24,575
2014-11-28,2014,2,9,332,158.11,0.84,5,Dry,23,4,2,2,19,50,0.32,108.1,0.68,108.1,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0839,0.00494,0.000194,0.0889,0.00348,1,0.0884,0.177,0.00695,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
2014-11-29,2014,2,9,333,159.48,0.83,5,Dry,23,4,2,2,19,50,0.31,109.5,0.69,109.5,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0844,0.00506,0.000198,0.0895,0.00351,1,0.0903,0.18,0.00704,25.3,0.918,0.97,0.89,25,24.2,24.2,581
2014-11-30,2014,2,9,334,161.4,0.82,5,Dry,23,4,2,2,19,50,0.31,111.4,0.69,111.4,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00522,0.000204,0.0903,0.00354,1,0.0929,0.183,0.00718,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
2014-12-01,2014,3,9,335,161.12,0.82,5,Dry,26,4,3,2,24,59,0.37,102.1,0.63,102.1,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0832,0.00443,0.000174,0.0876,0.00343,1,0.0804,0.168,0.00658,25.4,0.912,0.97,0.885,23.2,22.5,22.5,539
2014-12-02,2014,3,9,336,162.49,0.82,5,Dry,26,4,3,2,24,59,0.36,103.5,0.64,103.5,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0837,0.00455,0.000178,0.0882,0.00346,1,0.0822,0.17,0.00668,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2014-12-03,2014,3,10,337,167.68,0.8,5,Dry,26,4,3,2,24,59,0.35,108.7,0.65,108.7,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0855,0.00499,0.000195,0.0905,0.00354,1,0.0892,0.18,0.00704,25.4,0.917,0.97,0.889,24.8,24,24,577
2014-12-04,2014,3,10,338,172.33,0.79,5,Dry,26,4,3,2,24,59,0.34,113.3,0.66,113.3,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0872,0.00538,0.000211,0.0926,0.00362,1,0.0955,0.188,0.00736,25.4,0.92,0.97,0.893,25.9,25.2,25.2,604
2014-12-05,2014,3,10,339,174.79,0.78,5,Dry,26,4,3,2,24,59,0.34,115.8,0.66,115.8,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.088,0.00559,0.000219,0.0936,0.00366,1,0.0988,0.192,0.00753,25.4,0.922,0.97,0.894,26.5,25.8,25.8,618
2014-12-06,2014,3,10,340,177.25,0.77,5,Dry,26,4,3,2,24,59,0.33,118.3,0.67,118.3,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0889,0.0058,0.000227,0.0947,0.00371,1,0.102,0.197,0.0077,25.4,0.924,0.97,0.896,27.2,26.3,26.3,632
2014-12-07,2014,3,10,341,180.81,0.76,5,Dry,26,4,3,2,24,59,0.33,121.8,0.67,121.8,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0902,0.0061,0.000239,0.0963,0.00377,1,0.107,0.203,0.00795,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
2014-12-08,2014,3,10,342,181.08,0.76,5,Dry,26,4,3,2,24,59,0.33,122.1,0.67,122.1,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0903,0.00613,0.00024,0.0964,0.00377,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
2014-12-09,2014,3,10,343,179.17,0.76,5,Dry,26,4,3,2,24,59,0.33,120.2,0.67,120.2,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0896,0.00596,0.000233,0.0956,0.00374,1,0.105,0.2,0.00784,25.4,0.925,0.97,0.897,27.6,26.8,26.8,644
2014-12-10,2014,3,11,344,180.54,0.76,5,Dry,26,4,3,2,24,59,0.33,121.5,0.67,121.5,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0901,0.00608,0.000238,0.0962,0.00376,1,0.107,0.203,0.00793,25.4,0.926,0.97,0.898,28,27.1,27.1,652
2014-12-11,2014,3,11,345,181.9,0.75,5,Dry,26,4,3,2,24,59,0.32,122.9,0.68,122.9,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0906,0.0062,0.000242,0.0967,0.00378,1,0.108,0.205,0.00803,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2014-12-12,2014,3,11,346,183.82,0.75,5,Dry,26,4,3,2,24,59,0.32,124.8,0.68,124.8,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0912,0.00636,0.000249,0.0976,0.00382,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.9,28.8,28,28,671
2014-12-13,2014,3,11,347,184.64,0.74,5,Dry,26,4,3,2,24,59,0.32,125.6,0.68,125.6,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0915,0.00643,0.000251,0.0979,0.00383,1,0.112,0.21,0.00822,25.4,0.929,0.97,0.901,29,28.1,28.1,676
2014-12-14,2014,3,11,348,181.63,0.76,5,Dry,26,4,3,2,24,59,0.33,122.6,0.68,122.6,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0905,0.00617,0.000242,0.0966,0.00378,1,0.108,0.205,0.00801,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2014-12-15,2014,3,11,349,182.45,0.75,5,Dry,26,4,3,2,24,59,0.32,123.5,0.68,123.5,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0907,0.00624,0.000244,0.097,0.00379,1,0.109,0.206,0.00806,25.4,0.927,0.97,0.9,28.5,27.6,27.6,663
2014-12-16,2014,3,11,350,186.55,0.74,5,Dry,26,4,3,2,24,59,0.32,127.5,0.68,127.5,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0922,0.00659,0.000258,0.0988,0.00386,1,0.115,0.213,0.00835,25.4,0.929,0.97,0.902,29.5,28.6,28.6,686
2014-12-17,2014,3,12,351,187.92,0.73,5,Dry,26,4,3,2,24,59,0.31,128.9,0.69,128.9,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0927,0.00671,0.000262,0.0994,0.00389,1,0.117,0.216,0.00844,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2014-12-18,2014,3,12,352,189.29,0.73,5,Dry,26,4,3,2,24,59,0.31,130.3,0.69,130.3,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0932,0.00682,0.000267,0.1,0.00391,1,0.118,0.218,0.00854,25.4,0.931,0.97,0.903,30.2,29.2,29.2,702
2014-12-19,2014,3,12,353,191.75,0.72,5,Dry,26,4,3,2,24,59,0.31,132.8,0.69,132.8,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.094,0.00703,0.000275,0.101,0.00395,1,0.122,0.223,0.00871,25.4,0.932,0.97,0.904,30.8,29.8,29.8,716
2014-12-20,2014,3,12,354,194.75,0.71,5,Dry,26,4,3,2,24,59,0.3,135.8,0.7,135.8,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.00729,0.000285,0.102,0.004,1,0.126,0.228,0.00892,25.4,0.933,0.97,0.905,31.5,30.5,30.5,733
2014-12-21,2014,3,12,355,197.76,0.7,5,Dry,26,4,3,2,24,59,0.3,138.8,0.7,138.8,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00754,0.000295,0.104,0.00405,1,0.13,0.234,0.00912,25.4,0.934,0.97,0.906,32.2,31.3,31.3,750
2014-12-22,2014,3,12,356,197.49,0.7,5,Dry,26,4,3,2,24,59,0.3,138.5,0.7,138.5,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0961,0.00752,0.000294,0.104,0.00405,1,0.129,0.233,0.0091,25.4,0.934,0.97,0.906,32.2,31.2,31.2,749
2014-12-23,2014,3,12,357,197.22,0.7,5,Dry,26,4,3,2,24,59,0.3,138.2,0.7,138.2,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.096,0.0075,0.000293,0.103,0.00404,1,0.129,0.233,0.00909,25.4,0.934,0.97,0.906,32.1,31.1,31.1,747
2014-12-24,2014,3,13,358,200.22,0.69,5,Dry,26,4,3,2,24,59,0.29,141.2,0.7,141.2,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.097,0.00775,0.000303,0.105,0.00409,1,0.133,0.238,0.00929,25.4,0.935,0.97,0.907,32.8,31.9,31.9,764
2014-12-25,2014,3,13,359,203.23,0.69,5,Dry,26,4,3,2,24,59,0.29,144.2,0.71,144.2,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0981,0.00801,0.000313,0.106,0.00415,1,0.137,0.243,0.00951,25.3,0.936,0.97,0.908,33.6,32.5,32.5,781
2014-12-26,2014,3,13,360,203.5,0.68,5,Dry,26,4,3,2,24,59,0.29,144.5,0.71,144.5,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0982,0.00803,0.000314,0.106,0.00415,1,0.138,0.244,0.00953,25.3,0.936,0.97,0.908,33.6,32.6,32.6,783
2014-12-27,2014,3,13,361,202.68,0.69,5,Dry,26,4,3,2,24,59,0.29,143.7,0.71,143.7,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0979,0.00796,0.000311,0.106,0.00414,1,0.136,0.242,0.00947,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2014-12-28,2014,3,13,362,202.41,0.69,5,Dry,26,4,3,2,24,59,0.29,143.4,0.71,143.4,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0978,0.00794,0.00031,0.106,0.00413,1,0.136,0.242,0.00945,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2014-12-29,2014,3,13,363,199.4,0.7,5,Dry,26,4,3,2,24,59,0.3,140.4,0.7,140.4,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0967,0.00768,0.0003,0.104,0.00408,1,0.132,0.236,0.00924,25.4,0.935,0.97,0.907,32.6,31.7,31.7,760
2014-12-30,2014,3,13,364,200.22,0.69,5,Dry,26,4,3,2,24,59,0.29,141.2,0.7,141.2,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.097,0.00775,0.000303,0.105,0.00409,1,0.133,0.238,0.00929,25.4,0.935,0.97,0.907,32.8,31.9,31.9,764
2014-12-31,2014,3,14,365,204.33,0.68,5,Dry,26,4,3,2,24,59,0.29,145.3,0.71,145.3,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0985,0.0081,0.000317,0.107,0.00417,1,0.139,0.245,0.00959,25.3,0.937,0.97,0.908,33.8,32.8,32.8,787
2015-01-01,2014,4,14,1,208.43,0.67,5,Dry,29,5,4,2,33,73,0.35,135.4,0.65,135.4,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.5,25.5,0.0967,0.00726,0.000284,0.104,0.00407,1,0.125,0.229,0.00898,25.3,0.933,0.97,0.905,31.4,30.4,30.4,730
2015-01-02,2014,4,14,2,210.34,0.66,5,Dry,29,5,4,2,33,73,0.35,137.3,0.65,137.3,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0974,0.00742,0.000291,0.105,0.00411,1,0.128,0.233,0.00911,25.3,0.933,0.97,0.905,31.8,30.9,30.9,741
2015-01-03,2014,4,14,3,213.35,0.65,5,Dry,29,5,4,2,33,73,0.34,140.3,0.66,140.3,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0985,0.00768,0.000301,0.106,0.00416,1,0.132,0.238,0.00933,25.3,0.935,0.97,0.907,32.5,31.6,31.6,757
2015-01-04,2014,4,14,4,218,0.64,5,Dry,29,5,4,2,33,73,0.34,145,0.67,145,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00808,0.000317,0.108,0.00424,1,0.138,0.246,0.00967,25.2,0.937,0.97,0.909,33.6,32.6,32.6,783
2015-01-05,2014,4,14,5,219.36,0.64,5,Dry,29,5,4,2,33,73,0.33,146.4,0.67,146.4,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.101,0.00819,0.000321,0.109,0.00427,1,0.14,0.249,0.00977,25.2,0.937,0.97,0.909,33.9,32.9,32.9,790
2015-01-06,2014,4,14,6,219.09,0.64,5,Dry,29,5,4,2,33,73,0.33,146.1,0.67,146.1,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.101,0.00817,0.00032,0.109,0.00426,1,0.14,0.248,0.00975,25.2,0.937,0.97,0.909,33.9,32.9,32.9,789
2015-01-07,2014,4,15,7,222.1,0.63,5,Dry,29,5,4,2,33,73,0.33,149.1,0.67,149.1,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.102,0.00842,0.000331,0.11,0.00432,1,0.144,0.254,0.00996,25.2,0.938,0.97,0.91,34.6,33.6,33.6,805
2015-01-08,2014,4,15,8,225.65,0.62,5,Dry,29,5,4,2,33,73,0.32,152.7,0.68,152.7,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00873,0.000343,0.112,0.00438,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.4,34.4,34.4,825
2015-01-09,2014,4,15,9,229.75,0.62,5,Dry,29,5,4,2,33,73,0.32,156.8,0.68,156.8,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00907,0.000357,0.113,0.00446,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,847
2015-01-10,2014,4,15,10,232.22,0.61,5,Dry,29,5,4,2,33,73,0.31,159.2,0.69,159.2,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00928,0.000365,0.114,0.0045,1,0.157,0.272,0.0107,25.1,0.942,0.97,0.913,37,35.9,35.9,860
2015-01-11,2014,4,15,11,236.32,0.6,5,Dry,29,5,4,2,33,73,0.31,163.3,0.69,163.3,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.107,0.00963,0.000379,0.116,0.00458,1,0.163,0.279,0.011,25.1,0.943,0.972,0.916,37.9,36.8,36.8,884
2015-01-12,2014,4,15,12,239.87,0.6,5,Dry,29,5,4,2,33,73,0.3,166.9,0.7,166.9,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00993,0.000392,0.118,0.00464,1,0.168,0.286,0.0113,25.1,0.944,0.973,0.919,38.7,37.7,37.7,905
2015-01-13,2014,4,15,13,243.43,0.59,5,Dry,29,5,4,2,33,73,0.3,170.4,0.7,170.4,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000404,0.119,0.00471,1,0.173,0.292,0.0115,25,0.945,0.975,0.922,39.6,38.6,38.6,926
2015-01-14,2014,4,16,14,248.08,0.58,5,Dry,29,5,4,2,33,73,0.29,175.1,0.71,175.1,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.00042,0.121,0.00479,1,0.179,0.3,0.0119,25,0.947,0.977,0.925,40.7,39.7,39.7,954
2015-01-15,2014,4,16,15,253.27,0.57,5,Dry,29,5,4,2,33,73,0.29,180.3,0.71,180.3,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.113,0.0111,0.000438,0.124,0.00489,1,0.186,0.31,0.0122,25,0.948,0.98,0.93,41.9,41,41,985
2015-01-16,2014,4,16,16,259.56,0.56,5,Dry,29,5,4,2,33,73,0.28,186.6,0.72,186.6,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.000459,0.126,0.005,1,0.194,0.321,0.0127,24.9,0.95,0.98,0.931,43.4,42.5,42.5,1020
2015-01-17,2014,4,16,17,266.94,0.54,5,Dry,29,5,4,2,33,73,0.27,193.9,0.73,193.9,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000485,0.13,0.00514,1,0.204,0.334,0.0132,24.9,0.953,0.98,0.934,45.1,44.2,44.2,1060
2015-01-18,2014,4,16,18,274.33,0.53,5,Dry,29,5,4,2,33,73,0.27,201.3,0.73,201.3,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0129,0.00051,0.133,0.00527,1,0.214,0.347,0.0138,24.9,0.955,0.98,0.936,46.9,45.9,45.9,1100
2015-01-19,2014,4,16,19,281.71,0.52,5,Dry,29,5,4,2,33,73,0.26,208.7,0.74,208.7,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000536,0.136,0.00541,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.6,47.6,47.6,1140
2015-01-20,2014,4,16,20,290.18,0.51,5,Dry,29,5,4,2,33,73,0.25,217.2,0.75,217.2,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.126,0.0142,0.000565,0.14,0.00556,1,0.236,0.375,0.0149,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2015-01-21,2014,4,17,21,298.11,0.5,5,Dry,29,5,4,2,33,73,0.24,225.1,0.76,225.1,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000593,0.143,0.00571,1,0.246,0.39,0.0155,24.7,0.959,0.98,0.94,52.3,48.2,48.2,1160
2015-01-22,2014,4,17,22,304.95,0.49,5,Dry,29,5,4,2,33,73,0.24,231.9,0.76,231.9,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000617,0.146,0.00583,2,0.0991,0.245,0.00978,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1210
2015-01-23,2014,4,17,23,313.43,0.48,5,Dry,29,5,4,2,33,73,0.23,240.4,0.77,240.4,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0162,0.000647,0.15,0.00599,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.898,27.1,26.2,52.5,1260
2015-01-24,2014,4,17,24,319.17,0.48,5,Dry,29,5,4,2,33,73,0.23,246.2,0.77,246.2,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0167,0.000667,0.152,0.0061,2,0.109,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.9,53.8,1290
2015-01-25,2014,4,17,25,324.36,0.47,5,Dry,29,5,4,2,33,73,0.23,251.4,0.78,251.4,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0176,0.000706,0.155,0.00622,2,0.112,0.267,0.0107,24.7,0.93,0.97,0.902,28.3,27.5,54.9,1320
2015-01-26,2014,4,17,26,331.75,0.46,5,Dry,29,5,4,2,33,73,0.22,258.8,0.78,258.8,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0211,0.000847,0.161,0.00647,2,0.117,0.279,0.0112,24.7,0.931,0.97,0.903,29.1,28.3,56.5,1360
2015-01-27,2014,4,17,27,342.41,0.45,5,Dry,29,5,4,2,33,73,0.21,269.4,0.79,269.4,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0262,0.00105,0.17,0.00684,2,0.124,0.295,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.8,1410
2015-01-28,2014,4,18,28,352.53,0.44,5,Dry,29,5,4,2,33,73,0.21,279.5,0.79,279.5,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.0309,0.00125,0.179,0.00719,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.5,30.5,61,1460
2015-01-29,2014,4,18,29,364.29,0.43,5,Dry,29,5,4,2,33,73,0.2,291.3,0.8,291.3,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0365,0.00147,0.188,0.0076,2,0.139,0.327,0.0132,24.5,0.938,0.97,0.91,32.8,31.8,63.6,1530
2015-01-30,2014,4,18,30,377.68,0.41,5,Dry,29,5,4,2,33,73,0.19,304.7,0.81,304.7,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.156,0.0428,0.00173,0.199,0.00806,2,0.148,0.347,0.0141,24.4,0.941,0.97,0.913,34.3,33.2,66.4,1590
2015-01-31,2014,4,18,31,393.27,0.4,5,Dry,29,5,4,2,33,73,0.19,320.3,0.81,320.3,0,0,0,0,-2,2,29,5,4,0,35,358,990,965.4,24.6,0.162,0.0502,0.00204,0.212,0.00861,2,0.159,0.371,0.0151,24.3,0.944,0.97,0.915,36,34.9,69.7,1670
2015-02-01,2014,5,18,32,409.95,0.39,5,Dry,31,6,4,3,41,85,0.21,324.9,0.79,324.9,0,0,0,0,-3,3,31,6,4,0,44,366,990,965.4,24.6,0.165,0.0524,0.00213,0.217,0.00884,2,0.162,0.379,0.0154,24.2,0.944,0.97,0.916,36.4,35.3,70.6,1690
2015-02-02,2014,5,18,33,426.63,0.37,5,Dry,31,6,4,3,41,85,0.2,341.6,0.8,341.6,0,0,0,0,-3,3,31,6,4,0,44,383,990,965.5,24.5,0.171,0.0602,0.00246,0.231,0.00943,2,0.173,0.404,0.0165,24.1,0.947,0.972,0.921,38.2,37.1,74.3,1780
2015-02-03,2014,5,18,34,442.76,0.36,5,Dry,31,6,4,3,41,85,0.19,357.8,0.81,357.8,0,0,0,0,-3,3,31,6,4,0,44,399,990,965.6,24.4,0.176,0.0679,0.00278,0.244,0.01,2,0.184,0.428,0.0175,24,0.949,0.976,0.927,39.9,39,78,1870
2015-02-04,2014,5,19,35,458.35,0.35,5,Dry,31,6,4,3,41,85,0.18,373.4,0.81,373.4,0,0,0,0,-3,3,31,6,4,0,44,414,990,965.7,24.3,0.182,0.0752,0.00309,0.257,0.0106,2,0.195,0.452,0.0186,23.9,0.952,0.979,0.932,41.6,40.8,81.5,1960
2015-02-05,2014,5,19,36,475.58,0.33,5,Dry,31,6,4,3,41,85,0.18,390.6,0.82,390.6,0,0,0,0,-3,3,31,6,4,0,44,432,990,965.7,24.3,0.188,0.0834,0.00344,0.271,0.0112,2,0.206,0.477,0.0197,23.8,0.954,0.98,0.935,43.4,42.6,85.1,2040
2015-02-06,2014,5,19,37,491.71,0.32,5,Dry,31,6,4,3,41,85,0.17,406.7,0.83,406.7,0,0,0,0,-3,3,31,6,4,0,44,448,990,965.8,24.2,0.194,0.091,0.00376,0.285,0.0118,2,0.217,0.502,0.0207,23.7,0.955,0.98,0.936,45.1,44.2,88.5,2120
2015-02-07,2014,5,19,38,509.48,0.31,5,Dry,31,6,4,3,41,85,0.17,424.5,0.83,424.5,0,0,0,0,-3,3,31,6,4,0,44,465,990,965.9,24.1,0.2,0.0994,0.00412,0.299,0.0124,2,0.229,0.528,0.0219,23.6,0.957,0.98,0.937,46.9,46,92,2210
2015-02-08,2014,5,19,39,531.08,0.3,5,Dry,31,6,4,3,41,85,0.16,446.1,0.84,446.1,0,0,0,0,-3,3,31,6,4,0,44,487,990,966,24,0.207,0.11,0.00456,0.317,0.0132,2,0.244,0.561,0.0233,23.4,0.958,0.98,0.939,49.1,48.2,96.3,2310
2015-02-09,2014,5,19,40,554.87,0.28,5,Dry,31,6,4,3,41,85,0.15,469.9,0.85,469.9,0,0,0,0,-3,3,31,6,4,0,44,511,990,966.1,23.9,0.217,0.121,0.00505,0.338,0.0141,2,0.26,0.597,0.025,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
2015-02-10,2014,5,19,41,574.83,0.27,5,Dry,31,6,4,3,41,85,0.15,489.8,0.85,489.8,0,0,0,0,-3,3,31,6,4,0,44,531,990,966.2,23.8,0.228,0.13,0.00547,0.358,0.015,3,0.163,0.521,0.0219,23.3,0.945,0.97,0.917,35.3,34.2,103,2460
2015-02-11,2014,5,20,42,592.61,0.26,5,Dry,31,6,4,3,41,85,0.14,507.6,0.86,507.6,0,0,0,0,-3,3,31,6,4,0,44,549,990,966.3,23.7,0.238,0.14,0.0059,0.378,0.0159,3,0.171,0.549,0.0231,23.2,0.947,0.97,0.919,36.4,35.3,106,2540
2015-02-12,2014,5,20,43,614.21,0.25,5,Dry,31,6,4,3,41,85,0.14,529.2,0.86,529.2,0,0,0,0,-3,3,31,6,4,0,44,570,990,966.4,23.6,0.251,0.155,0.00654,0.405,0.0171,3,0.181,0.586,0.0248,23.1,0.949,0.971,0.922,37.9,36.8,110,2650
2015-02-13,2014,5,20,44,634.72,0.24,5,Dry,31,6,4,3,41,85,0.13,549.7,0.87,549.7,0,0,0,0,-3,3,31,6,4,0,44,591,990,966.4,23.6,0.262,0.168,0.00714,0.43,0.0183,3,0.19,0.62,0.0263,22.9,0.951,0.974,0.926,39.2,38.2,115,2750
2015-02-14,2014,5,20,45,651.4,0.23,5,Dry,31,6,4,3,41,85,0.13,566.4,0.87,566.4,0,0,0,0,-3,3,31,6,4,0,44,607,990,966.5,23.5,0.272,0.179,0.00763,0.451,0.0192,3,0.197,0.648,0.0276,22.8,0.952,0.977,0.93,40.3,39.3,118,2830
2015-02-15,2014,5,20,46,671.36,0.23,5,Dry,31,6,4,3,41,85,0.13,586.4,0.87,586.4,0,0,0,0,-3,3,31,6,4,0,44,627,990,966.6,23.4,0.283,0.193,0.00823,0.476,0.0203,3,0.206,0.682,0.0291,22.7,0.953,0.979,0.934,41.5,40.7,122,2930
2015-02-16,2014,5,20,47,690.22,0.22,5,Dry,31,6,4,3,41,85,0.12,605.2,0.88,605.2,0,0,0,0,-3,3,31,6,4,0,44,646,990,966.7,23.3,0.294,0.205,0.0088,0.499,0.0214,3,0.215,0.714,0.0306,22.6,0.955,0.98,0.936,42.7,41.9,126,3020
2015-02-17,2014,5,20,48,709.64,0.21,5,Dry,31,6,4,3,41,85,0.12,624.6,0.88,624.6,0,0,0,0,-3,3,31,6,4,0,44,666,990,966.7,23.3,0.305,0.218,0.00938,0.523,0.0225,3,0.224,0.747,0.0321,22.5,0.955,0.98,0.936,43.9,43,129,3100
2015-02-18,2014,5,21,49,727.41,0.2,5,Dry,31,6,4,3,41,85,0.12,642.4,0.88,642.4,0,0,0,0,-3,3,31,6,4,0,44,683,990,966.8,23.2,0.315,0.23,0.00992,0.545,0.0235,3,0.232,0.777,0.0335,22.4,0.956,0.98,0.937,45,44.1,132,3180
2015-02-19,2014,5,21,50,743.54,0.2,5,Dry,31,6,4,3,41,85,0.11,658.5,0.89,658.5,0,0,0,0,-3,3,31,6,4,0,44,700,990,966.9,23.1,0.324,0.241,0.0104,0.565,0.0244,3,0.239,0.804,0.0348,22.3,0.957,0.98,0.938,46,45.1,135,3240
2015-02-20,2014,5,21,51,758.04,0.19,5,Dry,31,6,4,3,41,85,0.11,673,0.89,673,0,0,0,0,-3,3,31,6,4,0,44,714,990,966.9,23.1,0.332,0.251,0.0109,0.583,0.0253,3,0.245,0.828,0.0359,22.2,0.957,0.98,0.938,46.8,45.9,138,3300
2015-02-21,2014,5,21,52,770.34,0.19,5,Dry,31,6,4,3,41,85,0.11,685.3,0.89,685.3,0,0,0,0,-3,3,31,6,4,0,44,726,990,967,23,0.339,0.259,0.0112,0.598,0.026,3,0.251,0.849,0.0369,22.2,0.957,0.98,0.938,47.5,46.6,140,3350
2015-02-22,2014,5,21,53,777.32,0.19,5,Dry,31,6,4,3,41,85,0.11,692.3,0.89,692.3,0,0,0,0,-3,3,31,6,4,0,44,733,990,967,23,0.343,0.263,0.0115,0.607,0.0264,3,0.254,0.861,0.0374,22.1,0.957,0.98,0.938,47.9,47,141,3380
2015-02-23,2014,5,21,54,786.76,0.18,5,Dry,31,6,4,3,41,85,0.11,701.8,0.89,701.8,0,0,0,0,-3,3,31,6,4,0,44,743,990,967,23,0.349,0.27,0.0118,0.618,0.0269,3,0.258,0.877,0.0382,22.1,0.957,0.98,0.938,48.5,47.5,142,3420
2015-02-24,2014,5,21,55,794.29,0.18,5,Dry,31,6,4,3,41,85,0.11,709.3,0.89,709.3,0,0,0,0,-3,3,31,6,4,0,44,750,990,967.1,22.9,0.353,0.275,0.012,0.628,0.0274,3,0.262,0.889,0.0388,22,0.957,0.98,0.938,48.9,47.9,144,3450
2015-02-25,2014,5,22,56,802.31,0.18,5,Dry,31,6,4,3,41,85,0.11,717.3,0.89,717.3,0,0,0,0,-3,3,31,6,4,0,44,758,990,967.1,22.9,0.357,0.28,0.0122,0.638,0.0279,3,0.265,0.903,0.0394,22,0.957,0.98,0.938,49.3,48.2,145,3470
