date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2015-02-26,2014,5,22,57,807.34,0.17,5,Dry,31,6,4,3,41,85,0.1,722.3,0.9,722.3,0,0,0,0,-3,3,31,6,4,0,44,763,990,967.1,22.9,0.36,0.284,0.0124,0.644,0.0282,3,0.268,0.911,0.0399,22,0.957,0.98,0.938,49.6,48.2,145,3470
2015-02-27,2014,5,22,58,812.51,0.17,5,Dry,31,6,4,3,41,85,0.1,727.5,0.9,727.5,0,0,0,0,-3,3,31,6,4,0,44,769,990,967.2,22.8,0.363,0.287,0.0126,0.65,0.0285,3,0.27,0.92,0.0403,21.9,0.957,0.98,0.938,49.9,48.2,145,3470
2015-02-28,2014,5,22,59,817.81,0.17,5,Dry,31,6,4,3,41,85,0.1,732.8,0.9,732.8,0,0,0,0,-3,3,31,6,4,0,44,774,990,967.2,22.8,0.366,0.291,0.0127,0.657,0.0288,3,0.272,0.929,0.0407,21.9,0.957,0.98,0.938,50.2,48.2,145,3470
2015-03-01,2014,6,22,60,819.6,0.17,4,Mod_Dry,41,8,7,6,67,129,0.16,690.6,0.84,690.6,0,0,0,0,-6,6,41,8,7,0,73,747,990,967.2,22.8,0.351,0.262,0.0115,0.613,0.0269,3,0.253,0.866,0.038,22,0.957,0.98,0.938,47.4,46.5,139,3350
2015-03-02,2014,6,22,61,821.41,0.17,4,Mod_Dry,41,8,7,6,67,129,0.16,692.4,0.84,692.4,0,0,0,0,-6,6,41,8,7,0,73,748,990,967.2,22.8,0.352,0.264,0.0116,0.615,0.027,3,0.254,0.869,0.0381,21.9,0.957,0.98,0.938,47.5,46.6,140,3350
2015-03-03,2014,6,22,62,823.23,0.17,4,Mod_Dry,41,8,7,6,67,129,0.16,694.2,0.84,694.2,0,0,0,0,-6,6,41,8,7,0,73,750,990,967.2,22.8,0.353,0.265,0.0116,0.618,0.0271,3,0.255,0.873,0.0383,21.9,0.957,0.98,0.938,47.6,46.7,140,3360
2015-03-04,2014,6,23,63,825.06,0.17,4,Mod_Dry,41,8,7,6,67,129,0.16,696.1,0.84,696.1,0,0,0,0,-6,6,41,8,7,0,73,752,990,967.2,22.8,0.354,0.266,0.0117,0.62,0.0272,3,0.256,0.876,0.0384,21.9,0.957,0.98,0.938,47.7,46.8,140,3370
2015-03-05,2014,6,23,64,826.91,0.17,4,Mod_Dry,41,8,7,6,67,129,0.16,697.9,0.84,697.9,0,0,0,0,-6,6,41,8,7,0,73,754,990,967.2,22.8,0.355,0.267,0.0117,0.622,0.0273,3,0.257,0.879,0.0386,21.9,0.957,0.98,0.938,47.8,46.9,141,3380
2015-03-06,2014,6,23,65,825.06,0.17,4,Mod_Dry,41,8,7,6,67,129,0.16,696.1,0.84,696.1,0,0,0,0,-6,6,41,8,7,0,73,752,990,967.2,22.8,0.354,0.266,0.0117,0.62,0.0272,3,0.256,0.876,0.0384,21.9,0.957,0.98,0.938,47.7,46.8,140,3370
2015-03-07,2014,6,23,66,826.91,0.17,4,Mod_Dry,41,8,7,6,67,129,0.16,697.9,0.84,697.9,0,0,0,0,-6,6,41,8,7,0,73,754,990,967.2,22.8,0.355,0.267,0.0117,0.622,0.0273,3,0.257,0.879,0.0386,21.9,0.957,0.98,0.938,47.8,46.9,141,3380
2015-03-08,2014,6,23,67,828.77,0.17,4,Mod_Dry,41,8,7,6,67,129,0.16,699.8,0.84,699.8,0,0,0,0,-6,6,41,8,7,0,73,756,990,967.2,22.8,0.356,0.268,0.0118,0.624,0.0274,3,0.257,0.882,0.0387,21.9,0.957,0.98,0.938,47.9,47,141,3380
2015-03-09,2014,6,23,68,826.91,0.17,4,Mod_Dry,41,8,7,6,67,129,0.16,697.9,0.84,697.9,0,0,0,0,-6,6,41,8,7,0,73,754,990,967.2,22.8,0.355,0.267,0.0117,0.622,0.0273,3,0.257,0.879,0.0386,21.9,0.957,0.98,0.938,47.8,46.9,141,3380
2015-03-10,2014,6,23,69,828.77,0.17,4,Mod_Dry,41,8,7,6,67,129,0.16,699.8,0.84,699.8,0,0,0,0,-6,6,41,8,7,0,73,756,990,967.2,22.8,0.356,0.268,0.0118,0.624,0.0274,3,0.257,0.882,0.0387,21.9,0.957,0.98,0.938,47.9,47,141,3380
2015-03-11,2014,6,24,70,826.91,0.17,5,Dry,36,8,6,4,53,107,0.13,719.9,0.87,719.9,0,0,0,0,-4,4,36,8,6,0,57,770,990,967.2,22.8,0.364,0.282,0.0124,0.646,0.0283,3,0.266,0.912,0.04,21.9,0.957,0.98,0.938,49.3,48.2,145,3470
2015-03-12,2014,6,24,71,825.06,0.17,5,Dry,36,8,6,4,53,107,0.13,718.1,0.87,718.1,0,0,0,0,-4,4,36,8,6,0,57,768,990,967.2,22.8,0.363,0.281,0.0123,0.644,0.0282,3,0.266,0.909,0.0399,21.9,0.957,0.98,0.938,49.2,48.2,145,3470
2015-03-13,2014,6,24,72,823.23,0.17,5,Dry,36,8,6,4,53,107,0.13,716.2,0.87,716.2,0,0,0,0,-4,4,36,8,6,0,57,766,990,967.2,22.8,0.362,0.279,0.0123,0.641,0.0281,3,0.265,0.906,0.0397,21.9,0.957,0.98,0.938,49.1,48.1,144,3460
2015-03-14,2014,6,24,73,821.41,0.17,5,Dry,36,8,6,4,53,107,0.13,714.4,0.87,714.4,0,0,0,0,-4,4,36,8,6,0,57,764,990,967.2,22.8,0.361,0.278,0.0122,0.639,0.028,3,0.264,0.903,0.0396,21.9,0.957,0.98,0.938,49,48,144,3460
2015-03-15,2014,6,24,74,819.6,0.17,5,Dry,36,8,6,4,53,107,0.13,712.6,0.87,712.6,0,0,0,0,-4,4,36,8,6,0,57,763,990,967.2,22.8,0.36,0.277,0.0121,0.637,0.0279,3,0.263,0.9,0.0394,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
2015-03-16,2014,6,24,75,821.41,0.17,5,Dry,36,8,6,4,53,107,0.13,714.4,0.87,714.4,0,0,0,0,-4,4,36,8,6,0,57,764,990,967.2,22.8,0.361,0.278,0.0122,0.639,0.028,3,0.264,0.903,0.0396,21.9,0.957,0.98,0.938,49,48,144,3460
2015-03-17,2014,6,24,76,823.23,0.17,5,Dry,36,8,6,4,53,107,0.13,716.2,0.87,716.2,0,0,0,0,-4,4,36,8,6,0,57,766,990,967.2,22.8,0.362,0.279,0.0123,0.641,0.0281,3,0.265,0.906,0.0397,21.9,0.957,0.98,0.938,49.1,48.1,144,3460
2015-03-18,2014,6,25,77,828.77,0.17,5,Dry,36,8,6,4,53,107,0.13,721.8,0.87,721.8,0,0,0,0,-4,4,36,8,6,0,57,772,990,967.2,22.8,0.365,0.283,0.0124,0.648,0.0285,3,0.267,0.916,0.0402,21.9,0.957,0.98,0.938,49.4,48.2,145,3470
2015-03-19,2014,6,25,78,834.42,0.17,5,Dry,36,8,6,4,53,107,0.13,727.4,0.87,727.4,0,0,0,0,-4,4,36,8,6,0,57,777,990,967.2,22.8,0.368,0.287,0.0126,0.655,0.0288,3,0.27,0.925,0.0406,21.8,0.957,0.98,0.938,49.7,48.2,145,3470
2015-03-20,2014,6,25,79,844.06,0.16,5,Dry,36,8,6,4,53,107,0.13,737.1,0.87,737.1,0,0,0,0,-4,4,36,8,6,0,57,787,990,967.3,22.7,0.375,0.293,0.0129,0.669,0.0294,3,0.274,0.943,0.0415,21.8,0.957,0.98,0.938,50.2,48.2,145,3470
2015-03-21,2014,6,25,80,853.97,0.16,5,Dry,36,8,6,4,53,107,0.13,747,0.88,747,0,0,0,0,-4,4,36,8,6,0,57,797,990,967.3,22.7,0.385,0.3,0.0132,0.685,0.0302,3,0.279,0.963,0.0425,21.7,0.957,0.98,0.938,50.8,48.2,145,3470
2015-03-22,2014,6,25,81,860.03,0.16,5,Dry,36,8,6,4,53,107,0.12,753,0.88,753,0,0,0,0,-4,4,36,8,6,0,57,803,990,967.3,22.7,0.39,0.303,0.0134,0.694,0.0306,3,0.281,0.974,0.043,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
2015-03-23,2014,6,25,82,866.19,0.16,5,Dry,36,8,6,4,53,107,0.12,759.2,0.88,759.2,0,0,0,0,-4,4,36,8,6,0,57,809,990,967.4,22.6,0.396,0.306,0.0135,0.702,0.031,3,0.282,0.985,0.0435,21.7,0.957,0.98,0.937,51.4,48.2,145,3470
2015-03-24,2014,6,25,83,876.62,0.15,5,Dry,36,8,6,4,53,107,0.12,769.6,0.88,769.6,0,0,0,0,-4,4,36,8,6,0,57,820,990,967.4,22.6,0.405,0.311,0.0138,0.717,0.0317,3,0.285,1,0.0443,21.6,0.956,0.98,0.937,51.9,48.2,145,3470
2015-03-25,2014,6,26,84,887.28,0.15,5,Dry,36,8,6,4,53,107,0.12,780.3,0.88,780.3,0,0,0,0,-4,4,36,8,6,0,57,830,990,967.4,22.6,0.415,0.317,0.014,0.732,0.0324,4,0.206,0.938,0.0416,21.6,0.953,0.975,0.928,39.4,38.4,154,3690
2015-03-26,2014,6,26,85,893.77,0.15,5,Dry,36,8,6,4,53,107,0.12,786.8,0.88,786.8,0,0,0,0,-4,4,36,8,6,0,57,837,990,967.5,22.5,0.421,0.32,0.0142,0.741,0.0329,4,0.208,0.949,0.0421,21.6,0.953,0.975,0.929,39.7,38.7,155,3710
2015-03-27,2014,6,26,86,895.95,0.15,5,Dry,36,8,6,4,53,107,0.12,789,0.88,789,0,0,0,0,-4,4,36,8,6,0,57,839,990,967.5,22.5,0.423,0.321,0.0142,0.744,0.033,4,0.209,0.953,0.0423,21.6,0.953,0.975,0.93,39.7,38.8,155,3720
2015-03-28,2014,6,26,87,893.77,0.15,5,Dry,36,8,6,4,53,107,0.12,786.8,0.88,786.8,0,0,0,0,-4,4,36,8,6,0,57,837,990,967.5,22.5,0.421,0.32,0.0142,0.741,0.0329,4,0.208,0.949,0.0421,21.6,0.953,0.975,0.929,39.7,38.7,155,3710
2015-03-29,2014,6,26,88,891.6,0.15,5,Dry,36,8,6,4,53,107,0.12,784.6,0.88,784.6,0,0,0,0,-4,4,36,8,6,0,57,835,990,967.5,22.5,0.419,0.319,0.0141,0.738,0.0327,4,0.207,0.945,0.0419,21.6,0.953,0.975,0.929,39.6,38.6,154,3700
2015-03-30,2014,6,26,89,885.13,0.15,5,Dry,36,8,6,4,53,107,0.12,778.1,0.88,778.1,0,0,0,0,-4,4,36,8,6,0,57,828,990,967.4,22.6,0.413,0.316,0.014,0.729,0.0323,4,0.205,0.934,0.0414,21.6,0.952,0.975,0.928,39.3,38.3,153,3680
2015-03-31,2014,6,26,90,878.74,0.15,5,Dry,36,8,6,4,53,107,0.12,771.7,0.88,771.7,0,0,0,0,-4,4,36,8,6,0,57,822,990,967.4,22.6,0.407,0.313,0.0138,0.72,0.0319,3,0.286,1.01,0.0445,21.6,0.956,0.98,0.937,52.1,48.2,145,3470
2015-04-01,2014,7,27,91,876.62,0.15,5,Dry,40,10,8,5,62,125,0.14,751.6,0.86,751.6,0,0,0,0,-5,5,40,10,8,0,67,810,990,967.4,22.6,0.396,0.303,0.0134,0.699,0.0309,3,0.28,0.979,0.0433,21.6,0.957,0.98,0.938,50.8,48.2,145,3470
2015-04-02,2014,7,27,92,870.33,0.15,5,Dry,40,10,8,5,62,125,0.14,745.3,0.86,745.3,0,0,0,0,-5,5,40,10,8,0,67,803,990,967.4,22.6,0.39,0.299,0.0132,0.689,0.0305,3,0.278,0.967,0.0428,21.7,0.957,0.98,0.938,50.5,48.2,145,3470
2015-04-03,2014,7,27,93,864.13,0.16,5,Dry,40,10,8,5,62,125,0.14,739.1,0.85,739.1,0,0,0,0,-5,5,40,10,8,0,67,797,990,967.4,22.6,0.385,0.295,0.013,0.679,0.03,3,0.275,0.955,0.0422,21.7,0.957,0.98,0.938,50.1,48.2,145,3470
2015-04-04,2014,7,27,94,858,0.16,5,Dry,40,10,8,5,62,125,0.15,733,0.85,733,0,0,0,0,-5,5,40,10,8,0,67,791,990,967.3,22.7,0.379,0.291,0.0128,0.67,0.0295,3,0.272,0.942,0.0416,21.7,0.957,0.98,0.938,49.8,48.2,145,3470
2015-04-05,2014,7,27,95,847.99,0.16,5,Dry,40,10,8,5,62,125,0.15,723,0.85,723,0,0,0,0,-5,5,40,10,8,0,67,781,990,967.3,22.7,0.37,0.284,0.0125,0.654,0.0288,3,0.268,0.922,0.0406,21.8,0.957,0.98,0.938,49.3,48.2,145,3470
2015-04-06,2014,7,27,96,834.42,0.17,5,Dry,40,10,8,5,62,125,0.15,709.4,0.85,709.4,0,0,0,0,-5,5,40,10,8,0,67,767,990,967.2,22.8,0.363,0.275,0.0121,0.638,0.028,3,0.262,0.899,0.0395,21.9,0.957,0.98,0.938,48.5,47.5,143,3420
2015-04-07,2014,7,27,97,825.06,0.17,5,Dry,40,10,8,5,62,125,0.15,700.1,0.85,700.1,0,0,0,0,-5,5,40,10,8,0,67,758,990,967.2,22.8,0.357,0.269,0.0118,0.626,0.0275,3,0.258,0.883,0.0387,21.9,0.957,0.98,0.938,48,47,141,3390
2015-04-08,2014,7,28,98,816.03,0.17,5,Dry,40,10,8,5,62,125,0.15,691,0.85,691,0,0,0,0,-5,5,40,10,8,0,67,749,990,967.2,22.8,0.352,0.263,0.0115,0.615,0.0269,3,0.253,0.868,0.038,22,0.957,0.98,0.938,47.5,46.5,140,3350
2015-04-09,2014,7,28,99,807.34,0.17,5,Dry,40,10,8,5,62,125,0.15,682.3,0.84,682.3,0,0,0,0,-5,5,40,10,8,0,67,740,990,967.1,22.9,0.347,0.257,0.0112,0.604,0.0264,3,0.25,0.854,0.0373,22,0.957,0.98,0.938,47,46.1,138,3320
2015-04-10,2014,7,28,100,799.05,0.18,5,Dry,40,10,8,5,62,125,0.16,674,0.84,674,0,0,0,0,-5,5,40,10,8,0,67,732,990,967.1,22.9,0.343,0.251,0.011,0.594,0.0259,3,0.246,0.84,0.0367,22.1,0.957,0.98,0.938,46.5,45.6,137,3280
2015-04-11,2014,7,28,101,791.21,0.18,5,Dry,40,10,8,5,62,125,0.16,666.2,0.84,666.2,0,0,0,0,-5,5,40,10,8,0,67,724,990,967.1,22.9,0.338,0.246,0.0107,0.584,0.0255,3,0.242,0.826,0.036,22.1,0.957,0.98,0.938,46.1,45.1,135,3250
2015-04-12,2014,7,28,102,786.76,0.18,5,Dry,40,10,8,5,62,125,0.16,661.8,0.84,661.8,0,0,0,0,-5,5,40,10,8,0,67,720,990,967,23,0.336,0.243,0.0106,0.579,0.0252,3,0.24,0.819,0.0357,22.1,0.957,0.98,0.937,45.8,44.9,135,3230
2015-04-13,2014,7,28,103,782.54,0.18,5,Dry,40,10,8,5,62,125,0.16,657.5,0.84,657.5,0,0,0,0,-5,5,40,10,8,0,67,716,990,967,23,0.333,0.24,0.0105,0.573,0.025,3,0.238,0.812,0.0353,22.2,0.956,0.98,0.937,45.6,44.6,134,3210
2015-04-14,2014,7,28,104,781.18,0.18,5,Dry,40,10,8,5,62,125,0.16,656.2,0.84,656.2,0,0,0,0,-5,5,40,10,8,0,67,714,990,967,23,0.332,0.239,0.0104,0.572,0.0249,3,0.238,0.809,0.0352,22.2,0.956,0.98,0.937,45.5,44.6,134,3210
2015-04-15,2014,7,29,105,779.86,0.18,5,Dry,40,10,8,5,62,125,0.16,654.9,0.84,654.9,0,0,0,0,-5,5,40,10,8,0,67,713,990,967,23,0.332,0.238,0.0104,0.57,0.0248,3,0.237,0.807,0.0351,22.2,0.956,0.98,0.937,45.4,44.5,133,3200
2015-04-16,2014,7,29,106,778.58,0.18,5,Dry,40,10,8,5,62,125,0.16,653.6,0.84,653.6,0,0,0,0,-5,5,40,10,8,0,67,712,990,967,23,0.331,0.238,0.0103,0.568,0.0247,3,0.237,0.805,0.035,22.2,0.956,0.98,0.937,45.3,44.4,133,3200
2015-04-17,2014,7,29,107,777.32,0.19,5,Dry,40,10,8,5,62,125,0.16,652.3,0.84,652.3,0,0,0,0,-5,5,40,10,8,0,67,710,990,967,23,0.33,0.237,0.0103,0.567,0.0247,3,0.236,0.803,0.0349,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2015-04-18,2014,7,29,108,778.58,0.18,5,Dry,40,10,8,5,62,125,0.16,653.6,0.84,653.6,0,0,0,0,-5,5,40,10,8,0,67,712,990,967,23,0.331,0.238,0.0103,0.568,0.0247,3,0.237,0.805,0.035,22.2,0.956,0.98,0.937,45.3,44.4,133,3200
2015-04-19,2014,7,29,109,779.86,0.18,5,Dry,40,10,8,5,62,125,0.16,654.9,0.84,654.9,0,0,0,0,-5,5,40,10,8,0,67,713,990,967,23,0.332,0.238,0.0104,0.57,0.0248,3,0.237,0.807,0.0351,22.2,0.956,0.98,0.937,45.4,44.5,133,3200
2015-04-20,2014,7,29,110,783.92,0.18,5,Dry,40,10,8,5,62,125,0.16,658.9,0.84,658.9,0,0,0,0,-5,5,40,10,8,0,67,717,990,967,23,0.334,0.241,0.0105,0.575,0.025,3,0.239,0.814,0.0355,22.2,0.957,0.98,0.937,45.6,44.7,134,3220
2015-04-21,2014,7,29,111,788.22,0.18,5,Dry,40,10,8,5,62,125,0.16,663.2,0.84,663.2,0,0,0,0,-5,5,40,10,8,0,67,721,990,967.1,22.9,0.336,0.244,0.0106,0.58,0.0253,3,0.241,0.821,0.0358,22.1,0.957,0.98,0.938,45.9,45,135,3240
2015-04-22,2014,7,30,112,792.74,0.18,5,Dry,40,10,8,5,62,125,0.16,667.7,0.84,667.7,0,0,0,0,-5,5,40,10,8,0,67,726,990,967.1,22.9,0.339,0.247,0.0108,0.586,0.0256,3,0.243,0.829,0.0362,22.1,0.957,0.98,0.938,46.2,45.2,136,3260
2015-04-23,2014,7,30,113,797.44,0.18,5,Dry,40,10,8,5,62,125,0.16,672.4,0.84,672.4,0,0,0,0,-5,5,40,10,8,0,67,730,990,967.1,22.9,0.342,0.25,0.0109,0.592,0.0258,3,0.245,0.837,0.0365,22.1,0.957,0.98,0.938,46.4,45.5,137,3280
2015-04-24,2014,7,30,114,799.05,0.18,5,Dry,40,10,8,5,62,125,0.16,674,0.84,674,0,0,0,0,-5,5,40,10,8,0,67,732,990,967.1,22.9,0.343,0.251,0.011,0.594,0.0259,3,0.246,0.84,0.0367,22.1,0.957,0.98,0.938,46.5,45.6,137,3280
2015-04-25,2014,7,30,115,800.67,0.18,5,Dry,40,10,8,5,62,125,0.16,675.7,0.84,675.7,0,0,0,0,-5,5,40,10,8,0,67,734,990,967.1,22.9,0.343,0.252,0.011,0.596,0.026,3,0.247,0.842,0.0368,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
2015-04-26,2014,7,30,116,802.31,0.18,5,Dry,40,10,8,5,62,125,0.16,677.3,0.84,677.3,0,0,0,0,-5,5,40,10,8,0,67,735,990,967.1,22.9,0.344,0.253,0.0111,0.598,0.0261,3,0.247,0.845,0.0369,22,0.957,0.98,0.938,46.7,45.8,137,3300
2015-04-27,2014,7,30,117,800.67,0.18,5,Dry,40,10,8,5,62,125,0.16,675.7,0.84,675.7,0,0,0,0,-5,5,40,10,8,0,67,734,990,967.1,22.9,0.343,0.252,0.011,0.596,0.026,3,0.247,0.842,0.0368,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
2015-04-28,2014,7,30,118,799.05,0.18,5,Dry,40,10,8,5,62,125,0.16,674,0.84,674,0,0,0,0,-5,5,40,10,8,0,67,732,990,967.1,22.9,0.343,0.251,0.011,0.594,0.0259,3,0.246,0.84,0.0367,22.1,0.957,0.98,0.938,46.5,45.6,137,3280
2015-04-29,2014,7,31,119,794.29,0.18,5,Dry,40,10,8,5,62,125,0.16,669.3,0.84,669.3,0,0,0,0,-5,5,40,10,8,0,67,727,990,967.1,22.9,0.34,0.248,0.0108,0.588,0.0256,3,0.244,0.832,0.0363,22.1,0.957,0.98,0.938,46.2,45.3,136,3260
2015-04-30,2014,7,31,120,789.7,0.18,5,Dry,40,10,8,5,62,125,0.16,664.7,0.84,664.7,0,0,0,0,-5,5,40,10,8,0,67,723,990,967.1,22.9,0.337,0.245,0.0107,0.582,0.0254,3,0.242,0.824,0.0359,22.1,0.957,0.98,0.938,46,45.1,135,3240
2015-05-01,2014,8,31,121,785.33,0.18,5,Dry,42,9,8,6,82,147,0.19,638.3,0.81,638.3,0,0,0,0,-6,6,42,9,8,0,88,697,990,967,23,0.323,0.227,0.0099,0.55,0.024,3,0.23,0.78,0.034,22.2,0.956,0.98,0.937,44.2,43.3,130,3120
2015-05-02,2014,8,31,122,778.58,0.18,5,Dry,42,9,8,6,82,147,0.19,631.6,0.81,631.6,0,0,0,0,-6,6,42,9,8,0,88,691,990,967,23,0.319,0.223,0.0097,0.542,0.0236,3,0.227,0.769,0.0334,22.2,0.955,0.98,0.936,43.8,43,129,3090
2015-05-03,2014,8,31,123,770.61,0.19,5,Dry,42,9,8,6,82,147,0.19,623.6,0.81,623.6,0,0,0,0,-6,6,42,9,8,0,88,683,990,967,23,0.314,0.218,0.00945,0.532,0.0231,3,0.223,0.755,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
2015-05-04,2014,8,31,124,767.06,0.19,5,Dry,42,9,8,6,82,147,0.19,620.1,0.81,620.1,0,0,0,0,-6,6,42,9,8,0,88,679,990,967,23,0.312,0.215,0.00934,0.528,0.0229,3,0.222,0.749,0.0325,22.3,0.955,0.98,0.936,43.1,42.3,127,3040
2015-05-05,2014,8,31,125,755.3,0.19,5,Dry,42,9,8,6,82,147,0.2,608.3,0.81,608.3,0,0,0,0,-6,6,42,9,8,0,88,667,990,966.9,23.1,0.306,0.207,0.00898,0.513,0.0222,3,0.216,0.729,0.0316,22.3,0.955,0.98,0.936,42.4,41.6,125,2990
2015-05-06,2014,8,32,126,744.09,0.2,5,Dry,42,9,8,6,82,147,0.2,597.1,0.8,597.1,0,0,0,0,-6,6,42,9,8,0,88,656,990,966.9,23.1,0.299,0.2,0.00864,0.499,0.0216,3,0.211,0.71,0.0307,22.4,0.954,0.98,0.935,41.7,40.9,123,2940
2015-05-07,2014,8,32,127,732.88,0.2,5,Dry,42,9,8,6,82,147,0.2,585.9,0.8,585.9,0,0,0,0,-6,6,42,9,8,0,88,645,990,966.8,23.2,0.293,0.192,0.0083,0.485,0.0209,3,0.206,0.692,0.0298,22.5,0.953,0.978,0.933,41,40.1,120,2890
2015-05-08,2014,8,32,128,721.12,0.21,5,Dry,42,9,8,6,82,147,0.2,574.1,0.8,574.1,0,0,0,0,-6,6,42,9,8,0,88,633,990,966.8,23.2,0.286,0.185,0.00795,0.471,0.0203,3,0.201,0.672,0.0289,22.5,0.952,0.977,0.93,40.3,39.4,118,2830
2015-05-09,2014,8,32,129,708.27,0.21,5,Dry,42,9,8,6,82,147,0.21,561.3,0.79,561.3,0,0,0,0,-6,6,42,9,8,0,88,620,990,966.7,23.3,0.279,0.176,0.00756,0.455,0.0196,3,0.195,0.65,0.0279,22.6,0.951,0.975,0.928,39.5,38.5,115,2770
2015-05-10,2014,8,32,130,695.97,0.22,5,Dry,42,9,8,6,82,147,0.21,549,0.79,549,0,0,0,0,-6,6,42,9,8,0,88,608,990,966.7,23.3,0.272,0.168,0.00719,0.44,0.0189,3,0.19,0.629,0.027,22.7,0.951,0.973,0.925,38.7,37.7,113,2710
2015-05-11,2014,8,32,131,683.66,0.22,5,Dry,42,9,8,6,82,147,0.21,536.7,0.79,536.7,0,0,0,0,-6,6,42,9,8,0,88,596,990,966.6,23.4,0.265,0.159,0.00683,0.425,0.0182,3,0.184,0.609,0.026,22.8,0.95,0.972,0.923,37.9,36.8,111,2650
2015-05-12,2014,8,32,132,671.36,0.23,5,Dry,42,9,8,6,82,147,0.22,524.4,0.78,524.4,0,0,0,0,-6,6,42,9,8,0,88,583,990,966.6,23.4,0.258,0.151,0.00646,0.409,0.0175,3,0.178,0.588,0.0251,22.8,0.949,0.97,0.92,37.1,36,108,2590
2015-05-13,2014,8,33,133,660.15,0.23,5,Dry,42,9,8,6,82,147,0.22,513.1,0.78,513.1,0,0,0,0,-6,6,42,9,8,0,88,572,990,966.5,23.5,0.252,0.144,0.00613,0.395,0.0169,3,0.173,0.569,0.0242,22.9,0.948,0.97,0.919,36.4,35.3,106,2540
2015-05-14,2014,8,33,134,648.39,0.24,5,Dry,42,9,8,6,82,147,0.23,501.4,0.77,501.4,0,0,0,0,-6,6,42,9,8,0,88,560,990,966.5,23.5,0.245,0.136,0.00578,0.381,0.0162,3,0.168,0.549,0.0234,23,0.946,0.97,0.918,35.6,34.5,104,2490
2015-05-15,2014,8,33,135,636.63,0.24,5,Dry,42,9,8,6,82,147,0.23,489.6,0.77,489.6,0,0,0,0,-6,6,42,9,8,0,88,549,990,966.4,23.6,0.238,0.13,0.00552,0.368,0.0156,2,0.273,0.641,0.0272,22.9,0.956,0.98,0.937,52.6,48.2,96.4,2310
2015-05-16,2014,8,33,136,624.87,0.25,5,Dry,42,9,8,6,82,147,0.23,477.9,0.77,477.9,0,0,0,0,-6,6,42,9,8,0,88,537,990,966.4,23.6,0.232,0.125,0.00528,0.356,0.0151,2,0.265,0.621,0.0263,23,0.956,0.98,0.937,51.5,48.2,96.4,2310
2015-05-17,2014,8,33,137,613.66,0.25,5,Dry,42,9,8,6,82,147,0.24,466.7,0.76,466.7,0,0,0,0,-6,6,42,9,8,0,88,526,990,966.4,23.6,0.225,0.119,0.00504,0.345,0.0146,2,0.257,0.602,0.0255,23,0.957,0.98,0.938,50.5,48.2,96.4,2310
2015-05-18,2014,8,33,138,603.54,0.26,5,Dry,42,9,8,6,82,147,0.24,456.5,0.76,456.5,0,0,0,0,-6,6,42,9,8,0,88,516,990,966.3,23.7,0.219,0.114,0.00483,0.334,0.0141,2,0.251,0.585,0.0247,23.1,0.958,0.98,0.939,49.5,48.2,96.4,2310
2015-05-19,2014,8,33,139,592.88,0.26,5,Dry,42,9,8,6,82,147,0.25,445.9,0.75,445.9,0,0,0,0,-6,6,42,9,8,0,88,505,990,966.3,23.7,0.214,0.109,0.00461,0.323,0.0136,2,0.243,0.567,0.0239,23.2,0.958,0.98,0.939,48.5,47.5,95.1,2280
2015-05-20,2014,8,34,140,582.22,0.27,5,Dry,42,9,8,6,82,147,0.25,435.2,0.75,435.2,0,0,0,0,-6,6,42,9,8,0,88,494,990,966.2,23.8,0.21,0.104,0.00439,0.314,0.0132,2,0.236,0.551,0.0232,23.2,0.957,0.98,0.938,47.5,46.5,93,2230
2015-05-21,2014,8,34,141,571.55,0.27,5,Dry,42,9,8,6,82,147,0.26,424.6,0.74,424.6,0,0,0,0,-6,6,42,9,8,0,88,484,990,966.2,23.8,0.206,0.0994,0.00417,0.306,0.0128,2,0.229,0.535,0.0224,23.3,0.956,0.98,0.937,46.4,45.5,90.9,2180
2015-05-22,2014,8,34,142,562.53,0.28,5,Dry,42,9,8,6,82,147,0.26,415.5,0.74,415.5,0,0,0,0,-6,6,42,9,8,0,88,475,990,966.1,23.9,0.203,0.0951,0.00399,0.298,0.0125,2,0.223,0.521,0.0218,23.3,0.956,0.98,0.937,45.5,44.6,89.1,2140
2015-05-23,2014,8,34,143,552.96,0.29,5,Dry,42,9,8,6,82,147,0.27,406,0.73,406,0,0,0,0,-6,6,42,9,8,0,88,465,990,966.1,23.9,0.2,0.0906,0.00379,0.29,0.0121,2,0.217,0.507,0.0212,23.4,0.955,0.98,0.936,44.5,43.6,87.2,2090
2015-05-24,2014,8,34,144,543.39,0.29,5,Dry,42,9,8,6,82,147,0.27,396.4,0.73,396.4,0,0,0,0,-6,6,42,9,8,0,88,455,990,966,24,0.196,0.0861,0.00359,0.282,0.0118,2,0.21,0.492,0.0206,23.5,0.954,0.98,0.935,43.5,42.7,85.3,2050
2015-05-25,2014,8,34,145,533.82,0.3,5,Dry,42,9,8,6,82,147,0.28,386.8,0.72,386.8,0,0,0,0,-6,6,42,9,8,0,88,446,990,966,24,0.193,0.0816,0.0034,0.274,0.0114,2,0.204,0.478,0.0199,23.5,0.953,0.98,0.934,42.5,41.7,83.4,2000
2015-05-26,2014,8,34,146,525.89,0.3,5,Dry,42,9,8,6,82,147,0.28,378.9,0.72,378.9,0,0,0,0,-6,6,42,9,8,0,88,438,990,966,24,0.19,0.0778,0.00324,0.268,0.0111,2,0.198,0.466,0.0194,23.6,0.952,0.98,0.933,41.7,40.8,81.7,1960
2015-05-27,2014,8,35,147,517.41,0.31,5,Dry,42,9,8,6,82,147,0.28,370.4,0.72,370.4,0,0,0,0,-6,6,42,9,8,0,88,429,990,965.9,24.1,0.187,0.0738,0.00307,0.261,0.0108,2,0.193,0.453,0.0188,23.6,0.951,0.978,0.93,40.8,39.9,79.8,1910
2015-05-28,2014,8,35,148,508.93,0.31,5,Dry,42,9,8,6,82,147,0.29,361.9,0.71,361.9,0,0,0,0,-6,6,42,9,8,0,88,421,990,965.9,24.1,0.184,0.0698,0.0029,0.254,0.0105,2,0.187,0.441,0.0183,23.7,0.95,0.976,0.927,39.9,38.9,77.9,1870
2015-05-29,2014,8,35,149,500.46,0.32,5,Dry,42,9,8,6,82,147,0.29,353.5,0.71,353.5,0,0,0,0,-6,6,42,9,8,0,88,412,990,965.9,24.1,0.181,0.0658,0.00273,0.247,0.0102,2,0.181,0.428,0.0177,23.7,0.949,0.974,0.924,39,38,76,1820
2015-05-30,2014,8,35,150,492.53,0.32,5,Dry,42,9,8,6,82,147,0.3,345.5,0.7,345.5,0,0,0,0,-6,6,42,9,8,0,88,405,990,965.8,24.2,0.178,0.0621,0.00257,0.24,0.00994,2,0.176,0.416,0.0172,23.8,0.948,0.972,0.921,38.2,37.1,74.2,1780
2015-05-31,2014,8,35,151,485.69,0.33,5,Dry,42,9,8,6,82,147,0.3,338.7,0.7,338.7,0,0,0,0,-6,6,42,9,8,0,88,398,990,965.8,24.2,0.176,0.0589,0.00243,0.235,0.00969,2,0.171,0.406,0.0168,23.8,0.947,0.971,0.919,37.4,36.3,72.7,1740
2015-06-01,2014,9,35,152,478.31,0.33,5,Dry,39,9,7,5,59,119,0.25,359.3,0.75,359.3,0,0,0,0,-5,5,39,9,7,0,64,414,990,965.8,24.2,0.182,0.0686,0.00283,0.25,0.0103,2,0.185,0.435,0.018,23.8,0.95,0.976,0.927,39.8,38.9,77.8,1870
2015-06-02,2014,9,35,153,470.93,0.34,5,Dry,39,9,7,5,59,119,0.25,351.9,0.75,351.9,0,0,0,0,-5,5,39,9,7,0,64,407,990,965.7,24.3,0.179,0.0651,0.00268,0.244,0.0101,2,0.18,0.424,0.0175,23.9,0.949,0.974,0.924,39.1,38,76.1,1830
2015-06-03,2014,9,36,154,465.18,0.34,5,Dry,39,9,7,5,59,119,0.26,346.2,0.74,346.2,0,0,0,0,-5,5,39,9,7,0,64,401,990,965.7,24.3,0.177,0.0624,0.00257,0.24,0.00985,2,0.176,0.416,0.0171,23.9,0.948,0.973,0.922,38.4,37.4,74.8,1790
2015-06-04,2014,9,36,155,458.9,0.35,5,Dry,39,9,7,5,59,119,0.26,339.9,0.74,339.9,0,0,0,0,-5,5,39,9,7,0,64,395,990,965.7,24.3,0.175,0.0594,0.00244,0.234,0.00963,2,0.172,0.406,0.0167,23.9,0.947,0.971,0.92,37.8,36.7,73.4,1760
2015-06-05,2014,9,36,156,452.61,0.35,5,Dry,39,9,7,5,59,119,0.26,333.6,0.74,333.6,0,0,0,0,-5,5,39,9,7,0,64,389,990,965.6,24.4,0.173,0.0565,0.00232,0.229,0.00941,2,0.168,0.397,0.0163,24,0.946,0.97,0.918,37.1,36,71.9,1730
2015-06-06,2014,9,36,157,446.32,0.36,5,Dry,39,9,7,5,59,119,0.27,327.3,0.73,327.3,0,0,0,0,-5,5,39,9,7,0,64,382,990,965.6,24.4,0.17,0.0535,0.00219,0.224,0.00918,2,0.163,0.387,0.0159,24,0.945,0.97,0.917,36.4,35.3,70.6,1700
2015-06-07,2014,9,36,158,440.58,0.36,5,Dry,39,9,7,5,59,119,0.27,321.6,0.73,321.6,0,0,0,0,-5,5,39,9,7,0,64,377,990,965.6,24.4,0.168,0.0508,0.00208,0.219,0.00898,2,0.16,0.379,0.0155,24,0.944,0.97,0.916,35.8,34.7,69.4,1670
2015-06-08,2014,9,36,159,434.83,0.37,5,Dry,39,9,7,5,59,119,0.27,315.8,0.73,315.8,0,0,0,0,-5,5,39,9,7,0,64,371,990,965.6,24.4,0.166,0.0481,0.00197,0.214,0.00877,2,0.156,0.37,0.0151,24.1,0.943,0.97,0.915,35.2,34.1,68.2,1640
2015-06-09,2014,9,36,160,430.18,0.37,5,Dry,39,9,7,5,59,119,0.28,311.2,0.72,311.2,0,0,0,0,-5,5,39,9,7,0,64,366,990,965.5,24.5,0.165,0.0459,0.00188,0.211,0.00861,2,0.153,0.363,0.0148,24.1,0.942,0.97,0.914,34.7,33.6,67.2,1610
2015-06-10,2014,9,37,161,424.99,0.37,5,Dry,39,9,7,5,59,119,0.28,306,0.72,306,0,0,0,0,-5,5,39,9,7,0,64,361,990,965.5,24.5,0.163,0.0434,0.00177,0.206,0.00843,2,0.149,0.355,0.0145,24.1,0.942,0.97,0.913,34.1,33.1,66.1,1590
2015-06-11,2014,9,37,162,419.79,0.38,5,Dry,39,9,7,5,59,119,0.28,300.8,0.72,300.8,0,0,0,0,-5,5,39,9,7,0,64,356,990,965.5,24.5,0.161,0.041,0.00167,0.202,0.00824,2,0.146,0.348,0.0142,24.2,0.941,0.97,0.913,33.5,32.5,65,1560
2015-06-12,2014,9,37,163,414.6,0.38,5,Dry,39,9,7,5,59,119,0.29,295.6,0.71,295.6,0,0,0,0,-5,5,39,9,7,0,64,351,990,965.5,24.5,0.159,0.0385,0.00157,0.198,0.00806,2,0.142,0.34,0.0139,24.2,0.94,0.97,0.911,33,32,63.9,1530
2015-06-13,2014,9,37,164,409.4,0.39,5,Dry,39,9,7,5,59,119,0.29,290.4,0.71,290.4,0,0,0,0,-5,5,39,9,7,0,64,345,990,965.4,24.6,0.157,0.0361,0.00147,0.194,0.00788,2,0.139,0.332,0.0135,24.2,0.938,0.97,0.91,32.4,31.4,62.8,1510
2015-06-14,2014,9,37,165,404.21,0.39,5,Dry,39,9,7,5,59,119,0.29,285.2,0.71,285.2,0,0,0,0,-5,5,39,9,7,0,64,340,990,965.4,24.6,0.156,0.0336,0.00137,0.189,0.0077,2,0.135,0.324,0.0132,24.3,0.937,0.97,0.909,31.8,30.8,61.7,1480
2015-06-15,2014,9,37,166,399.01,0.4,5,Dry,39,9,7,5,59,119,0.3,280,0.7,280,0,0,0,0,-5,5,39,9,7,0,64,335,990,965.4,24.6,0.154,0.0312,0.00127,0.185,0.00752,2,0.132,0.316,0.0129,24.3,0.936,0.97,0.908,31.2,30.3,60.6,1450
2015-06-16,2014,9,37,167,393.82,0.4,5,Dry,39,9,7,5,59,119,0.3,274.8,0.7,274.8,0,0,0,0,-5,5,39,9,7,0,64,330,990,965.4,24.6,0.152,0.0287,0.00117,0.181,0.00733,2,0.128,0.309,0.0125,24.3,0.935,0.97,0.907,30.6,29.7,59.5,1430
2015-06-17,2014,9,38,168,389.17,0.4,5,Dry,39,9,7,5,59,119,0.31,270.2,0.69,270.2,0,0,0,0,-5,5,39,9,7,0,64,325,990,965.3,24.7,0.15,0.0265,0.00108,0.177,0.00717,2,0.125,0.302,0.0122,24.4,0.934,0.97,0.906,30.1,29.2,58.5,1400
2015-06-18,2014,9,38,169,384.52,0.41,5,Dry,39,9,7,5,59,119,0.31,265.5,0.69,265.5,0,0,0,0,-5,5,39,9,7,0,64,321,990,965.3,24.7,0.149,0.0243,0.000986,0.173,0.00701,2,0.122,0.295,0.0119,24.4,0.933,0.97,0.905,29.6,28.7,57.5,1380
2015-06-19,2014,9,38,170,379.87,0.41,5,Dry,39,9,7,5,59,119,0.31,260.9,0.69,260.9,0,0,0,0,-5,5,39,9,7,0,64,316,990,965.3,24.7,0.147,0.0221,0.000896,0.169,0.00685,2,0.119,0.288,0.0116,24.4,0.932,0.97,0.904,29.1,28.2,56.5,1360
2015-06-20,2014,9,38,171,375.22,0.42,5,Dry,39,9,7,5,59,119,0.32,256.2,0.68,256.2,0,0,0,0,-5,5,39,9,7,0,64,311,990,965.3,24.7,0.145,0.0199,0.000806,0.165,0.00669,2,0.115,0.281,0.0114,24.4,0.931,0.97,0.903,28.6,27.7,55.5,1330
2015-06-21,2014,9,38,172,370.58,0.42,5,Dry,39,9,7,5,59,119,0.32,251.6,0.68,251.6,0,0,0,0,-5,5,39,9,7,0,64,307,990,965.3,24.7,0.144,0.0177,0.000717,0.161,0.00653,2,0.112,0.274,0.0111,24.5,0.93,0.97,0.902,28.1,27.2,54.5,1310
2015-06-22,2014,9,38,173,367.02,0.43,5,Dry,39,9,7,5,59,119,0.32,248,0.68,248,0,0,0,0,-5,5,39,9,7,0,64,303,990,965.2,24.8,0.142,0.0168,0.00068,0.159,0.00643,2,0.11,0.269,0.0109,24.5,0.929,0.97,0.901,27.7,26.8,53.7,1290
2015-06-23,2014,9,38,174,362.92,0.43,5,Dry,39,9,7,5,59,119,0.33,243.9,0.67,243.9,0,0,0,0,-5,5,39,9,7,0,64,299,990,965.2,24.8,0.141,0.0165,0.000665,0.158,0.00636,2,0.107,0.265,0.0107,24.5,0.928,0.97,0.9,27.2,26.4,52.8,1270
2015-06-24,2014,9,39,175,358.82,0.43,5,Dry,39,9,7,5,59,119,0.33,239.8,0.67,239.8,0,0,0,0,-5,5,39,9,7,0,64,295,990,965.2,24.8,0.14,0.0161,0.00065,0.156,0.00628,2,0.104,0.26,0.0105,24.5,0.926,0.97,0.898,26.7,25.9,51.9,1240
2015-06-25,2014,9,39,176,354.72,0.44,5,Dry,39,9,7,5,59,119,0.34,235.7,0.67,235.7,0,0,0,0,-5,5,39,9,7,0,64,291,990,965.2,24.8,0.138,0.0158,0.000636,0.154,0.0062,2,0.102,0.256,0.0103,24.6,0.925,0.97,0.897,26.3,25.5,51,1220
2015-06-26,2014,9,39,177,350.61,0.44,5,Dry,39,9,7,5,59,119,0.34,231.6,0.66,231.6,0,0,0,0,-5,5,39,9,7,0,64,287,990,965.2,24.8,0.137,0.0154,0.000621,0.152,0.00612,2,0.0988,0.251,0.0101,24.6,0.924,0.97,0.896,25.8,25,50,1200
2015-06-27,2014,9,39,178,346.51,0.45,5,Dry,39,9,7,5,59,119,0.34,227.5,0.66,227.5,0,0,0,0,-5,5,39,9,7,0,64,283,990,965.1,24.9,0.135,0.0151,0.000607,0.15,0.00605,1,0.25,0.4,0.0161,24.5,0.959,0.98,0.939,52.3,48.2,48.2,1160
2015-06-28,2014,9,39,179,342.41,0.45,5,Dry,39,9,7,5,59,119,0.35,223.4,0.65,223.4,0,0,0,0,-5,5,39,9,7,0,64,278,990,965.1,24.9,0.134,0.0147,0.000592,0.149,0.00597,1,0.244,0.393,0.0158,24.5,0.959,0.98,0.94,51.5,48.2,48.2,1160
2015-06-29,2014,9,39,180,338.31,0.45,5,Dry,39,9,7,5,59,119,0.35,219.3,0.65,219.3,0,0,0,0,-5,5,39,9,7,0,64,274,990,965.1,24.9,0.132,0.0144,0.000578,0.147,0.00589,1,0.239,0.385,0.0155,24.5,0.958,0.98,0.939,50.5,48.2,48.2,1160
2015-06-30,2014,9,39,181,334.75,0.46,5,Dry,39,9,7,5,59,119,0.35,215.8,0.65,215.8,0,0,0,0,-5,5,39,9,7,0,64,271,990,965.1,24.9,0.131,0.0141,0.000565,0.145,0.00582,1,0.234,0.379,0.0152,24.5,0.957,0.98,0.938,49.7,48.2,48.2,1160
2015-07-01,2014,10,40,182,331.2,0.46,5,Dry,37,8,6,4,53,108,0.33,223.2,0.67,223.2,0,0,0,0,-4,4,37,8,6,0,57,274,990,965.1,24.9,0.132,0.0147,0.00059,0.147,0.00589,1,0.244,0.391,0.0157,24.6,0.959,0.98,0.94,51.5,48.2,48.2,1160
2015-07-02,2014,10,40,183,327.65,0.47,5,Dry,37,8,6,4,53,108,0.33,219.7,0.67,219.7,0,0,0,0,-4,4,37,8,6,0,57,271,990,965,25,0.131,0.0144,0.000578,0.145,0.00583,1,0.239,0.385,0.0154,24.6,0.958,0.98,0.939,50.7,48.2,48.2,1160
2015-07-03,2014,10,40,184,324.09,0.47,5,Dry,37,8,6,4,53,108,0.33,216.1,0.67,216.1,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000565,0.144,0.00576,1,0.234,0.378,0.0151,24.6,0.958,0.98,0.938,49.9,48.2,48.2,1160
2015-07-04,2014,10,40,185,320.54,0.47,5,Dry,37,8,6,4,53,108,0.34,212.5,0.66,212.5,0,0,0,0,-4,4,37,8,6,0,57,264,990,965,25,0.129,0.0138,0.000553,0.142,0.00569,1,0.229,0.372,0.0149,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1160
2015-07-05,2014,10,40,186,316.98,0.48,5,Dry,37,8,6,4,53,108,0.34,209,0.66,209,0,0,0,0,-4,4,37,8,6,0,57,260,990,965,25,0.127,0.0135,0.00054,0.141,0.00563,1,0.225,0.365,0.0146,24.6,0.956,0.98,0.937,48.3,47.3,47.3,1140
2015-07-06,2014,10,40,187,313.43,0.48,5,Dry,37,8,6,4,53,108,0.34,205.4,0.66,205.4,0,0,0,0,-4,4,37,8,6,0,57,256,990,965,25,0.126,0.0132,0.000528,0.139,0.00556,1,0.22,0.359,0.0143,24.7,0.956,0.98,0.937,47.5,46.6,46.6,1120
2015-07-07,2014,10,40,188,309.87,0.49,5,Dry,37,8,6,4,53,108,0.35,201.9,0.65,201.9,0,0,0,0,-4,4,37,8,6,0,57,253,990,964.9,25.1,0.125,0.0129,0.000515,0.138,0.0055,1,0.215,0.353,0.0141,24.7,0.955,0.98,0.936,46.7,45.8,45.8,1100
2015-07-08,2014,10,41,189,307.41,0.49,5,Dry,37,8,6,4,53,108,0.35,199.4,0.65,199.4,0,0,0,0,-4,4,37,8,6,0,57,250,990,964.9,25.1,0.124,0.0127,0.000507,0.137,0.00545,1,0.212,0.348,0.0139,24.7,0.955,0.98,0.935,46.1,45.2,45.2,1090
2015-07-09,2014,10,41,190,304.4,0.49,5,Dry,37,8,6,4,53,108,0.35,196.4,0.65,196.4,0,0,0,0,-4,4,37,8,6,0,57,247,990,964.9,25.1,0.123,0.0124,0.000496,0.135,0.00539,1,0.208,0.343,0.0137,24.7,0.954,0.98,0.935,45.4,44.5,44.5,1070
2015-07-10,2014,10,41,191,301.4,0.5,5,Dry,37,8,6,4,53,108,0.36,193.4,0.64,193.4,0,0,0,0,-4,4,37,8,6,0,57,244,990,964.9,25.1,0.122,0.0122,0.000486,0.134,0.00534,1,0.204,0.338,0.0135,24.8,0.953,0.98,0.934,44.7,43.8,43.8,1050
2015-07-11,2014,10,41,192,298.39,0.5,5,Dry,37,8,6,4,53,108,0.36,190.4,0.64,190.4,0,0,0,0,-4,4,37,8,6,0,57,241,990,964.9,25.1,0.121,0.0119,0.000475,0.133,0.00528,1,0.2,0.332,0.0132,24.8,0.952,0.98,0.933,44,43.1,43.1,1040
2015-07-12,2014,10,41,193,295.38,0.51,5,Dry,37,8,6,4,53,108,0.37,187.4,0.63,187.4,0,0,0,0,-4,4,37,8,6,0,57,238,990,964.9,25.1,0.12,0.0117,0.000465,0.131,0.00523,1,0.195,0.327,0.013,24.8,0.951,0.98,0.932,43.3,42.5,42.5,1020
2015-07-13,2014,10,41,194,292.37,0.51,5,Dry,37,8,6,4,53,108,0.37,184.4,0.63,184.4,0,0,0,0,-4,4,37,8,6,0,57,235,990,964.9,25.1,0.119,0.0114,0.000454,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.6,41.8,41.8,1000
2015-07-14,2014,10,41,195,289.36,0.51,5,Dry,37,8,6,4,53,108,0.37,181.4,0.63,181.4,0,0,0,0,-4,4,37,8,6,0,57,232,990,964.9,25.1,0.118,0.0112,0.000444,0.129,0.00512,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41.1,41.1,986
2015-07-15,2014,10,42,196,286.36,0.52,5,Dry,37,8,6,4,53,108,0.38,178.4,0.62,178.4,0,0,0,0,-4,4,37,8,6,0,57,229,990,964.8,25.2,0.116,0.0109,0.000434,0.127,0.00506,1,0.183,0.311,0.0124,24.8,0.948,0.979,0.928,41.2,40.3,40.3,968
2015-07-16,2014,10,42,197,283.35,0.52,5,Dry,37,8,6,4,53,108,0.38,175.3,0.62,175.3,0,0,0,0,-4,4,37,8,6,0,57,226,990,964.8,25.2,0.115,0.0107,0.000423,0.126,0.00501,1,0.179,0.305,0.0121,24.9,0.947,0.977,0.925,40.5,39.6,39.6,950
2015-07-17,2014,10,42,198,280.34,0.52,5,Dry,37,8,6,4,53,108,0.39,172.3,0.61,172.3,0,0,0,0,-4,4,37,8,6,0,57,223,990,964.8,25.2,0.114,0.0104,0.000413,0.125,0.00495,1,0.175,0.3,0.0119,24.9,0.946,0.976,0.923,39.8,38.8,38.8,932
2015-07-18,2014,10,42,199,277.33,0.53,5,Dry,37,8,6,4,53,108,0.39,169.3,0.61,169.3,0,0,0,0,-4,4,37,8,6,0,57,220,990,964.8,25.2,0.113,0.0101,0.000403,0.123,0.0049,1,0.171,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,914
2015-07-19,2014,10,42,200,274.87,0.53,5,Dry,37,8,6,4,53,108,0.39,166.9,0.61,166.9,0,0,0,0,-4,4,37,8,6,0,57,218,990,964.8,25.2,0.112,0.00993,0.000394,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.944,0.973,0.919,38.5,37.5,37.5,899
2015-07-20,2014,10,42,201,272.41,0.54,5,Dry,37,8,6,4,53,108,0.4,164.4,0.6,164.4,0,0,0,0,-4,4,37,8,6,0,57,215,990,964.8,25.2,0.112,0.00972,0.000386,0.121,0.00481,1,0.164,0.286,0.0113,24.9,0.944,0.972,0.917,37.9,36.8,36.8,884
2015-07-21,2014,10,42,202,269.95,0.54,5,Dry,37,8,6,4,53,108,0.4,161.9,0.6,161.9,0,0,0,0,-4,4,37,8,6,0,57,213,990,964.8,25.2,0.111,0.00952,0.000377,0.12,0.00477,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,870
2015-07-22,2014,10,43,203,267.49,0.54,5,Dry,37,8,6,4,53,108,0.4,159.5,0.6,159.5,0,0,0,0,-4,4,37,8,6,0,57,210,990,964.8,25.2,0.11,0.00931,0.000369,0.119,0.00472,1,0.158,0.277,0.011,25,0.942,0.97,0.914,36.8,35.7,35.7,856
2015-07-23,2014,10,43,204,265.03,0.55,5,Dry,37,8,6,4,53,108,0.41,157,0.59,157,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.0091,0.00036,0.118,0.00468,1,0.154,0.273,0.0108,25,0.941,0.97,0.913,36.2,35.1,35.1,843
2015-07-24,2014,10,43,205,262.57,0.55,5,Dry,37,8,6,4,53,108,0.41,154.6,0.59,154.6,0,0,0,0,-4,4,37,8,6,0,57,206,990,964.8,25.2,0.108,0.00889,0.000352,0.117,0.00463,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.6,34.6,829
2015-07-25,2014,10,43,206,260.11,0.56,5,Dry,37,8,6,4,53,108,0.41,152.1,0.58,152.1,0,0,0,0,-4,4,37,8,6,0,57,203,990,964.7,25.3,0.107,0.00868,0.000344,0.116,0.00459,1,0.148,0.264,0.0104,25,0.94,0.97,0.912,35,34,34,816
2015-07-26,2014,10,43,207,257.65,0.56,5,Dry,37,8,6,4,53,108,0.42,149.7,0.58,149.7,0,0,0,0,-4,4,37,8,6,0,57,201,990,964.7,25.3,0.106,0.00847,0.000335,0.115,0.00454,1,0.145,0.259,0.0103,25,0.939,0.97,0.911,34.5,33.4,33.4,802
2015-07-27,2014,10,43,208,255.18,0.56,5,Dry,37,8,6,4,53,108,0.42,147.2,0.58,147.2,0,0,0,0,-4,4,37,8,6,0,57,198,990,964.7,25.3,0.105,0.00826,0.000327,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,789
2015-07-28,2014,10,43,209,252.72,0.57,5,Dry,37,8,6,4,53,108,0.43,144.7,0.57,144.7,0,0,0,0,-4,4,37,8,6,0,57,196,990,964.7,25.3,0.105,0.00805,0.000318,0.113,0.00445,1,0.138,0.251,0.00991,25,0.937,0.97,0.909,33.3,32.3,32.3,775
2015-07-29,2014,10,44,210,250.26,0.57,5,Dry,37,8,6,4,53,108,0.43,142.3,0.57,142.3,0,0,0,0,-4,4,37,8,6,0,57,193,990,964.7,25.3,0.104,0.00784,0.00031,0.112,0.00441,1,0.135,0.246,0.00973,25.1,0.936,0.97,0.908,32.7,31.7,31.7,762
2015-07-30,2014,10,44,211,248.9,0.58,5,Dry,37,8,6,4,53,108,0.43,140.9,0.57,140.9,0,0,0,0,-4,4,37,8,6,0,57,192,990,964.7,25.3,0.103,0.00773,0.000305,0.111,0.00439,1,0.133,0.244,0.00963,25.1,0.935,0.97,0.907,32.4,31.4,31.4,754
2015-07-31,2014,10,44,212,246.98,0.58,5,Dry,37,8,6,4,53,108,0.44,139,0.56,139,0,0,0,0,-4,4,37,8,6,0,57,190,990,964.7,25.3,0.103,0.00756,0.000299,0.11,0.00435,1,0.13,0.24,0.00949,25.1,0.935,0.97,0.906,31.9,31,31,744
2015-08-01,2014,11,44,213,243.97,0.59,5,Dry,34,7,5,3,44,93,0.38,151,0.62,151,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.00858,0.000339,0.114,0.00448,1,0.146,0.26,0.0103,25.1,0.939,0.97,0.911,34.9,33.8,33.8,812
2015-08-02,2014,11,44,214,241.51,0.59,5,Dry,34,7,5,3,44,93,0.39,148.5,0.61,148.5,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.6,25.4,0.104,0.00837,0.00033,0.113,0.00444,1,0.143,0.256,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,798
2015-08-03,2014,11,44,215,238.5,0.6,5,Dry,34,7,5,3,44,93,0.39,145.5,0.61,145.5,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00812,0.00032,0.111,0.00438,1,0.139,0.25,0.00986,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
2015-08-04,2014,11,44,216,235.5,0.6,5,Dry,34,7,5,3,44,93,0.4,142.5,0.6,142.5,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00786,0.00031,0.11,0.00433,1,0.135,0.245,0.00964,25.1,0.936,0.97,0.908,32.9,31.9,31.9,765
2015-08-05,2014,11,45,217,232.49,0.61,5,Dry,34,7,5,3,44,93,0.4,139.5,0.6,139.5,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00761,0.000299,0.109,0.00427,1,0.131,0.239,0.00942,25.2,0.935,0.97,0.907,32.2,31.2,31.2,749
2015-08-06,2014,11,45,218,229.48,0.62,5,Dry,34,7,5,3,44,93,0.41,136.5,0.59,136.5,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0999,0.00735,0.000289,0.107,0.00422,1,0.127,0.234,0.00921,25.2,0.933,0.97,0.905,31.5,30.5,30.5,733
2015-08-07,2014,11,45,219,227.02,0.62,5,Dry,34,7,5,3,44,93,0.41,134,0.59,134,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.0991,0.00714,0.000281,0.106,0.00418,1,0.123,0.23,0.00903,25.2,0.932,0.97,0.904,30.9,30,30,719
2015-08-08,2014,11,45,220,224.56,0.63,5,Dry,34,7,5,3,44,93,0.41,131.6,0.59,131.6,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.5,25.5,0.0982,0.00693,0.000272,0.105,0.00413,1,0.12,0.225,0.00885,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
2015-08-09,2014,11,45,221,222.1,0.63,5,Dry,34,7,5,3,44,93,0.42,129.1,0.58,129.1,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0973,0.00672,0.000264,0.104,0.00409,1,0.117,0.221,0.00867,25.2,0.93,0.97,0.902,29.7,28.8,28.8,692
2015-08-10,2014,11,45,222,219.64,0.64,5,Dry,34,7,5,3,44,93,0.42,126.6,0.58,126.6,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0965,0.00651,0.000256,0.103,0.00404,1,0.113,0.216,0.00849,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2015-08-11,2014,11,45,223,217.18,0.64,5,Dry,34,7,5,3,44,93,0.43,124.2,0.57,124.2,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0956,0.00631,0.000247,0.102,0.004,1,0.11,0.212,0.00832,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2015-08-12,2014,11,46,224,214.72,0.65,5,Dry,34,7,5,3,44,93,0.43,121.7,0.57,121.7,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0947,0.0061,0.000239,0.101,0.00395,1,0.107,0.208,0.00814,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2015-08-13,2014,11,46,225,213.35,0.65,5,Dry,34,7,5,3,44,93,0.44,120.3,0.56,120.3,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.0942,0.00598,0.000234,0.1,0.00393,1,0.105,0.205,0.00804,25.3,0.925,0.97,0.898,27.6,26.8,26.8,644
2015-08-14,2014,11,46,226,211.43,0.66,5,Dry,34,7,5,3,44,93,0.44,118.4,0.56,118.4,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0936,0.00582,0.000228,0.0994,0.00389,1,0.102,0.202,0.0079,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2015-08-15,2014,11,46,227,209.52,0.67,5,Dry,34,7,5,3,44,93,0.44,116.5,0.56,116.5,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.0929,0.00565,0.000221,0.0985,0.00386,1,0.0998,0.198,0.00777,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2015-08-16,2014,11,46,228,207.61,0.67,5,Dry,34,7,5,3,44,93,0.45,114.6,0.55,114.6,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0922,0.00549,0.000215,0.0977,0.00382,1,0.0972,0.195,0.00763,25.4,0.921,0.97,0.893,26.3,25.5,25.5,611
2015-08-17,2014,11,46,229,205.69,0.68,5,Dry,34,7,5,3,44,93,0.45,112.7,0.55,112.7,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0915,0.00533,0.000208,0.0969,0.00379,1,0.0946,0.191,0.00749,25.4,0.92,0.97,0.892,25.8,25,25,600
2015-08-18,2014,11,46,230,203.78,0.68,5,Dry,34,7,5,3,44,93,0.46,110.8,0.54,110.8,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.0909,0.00517,0.000202,0.096,0.00375,1,0.0921,0.188,0.00735,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2015-08-19,2014,11,47,231,201.86,0.69,5,Dry,34,7,5,3,44,93,0.46,108.9,0.54,108.9,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0902,0.005,0.000196,0.0952,0.00372,1,0.0895,0.185,0.00722,25.4,0,0,0,0,0,0,0
2015-08-20,2014,11,47,232,199.95,0.69,5,Dry,34,7,5,3,44,93,0.47,107,0.54,107,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0895,0.00484,0.000189,0.0944,0.00369,1,0.0869,0.181,0.00708,25.4,0,0,0,0,0,0,0
2015-08-21,2014,11,47,233,198.04,0.7,5,Dry,34,7,5,3,44,93,0.47,105,0.53,105,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.0888,0.00468,0.000183,0.0935,0.00365,1,0.0843,0.178,0.00695,25.4,0,0,0,0,0,0,0
2015-08-22,2014,11,47,234,196.12,0.71,5,Dry,34,7,5,3,44,93,0.47,103.1,0.53,103.1,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.0882,0.00452,0.000176,0.0927,0.00362,1,0.0817,0.174,0.00681,25.4,0,0,0,0,0,0,0
2015-08-23,2014,11,47,235,194.21,0.71,5,Dry,34,7,5,3,44,93,0.48,101.2,0.52,101.2,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0875,0.00435,0.00017,0.0918,0.00359,1,0.0791,0.171,0.00668,25.4,0,0,0,0,0,0,0
2015-08-24,2014,11,47,236,192.29,0.72,5,Dry,34,7,5,3,44,93,0.48,99.29,0.52,99.29,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0868,0.00419,0.000164,0.091,0.00356,1,0.0765,0.168,0.00655,25.4,0,0,0,0,0,0,0
2015-08-25,2014,11,47,237,190.93,0.72,5,Dry,34,7,5,3,44,93,0.49,97.93,0.51,97.93,0,0,0,0,-3,3,34,7,5,0,47,144,990,964.4,25.6,0.0863,0.00407,0.000159,0.0904,0.00353,1,0.0747,0.165,0.00645,25.4,0,0,0,0,0,0,0
2015-08-26,2014,11,48,238,189.56,0.73,5,Dry,34,7,5,3,44,93,0.49,96.56,0.51,96.56,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.0858,0.00396,0.000155,0.0898,0.00351,1,0.0729,0.163,0.00636,25.4,0,0,0,0,0,0,0
2015-08-27,2014,11,48,239,188.19,0.73,5,Dry,34,7,5,3,44,93,0.49,95.19,0.51,95.19,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0854,0.00384,0.00015,0.0892,0.00349,1,0.071,0.16,0.00626,25.4,0,0,0,0,0,0,0
2015-08-28,2014,11,48,240,186.83,0.74,5,Dry,34,7,5,3,44,93,0.5,93.83,0.5,93.83,0,0,0,0,-3,3,34,7,5,0,47,140,990,964.4,25.6,0.0849,0.00373,0.000146,0.0886,0.00346,1,0.0692,0.158,0.00617,25.4,0,0,0,0,0,0,0
2015-08-29,2014,11,48,241,185.46,0.74,5,Dry,34,7,5,3,44,93,0.5,92.46,0.5,92.46,0,0,0,0,-3,3,34,7,5,0,47,138,990,964.4,25.6,0.0844,0.00361,0.000141,0.088,0.00344,1,0.0673,0.155,0.00607,25.4,0,0,0,0,0,0,0
2015-08-30,2014,11,48,242,184.09,0.75,5,Dry,34,7,5,3,44,93,0.51,91.09,0.49,91.09,0,0,0,0,-3,3,34,7,5,0,47,137,990,964.4,25.6,0.0839,0.00349,0.000137,0.0874,0.00342,1,0.0655,0.153,0.00598,25.4,0,0,0,0,0,0,0
2015-08-31,2014,11,48,243,182.72,0.75,5,Dry,34,7,5,3,44,93,0.51,89.72,0.49,89.72,0,0,0,0,-3,3,34,7,5,0,47,136,990,964.4,25.6,0.0834,0.00338,0.000132,0.0868,0.0034,1,0.0636,0.15,0.00588,25.4,0,0,0,0,0,0,0
2015-09-01,2014,12,48,244,180.26,0.76,5,Dry,30,6,4,2,30,72,0.4,108.3,0.6,108.3,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0879,0.00495,0.000194,0.0928,0.00363,1,0.0887,0.181,0.0071,25.4,0.916,0.97,0.889,24.7,24,24,575
2015-09-02,2014,12,49,245,176.71,0.77,5,Dry,30,6,4,2,30,72,0.41,104.7,0.59,104.7,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0866,0.00465,0.000182,0.0913,0.00357,1,0.0839,0.175,0.00685,25.4,0.914,0.97,0.887,23.8,23.1,23.1,554
2015-09-03,2014,12,49,246,173.15,0.78,5,Dry,30,6,4,2,30,72,0.42,101.2,0.58,101.2,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0853,0.00435,0.00017,0.0897,0.00351,1,0.0791,0.169,0.00661,25.4,0.911,0.969,0.883,22.9,22.2,22.2,534
2015-09-04,2014,12,49,247,170.69,0.79,5,Dry,30,6,4,2,30,72,0.42,98.69,0.58,98.69,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0845,0.00414,0.000162,0.0886,0.00347,1,0.0757,0.164,0.00643,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2015-09-05,2014,12,49,248,167.68,0.8,5,Dry,30,6,4,2,30,72,0.43,95.68,0.57,95.68,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0834,0.00388,0.000152,0.0873,0.00342,1,0.0717,0.159,0.00623,25.4,0.916,0.967,0.885,21.8,21.1,21.1,506
2015-09-06,2014,12,49,249,164.68,0.81,5,Dry,30,6,4,2,30,72,0.44,92.68,0.56,92.68,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0824,0.00363,0.000142,0.086,0.00337,1,0.0676,0.154,0.00602,25.4,0.919,0.966,0.888,21.2,20.5,20.5,491
2015-09-07,2014,12,49,250,162.22,0.82,5,Dry,30,6,4,2,30,72,0.44,90.22,0.56,90.22,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0815,0.00342,0.000134,0.0849,0.00333,1,0.0643,0.149,0.00585,25.4,0.922,0.965,0.889,20.7,20,20,479
2015-09-08,2014,12,49,251,159.21,0.83,5,Dry,30,6,4,2,30,72,0.45,87.21,0.55,87.21,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0804,0.00316,0.000124,0.0836,0.00328,1,0.0602,0.144,0.00564,25.4,0.925,0.963,0.891,20.1,19.3,19.3,464
2015-09-09,2014,12,50,252,156.75,0.84,5,Dry,30,6,4,2,30,72,0.46,84.75,0.54,84.75,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0796,0.00295,0.000116,0.0825,0.00323,1,0.0569,0.139,0.00546,25.4,0.928,0.962,0.893,19.6,18.8,18.8,452
2015-09-10,2014,12,50,253,154.29,0.85,5,Dry,30,6,4,2,30,72,0.47,82.29,0.53,82.29,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0787,0.00274,0.000108,0.0814,0.00319,1,0.0536,0.135,0.00529,25.4,0.931,0.961,0.895,19.1,18.3,18.3,440
2015-09-11,2014,12,50,254,151.83,0.85,5,Dry,30,6,4,2,30,72,0.47,79.83,0.53,79.83,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0778,0.00254,0.0000994,0.0804,0.00315,1,0.0503,0.131,0.00512,25.4,0.934,0.96,0.896,18.6,17.8,17.8,427
2015-09-12,2014,12,50,255,149.36,0.86,5,Dry,30,6,4,2,30,72,0.48,77.36,0.52,77.36,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.077,0.00233,0.0000912,0.0793,0.00311,1,0.0469,0.126,0.00495,25.4,0.937,0.96,0.899,18,17.3,17.3,415
2015-09-13,2014,12,50,256,148,0.87,5,Dry,30,6,4,2,30,72,0.49,76,0.51,76,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0765,0.00221,0.0000867,0.0787,0.00309,1,0.0451,0.124,0.00485,25.4,0.939,0.96,0.901,17.8,17,17,409
2015-09-14,2014,12,50,257,146.08,0.87,5,Dry,30,6,4,2,30,72,0.49,74.08,0.51,74.08,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0758,0.00205,0.0000803,0.0778,0.00305,1,0.0425,0.12,0.00472,25.4,0.935,0.96,0.898,17.2,16.6,16.6,397
2015-09-15,2014,12,50,258,144.17,0.88,5,Dry,30,6,4,2,30,72,0.5,72.17,0.5,72.17,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0751,0.00188,0.0000739,0.077,0.00302,1,0.0399,0.117,0.00459,25.4,0.925,0.96,0.888,16.6,15.9,15.9,383
2015-09-16,2014,12,51,259,142.25,0.88,5,Dry,30,6,4,2,30,72,0.51,70.25,0.49,70.25,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0744,0.00172,0.0000675,0.0762,0.00299,1,0.0373,0.114,0.00445,25.4,0.914,0.96,0.878,16,15.4,15.4,368
2015-09-17,2014,12,51,260,140.34,0.89,5,Dry,30,6,4,2,30,72,0.51,68.34,0.49,68.34,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0738,0.00156,0.0000611,0.0753,0.00295,1,0.0348,0.11,0.00432,25.4,0.904,0.96,0.868,15.4,14.8,14.8,354
2015-09-18,2014,12,51,261,138.43,0.89,5,Dry,30,6,4,2,30,72,0.52,66.43,0.48,66.43,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.0731,0.0014,0.0000548,0.0745,0.00292,1,0.0322,0.107,0.00418,25.4,0.893,0.96,0.858,14.8,14.2,14.2,341
2015-09-19,2014,12,51,262,136.51,0.9,5,Dry,30,6,4,2,30,72,0.53,64.51,0.47,64.51,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0724,0.00123,0.0000484,0.0736,0.00289,1,0.0296,0.103,0.00405,25.4,0.883,0.96,0.847,14.2,13.6,13.6,327
2015-09-20,2014,12,51,263,134.6,0.9,5,Dry,30,6,4,2,30,72,0.54,62.6,0.47,62.6,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0717,0.00107,0.000042,0.0728,0.00286,1,0.027,0.0998,0.00391,25.4,0,0,0,0,0,0,0
2015-09-21,2014,12,51,264,133.23,0.9,5,Dry,30,6,4,2,30,72,0.54,61.23,0.46,61.23,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0713,0.000955,0.0000374,0.0722,0.00283,1,0.0252,0.0974,0.00382,25.4,0,0,0,0,0,0,0
2015-09-22,2014,12,51,265,131.86,0.91,5,Dry,30,6,4,2,30,72,0.55,59.86,0.45,59.86,0,0,0,0,-2,2,30,6,4,0,32,99.9,990,964.5,25.5,0.0708,0.000838,0.0000329,0.0717,0.00281,1,0.0233,0.095,0.00372,25.4,0,0,0,0,0,0,0
2015-09-23,2014,12,52,266,130.5,0.91,5,Dry,30,6,4,2,30,72,0.55,58.5,0.45,58.5,0,0,0,0,-2,2,30,6,4,0,32,98.5,990,964.5,25.5,0.0708,0.000723,0.0000283,0.0715,0.00281,1,0.0215,0.093,0.00365,25.4,0,0,0,0,0,0,0
2015-09-24,2014,12,52,267,129.13,0.91,5,Dry,30,6,4,2,30,72,0.56,57.13,0.44,57.13,0,0,0,0,-2,2,30,6,4,0,32,97.1,990,964.5,25.5,0.0708,0.000606,0.0000238,0.0714,0.0028,1,0.0196,0.0911,0.00357,25.4,0,0,0,0,0,0,0
2015-09-25,2014,12,52,268,127.76,0.91,5,Dry,30,6,4,2,30,72,0.56,55.76,0.44,55.76,0,0,0,0,-2,2,30,6,4,0,32,95.8,990,964.5,25.5,0.0708,0.00049,0.0000192,0.0713,0.0028,1,0.0178,0.0891,0.00349,25.4,0,0,0,0,0,0,0
2015-09-26,2014,12,52,269,126.4,0.92,5,Dry,30,6,4,2,30,72,0.57,54.4,0.43,54.4,0,0,0,0,-2,2,30,6,4,0,32,94.4,990,964.5,25.5,0.0708,0.000374,0.0000147,0.0712,0.00279,1,0.0159,0.0871,0.00342,25.4,0,0,0,0,0,0,0
2015-09-27,2014,12,52,270,125.03,0.92,5,Dry,30,6,4,2,30,72,0.58,53.03,0.42,53.03,0,0,0,0,-2,2,30,6,4,0,32,93,990,964.5,25.5,0.0708,0.000258,0.0000101,0.0711,0.00279,1,0.0141,0.0852,0.00334,25.4,0,0,0,0,0,0,0
2015-09-28,2014,12,52,271,123.66,0.92,5,Dry,30,6,4,2,30,72,0.58,51.66,0.42,51.66,0,0,0,0,-2,2,30,6,4,0,32,91.7,990,964.5,25.5,0.0708,0.000141,0.00000553,0.071,0.00278,1,0.0122,0.0832,0.00326,25.4,0,0,0,0,0,0,0
2015-09-29,2014,12,52,272,122.29,0.93,5,Dry,30,6,4,2,30,72,0.59,50.29,0.41,50.29,0,0,0,0,-2,2,30,6,4,0,32,90.3,990,964.5,25.5,0.0708,0.0000246,9.67e-7,0.0708,0.00278,1,0.0104,0.0812,0.00319,25.4,0,0,0,0,0,0,0
2015-09-30,2014,12,53,273,122.02,0.93,5,Dry,30,6,4,2,30,72,0.59,50.02,0.41,50.02,0,0,0,0,-2,2,30,6,4,0,32,90,990,964.5,25.5,0.0708,0.0000017,6.67e-8,0.0708,0.00278,1,0.01,0.0809,0.00317,25.4,0,0,0,0,0,0,0
2015-10-01,2015,1,1,274,121.2,0.93,5,Dry,24,4,2,2,20,52,0.43,69.2,0.57,69.2,0,0,0,0,-2,2,24,4,2,0,22,99.2,990,964.5,25.5,0.0708,0.00163,0.000064,0.0725,0.00284,1,0.0359,0.108,0.00425,25.4,0.909,0.96,0.873,15.7,15,15,361
2015-10-02,2015,1,1,275,120.38,0.93,5,Dry,24,4,2,2,20,52,0.43,68.38,0.57,68.38,0,0,0,0,-2,2,24,4,2,0,22,98.4,990,964.5,25.5,0.0708,0.00156,0.0000613,0.0724,0.00284,1,0.0348,0.107,0.0042,25.4,0.904,0.96,0.868,15.4,14.8,14.8,355
