date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2015-10-03,2015,1,1,276,121.2,0.93,5,Dry,24,4,2,2,20,52,0.43,69.2,0.57,69.2,0,0,0,0,-2,2,24,4,2,0,22,99.2,990,964.5,25.5,0.0708,0.00163,0.000064,0.0725,0.00284,1,0.0359,0.108,0.00425,25.4,0.909,0.96,0.873,15.7,15,15,361
2015-10-04,2015,1,1,277,123.11,0.92,5,Dry,24,4,2,2,20,52,0.42,71.11,0.58,71.11,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0712,0.00179,0.0000704,0.073,0.00286,1,0.0385,0.112,0.00437,25.4,0.919,0.96,0.883,16.3,15.6,15.6,375
2015-10-05,2015,1,1,278,123.39,0.92,5,Dry,24,4,2,2,20,52,0.42,71.39,0.58,71.39,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0713,0.00182,0.0000713,0.0731,0.00287,1,0.0389,0.112,0.00439,25.4,0.921,0.96,0.884,16.4,15.7,15.7,377
2015-10-06,2015,1,1,279,122.57,0.93,5,Dry,24,4,2,2,20,52,0.42,70.57,0.58,70.57,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.071,0.00175,0.0000686,0.0728,0.00285,1,0.0378,0.111,0.00434,25.4,0.916,0.96,0.88,16.1,15.5,15.5,371
2015-10-07,2015,1,1,280,121.75,0.93,5,Dry,24,4,2,2,20,52,0.43,69.75,0.57,69.75,0,0,0,0,-2,2,24,4,2,0,22,99.8,990,964.5,25.5,0.0708,0.00168,0.0000658,0.0725,0.00284,1,0.0367,0.109,0.00428,25.4,0.912,0.96,0.875,15.8,15.2,15.2,365
2015-10-08,2015,1,2,281,120.93,0.93,5,Dry,24,4,2,2,20,52,0.43,68.93,0.57,68.93,0,0,0,0,-2,2,24,4,2,0,22,98.9,990,964.5,25.5,0.0708,0.00161,0.0000631,0.0724,0.00284,1,0.0356,0.108,0.00423,25.4,0.907,0.96,0.871,15.6,15,15,359
2015-10-09,2015,1,2,282,120.11,0.93,5,Dry,24,4,2,2,20,52,0.43,68.11,0.57,68.11,0,0,0,0,-2,2,24,4,2,0,22,98.1,990,964.5,25.5,0.0708,0.00154,0.0000604,0.0724,0.00284,1,0.0344,0.107,0.00419,25.4,0.903,0.96,0.867,15.3,14.7,14.7,353
2015-10-10,2015,1,2,283,119.29,0.94,5,Dry,24,4,2,2,20,52,0.44,67.29,0.56,67.29,0,0,0,0,-2,2,24,4,2,0,22,97.3,990,964.5,25.5,0.0708,0.00147,0.0000576,0.0723,0.00284,1,0.0333,0.106,0.00414,25.4,0.898,0.96,0.862,15.1,14.5,14.5,347
2015-10-11,2015,1,2,284,118.47,0.94,5,Dry,24,4,2,2,20,52,0.44,66.47,0.56,66.47,0,0,0,0,-2,2,24,4,2,0,22,96.5,990,964.5,25.5,0.0708,0.0014,0.0000549,0.0722,0.00283,1,0.0322,0.104,0.0041,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
2015-10-12,2015,1,2,285,117.65,0.94,5,Dry,24,4,2,2,20,52,0.44,65.65,0.56,65.65,0,0,0,0,-2,2,24,4,2,0,22,95.7,990,964.5,25.5,0.0708,0.00133,0.0000522,0.0722,0.00283,1,0.0311,0.103,0.00405,25.4,0.889,0.96,0.854,14.5,14,14,335
2015-10-13,2015,1,2,286,116.83,0.94,5,Dry,24,4,2,2,20,52,0.45,64.83,0.56,64.83,0,0,0,0,-2,2,24,4,2,0,22,94.8,990,964.5,25.5,0.0708,0.00126,0.0000494,0.0721,0.00283,1,0.03,0.102,0.004,25.4,0.885,0.96,0.849,14.3,13.7,13.7,329
2015-10-14,2015,1,2,287,116,0.94,5,Dry,24,4,2,2,20,52,0.45,64,0.55,64,0,0,0,0,-2,2,24,4,2,0,22,94,990,964.5,25.5,0.0708,0.00119,0.0000467,0.072,0.00282,1,0.0289,0.101,0.00396,25.4,0.88,0.96,0.845,14,13.5,13.5,323
2015-10-15,2015,1,3,288,117.37,0.94,5,Dry,24,4,2,2,20,52,0.44,65.37,0.56,65.37,0,0,0,0,-2,2,24,4,2,0,22,95.4,990,964.5,25.5,0.0708,0.00131,0.0000512,0.0721,0.00283,1,0.0307,0.103,0.00403,25.4,0.888,0.96,0.852,14.5,13.9,13.9,333
2015-10-16,2015,1,3,289,118.74,0.94,5,Dry,24,4,2,2,20,52,0.44,66.74,0.56,66.74,0,0,0,0,-2,2,24,4,2,0,22,96.7,990,964.5,25.5,0.0708,0.00142,0.0000558,0.0722,0.00283,1,0.0326,0.105,0.00411,25.4,0.895,0.96,0.859,14.9,14.3,14.3,343
2015-10-17,2015,1,3,290,117.92,0.94,5,Dry,24,4,2,2,20,52,0.44,65.92,0.56,65.92,0,0,0,0,-2,2,24,4,2,0,22,95.9,990,964.5,25.5,0.0708,0.00135,0.0000531,0.0722,0.00283,1,0.0315,0.104,0.00407,25.4,0.891,0.96,0.855,14.6,14,14,337
2015-10-18,2015,1,3,291,117.1,0.94,5,Dry,24,4,2,2,20,52,0.44,65.1,0.56,65.1,0,0,0,0,-2,2,24,4,2,0,22,95.1,990,964.5,25.5,0.0708,0.00128,0.0000503,0.0721,0.00283,1,0.0304,0.102,0.00402,25.4,0.886,0.96,0.851,14.4,13.8,13.8,331
2015-10-19,2015,1,3,292,116.28,0.94,5,Dry,24,4,2,2,20,52,0.45,64.28,0.55,64.28,0,0,0,0,-2,2,24,4,2,0,22,94.3,990,964.5,25.5,0.0708,0.00121,0.0000476,0.072,0.00283,1,0.0293,0.101,0.00397,25.4,0.882,0.96,0.846,14.1,13.5,13.5,325
2015-10-20,2015,1,3,293,114.36,0.95,5,Dry,24,4,2,2,20,52,0.46,62.36,0.55,62.36,0,0,0,0,-2,2,24,4,2,0,22,92.4,990,964.5,25.5,0.0708,0.00105,0.0000412,0.0719,0.00282,1,0.0267,0.0986,0.00387,25.4,0,0,0,0,0,0,0
2015-10-21,2015,1,3,294,113,0.95,5,Dry,24,4,2,2,20,52,0.46,61,0.54,61,0,0,0,0,-2,2,24,4,2,0,22,91,990,964.5,25.5,0.0708,0.000935,0.0000367,0.0718,0.00281,1,0.0249,0.0966,0.00379,25.4,0,0,0,0,0,0,0
2015-10-22,2015,1,4,295,111.63,0.95,5,Dry,24,4,2,2,20,52,0.47,59.63,0.53,59.63,0,0,0,0,-2,2,24,4,2,0,22,89.6,990,964.5,25.5,0.0708,0.000819,0.0000321,0.0716,0.00281,1,0.023,0.0946,0.00371,25.4,0,0,0,0,0,0,0
2015-10-23,2015,1,4,296,110.26,0.95,5,Dry,24,4,2,2,20,52,0.47,58.26,0.53,58.26,0,0,0,0,-2,2,24,4,2,0,22,88.3,990,964.5,25.5,0.0708,0.000702,0.0000275,0.0715,0.0028,1,0.0212,0.0927,0.00363,25.4,0,0,0,0,0,0,0
2015-10-24,2015,1,4,297,109.99,0.95,5,Dry,24,4,2,2,20,52,0.47,57.99,0.53,57.99,0,0,0,0,-2,2,24,4,2,0,22,88,990,964.5,25.5,0.0708,0.000679,0.0000266,0.0715,0.0028,1,0.0208,0.0923,0.00362,25.4,0,0,0,0,0,0,0
2015-10-25,2015,1,4,298,109.17,0.96,5,Dry,24,4,2,2,20,52,0.48,57.17,0.52,57.17,0,0,0,0,-2,2,24,4,2,0,22,87.2,990,964.5,25.5,0.0708,0.000609,0.0000239,0.0714,0.0028,1,0.0197,0.0911,0.00357,25.4,0,0,0,0,0,0,0
2015-10-26,2015,1,4,299,108.35,0.96,5,Dry,24,4,2,2,20,52,0.48,56.35,0.52,56.35,0,0,0,0,-2,2,24,4,2,0,22,86.3,990,964.5,25.5,0.0708,0.00054,0.0000212,0.0714,0.0028,1,0.0186,0.0899,0.00353,25.4,0,0,0,0,0,0,0
2015-10-27,2015,1,4,300,107.53,0.96,5,Dry,24,4,2,2,20,52,0.48,55.53,0.52,55.53,0,0,0,0,-2,2,24,4,2,0,22,85.5,990,964.5,25.5,0.0708,0.00047,0.0000184,0.0713,0.0028,1,0.0175,0.0888,0.00348,25.4,0,0,0,0,0,0,0
2015-10-28,2015,1,4,301,106.71,0.96,5,Dry,24,4,2,2,20,52,0.49,54.71,0.51,54.71,0,0,0,0,-2,2,24,4,2,0,22,84.7,990,964.5,25.5,0.0708,0.0004,0.0000157,0.0712,0.00279,1,0.0164,0.0876,0.00343,25.4,0,0,0,0,0,0,0
2015-10-29,2015,1,5,302,106.43,0.96,5,Dry,24,4,2,2,20,52,0.49,54.43,0.51,54.43,0,0,0,0,-2,2,24,4,2,0,22,84.4,990,964.5,25.5,0.0708,0.000377,0.0000148,0.0712,0.00279,1,0.016,0.0872,0.00342,25.4,0,0,0,0,0,0,0
2015-10-30,2015,1,5,303,106.16,0.96,5,Dry,24,4,2,2,20,52,0.49,54.16,0.51,54.16,0,0,0,0,-2,2,24,4,2,0,22,84.2,990,964.5,25.5,0.0708,0.000354,0.0000139,0.0712,0.00279,1,0.0156,0.0868,0.0034,25.4,0,0,0,0,0,0,0
2015-10-31,2015,1,5,304,105.89,0.96,5,Dry,24,4,2,2,20,52,0.49,53.89,0.51,53.89,0,0,0,0,-2,2,24,4,2,0,22,83.9,990,964.5,25.5,0.0708,0.000331,0.000013,0.0712,0.00279,1,0.0153,0.0864,0.00339,25.4,0,0,0,0,0,0,0
2015-11-01,2015,2,5,305,108.9,0.96,5,Dry,23,4,2,2,19,50,0.46,58.9,0.54,58.9,0,0,0,0,-2,2,23,4,2,0,21,87.9,990,964.5,25.5,0.0708,0.000756,0.0000297,0.0716,0.00281,1,0.022,0.0936,0.00367,25.4,0,0,0,0,0,0,0
2015-11-02,2015,2,5,306,113,0.95,5,Dry,23,4,2,2,19,50,0.44,63,0.56,63,0,0,0,0,-2,2,23,4,2,0,21,92,990,964.5,25.5,0.0708,0.00111,0.0000433,0.0719,0.00282,1,0.0275,0.0995,0.0039,25.4,0,0,0,0,0,0,0
2015-11-03,2015,2,5,307,114.36,0.95,5,Dry,23,4,2,2,19,50,0.44,64.36,0.56,64.36,0,0,0,0,-2,2,23,4,2,0,21,93.4,990,964.5,25.5,0.0708,0.00122,0.0000479,0.072,0.00283,1,0.0294,0.101,0.00398,25.4,0.882,0.96,0.847,14.1,13.6,13.6,326
2015-11-04,2015,2,5,308,115.73,0.94,5,Dry,23,4,2,2,19,50,0.43,65.73,0.57,65.73,0,0,0,0,-2,2,23,4,2,0,21,94.7,990,964.5,25.5,0.0708,0.00134,0.0000524,0.0722,0.00283,1,0.0312,0.103,0.00405,25.4,0.89,0.96,0.854,14.6,14,14,336
2015-11-05,2015,2,6,309,116,0.94,5,Dry,23,4,2,2,19,50,0.43,66,0.57,66,0,0,0,0,-2,2,23,4,2,0,21,95,990,964.5,25.5,0.0708,0.00136,0.0000533,0.0722,0.00283,1,0.0316,0.104,0.00407,25.4,0.891,0.96,0.855,14.6,14.1,14.1,338
2015-11-06,2015,2,6,310,116.83,0.94,5,Dry,23,4,2,2,19,50,0.43,66.83,0.57,66.83,0,0,0,0,-2,2,23,4,2,0,21,95.8,990,964.5,25.5,0.0708,0.00143,0.0000561,0.0723,0.00283,1,0.0327,0.105,0.00412,25.4,0.896,0.96,0.86,14.9,14.3,14.3,344
2015-11-07,2015,2,6,311,117.65,0.94,5,Dry,23,4,2,2,19,50,0.42,67.65,0.57,67.65,0,0,0,0,-2,2,23,4,2,0,21,96.7,990,964.5,25.5,0.0708,0.0015,0.0000588,0.0723,0.00284,1,0.0338,0.106,0.00416,25.4,0.9,0.96,0.864,15.2,14.6,14.6,349
2015-11-08,2015,2,6,312,118.47,0.94,5,Dry,23,4,2,2,19,50,0.42,68.47,0.58,68.47,0,0,0,0,-2,2,23,4,2,0,21,97.5,990,964.5,25.5,0.0708,0.00157,0.0000616,0.0724,0.00284,1,0.0349,0.107,0.00421,25.4,0.905,0.96,0.869,15.4,14.8,14.8,355
2015-11-09,2015,2,6,313,118.74,0.94,5,Dry,23,4,2,2,19,50,0.42,68.74,0.58,68.74,0,0,0,0,-2,2,23,4,2,0,21,97.7,990,964.5,25.5,0.0708,0.00159,0.0000625,0.0724,0.00284,1,0.0353,0.108,0.00422,25.4,0.906,0.96,0.87,15.5,14.9,14.9,357
2015-11-10,2015,2,6,314,120.65,0.93,5,Dry,23,4,2,2,19,50,0.41,70.65,0.59,70.65,0,0,0,0,-2,2,23,4,2,0,21,99.7,990,964.5,25.5,0.0708,0.00176,0.0000688,0.0726,0.00285,1,0.0379,0.11,0.00433,25.4,0.917,0.96,0.88,16.1,15.5,15.5,372
2015-11-11,2015,2,6,315,119.83,0.93,5,Dry,23,4,2,2,19,50,0.42,69.83,0.58,69.83,0,0,0,0,-2,2,23,4,2,0,21,98.8,990,964.5,25.5,0.0708,0.00169,0.0000661,0.0725,0.00284,1,0.0368,0.109,0.00429,25.4,0.912,0.96,0.876,15.9,15.2,15.2,366
2015-11-12,2015,2,7,316,122.84,0.93,5,Dry,23,4,2,2,19,50,0.41,72.84,0.59,72.84,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0715,0.00194,0.0000761,0.0734,0.00288,1,0.0408,0.114,0.00448,25.4,0.929,0.96,0.892,16.8,16.2,16.2,388
2015-11-13,2015,2,7,317,125.3,0.92,5,Dry,23,4,2,2,19,50,0.4,75.3,0.6,75.3,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0723,0.00215,0.0000843,0.0745,0.00292,1,0.0442,0.119,0.00465,25.4,0.94,0.96,0.903,17.6,16.9,16.9,406
2015-11-14,2015,2,7,318,124.48,0.92,5,Dry,23,4,2,2,19,50,0.4,74.48,0.6,74.48,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0721,0.00208,0.0000816,0.0741,0.00291,1,0.043,0.117,0.0046,25.4,0.938,0.96,0.9,17.4,16.7,16.7,401
2015-11-15,2015,2,7,319,124.21,0.92,5,Dry,23,4,2,2,19,50,0.4,74.21,0.6,74.21,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.072,0.00206,0.0000807,0.074,0.0029,1,0.0427,0.117,0.00458,25.4,0.936,0.96,0.899,17.3,16.6,16.6,399
2015-11-16,2015,2,7,320,123.93,0.92,5,Dry,23,4,2,2,19,50,0.4,73.93,0.6,73.93,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0719,0.00203,0.0000798,0.0739,0.0029,1,0.0423,0.116,0.00456,25.4,0.935,0.96,0.897,17.2,16.5,16.5,396
2015-11-17,2015,2,7,321,128.04,0.91,5,Dry,23,4,2,2,19,50,0.39,78.04,0.61,78.04,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0733,0.00238,0.0000935,0.0757,0.00297,1,0.0479,0.124,0.00484,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
2015-11-18,2015,2,7,322,131.59,0.91,5,Dry,23,4,2,2,19,50,0.38,81.59,0.62,81.59,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0746,0.00269,0.000105,0.0772,0.00303,1,0.0526,0.13,0.00509,25.4,0.932,0.961,0.895,18.9,18.2,18.2,436
2015-11-19,2015,2,8,323,134.6,0.9,5,Dry,23,4,2,2,19,50,0.37,84.6,0.63,84.6,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0756,0.00294,0.000115,0.0786,0.00308,1,0.0567,0.135,0.0053,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
2015-11-20,2015,2,8,324,137.61,0.89,5,Dry,23,4,2,2,19,50,0.36,87.61,0.64,87.61,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0767,0.0032,0.000125,0.0799,0.00313,1,0.0608,0.141,0.00552,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
2015-11-21,2015,2,8,325,140.61,0.89,5,Dry,23,4,2,2,19,50,0.36,90.61,0.64,90.61,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0777,0.00345,0.000135,0.0812,0.00318,1,0.0648,0.146,0.00573,25.4,0.921,0.965,0.888,20.7,20,20,480
2015-11-22,2015,2,8,326,145.81,0.87,5,Dry,23,4,2,2,19,50,0.34,95.81,0.66,95.81,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0796,0.00389,0.000153,0.0835,0.00327,1,0.0718,0.155,0.00609,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
2015-11-23,2015,2,8,327,149.36,0.86,5,Dry,23,4,2,2,19,50,0.34,99.36,0.67,99.36,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0808,0.0042,0.000165,0.085,0.00333,1,0.0766,0.162,0.00634,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
2015-11-24,2015,2,8,328,149.64,0.86,5,Dry,23,4,2,2,19,50,0.33,99.64,0.67,99.64,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0809,0.00422,0.000165,0.0852,0.00334,1,0.077,0.162,0.00636,25.3,0.911,0.969,0.883,22.6,21.9,21.9,524
2015-11-25,2015,2,8,329,149.36,0.86,5,Dry,23,4,2,2,19,50,0.34,99.36,0.67,99.36,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0808,0.0042,0.000165,0.085,0.00333,1,0.0766,0.162,0.00634,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
2015-11-26,2015,2,9,330,148.54,0.86,5,Dry,23,4,2,2,19,50,0.34,98.54,0.66,98.54,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0805,0.00413,0.000162,0.0847,0.00332,1,0.0755,0.16,0.00628,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
2015-11-27,2015,2,9,331,146.63,0.87,5,Dry,23,4,2,2,19,50,0.34,96.63,0.66,96.63,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0799,0.00396,0.000155,0.0838,0.00329,1,0.073,0.157,0.00615,25.3,0.914,0.967,0.884,22,21.2,21.2,510
2015-11-28,2015,2,9,332,146.36,0.87,5,Dry,23,4,2,2,19,50,0.34,96.36,0.66,96.36,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0798,0.00394,0.000155,0.0837,0.00328,1,0.0726,0.156,0.00613,25.3,0.914,0.967,0.884,21.9,21.2,21.2,508
2015-11-29,2015,2,9,333,145.54,0.87,5,Dry,23,4,2,2,19,50,0.34,95.54,0.66,95.54,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0795,0.00387,0.000152,0.0834,0.00327,1,0.0715,0.155,0.00607,25.3,0.915,0.967,0.885,21.7,21,21,504
2015-11-30,2015,2,9,334,147.45,0.87,5,Dry,23,4,2,2,19,50,0.34,97.45,0.66,97.45,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0802,0.00403,0.000158,0.0842,0.0033,1,0.0741,0.158,0.00621,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
2015-12-01,2015,3,9,335,149.36,0.86,5,Dry,26,4,3,2,24,59,0.4,90.36,0.6,90.36,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0791,0.00343,0.000135,0.0825,0.00324,1,0.0645,0.147,0.00576,25.4,0.921,0.964,0.888,20.7,20,20,479
2015-12-02,2015,3,9,336,148.54,0.86,5,Dry,26,4,3,2,24,59,0.4,89.54,0.6,89.54,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0788,0.00336,0.000132,0.0821,0.00322,1,0.0634,0.146,0.00571,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
2015-12-03,2015,3,10,337,151.55,0.86,5,Dry,26,4,3,2,24,59,0.39,92.55,0.61,92.55,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0798,0.00362,0.000142,0.0835,0.00327,1,0.0674,0.151,0.00592,25.4,0.919,0.965,0.887,21.1,20.4,20.4,490
2015-12-04,2015,3,10,338,156.75,0.84,5,Dry,26,4,3,2,24,59,0.38,97.75,0.62,97.75,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0817,0.00406,0.000159,0.0857,0.00336,1,0.0745,0.16,0.00628,25.4,0.913,0.968,0.884,22.2,21.5,21.5,515
2015-12-05,2015,3,10,339,161.94,0.82,5,Dry,26,4,3,2,24,59,0.36,102.9,0.64,102.9,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0835,0.0045,0.000176,0.088,0.00345,1,0.0815,0.169,0.00664,25.4,0.913,0.97,0.885,23.4,22.7,22.7,544
2015-12-06,2015,3,10,340,164.4,0.81,5,Dry,26,4,3,2,24,59,0.36,105.4,0.64,105.4,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0844,0.00471,0.000184,0.0891,0.00349,1,0.0848,0.174,0.00681,25.4,0.915,0.97,0.887,24,23.3,23.3,558
2015-12-07,2015,3,10,341,166.32,0.81,5,Dry,26,4,3,2,24,59,0.35,107.3,0.65,107.3,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0851,0.00487,0.000191,0.0899,0.00352,1,0.0874,0.177,0.00694,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
2015-12-08,2015,3,10,342,165.5,0.81,5,Dry,26,4,3,2,24,59,0.36,106.5,0.64,106.5,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0848,0.0048,0.000188,0.0896,0.00351,1,0.0863,0.176,0.00689,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
2015-12-09,2015,3,10,343,167.41,0.8,5,Dry,26,4,3,2,24,59,0.35,108.4,0.65,108.4,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0854,0.00496,0.000194,0.0904,0.00354,1,0.0889,0.179,0.00702,25.4,0.917,0.97,0.889,24.7,24,24,575
2015-12-10,2015,3,11,344,170.97,0.79,5,Dry,26,4,3,2,24,59,0.34,112,0.66,112,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0867,0.00527,0.000206,0.092,0.0036,1,0.0937,0.186,0.00727,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2015-12-11,2015,3,11,345,173.97,0.78,5,Dry,26,4,3,2,24,59,0.34,115,0.66,115,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0878,0.00552,0.000216,0.0933,0.00365,1,0.0977,0.191,0.00748,25.4,0.921,0.97,0.894,26.3,25.6,25.6,613
2015-12-12,2015,3,11,346,176.43,0.77,5,Dry,26,4,3,2,24,59,0.33,117.4,0.67,117.4,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0886,0.00573,0.000224,0.0944,0.00369,1,0.101,0.195,0.00765,25.4,0.923,0.97,0.895,27,26.1,26.1,628
2015-12-13,2015,3,11,347,177.8,0.77,5,Dry,26,4,3,2,24,59,0.33,118.8,0.67,118.8,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0891,0.00585,0.000229,0.095,0.00372,1,0.103,0.198,0.00774,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2015-12-14,2015,3,11,348,176.43,0.77,5,Dry,26,4,3,2,24,59,0.33,117.4,0.67,117.4,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0886,0.00573,0.000224,0.0944,0.00369,1,0.101,0.195,0.00765,25.4,0.923,0.97,0.895,27,26.1,26.1,628
2015-12-15,2015,3,11,349,178.35,0.77,5,Dry,26,4,3,2,24,59,0.33,119.3,0.67,119.3,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0893,0.00589,0.000231,0.0952,0.00372,1,0.104,0.199,0.00778,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
2015-12-16,2015,3,11,350,180.81,0.76,5,Dry,26,4,3,2,24,59,0.33,121.8,0.67,121.8,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0902,0.0061,0.000239,0.0963,0.00377,1,0.107,0.203,0.00795,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
2015-12-17,2015,3,12,351,183.27,0.75,5,Dry,26,4,3,2,24,59,0.32,124.3,0.68,124.3,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.091,0.00631,0.000247,0.0973,0.00381,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2015-12-18,2015,3,12,352,186.83,0.74,5,Dry,26,4,3,2,24,59,0.32,127.8,0.68,127.8,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0923,0.00662,0.000259,0.0989,0.00387,1,0.115,0.214,0.00837,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
2015-12-19,2015,3,12,353,190.93,0.72,5,Dry,26,4,3,2,24,59,0.31,131.9,0.69,131.9,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0937,0.00696,0.000272,0.101,0.00394,1,0.121,0.221,0.00865,25.4,0.931,0.97,0.903,30.6,29.6,29.6,711
2015-12-20,2015,3,12,354,191.2,0.72,5,Dry,26,4,3,2,24,59,0.31,132.2,0.69,132.2,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0938,0.00699,0.000273,0.101,0.00394,1,0.121,0.222,0.00867,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
2015-12-21,2015,3,12,355,188.19,0.73,5,Dry,26,4,3,2,24,59,0.31,129.2,0.69,129.2,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0928,0.00673,0.000263,0.0995,0.00389,1,0.117,0.216,0.00846,25.4,0.93,0.97,0.902,29.9,29,29,696
2015-12-22,2015,3,12,356,186.83,0.74,5,Dry,26,4,3,2,24,59,0.32,127.8,0.68,127.8,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0923,0.00662,0.000259,0.0989,0.00387,1,0.115,0.214,0.00837,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
2015-12-23,2015,3,12,357,188.19,0.73,5,Dry,26,4,3,2,24,59,0.31,129.2,0.69,129.2,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0928,0.00673,0.000263,0.0995,0.00389,1,0.117,0.216,0.00846,25.4,0.93,0.97,0.902,29.9,29,29,696
2015-12-24,2015,3,13,358,192.84,0.72,5,Dry,26,4,3,2,24,59,0.31,133.8,0.69,133.8,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00713,0.000279,0.102,0.00397,1,0.123,0.225,0.00878,25.4,0.932,0.97,0.904,31,30.1,30.1,722
2015-12-25,2015,3,13,359,197.49,0.7,5,Dry,26,4,3,2,24,59,0.3,138.5,0.7,138.5,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0961,0.00752,0.000294,0.104,0.00405,1,0.129,0.233,0.0091,25.4,0.934,0.97,0.906,32.2,31.2,31.2,749
2015-12-26,2015,3,13,360,198.86,0.7,5,Dry,26,4,3,2,24,59,0.3,139.9,0.7,139.9,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0965,0.00764,0.000298,0.104,0.00407,1,0.131,0.235,0.0092,25.4,0.934,0.97,0.906,32.5,31.5,31.5,757
2015-12-27,2015,3,13,361,200.77,0.69,5,Dry,26,4,3,2,24,59,0.29,141.8,0.71,141.8,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0972,0.0078,0.000305,0.105,0.0041,1,0.134,0.239,0.00933,25.4,0.935,0.97,0.907,33,32,32,767
2015-12-28,2015,3,13,362,205.42,0.68,5,Dry,26,4,3,2,24,59,0.29,146.4,0.71,146.4,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0989,0.0082,0.000321,0.107,0.00419,1,0.14,0.247,0.00967,25.3,0.937,0.97,0.909,34.1,33,33,793
2015-12-29,2015,3,13,363,208.97,0.67,5,Dry,26,4,3,2,24,59,0.28,150,0.72,150,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.0085,0.000333,0.109,0.00425,1,0.145,0.254,0.00993,25.3,0.939,0.97,0.91,34.9,33.9,33.9,813
2015-12-30,2015,3,13,364,209.25,0.67,5,Dry,26,4,3,2,24,59,0.28,150.3,0.72,150.3,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00852,0.000334,0.109,0.00426,1,0.145,0.254,0.00995,25.3,0.939,0.97,0.91,35,33.9,33.9,814
2015-12-31,2015,3,14,365,208.97,0.67,5,Dry,26,4,3,2,24,59,0.28,150,0.72,150,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.0085,0.000333,0.109,0.00425,1,0.145,0.254,0.00993,25.3,0.939,0.97,0.91,34.9,33.9,33.9,813
2016-01-01,2015,4,14,1,208.7,0.67,5,Dry,29,5,4,2,33,73,0.35,135.7,0.65,135.7,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.0968,0.00728,0.000285,0.104,0.00408,1,0.126,0.23,0.009,25.3,0.933,0.97,0.905,31.4,30.5,30.5,732
2016-01-02,2015,4,14,2,210.07,0.66,5,Dry,29,5,4,2,33,73,0.35,137.1,0.65,137.1,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0973,0.0074,0.00029,0.105,0.0041,1,0.128,0.232,0.00909,25.3,0.933,0.97,0.905,31.8,30.8,30.8,739
2016-01-03,2015,4,14,3,214.72,0.65,5,Dry,29,5,4,2,33,73,0.34,141.7,0.66,141.7,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.099,0.0078,0.000306,0.107,0.00418,1,0.134,0.241,0.00943,25.3,0.935,0.97,0.907,32.8,31.9,31.9,765
2016-01-04,2015,4,14,4,222.1,0.63,5,Dry,29,5,4,2,33,73,0.33,149.1,0.67,149.1,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.102,0.00842,0.000331,0.11,0.00432,1,0.144,0.254,0.00996,25.2,0.938,0.97,0.91,34.6,33.6,33.6,805
2016-01-05,2015,4,14,5,226.2,0.62,5,Dry,29,5,4,2,33,73,0.32,153.2,0.68,153.2,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00877,0.000345,0.112,0.00439,1,0.149,0.261,0.0103,25.2,0.94,0.97,0.912,35.6,34.5,34.5,828
2016-01-06,2015,4,14,6,228.11,0.62,5,Dry,29,5,4,2,33,73,0.32,155.1,0.68,155.1,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00893,0.000351,0.113,0.00443,1,0.152,0.265,0.0104,25.2,0.94,0.97,0.912,36,34.9,34.9,838
2016-01-07,2015,4,15,7,229.48,0.62,5,Dry,29,5,4,2,33,73,0.32,156.5,0.68,156.5,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00905,0.000356,0.113,0.00445,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,846
2016-01-08,2015,4,15,8,235.77,0.6,5,Dry,29,5,4,2,33,73,0.31,162.8,0.69,162.8,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00959,0.000378,0.116,0.00457,1,0.162,0.278,0.011,25.1,0.943,0.971,0.916,37.8,36.7,36.7,881
2016-01-09,2015,4,15,9,241.51,0.59,5,Dry,29,5,4,2,33,73,0.3,168.5,0.7,168.5,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.6,25.4,0.108,0.0101,0.000397,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39.1,38.1,38.1,915
2016-01-10,2015,4,15,10,243.97,0.59,5,Dry,29,5,4,2,33,73,0.3,171,0.7,171,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000406,0.12,0.00472,1,0.173,0.293,0.0116,25,0.945,0.975,0.922,39.7,38.7,38.7,929
2016-01-11,2015,4,15,11,251.36,0.57,5,Dry,29,5,4,2,33,73,0.29,178.4,0.71,178.4,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000431,0.123,0.00485,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.4,40.6,40.6,974
2016-01-12,2015,4,15,12,257.1,0.56,5,Dry,29,5,4,2,33,73,0.28,184.1,0.72,184.1,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000451,0.125,0.00496,1,0.191,0.316,0.0125,25,0.95,0.98,0.931,42.8,41.9,41.9,1010
2016-01-13,2015,4,15,13,262.29,0.55,5,Dry,29,5,4,2,33,73,0.28,189.3,0.72,189.3,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000469,0.128,0.00505,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1040
2016-01-14,2015,4,16,14,269.68,0.54,5,Dry,29,5,4,2,33,73,0.27,196.7,0.73,196.7,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000494,0.131,0.00519,1,0.208,0.339,0.0134,24.9,0.954,0.98,0.935,45.8,44.9,44.9,1080
2016-01-15,2015,4,16,15,278.15,0.53,5,Dry,29,5,4,2,33,73,0.26,205.2,0.74,205.2,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000524,0.135,0.00534,1,0.219,0.354,0.0141,24.8,0.956,0.98,0.937,47.7,46.8,46.8,1120
2016-01-16,2015,4,16,16,286.63,0.52,5,Dry,29,5,4,2,33,73,0.26,213.6,0.74,213.6,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.124,0.0139,0.000553,0.138,0.0055,1,0.231,0.369,0.0147,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
2016-01-17,2015,4,16,17,295.11,0.51,5,Dry,29,5,4,2,33,73,0.25,222.1,0.75,222.1,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000582,0.142,0.00565,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.94,51.7,48.2,48.2,1160
2016-01-18,2015,4,16,18,303.04,0.5,5,Dry,29,5,4,2,33,73,0.24,230,0.76,230,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.00061,0.145,0.0058,2,0.0978,0.243,0.0097,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1200
2016-01-19,2015,4,16,19,307.68,0.49,5,Dry,29,5,4,2,33,73,0.24,234.7,0.76,234.7,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000626,0.147,0.00588,2,0.101,0.248,0.00991,24.8,0.924,0.97,0.897,26.4,25.6,51.2,1230
2016-01-20,2015,4,16,20,311.24,0.49,5,Dry,29,5,4,2,33,73,0.23,238.2,0.77,238.2,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000639,0.149,0.00595,2,0.103,0.252,0.0101,24.8,0.926,0.97,0.898,26.8,26,52,1250
2016-01-21,2015,4,17,21,316.43,0.48,5,Dry,29,5,4,2,33,73,0.23,243.4,0.77,243.4,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000657,0.151,0.00605,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.2,1280
2016-01-22,2015,4,17,22,321.63,0.47,5,Dry,29,5,4,2,33,73,0.23,248.6,0.77,248.6,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000676,0.154,0.00615,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,28,27.2,54.3,1300
2016-01-23,2015,4,17,23,327.37,0.47,5,Dry,29,5,4,2,33,73,0.22,254.4,0.78,254.4,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.0191,0.000764,0.158,0.00632,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.6,27.8,55.6,1330
2016-01-24,2015,4,17,24,332.02,0.46,5,Dry,29,5,4,2,33,73,0.22,259,0.78,259,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0213,0.000852,0.162,0.00648,2,0.117,0.279,0.0112,24.7,0.931,0.97,0.903,29.2,28.3,56.6,1360
2016-01-25,2015,4,17,25,336.12,0.46,5,Dry,29,5,4,2,33,73,0.22,263.1,0.78,263.1,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0232,0.000931,0.165,0.00662,2,0.12,0.285,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.5,1380
2016-01-26,2015,4,17,26,339.68,0.45,5,Dry,29,5,4,2,33,73,0.21,266.7,0.79,266.7,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0249,0.000999,0.168,0.00674,2,0.123,0.29,0.0117,24.6,0.933,0.97,0.905,30,29.1,58.2,1400
2016-01-27,2015,4,17,27,342.14,0.45,5,Dry,29,5,4,2,33,73,0.21,269.1,0.79,269.1,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.026,0.00105,0.17,0.00683,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.8,1410
2016-01-28,2015,4,18,28,344.6,0.45,5,Dry,29,5,4,2,33,73,0.21,271.6,0.79,271.6,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0272,0.00109,0.172,0.00691,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.3,1420
2016-01-29,2015,4,18,29,351.98,0.44,5,Dry,29,5,4,2,33,73,0.21,279,0.79,279,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.147,0.0307,0.00124,0.178,0.00717,2,0.131,0.309,0.0124,24.5,0.936,0.97,0.908,31.4,30.5,60.9,1460
2016-01-30,2015,4,18,30,358.82,0.43,5,Dry,29,5,4,2,33,73,0.2,285.8,0.8,285.8,0,0,0,0,-2,2,29,5,4,0,35,324,990,965.2,24.8,0.15,0.0339,0.00137,0.184,0.00741,2,0.135,0.319,0.0129,24.5,0.937,0.97,0.909,32.2,31.2,62.4,1500
2016-01-31,2015,4,18,31,366.75,0.43,5,Dry,29,5,4,2,33,73,0.2,293.8,0.8,293.8,0,0,0,0,-2,2,29,5,4,0,35,332,990,965.2,24.8,0.153,0.0377,0.00152,0.19,0.00768,2,0.141,0.331,0.0134,24.4,0.939,0.97,0.911,33,32.1,64.1,1540
2016-02-01,2015,5,18,32,373.58,0.42,5,Dry,31,6,4,3,41,85,0.23,288.6,0.77,288.6,0,0,0,0,-3,3,31,6,4,0,44,330,990,965.3,24.7,0.152,0.0352,0.00142,0.187,0.00756,2,0.137,0.324,0.0131,24.4,0.938,0.97,0.91,32.4,31.4,62.8,1510
2016-02-02,2015,5,18,33,381.51,0.41,5,Dry,31,6,4,3,41,85,0.22,296.5,0.78,296.5,0,0,0,0,-3,3,31,6,4,0,44,338,990,965.3,24.7,0.155,0.039,0.00158,0.194,0.00784,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.3,32.3,64.5,1550
2016-02-03,2015,5,18,34,391.63,0.4,5,Dry,31,6,4,3,41,85,0.22,306.6,0.78,306.6,0,0,0,0,-3,3,31,6,4,0,44,348,990,965.4,24.6,0.158,0.0437,0.00177,0.202,0.0082,2,0.149,0.351,0.0143,24.3,0.941,0.97,0.913,34.4,33.4,66.7,1600
2016-02-04,2015,5,19,35,401.75,0.39,5,Dry,31,6,4,3,41,85,0.21,316.8,0.79,316.8,0,0,0,0,-3,3,31,6,4,0,44,358,990,965.4,24.6,0.162,0.0485,0.00197,0.21,0.00855,2,0.156,0.367,0.0149,24.2,0.943,0.97,0.915,35.5,34.4,68.8,1650
2016-02-05,2015,5,19,36,411.86,0.39,5,Dry,31,6,4,3,41,85,0.21,326.9,0.79,326.9,0,0,0,0,-3,3,31,6,4,0,44,368,990,965.5,24.5,0.165,0.0533,0.00217,0.219,0.00891,2,0.163,0.382,0.0156,24.2,0.945,0.97,0.916,36.6,35.5,71,1700
2016-02-06,2015,5,19,37,422.53,0.38,5,Dry,31,6,4,3,41,85,0.2,337.5,0.8,337.5,0,0,0,0,-3,3,31,6,4,0,44,379,990,965.5,24.5,0.169,0.0583,0.00238,0.227,0.00928,2,0.17,0.398,0.0162,24.1,0.946,0.971,0.919,37.7,36.7,73.3,1760
2016-02-07,2015,5,19,38,432.1,0.37,5,Dry,31,6,4,3,41,85,0.2,347.1,0.8,347.1,0,0,0,0,-3,3,31,6,4,0,44,388,990,965.5,24.5,0.173,0.0628,0.00257,0.235,0.00962,2,0.177,0.412,0.0169,24,0.948,0.973,0.923,38.8,37.8,75.5,1810
2016-02-08,2015,5,19,39,440.03,0.36,5,Dry,31,6,4,3,41,85,0.19,355,0.81,355,0,0,0,0,-3,3,31,6,4,0,44,396,990,965.6,24.4,0.175,0.0666,0.00273,0.242,0.0099,2,0.182,0.424,0.0174,24,0.949,0.975,0.926,39.6,38.7,77.3,1860
2016-02-09,2015,5,19,40,446.86,0.36,5,Dry,31,6,4,3,41,85,0.19,361.9,0.81,361.9,0,0,0,0,-3,3,31,6,4,0,44,403,990,965.6,24.4,0.178,0.0698,0.00286,0.248,0.0101,2,0.187,0.434,0.0178,24,0.95,0.977,0.928,40.4,39.4,78.9,1890
2016-02-10,2015,5,19,41,455.34,0.35,5,Dry,31,6,4,3,41,85,0.19,370.3,0.81,370.3,0,0,0,0,-3,3,31,6,4,0,44,411,990,965.6,24.4,0.181,0.0738,0.00303,0.255,0.0105,2,0.192,0.447,0.0184,23.9,0.951,0.979,0.931,41.3,40.4,80.8,1940
2016-02-11,2015,5,20,42,463.82,0.34,5,Dry,31,6,4,3,41,85,0.18,378.8,0.82,378.8,0,0,0,0,-3,3,31,6,4,0,44,420,990,965.7,24.3,0.184,0.0778,0.0032,0.262,0.0108,2,0.198,0.46,0.0189,23.9,0.952,0.98,0.933,42.2,41.3,82.7,1980
2016-02-12,2015,5,20,43,472.84,0.34,5,Dry,31,6,4,3,41,85,0.18,387.8,0.82,387.8,0,0,0,0,-3,3,31,6,4,0,44,429,990,965.7,24.3,0.187,0.0821,0.00338,0.269,0.0111,2,0.204,0.473,0.0195,23.8,0.953,0.98,0.934,43.2,42.3,84.6,2030
2016-02-13,2015,5,20,44,486.79,0.33,5,Dry,31,6,4,3,41,85,0.17,401.8,0.82,401.8,0,0,0,0,-3,3,31,6,4,0,44,443,990,965.8,24.2,0.192,0.0886,0.00366,0.28,0.0116,2,0.214,0.494,0.0204,23.7,0.955,0.98,0.936,44.6,43.7,87.5,2100
2016-02-14,2015,5,20,45,498.54,0.32,5,Dry,31,6,4,3,41,85,0.17,413.5,0.83,413.5,0,0,0,0,-3,3,31,6,4,0,44,455,990,965.8,24.2,0.196,0.0942,0.0039,0.29,0.012,2,0.222,0.512,0.0212,23.6,0.956,0.98,0.937,45.8,44.9,89.8,2160
2016-02-15,2015,5,20,46,511.4,0.31,5,Dry,31,6,4,3,41,85,0.17,426.4,0.83,426.4,0,0,0,0,-3,3,31,6,4,0,44,467,990,965.9,24.1,0.2,0.1,0.00416,0.301,0.0125,2,0.23,0.531,0.022,23.6,0.957,0.98,0.938,47.1,46.2,92.4,2220
2016-02-16,2015,5,20,47,525.89,0.3,5,Dry,31,6,4,3,41,85,0.16,440.9,0.84,440.9,0,0,0,0,-3,3,31,6,4,0,44,482,990,966,24,0.206,0.107,0.00446,0.313,0.013,2,0.24,0.553,0.023,23.5,0.958,0.98,0.939,48.6,47.6,95.3,2290
2016-02-17,2015,5,20,48,542.02,0.29,5,Dry,31,6,4,3,41,85,0.16,457,0.84,457,0,0,0,0,-3,3,31,6,4,0,44,498,990,966,24,0.211,0.115,0.00479,0.326,0.0136,2,0.251,0.577,0.0241,23.4,0.958,0.98,0.938,50.2,48.2,96.4,2310
2016-02-18,2015,5,21,49,555.42,0.28,5,Dry,31,6,4,3,41,85,0.15,470.4,0.85,470.4,0,0,0,0,-3,3,31,6,4,0,44,511,990,966.1,23.9,0.217,0.121,0.00506,0.338,0.0142,2,0.26,0.598,0.025,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
2016-02-19,2015,5,21,50,566.63,0.28,5,Dry,31,6,4,3,41,85,0.15,481.6,0.85,481.6,0,0,0,0,-3,3,31,6,4,0,44,523,990,966.1,23.9,0.224,0.126,0.0053,0.35,0.0147,2,0.268,0.617,0.0259,23.2,0.956,0.98,0.937,52.4,48.2,96.4,2310
2016-02-20,2015,5,21,51,578.93,0.27,5,Dry,31,6,4,3,41,85,0.15,493.9,0.85,493.9,0,0,0,0,-3,3,31,6,4,0,44,535,990,966.2,23.8,0.231,0.132,0.00555,0.363,0.0152,3,0.165,0.527,0.0222,23.3,0.946,0.97,0.917,35.5,34.5,103,2480
2016-02-21,2015,5,21,52,592.33,0.26,5,Dry,31,6,4,3,41,85,0.14,507.3,0.86,507.3,0,0,0,0,-3,3,31,6,4,0,44,548,990,966.3,23.7,0.238,0.14,0.00589,0.378,0.0159,3,0.171,0.549,0.0231,23.2,0.947,0.97,0.919,36.4,35.3,106,2540
2016-02-22,2015,5,21,53,609.56,0.25,5,Dry,31,6,4,3,41,85,0.14,524.6,0.86,524.6,0,0,0,0,-3,3,31,6,4,0,44,566,990,966.3,23.7,0.248,0.151,0.0064,0.399,0.0169,3,0.179,0.578,0.0244,23.1,0.949,0.971,0.921,37.6,36.5,109,2620
2016-02-23,2015,5,21,54,626.24,0.24,5,Dry,31,6,4,3,41,85,0.14,541.2,0.86,541.2,0,0,0,0,-3,3,31,6,4,0,44,582,990,966.4,23.6,0.257,0.163,0.00689,0.42,0.0178,3,0.186,0.606,0.0257,23,0.95,0.973,0.925,38.6,37.6,113,2710
2016-02-24,2015,5,21,55,639.64,0.24,5,Dry,31,6,4,3,41,85,0.13,554.6,0.87,554.6,0,0,0,0,-3,3,31,6,4,0,44,596,990,966.5,23.5,0.265,0.171,0.00729,0.437,0.0185,3,0.192,0.629,0.0267,22.9,0.951,0.975,0.927,39.5,38.5,116,2770
2016-02-25,2015,5,22,56,653.58,0.23,5,Dry,31,6,4,3,41,85,0.13,568.6,0.87,568.6,0,0,0,0,-3,3,31,6,4,0,44,610,990,966.5,23.5,0.273,0.181,0.0077,0.454,0.0193,3,0.198,0.652,0.0278,22.8,0.952,0.977,0.93,40.4,39.5,118,2840
2016-02-26,2015,5,22,57,668.08,0.23,5,Dry,31,6,4,3,41,85,0.13,583.1,0.87,583.1,0,0,0,0,-3,3,31,6,4,0,44,624,990,966.6,23.4,0.281,0.19,0.00813,0.472,0.0201,3,0.205,0.677,0.0289,22.8,0.953,0.979,0.933,41.3,40.5,121,2910
2016-02-27,2015,5,22,58,686.4,0.22,5,Dry,31,6,4,3,41,85,0.12,601.4,0.88,601.4,0,0,0,0,-3,3,31,6,4,0,44,642,990,966.6,23.4,0.292,0.203,0.00868,0.494,0.0212,3,0.213,0.707,0.0303,22.6,0.955,0.98,0.935,42.5,41.6,125,3000
2016-02-28,2015,5,22,59,704.17,0.21,5,Dry,31,6,4,3,41,85,0.12,619.2,0.88,619.2,0,0,0,0,-3,3,31,6,4,0,44,660,990,966.7,23.3,0.302,0.215,0.00922,0.516,0.0222,3,0.221,0.737,0.0317,22.5,0.955,0.98,0.936,43.6,42.7,128,3080
2016-02-29,2015,5,22,60,722.49,0.21,5,Dry,31,6,4,3,41,85,0.12,637.5,0.88,637.5,0,0,0,0,-3,3,31,6,4,0,44,678,990,966.8,23.2,0.312,0.227,0.00977,0.539,0.0232,3,0.229,0.768,0.0331,22.4,0.956,0.98,0.937,44.7,43.8,131,3150
2016-03-01,2015,6,22,61,741.9,0.2,5,Dry,36,8,6,4,53,107,0.14,634.9,0.86,634.9,0,0,0,0,-4,4,36,8,6,0,57,685,990,966.9,23.1,0.316,0.225,0.00973,0.541,0.0234,3,0.228,0.769,0.0332,22.4,0.956,0.98,0.937,44.4,43.5,130,3130
2016-03-02,2015,6,22,62,759.68,0.19,5,Dry,36,8,6,4,53,107,0.14,652.7,0.86,652.7,0,0,0,0,-4,4,36,8,6,0,57,703,990,966.9,23.1,0.326,0.237,0.0103,0.563,0.0244,3,0.236,0.799,0.0346,22.3,0.956,0.98,0.937,45.4,44.5,134,3210
2016-03-03,2015,6,23,63,773.83,0.19,5,Dry,36,8,6,4,53,107,0.14,666.8,0.86,666.8,0,0,0,0,-4,4,36,8,6,0,57,717,990,967,23,0.334,0.246,0.0107,0.58,0.0252,3,0.243,0.823,0.0358,22.2,0.957,0.98,0.938,46.3,45.3,136,3260
2016-03-04,2015,6,23,64,785.33,0.18,5,Dry,36,8,6,4,53,107,0.14,678.3,0.86,678.3,0,0,0,0,-4,4,36,8,6,0,57,728,990,967,23,0.34,0.254,0.0111,0.595,0.0259,3,0.248,0.842,0.0367,22.1,0.957,0.98,0.938,46.9,46,138,3310
2016-03-05,2015,6,23,65,799.05,0.18,5,Dry,36,8,6,4,53,107,0.13,692,0.87,692,0,0,0,0,-4,4,36,8,6,0,57,742,990,967.1,22.9,0.348,0.263,0.0115,0.612,0.0267,3,0.254,0.865,0.0378,22,0.957,0.98,0.938,47.7,46.8,140,3370
2016-03-06,2015,6,23,66,810.77,0.17,5,Dry,36,8,6,4,53,107,0.13,703.8,0.87,703.8,0,0,0,0,-4,4,36,8,6,0,57,754,990,967.1,22.9,0.355,0.271,0.0119,0.626,0.0274,3,0.259,0.885,0.0387,22,0.957,0.98,0.938,48.4,47.4,142,3410
2016-03-07,2015,6,23,67,823.23,0.17,5,Dry,36,8,6,4,53,107,0.13,716.2,0.87,716.2,0,0,0,0,-4,4,36,8,6,0,57,766,990,967.2,22.8,0.362,0.279,0.0123,0.641,0.0281,3,0.265,0.906,0.0397,21.9,0.957,0.98,0.938,49.1,48.1,144,3460
2016-03-08,2015,6,23,68,836.32,0.16,5,Dry,36,8,6,4,53,107,0.13,729.3,0.87,729.3,0,0,0,0,-4,4,36,8,6,0,57,779,990,967.2,22.8,0.369,0.288,0.0127,0.658,0.0289,3,0.271,0.928,0.0408,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
2016-03-09,2015,6,23,69,849.97,0.16,5,Dry,36,8,6,4,53,107,0.13,743,0.87,743,0,0,0,0,-4,4,36,8,6,0,57,793,990,967.3,22.7,0.381,0.297,0.0131,0.678,0.0299,3,0.277,0.955,0.0421,21.7,0.957,0.98,0.938,50.5,48.2,145,3470
2016-03-10,2015,6,24,70,864.13,0.16,5,Dry,36,8,6,4,53,107,0.12,757.1,0.88,757.1,0,0,0,0,-4,4,36,8,6,0,57,807,990,967.4,22.6,0.394,0.305,0.0135,0.699,0.0309,3,0.282,0.981,0.0433,21.7,0.957,0.98,0.938,51.3,48.2,145,3470
2016-03-11,2015,6,24,71,874.52,0.15,5,Dry,36,8,6,4,53,107,0.12,767.5,0.88,767.5,0,0,0,0,-4,4,36,8,6,0,57,818,990,967.4,22.6,0.403,0.31,0.0137,0.714,0.0316,3,0.285,0.998,0.0442,21.6,0.956,0.98,0.937,51.8,48.2,145,3470
2016-03-12,2015,6,24,72,885.13,0.15,5,Dry,36,8,6,4,53,107,0.12,778.1,0.88,778.1,0,0,0,0,-4,4,36,8,6,0,57,828,990,967.4,22.6,0.413,0.316,0.014,0.729,0.0323,4,0.205,0.934,0.0414,21.6,0.952,0.975,0.928,39.3,38.3,153,3680
2016-03-13,2015,6,24,73,895.95,0.15,5,Dry,36,8,6,4,53,107,0.12,789,0.88,789,0,0,0,0,-4,4,36,8,6,0,57,839,990,967.5,22.5,0.423,0.321,0.0142,0.744,0.033,4,0.209,0.953,0.0423,21.6,0.953,0.975,0.93,39.7,38.8,155,3720
2016-03-14,2015,6,24,74,906.97,0.14,5,Dry,36,8,6,4,53,107,0.12,800,0.88,800,0,0,0,0,-4,4,36,8,6,0,57,850,990,967.5,22.5,0.433,0.326,0.0145,0.759,0.0338,4,0.212,0.972,0.0432,21.5,0.953,0.976,0.931,40.2,39.3,157,3770
2016-03-15,2015,6,24,75,918.18,0.14,5,Dry,36,8,6,4,53,107,0.12,811.2,0.88,811.2,0,0,0,0,-4,4,36,8,6,0,57,861,990,967.6,22.4,0.443,0.332,0.0148,0.775,0.0346,4,0.216,0.991,0.0442,21.4,0.954,0.977,0.932,40.7,39.7,159,3810
2016-03-16,2015,6,24,76,934.17,0.14,5,Dry,36,8,6,4,53,107,0.12,827.2,0.89,827.2,0,0,0,0,-4,4,36,8,6,0,57,877,990,967.6,22.4,0.458,0.339,0.0152,0.797,0.0357,4,0.222,1.02,0.0456,21.3,0.954,0.979,0.934,41.3,40.4,162,3880
2016-03-17,2015,6,25,77,950.5,0.13,5,Dry,36,8,6,4,53,107,0.11,843.5,0.89,843.5,0,0,0,0,-4,4,36,8,6,0,57,894,990,967.7,22.3,0.473,0.347,0.0156,0.82,0.0368,4,0.227,1.05,0.047,21.3,0.954,0.98,0.935,41.9,41.1,164,3950
2016-03-18,2015,6,25,78,971.97,0.13,5,Dry,36,8,6,4,53,107,0.11,865,0.89,865,0,0,0,0,-4,4,36,8,6,0,57,915,990,967.8,22.2,0.493,0.358,0.0161,0.85,0.0383,4,0.234,1.08,0.0488,21.1,0.955,0.98,0.936,42.8,41.9,168,4020
2016-03-19,2015,6,25,79,993.92,0.12,5,Dry,36,8,6,4,53,107,0.11,886.9,0.89,886.9,0,0,0,0,-4,4,36,8,6,0,57,937,990,967.9,22.1,0.513,0.368,0.0166,0.881,0.0398,4,0.242,1.12,0.0507,21,0.955,0.98,0.936,43.6,42.8,171,4100
2016-03-20,2015,6,25,80,1016.3,0.12,5,Dry,36,8,6,4,53,107,0.1,909.3,0.9,909.3,0,0,0,0,-4,4,36,8,6,0,57,959,990,968,22,0.533,0.379,0.0172,0.912,0.0414,4,0.249,1.16,0.0527,20.9,0.956,0.98,0.936,44.5,43.6,174,4190
2016-03-21,2015,6,25,81,1044.3,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,915.4,0.88,915.4,0,0,0,0,-6,6,41,8,7,0,73,971,990,968,22,0.544,0.382,0.0174,0.926,0.0422,4,0.251,1.18,0.0536,20.8,0.955,0.98,0.936,44.6,43.7,175,4190
2016-03-22,2015,6,25,82,1073,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,944,0.88,944,0,0,0,0,-6,6,41,8,7,0,73,1000,990,968.1,21.9,0.57,0.396,0.0181,0.966,0.0442,4,0.261,1.23,0.0561,20.6,0.956,0.98,0.936,45.7,44.7,179,4290
2016-03-23,2015,6,25,83,1096.8,0.1,4,Mod_Dry,41,8,7,6,67,129,0.12,967.8,0.88,967.8,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.592,0.407,0.0187,1,0.0459,4,0.269,1.27,0.0582,20.5,0.956,0.98,0.936,46.5,45.6,182,4380
2016-03-24,2015,6,26,84,1121.1,0.1,4,Mod_Dry,41,8,7,6,67,129,0.12,992.1,0.89,992.1,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.622,0.419,0.0193,1.04,0.048,4,0.277,1.32,0.0607,20.4,0.956,0.98,0.937,47.4,46.5,186,4460
2016-03-25,2015,6,26,85,1140.2,0.097,4,Mod_Dry,41,8,7,6,67,129,0.11,1011,0.89,1011,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.3,21.7,0.65,0.448,0.0207,1.1,0.0507,4,0.282,1.38,0.0637,20.3,0.955,0.98,0.936,48,47.1,188,4520
2016-03-26,2015,6,26,86,1159.5,0.094,4,Mod_Dry,41,8,7,6,67,129,0.11,1031,0.89,1031,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.679,0.492,0.0228,1.17,0.0542,4,0.286,1.46,0.0674,20.1,0.955,0.98,0.936,48.6,47.6,191,4570
2016-03-27,2015,6,26,87,1173.4,0.092,4,Mod_Dry,41,8,7,6,67,129,0.11,1044,0.89,1044,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.4,21.6,0.699,0.523,0.0243,1.22,0.0567,4,0.289,1.51,0.0701,20,0.955,0.98,0.936,49,48,192,4610
2016-03-28,2015,6,26,88,1181.8,0.09,4,Mod_Dry,41,8,7,6,67,129,0.11,1053,0.89,1053,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.711,0.542,0.0252,1.25,0.0582,4,0.291,1.54,0.0717,20,0.955,0.98,0.936,49.3,48.2,193,4630
2016-03-29,2015,6,26,89,1190.3,0.089,4,Mod_Dry,41,8,7,6,67,129,0.11,1061,0.89,1061,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.724,0.561,0.0261,1.28,0.0597,4,0.292,1.58,0.0733,19.9,0.955,0.98,0.936,49.5,48.2,193,4630
2016-03-30,2015,6,26,90,1193.1,0.089,4,Mod_Dry,41,8,7,6,67,129,0.11,1064,0.89,1064,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.728,0.567,0.0264,1.3,0.0603,4,0.293,1.59,0.0739,19.9,0.955,0.98,0.936,49.6,48.2,193,4630
2016-03-31,2015,6,27,91,1195.9,0.089,4,Mod_Dry,41,8,7,6,67,129,0.11,1067,0.89,1067,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.732,0.574,0.0267,1.31,0.0608,4,0.293,1.6,0.0744,19.9,0.955,0.98,0.936,49.7,48.2,193,4630
2016-04-01,2015,7,27,92,1193.1,0.089,4,Mod_Dry,45,11,10,10,72,148,0.12,1045,0.88,1045,0,0,0,0,-10,10,45,11,10,0,82,1110,990,968.5,21.5,0.715,0.524,0.0244,1.24,0.0577,4,0.289,1.53,0.0711,20,0.955,0.98,0.936,48.9,47.9,192,4600
2016-04-02,2015,7,27,93,1190.3,0.089,4,Mod_Dry,45,11,10,10,72,148,0.12,1042,0.88,1042,0,0,0,0,-10,10,45,11,10,0,82,1110,990,968.5,21.5,0.711,0.518,0.0241,1.23,0.0571,4,0.288,1.52,0.0706,20,0.955,0.98,0.936,48.8,47.8,191,4590
2016-04-03,2015,7,27,94,1181.8,0.09,4,Mod_Dry,45,11,10,10,72,148,0.13,1034,0.88,1034,0,0,0,0,-10,10,45,11,10,0,82,1100,990,968.5,21.5,0.698,0.499,0.0232,1.2,0.0556,4,0.287,1.48,0.0689,20,0.955,0.98,0.936,48.5,47.6,190,4570
2016-04-04,2015,7,27,95,1173.4,0.092,4,Mod_Dry,45,11,10,10,72,148,0.13,1025,0.87,1025,0,0,0,0,-10,10,45,11,10,0,82,1090,990,968.4,21.6,0.686,0.48,0.0223,1.17,0.0541,4,0.285,1.45,0.0673,20.1,0.955,0.98,0.936,48.3,47.3,189,4540
2016-04-05,2015,7,27,96,1165.1,0.093,4,Mod_Dry,45,11,10,10,72,148,0.13,1017,0.87,1017,0,0,0,0,-10,10,45,11,10,0,82,1080,990,968.4,21.6,0.674,0.461,0.0214,1.14,0.0526,4,0.283,1.42,0.0657,20.2,0.955,0.98,0.936,48,47.1,188,4520
2016-04-06,2015,7,27,97,1156.7,0.094,4,Mod_Dry,45,11,10,10,72,148,0.13,1009,0.87,1009,0,0,0,0,-10,10,45,11,10,0,82,1070,990,968.4,21.6,0.661,0.443,0.0205,1.1,0.0511,4,0.282,1.39,0.0641,20.2,0.955,0.98,0.936,47.8,46.8,187,4500
2016-04-07,2015,7,28,98,1148.4,0.096,4,Mod_Dry,45,11,10,10,72,148,0.13,1000,0.87,1000,0,0,0,0,-10,10,45,11,10,0,82,1070,990,968.4,21.6,0.649,0.424,0.0196,1.07,0.0496,4,0.28,1.35,0.0626,20.3,0.956,0.98,0.936,47.5,46.6,186,4470
2016-04-08,2015,7,28,99,1145.7,0.096,4,Mod_Dry,45,11,10,10,72,148,0.13,997.7,0.87,997.7,0,0,0,0,-10,10,45,11,10,0,82,1060,990,968.4,21.6,0.645,0.422,0.0195,1.07,0.0493,4,0.279,1.35,0.0622,20.3,0.956,0.98,0.936,47.4,46.5,186,4460
2016-04-09,2015,7,28,100,1142.9,0.097,4,Mod_Dry,45,11,10,10,72,148,0.13,994.9,0.87,994.9,0,0,0,0,-10,10,45,11,10,0,82,1060,990,968.3,21.7,0.641,0.421,0.0194,1.06,0.049,4,0.278,1.34,0.0619,20.3,0.956,0.98,0.936,47.3,46.4,186,4450
2016-04-10,2015,7,28,101,1134.7,0.098,4,Mod_Dry,45,11,10,10,72,148,0.13,986.7,0.87,986.7,0,0,0,0,-10,10,45,11,10,0,82,1050,990,968.3,21.7,0.629,0.417,0.0192,1.05,0.0482,4,0.276,1.32,0.061,20.4,0.955,0.98,0.936,47.1,46.1,184,4430
2016-04-11,2015,7,28,102,1126.5,0.099,5,Dry,40,10,8,5,62,125,0.11,1002,0.89,1002,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.639,0.426,0.0196,1.07,0.0491,4,0.28,1.35,0.062,20.4,0.956,0.98,0.937,47.8,46.8,187,4490
2016-04-12,2015,7,28,103,1118.4,0.1,5,Dry,40,10,8,5,62,125,0.11,993.4,0.89,993.4,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.627,0.42,0.0193,1.05,0.0482,4,0.278,1.32,0.061,20.4,0.956,0.98,0.937,47.5,46.5,186,4470
2016-04-13,2015,7,28,104,1110.3,0.1,5,Dry,40,10,8,5,62,125,0.11,985.3,0.89,985.3,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.615,0.416,0.0191,1.03,0.0474,4,0.275,1.31,0.06,20.4,0.956,0.98,0.937,47.2,46.3,185,4440
2016-04-14,2015,7,29,105,1107.6,0.1,5,Dry,40,10,8,5,62,125,0.11,982.6,0.89,982.6,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.611,0.415,0.019,1.03,0.0471,4,0.274,1.3,0.0597,20.5,0.956,0.98,0.937,47.1,46.2,185,4430
2016-04-15,2015,7,29,106,1104.9,0.1,5,Dry,40,10,8,5,62,125,0.11,979.9,0.89,979.9,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.607,0.413,0.019,1.02,0.0469,4,0.273,1.29,0.0594,20.5,0.956,0.98,0.937,47,46.1,184,4420
2016-04-16,2015,7,29,107,1096.8,0.1,5,Dry,40,10,8,5,62,125,0.11,971.8,0.89,971.8,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.598,0.409,0.0188,1.01,0.0462,4,0.27,1.28,0.0586,20.5,0.956,0.98,0.936,46.7,45.8,183,4400
2016-04-17,2015,7,29,108,1088.8,0.11,5,Dry,40,10,8,5,62,125,0.12,963.8,0.89,963.8,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.59,0.405,0.0186,0.996,0.0456,4,0.268,1.26,0.0579,20.6,0.956,0.98,0.936,46.4,45.5,182,4370
2016-04-18,2015,7,29,109,1080.9,0.11,5,Dry,40,10,8,5,62,125,0.12,955.9,0.88,955.9,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.2,21.8,0.583,0.402,0.0184,0.985,0.0451,4,0.265,1.25,0.0572,20.6,0.956,0.98,0.936,46.1,45.2,181,4340
2016-04-19,2015,7,29,110,1067.7,0.11,5,Dry,40,10,8,5,62,125,0.12,942.7,0.88,942.7,0,0,0,0,-5,5,40,10,8,0,67,1000,990,968.1,21.9,0.571,0.395,0.0181,0.966,0.0441,4,0.261,1.23,0.0561,20.7,0.956,0.98,0.936,45.6,44.7,179,4290
2016-04-20,2015,7,29,111,1054.7,0.11,5,Dry,40,10,8,5,62,125,0.12,929.7,0.88,929.7,0,0,0,0,-5,5,40,10,8,0,67,988,990,968.1,21.9,0.559,0.389,0.0177,0.948,0.0432,4,0.256,1.2,0.0549,20.7,0.956,0.98,0.936,45.1,44.2,177,4250
2016-04-21,2015,7,30,112,1041.8,0.11,5,Dry,40,10,8,5,62,125,0.12,916.8,0.88,916.8,0,0,0,0,-5,5,40,10,8,0,67,975,990,968,22,0.547,0.383,0.0174,0.93,0.0423,4,0.252,1.18,0.0538,20.8,0.955,0.98,0.936,44.6,43.8,175,4200
2016-04-22,2015,7,30,113,1029,0.12,5,Dry,40,10,8,5,62,125,0.12,904,0.88,904,0,0,0,0,-5,5,40,10,8,0,67,962,990,968,22,0.536,0.377,0.0171,0.912,0.0414,4,0.248,1.16,0.0527,20.8,0.955,0.98,0.936,44.2,43.3,173,4150
2016-04-23,2015,7,30,114,1011.3,0.12,5,Dry,40,10,8,5,62,125,0.12,886.3,0.88,886.3,0,0,0,0,-5,5,40,10,8,0,67,944,990,967.9,22.1,0.519,0.368,0.0167,0.887,0.0402,4,0.242,1.13,0.0512,20.9,0.955,0.98,0.936,43.5,42.6,170,4090
2016-04-24,2015,7,30,115,993.92,0.12,5,Dry,40,10,8,5,62,125,0.13,868.9,0.87,868.9,0,0,0,0,-5,5,40,10,8,0,67,927,990,967.9,22.1,0.503,0.36,0.0163,0.863,0.039,4,0.236,1.1,0.0497,21,0.955,0.98,0.936,42.8,41.9,168,4020
2016-04-25,2015,7,30,116,976.8,0.13,5,Dry,40,10,8,5,62,125,0.13,851.8,0.87,851.8,0,0,0,0,-5,5,40,10,8,0,67,910,990,967.8,22.2,0.488,0.351,0.0158,0.839,0.0378,4,0.23,1.07,0.0482,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
2016-04-26,2015,7,30,117,959.98,0.13,5,Dry,40,10,8,5,62,125,0.13,835,0.87,835,0,0,0,0,-5,5,40,10,8,0,67,893,990,967.7,22.3,0.472,0.343,0.0154,0.816,0.0366,4,0.224,1.04,0.0467,21.2,0.954,0.979,0.934,41.4,40.6,162,3900
2016-04-27,2015,7,30,118,943.47,0.14,5,Dry,40,10,8,5,62,125,0.13,818.5,0.87,818.5,0,0,0,0,-5,5,40,10,8,0,67,876,990,967.7,22.3,0.457,0.335,0.015,0.792,0.0355,4,0.219,1.01,0.0453,21.3,0.954,0.978,0.932,40.8,39.9,160,3830
2016-04-28,2015,7,31,119,927.28,0.14,5,Dry,40,10,8,5,62,125,0.14,802.3,0.86,802.3,0,0,0,0,-5,5,40,10,8,0,67,860,990,967.6,22.4,0.442,0.327,0.0146,0.77,0.0344,4,0.213,0.983,0.0439,21.4,0.953,0.976,0.931,40.1,39.2,157,3760
2016-04-29,2015,7,31,120,911.43,0.14,5,Dry,40,10,8,5,62,125,0.14,786.4,0.86,786.4,0,0,0,0,-5,5,40,10,8,0,67,844,990,967.5,22.5,0.428,0.32,0.0142,0.748,0.0333,4,0.208,0.956,0.0426,21.5,0.953,0.975,0.929,39.5,38.5,154,3700
2016-04-30,2015,7,31,121,895.95,0.15,5,Dry,40,10,8,5,62,125,0.14,771,0.86,771,0,0,0,0,-5,5,40,10,8,0,67,829,990,967.5,22.5,0.414,0.312,0.0139,0.726,0.0322,3,0.286,1.01,0.0449,21.5,0.956,0.98,0.937,51.8,48.2,145,3470
2016-05-01,2015,8,31,122,880.86,0.15,5,Dry,42,9,8,6,82,147,0.17,733.9,0.83,733.9,0,0,0,0,-6,6,42,9,8,0,88,793,990,967.4,22.6,0.381,0.291,0.0129,0.672,0.0298,3,0.273,0.945,0.0418,21.6,0.957,0.98,0.938,49.7,48.2,145,3470
2016-05-02,2015,8,31,123,866.19,0.16,5,Dry,42,9,8,6,82,147,0.17,719.2,0.83,719.2,0,0,0,0,-6,6,42,9,8,0,88,778,990,967.4,22.6,0.369,0.281,0.0124,0.65,0.0287,3,0.266,0.916,0.0405,21.7,0.957,0.98,0.938,48.9,47.9,144,3450
2016-05-03,2015,8,31,124,851.97,0.16,5,Dry,42,9,8,6,82,147,0.17,705,0.83,705,0,0,0,0,-6,6,42,9,8,0,88,764,990,967.3,22.7,0.361,0.272,0.012,0.633,0.0279,3,0.26,0.892,0.0393,21.8,0.957,0.98,0.938,48.1,47.1,141,3390
2016-05-04,2015,8,31,125,838.24,0.16,5,Dry,42,9,8,6,82,147,0.17,691.2,0.82,691.2,0,0,0,0,-6,6,42,9,8,0,88,750,990,967.3,22.7,0.353,0.263,0.0116,0.616,0.0271,3,0.254,0.869,0.0382,21.9,0.957,0.98,0.938,47.3,46.4,139,3340
2016-05-05,2015,8,32,126,825.06,0.17,5,Dry,42,9,8,6,82,147,0.18,678.1,0.82,678.1,0,0,0,0,-6,6,42,9,8,0,88,737,990,967.2,22.8,0.345,0.254,0.0111,0.599,0.0263,3,0.248,0.847,0.0371,22,0.957,0.98,0.938,46.6,45.6,137,3290
2016-05-06,2015,8,32,127,812.51,0.17,5,Dry,42,9,8,6,82,147,0.18,665.5,0.82,665.5,0,0,0,0,-6,6,42,9,8,0,88,725,990,967.2,22.8,0.338,0.246,0.0107,0.584,0.0255,3,0.242,0.826,0.0361,22,0.957,0.98,0.938,45.8,44.9,135,3230
2016-05-07,2015,8,32,128,800.67,0.18,5,Dry,42,9,8,6,82,147,0.18,653.7,0.82,653.7,0,0,0,0,-6,6,42,9,8,0,88,713,990,967.1,22.9,0.332,0.238,0.0104,0.569,0.0249,3,0.237,0.806,0.0352,22.1,0.956,0.98,0.937,45.1,44.2,133,3190
