date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2016-05-08,2015,8,32,129,789.7,0.18,5,Dry,42,9,8,6,82,147,0.19,642.7,0.81,642.7,0,0,0,0,-6,6,42,9,8,0,88,702,990,967.1,22.9,0.325,0.23,0.01,0.556,0.0242,3,0.232,0.787,0.0343,22.2,0.956,0.98,0.937,44.5,43.6,131,3140
2016-05-09,2015,8,32,130,779.86,0.18,5,Dry,42,9,8,6,82,147,0.19,632.9,0.81,632.9,0,0,0,0,-6,6,42,9,8,0,88,692,990,967,23,0.32,0.224,0.00974,0.543,0.0236,3,0.227,0.771,0.0335,22.2,0.955,0.98,0.936,43.9,43,129,3100
2016-05-10,2015,8,32,131,771.78,0.19,5,Dry,42,9,8,6,82,147,0.19,624.8,0.81,624.8,0,0,0,0,-6,6,42,9,8,0,88,684,990,967,23,0.315,0.218,0.00949,0.533,0.0232,3,0.224,0.757,0.0329,22.3,0.955,0.98,0.936,43.4,42.6,128,3060
2016-05-11,2015,8,32,132,761.32,0.19,5,Dry,42,9,8,6,82,147,0.19,614.3,0.81,614.3,0,0,0,0,-6,6,42,9,8,0,88,673,990,966.9,23.1,0.309,0.211,0.00917,0.521,0.0226,3,0.219,0.739,0.0321,22.3,0.955,0.98,0.936,42.8,41.9,126,3020
2016-05-12,2015,8,33,133,749.01,0.2,5,Dry,42,9,8,6,82,147,0.2,602,0.8,602,0,0,0,0,-6,6,42,9,8,0,88,661,990,966.9,23.1,0.302,0.203,0.00879,0.505,0.0219,3,0.213,0.719,0.0311,22.4,0.954,0.98,0.935,42,41.2,124,2970
2016-05-13,2015,8,33,134,736.16,0.2,5,Dry,42,9,8,6,82,147,0.2,589.2,0.8,589.2,0,0,0,0,-6,6,42,9,8,0,88,648,990,966.8,23.2,0.295,0.195,0.0084,0.489,0.0211,3,0.208,0.697,0.0301,22.5,0.954,0.979,0.933,41.2,40.4,121,2910
2016-05-14,2015,8,33,135,723.86,0.21,5,Dry,42,9,8,6,82,147,0.2,576.9,0.8,576.9,0,0,0,0,-6,6,42,9,8,0,88,636,990,966.8,23.2,0.288,0.186,0.00803,0.474,0.0204,3,0.202,0.676,0.0291,22.5,0.953,0.977,0.931,40.5,39.5,119,2850
2016-05-15,2015,8,33,136,711.55,0.21,5,Dry,42,9,8,6,82,147,0.21,564.5,0.79,564.5,0,0,0,0,-6,6,42,9,8,0,88,624,990,966.7,23.3,0.281,0.178,0.00766,0.459,0.0197,3,0.197,0.656,0.0282,22.6,0.952,0.975,0.928,39.7,38.7,116,2790
2016-05-16,2015,8,33,137,700.34,0.22,5,Dry,42,9,8,6,82,147,0.21,553.3,0.79,553.3,0,0,0,0,-6,6,42,9,8,0,88,612,990,966.7,23.3,0.275,0.171,0.00732,0.445,0.0191,3,0.192,0.637,0.0273,22.7,0.951,0.974,0.926,39,38,114,2730
2016-05-17,2015,8,33,138,688.58,0.22,5,Dry,42,9,8,6,82,147,0.21,541.6,0.79,541.6,0,0,0,0,-6,6,42,9,8,0,88,601,990,966.7,23.3,0.268,0.163,0.00697,0.431,0.0184,3,0.186,0.617,0.0264,22.7,0.95,0.972,0.924,38.2,37.2,111,2680
2016-05-18,2015,8,33,139,676.83,0.23,5,Dry,42,9,8,6,82,147,0.22,529.8,0.78,529.8,0,0,0,0,-6,6,42,9,8,0,88,589,990,966.6,23.4,0.261,0.155,0.00662,0.416,0.0178,3,0.181,0.597,0.0255,22.8,0.949,0.971,0.921,37.5,36.4,109,2620
2016-05-19,2015,8,34,140,665.61,0.23,5,Dry,42,9,8,6,82,147,0.22,518.6,0.78,518.6,0,0,0,0,-6,6,42,9,8,0,88,578,990,966.6,23.4,0.255,0.147,0.00629,0.402,0.0172,3,0.176,0.578,0.0247,22.9,0.948,0.97,0.92,36.7,35.6,107,2570
2016-05-20,2015,8,34,141,655.5,0.23,5,Dry,42,9,8,6,82,147,0.22,508.5,0.78,508.5,0,0,0,0,-6,6,42,9,8,0,88,568,990,966.5,23.5,0.249,0.141,0.00599,0.39,0.0166,3,0.171,0.561,0.0239,22.9,0.947,0.97,0.919,36.1,35,105,2520
2016-05-21,2015,8,34,142,644.83,0.24,5,Dry,42,9,8,6,82,147,0.23,497.8,0.77,497.8,0,0,0,0,-6,6,42,9,8,0,88,557,990,966.5,23.5,0.243,0.134,0.0057,0.377,0.016,3,0.167,0.543,0.0231,23,0.946,0.97,0.918,35.4,34.3,103,2470
2016-05-22,2015,8,34,143,634.17,0.24,5,Dry,42,9,8,6,82,147,0.23,487.2,0.77,487.2,0,0,0,0,-6,6,42,9,8,0,88,546,990,966.4,23.6,0.237,0.129,0.00547,0.366,0.0155,2,0.271,0.637,0.027,22.9,0.956,0.98,0.937,52.4,48.2,96.4,2310
2016-05-23,2015,8,34,144,623.5,0.25,5,Dry,42,9,8,6,82,147,0.24,476.5,0.76,476.5,0,0,0,0,-6,6,42,9,8,0,88,536,990,966.4,23.6,0.231,0.124,0.00525,0.355,0.015,2,0.264,0.619,0.0262,23,0.957,0.98,0.937,51.4,48.2,96.4,2310
2016-05-24,2015,8,34,145,613.39,0.25,5,Dry,42,9,8,6,82,147,0.24,466.4,0.76,466.4,0,0,0,0,-6,6,42,9,8,0,88,525,990,966.4,23.6,0.225,0.119,0.00504,0.344,0.0146,2,0.257,0.602,0.0254,23,0.957,0.98,0.938,50.4,48.2,96.4,2310
2016-05-25,2015,8,34,146,604.36,0.25,5,Dry,42,9,8,6,82,147,0.24,457.4,0.76,457.4,0,0,0,0,-6,6,42,9,8,0,88,516,990,966.3,23.7,0.22,0.115,0.00485,0.335,0.0141,2,0.251,0.586,0.0247,23.1,0.958,0.98,0.938,49.6,48.2,96.4,2310
2016-05-26,2015,8,35,147,594.79,0.26,5,Dry,42,9,8,6,82,147,0.25,447.8,0.75,447.8,0,0,0,0,-6,6,42,9,8,0,88,507,990,966.3,23.7,0.215,0.11,0.00465,0.325,0.0137,2,0.245,0.57,0.024,23.2,0.958,0.98,0.939,48.7,47.7,95.5,2290
2016-05-27,2015,8,35,148,585.22,0.27,5,Dry,42,9,8,6,82,147,0.25,438.2,0.75,438.2,0,0,0,0,-6,6,42,9,8,0,88,497,990,966.2,23.8,0.211,0.106,0.00445,0.317,0.0133,2,0.238,0.555,0.0234,23.2,0.957,0.98,0.938,47.8,46.8,93.6,2250
2016-05-28,2015,8,35,149,576.2,0.27,5,Dry,42,9,8,6,82,147,0.26,429.2,0.74,429.2,0,0,0,0,-6,6,42,9,8,0,88,488,990,966.2,23.8,0.208,0.102,0.00427,0.309,0.013,2,0.232,0.542,0.0228,23.3,0.957,0.98,0.938,46.8,45.9,91.8,2200
2016-05-29,2015,8,35,150,567.18,0.28,5,Dry,42,9,8,6,82,147,0.26,420.2,0.74,420.2,0,0,0,0,-6,6,42,9,8,0,88,479,990,966.2,23.8,0.205,0.0973,0.00408,0.302,0.0127,2,0.226,0.528,0.0221,23.3,0.956,0.98,0.937,45.9,45,90,2160
2016-05-30,2015,8,35,151,559.25,0.28,5,Dry,42,9,8,6,82,147,0.26,412.3,0.74,412.3,0,0,0,0,-6,6,42,9,8,0,88,471,990,966.1,23.9,0.202,0.0936,0.00392,0.295,0.0124,2,0.221,0.516,0.0216,23.4,0.956,0.98,0.937,45.1,44.2,88.5,2120
2016-05-31,2015,8,35,152,550.77,0.29,5,Dry,42,9,8,6,82,147,0.27,403.8,0.73,403.8,0,0,0,0,-6,6,42,9,8,0,88,463,990,966.1,23.9,0.199,0.0896,0.00374,0.288,0.0121,2,0.215,0.503,0.021,23.4,0.955,0.98,0.936,44.3,43.4,86.8,2080
2016-06-01,2015,9,35,153,542.29,0.29,5,Dry,39,9,7,5,59,119,0.22,423.3,0.78,423.3,0,0,0,0,-5,5,39,9,7,0,64,478,990,966,24,0.204,0.0988,0.00412,0.303,0.0127,2,0.228,0.531,0.0222,23.4,0.956,0.98,0.937,46.5,45.6,91.2,2190
2016-06-02,2015,9,36,154,534.36,0.3,5,Dry,39,9,7,5,59,119,0.22,415.4,0.78,415.4,0,0,0,0,-5,5,39,9,7,0,64,470,990,966,24,0.202,0.095,0.00396,0.297,0.0124,2,0.223,0.519,0.0216,23.5,0.956,0.98,0.937,45.7,44.8,89.6,2150
2016-06-03,2015,9,36,155,526.43,0.3,5,Dry,39,9,7,5,59,119,0.23,407.4,0.77,407.4,0,0,0,0,-5,5,39,9,7,0,64,462,990,966,24,0.199,0.0913,0.0038,0.29,0.0121,2,0.218,0.508,0.0211,23.5,0.955,0.98,0.936,44.9,44,88,2110
2016-06-04,2015,9,36,156,519.6,0.31,5,Dry,39,9,7,5,59,119,0.23,400.6,0.77,400.6,0,0,0,0,-5,5,39,9,7,0,64,456,990,965.9,24.1,0.196,0.0881,0.00366,0.284,0.0118,2,0.213,0.497,0.0207,23.6,0.955,0.98,0.936,44.2,43.3,86.6,2080
2016-06-05,2015,9,36,157,512.22,0.31,5,Dry,39,9,7,5,59,119,0.23,393.2,0.77,393.2,0,0,0,0,-5,5,39,9,7,0,64,448,990,965.9,24.1,0.194,0.0846,0.00351,0.278,0.0116,2,0.208,0.486,0.0202,23.6,0.954,0.98,0.935,43.4,42.6,85.1,2040
2016-06-06,2015,9,36,158,504.83,0.32,5,Dry,39,9,7,5,59,119,0.24,385.8,0.76,385.8,0,0,0,0,-5,5,39,9,7,0,64,441,990,965.9,24.1,0.191,0.0811,0.00336,0.272,0.0113,2,0.203,0.475,0.0197,23.7,0.953,0.98,0.934,42.7,41.8,83.6,2010
2016-06-07,2015,9,36,159,497.45,0.32,5,Dry,39,9,7,5,59,119,0.24,378.4,0.76,378.4,0,0,0,0,-5,5,39,9,7,0,64,433,990,965.8,24.2,0.189,0.0776,0.00321,0.266,0.011,2,0.198,0.464,0.0192,23.7,0.952,0.98,0.933,41.9,41,82.1,1970
2016-06-08,2015,9,36,160,490.61,0.32,5,Dry,39,9,7,5,59,119,0.24,371.6,0.76,371.6,0,0,0,0,-5,5,39,9,7,0,64,427,990,965.8,24.2,0.186,0.0744,0.00308,0.26,0.0108,2,0.193,0.454,0.0188,23.7,0.951,0.978,0.931,41.2,40.3,80.5,1930
2016-06-09,2015,9,37,161,483.78,0.33,5,Dry,39,9,7,5,59,119,0.25,364.8,0.75,364.8,0,0,0,0,-5,5,39,9,7,0,64,420,990,965.8,24.2,0.184,0.0712,0.00294,0.255,0.0105,2,0.189,0.444,0.0183,23.8,0.95,0.977,0.928,40.4,39.5,79,1900
2016-06-10,2015,9,37,162,478.04,0.33,5,Dry,39,9,7,5,59,119,0.25,359,0.75,359,0,0,0,0,-5,5,39,9,7,0,64,414,990,965.8,24.2,0.182,0.0685,0.00282,0.25,0.0103,2,0.185,0.435,0.0179,23.8,0.95,0.976,0.927,39.8,38.8,77.7,1860
2016-06-11,2015,9,37,163,471.75,0.34,5,Dry,39,9,7,5,59,119,0.25,352.8,0.75,352.8,0,0,0,0,-5,5,39,9,7,0,64,408,990,965.7,24.3,0.179,0.0655,0.0027,0.245,0.0101,2,0.181,0.426,0.0175,23.9,0.949,0.974,0.924,39.1,38.1,76.3,1830
2016-06-12,2015,9,37,164,465.46,0.34,5,Dry,39,9,7,5,59,119,0.26,346.5,0.74,346.5,0,0,0,0,-5,5,39,9,7,0,64,401,990,965.7,24.3,0.177,0.0625,0.00257,0.24,0.00986,2,0.176,0.416,0.0171,23.9,0.948,0.973,0.922,38.5,37.4,74.8,1800
2016-06-13,2015,9,37,165,459.17,0.35,5,Dry,39,9,7,5,59,119,0.26,340.2,0.74,340.2,0,0,0,0,-5,5,39,9,7,0,64,395,990,965.7,24.3,0.175,0.0596,0.00245,0.235,0.00964,2,0.172,0.407,0.0167,23.9,0.947,0.971,0.92,37.8,36.7,73.4,1760
2016-06-14,2015,9,37,166,452.88,0.35,5,Dry,39,9,7,5,59,119,0.26,333.9,0.74,333.9,0,0,0,0,-5,5,39,9,7,0,64,389,990,965.6,24.4,0.173,0.0566,0.00232,0.229,0.00942,2,0.168,0.397,0.0163,24,0.946,0.97,0.918,37.1,36,72,1730
2016-06-15,2015,9,37,167,447.14,0.36,5,Dry,39,9,7,5,59,119,0.27,328.1,0.73,328.1,0,0,0,0,-5,5,39,9,7,0,64,383,990,965.6,24.4,0.171,0.0539,0.00221,0.225,0.00921,2,0.164,0.389,0.0159,24,0.945,0.97,0.917,36.5,35.4,70.8,1700
2016-06-16,2015,9,38,168,441.4,0.36,5,Dry,39,9,7,5,59,119,0.27,322.4,0.73,322.4,0,0,0,0,-5,5,39,9,7,0,64,377,990,965.6,24.4,0.169,0.0512,0.0021,0.22,0.00901,2,0.16,0.38,0.0156,24,0.944,0.97,0.916,35.9,34.8,69.6,1670
2016-06-17,2015,9,38,169,435.65,0.37,5,Dry,39,9,7,5,59,119,0.27,316.6,0.73,316.6,0,0,0,0,-5,5,39,9,7,0,64,372,990,965.6,24.4,0.167,0.0485,0.00198,0.215,0.0088,2,0.156,0.371,0.0152,24.1,0.943,0.97,0.915,35.3,34.2,68.4,1640
2016-06-18,2015,9,38,170,431,0.37,5,Dry,39,9,7,5,59,119,0.28,312,0.72,312,0,0,0,0,-5,5,39,9,7,0,64,367,990,965.5,24.5,0.165,0.0463,0.00189,0.211,0.00864,2,0.153,0.364,0.0149,24.1,0.943,0.97,0.914,34.7,33.7,67.4,1620
2016-06-19,2015,9,38,171,425.81,0.37,5,Dry,39,9,7,5,59,119,0.28,306.8,0.72,306.8,0,0,0,0,-5,5,39,9,7,0,64,362,990,965.5,24.5,0.163,0.0438,0.00179,0.207,0.00846,2,0.15,0.357,0.0146,24.1,0.942,0.97,0.913,34.2,33.2,66.3,1590
2016-06-20,2015,9,38,172,420.61,0.38,5,Dry,39,9,7,5,59,119,0.28,301.6,0.72,301.6,0,0,0,0,-5,5,39,9,7,0,64,357,990,965.5,24.5,0.161,0.0414,0.00169,0.203,0.00827,2,0.146,0.349,0.0142,24.2,0.941,0.97,0.913,33.6,32.6,65.2,1570
2016-06-21,2015,9,38,173,415.42,0.38,5,Dry,39,9,7,5,59,119,0.29,296.4,0.71,296.4,0,0,0,0,-5,5,39,9,7,0,64,351,990,965.5,24.5,0.16,0.0389,0.00159,0.198,0.00809,2,0.143,0.341,0.0139,24.2,0.94,0.97,0.912,33,32.1,64.1,1540
2016-06-22,2015,9,38,174,410.22,0.39,5,Dry,39,9,7,5,59,119,0.29,291.2,0.71,291.2,0,0,0,0,-5,5,39,9,7,0,64,346,990,965.4,24.6,0.158,0.0365,0.00148,0.194,0.00791,2,0.139,0.333,0.0136,24.2,0.939,0.97,0.911,32.5,31.5,63,1510
2016-06-23,2015,9,39,175,405.03,0.39,5,Dry,39,9,7,5,59,119,0.29,286,0.71,286,0,0,0,0,-5,5,39,9,7,0,64,341,990,965.4,24.6,0.156,0.034,0.00138,0.19,0.00773,2,0.136,0.325,0.0132,24.3,0.938,0.97,0.909,31.9,30.9,61.9,1480
2016-06-24,2015,9,39,176,400.38,0.39,5,Dry,39,9,7,5,59,119,0.3,281.4,0.7,281.4,0,0,0,0,-5,5,39,9,7,0,64,336,990,965.4,24.6,0.154,0.0318,0.00129,0.186,0.00756,2,0.132,0.318,0.0129,24.3,0.936,0.97,0.908,31.4,30.4,60.9,1460
2016-06-25,2015,9,39,177,395.73,0.4,5,Dry,39,9,7,5,59,119,0.3,276.7,0.7,276.7,0,0,0,0,-5,5,39,9,7,0,64,332,990,965.4,24.6,0.153,0.0296,0.0012,0.182,0.0074,2,0.129,0.312,0.0127,24.3,0.935,0.97,0.907,30.9,29.9,59.9,1440
2016-06-26,2015,9,39,178,391.08,0.4,5,Dry,39,9,7,5,59,119,0.3,272.1,0.7,272.1,0,0,0,0,-5,5,39,9,7,0,64,327,990,965.4,24.6,0.151,0.0274,0.00111,0.178,0.00724,2,0.126,0.305,0.0124,24.3,0.934,0.97,0.906,30.3,29.4,58.9,1410
2016-06-27,2015,9,39,179,386.43,0.41,5,Dry,39,9,7,5,59,119,0.31,267.4,0.69,267.4,0,0,0,0,-5,5,39,9,7,0,64,322,990,965.3,24.7,0.149,0.0252,0.00102,0.175,0.00708,2,0.123,0.298,0.0121,24.4,0.933,0.97,0.905,29.8,28.9,57.9,1390
2016-06-28,2015,9,39,180,381.79,0.41,5,Dry,39,9,7,5,59,119,0.31,262.8,0.69,262.8,0,0,0,0,-5,5,39,9,7,0,64,318,990,965.3,24.7,0.148,0.023,0.000933,0.171,0.00691,2,0.12,0.291,0.0118,24.4,0.932,0.97,0.904,29.3,28.4,56.9,1360
2016-06-29,2015,9,39,181,378.23,0.41,5,Dry,39,9,7,5,59,119,0.32,259.2,0.69,259.2,0,0,0,0,-5,5,39,9,7,0,64,314,990,965.3,24.7,0.146,0.0214,0.000864,0.168,0.00679,2,0.117,0.285,0.0115,24.4,0.932,0.97,0.904,28.9,28.1,56.1,1350
2016-06-30,2015,9,40,182,374.13,0.42,5,Dry,39,9,7,5,59,119,0.32,255.1,0.68,255.1,0,0,0,0,-5,5,39,9,7,0,64,310,990,965.3,24.7,0.145,0.0194,0.000785,0.164,0.00665,2,0.115,0.279,0.0113,24.5,0.931,0.97,0.903,28.5,27.6,55.2,1330
2016-07-01,2015,10,40,183,370.03,0.42,5,Dry,37,8,6,4,53,108,0.29,262,0.71,262,0,0,0,0,-4,4,37,8,6,0,57,313,990,965.3,24.7,0.146,0.0227,0.000916,0.169,0.00682,2,0.119,0.288,0.0116,24.5,0.932,0.97,0.904,29.3,28.4,56.8,1360
2016-07-02,2015,10,40,184,365.93,0.43,5,Dry,37,8,6,4,53,108,0.29,257.9,0.7,257.9,0,0,0,0,-4,4,37,8,6,0,57,309,990,965.2,24.8,0.145,0.0207,0.000837,0.165,0.00667,2,0.117,0.282,0.0114,24.5,0.931,0.97,0.903,28.8,28,56,1340
2016-07-03,2015,10,40,185,361.83,0.43,5,Dry,37,8,6,4,53,108,0.3,253.8,0.7,253.8,0,0,0,0,-4,4,37,8,6,0,57,305,990,965.2,24.8,0.143,0.0188,0.000759,0.162,0.00653,2,0.114,0.276,0.0111,24.5,0.93,0.97,0.902,28.4,27.5,55.1,1320
2016-07-04,2015,10,40,186,357.72,0.43,5,Dry,37,8,6,4,53,108,0.3,249.7,0.7,249.7,0,0,0,0,-4,4,37,8,6,0,57,301,990,965.2,24.8,0.142,0.017,0.000684,0.159,0.00639,2,0.111,0.27,0.0109,24.5,0.929,0.97,0.902,27.9,27.1,54.2,1300
2016-07-05,2015,10,40,187,353.62,0.44,5,Dry,37,8,6,4,53,108,0.3,245.6,0.69,245.6,0,0,0,0,-4,4,37,8,6,0,57,297,990,965.2,24.8,0.14,0.0166,0.00067,0.157,0.00632,2,0.108,0.265,0.0107,24.6,0.928,0.97,0.9,27.5,26.6,53.3,1280
2016-07-06,2015,10,40,188,349.52,0.44,5,Dry,37,8,6,4,53,108,0.31,241.5,0.69,241.5,0,0,0,0,-4,4,37,8,6,0,57,293,990,965.1,24.9,0.139,0.0163,0.000655,0.155,0.00624,2,0.106,0.261,0.0105,24.6,0.927,0.97,0.899,27,26.2,52.4,1260
2016-07-07,2015,10,41,189,345.97,0.45,5,Dry,37,8,6,4,53,108,0.31,238,0.69,238,0,0,0,0,-4,4,37,8,6,0,57,289,990,965.1,24.9,0.138,0.016,0.000642,0.153,0.00617,2,0.103,0.257,0.0103,24.6,0.926,0.97,0.898,26.6,25.8,51.6,1240
2016-07-08,2015,10,41,190,342.41,0.45,5,Dry,37,8,6,4,53,108,0.32,234.4,0.69,234.4,0,0,0,0,-4,4,37,8,6,0,57,285,990,965.1,24.9,0.136,0.0157,0.00063,0.152,0.0061,2,0.101,0.253,0.0102,24.6,0.924,0.97,0.897,26.2,25.4,50.8,1220
2016-07-09,2015,10,41,191,338.86,0.45,5,Dry,37,8,6,4,53,108,0.32,230.9,0.68,230.9,0,0,0,0,-4,4,37,8,6,0,57,282,990,965.1,24.9,0.135,0.0154,0.000617,0.15,0.00604,2,0.0983,0.249,0.00999,24.7,0.923,0.97,0.896,25.8,25,50,1200
2016-07-10,2015,10,41,192,335.3,0.46,5,Dry,37,8,6,4,53,108,0.32,227.3,0.68,227.3,0,0,0,0,-4,4,37,8,6,0,57,278,990,965.1,24.9,0.134,0.0151,0.000605,0.149,0.00597,1,0.249,0.398,0.016,24.5,0.959,0.98,0.94,52.4,48.2,48.2,1160
2016-07-11,2015,10,41,193,331.75,0.46,5,Dry,37,8,6,4,53,108,0.33,223.8,0.67,223.8,0,0,0,0,-4,4,37,8,6,0,57,275,990,965.1,24.9,0.132,0.0148,0.000592,0.147,0.0059,1,0.245,0.392,0.0157,24.5,0.959,0.98,0.94,51.7,48.2,48.2,1160
2016-07-12,2015,10,41,194,328.19,0.47,5,Dry,37,8,6,4,53,108,0.33,220.2,0.67,220.2,0,0,0,0,-4,4,37,8,6,0,57,271,990,965,25,0.131,0.0145,0.00058,0.146,0.00584,1,0.24,0.385,0.0154,24.6,0.958,0.98,0.939,50.8,48.2,48.2,1160
2016-07-13,2015,10,41,195,324.64,0.47,5,Dry,37,8,6,4,53,108,0.33,216.6,0.67,216.6,0,0,0,0,-4,4,37,8,6,0,57,268,990,965,25,0.13,0.0142,0.000567,0.144,0.00577,1,0.235,0.379,0.0152,24.6,0.958,0.98,0.939,50,48.2,48.2,1160
2016-07-14,2015,10,42,196,322.18,0.47,5,Dry,37,8,6,4,53,108,0.34,214.2,0.67,214.2,0,0,0,0,-4,4,37,8,6,0,57,265,990,965,25,0.129,0.014,0.000558,0.143,0.00573,1,0.232,0.375,0.015,24.6,0.957,0.98,0.938,49.5,48.2,48.2,1160
2016-07-15,2015,10,42,197,319.17,0.48,5,Dry,37,8,6,4,53,108,0.34,211.2,0.66,211.2,0,0,0,0,-4,4,37,8,6,0,57,262,990,965,25,0.128,0.0137,0.000548,0.142,0.00567,1,0.228,0.369,0.0148,24.6,0.957,0.98,0.938,48.8,47.8,47.8,1150
2016-07-16,2015,10,42,198,316.16,0.48,5,Dry,37,8,6,4,53,108,0.34,208.2,0.66,208.2,0,0,0,0,-4,4,37,8,6,0,57,259,990,965,25,0.127,0.0134,0.000537,0.14,0.00561,1,0.224,0.364,0.0145,24.7,0.956,0.98,0.937,48.1,47.2,47.2,1130
2016-07-17,2015,10,42,199,313.15,0.48,5,Dry,37,8,6,4,53,108,0.34,205.2,0.66,205.2,0,0,0,0,-4,4,37,8,6,0,57,256,990,965,25,0.126,0.0132,0.000527,0.139,0.00556,1,0.219,0.359,0.0143,24.7,0.956,0.98,0.937,47.4,46.5,46.5,1120
2016-07-18,2015,10,42,200,310.15,0.49,5,Dry,37,8,6,4,53,108,0.35,202.2,0.65,202.2,0,0,0,0,-4,4,37,8,6,0,57,253,990,965,25,0.125,0.0129,0.000516,0.138,0.0055,1,0.215,0.353,0.0141,24.7,0.955,0.98,0.936,46.8,45.8,45.8,1100
2016-07-19,2015,10,42,201,307.14,0.49,5,Dry,37,8,6,4,53,108,0.35,199.1,0.65,199.1,0,0,0,0,-4,4,37,8,6,0,57,250,990,964.9,25.1,0.124,0.0127,0.000506,0.136,0.00545,1,0.211,0.348,0.0139,24.7,0.954,0.98,0.935,46.1,45.2,45.2,1080
2016-07-20,2015,10,42,202,304.13,0.49,5,Dry,37,8,6,4,53,108,0.35,196.1,0.65,196.1,0,0,0,0,-4,4,37,8,6,0,57,247,990,964.9,25.1,0.123,0.0124,0.000495,0.135,0.00539,1,0.207,0.342,0.0137,24.7,0.954,0.98,0.934,45.4,44.5,44.5,1070
2016-07-21,2015,10,43,203,301.12,0.5,5,Dry,37,8,6,4,53,108,0.36,193.1,0.64,193.1,0,0,0,0,-4,4,37,8,6,0,57,244,990,964.9,25.1,0.122,0.0122,0.000485,0.134,0.00533,1,0.203,0.337,0.0134,24.8,0.953,0.98,0.934,44.7,43.8,43.8,1050
2016-07-22,2015,10,43,204,298.11,0.5,5,Dry,37,8,6,4,53,108,0.36,190.1,0.64,190.1,0,0,0,0,-4,4,37,8,6,0,57,241,990,964.9,25.1,0.121,0.0119,0.000474,0.133,0.00528,1,0.199,0.332,0.0132,24.8,0.952,0.98,0.933,44,43.1,43.1,1030
2016-07-23,2015,10,43,205,295.11,0.51,5,Dry,37,8,6,4,53,108,0.37,187.1,0.63,187.1,0,0,0,0,-4,4,37,8,6,0,57,238,990,964.9,25.1,0.12,0.0117,0.000464,0.131,0.00522,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.3,42.4,42.4,1020
2016-07-24,2015,10,43,206,292.1,0.51,5,Dry,37,8,6,4,53,108,0.37,184.1,0.63,184.1,0,0,0,0,-4,4,37,8,6,0,57,235,990,964.9,25.1,0.119,0.0114,0.000454,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.5,41.7,41.7,1000
2016-07-25,2015,10,43,207,289.64,0.51,5,Dry,37,8,6,4,53,108,0.37,181.6,0.63,181.6,0,0,0,0,-4,4,37,8,6,0,57,233,990,964.9,25.1,0.118,0.0112,0.000445,0.129,0.00512,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.1,41.1,987
2016-07-26,2015,10,43,208,287.18,0.52,5,Dry,37,8,6,4,53,108,0.38,179.2,0.62,179.2,0,0,0,0,-4,4,37,8,6,0,57,230,990,964.8,25.2,0.117,0.011,0.000437,0.128,0.00508,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.4,40.5,40.5,973
2016-07-27,2015,10,43,209,284.72,0.52,5,Dry,37,8,6,4,53,108,0.38,176.7,0.62,176.7,0,0,0,0,-4,4,37,8,6,0,57,228,990,964.8,25.2,0.116,0.0108,0.000428,0.127,0.00503,1,0.181,0.308,0.0122,24.9,0.948,0.978,0.926,40.8,39.9,39.9,958
2016-07-28,2015,10,44,210,282.25,0.52,5,Dry,37,8,6,4,53,108,0.38,174.3,0.62,174.3,0,0,0,0,-4,4,37,8,6,0,57,225,990,964.8,25.2,0.115,0.0106,0.00042,0.126,0.00499,1,0.178,0.303,0.0121,24.9,0.947,0.977,0.925,40.2,39.3,39.3,943
2016-07-29,2015,10,44,211,279.79,0.53,5,Dry,37,8,6,4,53,108,0.39,171.8,0.61,171.8,0,0,0,0,-4,4,37,8,6,0,57,223,990,964.8,25.2,0.114,0.0104,0.000411,0.125,0.00494,1,0.174,0.299,0.0119,24.9,0.946,0.975,0.923,39.7,38.7,38.7,928
2016-07-30,2015,10,44,212,277.33,0.53,5,Dry,37,8,6,4,53,108,0.39,169.3,0.61,169.3,0,0,0,0,-4,4,37,8,6,0,57,220,990,964.8,25.2,0.113,0.0101,0.000403,0.123,0.0049,1,0.171,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,914
2016-07-31,2015,10,44,213,274.87,0.53,5,Dry,37,8,6,4,53,108,0.39,166.9,0.61,166.9,0,0,0,0,-4,4,37,8,6,0,57,218,990,964.8,25.2,0.112,0.00993,0.000394,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.944,0.973,0.919,38.5,37.5,37.5,899
2016-08-01,2015,11,44,214,272.41,0.54,5,Dry,34,7,5,3,44,93,0.34,179.4,0.66,179.4,0,0,0,0,-3,3,34,7,5,0,47,225,990,964.8,25.2,0.115,0.011,0.000436,0.126,0.005,1,0.185,0.311,0.0123,24.9,0.948,0.979,0.929,41.5,40.7,40.7,977
2016-08-02,2015,11,44,215,268.31,0.54,5,Dry,34,7,5,3,44,93,0.35,175.3,0.65,175.3,0,0,0,0,-3,3,34,7,5,0,47,221,990,964.8,25.2,0.114,0.0107,0.000422,0.124,0.00493,1,0.179,0.303,0.012,24.9,0.947,0.977,0.925,40.6,39.7,39.7,952
2016-08-03,2015,11,44,216,265.85,0.55,5,Dry,34,7,5,3,44,93,0.35,172.8,0.65,172.8,0,0,0,0,-3,3,34,7,5,0,47,219,990,964.8,25.2,0.113,0.0104,0.000414,0.123,0.00488,1,0.176,0.299,0.0119,24.9,0.946,0.976,0.924,40,39,39,937
2016-08-04,2015,11,45,217,262.84,0.55,5,Dry,34,7,5,3,44,93,0.35,169.8,0.65,169.8,0,0,0,0,-3,3,34,7,5,0,47,216,990,964.8,25.2,0.112,0.0102,0.000403,0.122,0.00483,1,0.172,0.294,0.0116,25,0.945,0.974,0.921,39.3,38.3,38.3,919
2016-08-05,2015,11,45,218,259.83,0.56,5,Dry,34,7,5,3,44,93,0.36,166.8,0.64,166.8,0,0,0,0,-3,3,34,7,5,0,47,213,990,964.7,25.3,0.111,0.00993,0.000393,0.121,0.00477,1,0.168,0.288,0.0114,25,0.944,0.973,0.919,38.6,37.5,37.5,901
2016-08-06,2015,11,45,219,256.83,0.56,5,Dry,34,7,5,3,44,93,0.36,163.8,0.64,163.8,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.11,0.00968,0.000383,0.119,0.00472,1,0.164,0.283,0.0112,25,0.943,0.971,0.916,37.9,36.8,36.8,883
2016-08-07,2015,11,45,220,253.82,0.57,5,Dry,34,7,5,3,44,93,0.37,160.8,0.63,160.8,0,0,0,0,-3,3,34,7,5,0,47,207,990,964.7,25.3,0.109,0.00942,0.000373,0.118,0.00466,1,0.16,0.278,0.011,25,0.942,0.97,0.914,37.2,36.1,36.1,865
2016-08-08,2015,11,45,221,250.81,0.57,5,Dry,34,7,5,3,44,93,0.37,157.8,0.63,157.8,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.107,0.00916,0.000362,0.117,0.00461,1,0.156,0.272,0.0108,25,0.942,0.97,0.913,36.5,35.4,35.4,849
2016-08-09,2015,11,45,222,248.35,0.58,5,Dry,34,7,5,3,44,93,0.37,155.3,0.63,155.3,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.107,0.00895,0.000354,0.116,0.00457,1,0.152,0.268,0.0106,25,0.941,0.97,0.913,35.9,34.8,34.8,836
2016-08-10,2015,11,45,223,245.89,0.58,5,Dry,34,7,5,3,44,93,0.38,152.9,0.62,152.9,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00875,0.000345,0.114,0.00452,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.3,34.3,822
2016-08-11,2015,11,46,224,243.43,0.59,5,Dry,34,7,5,3,44,93,0.38,150.4,0.62,150.4,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00854,0.000337,0.113,0.00448,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,809
2016-08-12,2015,11,46,225,240.97,0.59,5,Dry,34,7,5,3,44,93,0.39,148,0.61,148,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00833,0.000328,0.112,0.00443,1,0.142,0.255,0.01,25.1,0.938,0.97,0.91,34.2,33.1,33.1,795
2016-08-13,2015,11,46,226,238.5,0.6,5,Dry,34,7,5,3,44,93,0.39,145.5,0.61,145.5,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00812,0.00032,0.111,0.00438,1,0.139,0.25,0.00986,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
2016-08-14,2015,11,46,227,236.04,0.6,5,Dry,34,7,5,3,44,93,0.39,143,0.61,143,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00791,0.000312,0.11,0.00434,1,0.136,0.246,0.00968,25.1,0.936,0.97,0.908,33,32,32,768
2016-08-15,2015,11,46,228,233.58,0.61,5,Dry,34,7,5,3,44,93,0.4,140.6,0.6,140.6,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.101,0.0077,0.000303,0.109,0.00429,1,0.132,0.241,0.0095,25.2,0.935,0.97,0.907,32.4,31.5,31.5,755
2016-08-16,2015,11,46,229,232.22,0.61,5,Dry,34,7,5,3,44,93,0.4,139.2,0.6,139.2,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00758,0.000298,0.108,0.00427,1,0.13,0.239,0.0094,25.2,0.934,0.97,0.906,32.1,31.1,31.1,748
2016-08-17,2015,11,46,230,230.3,0.61,5,Dry,34,7,5,3,44,93,0.4,137.3,0.6,137.3,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.00742,0.000292,0.108,0.00423,1,0.128,0.235,0.00926,25.2,0.934,0.97,0.906,31.7,30.7,30.7,737
2016-08-18,2015,11,47,231,228.39,0.62,5,Dry,34,7,5,3,44,93,0.41,135.4,0.59,135.4,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0995,0.00726,0.000285,0.107,0.0042,1,0.125,0.232,0.00913,25.2,0.933,0.97,0.905,31.2,30.3,30.3,727
2016-08-19,2015,11,47,232,226.47,0.62,5,Dry,34,7,5,3,44,93,0.41,133.5,0.59,133.5,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0989,0.00709,0.000279,0.106,0.00417,1,0.123,0.229,0.00899,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
2016-08-20,2015,11,47,233,224.56,0.63,5,Dry,34,7,5,3,44,93,0.41,131.6,0.59,131.6,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.5,25.5,0.0982,0.00693,0.000272,0.105,0.00413,1,0.12,0.225,0.00885,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
2016-08-21,2015,11,47,234,222.65,0.63,5,Dry,34,7,5,3,44,93,0.42,129.7,0.58,129.7,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0975,0.00677,0.000266,0.104,0.0041,1,0.118,0.222,0.00871,25.2,0.93,0.97,0.903,29.9,29,29,695
2016-08-22,2015,11,47,235,220.73,0.64,5,Dry,34,7,5,3,44,93,0.42,127.7,0.58,127.7,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0968,0.00661,0.000259,0.103,0.00406,1,0.115,0.218,0.00857,25.3,0.93,0.97,0.902,29.4,28.5,28.5,685
2016-08-23,2015,11,47,236,218.82,0.64,5,Dry,34,7,5,3,44,93,0.42,125.8,0.57,125.8,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0962,0.00644,0.000253,0.103,0.00403,1,0.112,0.215,0.00843,25.3,0.929,0.97,0.901,29,28.1,28.1,674
2016-08-24,2015,11,47,237,216.9,0.64,5,Dry,34,7,5,3,44,93,0.43,123.9,0.57,123.9,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0955,0.00628,0.000246,0.102,0.00399,1,0.11,0.212,0.0083,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2016-08-25,2015,11,48,238,214.99,0.65,5,Dry,34,7,5,3,44,93,0.43,122,0.57,122,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0948,0.00612,0.00024,0.101,0.00396,1,0.107,0.208,0.00816,25.3,0.926,0.97,0.899,28,27.2,27.2,653
2016-08-26,2015,11,48,239,213.08,0.65,5,Dry,34,7,5,3,44,93,0.44,120.1,0.56,120.1,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.0941,0.00596,0.000233,0.1,0.00392,1,0.105,0.205,0.00802,25.3,0.925,0.97,0.897,27.6,26.8,26.8,642
2016-08-27,2015,11,48,240,211.16,0.66,5,Dry,34,7,5,3,44,93,0.44,118.2,0.56,118.2,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0935,0.00579,0.000227,0.0993,0.00389,1,0.102,0.201,0.00788,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2016-08-28,2015,11,48,241,209.25,0.67,5,Dry,34,7,5,3,44,93,0.44,116.3,0.56,116.3,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0928,0.00563,0.00022,0.0984,0.00385,1,0.0994,0.198,0.00775,25.3,0.922,0.97,0.895,26.7,25.9,25.9,620
2016-08-29,2015,11,48,242,207.33,0.67,5,Dry,34,7,5,3,44,93,0.45,114.3,0.55,114.3,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.0921,0.00547,0.000214,0.0976,0.00382,1,0.0968,0.194,0.00761,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2016-08-30,2015,11,48,243,205.42,0.68,5,Dry,34,7,5,3,44,93,0.45,112.4,0.55,112.4,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0914,0.00531,0.000208,0.0967,0.00378,1,0.0943,0.191,0.00747,25.4,0.919,0.97,0.892,25.7,25,25,599
2016-08-31,2015,11,48,244,204.05,0.68,5,Dry,34,7,5,3,44,93,0.46,111,0.54,111,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.091,0.00519,0.000203,0.0961,0.00376,1,0.0924,0.189,0.00737,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
2016-09-01,2015,12,49,245,201.59,0.69,5,Dry,30,6,4,2,30,72,0.36,129.6,0.64,129.6,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0954,0.00677,0.000264,0.102,0.00399,1,0.117,0.22,0.00858,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2016-09-02,2015,12,49,246,198.04,0.7,5,Dry,30,6,4,2,30,72,0.36,126,0.64,126,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.0941,0.00646,0.000253,0.101,0.00393,1,0.113,0.213,0.00833,25.4,0.929,0.97,0.901,29.1,28.3,28.3,678
2016-09-03,2015,12,49,247,195.58,0.71,5,Dry,30,6,4,2,30,72,0.37,123.6,0.63,123.6,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0933,0.00625,0.000244,0.0995,0.00389,1,0.109,0.209,0.00816,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
2016-09-04,2015,12,49,248,192.57,0.72,5,Dry,30,6,4,2,30,72,0.37,120.6,0.63,120.6,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0922,0.006,0.000234,0.0982,0.00384,1,0.105,0.203,0.00795,25.4,0.925,0.97,0.898,27.8,26.9,26.9,646
2016-09-05,2015,12,49,249,189.56,0.73,5,Dry,30,6,4,2,30,72,0.38,117.6,0.62,117.6,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0911,0.00574,0.000225,0.0969,0.00379,1,0.101,0.198,0.00774,25.4,0.923,0.97,0.895,27,26.2,26.2,629
2016-09-06,2015,12,49,250,186.55,0.74,5,Dry,30,6,4,2,30,72,0.39,114.5,0.61,114.5,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0901,0.00549,0.000215,0.0956,0.00374,1,0.0971,0.193,0.00754,25.4,0.921,0.97,0.893,26.3,25.5,25.5,611
2016-09-07,2015,12,49,251,183.54,0.75,5,Dry,30,6,4,2,30,72,0.39,111.5,0.61,111.5,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.089,0.00523,0.000205,0.0942,0.00369,1,0.0931,0.187,0.00733,25.4,0.919,0.97,0.891,25.5,24.7,24.7,594
2016-09-08,2015,12,50,252,181.08,0.76,5,Dry,30,6,4,2,30,72,0.4,109.1,0.6,109.1,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0881,0.00502,0.000196,0.0932,0.00364,1,0.0898,0.183,0.00716,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2016-09-09,2015,12,50,253,178.62,0.77,5,Dry,30,6,4,2,30,72,0.4,106.6,0.6,106.6,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0873,0.00481,0.000188,0.0921,0.0036,1,0.0864,0.179,0.00699,25.4,0.915,0.97,0.888,24.3,23.6,23.6,565
2016-09-10,2015,12,50,254,176.16,0.77,5,Dry,30,6,4,2,30,72,0.41,104.2,0.59,104.2,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0864,0.0046,0.00018,0.091,0.00356,1,0.0831,0.174,0.00681,25.4,0.914,0.97,0.886,23.7,23,23,551
2016-09-11,2015,12,50,255,173.7,0.78,5,Dry,30,6,4,2,30,72,0.41,101.7,0.58,101.7,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0855,0.00439,0.000172,0.0899,0.00352,1,0.0798,0.17,0.00664,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
2016-09-12,2015,12,50,256,172.33,0.79,5,Dry,30,6,4,2,30,72,0.42,100.3,0.58,100.3,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0851,0.00428,0.000167,0.0893,0.0035,1,0.0779,0.167,0.00655,25.4,0.911,0.969,0.883,22.7,22,22,529
2016-09-13,2015,12,50,257,170.42,0.79,5,Dry,30,6,4,2,30,72,0.42,98.42,0.58,98.42,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0844,0.00412,0.000161,0.0885,0.00347,1,0.0754,0.164,0.00642,25.4,0.912,0.968,0.883,22.3,21.6,21.6,519
2016-09-14,2015,12,50,258,168.5,0.8,5,Dry,30,6,4,2,30,72,0.43,96.5,0.57,96.5,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0837,0.00395,0.000155,0.0877,0.00343,1,0.0728,0.16,0.00628,25.4,0.915,0.967,0.885,22,21.2,21.2,510
2016-09-15,2015,12,51,259,166.59,0.81,5,Dry,30,6,4,2,30,72,0.43,94.59,0.57,94.59,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.083,0.00379,0.000148,0.0868,0.0034,1,0.0702,0.157,0.00615,25.4,0.917,0.966,0.886,21.6,20.9,20.9,501
2016-09-16,2015,12,51,260,164.68,0.81,5,Dry,30,6,4,2,30,72,0.44,92.68,0.56,92.68,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0824,0.00363,0.000142,0.086,0.00337,1,0.0676,0.154,0.00602,25.4,0.919,0.966,0.888,21.2,20.5,20.5,491
2016-09-17,2015,12,51,261,162.76,0.82,5,Dry,30,6,4,2,30,72,0.44,90.76,0.56,90.76,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0817,0.00346,0.000136,0.0851,0.00334,1,0.065,0.15,0.00588,25.4,0.921,0.965,0.889,20.8,20.1,20.1,482
2016-09-18,2015,12,51,262,160.85,0.82,5,Dry,30,6,4,2,30,72,0.45,88.85,0.55,88.85,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.081,0.0033,0.000129,0.0843,0.0033,1,0.0624,0.147,0.00575,25.4,0.924,0.964,0.89,20.4,19.7,19.7,472
2016-09-19,2015,12,51,263,159.48,0.83,5,Dry,30,6,4,2,30,72,0.45,87.48,0.55,87.48,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0805,0.00319,0.000125,0.0837,0.00328,1,0.0606,0.144,0.00565,25.4,0.925,0.963,0.891,20.1,19.4,19.4,466
2016-09-20,2015,12,51,264,157.57,0.84,5,Dry,30,6,4,2,30,72,0.46,85.57,0.54,85.57,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0798,0.00302,0.000118,0.0829,0.00325,1,0.058,0.141,0.00552,25.4,0.927,0.962,0.893,19.7,19,19,456
2016-09-21,2015,12,51,265,156.2,0.84,5,Dry,30,6,4,2,30,72,0.46,84.2,0.54,84.2,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0794,0.00291,0.000114,0.0823,0.00322,1,0.0562,0.138,0.00543,25.4,0.929,0.962,0.893,19.5,18.7,18.7,449
2016-09-22,2015,12,52,266,154.83,0.85,5,Dry,30,6,4,2,30,72,0.47,82.83,0.54,82.83,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0789,0.00279,0.000109,0.0817,0.0032,1,0.0543,0.136,0.00533,25.4,0.93,0.961,0.894,19.2,18.4,18.4,442
2016-09-23,2015,12,52,267,153.47,0.85,5,Dry,30,6,4,2,30,72,0.47,81.47,0.53,81.47,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0784,0.00267,0.000105,0.0811,0.00318,1,0.0525,0.134,0.00524,25.4,0.932,0.961,0.895,18.9,18.2,18.2,436
2016-09-24,2015,12,52,268,152.1,0.85,5,Dry,30,6,4,2,30,72,0.47,80.1,0.53,80.1,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0779,0.00256,0.0001,0.0805,0.00316,1,0.0506,0.131,0.00514,25.4,0.934,0.96,0.896,18.6,17.9,17.9,429
2016-09-25,2015,12,52,269,150.73,0.86,5,Dry,30,6,4,2,30,72,0.48,78.73,0.52,78.73,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0774,0.00244,0.0000958,0.0799,0.00313,1,0.0488,0.129,0.00505,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2016-09-26,2015,12,52,270,149.36,0.86,5,Dry,30,6,4,2,30,72,0.48,77.36,0.52,77.36,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.077,0.00233,0.0000912,0.0793,0.00311,1,0.0469,0.126,0.00495,25.4,0.937,0.96,0.899,18,17.3,17.3,415
2016-09-27,2015,12,52,271,148,0.87,5,Dry,30,6,4,2,30,72,0.49,76,0.51,76,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0765,0.00221,0.0000867,0.0787,0.00309,1,0.0451,0.124,0.00485,25.4,0.939,0.96,0.901,17.8,17,17,409
2016-09-28,2015,12,52,272,146.63,0.87,5,Dry,30,6,4,2,30,72,0.49,74.63,0.51,74.63,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.076,0.00209,0.0000821,0.0781,0.00306,1,0.0433,0.121,0.00476,25.4,0.938,0.96,0.901,17.4,16.7,16.7,401
2016-09-29,2015,12,53,273,145.26,0.87,5,Dry,30,6,4,2,30,72,0.5,73.26,0.5,73.26,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0755,0.00198,0.0000775,0.0775,0.00304,1,0.0414,0.119,0.00466,25.4,0.931,0.96,0.893,17,16.3,16.3,391
2016-09-30,2015,12,53,274,143.9,0.88,5,Dry,30,6,4,2,30,72,0.5,71.9,0.5,71.9,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.075,0.00186,0.000073,0.0769,0.00302,1,0.0396,0.116,0.00457,25.4,0.923,0.96,0.886,16.5,15.9,15.9,381
2016-10-01,2016,1,1,275,142.53,0.88,5,Dry,24,4,2,2,20,52,0.36,90.53,0.64,90.53,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0781,0.00345,0.000135,0.0815,0.0032,1,0.0647,0.146,0.00573,25.4,0.921,0.965,0.888,20.7,20,20,480
2016-10-02,2016,1,1,276,143.35,0.88,5,Dry,24,4,2,2,20,52,0.36,91.35,0.64,91.35,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0784,0.00351,0.000138,0.0819,0.00321,1,0.0658,0.148,0.00579,25.4,0.92,0.965,0.888,20.9,20.2,20.2,484
2016-10-03,2016,1,1,277,144.17,0.88,5,Dry,24,4,2,2,20,52,0.36,92.17,0.64,92.17,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0786,0.00358,0.000141,0.0822,0.00322,1,0.0669,0.149,0.00585,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
2016-10-04,2016,1,1,278,142.8,0.88,5,Dry,24,4,2,2,20,52,0.36,90.8,0.64,90.8,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0782,0.00347,0.000136,0.0816,0.0032,1,0.0651,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20,20,481
2016-10-05,2016,1,1,279,141.43,0.88,5,Dry,24,4,2,2,20,52,0.37,89.43,0.63,89.43,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0777,0.00335,0.000131,0.081,0.00318,1,0.0632,0.144,0.00566,25.4,0.922,0.964,0.889,20.5,19.8,19.8,474
2016-10-06,2016,1,1,280,140.07,0.89,5,Dry,24,4,2,2,20,52,0.37,88.07,0.63,88.07,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0772,0.00324,0.000127,0.0804,0.00315,1,0.0614,0.142,0.00556,25.4,0.924,0.963,0.89,20.2,19.5,19.5,468
2016-10-07,2016,1,1,281,138.7,0.89,5,Dry,24,4,2,2,20,52,0.38,86.7,0.63,86.7,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0767,0.00312,0.000122,0.0798,0.00313,1,0.0595,0.139,0.00547,25.4,0.925,0.963,0.891,19.9,19.2,19.2,461
2016-10-08,2016,1,2,282,139.52,0.89,5,Dry,24,4,2,2,20,52,0.37,87.52,0.63,87.52,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.077,0.00319,0.000125,0.0802,0.00314,1,0.0607,0.141,0.00552,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
2016-10-09,2016,1,2,283,139.79,0.89,5,Dry,24,4,2,2,20,52,0.37,87.79,0.63,87.79,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0771,0.00321,0.000126,0.0803,0.00315,1,0.061,0.141,0.00554,25.4,0.924,0.963,0.89,20.2,19.4,19.4,466
2016-10-10,2016,1,2,284,139.52,0.89,5,Dry,24,4,2,2,20,52,0.37,87.52,0.63,87.52,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.077,0.00319,0.000125,0.0802,0.00314,1,0.0607,0.141,0.00552,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
2016-10-11,2016,1,2,285,137.61,0.89,5,Dry,24,4,2,2,20,52,0.38,85.61,0.62,85.61,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0763,0.00303,0.000119,0.0794,0.00311,1,0.0581,0.137,0.00539,25.4,0.926,0.962,0.892,19.7,19,19,456
2016-10-12,2016,1,2,286,136.24,0.9,5,Dry,24,4,2,2,20,52,0.38,84.24,0.62,84.24,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0759,0.00291,0.000114,0.0788,0.00309,1,0.0562,0.135,0.00529,25.4,0.928,0.962,0.893,19.4,18.7,18.7,449
2016-10-13,2016,1,2,287,134.87,0.9,5,Dry,24,4,2,2,20,52,0.39,82.87,0.61,82.87,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0754,0.00279,0.00011,0.0782,0.00307,1,0.0544,0.133,0.0052,25.4,0.93,0.961,0.894,19.2,18.4,18.4,442
2016-10-14,2016,1,2,288,133.5,0.9,5,Dry,24,4,2,2,20,52,0.39,81.5,0.61,81.5,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0749,0.00268,0.000105,0.0776,0.00304,1,0.0525,0.13,0.0051,25.4,0.932,0.961,0.895,18.9,18.1,18.1,436
2016-10-15,2016,1,3,289,132.14,0.91,5,Dry,24,4,2,2,20,52,0.39,80.14,0.61,80.14,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0744,0.00256,0.0001,0.077,0.00302,1,0.0507,0.128,0.00501,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
2016-10-16,2016,1,3,290,130.77,0.91,5,Dry,24,4,2,2,20,52,0.4,78.77,0.6,78.77,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0739,0.00245,0.0000959,0.0764,0.00299,1,0.0488,0.125,0.00491,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2016-10-17,2016,1,3,291,129.4,0.91,5,Dry,24,4,2,2,20,52,0.4,77.4,0.6,77.4,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0734,0.00233,0.0000913,0.0758,0.00297,1,0.047,0.123,0.00481,25.4,0.937,0.96,0.9,18.1,17.3,17.3,416
2016-10-18,2016,1,3,292,128.04,0.91,5,Dry,24,4,2,2,20,52,0.41,76.04,0.59,76.04,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.073,0.00221,0.0000868,0.0752,0.00295,1,0.0452,0.12,0.00472,25.4,0.939,0.96,0.901,17.8,17.1,17.1,409
2016-10-19,2016,1,3,293,126.67,0.92,5,Dry,24,4,2,2,20,52,0.41,74.67,0.59,74.67,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0725,0.0021,0.0000822,0.0746,0.00292,1,0.0433,0.118,0.00462,25.4,0.939,0.96,0.901,17.4,16.8,16.8,402
2016-10-20,2016,1,3,294,126.4,0.92,5,Dry,24,4,2,2,20,52,0.41,74.4,0.59,74.4,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0724,0.00207,0.0000813,0.0745,0.00292,1,0.0429,0.117,0.0046,25.4,0.937,0.96,0.9,17.4,16.7,16.7,400
2016-10-21,2016,1,3,295,125.58,0.92,5,Dry,24,4,2,2,20,52,0.41,73.58,0.59,73.58,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0721,0.002,0.0000786,0.0741,0.00291,1,0.0418,0.116,0.00455,25.4,0.933,0.96,0.896,17.1,16.4,16.4,394
2016-10-22,2016,1,4,296,124.75,0.92,5,Dry,24,4,2,2,20,52,0.42,72.75,0.58,72.75,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0718,0.00193,0.0000758,0.0737,0.00289,1,0.0407,0.114,0.00449,25.4,0.928,0.96,0.891,16.8,16.1,16.1,387
2016-10-23,2016,1,4,297,123.93,0.92,5,Dry,24,4,2,2,20,52,0.42,71.93,0.58,71.93,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0715,0.00186,0.0000731,0.0734,0.00288,1,0.0396,0.113,0.00443,25.4,0.924,0.96,0.887,16.5,15.9,15.9,381
2016-10-24,2016,1,4,298,123.11,0.92,5,Dry,24,4,2,2,20,52,0.42,71.11,0.58,71.11,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0712,0.00179,0.0000704,0.073,0.00286,1,0.0385,0.112,0.00437,25.4,0.919,0.96,0.883,16.3,15.6,15.6,375
2016-10-25,2016,1,4,299,122.29,0.93,5,Dry,24,4,2,2,20,52,0.42,70.29,0.57,70.29,0,0,0,0,-2,2,24,4,2,0,22,100,990,964.5,25.5,0.0709,0.00172,0.0000676,0.0727,0.00285,1,0.0374,0.11,0.00432,25.4,0.915,0.96,0.878,16,15.4,15.4,369
2016-10-26,2016,1,4,300,121.47,0.93,5,Dry,24,4,2,2,20,52,0.43,69.47,0.57,69.47,0,0,0,0,-2,2,24,4,2,0,22,99.5,990,964.5,25.5,0.0708,0.00165,0.0000649,0.0725,0.00284,1,0.0363,0.109,0.00427,25.4,0.91,0.96,0.874,15.7,15.1,15.1,363
2016-10-27,2016,1,4,301,120.65,0.93,5,Dry,24,4,2,2,20,52,0.43,68.65,0.57,68.65,0,0,0,0,-2,2,24,4,2,0,22,98.7,990,964.5,25.5,0.0708,0.00159,0.0000622,0.0724,0.00284,1,0.0352,0.108,0.00422,25.4,0.906,0.96,0.87,15.5,14.9,14.9,357
2016-10-28,2016,1,4,302,121.47,0.93,5,Dry,24,4,2,2,20,52,0.43,69.47,0.57,69.47,0,0,0,0,-2,2,24,4,2,0,22,99.5,990,964.5,25.5,0.0708,0.00165,0.0000649,0.0725,0.00284,1,0.0363,0.109,0.00427,25.4,0.91,0.96,0.874,15.7,15.1,15.1,363
2016-10-29,2016,1,5,303,121.75,0.93,5,Dry,24,4,2,2,20,52,0.43,69.75,0.57,69.75,0,0,0,0,-2,2,24,4,2,0,22,99.8,990,964.5,25.5,0.0708,0.00168,0.0000658,0.0725,0.00284,1,0.0367,0.109,0.00428,25.4,0.912,0.96,0.875,15.8,15.2,15.2,365
2016-10-30,2016,1,5,304,120.93,0.93,5,Dry,24,4,2,2,20,52,0.43,68.93,0.57,68.93,0,0,0,0,-2,2,24,4,2,0,22,98.9,990,964.5,25.5,0.0708,0.00161,0.0000631,0.0724,0.00284,1,0.0356,0.108,0.00423,25.4,0.907,0.96,0.871,15.6,15,15,359
2016-10-31,2016,1,5,305,120.11,0.93,5,Dry,24,4,2,2,20,52,0.43,68.11,0.57,68.11,0,0,0,0,-2,2,24,4,2,0,22,98.1,990,964.5,25.5,0.0708,0.00154,0.0000604,0.0724,0.00284,1,0.0344,0.107,0.00419,25.4,0.903,0.96,0.867,15.3,14.7,14.7,353
2016-11-01,2016,2,5,306,120.38,0.93,5,Dry,23,4,2,2,19,50,0.41,70.38,0.58,70.38,0,0,0,0,-2,2,23,4,2,0,21,99.4,990,964.5,25.5,0.0708,0.00173,0.0000679,0.0726,0.00285,1,0.0375,0.11,0.00432,25.4,0.915,0.96,0.879,16,15.4,15.4,370
2016-11-02,2016,2,5,307,122.29,0.93,5,Dry,23,4,2,2,19,50,0.41,72.29,0.59,72.29,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0713,0.00189,0.0000743,0.0732,0.00287,1,0.0401,0.113,0.00444,25.4,0.926,0.96,0.889,16.7,16,16,384
2016-11-03,2016,2,5,308,124.21,0.92,5,Dry,23,4,2,2,19,50,0.4,74.21,0.6,74.21,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.072,0.00206,0.0000807,0.074,0.0029,1,0.0427,0.117,0.00458,25.4,0.936,0.96,0.899,17.3,16.6,16.6,399
2016-11-04,2016,2,5,309,127.76,0.91,5,Dry,23,4,2,2,19,50,0.39,77.76,0.61,77.76,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0732,0.00236,0.0000925,0.0756,0.00296,1,0.0475,0.123,0.00483,25.4,0.937,0.96,0.899,18.1,17.4,17.4,418
2016-11-05,2016,2,6,310,134.05,0.9,5,Dry,23,4,2,2,19,50,0.37,84.05,0.63,84.05,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0754,0.00289,0.000114,0.0783,0.00307,1,0.056,0.134,0.00527,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
2016-11-06,2016,2,6,311,137.06,0.89,5,Dry,23,4,2,2,19,50,0.36,87.06,0.64,87.06,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0765,0.00315,0.000124,0.0796,0.00312,1,0.06,0.14,0.00548,25.4,0.925,0.963,0.891,20,19.3,19.3,463
2016-11-07,2016,2,6,312,136.79,0.89,5,Dry,23,4,2,2,19,50,0.37,86.79,0.63,86.79,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0764,0.00313,0.000123,0.0795,0.00312,1,0.0597,0.139,0.00546,25.4,0.925,0.963,0.891,20,19.2,19.2,461
2016-11-08,2016,2,6,313,136.51,0.9,5,Dry,23,4,2,2,19,50,0.37,86.51,0.63,86.51,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0763,0.0031,0.000122,0.0794,0.00311,1,0.0593,0.139,0.00544,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
2016-11-09,2016,2,6,314,139.52,0.89,5,Dry,23,4,2,2,19,50,0.36,89.52,0.64,89.52,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0774,0.00336,0.000132,0.0807,0.00317,1,0.0634,0.144,0.00565,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
2016-11-10,2016,2,6,315,146.9,0.87,5,Dry,23,4,2,2,19,50,0.34,96.9,0.66,96.9,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.08,0.00399,0.000156,0.084,0.00329,1,0.0733,0.157,0.00617,25.3,0.914,0.967,0.884,22,21.3,21.3,511
2016-11-11,2016,2,6,316,149.36,0.86,5,Dry,23,4,2,2,19,50,0.34,99.36,0.67,99.36,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0808,0.0042,0.000165,0.085,0.00333,1,0.0766,0.162,0.00634,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
2016-11-12,2016,2,7,317,150.73,0.86,5,Dry,23,4,2,2,19,50,0.33,100.7,0.67,100.7,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0813,0.00431,0.000169,0.0856,0.00336,1,0.0785,0.164,0.00644,25.3,0.911,0.969,0.883,22.8,22.1,22.1,531
2016-11-13,2016,2,7,318,152.65,0.85,5,Dry,23,4,2,2,19,50,0.33,102.7,0.67,102.7,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.082,0.00448,0.000175,0.0865,0.00339,1,0.0811,0.168,0.00657,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
2016-11-14,2016,2,7,319,150.73,0.86,5,Dry,23,4,2,2,19,50,0.33,100.7,0.67,100.7,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0813,0.00431,0.000169,0.0856,0.00336,1,0.0785,0.164,0.00644,25.3,0.911,0.969,0.883,22.8,22.1,22.1,531
2016-11-15,2016,2,7,320,148.82,0.86,5,Dry,23,4,2,2,19,50,0.34,98.82,0.66,98.82,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0806,0.00415,0.000163,0.0848,0.00333,1,0.0759,0.161,0.0063,25.3,0.912,0.968,0.883,22.4,21.7,21.7,520
2016-11-16,2016,2,7,321,146.9,0.87,5,Dry,23,4,2,2,19,50,0.34,96.9,0.66,96.9,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.08,0.00399,0.000156,0.084,0.00329,1,0.0733,0.157,0.00617,25.3,0.914,0.967,0.884,22,21.3,21.3,511
2016-11-17,2016,2,7,322,147.18,0.87,5,Dry,23,4,2,2,19,50,0.34,97.18,0.66,97.18,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0801,0.00401,0.000157,0.0841,0.0033,1,0.0737,0.158,0.00619,25.3,0.914,0.967,0.884,22.1,21.3,21.3,512
2016-11-18,2016,2,7,323,150.18,0.86,5,Dry,23,4,2,2,19,50,0.33,100.2,0.67,100.2,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0811,0.00427,0.000167,0.0854,0.00335,1,0.0777,0.163,0.0064,25.3,0.911,0.969,0.883,22.7,22,22,527
2016-11-19,2016,2,8,324,153.74,0.85,5,Dry,23,4,2,2,19,50,0.33,103.7,0.68,103.7,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0824,0.00457,0.000179,0.0869,0.00341,1,0.0825,0.169,0.00664,25.3,0.914,0.97,0.886,23.6,22.8,22.8,548
2016-11-20,2016,2,8,325,156.2,0.84,5,Dry,23,4,2,2,19,50,0.32,106.2,0.68,106.2,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0832,0.00478,0.000187,0.088,0.00345,1,0.0859,0.174,0.00682,25.3,0.915,0.97,0.888,24.2,23.4,23.4,562
2016-11-21,2016,2,8,326,156.47,0.84,5,Dry,23,4,2,2,19,50,0.32,106.5,0.68,106.5,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0833,0.0048,0.000188,0.0881,0.00345,1,0.0862,0.174,0.00683,25.3,0.915,0.97,0.888,24.2,23.5,23.5,564
2016-11-22,2016,2,8,327,158.39,0.83,5,Dry,23,4,2,2,19,50,0.32,108.4,0.68,108.4,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.084,0.00496,0.000195,0.089,0.00349,1,0.0888,0.178,0.00697,25.3,0.917,0.97,0.889,24.7,24,24,575
2016-11-23,2016,2,8,328,159.75,0.83,5,Dry,23,4,2,2,19,50,0.31,109.8,0.69,109.8,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0845,0.00508,0.000199,0.0896,0.00351,1,0.0907,0.18,0.00706,25.3,0.918,0.97,0.89,25,24.3,24.3,583
2016-11-24,2016,2,8,329,161.67,0.82,5,Dry,23,4,2,2,19,50,0.31,111.7,0.69,111.7,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0852,0.00524,0.000205,0.0904,0.00354,1,0.0933,0.184,0.0072,25.3,0.919,0.97,0.892,25.5,24.7,24.7,594
2016-11-25,2016,2,8,330,164.13,0.81,5,Dry,23,4,2,2,19,50,0.3,114.1,0.69,114.1,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.086,0.00545,0.000214,0.0915,0.00358,1,0.0966,0.188,0.00737,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2016-11-26,2016,2,9,331,164.4,0.81,5,Dry,23,4,2,2,19,50,0.3,114.4,0.7,114.4,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0861,0.00547,0.000214,0.0916,0.00359,1,0.0969,0.189,0.00739,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2016-11-27,2016,2,9,332,161.94,0.82,5,Dry,23,4,2,2,19,50,0.31,111.9,0.69,111.9,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0853,0.00526,0.000206,0.0905,0.00355,1,0.0936,0.184,0.00722,25.3,0.919,0.97,0.892,25.6,24.8,24.8,595
2016-11-28,2016,2,9,333,159.48,0.83,5,Dry,23,4,2,2,19,50,0.31,109.5,0.69,109.5,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0844,0.00506,0.000198,0.0895,0.00351,1,0.0903,0.18,0.00704,25.3,0.918,0.97,0.89,25,24.2,24.2,581
2016-11-29,2016,2,9,334,160.3,0.83,5,Dry,23,4,2,2,19,50,0.31,110.3,0.69,110.3,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0847,0.00513,0.000201,0.0898,0.00352,1,0.0914,0.181,0.0071,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
2016-11-30,2016,2,9,335,163.31,0.82,5,Dry,23,4,2,2,19,50,0.31,113.3,0.69,113.3,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0858,0.00538,0.000211,0.0911,0.00357,1,0.0955,0.187,0.00731,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
2016-12-01,2016,3,9,336,163.58,0.81,5,Dry,26,4,3,2,24,59,0.36,104.6,0.64,104.6,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0841,0.00464,0.000182,0.0887,0.00348,1,0.0837,0.172,0.00675,25.4,0.914,0.97,0.887,23.8,23.1,23.1,553
2016-12-02,2016,3,9,337,162.76,0.82,5,Dry,26,4,3,2,24,59,0.36,103.8,0.64,103.8,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0838,0.00457,0.000179,0.0884,0.00346,1,0.0826,0.171,0.0067,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2016-12-03,2016,3,10,338,161.94,0.82,5,Dry,26,4,3,2,24,59,0.36,102.9,0.64,102.9,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0835,0.0045,0.000176,0.088,0.00345,1,0.0815,0.169,0.00664,25.4,0.913,0.97,0.885,23.4,22.7,22.7,544
2016-12-04,2016,3,10,339,162.76,0.82,5,Dry,26,4,3,2,24,59,0.36,103.8,0.64,103.8,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0838,0.00457,0.000179,0.0884,0.00346,1,0.0826,0.171,0.0067,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2016-12-05,2016,3,10,340,160.85,0.82,5,Dry,26,4,3,2,24,59,0.37,101.8,0.63,101.8,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0831,0.00441,0.000173,0.0875,0.00343,1,0.08,0.168,0.00656,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2016-12-06,2016,3,10,341,160.58,0.83,5,Dry,26,4,3,2,24,59,0.37,101.6,0.63,101.6,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.083,0.00438,0.000172,0.0874,0.00343,1,0.0796,0.167,0.00655,25.4,0.912,0.97,0.884,23,22.3,22.3,536
2016-12-07,2016,3,10,342,161.94,0.82,5,Dry,26,4,3,2,24,59,0.36,102.9,0.64,102.9,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0835,0.0045,0.000176,0.088,0.00345,1,0.0815,0.169,0.00664,25.4,0.913,0.97,0.885,23.4,22.7,22.7,544
2016-12-08,2016,3,10,343,164.95,0.81,5,Dry,26,4,3,2,24,59,0.36,106,0.64,106,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0846,0.00476,0.000186,0.0893,0.0035,1,0.0855,0.175,0.00685,25.4,0.915,0.97,0.888,24.1,23.4,23.4,561
