date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2016-12-09,2016,3,10,344,165.22,0.81,5,Dry,26,4,3,2,24,59,0.36,106.2,0.64,106.2,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0847,0.00478,0.000187,0.0894,0.0035,1,0.0859,0.175,0.00687,25.4,0.915,0.97,0.888,24.2,23.4,23.4,563
2016-12-10,2016,3,11,345,166.59,0.81,5,Dry,26,4,3,2,24,59,0.35,107.6,0.65,107.6,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0851,0.0049,0.000192,0.09,0.00353,1,0.0877,0.178,0.00696,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
2016-12-11,2016,3,11,346,170.69,0.79,5,Dry,26,4,3,2,24,59,0.35,111.7,0.65,111.7,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0866,0.00524,0.000205,0.0918,0.0036,1,0.0933,0.185,0.00725,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2016-12-12,2016,3,11,347,173.7,0.78,5,Dry,26,4,3,2,24,59,0.34,114.7,0.66,114.7,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0877,0.0055,0.000215,0.0932,0.00365,1,0.0973,0.191,0.00746,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
2016-12-13,2016,3,11,348,175.61,0.78,5,Dry,26,4,3,2,24,59,0.34,116.6,0.66,116.6,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0883,0.00566,0.000222,0.094,0.00368,1,0.0999,0.194,0.00759,25.4,0.923,0.97,0.895,26.8,25.9,25.9,623
2016-12-14,2016,3,11,349,178.08,0.77,5,Dry,26,4,3,2,24,59,0.33,119.1,0.67,119.1,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0892,0.00587,0.00023,0.0951,0.00372,1,0.103,0.198,0.00776,25.4,0.924,0.97,0.897,27.4,26.5,26.5,637
2016-12-15,2016,3,11,350,181.63,0.76,5,Dry,26,4,3,2,24,59,0.33,122.6,0.68,122.6,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0905,0.00617,0.000242,0.0966,0.00378,1,0.108,0.205,0.00801,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2016-12-16,2016,3,11,351,183,0.75,5,Dry,26,4,3,2,24,59,0.32,124,0.68,124,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0909,0.00629,0.000246,0.0972,0.0038,1,0.11,0.207,0.0081,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
2016-12-17,2016,3,12,352,184.91,0.74,5,Dry,26,4,3,2,24,59,0.32,125.9,0.68,125.9,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0916,0.00645,0.000252,0.0981,0.00384,1,0.112,0.211,0.00823,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2016-12-18,2016,3,12,353,187.92,0.73,5,Dry,26,4,3,2,24,59,0.31,128.9,0.69,128.9,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0927,0.00671,0.000262,0.0994,0.00389,1,0.117,0.216,0.00844,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2016-12-19,2016,3,12,354,190.93,0.72,5,Dry,26,4,3,2,24,59,0.31,131.9,0.69,131.9,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0937,0.00696,0.000272,0.101,0.00394,1,0.121,0.221,0.00865,25.4,0.931,0.97,0.903,30.6,29.6,29.6,711
2016-12-20,2016,3,12,355,193.93,0.72,5,Dry,26,4,3,2,24,59,0.3,134.9,0.7,134.9,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0948,0.00722,0.000282,0.102,0.00399,1,0.125,0.227,0.00886,25.4,0.932,0.97,0.904,31.3,30.4,30.4,728
2016-12-21,2016,3,12,356,196.94,0.7,5,Dry,26,4,3,2,24,59,0.3,137.9,0.7,137.9,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.00747,0.000292,0.103,0.00404,1,0.129,0.232,0.00907,25.4,0.934,0.97,0.906,32,31.1,31.1,746
2016-12-22,2016,3,12,357,199.4,0.7,5,Dry,26,4,3,2,24,59,0.3,140.4,0.7,140.4,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0967,0.00768,0.0003,0.104,0.00408,1,0.132,0.236,0.00924,25.4,0.935,0.97,0.907,32.6,31.7,31.7,760
2016-12-23,2016,3,12,358,201.86,0.69,5,Dry,26,4,3,2,24,59,0.29,142.9,0.71,142.9,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0976,0.00789,0.000308,0.105,0.00412,1,0.135,0.241,0.00941,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
2016-12-24,2016,3,13,359,204.33,0.68,5,Dry,26,4,3,2,24,59,0.29,145.3,0.71,145.3,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0985,0.0081,0.000317,0.107,0.00417,1,0.139,0.245,0.00959,25.3,0.937,0.97,0.908,33.8,32.8,32.8,787
2016-12-25,2016,3,13,360,205.69,0.68,5,Dry,26,4,3,2,24,59,0.29,146.7,0.71,146.7,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0989,0.00822,0.000321,0.107,0.00419,1,0.141,0.248,0.00969,25.3,0.937,0.97,0.909,34.1,33.1,33.1,795
2016-12-26,2016,3,13,361,205.42,0.68,5,Dry,26,4,3,2,24,59,0.29,146.4,0.71,146.4,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0989,0.0082,0.000321,0.107,0.00419,1,0.14,0.247,0.00967,25.3,0.937,0.97,0.909,34.1,33,33,793
2016-12-27,2016,3,13,362,205.69,0.68,5,Dry,26,4,3,2,24,59,0.29,146.7,0.71,146.7,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0989,0.00822,0.000321,0.107,0.00419,1,0.141,0.248,0.00969,25.3,0.937,0.97,0.909,34.1,33.1,33.1,795
2016-12-28,2016,3,13,363,209.25,0.67,5,Dry,26,4,3,2,24,59,0.28,150.3,0.72,150.3,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00852,0.000334,0.109,0.00426,1,0.145,0.254,0.00995,25.3,0.939,0.97,0.91,35,33.9,33.9,814
2016-12-29,2016,3,13,364,210.61,0.66,5,Dry,26,4,3,2,24,59,0.28,151.6,0.72,151.6,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00864,0.000338,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.3,34.2,34.2,822
2016-12-30,2016,3,13,365,210.34,0.66,5,Dry,26,4,3,2,24,59,0.28,151.3,0.72,151.3,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00861,0.000337,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.2,34.2,820
2016-12-31,2016,3,14,366,213.35,0.65,5,Dry,26,4,3,2,24,59,0.28,154.3,0.72,154.3,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00887,0.000348,0.111,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.9,34.9,837
2017-01-01,2016,4,14,1,218,0.64,5,Dry,29,5,4,2,33,73,0.34,145,0.67,145,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00808,0.000317,0.108,0.00424,1,0.138,0.246,0.00967,25.2,0.937,0.97,0.909,33.6,32.6,32.6,783
2017-01-02,2016,4,14,2,223.19,0.63,5,Dry,29,5,4,2,33,73,0.33,150.2,0.67,150.2,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00852,0.000334,0.11,0.00434,1,0.145,0.256,0.01,25.2,0.939,0.97,0.911,34.9,33.8,33.8,811
2017-01-03,2016,4,14,3,229.48,0.62,5,Dry,29,5,4,2,33,73,0.32,156.5,0.68,156.5,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00905,0.000356,0.113,0.00445,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,846
2017-01-04,2016,4,14,4,235.22,0.61,5,Dry,29,5,4,2,33,73,0.31,162.2,0.69,162.2,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00954,0.000376,0.116,0.00456,1,0.161,0.277,0.0109,25.1,0.943,0.971,0.915,37.7,36.6,36.6,878
2017-01-05,2016,4,14,5,238.78,0.6,5,Dry,29,5,4,2,33,73,0.31,165.8,0.69,165.8,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.107,0.00984,0.000388,0.117,0.00462,1,0.166,0.284,0.0112,25.1,0.944,0.973,0.918,38.5,37.4,37.4,899
2017-01-06,2016,4,14,6,240.15,0.59,5,Dry,29,5,4,2,33,73,0.3,167.2,0.7,167.2,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00996,0.000393,0.118,0.00465,1,0.168,0.286,0.0113,25.1,0.944,0.973,0.919,38.8,37.8,37.8,907
2017-01-07,2016,4,15,7,241.51,0.59,5,Dry,29,5,4,2,33,73,0.3,168.5,0.7,168.5,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.6,25.4,0.108,0.0101,0.000397,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39.1,38.1,38.1,915
2017-01-08,2016,4,15,8,247.8,0.58,5,Dry,29,5,4,2,33,73,0.29,174.8,0.7,174.8,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.000419,0.121,0.00479,1,0.178,0.3,0.0118,25,0.947,0.977,0.925,40.6,39.7,39.7,952
2017-01-09,2016,4,15,9,253.54,0.57,5,Dry,29,5,4,2,33,73,0.29,180.5,0.71,180.5,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000439,0.124,0.00489,1,0.186,0.31,0.0123,25,0.949,0.98,0.93,41.9,41.1,41.1,987
2017-01-10,2016,4,15,10,258.74,0.56,5,Dry,29,5,4,2,33,73,0.28,185.7,0.72,185.7,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.114,0.0115,0.000457,0.126,0.00499,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1020
2017-01-11,2016,4,15,11,264.48,0.55,5,Dry,29,5,4,2,33,73,0.28,191.5,0.72,191.5,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.117,0.012,0.000476,0.129,0.00509,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.5,43.6,43.6,1050
2017-01-12,2016,4,15,12,270.22,0.54,5,Dry,29,5,4,2,33,73,0.27,197.2,0.73,197.2,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.119,0.0125,0.000496,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,45.9,45,45,1080
2017-01-13,2016,4,15,13,278.15,0.53,5,Dry,29,5,4,2,33,73,0.26,205.2,0.74,205.2,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000524,0.135,0.00534,1,0.219,0.354,0.0141,24.8,0.956,0.98,0.937,47.7,46.8,46.8,1120
2017-01-14,2016,4,16,14,289.91,0.51,5,Dry,29,5,4,2,33,73,0.25,216.9,0.75,216.9,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.125,0.0142,0.000564,0.14,0.00556,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2017-01-15,2016,4,16,15,296.75,0.5,5,Dry,29,5,4,2,33,73,0.25,223.8,0.75,223.8,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.000588,0.143,0.00568,1,0.245,0.387,0.0154,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
2017-01-16,2016,4,16,16,304.13,0.49,5,Dry,29,5,4,2,33,73,0.24,231.1,0.76,231.1,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.131,0.0154,0.000614,0.146,0.00582,2,0.0985,0.244,0.00975,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2017-01-17,2016,4,16,17,313.15,0.48,5,Dry,29,5,4,2,33,73,0.23,240.2,0.77,240.2,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0162,0.000646,0.15,0.00599,2,0.105,0.254,0.0102,24.8,0.926,0.97,0.898,27,26.2,52.4,1260
2017-01-18,2016,4,16,18,322.72,0.47,5,Dry,29,5,4,2,33,73,0.23,249.7,0.77,249.7,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.017,0.000679,0.154,0.00617,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.3,54.6,1310
2017-01-19,2016,4,16,19,328.47,0.47,5,Dry,29,5,4,2,33,73,0.22,255.5,0.78,255.5,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0196,0.000785,0.159,0.00636,2,0.115,0.274,0.011,24.7,0.93,0.97,0.903,28.8,27.9,55.8,1340
2017-01-20,2016,4,16,20,334.21,0.46,5,Dry,29,5,4,2,33,73,0.22,261.2,0.78,261.2,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0223,0.000894,0.163,0.00656,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57.1,1370
2017-01-21,2016,4,17,21,342.14,0.45,5,Dry,29,5,4,2,33,73,0.21,269.1,0.79,269.1,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.026,0.00105,0.17,0.00683,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.8,1410
2017-01-22,2016,4,17,22,348.97,0.44,5,Dry,29,5,4,2,33,73,0.21,276,0.79,276,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0293,0.00118,0.176,0.00706,2,0.129,0.304,0.0122,24.6,0.935,0.97,0.907,31.1,30.1,60.3,1450
2017-01-23,2016,4,17,23,357.45,0.43,5,Dry,29,5,4,2,33,73,0.2,284.4,0.8,284.4,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.0333,0.00134,0.183,0.00736,2,0.135,0.317,0.0128,24.5,0.937,0.97,0.909,32,31,62.1,1490
2017-01-24,2016,4,17,24,363.19,0.43,5,Dry,29,5,4,2,33,73,0.2,290.2,0.8,290.2,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.036,0.00145,0.187,0.00756,2,0.138,0.326,0.0131,24.5,0.938,0.97,0.91,32.6,31.7,63.3,1520
2017-01-25,2016,4,17,25,365.65,0.43,5,Dry,29,5,4,2,33,73,0.2,292.6,0.8,292.6,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0371,0.0015,0.189,0.00764,2,0.14,0.329,0.0133,24.4,0.939,0.97,0.91,32.9,31.9,63.9,1530
2017-01-26,2016,4,17,26,369.21,0.42,5,Dry,29,5,4,2,33,73,0.2,296.2,0.8,296.2,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.153,0.0388,0.00157,0.192,0.00777,2,0.142,0.335,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.6,1550
2017-01-27,2016,4,17,27,376.59,0.42,5,Dry,29,5,4,2,33,73,0.19,303.6,0.81,303.6,0,0,0,0,-2,2,29,5,4,0,35,342,990,965.3,24.7,0.156,0.0423,0.00171,0.198,0.00803,2,0.147,0.346,0.014,24.4,0.941,0.97,0.913,34.1,33.1,66.2,1590
2017-01-28,2016,4,18,28,380.15,0.41,5,Dry,29,5,4,2,33,73,0.19,307.1,0.81,307.1,0,0,0,0,-2,2,29,5,4,0,35,345,990,965.3,24.7,0.157,0.044,0.00178,0.201,0.00815,2,0.15,0.351,0.0142,24.3,0.941,0.97,0.913,34.5,33.5,67,1610
2017-01-29,2016,4,18,29,385.34,0.41,5,Dry,29,5,4,2,33,73,0.19,312.3,0.81,312.3,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0464,0.00188,0.206,0.00833,2,0.153,0.359,0.0145,24.3,0.942,0.97,0.914,35.1,34,68.1,1630
2017-01-30,2016,4,18,30,388.9,0.4,5,Dry,29,5,4,2,33,73,0.19,315.9,0.81,315.9,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.16,0.0481,0.00195,0.209,0.00846,2,0.156,0.364,0.0148,24.3,0.943,0.97,0.915,35.5,34.4,68.8,1650
2017-01-31,2016,4,18,31,394.09,0.4,5,Dry,29,5,4,2,33,73,0.18,321.1,0.81,321.1,0,0,0,0,-2,2,29,5,4,0,35,359,990,965.4,24.6,0.162,0.0506,0.00205,0.213,0.00864,2,0.159,0.372,0.0151,24.3,0.944,0.97,0.915,36,35,69.9,1680
2017-02-01,2016,5,18,32,402.57,0.39,5,Dry,31,6,4,3,41,85,0.21,317.6,0.79,317.6,0,0,0,0,-3,3,31,6,4,0,44,359,990,965.4,24.6,0.162,0.0489,0.00199,0.211,0.00858,2,0.157,0.368,0.015,24.2,0.943,0.97,0.915,35.6,34.5,69,1660
2017-02-02,2016,5,18,33,412.14,0.38,5,Dry,31,6,4,3,41,85,0.21,327.1,0.79,327.1,0,0,0,0,-3,3,31,6,4,0,44,368,990,965.5,24.5,0.165,0.0534,0.00218,0.219,0.00892,2,0.163,0.382,0.0156,24.2,0.945,0.97,0.916,36.6,35.5,71,1700
2017-02-03,2016,5,18,34,421.16,0.38,5,Dry,31,6,4,3,41,85,0.2,336.2,0.8,336.2,0,0,0,0,-3,3,31,6,4,0,44,377,990,965.5,24.5,0.169,0.0577,0.00235,0.226,0.00924,2,0.169,0.396,0.0161,24.1,0.946,0.971,0.919,37.6,36.5,73,1750
2017-02-04,2016,5,19,35,430.18,0.37,5,Dry,31,6,4,3,41,85,0.2,345.2,0.8,345.2,0,0,0,0,-3,3,31,6,4,0,44,386,990,965.5,24.5,0.172,0.0619,0.00253,0.234,0.00955,2,0.175,0.409,0.0167,24.1,0.948,0.973,0.922,38.6,37.5,75.1,1800
2017-02-05,2016,5,19,36,437.02,0.36,5,Dry,31,6,4,3,41,85,0.19,352,0.81,352,0,0,0,0,-3,3,31,6,4,0,44,393,990,965.6,24.4,0.174,0.0652,0.00267,0.239,0.0098,2,0.18,0.42,0.0172,24,0.949,0.975,0.925,39.3,38.3,76.6,1840
2017-02-06,2016,5,19,37,443.86,0.36,5,Dry,31,6,4,3,41,85,0.19,358.9,0.81,358.9,0,0,0,0,-3,3,31,6,4,0,44,400,990,965.6,24.4,0.177,0.0684,0.0028,0.245,0.01,2,0.185,0.43,0.0176,24,0.95,0.976,0.927,40.1,39.1,78.2,1880
2017-02-07,2016,5,19,38,452.88,0.35,5,Dry,31,6,4,3,41,85,0.19,367.9,0.81,367.9,0,0,0,0,-3,3,31,6,4,0,44,409,990,965.6,24.4,0.18,0.0726,0.00298,0.252,0.0104,2,0.191,0.443,0.0182,23.9,0.951,0.978,0.93,41,40.1,80.3,1930
2017-02-08,2016,5,19,39,461.9,0.35,5,Dry,31,6,4,3,41,85,0.18,376.9,0.82,376.9,0,0,0,0,-3,3,31,6,4,0,44,418,990,965.7,24.3,0.183,0.0769,0.00316,0.26,0.0107,2,0.197,0.457,0.0188,23.9,0.952,0.98,0.933,42,41.1,82.3,1980
2017-02-09,2016,5,19,40,469.83,0.34,5,Dry,31,6,4,3,41,85,0.18,384.8,0.82,384.8,0,0,0,0,-3,3,31,6,4,0,44,426,990,965.7,24.3,0.186,0.0806,0.00332,0.266,0.011,2,0.202,0.469,0.0193,23.8,0.953,0.98,0.934,42.8,42,84,2010
2017-02-10,2016,5,19,41,476.67,0.33,5,Dry,31,6,4,3,41,85,0.18,391.7,0.82,391.7,0,0,0,0,-3,3,31,6,4,0,44,433,990,965.7,24.3,0.188,0.0839,0.00346,0.272,0.0112,2,0.207,0.479,0.0197,23.8,0.954,0.98,0.935,43.6,42.7,85.4,2050
2017-02-11,2016,5,20,42,481.32,0.33,5,Dry,31,6,4,3,41,85,0.18,396.3,0.82,396.3,0,0,0,0,-3,3,31,6,4,0,44,437,990,965.8,24.2,0.19,0.0861,0.00355,0.276,0.0114,2,0.21,0.486,0.0201,23.7,0.955,0.98,0.935,44.1,43.2,86.3,2070
2017-02-12,2016,5,20,43,488.7,0.33,5,Dry,31,6,4,3,41,85,0.17,403.7,0.83,403.7,0,0,0,0,-3,3,31,6,4,0,44,445,990,965.8,24.2,0.192,0.0895,0.0037,0.282,0.0117,2,0.215,0.497,0.0205,23.7,0.955,0.98,0.936,44.8,43.9,87.9,2110
2017-02-13,2016,5,20,44,495.54,0.32,5,Dry,31,6,4,3,41,85,0.17,410.5,0.83,410.5,0,0,0,0,-3,3,31,6,4,0,44,452,990,965.8,24.2,0.195,0.0928,0.00384,0.288,0.0119,2,0.22,0.507,0.021,23.7,0.956,0.98,0.937,45.5,44.6,89.2,2140
2017-02-14,2016,5,20,45,500.73,0.32,5,Dry,31,6,4,3,41,85,0.17,415.7,0.83,415.7,0,0,0,0,-3,3,31,6,4,0,44,457,990,965.9,24.1,0.197,0.0952,0.00394,0.292,0.0121,2,0.223,0.515,0.0213,23.6,0.956,0.98,0.937,46.1,45.1,90.3,2170
2017-02-15,2016,5,20,46,507.57,0.31,5,Dry,31,6,4,3,41,85,0.17,422.6,0.83,422.6,0,0,0,0,-3,3,31,6,4,0,44,464,990,965.9,24.1,0.199,0.0985,0.00408,0.298,0.0123,2,0.228,0.525,0.0218,23.6,0.956,0.98,0.937,46.8,45.8,91.6,2200
2017-02-16,2016,5,20,47,518.78,0.31,5,Dry,31,6,4,3,41,85,0.16,433.8,0.84,433.8,0,0,0,0,-3,3,31,6,4,0,44,475,990,965.9,24.1,0.203,0.104,0.00431,0.307,0.0128,2,0.235,0.542,0.0225,23.5,0.957,0.98,0.938,47.9,46.9,93.9,2250
2017-02-17,2016,5,20,48,531.08,0.3,5,Dry,31,6,4,3,41,85,0.16,446.1,0.84,446.1,0,0,0,0,-3,3,31,6,4,0,44,487,990,966,24,0.207,0.11,0.00456,0.317,0.0132,2,0.244,0.561,0.0233,23.4,0.958,0.98,0.939,49.1,48.2,96.3,2310
2017-02-18,2016,5,21,49,543.39,0.29,5,Dry,31,6,4,3,41,85,0.16,458.4,0.84,458.4,0,0,0,0,-3,3,31,6,4,0,44,499,990,966,24,0.212,0.115,0.00482,0.327,0.0137,2,0.252,0.579,0.0242,23.4,0.958,0.98,0.938,50.3,48.2,96.4,2310
2017-02-19,2016,5,21,50,556.79,0.28,5,Dry,31,6,4,3,41,85,0.15,471.8,0.85,471.8,0,0,0,0,-3,3,31,6,4,0,44,513,990,966.1,23.9,0.218,0.122,0.00509,0.34,0.0142,2,0.261,0.601,0.0251,23.3,0.956,0.98,0.937,51.5,48.2,96.4,2310
2017-02-20,2016,5,21,51,572.37,0.27,5,Dry,31,6,4,3,41,85,0.15,487.4,0.85,487.4,0,0,0,0,-3,3,31,6,4,0,44,528,990,966.2,23.8,0.227,0.129,0.00542,0.356,0.0149,3,0.162,0.518,0.0217,23.3,0.945,0.97,0.917,35.1,34,102,2450
2017-02-21,2016,5,21,52,589.05,0.26,5,Dry,31,6,4,3,41,85,0.14,504.1,0.86,504.1,0,0,0,0,-3,3,31,6,4,0,44,545,990,966.3,23.7,0.236,0.138,0.0058,0.374,0.0157,3,0.169,0.543,0.0229,23.2,0.947,0.97,0.918,36.2,35.1,105,2530
2017-02-22,2016,5,21,53,605.73,0.25,5,Dry,31,6,4,3,41,85,0.14,520.7,0.86,520.7,0,0,0,0,-3,3,31,6,4,0,44,562,990,966.3,23.7,0.246,0.149,0.00629,0.395,0.0167,3,0.177,0.571,0.0241,23.1,0.948,0.97,0.92,37.3,36.2,109,2610
2017-02-23,2016,5,21,54,623.5,0.25,5,Dry,31,6,4,3,41,85,0.14,538.5,0.86,538.5,0,0,0,0,-3,3,31,6,4,0,44,580,990,966.4,23.6,0.256,0.161,0.00681,0.417,0.0176,3,0.185,0.601,0.0255,23,0.95,0.973,0.924,38.5,37.4,112,2690
2017-02-24,2016,5,21,55,643.47,0.24,5,Dry,31,6,4,3,41,85,0.13,558.5,0.87,558.5,0,0,0,0,-3,3,31,6,4,0,44,599,990,966.5,23.5,0.267,0.174,0.0074,0.441,0.0188,3,0.194,0.635,0.027,22.9,0.951,0.976,0.928,39.8,38.8,116,2790
2017-02-25,2016,5,22,56,663.43,0.23,5,Dry,31,6,4,3,41,85,0.13,578.4,0.87,578.4,0,0,0,0,-3,3,31,6,4,0,44,619,990,966.6,23.4,0.279,0.187,0.00799,0.466,0.0199,3,0.203,0.669,0.0285,22.8,0.953,0.978,0.932,41,40.1,120,2890
2017-02-26,2016,5,22,57,683.93,0.22,5,Dry,31,6,4,3,41,85,0.12,598.9,0.88,598.9,0,0,0,0,-3,3,31,6,4,0,44,640,990,966.6,23.4,0.29,0.201,0.00861,0.491,0.021,3,0.212,0.703,0.0301,22.7,0.954,0.98,0.935,42.3,41.5,124,2990
2017-02-27,2016,5,22,58,704.44,0.21,5,Dry,31,6,4,3,41,85,0.12,619.4,0.88,619.4,0,0,0,0,-3,3,31,6,4,0,44,660,990,966.7,23.3,0.302,0.215,0.00923,0.517,0.0222,3,0.221,0.738,0.0317,22.5,0.955,0.98,0.936,43.6,42.7,128,3080
2017-02-28,2016,5,22,59,728.23,0.2,5,Dry,31,6,4,3,41,85,0.12,643.2,0.88,643.2,0,0,0,0,-3,3,31,6,4,0,44,684,990,966.8,23.2,0.315,0.231,0.00995,0.546,0.0235,3,0.232,0.778,0.0336,22.4,0.956,0.98,0.937,45.1,44.2,132,3180
2017-03-01,2016,6,22,60,750.38,0.2,5,Dry,36,8,6,4,53,107,0.14,643.4,0.86,643.4,0,0,0,0,-4,4,36,8,6,0,57,693,990,966.9,23.1,0.321,0.231,0.00999,0.551,0.0239,3,0.232,0.783,0.0339,22.3,0.956,0.98,0.937,44.9,44,132,3170
2017-03-02,2016,6,22,61,770.34,0.19,5,Dry,36,8,6,4,53,107,0.14,663.3,0.86,663.3,0,0,0,0,-4,4,36,8,6,0,57,713,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.817,0.0355,22.2,0.957,0.98,0.938,46.1,45.1,135,3250
2017-03-03,2016,6,22,62,791.21,0.18,5,Dry,36,8,6,4,53,107,0.14,684.2,0.86,684.2,0,0,0,0,-4,4,36,8,6,0,57,734,990,967.1,22.9,0.344,0.258,0.0113,0.602,0.0262,3,0.25,0.852,0.0372,22.1,0.957,0.98,0.938,47.3,46.3,139,3340
2017-03-04,2016,6,23,63,816.03,0.17,5,Dry,36,8,6,4,53,107,0.13,709,0.87,709,0,0,0,0,-4,4,36,8,6,0,57,759,990,967.2,22.8,0.358,0.275,0.012,0.633,0.0277,3,0.262,0.894,0.0392,21.9,0.957,0.98,0.938,48.7,47.7,143,3430
2017-03-05,2016,6,23,64,847.99,0.16,5,Dry,36,8,6,4,53,107,0.13,741,0.87,741,0,0,0,0,-4,4,36,8,6,0,57,791,990,967.3,22.7,0.379,0.296,0.013,0.675,0.0297,3,0.276,0.951,0.0419,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
2017-03-06,2016,6,23,65,882.99,0.15,5,Dry,36,8,6,4,53,107,0.12,776,0.88,776,0,0,0,0,-4,4,36,8,6,0,57,826,990,967.4,22.6,0.411,0.315,0.0139,0.726,0.0322,3,0.287,1.01,0.0449,21.6,0.956,0.98,0.937,52.3,48.2,145,3470
2017-03-07,2016,6,23,66,920.44,0.14,5,Dry,36,8,6,4,53,107,0.12,813.4,0.88,813.4,0,0,0,0,-4,4,36,8,6,0,57,863,990,967.6,22.4,0.445,0.333,0.0148,0.778,0.0347,4,0.217,0.995,0.0444,21.4,0.954,0.978,0.932,40.7,39.8,159,3820
2017-03-08,2016,6,23,67,959.98,0.13,5,Dry,36,8,6,4,53,107,0.11,853,0.89,853,0,0,0,0,-4,4,36,8,6,0,57,903,990,967.7,22.3,0.482,0.352,0.0158,0.833,0.0374,4,0.23,1.06,0.0478,21.2,0.955,0.98,0.935,42.3,41.5,166,3980
2017-03-09,2016,6,23,68,1001.4,0.12,5,Dry,36,8,6,4,53,107,0.11,894.4,0.89,894.4,0,0,0,0,-4,4,36,8,6,0,57,944,990,967.9,22.1,0.519,0.372,0.0168,0.891,0.0403,4,0.244,1.14,0.0514,21,0.955,0.98,0.936,43.9,43,172,4130
2017-03-10,2016,6,23,69,1044.3,0.11,5,Dry,36,8,6,4,53,107,0.1,937.4,0.9,937.4,0,0,0,0,-4,4,36,8,6,0,57,987,990,968,22,0.559,0.393,0.0179,0.951,0.0433,4,0.259,1.21,0.0551,20.8,0.956,0.98,0.937,45.6,44.7,179,4290
2017-03-11,2016,6,24,70,1094.2,0.1,4,Mod_Dry,41,8,7,6,67,129,0.12,965.2,0.88,965.2,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.59,0.406,0.0186,0.996,0.0457,4,0.268,1.26,0.058,20.5,0.956,0.98,0.936,46.4,45.5,182,4370
2017-03-12,2016,6,24,71,1145.7,0.096,4,Mod_Dry,41,8,7,6,67,129,0.11,1017,0.89,1017,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.4,21.6,0.658,0.461,0.0213,1.12,0.0517,4,0.283,1.4,0.0648,20.2,0.955,0.98,0.936,48.2,47.2,189,4530
2017-03-13,2016,6,24,72,1198.8,0.089,4,Mod_Dry,41,8,7,6,67,129,0.11,1070,0.89,1070,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.736,0.58,0.027,1.32,0.0613,4,0.294,1.61,0.075,19.9,0.955,0.98,0.936,49.7,48.2,193,4630
2017-03-14,2016,6,24,73,1259.1,0.083,4,Mod_Dry,41,8,7,6,67,129,0.1,1130,0.9,1100,30,7,1,1,-5,26,48,9,8,1,93,1170,990,968.7,21.3,0.794,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2017-03-15,2016,6,24,74,1327.1,0.077,4,Mod_Dry,41,8,7,6,67,129,0.097,1198,0.9,1100,98,22,3,3,-3,73,63,11,10,3,140,1180,990,968.9,21.1,0.822,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2017-03-16,2016,6,24,75,1396.9,0.07,4,Mod_Dry,41,8,7,6,67,129,0.092,1268,0.91,1100,168,38,5,5,-1,121,79,13,12,5,188,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,48,192,4600
2017-03-17,2016,6,24,76,1437.1,0.066,4,Mod_Dry,41,8,7,6,67,129,0.09,1308,0.91,1100,208,47,6,6,0,149,88,14,13,6,216,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0731,4,0.3,1.82,0.0876,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2017-03-18,2016,6,25,77,1484.2,0.061,4,Mod_Dry,41,8,7,6,67,129,0.087,1355,0.91,1100,255,58,8,8,2,179,99,16,15,8,246,1230,990,969.4,20.6,0.893,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2017-03-19,2016,6,25,78,1532,0.054,4,Mod_Dry,41,8,7,6,67,129,0.084,1403,0.92,1100,303,59,9,9,3,223,100,17,16,9,290,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2017-03-20,2016,6,25,79,1586.9,0.048,4,Mod_Dry,41,8,7,6,67,129,0.081,1458,0.92,1100,358,59,10,11,5,273,100,18,18,11,340,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2017-03-21,2016,6,25,80,1642.6,0.043,3,Normal,49,9,9,9,107,183,0.11,1460,0.89,1100,360,51,9,11,2,287,100,18,20,11,394,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2017-03-22,2016,6,25,81,1699.1,0.037,3,Normal,49,9,9,9,107,183,0.11,1516,0.89,1100,416,51,9,13,3,340,100,18,22,12,447,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2017-03-23,2016,6,25,82,1763.2,0.03,3,Normal,49,9,9,9,107,183,0.1,1580,0.9,1100,480,51,9,15,5,400,100,18,24,14,507,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2017-03-24,2016,6,25,83,1835.1,0.026,3,Normal,49,9,9,9,107,183,0.1,1652,0.9,1100,552,51,9,16,8,468,100,18,25,17,575,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2017-03-25,2016,6,26,84,1908,0.021,3,Normal,49,9,9,9,107,183,0.096,1725,0.9,1100,625,51,9,16,10,539,100,18,25,19,646,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
2017-03-26,2016,6,26,85,1974.9,0.017,3,Normal,49,9,9,9,107,183,0.093,1792,0.91,1100,692,51,9,16,12,604,100,18,25,21,711,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2017-03-27,2016,6,26,86,2042.6,0.013,3,Normal,49,9,9,9,107,183,0.09,1860,0.91,1100,760,51,9,16,14,670,100,18,25,23,777,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2017-03-28,2016,6,26,87,2103.8,0.0099,3,Normal,49,9,9,9,107,183,0.087,1921,0.91,1100,821,51,9,16,16,729,100,18,25,25,836,1240,990,971.4,18.6,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.9,42,168,4030
2017-03-29,2016,6,26,88,2158.4,0.0081,3,Normal,49,9,9,9,107,183,0.085,1975,0.92,1100,875,51,9,16,17,782,100,18,25,26,889,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2017-03-30,2016,6,26,89,2198.7,0.0068,3,Normal,49,9,9,9,107,183,0.083,2016,0.92,1100,916,51,9,16,18,822,100,18,25,27,929,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2017-03-31,2016,6,26,90,2231.8,0.0058,3,Normal,49,9,9,9,107,183,0.082,2049,0.92,1100,949,51,9,16,19,854,100,18,25,28,961,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2017-04-01,2016,7,27,91,2257.8,0.0049,3,Normal,54,13,14,19,117,217,0.096,2041,0.9,1100,941,46,5,11,9,870,100,18,25,28,987,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2017-04-02,2016,7,27,92,2268.9,0.0046,3,Normal,54,13,14,19,117,217,0.096,2052,0.9,1100,952,46,5,11,10,880,100,18,25,29,997,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2017-04-03,2016,7,27,93,2272.6,0.0045,3,Normal,54,13,14,19,117,217,0.096,2056,0.91,1100,956,46,5,11,10,884,100,18,25,29,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2017-04-04,2016,7,27,94,2268.9,0.0046,3,Normal,54,13,14,19,117,217,0.096,2052,0.9,1100,952,46,5,11,10,880,100,18,25,29,997,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2017-04-05,2016,7,27,95,2265.2,0.0047,3,Normal,54,13,14,19,117,217,0.096,2048,0.9,1100,948,46,5,11,9,877,100,18,25,28,994,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2017-04-06,2016,7,27,96,2254,0.0051,3,Normal,54,13,14,19,117,217,0.096,2037,0.9,1100,937,46,5,11,9,866,100,18,25,28,983,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41,164,3940
2017-04-07,2016,7,27,97,2242.9,0.0054,3,Normal,54,13,14,19,117,217,0.097,2026,0.9,1100,926,46,5,11,9,855,100,18,25,28,972,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
2017-04-08,2016,7,28,98,2231.8,0.0058,3,Normal,54,13,14,19,117,217,0.097,2015,0.9,1100,915,46,5,11,8,845,100,18,25,27,962,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2017-04-09,2016,7,28,99,2213.4,0.0064,3,Normal,54,13,14,19,117,217,0.098,1996,0.9,1100,896,46,5,11,8,826,100,18,25,27,943,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3970
2017-04-10,2016,7,28,100,2195,0.007,3,Normal,54,13,14,19,117,217,0.099,1978,0.9,1100,878,46,5,11,7,809,100,18,25,26,926,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2017-04-11,2016,7,28,101,2176.7,0.0075,4,Mod_Dry,45,11,10,10,72,148,0.068,2029,0.93,1100,929,55,7,15,18,834,100,18,25,28,906,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2017-04-12,2016,7,28,102,2158.4,0.0081,4,Mod_Dry,45,11,10,10,72,148,0.069,2010,0.93,1100,910,55,7,15,17,816,100,18,25,27,888,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2017-04-13,2016,7,28,103,2132.8,0.009,4,Mod_Dry,45,11,10,10,72,148,0.069,1985,0.93,1100,885,55,7,15,17,791,100,18,25,27,863,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2017-04-14,2016,7,28,104,2114.7,0.0095,4,Mod_Dry,45,11,10,10,72,148,0.07,1967,0.93,1100,867,55,7,15,16,774,100,18,25,26,846,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4030
2017-04-15,2016,7,29,105,2089.3,0.011,4,Mod_Dry,45,11,10,10,72,148,0.071,1941,0.93,1100,841,55,7,15,15,749,100,18,25,25,821,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,43,42.1,168,4040
2017-04-16,2016,7,29,106,2064.1,0.012,4,Mod_Dry,45,11,10,10,72,148,0.072,1916,0.93,1100,816,55,7,15,14,725,100,18,25,24,797,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2017-04-17,2016,7,29,107,2031.8,0.014,4,Mod_Dry,45,11,10,10,72,148,0.073,1884,0.93,1100,784,55,7,15,14,693,100,18,25,24,765,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2017-04-18,2016,7,29,108,1999.7,0.016,4,Mod_Dry,45,11,10,10,72,148,0.074,1852,0.93,1100,752,55,7,15,13,662,100,18,25,23,734,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2017-04-19,2016,7,29,109,1967.8,0.018,4,Mod_Dry,45,11,10,10,72,148,0.075,1820,0.93,1100,720,55,7,15,12,631,100,18,25,22,703,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2017-04-20,2016,7,29,110,1936,0.019,4,Mod_Dry,45,11,10,10,72,148,0.076,1788,0.92,1100,688,55,7,15,11,600,100,18,25,21,672,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2017-04-21,2016,7,29,111,1904.5,0.021,4,Mod_Dry,45,11,10,10,72,148,0.078,1757,0.92,1100,657,55,7,15,10,570,100,18,25,20,642,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2017-04-22,2016,7,30,112,1873.1,0.023,4,Mod_Dry,45,11,10,10,72,148,0.079,1725,0.92,1100,625,55,7,15,9,539,100,18,25,19,611,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.8,175,4200
2017-04-23,2016,7,30,113,1842,0.025,4,Mod_Dry,45,11,10,10,72,148,0.08,1694,0.92,1100,594,55,7,15,8,509,100,18,25,18,581,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2017-04-24,2016,7,30,114,1811,0.027,4,Mod_Dry,45,11,10,10,72,148,0.082,1663,0.92,1100,563,55,7,15,7,479,100,18,25,17,551,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2017-04-25,2016,7,30,115,1780.2,0.029,4,Mod_Dry,45,11,10,10,72,148,0.083,1632,0.92,1100,532,55,7,15,6,449,100,18,25,16,521,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2017-04-26,2016,7,30,116,1749.6,0.032,4,Mod_Dry,45,11,10,10,72,148,0.085,1602,0.92,1100,502,55,7,15,5,420,100,18,25,15,492,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2017-04-27,2016,7,30,117,1719.3,0.035,4,Mod_Dry,45,11,10,10,72,148,0.086,1571,0.91,1100,471,55,7,14,4,391,100,18,24,14,463,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2017-04-28,2016,7,30,118,1689.1,0.038,4,Mod_Dry,45,11,10,10,72,148,0.088,1541,0.91,1100,441,55,7,13,3,363,100,18,23,13,435,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.3,181,4350
2017-04-29,2016,7,31,119,1659.2,0.041,4,Mod_Dry,45,11,10,10,72,148,0.089,1511,0.91,1100,411,55,7,13,2,334,100,18,23,12,406,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2017-04-30,2016,7,31,120,1629.4,0.044,4,Mod_Dry,45,11,10,10,72,148,0.091,1481,0.91,1100,381,55,7,12,1,306,100,18,22,11,378,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2017-05-01,2016,8,31,121,1599.9,0.047,4,Mod_Dry,47,10,10,10,115,192,0.12,1408,0.88,1100,308,53,8,9,-1,239,100,18,19,9,354,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2017-05-02,2016,8,31,122,1577.1,0.049,4,Mod_Dry,47,10,10,10,115,192,0.12,1385,0.88,1100,285,53,8,9,-1,216,100,18,19,9,331,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2017-05-03,2016,8,31,123,1554.5,0.051,4,Mod_Dry,47,10,10,10,115,192,0.12,1362,0.88,1100,262,53,8,8,-2,195,100,18,18,8,310,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0765,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2017-05-04,2016,8,31,124,1532,0.054,4,Mod_Dry,47,10,10,10,115,192,0.13,1340,0.88,1100,240,53,7,7,-3,176,100,17,17,7,291,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2017-05-05,2016,8,31,125,1509.6,0.057,4,Mod_Dry,47,10,10,10,115,192,0.13,1318,0.87,1100,218,49,7,7,-3,158,96,17,17,7,273,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0899,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2017-05-06,2016,8,32,126,1487.4,0.06,4,Mod_Dry,47,10,10,10,115,192,0.13,1295,0.87,1100,195,44,6,6,-4,143,91,16,16,6,258,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2017-05-07,2016,8,32,127,1465.3,0.063,4,Mod_Dry,47,10,10,10,115,192,0.13,1273,0.87,1100,173,39,5,5,-5,129,86,15,15,5,244,1220,990,969.4,20.6,0.868,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.3,47.3,189,4550
2017-05-08,2016,8,32,128,1449.6,0.065,4,Mod_Dry,47,10,10,10,115,192,0.13,1258,0.87,1100,158,36,5,5,-5,117,83,15,15,5,232,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2017-05-09,2016,8,32,129,1434,0.066,4,Mod_Dry,47,10,10,10,115,192,0.13,1242,0.87,1100,142,32,4,4,-6,108,79,14,14,4,223,1210,990,969.3,20.7,0.855,0.648,0.0313,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2017-05-10,2016,8,32,130,1418.5,0.068,4,Mod_Dry,47,10,10,10,115,192,0.14,1226,0.86,1100,126,28,4,4,-6,96,75,14,14,4,211,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
2017-05-11,2016,8,32,131,1403,0.07,4,Mod_Dry,47,10,10,10,115,192,0.14,1211,0.86,1100,111,25,3,3,-7,87,72,13,13,3,202,1200,990,969.2,20.8,0.842,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19,0.953,0.98,0.934,48.9,47.9,192,4600
2017-05-12,2016,8,32,132,1381.6,0.072,4,Mod_Dry,47,10,10,10,115,192,0.14,1190,0.86,1100,90,20,3,3,-7,71,67,13,13,3,186,1190,990,969.1,20.9,0.835,0.648,0.031,1.48,0.071,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2017-05-13,2016,8,33,133,1348.1,0.075,4,Mod_Dry,47,10,10,10,115,192,0.14,1156,0.86,1100,56,13,2,2,-8,47,60,12,12,2,162,1180,990,969,21,0.822,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0842,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2017-05-14,2016,8,33,134,1321.1,0.077,4,Mod_Dry,47,10,10,10,115,192,0.14,1129,0.85,1100,29,7,1,1,-9,29,54,11,11,1,144,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2017-05-15,2016,8,33,135,1294.3,0.08,4,Mod_Dry,47,10,10,10,115,192,0.15,1102,0.85,1100,2,0,0,0,-10,12,47,10,10,0,127,1170,990,968.8,21.2,0.797,0.648,0.0306,1.44,0.0682,4,0.3,1.74,0.0824,19.4,0.954,0.98,0.935,50,48.2,193,4630
2017-05-16,2016,8,33,136,1267.9,0.082,4,Mod_Dry,47,10,10,10,115,192,0.15,1076,0.85,1076,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.761,0.594,0.0279,1.35,0.0637,4,0.295,1.65,0.0776,19.6,0.954,0.98,0.935,49.3,48.2,193,4630
2017-05-17,2016,8,33,137,1241.7,0.085,4,Mod_Dry,47,10,10,10,115,192,0.15,1050,0.84,1050,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.723,0.535,0.0251,1.26,0.0589,4,0.29,1.55,0.0725,19.8,0.955,0.98,0.935,48.6,47.7,191,4570
2017-05-18,2016,8,33,138,1215.8,0.087,4,Mod_Dry,47,10,10,10,115,192,0.16,1024,0.84,1024,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.685,0.477,0.0222,1.16,0.0542,4,0.285,1.45,0.0675,20,0.955,0.98,0.936,47.9,46.9,188,4510
2017-05-19,2016,8,33,139,1190.3,0.089,4,Mod_Dry,47,10,10,10,115,192,0.16,998.3,0.84,998.3,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.648,0.422,0.0196,1.07,0.0498,4,0.279,1.35,0.0627,20.2,0.955,0.98,0.936,47.1,46.2,185,4430
2017-05-20,2016,8,34,140,1165.1,0.093,4,Mod_Dry,47,10,10,10,115,192,0.17,973.1,0.83,973.1,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.611,0.41,0.019,1.02,0.0473,4,0.271,1.29,0.0598,20.3,0.955,0.98,0.936,46.2,45.3,181,4350
2017-05-21,2016,8,34,141,1140.2,0.097,4,Mod_Dry,47,10,10,10,115,192,0.17,948.2,0.83,948.2,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.3,21.7,0.584,0.398,0.0184,0.982,0.0453,4,0.263,1.24,0.0575,20.4,0.955,0.98,0.936,45.3,44.4,178,4260
2017-05-22,2016,8,34,142,1115.7,0.1,4,Mod_Dry,47,10,10,10,115,192,0.17,923.7,0.83,923.7,0,0,0,0,-10,10,47,10,10,0,125,991,990,968.3,21.7,0.562,0.386,0.0178,0.948,0.0436,4,0.254,1.2,0.0553,20.5,0.955,0.98,0.936,44.4,43.5,174,4180
2017-05-23,2016,8,34,143,1091.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,899.5,0.82,899.5,0,0,0,0,-10,10,47,10,10,0,125,967,990,968.2,21.8,0.54,0.374,0.0172,0.914,0.0419,4,0.246,1.16,0.0532,20.7,0.955,0.98,0.936,43.5,42.6,171,4090
2017-05-24,2016,8,34,144,1073,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,881,0.82,881,0,0,0,0,-10,10,47,10,10,0,125,948,990,968.1,21.9,0.523,0.365,0.0167,0.888,0.0406,4,0.24,1.13,0.0516,20.7,0.955,0.98,0.936,42.8,41.9,168,4020
2017-05-25,2016,8,34,145,1054.7,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,862.7,0.82,862.7,0,0,0,0,-10,10,47,10,10,0,125,930,990,968.1,21.9,0.506,0.357,0.0163,0.863,0.0393,4,0.234,1.1,0.05,20.8,0.954,0.98,0.935,42.1,41.2,165,3960
2017-05-26,2016,8,34,146,1036.7,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,844.6,0.81,844.6,0,0,0,0,-10,10,47,10,10,0,125,912,990,968,22,0.489,0.348,0.0158,0.837,0.0381,4,0.228,1.06,0.0484,20.9,0.954,0.979,0.934,41.3,40.5,162,3880
2017-05-27,2016,8,35,147,1018.9,0.12,4,Mod_Dry,47,10,10,10,115,192,0.19,826.9,0.81,826.9,0,0,0,0,-10,10,47,10,10,0,125,894,990,968,22,0.473,0.339,0.0154,0.812,0.0369,4,0.222,1.03,0.0469,21,0.954,0.977,0.932,40.6,39.7,159,3810
2017-05-28,2016,8,35,148,1001.4,0.12,4,Mod_Dry,47,10,10,10,115,192,0.19,809.4,0.81,809.4,0,0,0,0,-10,10,47,10,10,0,125,876,990,967.9,22.1,0.457,0.331,0.015,0.788,0.0357,4,0.216,1,0.0454,21.1,0.953,0.976,0.93,39.9,38.9,156,3740
2017-05-29,2016,8,35,149,984.1,0.13,4,Mod_Dry,47,10,10,10,115,192,0.2,792.1,0.81,792.1,0,0,0,0,-10,10,47,10,10,0,125,859,990,967.8,22.2,0.441,0.322,0.0145,0.764,0.0345,4,0.21,0.974,0.0439,21.2,0.953,0.974,0.928,39.2,38.2,153,3670
2017-05-30,2016,8,35,150,967.15,0.13,4,Mod_Dry,47,10,10,10,115,192,0.2,775.1,0.8,775.1,0,0,0,0,-10,10,47,10,10,0,125,842,990,967.8,22.2,0.426,0.314,0.0141,0.74,0.0333,3,0.287,1.03,0.0462,21.2,0.956,0.98,0.937,51.4,48.2,145,3470
2017-05-31,2016,8,35,151,950.5,0.13,4,Mod_Dry,47,10,10,10,115,192,0.2,758.5,0.8,758.5,0,0,0,0,-10,10,47,10,10,0,125,826,990,967.7,22.3,0.411,0.306,0.0137,0.717,0.0321,3,0.282,0.999,0.0448,21.3,0.957,0.98,0.937,50.5,48.2,145,3470
2017-06-01,2016,9,35,152,934.17,0.14,4,Mod_Dry,45,10,9,9,88,161,0.17,773.2,0.83,773.2,0,0,0,0,-9,9,45,10,9,0,97,837,990,967.6,22.4,0.421,0.313,0.014,0.735,0.0328,3,0.286,1.02,0.0456,21.3,0.956,0.98,0.937,51.6,48.2,145,3470
2017-06-02,2016,9,35,153,918.18,0.14,4,Mod_Dry,45,10,9,9,88,161,0.17,757.2,0.82,757.2,0,0,0,0,-9,9,45,10,9,0,97,821,990,967.6,22.4,0.407,0.305,0.0136,0.712,0.0318,3,0.282,0.994,0.0443,21.4,0.957,0.98,0.937,50.8,48.2,145,3470
2017-06-03,2016,9,36,154,902.54,0.15,4,Mod_Dry,45,10,9,9,88,161,0.18,741.5,0.82,741.5,0,0,0,0,-9,9,45,10,9,0,97,806,990,967.5,22.5,0.392,0.296,0.0132,0.689,0.0306,3,0.276,0.965,0.0429,21.5,0.957,0.98,0.938,49.9,48.2,145,3470
2017-06-04,2016,9,36,155,887.28,0.15,4,Mod_Dry,45,10,9,9,88,161,0.18,726.3,0.82,726.3,0,0,0,0,-9,9,45,10,9,0,97,790,990,967.4,22.6,0.378,0.286,0.0127,0.665,0.0295,3,0.269,0.934,0.0414,21.6,0.957,0.98,0.938,49.1,48.1,144,3460
2017-06-05,2016,9,36,156,872.42,0.15,4,Mod_Dry,45,10,9,9,88,161,0.18,711.4,0.81,711.4,0,0,0,0,-9,9,45,10,9,0,97,775,990,967.4,22.6,0.367,0.276,0.0122,0.643,0.0285,3,0.263,0.906,0.0401,21.7,0.957,0.98,0.938,48.3,47.3,142,3410
2017-06-06,2016,9,36,157,862.07,0.16,4,Mod_Dry,45,10,9,9,88,161,0.19,701.1,0.81,701.1,0,0,0,0,-9,9,45,10,9,0,97,765,990,967.3,22.7,0.361,0.269,0.0119,0.631,0.0278,3,0.258,0.889,0.0392,21.8,0.957,0.98,0.938,47.7,46.8,140,3370
2017-06-07,2016,9,36,158,851.97,0.16,4,Mod_Dry,45,10,9,9,88,161,0.19,691,0.81,691,0,0,0,0,-9,9,45,10,9,0,97,755,990,967.3,22.7,0.356,0.263,0.0116,0.618,0.0272,3,0.253,0.872,0.0384,21.8,0.957,0.98,0.938,47.2,46.2,139,3330
2017-06-08,2016,9,36,159,842.11,0.16,4,Mod_Dry,45,10,9,9,88,161,0.19,681.1,0.81,681.1,0,0,0,0,-9,9,45,10,9,0,97,745,990,967.3,22.7,0.35,0.256,0.0113,0.606,0.0267,3,0.249,0.855,0.0376,21.9,0.957,0.98,0.938,46.6,45.7,137,3290
2017-06-09,2016,9,36,160,832.52,0.17,4,Mod_Dry,45,10,9,9,88,161,0.19,671.5,0.81,671.5,0,0,0,0,-9,9,45,10,9,0,97,736,990,967.2,22.8,0.345,0.25,0.011,0.594,0.0261,3,0.245,0.839,0.0368,21.9,0.957,0.98,0.938,46.1,45.1,135,3250
2017-06-10,2016,9,37,161,823.23,0.17,4,Mod_Dry,45,10,9,9,88,161,0.2,662.2,0.8,662.2,0,0,0,0,-9,9,45,10,9,0,97,726,990,967.2,22.8,0.339,0.243,0.0107,0.583,0.0255,3,0.241,0.823,0.0361,22,0.956,0.98,0.937,45.5,44.6,134,3210
2017-06-11,2016,9,37,162,814.26,0.17,4,Mod_Dry,45,10,9,9,88,161,0.2,653.3,0.8,653.3,0,0,0,0,-9,9,45,10,9,0,97,717,990,967.2,22.8,0.334,0.237,0.0104,0.572,0.025,3,0.236,0.808,0.0354,22,0.956,0.98,0.937,45,44.1,132,3170
2017-06-12,2016,9,37,163,805.65,0.17,4,Mod_Dry,45,10,9,9,88,161,0.2,644.6,0.8,644.6,0,0,0,0,-9,9,45,10,9,0,97,709,990,967.1,22.9,0.329,0.232,0.0101,0.561,0.0245,3,0.233,0.793,0.0347,22.1,0.956,0.98,0.937,44.5,43.6,131,3140
2017-06-13,2016,9,37,164,797.44,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,636.4,0.8,636.4,0,0,0,0,-9,9,45,10,9,0,97,700,990,967.1,22.9,0.325,0.226,0.00987,0.551,0.024,3,0.229,0.78,0.034,22.1,0.956,0.98,0.936,44,43.1,129,3100
2017-06-14,2016,9,37,165,789.7,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,628.7,0.8,628.7,0,0,0,0,-9,9,45,10,9,0,97,693,990,967.1,22.9,0.32,0.221,0.00963,0.541,0.0236,3,0.225,0.767,0.0334,22.2,0.955,0.98,0.936,43.5,42.7,128,3070
2017-06-15,2016,9,37,166,782.54,0.18,4,Mod_Dry,45,10,9,9,88,161,0.21,621.5,0.79,621.5,0,0,0,0,-9,9,45,10,9,0,97,686,990,967,23,0.316,0.216,0.00941,0.532,0.0232,3,0.222,0.754,0.0328,22.2,0.955,0.98,0.936,43.1,42.2,127,3040
2017-06-16,2016,9,37,167,776.11,0.19,4,Mod_Dry,45,10,9,9,88,161,0.21,615.1,0.79,615.1,0,0,0,0,-9,9,45,10,9,0,97,679,990,967,23,0.312,0.212,0.00921,0.524,0.0228,3,0.219,0.744,0.0323,22.3,0.955,0.98,0.936,42.7,41.9,126,3010
2017-06-17,2016,9,38,168,770.07,0.19,4,Mod_Dry,45,10,9,9,88,161,0.21,609.1,0.79,609.1,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00903,0.517,0.0225,3,0.217,0.733,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2017-06-18,2016,9,38,169,759.95,0.19,4,Mod_Dry,45,10,9,9,88,161,0.21,599,0.79,599,0,0,0,0,-9,9,45,10,9,0,97,663,990,966.9,23.1,0.303,0.201,0.00872,0.504,0.0219,3,0.212,0.716,0.0311,22.3,0.954,0.98,0.935,41.7,40.9,123,2940
2017-06-19,2016,9,38,170,747.65,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,586.6,0.79,586.6,0,0,0,0,-9,9,45,10,9,0,97,651,990,966.9,23.1,0.296,0.193,0.00835,0.489,0.0212,3,0.206,0.696,0.0301,22.4,0.953,0.978,0.932,41,40.1,120,2890
2017-06-20,2016,9,38,171,736.43,0.2,4,Mod_Dry,45,10,9,9,88,161,0.22,575.4,0.78,575.4,0,0,0,0,-9,9,45,10,9,0,97,639,990,966.8,23.2,0.29,0.185,0.00801,0.475,0.0205,3,0.201,0.677,0.0292,22.5,0.952,0.977,0.93,40.3,39.3,118,2830
2017-06-21,2016,9,38,172,724.68,0.21,4,Mod_Dry,45,10,9,9,88,161,0.22,563.7,0.78,563.7,0,0,0,0,-9,9,45,10,9,0,97,628,990,966.8,23.2,0.283,0.178,0.00765,0.461,0.0199,3,0.196,0.657,0.0283,22.5,0.952,0.975,0.928,39.5,38.5,116,2780
2017-06-22,2016,9,38,173,712.92,0.21,4,Mod_Dry,45,10,9,9,88,161,0.23,551.9,0.77,551.9,0,0,0,0,-9,9,45,10,9,0,97,616,990,966.8,23.2,0.277,0.17,0.0073,0.446,0.0192,3,0.191,0.637,0.0274,22.6,0.951,0.973,0.925,38.8,37.8,113,2720
2017-06-23,2016,9,38,174,701.71,0.22,4,Mod_Dry,45,10,9,9,88,161,0.23,540.7,0.77,540.7,0,0,0,0,-9,9,45,10,9,0,97,605,990,966.7,23.3,0.27,0.162,0.00696,0.432,0.0186,3,0.186,0.618,0.0265,22.7,0.95,0.972,0.923,38.1,37,111,2660
2017-06-24,2016,9,39,175,691.59,0.22,4,Mod_Dry,45,10,9,9,88,161,0.23,530.6,0.77,530.6,0,0,0,0,-9,9,45,10,9,0,97,595,990,966.7,23.3,0.264,0.155,0.00666,0.42,0.018,3,0.181,0.601,0.0258,22.7,0.949,0.97,0.921,37.4,36.3,109,2620
2017-06-25,2016,9,39,176,680.93,0.22,4,Mod_Dry,45,10,9,9,88,161,0.24,519.9,0.76,519.9,0,0,0,0,-9,9,45,10,9,0,97,584,990,966.6,23.4,0.258,0.148,0.00634,0.407,0.0174,3,0.176,0.583,0.0249,22.8,0.948,0.97,0.92,36.7,35.6,107,2570
2017-06-26,2016,9,39,177,670.26,0.23,4,Mod_Dry,45,10,9,9,88,161,0.24,509.3,0.76,509.3,0,0,0,0,-9,9,45,10,9,0,97,573,990,966.6,23.4,0.252,0.141,0.00603,0.393,0.0168,3,0.172,0.565,0.0241,22.9,0.947,0.97,0.919,36,35,105,2520
2017-06-27,2016,9,39,178,660.15,0.23,4,Mod_Dry,45,10,9,9,88,161,0.24,499.1,0.76,499.1,0,0,0,0,-9,9,45,10,9,0,97,563,990,966.5,23.5,0.247,0.135,0.00574,0.381,0.0162,3,0.167,0.548,0.0234,22.9,0.946,0.97,0.918,35.4,34.3,103,2470
2017-06-28,2016,9,39,179,651.12,0.23,4,Mod_Dry,45,10,9,9,88,161,0.25,490.1,0.75,490.1,0,0,0,0,-9,9,45,10,9,0,97,554,990,966.5,23.5,0.241,0.13,0.00555,0.372,0.0158,2,0.273,0.645,0.0275,22.9,0.956,0.98,0.937,52.5,48.2,96.4,2310
2017-06-29,2016,9,39,180,641.55,0.24,4,Mod_Dry,45,10,9,9,88,161,0.25,480.6,0.75,480.6,0,0,0,0,-9,9,45,10,9,0,97,545,990,966.5,23.5,0.236,0.126,0.00535,0.362,0.0154,2,0.267,0.629,0.0267,22.9,0.956,0.98,0.937,51.6,48.2,96.4,2310
2017-06-30,2016,9,39,181,631.98,0.24,4,Mod_Dry,45,10,9,9,88,161,0.26,471,0.74,471,0,0,0,0,-9,9,45,10,9,0,97,535,990,966.4,23.6,0.231,0.121,0.00515,0.352,0.0149,2,0.26,0.612,0.026,23,0.957,0.98,0.938,50.7,48.2,96.4,2310
2017-07-01,2016,10,40,182,622.96,0.25,4,Mod_Dry,42,9,8,6,70,135,0.22,488,0.78,488,0,0,0,0,-6,6,42,9,8,0,76,547,990,966.4,23.6,0.237,0.129,0.00548,0.367,0.0155,2,0.272,0.639,0.027,23,0.956,0.98,0.937,52.5,48.2,96.4,2310
2017-07-02,2016,10,40,183,613.93,0.25,4,Mod_Dry,42,9,8,6,70,135,0.22,478.9,0.78,478.9,0,0,0,0,-6,6,42,9,8,0,76,538,990,966.4,23.6,0.232,0.125,0.00529,0.357,0.0151,2,0.266,0.623,0.0264,23,0.956,0.98,0.937,51.7,48.2,96.4,2310
2017-07-03,2016,10,40,184,606,0.25,4,Mod_Dry,42,9,8,6,70,135,0.22,471,0.78,471,0,0,0,0,-6,6,42,9,8,0,76,530,990,966.3,23.7,0.228,0.121,0.00512,0.349,0.0147,2,0.26,0.609,0.0257,23.1,0.957,0.98,0.938,51,48.2,96.4,2310
2017-07-04,2016,10,40,185,597.53,0.26,4,Mod_Dry,42,9,8,6,70,135,0.23,462.5,0.77,462.5,0,0,0,0,-6,6,42,9,8,0,76,522,990,966.3,23.7,0.223,0.117,0.00495,0.34,0.0143,2,0.255,0.595,0.0251,23.1,0.957,0.98,0.938,50.2,48.2,96.4,2310
2017-07-05,2016,10,40,186,589.05,0.26,4,Mod_Dry,42,9,8,6,70,135,0.23,454.1,0.77,454.1,0,0,0,0,-6,6,42,9,8,0,76,513,990,966.3,23.7,0.218,0.113,0.00477,0.331,0.014,2,0.249,0.58,0.0244,23.2,0.958,0.98,0.939,49.4,48.2,96.4,2310
2017-07-06,2016,10,40,187,580.58,0.27,4,Mod_Dry,42,9,8,6,70,135,0.23,445.6,0.77,445.6,0,0,0,0,-6,6,42,9,8,0,76,505,990,966.2,23.8,0.214,0.109,0.0046,0.323,0.0136,2,0.243,0.566,0.0238,23.2,0.958,0.98,0.939,48.6,47.6,95.3,2290
2017-07-07,2016,10,40,188,572.65,0.27,4,Mod_Dry,42,9,8,6,70,135,0.24,437.6,0.76,437.6,0,0,0,0,-6,6,42,9,8,0,76,497,990,966.2,23.8,0.211,0.106,0.00443,0.316,0.0133,2,0.238,0.554,0.0233,23.3,0.957,0.98,0.938,47.8,46.9,93.7,2250
2017-07-08,2016,10,41,189,564.72,0.28,4,Mod_Dry,42,9,8,6,70,135,0.24,429.7,0.76,429.7,0,0,0,0,-6,6,42,9,8,0,76,489,990,966.1,23.9,0.208,0.102,0.00427,0.31,0.013,2,0.233,0.542,0.0227,23.3,0.957,0.98,0.938,47,46.1,92.1,2210
2017-07-09,2016,10,41,190,557.88,0.28,4,Mod_Dry,42,9,8,6,70,135,0.24,422.9,0.76,422.9,0,0,0,0,-6,6,42,9,8,0,76,482,990,966.1,23.9,0.206,0.0986,0.00413,0.304,0.0127,2,0.228,0.532,0.0223,23.4,0.956,0.98,0.937,46.3,45.4,90.8,2180
2017-07-10,2016,10,41,191,550.5,0.29,4,Mod_Dry,42,9,8,6,70,135,0.24,415.5,0.76,415.5,0,0,0,0,-6,6,42,9,8,0,76,475,990,966.1,23.9,0.203,0.0951,0.00398,0.298,0.0125,2,0.223,0.521,0.0218,23.4,0.956,0.98,0.937,45.6,44.7,89.3,2140
