date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-02-11,2017,5,20,42,571.28,0.27,5,Dry,31,6,4,3,41,85,0.15,486.3,0.85,486.3,0,0,0,0,-3,3,31,6,4,0,44,527,990,966.2,23.8,0.226,0.129,0.00539,0.355,0.0149,3,0.161,0.516,0.0217,23.3,0.945,0.97,0.916,35,34,102,2450
2018-02-12,2017,5,20,43,580.3,0.27,5,Dry,31,6,4,3,41,85,0.15,495.3,0.85,495.3,0,0,0,0,-3,3,31,6,4,0,44,536,990,966.2,23.8,0.231,0.133,0.00558,0.364,0.0153,3,0.165,0.529,0.0223,23.3,0.946,0.97,0.917,35.6,34.5,104,2490
2018-02-13,2017,5,20,44,593.15,0.26,5,Dry,31,6,4,3,41,85,0.14,508.1,0.86,508.1,0,0,0,0,-3,3,31,6,4,0,44,549,990,966.3,23.7,0.239,0.14,0.00592,0.379,0.016,3,0.171,0.55,0.0232,23.2,0.947,0.97,0.919,36.5,35.4,106,2550
2018-02-14,2017,5,20,45,609.29,0.25,5,Dry,31,6,4,3,41,85,0.14,524.3,0.86,524.3,0,0,0,0,-3,3,31,6,4,0,44,565,990,966.3,23.7,0.248,0.151,0.00639,0.399,0.0169,3,0.178,0.577,0.0244,23.1,0.949,0.971,0.921,37.5,36.4,109,2620
2018-02-15,2017,5,20,46,627.06,0.24,5,Dry,31,6,4,3,41,85,0.14,542.1,0.86,542.1,0,0,0,0,-3,3,31,6,4,0,44,583,990,966.4,23.6,0.258,0.163,0.00691,0.421,0.0178,3,0.186,0.607,0.0257,23,0.95,0.973,0.925,38.7,37.7,113,2710
2018-02-16,2017,5,20,47,645.93,0.24,5,Dry,31,6,4,3,41,85,0.13,560.9,0.87,560.9,0,0,0,0,-3,3,31,6,4,0,44,602,990,966.5,23.5,0.269,0.176,0.00747,0.444,0.0189,3,0.195,0.639,0.0272,22.9,0.952,0.976,0.929,39.9,39,117,2800
2018-02-17,2017,5,20,48,666.43,0.23,5,Dry,31,6,4,3,41,85,0.13,581.4,0.87,581.4,0,0,0,0,-3,3,31,6,4,0,44,622,990,966.6,23.4,0.28,0.189,0.00808,0.47,0.02,3,0.204,0.674,0.0288,22.8,0.953,0.979,0.933,41.2,40.4,121,2910
2018-02-18,2017,5,21,49,688.04,0.22,5,Dry,31,6,4,3,41,85,0.12,603,0.88,603,0,0,0,0,-3,3,31,6,4,0,44,644,990,966.7,23.3,0.293,0.204,0.00873,0.496,0.0213,3,0.214,0.71,0.0304,22.6,0.955,0.98,0.935,42.6,41.7,125,3010
2018-02-19,2017,5,21,50,714.01,0.21,5,Dry,31,6,4,3,41,85,0.12,629,0.88,629,0,0,0,0,-3,3,31,6,4,0,44,670,990,966.8,23.2,0.307,0.221,0.00952,0.528,0.0227,3,0.226,0.754,0.0324,22.5,0.956,0.98,0.936,44.2,43.3,130,3120
2018-02-20,2017,5,21,51,740.54,0.2,5,Dry,31,6,4,3,41,85,0.12,655.5,0.89,655.5,0,0,0,0,-3,3,31,6,4,0,44,697,990,966.9,23.1,0.322,0.239,0.0103,0.561,0.0243,3,0.237,0.799,0.0345,22.3,0.957,0.98,0.937,45.8,44.9,135,3230
2018-02-21,2017,5,21,52,769.79,0.19,5,Dry,31,6,4,3,41,85,0.11,684.8,0.89,684.8,0,0,0,0,-3,3,31,6,4,0,44,726,990,967,23,0.339,0.258,0.0112,0.597,0.026,3,0.251,0.848,0.0368,22.2,0.957,0.98,0.938,47.5,46.6,140,3350
2018-02-22,2017,5,21,53,788.22,0.18,5,Dry,31,6,4,3,41,85,0.11,703.2,0.89,703.2,0,0,0,0,-3,3,31,6,4,0,44,744,990,967.1,22.9,0.349,0.271,0.0118,0.62,0.027,3,0.259,0.879,0.0383,22.1,0.957,0.98,0.938,48.5,47.6,143,3430
2018-02-23,2017,5,21,54,816.03,0.17,5,Dry,31,6,4,3,41,85,0.1,731,0.9,731,0,0,0,0,-3,3,31,6,4,0,44,772,990,967.2,22.8,0.365,0.289,0.0127,0.655,0.0287,3,0.271,0.926,0.0406,21.9,0.957,0.98,0.938,50.1,48.2,145,3470
2018-02-24,2017,5,21,55,851.97,0.16,5,Dry,31,6,4,3,41,85,0.1,767,0.9,767,0,0,0,0,-3,3,31,6,4,0,44,808,990,967.3,22.7,0.395,0.31,0.0137,0.705,0.0311,3,0.285,0.989,0.0436,21.7,0.956,0.98,0.937,52,48.2,145,3470
2018-02-25,2017,5,22,56,895.95,0.15,5,Dry,31,6,4,3,41,85,0.095,811,0.91,811,0,0,0,0,-3,3,31,6,4,0,44,852,990,967.5,22.5,0.435,0.331,0.0147,0.766,0.034,4,0.216,0.983,0.0436,21.5,0.954,0.978,0.933,40.8,39.9,160,3830
2018-02-26,2017,5,22,57,938.81,0.14,5,Dry,31,6,4,3,41,85,0.09,853.8,0.91,853.8,0,0,0,0,-3,3,31,6,4,0,44,895,990,967.7,22.3,0.474,0.352,0.0158,0.826,0.037,4,0.231,1.06,0.0473,21.3,0.955,0.98,0.936,42.5,41.7,167,4000
2018-02-27,2017,5,22,58,984.1,0.13,5,Dry,31,6,4,3,41,85,0.086,899.1,0.91,899.1,0,0,0,0,-3,3,31,6,4,0,44,940,990,967.8,22.2,0.515,0.374,0.0169,0.89,0.0401,4,0.246,1.14,0.0512,21,0.956,0.98,0.937,44.3,43.4,174,4170
2018-02-28,2017,5,22,59,1031.5,0.12,5,Dry,31,6,4,3,41,85,0.082,946.5,0.92,946.5,0,0,0,0,-3,3,31,6,4,0,44,988,990,968,22,0.559,0.397,0.0181,0.956,0.0435,4,0.262,1.22,0.0554,20.8,0.956,0.98,0.937,46.1,45.2,181,4340
2018-03-01,2017,6,22,60,1080.9,0.11,3,Normal,49,9,9,9,107,183,0.17,897.9,0.83,897.9,0,0,0,0,-9,9,49,9,9,0,116,965,990,968.2,21.8,0.538,0.374,0.0171,0.912,0.0417,4,0.246,1.16,0.053,20.7,0.955,0.98,0.936,43.5,42.6,171,4090
2018-03-02,2017,6,22,61,1132,0.098,3,Normal,49,9,9,9,107,183,0.16,949,0.84,949,0,0,0,0,-9,9,49,9,9,0,116,1020,990,968.3,21.7,0.585,0.398,0.0184,0.983,0.0453,4,0.263,1.25,0.0575,20.4,0.955,0.98,0.936,45.4,44.5,178,4270
2018-03-03,2017,6,22,62,1179,0.091,3,Normal,49,9,9,9,107,183,0.15,996,0.84,996,0,0,0,0,-9,9,49,9,9,0,116,1060,990,968.5,21.5,0.644,0.421,0.0196,1.07,0.0495,4,0.279,1.34,0.0624,20.2,0.955,0.98,0.936,47.1,46.2,185,4430
2018-03-04,2017,6,23,63,1221.5,0.087,3,Normal,49,9,9,9,107,183,0.15,1039,0.85,1039,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.707,0.51,0.0238,1.22,0.0568,4,0.288,1.5,0.0703,19.9,0.955,0.98,0.936,48.4,47.4,190,4550
2018-03-05,2017,6,23,64,1259.1,0.083,3,Normal,49,9,9,9,107,183,0.14,1076,0.85,1076,0,0,0,0,-9,9,49,9,9,0,116,1140,990,968.7,21.3,0.762,0.594,0.0279,1.36,0.0637,4,0.295,1.65,0.0776,19.6,0.954,0.98,0.935,49.4,48.2,193,4630
2018-03-06,2017,6,23,65,1285.5,0.081,3,Normal,49,9,9,9,107,183,0.14,1102,0.86,1100,2,0,0,0,-9,11,49,9,9,0,118,1170,990,968.8,21.2,0.797,0.648,0.0306,1.44,0.0681,4,0.3,1.74,0.0823,19.5,0.954,0.98,0.935,50,48.2,193,4630
2018-03-07,2017,6,23,66,1312.1,0.078,3,Normal,49,9,9,9,107,183,0.14,1129,0.86,1100,29,7,1,1,-8,28,56,10,10,1,135,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2018-03-08,2017,6,23,67,1333.1,0.076,3,Normal,49,9,9,9,107,183,0.14,1150,0.86,1100,50,11,2,2,-7,42,60,11,11,2,149,1180,990,968.9,21.1,0.819,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2018-03-09,2017,6,23,68,1360.3,0.074,3,Normal,49,9,9,9,107,183,0.14,1177,0.86,1100,77,17,2,2,-7,63,66,11,11,2,170,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2018-03-10,2017,6,23,69,1387.7,0.071,3,Normal,49,9,9,9,107,183,0.13,1205,0.87,1100,105,24,3,3,-6,81,73,12,12,3,188,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48.1,192,4610
2018-03-11,2017,6,24,70,1403,0.07,3,Normal,49,9,9,9,107,183,0.13,1220,0.87,1100,120,27,4,4,-5,90,76,13,13,4,197,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,47.9,192,4600
2018-03-12,2017,6,24,71,1418.5,0.068,3,Normal,49,9,9,9,107,183,0.13,1235,0.87,1100,135,31,4,4,-5,101,80,13,13,4,208,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.8,191,4590
2018-03-13,2017,6,24,72,1434,0.066,3,Normal,49,9,9,9,107,183,0.13,1251,0.87,1100,151,34,5,5,-4,111,83,14,14,5,218,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2018-03-14,2017,6,24,73,1449.6,0.065,3,Normal,49,9,9,9,107,183,0.13,1267,0.87,1100,167,38,5,5,-4,123,87,14,14,5,230,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2018-03-15,2017,6,24,74,1465.3,0.063,3,Normal,49,9,9,9,107,183,0.13,1282,0.88,1100,182,41,5,6,-4,134,90,14,15,5,241,1220,990,969.4,20.6,0.873,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2018-03-16,2017,6,24,75,1474.7,0.062,3,Normal,49,9,9,9,107,183,0.12,1292,0.88,1100,192,43,6,6,-3,140,92,15,15,6,247,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.2,189,4540
2018-03-17,2017,6,24,76,1490.5,0.06,3,Normal,49,9,9,9,107,183,0.12,1308,0.88,1100,208,47,6,6,-3,152,96,15,15,6,259,1230,990,969.5,20.5,0.883,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2018-03-18,2017,6,25,77,1506.4,0.058,3,Normal,49,9,9,9,107,183,0.12,1323,0.88,1100,223,50,7,7,-2,161,99,16,16,7,268,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2018-03-19,2017,6,25,78,1516,0.057,3,Normal,49,9,9,9,107,183,0.12,1333,0.88,1100,233,51,7,7,-2,170,100,16,16,7,277,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0755,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2018-03-20,2017,6,25,79,1525.6,0.055,3,Normal,49,9,9,9,107,183,0.12,1343,0.88,1100,243,51,7,7,-2,180,100,16,16,7,287,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2018-03-21,2017,6,25,80,1535.2,0.054,3,Normal,49,9,9,9,107,183,0.12,1352,0.88,1100,252,51,8,8,-1,186,100,17,17,8,293,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2018-03-22,2017,6,25,81,1544.8,0.053,3,Normal,49,9,9,9,107,183,0.12,1362,0.88,1100,262,51,8,8,-1,196,100,17,17,8,303,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2018-03-23,2017,6,25,82,1554.5,0.051,3,Normal,49,9,9,9,107,183,0.12,1371,0.88,1100,271,51,8,8,-1,205,100,17,17,8,312,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2018-03-24,2017,6,25,83,1557.7,0.051,3,Normal,49,9,9,9,107,183,0.12,1375,0.88,1100,275,51,8,8,-1,209,100,17,17,8,316,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2018-03-25,2017,6,26,84,1560.9,0.05,3,Normal,49,9,9,9,107,183,0.12,1378,0.88,1100,278,51,8,8,-1,212,100,17,17,8,319,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2018-03-26,2017,6,26,85,1564.2,0.05,3,Normal,49,9,9,9,107,183,0.12,1381,0.88,1100,281,51,8,9,-1,214,100,17,18,8,321,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2018-03-27,2017,6,26,86,1567.4,0.05,3,Normal,49,9,9,9,107,183,0.12,1384,0.88,1100,284,51,9,9,0,215,100,18,18,9,322,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2018-03-28,2017,6,26,87,1570.7,0.049,3,Normal,49,9,9,9,107,183,0.12,1388,0.88,1100,288,51,9,9,0,219,100,18,18,9,326,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2018-03-29,2017,6,26,88,1573.9,0.049,3,Normal,49,9,9,9,107,183,0.12,1391,0.88,1100,291,51,9,9,0,222,100,18,18,9,329,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2018-03-30,2017,6,26,89,1577.1,0.049,3,Normal,49,9,9,9,107,183,0.12,1394,0.88,1100,294,51,9,9,0,225,100,18,18,9,332,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2018-03-31,2017,6,26,90,1580.4,0.049,3,Normal,49,9,9,9,107,183,0.12,1397,0.88,1100,297,51,9,9,0,228,100,18,18,9,335,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2018-04-01,2017,7,27,91,1583.6,0.048,4,Mod_Dry,45,11,10,10,72,148,0.093,1436,0.91,1100,336,55,7,10,0,264,100,18,20,10,336,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2018-04-02,2017,7,27,92,1586.9,0.048,4,Mod_Dry,45,11,10,10,72,148,0.093,1439,0.91,1100,339,55,7,10,0,267,100,18,20,10,339,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2018-04-03,2017,7,27,93,1590.1,0.048,4,Mod_Dry,45,11,10,10,72,148,0.093,1442,0.91,1100,342,55,7,10,0,270,100,18,20,10,342,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2018-04-04,2017,7,27,94,1599.9,0.047,4,Mod_Dry,45,11,10,10,72,148,0.092,1452,0.91,1100,352,55,7,11,1,278,100,18,21,11,350,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4430
2018-04-05,2017,7,27,95,1616.3,0.045,4,Mod_Dry,45,11,10,10,72,148,0.092,1468,0.91,1100,368,55,7,11,1,294,100,18,21,11,366,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,46,184,4410
2018-04-06,2017,7,27,96,1632.7,0.044,4,Mod_Dry,45,11,10,10,72,148,0.091,1485,0.91,1100,385,55,7,12,2,309,100,18,22,12,381,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2018-04-07,2017,7,27,97,1649.2,0.042,4,Mod_Dry,45,11,10,10,72,148,0.09,1501,0.91,1100,401,55,7,12,2,325,100,18,22,12,397,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2018-04-08,2017,7,28,98,1665.8,0.041,4,Mod_Dry,45,11,10,10,72,148,0.089,1518,0.91,1100,418,55,7,13,3,340,100,18,23,13,412,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2018-04-09,2017,7,28,99,1682.4,0.039,4,Mod_Dry,45,11,10,10,72,148,0.088,1534,0.91,1100,434,55,7,13,3,356,100,18,23,13,428,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2018-04-10,2017,7,28,100,1699.1,0.037,4,Mod_Dry,45,11,10,10,72,148,0.087,1551,0.91,1100,451,55,7,14,4,371,100,18,24,14,443,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.3,181,4340
2018-04-11,2017,7,28,101,1715.9,0.035,4,Mod_Dry,45,11,10,10,72,148,0.086,1568,0.91,1100,468,55,7,14,4,388,100,18,24,14,460,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
2018-04-12,2017,7,28,102,1732.7,0.033,4,Mod_Dry,45,11,10,10,72,148,0.085,1585,0.92,1100,485,55,7,15,5,403,100,18,25,15,475,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2018-04-13,2017,7,28,103,1749.6,0.032,4,Mod_Dry,45,11,10,10,72,148,0.085,1602,0.92,1100,502,55,7,15,5,420,100,18,25,15,492,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2018-04-14,2017,7,28,104,1759.8,0.03,4,Mod_Dry,45,11,10,10,72,148,0.084,1612,0.92,1100,512,55,7,15,5,430,100,18,25,15,502,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2018-04-15,2017,7,29,105,1770,0.03,4,Mod_Dry,45,11,10,10,72,148,0.084,1622,0.92,1100,522,55,7,15,6,439,100,18,25,16,511,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2018-04-16,2017,7,29,106,1780.2,0.029,4,Mod_Dry,45,11,10,10,72,148,0.083,1632,0.92,1100,532,55,7,15,6,449,100,18,25,16,521,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2018-04-17,2017,7,29,107,1783.6,0.029,4,Mod_Dry,45,11,10,10,72,148,0.083,1636,0.92,1100,536,55,7,15,6,453,100,18,25,16,525,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2018-04-18,2017,7,29,108,1787,0.029,4,Mod_Dry,45,11,10,10,72,148,0.083,1639,0.92,1100,539,55,7,15,6,456,100,18,25,16,528,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2018-04-19,2017,7,29,109,1783.6,0.029,4,Mod_Dry,45,11,10,10,72,148,0.083,1636,0.92,1100,536,55,7,15,6,453,100,18,25,16,525,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2018-04-20,2017,7,29,110,1780.2,0.029,4,Mod_Dry,45,11,10,10,72,148,0.083,1632,0.92,1100,532,55,7,15,6,449,100,18,25,16,521,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2018-04-21,2017,7,29,111,1776.8,0.029,4,Mod_Dry,45,11,10,10,72,148,0.083,1629,0.92,1100,529,55,7,15,6,446,100,18,25,16,518,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2018-04-22,2017,7,30,112,1773.4,0.029,4,Mod_Dry,45,11,10,10,72,148,0.084,1625,0.92,1100,525,55,7,15,6,442,100,18,25,16,514,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.951,0.98,0.931,45.5,44.6,178,4280
2018-04-23,2017,7,30,113,1763.2,0.03,4,Mod_Dry,45,11,10,10,72,148,0.084,1615,0.92,1100,515,55,7,15,5,433,100,18,25,15,505,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2018-04-24,2017,7,30,114,1753,0.031,4,Mod_Dry,45,11,10,10,72,148,0.084,1605,0.92,1100,505,55,7,15,5,423,100,18,25,15,495,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2018-04-25,2017,7,30,115,1742.9,0.032,4,Mod_Dry,45,11,10,10,72,148,0.085,1595,0.92,1100,495,55,7,15,5,413,100,18,25,15,485,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
2018-04-26,2017,7,30,116,1732.7,0.033,4,Mod_Dry,45,11,10,10,72,148,0.085,1585,0.92,1100,485,55,7,15,5,403,100,18,25,15,475,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2018-04-27,2017,7,30,117,1722.6,0.035,4,Mod_Dry,45,11,10,10,72,148,0.086,1575,0.91,1100,475,55,7,14,4,395,100,18,24,14,467,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2018-04-28,2017,7,30,118,1712.5,0.036,4,Mod_Dry,45,11,10,10,72,148,0.086,1565,0.91,1100,465,55,7,14,4,385,100,18,24,14,457,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0944,18,0.951,0.98,0.932,46.1,45.1,181,4330
2018-04-29,2017,7,31,119,1702.5,0.037,4,Mod_Dry,45,11,10,10,72,148,0.087,1554,0.91,1100,454,55,7,14,4,374,100,18,24,14,446,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.2,181,4340
2018-04-30,2017,7,31,120,1692.5,0.038,4,Mod_Dry,45,11,10,10,72,148,0.087,1544,0.91,1100,444,55,7,14,3,365,100,18,24,13,437,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2018-05-01,2017,8,31,121,1682.4,0.039,4,Mod_Dry,47,10,10,10,115,192,0.11,1490,0.89,1100,390,53,8,12,2,315,100,18,22,12,430,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2018-05-02,2017,8,31,122,1672.4,0.04,4,Mod_Dry,47,10,10,10,115,192,0.12,1480,0.89,1100,380,53,8,12,1,306,100,18,22,11,421,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2018-05-03,2017,8,31,123,1655.8,0.042,4,Mod_Dry,47,10,10,10,115,192,0.12,1464,0.88,1100,364,53,8,11,1,291,100,18,21,11,406,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2018-05-04,2017,8,31,124,1639.3,0.043,4,Mod_Dry,47,10,10,10,115,192,0.12,1447,0.88,1100,347,53,8,11,0,275,100,18,21,10,390,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2018-05-05,2017,8,31,125,1622.9,0.045,4,Mod_Dry,47,10,10,10,115,192,0.12,1431,0.88,1100,331,53,8,10,0,260,100,18,20,10,375,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2018-05-06,2017,8,32,126,1606.5,0.046,4,Mod_Dry,47,10,10,10,115,192,0.12,1414,0.88,1100,314,53,8,10,-1,244,100,18,20,9,359,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4420
2018-05-07,2017,8,32,127,1590.1,0.048,4,Mod_Dry,47,10,10,10,115,192,0.12,1398,0.88,1100,298,53,8,9,-1,229,100,18,19,9,344,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2018-05-08,2017,8,32,128,1573.9,0.049,4,Mod_Dry,47,10,10,10,115,192,0.12,1382,0.88,1100,282,53,8,9,-2,214,100,18,19,8,329,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2018-05-09,2017,8,32,129,1551.3,0.052,4,Mod_Dry,47,10,10,10,115,192,0.12,1359,0.88,1100,259,53,8,8,-2,192,100,18,18,8,307,1240,990,969.7,20.3,0.908,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2018-05-10,2017,8,32,130,1528.8,0.055,4,Mod_Dry,47,10,10,10,115,192,0.13,1337,0.87,1100,237,53,7,7,-3,173,100,17,17,7,288,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2018-05-11,2017,8,32,131,1506.4,0.058,4,Mod_Dry,47,10,10,10,115,192,0.13,1314,0.87,1100,214,48,6,7,-4,157,95,16,17,6,272,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,47.9,47,188,4510
2018-05-12,2017,8,32,132,1484.2,0.061,4,Mod_Dry,47,10,10,10,115,192,0.13,1292,0.87,1100,192,43,6,6,-4,141,90,16,16,6,256,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2018-05-13,2017,8,33,133,1462.2,0.063,4,Mod_Dry,47,10,10,10,115,192,0.13,1270,0.87,1100,170,38,5,5,-5,127,85,15,15,5,242,1220,990,969.4,20.6,0.867,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2018-05-14,2017,8,33,134,1440.2,0.066,4,Mod_Dry,47,10,10,10,115,192,0.13,1248,0.87,1100,148,33,4,5,-6,112,80,14,15,4,227,1210,990,969.3,20.7,0.858,0.648,0.0313,1.51,0.0727,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2018-05-15,2017,8,33,135,1418.5,0.068,4,Mod_Dry,47,10,10,10,115,192,0.14,1226,0.86,1100,126,28,4,4,-6,96,75,14,14,4,211,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
2018-05-16,2017,8,33,136,1396.9,0.07,4,Mod_Dry,47,10,10,10,115,192,0.14,1205,0.86,1100,105,24,3,3,-7,82,71,13,13,3,197,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2018-05-17,2017,8,33,137,1357.2,0.074,4,Mod_Dry,47,10,10,10,115,192,0.14,1165,0.86,1100,65,15,2,2,-8,54,62,12,12,2,169,1190,990,969,21,0.825,0.648,0.0309,1.47,0.0702,4,0.3,1.77,0.0845,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2018-05-18,2017,8,33,138,1318.1,0.078,4,Mod_Dry,47,10,10,10,115,192,0.15,1126,0.85,1100,26,6,1,1,-9,27,53,11,11,1,142,1180,990,968.9,21.1,0.808,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2018-05-19,2017,8,33,139,1279.6,0.081,4,Mod_Dry,47,10,10,10,115,192,0.15,1088,0.85,1088,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.778,0.62,0.0292,1.4,0.0659,4,0.298,1.7,0.0799,19.5,0.954,0.98,0.935,49.7,48.2,193,4630
2018-05-20,2017,8,34,140,1241.7,0.085,4,Mod_Dry,47,10,10,10,115,192,0.15,1050,0.84,1050,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.723,0.535,0.0251,1.26,0.0589,4,0.29,1.55,0.0725,19.8,0.955,0.98,0.935,48.6,47.7,191,4570
2018-05-21,2017,8,34,141,1210.1,0.088,4,Mod_Dry,47,10,10,10,115,192,0.16,1018,0.84,1018,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.677,0.464,0.0216,1.14,0.0532,4,0.284,1.42,0.0664,20,0.955,0.98,0.936,47.7,46.8,187,4490
2018-05-22,2017,8,34,142,1179,0.091,4,Mod_Dry,47,10,10,10,115,192,0.16,987,0.84,987,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.631,0.417,0.0193,1.05,0.0487,4,0.276,1.32,0.0614,20.2,0.955,0.98,0.936,46.7,45.8,183,4400
2018-05-23,2017,8,34,143,1148.4,0.096,4,Mod_Dry,47,10,10,10,115,192,0.17,956.4,0.83,956.4,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.592,0.402,0.0186,0.994,0.0459,4,0.265,1.26,0.0582,20.4,0.955,0.98,0.936,45.6,44.7,179,4290
2018-05-24,2017,8,34,144,1118.4,0.1,4,Mod_Dry,47,10,10,10,115,192,0.17,926.4,0.83,926.4,0,0,0,0,-10,10,47,10,10,0,125,993,990,968.3,21.7,0.564,0.387,0.0178,0.952,0.0438,4,0.255,1.21,0.0555,20.5,0.955,0.98,0.936,44.5,43.6,175,4190
2018-05-25,2017,8,34,145,1094.2,0.1,4,Mod_Dry,47,10,10,10,115,192,0.17,902.2,0.82,902.2,0,0,0,0,-10,10,47,10,10,0,125,969,990,968.2,21.8,0.542,0.376,0.0172,0.918,0.0421,4,0.247,1.16,0.0534,20.6,0.955,0.98,0.936,43.6,42.7,171,4100
2018-05-26,2017,8,34,146,1070.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,878.4,0.82,878.4,0,0,0,0,-10,10,47,10,10,0,125,945,990,968.1,21.9,0.52,0.364,0.0166,0.884,0.0404,4,0.239,1.12,0.0513,20.8,0.955,0.98,0.936,42.7,41.8,167,4010
2018-05-27,2017,8,35,147,1046.9,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,854.9,0.82,854.9,0,0,0,0,-10,10,47,10,10,0,125,922,990,968,22,0.499,0.353,0.0161,0.852,0.0388,4,0.231,1.08,0.0493,20.9,0.954,0.98,0.935,41.7,40.9,164,3930
2018-05-28,2017,8,35,148,1023.9,0.12,4,Mod_Dry,47,10,10,10,115,192,0.19,831.9,0.81,831.9,0,0,0,0,-10,10,47,10,10,0,125,899,990,968,22,0.478,0.342,0.0155,0.819,0.0372,4,0.223,1.04,0.0473,21,0.954,0.978,0.933,40.8,39.9,160,3830
2018-05-29,2017,8,35,149,1001.4,0.12,4,Mod_Dry,47,10,10,10,115,192,0.19,809.4,0.81,809.4,0,0,0,0,-10,10,47,10,10,0,125,876,990,967.9,22.1,0.457,0.331,0.015,0.788,0.0357,4,0.216,1,0.0454,21.1,0.953,0.976,0.93,39.9,38.9,156,3740
2018-05-30,2017,8,35,150,984.1,0.13,4,Mod_Dry,47,10,10,10,115,192,0.2,792.1,0.81,792.1,0,0,0,0,-10,10,47,10,10,0,125,859,990,967.8,22.2,0.441,0.322,0.0145,0.764,0.0345,4,0.21,0.974,0.0439,21.2,0.953,0.974,0.928,39.2,38.2,153,3670
2018-05-31,2017,8,35,151,967.15,0.13,4,Mod_Dry,47,10,10,10,115,192,0.2,775.1,0.8,775.1,0,0,0,0,-10,10,47,10,10,0,125,842,990,967.8,22.2,0.426,0.314,0.0141,0.74,0.0333,3,0.287,1.03,0.0462,21.2,0.956,0.98,0.937,51.4,48.2,145,3470
2018-06-01,2017,9,35,152,950.5,0.13,4,Mod_Dry,45,10,9,9,88,161,0.17,789.5,0.83,789.5,0,0,0,0,-9,9,45,10,9,0,97,854,990,967.7,22.3,0.436,0.321,0.0144,0.757,0.034,4,0.209,0.966,0.0433,21.3,0.953,0.975,0.928,39.3,38.3,153,3680
2018-06-02,2017,9,35,153,934.17,0.14,4,Mod_Dry,45,10,9,9,88,161,0.17,773.2,0.83,773.2,0,0,0,0,-9,9,45,10,9,0,97,837,990,967.6,22.4,0.421,0.313,0.014,0.735,0.0328,3,0.286,1.02,0.0456,21.3,0.956,0.98,0.937,51.6,48.2,145,3470
2018-06-03,2017,9,36,154,918.18,0.14,4,Mod_Dry,45,10,9,9,88,161,0.17,757.2,0.82,757.2,0,0,0,0,-9,9,45,10,9,0,97,821,990,967.6,22.4,0.407,0.305,0.0136,0.712,0.0318,3,0.282,0.994,0.0443,21.4,0.957,0.98,0.937,50.8,48.2,145,3470
2018-06-04,2017,9,36,155,902.54,0.15,4,Mod_Dry,45,10,9,9,88,161,0.18,741.5,0.82,741.5,0,0,0,0,-9,9,45,10,9,0,97,806,990,967.5,22.5,0.392,0.296,0.0132,0.689,0.0306,3,0.276,0.965,0.0429,21.5,0.957,0.98,0.938,49.9,48.2,145,3470
2018-06-05,2017,9,36,156,887.28,0.15,4,Mod_Dry,45,10,9,9,88,161,0.18,726.3,0.82,726.3,0,0,0,0,-9,9,45,10,9,0,97,790,990,967.4,22.6,0.378,0.286,0.0127,0.665,0.0295,3,0.269,0.934,0.0414,21.6,0.957,0.98,0.938,49.1,48.1,144,3460
2018-06-06,2017,9,36,157,872.42,0.15,4,Mod_Dry,45,10,9,9,88,161,0.18,711.4,0.81,711.4,0,0,0,0,-9,9,45,10,9,0,97,775,990,967.4,22.6,0.367,0.276,0.0122,0.643,0.0285,3,0.263,0.906,0.0401,21.7,0.957,0.98,0.938,48.3,47.3,142,3410
2018-06-07,2017,9,36,158,858,0.16,4,Mod_Dry,45,10,9,9,88,161,0.19,697,0.81,697,0,0,0,0,-9,9,45,10,9,0,97,761,990,967.3,22.7,0.359,0.267,0.0118,0.626,0.0276,3,0.256,0.882,0.0389,21.8,0.957,0.98,0.938,47.5,46.5,140,3350
2018-06-08,2017,9,36,159,847.99,0.16,4,Mod_Dry,45,10,9,9,88,161,0.19,687,0.81,687,0,0,0,0,-9,9,45,10,9,0,97,751,990,967.3,22.7,0.353,0.26,0.0114,0.613,0.027,3,0.252,0.865,0.0381,21.8,0.957,0.98,0.938,46.9,46,138,3310
2018-06-09,2017,9,36,160,838.24,0.16,4,Mod_Dry,45,10,9,9,88,161,0.19,677.2,0.81,677.2,0,0,0,0,-9,9,45,10,9,0,97,741,990,967.3,22.7,0.348,0.253,0.0111,0.601,0.0264,3,0.247,0.848,0.0373,21.9,0.957,0.98,0.938,46.4,45.5,136,3270
2018-06-10,2017,9,37,161,828.77,0.17,4,Mod_Dry,45,10,9,9,88,161,0.19,667.8,0.81,667.8,0,0,0,0,-9,9,45,10,9,0,97,732,990,967.2,22.8,0.342,0.247,0.0108,0.589,0.0259,3,0.243,0.832,0.0365,22,0.957,0.98,0.938,45.8,44.9,135,3230
2018-06-11,2017,9,37,162,819.6,0.17,4,Mod_Dry,45,10,9,9,88,161,0.2,658.6,0.8,658.6,0,0,0,0,-9,9,45,10,9,0,97,723,990,967.2,22.8,0.337,0.241,0.0106,0.578,0.0253,3,0.239,0.817,0.0358,22,0.956,0.98,0.937,45.3,44.4,133,3200
2018-06-12,2017,9,37,163,810.77,0.17,4,Mod_Dry,45,10,9,9,88,161,0.2,649.8,0.8,649.8,0,0,0,0,-9,9,45,10,9,0,97,714,990,967.1,22.9,0.332,0.235,0.0103,0.567,0.0248,3,0.235,0.802,0.0351,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2018-06-13,2017,9,37,164,802.31,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,641.3,0.8,641.3,0,0,0,0,-9,9,45,10,9,0,97,705,990,967.1,22.9,0.327,0.229,0.01,0.557,0.0243,3,0.231,0.788,0.0344,22.1,0.956,0.98,0.937,44.3,43.4,130,3120
2018-06-14,2017,9,37,165,794.29,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,633.3,0.8,633.3,0,0,0,0,-9,9,45,10,9,0,97,697,990,967.1,22.9,0.323,0.224,0.00977,0.547,0.0239,3,0.227,0.774,0.0338,22.1,0.955,0.98,0.936,43.8,42.9,129,3090
2018-06-15,2017,9,37,166,786.76,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,625.8,0.8,625.8,0,0,0,0,-9,9,45,10,9,0,97,690,990,967,23,0.319,0.219,0.00954,0.538,0.0234,3,0.224,0.762,0.0332,22.2,0.955,0.98,0.936,43.4,42.5,127,3060
2018-06-16,2017,9,37,167,779.86,0.18,4,Mod_Dry,45,10,9,9,88,161,0.21,618.9,0.79,618.9,0,0,0,0,-9,9,45,10,9,0,97,683,990,967,23,0.315,0.214,0.00933,0.529,0.023,3,0.221,0.75,0.0326,22.2,0.955,0.98,0.936,42.9,42.1,126,3030
2018-06-17,2017,9,38,168,773.83,0.19,4,Mod_Dry,45,10,9,9,88,161,0.21,612.8,0.79,612.8,0,0,0,0,-9,9,45,10,9,0,97,677,990,967,23,0.311,0.21,0.00914,0.522,0.0227,3,0.218,0.74,0.0322,22.3,0.955,0.98,0.936,42.6,41.7,125,3000
2018-06-18,2017,9,38,169,766.24,0.19,4,Mod_Dry,45,10,9,9,88,161,0.21,605.2,0.79,605.2,0,0,0,0,-9,9,45,10,9,0,97,669,990,967,23,0.307,0.205,0.00891,0.512,0.0222,3,0.215,0.727,0.0316,22.3,0.954,0.98,0.935,42.1,41.3,124,2970
2018-06-19,2017,9,38,170,753.93,0.19,4,Mod_Dry,45,10,9,9,88,161,0.21,592.9,0.79,592.9,0,0,0,0,-9,9,45,10,9,0,97,657,990,966.9,23.1,0.3,0.197,0.00854,0.497,0.0215,3,0.209,0.706,0.0306,22.4,0.954,0.979,0.934,41.4,40.5,121,2920
2018-06-20,2017,9,38,171,742.72,0.2,4,Mod_Dry,45,10,9,9,88,161,0.22,581.7,0.78,581.7,0,0,0,0,-9,9,45,10,9,0,97,646,990,966.9,23.1,0.293,0.19,0.0082,0.483,0.0209,3,0.204,0.687,0.0297,22.4,0.953,0.977,0.931,40.7,39.8,119,2860
2018-06-21,2017,9,38,172,730.97,0.2,4,Mod_Dry,45,10,9,9,88,161,0.22,570,0.78,570,0,0,0,0,-9,9,45,10,9,0,97,634,990,966.8,23.2,0.287,0.182,0.00784,0.469,0.0202,3,0.199,0.668,0.0288,22.5,0.952,0.976,0.929,39.9,39,117,2810
2018-06-22,2017,9,38,173,719.21,0.21,4,Mod_Dry,45,10,9,9,88,161,0.22,558.2,0.78,558.2,0,0,0,0,-9,9,45,10,9,0,97,622,990,966.8,23.2,0.28,0.174,0.00749,0.454,0.0195,3,0.194,0.648,0.0279,22.6,0.951,0.974,0.927,39.2,38.2,115,2750
2018-06-23,2017,9,38,174,708,0.21,4,Mod_Dry,45,10,9,9,88,161,0.23,547,0.77,547,0,0,0,0,-9,9,45,10,9,0,97,611,990,966.7,23.3,0.274,0.166,0.00715,0.44,0.0189,3,0.189,0.629,0.027,22.6,0.95,0.973,0.924,38.5,37.4,112,2690
2018-06-24,2017,9,39,175,697.88,0.22,4,Mod_Dry,45,10,9,9,88,161,0.23,536.9,0.77,536.9,0,0,0,0,-9,9,45,10,9,0,97,601,990,966.7,23.3,0.268,0.16,0.00685,0.428,0.0183,3,0.184,0.612,0.0262,22.7,0.95,0.971,0.922,37.8,36.7,110,2650
2018-06-25,2017,9,39,176,687.22,0.22,4,Mod_Dry,45,10,9,9,88,161,0.23,526.2,0.77,526.2,0,0,0,0,-9,9,45,10,9,0,97,590,990,966.6,23.4,0.262,0.153,0.00653,0.414,0.0177,3,0.179,0.594,0.0254,22.8,0.949,0.97,0.92,37.1,36,108,2590
2018-06-26,2017,9,39,177,676.55,0.23,4,Mod_Dry,45,10,9,9,88,161,0.24,515.5,0.76,515.5,0,0,0,0,-9,9,45,10,9,0,97,580,990,966.6,23.4,0.256,0.145,0.00621,0.401,0.0172,3,0.174,0.576,0.0246,22.8,0.948,0.97,0.919,36.4,35.4,106,2550
2018-06-27,2017,9,39,178,666.43,0.23,4,Mod_Dry,45,10,9,9,88,161,0.24,505.4,0.76,505.4,0,0,0,0,-9,9,45,10,9,0,97,569,990,966.6,23.4,0.25,0.139,0.00592,0.389,0.0166,3,0.17,0.559,0.0238,22.9,0.947,0.97,0.918,35.8,34.7,104,2500
2018-06-28,2017,9,39,179,657.41,0.23,4,Mod_Dry,45,10,9,9,88,161,0.24,496.4,0.76,496.4,0,0,0,0,-9,9,45,10,9,0,97,560,990,966.5,23.5,0.245,0.133,0.00568,0.378,0.0161,3,0.166,0.544,0.0232,22.9,0.946,0.97,0.918,35.2,34.1,102,2460
2018-06-29,2017,9,39,180,647.84,0.24,4,Mod_Dry,45,10,9,9,88,161,0.25,486.8,0.75,486.8,0,0,0,0,-9,9,45,10,9,0,97,551,990,966.5,23.5,0.24,0.129,0.00548,0.368,0.0157,2,0.271,0.639,0.0272,22.9,0.956,0.98,0.937,52.2,48.2,96.4,2310
2018-06-30,2017,9,39,181,638.27,0.24,4,Mod_Dry,45,10,9,9,88,161,0.25,477.3,0.75,477.3,0,0,0,0,-9,9,45,10,9,0,97,541,990,966.5,23.5,0.234,0.124,0.00528,0.358,0.0152,2,0.265,0.623,0.0265,22.9,0.957,0.98,0.937,51.3,48.2,96.4,2310
2018-07-01,2017,10,40,182,628.7,0.24,4,Mod_Dry,42,9,8,6,70,135,0.21,493.7,0.79,493.7,0,0,0,0,-6,6,42,9,8,0,76,553,990,966.4,23.6,0.241,0.132,0.0056,0.373,0.0158,3,0.165,0.537,0.0228,23,0.946,0.97,0.917,35.2,34.1,102,2460
2018-07-02,2017,10,40,183,619.68,0.25,4,Mod_Dry,42,9,8,6,70,135,0.22,484.7,0.78,484.7,0,0,0,0,-6,6,42,9,8,0,76,544,990,966.4,23.6,0.235,0.128,0.00541,0.363,0.0154,2,0.27,0.633,0.0268,23,0.956,0.98,0.937,52.2,48.2,96.4,2310
2018-07-03,2017,10,40,184,611.75,0.25,4,Mod_Dry,42,9,8,6,70,135,0.22,476.8,0.78,476.8,0,0,0,0,-6,6,42,9,8,0,76,536,990,966.3,23.7,0.231,0.124,0.00524,0.355,0.015,2,0.264,0.619,0.0262,23,0.956,0.98,0.937,51.5,48.2,96.4,2310
2018-07-04,2017,10,40,185,603.27,0.26,4,Mod_Dry,42,9,8,6,70,135,0.22,468.3,0.78,468.3,0,0,0,0,-6,6,42,9,8,0,76,527,990,966.3,23.7,0.226,0.12,0.00507,0.346,0.0146,2,0.259,0.605,0.0255,23.1,0.957,0.98,0.938,50.7,48.2,96.4,2310
2018-07-05,2017,10,40,186,594.79,0.26,4,Mod_Dry,42,9,8,6,70,135,0.23,459.8,0.77,459.8,0,0,0,0,-6,6,42,9,8,0,76,519,990,966.3,23.7,0.221,0.116,0.00489,0.337,0.0142,2,0.253,0.59,0.0249,23.1,0.957,0.98,0.938,49.9,48.2,96.4,2310
2018-07-06,2017,10,40,187,586.32,0.26,4,Mod_Dry,42,9,8,6,70,135,0.23,451.3,0.77,451.3,0,0,0,0,-6,6,42,9,8,0,76,510,990,966.2,23.8,0.217,0.112,0.00471,0.329,0.0138,2,0.247,0.576,0.0242,23.2,0.958,0.98,0.939,49.2,48.2,96.4,2310
2018-07-07,2017,10,40,188,578.39,0.27,4,Mod_Dry,42,9,8,6,70,135,0.23,443.4,0.77,443.4,0,0,0,0,-6,6,42,9,8,0,76,502,990,966.2,23.8,0.213,0.108,0.00455,0.321,0.0135,2,0.242,0.563,0.0237,23.2,0.958,0.98,0.939,48.4,47.4,94.8,2280
2018-07-08,2017,10,41,189,570.46,0.27,4,Mod_Dry,42,9,8,6,70,135,0.24,435.5,0.76,435.5,0,0,0,0,-6,6,42,9,8,0,76,494,990,966.2,23.8,0.21,0.105,0.00439,0.315,0.0132,2,0.236,0.551,0.0231,23.3,0.957,0.98,0.938,47.6,46.6,93.3,2240
2018-07-09,2017,10,41,190,563.62,0.28,4,Mod_Dry,42,9,8,6,70,135,0.24,428.6,0.76,428.6,0,0,0,0,-6,6,42,9,8,0,76,488,990,966.1,23.9,0.208,0.101,0.00425,0.309,0.0129,2,0.232,0.541,0.0227,23.3,0.957,0.98,0.938,46.9,46,91.9,2210
2018-07-10,2017,10,41,191,556.24,0.28,4,Mod_Dry,42,9,8,6,70,135,0.24,421.2,0.76,421.2,0,0,0,0,-6,6,42,9,8,0,76,480,990,966.1,23.9,0.205,0.0978,0.00409,0.303,0.0127,2,0.227,0.53,0.0222,23.4,0.956,0.98,0.937,46.2,45.2,90.5,2170
2018-07-11,2017,10,41,192,548.86,0.29,3,Normal,50,10,9,9,108,186,0.34,362.9,0.66,362.9,0,0,0,0,-9,9,50,10,9,0,117,432,990,966.1,23.9,0.188,0.0703,0.00294,0.258,0.0108,2,0.187,0.446,0.0186,23.5,0.95,0.975,0.927,39.7,38.7,77.5,1860
2018-07-12,2017,10,41,193,541.47,0.29,3,Normal,50,10,9,9,108,186,0.34,355.5,0.66,355.5,0,0,0,0,-9,9,50,10,9,0,117,424,990,966,24,0.185,0.0668,0.00279,0.252,0.0105,2,0.182,0.435,0.0181,23.5,0.949,0.974,0.924,38.9,37.9,75.8,1820
2018-07-13,2017,10,41,194,534.09,0.3,3,Normal,50,10,9,9,108,186,0.35,348.1,0.65,348.1,0,0,0,0,-9,9,50,10,9,0,117,417,990,966,24,0.183,0.0633,0.00264,0.246,0.0103,2,0.177,0.423,0.0176,23.6,0.948,0.972,0.922,38.2,37.1,74.2,1780
2018-07-14,2017,10,41,195,527.25,0.3,3,Normal,50,10,9,9,108,186,0.35,341.3,0.65,341.3,0,0,0,0,-9,9,50,10,9,0,117,410,990,966,24,0.18,0.0601,0.0025,0.24,0.01,2,0.173,0.413,0.0172,23.6,0.947,0.97,0.919,37.4,36.3,72.6,1740
2018-07-15,2017,10,42,196,520.42,0.31,3,Normal,50,10,9,9,108,186,0.36,334.4,0.64,334.4,0,0,0,0,-9,9,50,10,9,0,117,403,990,965.9,24.1,0.178,0.0568,0.00236,0.235,0.00976,2,0.168,0.403,0.0168,23.7,0.946,0.97,0.918,36.7,35.6,71.2,1710
2018-07-16,2017,10,42,197,514.68,0.31,3,Normal,50,10,9,9,108,186,0.36,328.7,0.64,328.7,0,0,0,0,-9,9,50,10,9,0,117,398,990,965.9,24.1,0.176,0.0541,0.00225,0.23,0.00955,2,0.164,0.394,0.0164,23.7,0.945,0.97,0.917,36.1,35,70,1680
2018-07-17,2017,10,42,198,508.39,0.31,3,Normal,50,10,9,9,108,186,0.37,322.4,0.63,322.4,0,0,0,0,-9,9,50,10,9,0,117,391,990,965.9,24.1,0.174,0.0512,0.00212,0.225,0.00932,2,0.16,0.385,0.016,23.7,0.944,0.97,0.916,35.4,34.4,68.7,1650
2018-07-18,2017,10,42,199,502.1,0.32,3,Normal,50,10,9,9,108,186,0.37,316.1,0.63,316.1,0,0,0,0,-9,9,50,10,9,0,117,385,990,965.9,24.1,0.171,0.0482,0.002,0.22,0.0091,2,0.156,0.376,0.0156,23.8,0.943,0.97,0.915,34.8,33.7,67.4,1620
2018-07-19,2017,10,42,200,495.81,0.32,3,Normal,50,10,9,9,108,186,0.38,309.8,0.63,309.8,0,0,0,0,-9,9,50,10,9,0,117,379,990,965.8,24.2,0.169,0.0452,0.00187,0.214,0.00887,2,0.152,0.366,0.0151,23.8,0.942,0.97,0.914,34.1,33.1,66.1,1590
2018-07-20,2017,10,42,201,489.52,0.33,3,Normal,50,10,9,9,108,186,0.38,303.5,0.62,303.5,0,0,0,0,-9,9,50,10,9,0,117,373,990,965.8,24.2,0.167,0.0423,0.00175,0.209,0.00865,2,0.147,0.357,0.0147,23.8,0.941,0.97,0.913,33.4,32.4,64.8,1560
2018-07-21,2017,10,42,202,483.78,0.33,3,Normal,50,10,9,9,108,186,0.38,297.8,0.62,297.8,0,0,0,0,-9,9,50,10,9,0,117,367,990,965.8,24.2,0.165,0.0396,0.00163,0.205,0.00844,2,0.144,0.348,0.0144,23.9,0.94,0.97,0.912,32.8,31.8,63.6,1530
2018-07-22,2017,10,43,203,478.04,0.33,3,Normal,50,10,9,9,108,186,0.39,292,0.61,292,0,0,0,0,-9,9,50,10,9,0,117,361,990,965.8,24.2,0.163,0.0368,0.00152,0.2,0.00824,2,0.14,0.339,0.014,23.9,0.939,0.97,0.911,32.2,31.2,62.4,1500
2018-07-23,2017,10,43,204,472.29,0.34,3,Normal,50,10,9,9,108,186,0.39,286.3,0.61,286.3,0,0,0,0,-9,9,50,10,9,0,117,355,990,965.7,24.3,0.161,0.0341,0.00141,0.195,0.00804,2,0.136,0.331,0.0136,23.9,0.938,0.97,0.91,31.5,30.6,61.2,1470
2018-07-24,2017,10,43,205,467.65,0.34,3,Normal,50,10,9,9,108,186,0.4,281.6,0.6,281.6,0,0,0,0,-9,9,50,10,9,0,117,351,990,965.7,24.3,0.159,0.0319,0.00131,0.191,0.00787,2,0.133,0.324,0.0133,24,0.937,0.97,0.909,31,30.1,60.2,1440
2018-07-25,2017,10,43,206,462.45,0.34,3,Normal,50,10,9,9,108,186,0.4,276.4,0.6,276.4,0,0,0,0,-9,9,50,10,9,0,117,345,990,965.7,24.3,0.157,0.0295,0.00121,0.187,0.00769,2,0.129,0.316,0.013,24,0.936,0.97,0.908,30.5,29.5,59.1,1420
2018-07-26,2017,10,43,207,457.25,0.35,3,Normal,50,10,9,9,108,186,0.41,271.3,0.59,271.3,0,0,0,0,-9,9,50,10,9,0,117,340,990,965.7,24.3,0.156,0.027,0.00111,0.183,0.0075,2,0.126,0.308,0.0127,24,0.935,0.97,0.907,29.9,29,58,1390
2018-07-27,2017,10,43,208,452.06,0.35,3,Normal,50,10,9,9,108,186,0.41,266.1,0.59,266.1,0,0,0,0,-9,9,50,10,9,0,117,335,990,965.6,24.4,0.154,0.0246,0.00101,0.178,0.00732,2,0.122,0.3,0.0123,24.1,0.934,0.97,0.906,29.3,28.4,56.9,1360
2018-07-28,2017,10,43,209,446.86,0.36,3,Normal,50,10,9,9,108,186,0.42,260.9,0.58,260.9,0,0,0,0,-9,9,50,10,9,0,117,330,990,965.6,24.4,0.152,0.0221,0.000907,0.174,0.00714,2,0.119,0.293,0.012,24.1,0.932,0.97,0.904,28.7,27.9,55.8,1340
2018-07-29,2017,10,44,210,441.67,0.36,3,Normal,50,10,9,9,108,186,0.42,255.7,0.58,255.7,0,0,0,0,-9,9,50,10,9,0,117,325,990,965.6,24.4,0.15,0.0197,0.000806,0.17,0.00696,2,0.115,0.285,0.0117,24.1,0.931,0.97,0.903,28.2,27.3,54.6,1310
2018-07-30,2017,10,44,211,436.47,0.37,3,Normal,50,10,9,9,108,186,0.43,250.5,0.57,250.5,0,0,0,0,-9,9,50,10,9,0,117,319,990,965.6,24.4,0.148,0.0172,0.000705,0.166,0.00677,2,0.112,0.277,0.0113,24.2,0.93,0.97,0.902,27.6,26.8,53.5,1280
2018-07-31,2017,10,44,212,431.83,0.37,3,Normal,50,10,9,9,108,186,0.43,245.8,0.57,245.8,0,0,0,0,-9,9,50,10,9,0,117,315,990,965.5,24.5,0.147,0.0166,0.000681,0.163,0.00668,2,0.108,0.272,0.0111,24.2,0.929,0.97,0.901,27.1,26.3,52.5,1260
2018-08-01,2017,11,44,213,427.18,0.37,3,Normal,47,8,6,5,89,155,0.36,272.2,0.64,272.2,0,0,0,0,-5,5,47,8,6,0,94,333,990,965.5,24.5,0.153,0.0275,0.00112,0.181,0.00738,2,0.126,0.307,0.0125,24.2,0.935,0.97,0.907,30.2,29.2,58.5,1400
2018-08-02,2017,11,44,214,420.89,0.38,3,Normal,47,8,6,5,89,155,0.37,265.9,0.63,265.9,0,0,0,0,-5,5,47,8,6,0,94,327,990,965.5,24.5,0.151,0.0245,0.001,0.175,0.00716,2,0.122,0.297,0.0121,24.2,0.933,0.97,0.905,29.5,28.6,57.1,1370
2018-08-03,2017,11,44,215,416.24,0.38,3,Normal,47,8,6,5,89,155,0.37,261.2,0.63,261.2,0,0,0,0,-5,5,47,8,6,0,94,322,990,965.5,24.5,0.149,0.0223,0.000909,0.172,0.00699,2,0.119,0.29,0.0118,24.2,0.932,0.97,0.904,28.9,28.1,56.2,1350
2018-08-04,2017,11,44,216,411.04,0.39,3,Normal,47,8,6,5,89,155,0.38,256,0.62,256,0,0,0,0,-5,5,47,8,6,0,94,317,990,965.4,24.6,0.147,0.0199,0.000809,0.167,0.00681,2,0.115,0.283,0.0115,24.3,0.931,0.97,0.903,28.4,27.5,55,1320
2018-08-05,2017,11,45,217,405.85,0.39,3,Normal,47,8,6,5,89,155,0.38,250.8,0.62,250.8,0,0,0,0,-5,5,47,8,6,0,94,312,990,965.4,24.6,0.146,0.0174,0.000708,0.163,0.00663,2,0.112,0.275,0.0112,24.3,0.93,0.97,0.902,27.8,27,53.9,1290
2018-08-06,2017,11,45,218,400.65,0.39,3,Normal,47,8,6,5,89,155,0.39,245.7,0.61,245.7,0,0,0,0,-5,5,47,8,6,0,94,307,990,965.4,24.6,0.144,0.0166,0.000676,0.16,0.00652,2,0.108,0.269,0.0109,24.3,0.928,0.97,0.9,27.2,26.4,52.8,1270
2018-08-07,2017,11,45,219,395.46,0.4,3,Normal,47,8,6,5,89,155,0.39,240.5,0.61,240.5,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0162,0.000657,0.158,0.00642,2,0.105,0.263,0.0107,24.4,0.927,0.97,0.899,26.6,25.8,51.6,1240
2018-08-08,2017,11,45,220,390.81,0.4,3,Normal,47,8,6,5,89,155,0.4,235.8,0.6,235.8,0,0,0,0,-5,5,47,8,6,0,94,297,990,965.4,24.6,0.14,0.0158,0.000641,0.156,0.00633,2,0.102,0.258,0.0105,24.4,0.925,0.97,0.897,26.1,25.3,50.6,1210
2018-08-09,2017,11,45,221,386.16,0.41,3,Normal,47,8,6,5,89,155,0.4,231.2,0.6,231.2,0,0,0,0,-5,5,47,8,6,0,94,292,990,965.3,24.7,0.139,0.0154,0.000624,0.154,0.00624,1,0.255,0.409,0.0166,24.3,0.958,0.98,0.938,52.7,48.2,48.2,1160
2018-08-10,2017,11,45,222,381.51,0.41,3,Normal,47,8,6,5,89,155,0.41,226.5,0.59,226.5,0,0,0,0,-5,5,47,8,6,0,94,288,990,965.3,24.7,0.137,0.015,0.000608,0.152,0.00616,1,0.248,0.4,0.0162,24.3,0.959,0.98,0.939,51.7,48.2,48.2,1160
2018-08-11,2017,11,45,223,376.86,0.42,3,Normal,47,8,6,5,89,155,0.41,221.9,0.59,221.9,0,0,0,0,-5,5,47,8,6,0,94,283,990,965.3,24.7,0.135,0.0146,0.000591,0.15,0.00607,1,0.242,0.392,0.0159,24.3,0.958,0.98,0.939,50.7,48.2,48.2,1160
2018-08-12,2017,11,46,224,373.31,0.42,3,Normal,47,8,6,5,89,155,0.41,218.3,0.58,218.3,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0143,0.000578,0.148,0.006,1,0.237,0.386,0.0156,24.3,0.958,0.98,0.939,49.9,48.2,48.2,1160
2018-08-13,2017,11,46,225,369.21,0.42,3,Normal,47,8,6,5,89,155,0.42,214.2,0.58,214.2,0,0,0,0,-5,5,47,8,6,0,94,275,990,965.2,24.8,0.133,0.014,0.000564,0.147,0.00592,1,0.232,0.378,0.0153,24.4,0.957,0.98,0.938,49,48,48,1150
2018-08-14,2017,11,46,226,365.11,0.43,3,Normal,47,8,6,5,89,155,0.42,210.1,0.57,210.1,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000549,0.145,0.00585,1,0.226,0.371,0.015,24.4,0.957,0.98,0.937,48.1,47.1,47.1,1130
2018-08-15,2017,11,46,227,361,0.43,3,Normal,47,8,6,5,89,155,0.43,206,0.57,206,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0133,0.000535,0.143,0.00577,1,0.221,0.364,0.0147,24.4,0.956,0.98,0.937,47.2,46.2,46.2,1110
2018-08-16,2017,11,46,228,356.9,0.43,3,Normal,47,8,6,5,89,155,0.43,201.9,0.57,201.9,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.128,0.0129,0.00052,0.141,0.00569,1,0.215,0.356,0.0144,24.5,0.955,0.98,0.936,46.3,45.3,45.3,1090
2018-08-17,2017,11,46,229,352.8,0.44,3,Normal,47,8,6,5,89,155,0.44,197.8,0.56,197.8,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0126,0.000506,0.139,0.00561,1,0.21,0.349,0.0141,24.5,0.954,0.98,0.935,45.3,44.4,44.4,1070
2018-08-18,2017,11,46,230,349.25,0.44,3,Normal,47,8,6,5,89,155,0.44,194.3,0.56,194.3,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.126,0.0123,0.000493,0.138,0.00555,1,0.205,0.343,0.0138,24.5,0.953,0.98,0.934,44.5,43.6,43.6,1050
2018-08-19,2017,11,47,231,345.69,0.45,3,Normal,47,8,6,5,89,155,0.45,190.7,0.55,190.7,0,0,0,0,-5,5,47,8,6,0,94,252,990,965.1,24.9,0.124,0.012,0.000481,0.136,0.00548,1,0.2,0.336,0.0135,24.5,0.952,0.98,0.933,43.7,42.8,42.8,1030
2018-08-20,2017,11,47,232,342.14,0.45,3,Normal,47,8,6,5,89,155,0.45,187.1,0.55,187.1,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0117,0.000468,0.135,0.00541,1,0.195,0.33,0.0133,24.6,0.951,0.98,0.932,42.9,42,42,1010
2018-08-21,2017,11,47,233,338.58,0.45,3,Normal,47,8,6,5,89,155,0.46,183.6,0.54,183.6,0,0,0,0,-5,5,47,8,6,0,94,245,990,965.1,24.9,0.122,0.0114,0.000456,0.133,0.00535,1,0.19,0.324,0.013,24.6,0.95,0.98,0.931,42,41.2,41.2,989
2018-08-22,2017,11,47,234,335.03,0.46,3,Normal,47,8,6,5,89,155,0.46,180,0.54,180,0,0,0,0,-5,5,47,8,6,0,94,241,990,965.1,24.9,0.121,0.0111,0.000443,0.132,0.00528,1,0.186,0.317,0.0127,24.6,0.949,0.979,0.929,41.2,40.3,40.3,968
2018-08-23,2017,11,47,235,331.47,0.46,3,Normal,47,8,6,5,89,155,0.47,176.5,0.53,176.5,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.000431,0.13,0.00522,1,0.181,0.311,0.0125,24.6,0.948,0.977,0.926,40.4,39.5,39.5,947
2018-08-24,2017,11,47,236,329.01,0.46,3,Normal,47,8,6,5,89,155,0.47,174,0.53,174,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.118,0.0105,0.000422,0.129,0.00517,1,0.177,0.306,0.0123,24.6,0.947,0.976,0.924,39.8,38.9,38.9,933
2018-08-25,2017,11,47,237,326,0.47,3,Normal,47,8,6,5,89,155,0.47,171,0.53,171,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.117,0.0103,0.000412,0.128,0.00511,1,0.173,0.301,0.0121,24.7,0.946,0.974,0.922,39.1,38.1,38.1,915
2018-08-26,2017,11,48,238,323,0.47,3,Normal,47,8,6,5,89,155,0.48,168,0.52,168,0,0,0,0,-5,5,47,8,6,0,94,229,990,965,25,0.116,0.01,0.000401,0.126,0.00506,1,0.169,0.296,0.0118,24.7,0.945,0.973,0.919,38.4,37.4,37.4,898
2018-08-27,2017,11,48,239,319.99,0.48,3,Normal,47,8,6,5,89,155,0.48,165,0.52,165,0,0,0,0,-5,5,47,8,6,0,94,226,990,965,25,0.115,0.00977,0.000391,0.125,0.005,1,0.165,0.29,0.0116,24.7,0.944,0.971,0.917,37.8,36.7,36.7,880
2018-08-28,2017,11,48,240,316.98,0.48,3,Normal,47,8,6,5,89,155,0.49,162,0.51,162,0,0,0,0,-5,5,47,8,6,0,94,223,990,965,25,0.114,0.00952,0.000381,0.124,0.00495,1,0.161,0.285,0.0114,24.7,0.943,0.97,0.915,37.1,35.9,35.9,863
2018-08-29,2017,11,48,241,313.97,0.48,3,Normal,47,8,6,5,89,155,0.49,159,0.51,159,0,0,0,0,-5,5,47,8,6,0,94,220,990,965,25,0.113,0.00926,0.00037,0.122,0.00489,1,0.157,0.28,0.0112,24.8,0.942,0.97,0.914,36.4,35.3,35.3,847
2018-08-30,2017,11,48,242,310.97,0.49,3,Normal,47,8,6,5,89,155,0.5,156,0.5,156,0,0,0,0,-5,5,47,8,6,0,94,217,990,965,25,0.112,0.00901,0.00036,0.121,0.00484,1,0.153,0.274,0.0109,24.8,0.941,0.97,0.913,35.7,34.6,34.6,830
2018-08-31,2017,11,48,243,307.96,0.49,3,Normal,47,8,6,5,89,155,0.5,153,0.5,153,0,0,0,0,-5,5,47,8,6,0,94,214,990,964.9,25.1,0.111,0.00875,0.000349,0.12,0.00478,1,0.149,0.269,0.0107,24.8,0.94,0.97,0.912,35,33.9,33.9,814
2018-09-01,2017,12,48,244,304.4,0.49,3,Normal,40,6,4,3,65,118,0.39,186.4,0.61,186.4,0,0,0,0,-3,3,40,6,4,0,68,236,990,964.9,25.1,0.119,0.0116,0.000462,0.131,0.00521,1,0.194,0.325,0.0129,24.8,0.951,0.98,0.932,43,42.2,42.2,1010
2018-09-02,2017,12,49,245,300.85,0.5,3,Normal,40,6,4,3,65,118,0.39,182.8,0.61,182.8,0,0,0,0,-3,3,40,6,4,0,68,233,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00514,1,0.189,0.318,0.0127,24.8,0.95,0.98,0.931,42.2,41.3,41.3,992
2018-09-03,2017,12,49,246,296.75,0.5,3,Normal,40,6,4,3,65,118,0.4,178.8,0.6,178.8,0,0,0,0,-3,3,40,6,4,0,68,229,990,964.9,25.1,0.116,0.0109,0.000436,0.127,0.00507,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.2,40.3,40.3,968
2018-09-04,2017,12,49,247,292.65,0.51,3,Normal,40,6,4,3,65,118,0.4,174.7,0.6,174.7,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0106,0.000422,0.125,0.00499,1,0.178,0.304,0.0121,24.8,0.947,0.977,0.925,40.3,39.3,39.3,944
2018-09-05,2017,12,49,248,288.54,0.51,3,Normal,40,6,4,3,65,118,0.41,170.5,0.59,170.5,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.113,0.0102,0.000407,0.124,0.00492,1,0.173,0.296,0.0118,24.8,0.946,0.975,0.922,39.3,38.3,38.3,919
2018-09-06,2017,12,49,249,284.99,0.52,3,Normal,40,6,4,3,65,118,0.41,167,0.59,167,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00994,0.000395,0.122,0.00485,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.4,37.4,898
2018-09-07,2017,12,49,250,282.53,0.52,3,Normal,40,6,4,3,65,118,0.42,164.5,0.58,164.5,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00974,0.000387,0.121,0.00481,1,0.165,0.286,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,884
2018-09-08,2017,12,49,251,279.52,0.53,3,Normal,40,6,4,3,65,118,0.42,161.5,0.58,161.5,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00948,0.000376,0.12,0.00475,1,0.161,0.28,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,866
2018-09-09,2017,12,50,252,276.51,0.53,3,Normal,40,6,4,3,65,118,0.43,158.5,0.57,158.5,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00922,0.000366,0.118,0.0047,1,0.156,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,849
2018-09-10,2017,12,50,253,273.5,0.53,3,Normal,40,6,4,3,65,118,0.43,155.5,0.57,155.5,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00897,0.000356,0.117,0.00464,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.8,34.7,34.7,833
2018-09-11,2017,12,50,254,271.04,0.54,3,Normal,40,6,4,3,65,118,0.43,153,0.56,153,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00876,0.000347,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.2,34.2,820
