date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-09-12,2017,12,50,255,268.58,0.54,3,Normal,40,6,4,3,65,118,0.44,150.6,0.56,150.6,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.106,0.00855,0.000339,0.115,0.00455,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
2018-09-13,2017,12,50,256,266.12,0.55,3,Normal,40,6,4,3,65,118,0.44,148.1,0.56,148.1,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00834,0.00033,0.114,0.00451,1,0.142,0.256,0.0102,25,0.938,0.97,0.91,34.1,33,33,793
2018-09-14,2017,12,50,257,263.66,0.55,3,Normal,40,6,4,3,65,118,0.45,145.7,0.55,145.7,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00813,0.000322,0.113,0.00446,1,0.139,0.252,0.00998,25,0.937,0.97,0.909,33.5,32.5,32.5,779
2018-09-15,2017,12,50,258,261.2,0.55,3,Normal,40,6,4,3,65,118,0.45,143.2,0.55,143.2,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00792,0.000314,0.112,0.00442,1,0.136,0.247,0.0098,25,0.936,0.97,0.908,32.9,31.9,31.9,766
2018-09-16,2017,12,51,259,258.74,0.56,3,Normal,40,6,4,3,65,118,0.46,140.7,0.54,140.7,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00771,0.000305,0.111,0.00438,1,0.132,0.243,0.00962,25,0.935,0.97,0.907,32.3,31.3,31.3,752
2018-09-17,2017,12,51,260,256.28,0.56,3,Normal,40,6,4,3,65,118,0.46,138.3,0.54,138.3,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.0075,0.000297,0.109,0.00433,1,0.129,0.239,0.00944,25,0.934,0.97,0.906,31.7,30.8,30.8,738
2018-09-18,2017,12,51,261,253.82,0.57,3,Normal,40,6,4,3,65,118,0.47,135.8,0.54,135.8,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00729,0.000289,0.108,0.00429,1,0.126,0.234,0.00927,25.1,0.933,0.97,0.905,31.1,30.2,30.2,725
2018-09-19,2017,12,51,262,252.45,0.57,3,Normal,40,6,4,3,65,118,0.47,134.4,0.53,134.4,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.101,0.00718,0.000284,0.108,0.00426,1,0.124,0.232,0.00917,25.1,0.933,0.97,0.905,30.8,29.9,29.9,717
2018-09-20,2017,12,51,263,249.44,0.57,3,Normal,40,6,4,3,65,118,0.47,131.4,0.53,131.4,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0996,0.00692,0.000274,0.106,0.00421,1,0.12,0.226,0.00895,25.1,0.931,0.97,0.903,30.1,29.2,29.2,701
2018-09-21,2017,12,51,264,246.98,0.58,3,Normal,40,6,4,3,65,118,0.48,129,0.52,129,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0987,0.00671,0.000265,0.105,0.00416,1,0.117,0.222,0.00877,25.1,0.93,0.97,0.902,29.5,28.6,28.6,688
2018-09-22,2017,12,51,265,245.61,0.58,3,Normal,40,6,4,3,65,118,0.48,127.6,0.52,127.6,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0982,0.0066,0.00026,0.105,0.00414,1,0.115,0.22,0.00867,25.1,0.93,0.97,0.902,29.2,28.3,28.3,680
2018-09-23,2017,12,52,266,242.61,0.59,3,Normal,40,6,4,3,65,118,0.49,124.6,0.51,124.6,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0972,0.00634,0.00025,0.103,0.00408,1,0.111,0.214,0.00845,25.1,0.928,0.97,0.901,28.5,27.7,27.7,664
2018-09-24,2017,12,52,267,241.24,0.59,3,Normal,40,6,4,3,65,118,0.49,123.2,0.51,123.2,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0967,0.00623,0.000246,0.103,0.00406,1,0.109,0.212,0.00835,25.1,0.928,0.97,0.9,28.2,27.3,27.3,656
2018-09-25,2017,12,52,268,238.23,0.6,3,Normal,40,6,4,3,65,118,0.49,120.2,0.51,120.2,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0956,0.00597,0.000235,0.102,0.004,1,0.105,0.206,0.00814,25.2,0.926,0.97,0.898,27.5,26.6,26.6,639
2018-09-26,2017,12,52,269,236.86,0.6,3,Normal,40,6,4,3,65,118,0.5,118.9,0.5,118.9,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0951,0.00585,0.000231,0.101,0.00398,1,0.103,0.204,0.00804,25.2,0.925,0.97,0.897,27.1,26.3,26.3,632
2018-09-27,2017,12,52,270,234.95,0.61,3,Normal,40,6,4,3,65,118,0.5,117,0.5,117,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0945,0.00569,0.000224,0.1,0.00394,1,0.1,0.201,0.0079,25.2,0.923,0.97,0.896,26.7,25.9,25.9,621
2018-09-28,2017,12,52,271,233.04,0.61,3,Normal,40,6,4,3,65,118,0.51,115,0.49,115,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0938,0.00553,0.000218,0.0993,0.00391,1,0.0978,0.197,0.00776,25.2,0.922,0.97,0.894,26.2,25.4,25.4,610
2018-09-29,2017,12,52,272,231.12,0.61,3,Normal,40,6,4,3,65,118,0.51,113.1,0.49,113.1,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.0931,0.00537,0.000211,0.0985,0.00387,1,0.0952,0.194,0.00762,25.2,0.921,0.97,0.893,25.8,25,25,600
2018-09-30,2017,12,53,273,229.21,0.62,3,Normal,40,6,4,3,65,118,0.52,111.2,0.48,111.2,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0924,0.0052,0.000205,0.0976,0.00384,1,0.0926,0.19,0.00748,25.2,0.919,0.97,0.892,25.3,24.5,24.5,589
2018-10-01,2018,1,1,274,227.29,0.62,3,Normal,37,5,3,2,50,97,0.43,130.3,0.57,130.3,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0974,0.00682,0.000268,0.104,0.0041,1,0.118,0.223,0.00875,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2018-10-02,2018,1,1,275,225.38,0.63,3,Normal,37,5,3,2,50,97,0.43,128.4,0.57,128.4,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0967,0.00666,0.000262,0.103,0.00406,1,0.116,0.219,0.00861,25.2,0.93,0.97,0.902,29.5,28.7,28.7,688
2018-10-03,2018,1,1,276,223.47,0.63,3,Normal,37,5,3,2,50,97,0.43,126.5,0.57,126.5,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.096,0.0065,0.000255,0.103,0.00403,1,0.113,0.216,0.00848,25.2,0.929,0.97,0.901,29.1,28.2,28.2,677
2018-10-04,2018,1,1,277,221.55,0.63,3,Normal,37,5,3,2,50,97,0.44,124.5,0.56,124.5,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0954,0.00634,0.000249,0.102,0.00399,1,0.111,0.212,0.00834,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
2018-10-05,2018,1,1,278,219.64,0.64,3,Normal,37,5,3,2,50,97,0.44,122.6,0.56,122.6,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0947,0.00617,0.000242,0.101,0.00396,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2018-10-06,2018,1,1,279,217.72,0.64,3,Normal,37,5,3,2,50,97,0.45,120.7,0.55,120.7,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.094,0.00601,0.000236,0.1,0.00392,1,0.105,0.206,0.00806,25.3,0.926,0.97,0.898,27.7,26.9,26.9,645
2018-10-07,2018,1,1,280,215.81,0.65,3,Normal,37,5,3,2,50,97,0.45,118.8,0.55,118.8,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0933,0.00585,0.000229,0.0992,0.00389,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.897,27.2,26.4,26.4,634
2018-10-08,2018,1,2,281,213.9,0.65,3,Normal,37,5,3,2,50,97,0.45,116.9,0.55,116.9,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0927,0.00569,0.000223,0.0984,0.00385,1,0.1,0.199,0.00779,25.3,0.923,0.97,0.895,26.8,26,26,624
2018-10-09,2018,1,2,282,211.98,0.66,3,Normal,37,5,3,2,50,97,0.46,115,0.54,115,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.092,0.00552,0.000216,0.0975,0.00382,1,0.0977,0.195,0.00765,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
2018-10-10,2018,1,2,283,210.07,0.66,3,Normal,37,5,3,2,50,97,0.46,113.1,0.54,113.1,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0913,0.00536,0.00021,0.0967,0.00379,1,0.0951,0.192,0.00751,25.3,0.92,0.97,0.892,25.9,25.1,25.1,602
2018-10-11,2018,1,2,284,208.15,0.67,3,Normal,37,5,3,2,50,97,0.47,111.2,0.53,111.2,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0906,0.0052,0.000203,0.0958,0.00375,1,0.0926,0.188,0.00737,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
2018-10-12,2018,1,2,285,206.79,0.67,3,Normal,37,5,3,2,50,97,0.47,109.8,0.53,109.8,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.00508,0.000199,0.0952,0.00373,1,0.0907,0.186,0.00728,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2018-10-13,2018,1,2,286,205.42,0.68,3,Normal,37,5,3,2,50,97,0.47,108.4,0.53,108.4,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0897,0.00497,0.000194,0.0946,0.0037,1,0.0889,0.184,0.00718,25.4,0.917,0.97,0.889,24.7,24,24,576
2018-10-14,2018,1,2,287,204.05,0.68,3,Normal,37,5,3,2,50,97,0.47,107,0.53,107,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0892,0.00485,0.00019,0.094,0.00368,1,0.087,0.181,0.00708,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
2018-10-15,2018,1,3,288,207.06,0.67,3,Normal,37,5,3,2,50,97,0.47,110.1,0.53,110.1,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0903,0.00511,0.0002,0.0954,0.00373,1,0.0911,0.186,0.00729,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2018-10-16,2018,1,3,289,208.43,0.67,3,Normal,37,5,3,2,50,97,0.47,111.4,0.54,111.4,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.5,25.5,0.0907,0.00522,0.000204,0.096,0.00376,1,0.0929,0.189,0.00739,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2018-10-17,2018,1,3,290,207.06,0.67,3,Normal,37,5,3,2,50,97,0.47,110.1,0.53,110.1,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0903,0.00511,0.0002,0.0954,0.00373,1,0.0911,0.186,0.00729,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2018-10-18,2018,1,3,291,205.15,0.68,3,Normal,37,5,3,2,50,97,0.47,108.2,0.53,108.2,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0896,0.00494,0.000193,0.0945,0.0037,1,0.0885,0.183,0.00716,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
2018-10-19,2018,1,3,292,203.23,0.69,3,Normal,37,5,3,2,50,97,0.48,106.2,0.52,106.2,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0889,0.00478,0.000187,0.0937,0.00366,1,0.0859,0.18,0.00702,25.4,0,0,0,0,0,0,0
2018-10-20,2018,1,3,293,201.32,0.69,3,Normal,37,5,3,2,50,97,0.48,104.3,0.52,104.3,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0882,0.00462,0.00018,0.0928,0.00363,1,0.0833,0.176,0.00688,25.4,0,0,0,0,0,0,0
2018-10-21,2018,1,3,294,199.4,0.7,3,Normal,37,5,3,2,50,97,0.49,102.4,0.51,102.4,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0876,0.00445,0.000174,0.092,0.00359,1,0.0807,0.173,0.00675,25.4,0,0,0,0,0,0,0
2018-10-22,2018,1,4,295,198.04,0.7,3,Normal,37,5,3,2,50,97,0.49,101,0.51,101,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0871,0.00434,0.000169,0.0914,0.00357,1,0.0789,0.17,0.00665,25.4,0,0,0,0,0,0,0
2018-10-23,2018,1,4,296,196.67,0.71,3,Normal,37,5,3,2,50,97,0.49,99.67,0.51,99.67,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0866,0.00422,0.000165,0.0908,0.00355,1,0.0771,0.168,0.00656,25.4,0,0,0,0,0,0,0
2018-10-24,2018,1,4,297,195.3,0.71,3,Normal,37,5,3,2,50,97,0.5,98.3,0.5,98.3,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0861,0.00411,0.00016,0.0902,0.00353,1,0.0752,0.165,0.00646,25.4,0,0,0,0,0,0,0
2018-10-25,2018,1,4,298,193.93,0.72,3,Normal,37,5,3,2,50,97,0.5,96.93,0.5,96.93,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0856,0.00399,0.000156,0.0896,0.0035,1,0.0734,0.163,0.00637,25.4,0,0,0,0,0,0,0
2018-10-26,2018,1,4,299,192.02,0.72,3,Normal,37,5,3,2,50,97,0.51,95.02,0.49,95.02,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.0849,0.00383,0.00015,0.0888,0.00347,1,0.0708,0.16,0.00624,25.4,0,0,0,0,0,0,0
2018-10-27,2018,1,4,300,190.11,0.73,3,Normal,37,5,3,2,50,97,0.51,93.11,0.49,93.11,0,0,0,0,-2,2,37,5,3,0,52,138,990,964.4,25.6,0.0843,0.00366,0.000143,0.0879,0.00344,1,0.0682,0.156,0.0061,25.4,0,0,0,0,0,0,0
2018-10-28,2018,1,4,301,188.19,0.73,3,Normal,37,5,3,2,50,97,0.52,91.19,0.48,91.19,0,0,0,0,-2,2,37,5,3,0,52,136,990,964.4,25.6,0.0836,0.0035,0.000137,0.0871,0.00341,1,0.0656,0.153,0.00597,25.4,0,0,0,0,0,0,0
2018-10-29,2018,1,5,302,186.28,0.74,3,Normal,37,5,3,2,50,97,0.52,89.28,0.48,89.28,0,0,0,0,-2,2,37,5,3,0,52,134,990,964.4,25.6,0.0829,0.00334,0.000131,0.0863,0.00337,1,0.063,0.149,0.00584,25.4,0,0,0,0,0,0,0
2018-10-30,2018,1,5,303,184.36,0.75,3,Normal,37,5,3,2,50,97,0.53,87.36,0.47,87.36,0,0,0,0,-2,2,37,5,3,0,52,132,990,964.4,25.6,0.0822,0.00318,0.000124,0.0854,0.00334,1,0.0604,0.146,0.0057,25.4,0,0,0,0,0,0,0
2018-10-31,2018,1,5,304,182.45,0.75,3,Normal,37,5,3,2,50,97,0.53,85.45,0.47,85.45,0,0,0,0,-2,2,37,5,3,0,52,130,990,964.4,25.6,0.0816,0.00301,0.000118,0.0846,0.00331,1,0.0579,0.142,0.00557,25.4,0,0,0,0,0,0,0
2018-11-01,2018,2,5,305,182.18,0.75,4,Mod_Dry,29,4,2,2,30,67,0.37,115.2,0.63,115.2,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0885,0.00554,0.000217,0.0941,0.00368,1,0.098,0.192,0.00751,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2018-11-02,2018,2,5,306,182.45,0.75,4,Mod_Dry,29,4,2,2,30,67,0.37,115.5,0.63,115.5,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0886,0.00556,0.000218,0.0942,0.00368,1,0.0984,0.193,0.00753,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2018-11-03,2018,2,5,307,184.36,0.75,4,Mod_Dry,29,4,2,2,30,67,0.36,117.4,0.64,117.4,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0893,0.00573,0.000224,0.095,0.00372,1,0.101,0.196,0.00766,25.4,0.923,0.97,0.895,27,26.1,26.1,627
2018-11-04,2018,2,5,308,187.37,0.74,4,Mod_Dry,29,4,2,2,30,67,0.36,120.4,0.64,120.4,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0904,0.00598,0.000234,0.0963,0.00377,1,0.105,0.201,0.00787,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2018-11-05,2018,2,6,309,188.74,0.73,4,Mod_Dry,29,4,2,2,30,67,0.35,121.7,0.65,121.7,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0908,0.0061,0.000238,0.0969,0.00379,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
2018-11-06,2018,2,6,310,191.75,0.72,4,Mod_Dry,29,4,2,2,30,67,0.35,124.8,0.65,124.8,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0919,0.00635,0.000248,0.0983,0.00384,1,0.111,0.209,0.00818,25.4,0.928,0.97,0.9,28.8,28,28,671
2018-11-07,2018,2,6,311,192.02,0.72,4,Mod_Dry,29,4,2,2,30,67,0.35,125,0.65,125,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.092,0.00638,0.000249,0.0984,0.00385,1,0.111,0.21,0.00819,25.4,0.928,0.97,0.901,28.9,28,28,672
2018-11-08,2018,2,6,312,193.93,0.72,4,Mod_Dry,29,4,2,2,30,67,0.34,126.9,0.66,126.9,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0927,0.00654,0.000256,0.0992,0.00388,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.4,28.5,28.5,683
2018-11-09,2018,2,6,313,196.94,0.7,4,Mod_Dry,29,4,2,2,30,67,0.34,129.9,0.66,129.9,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0937,0.00679,0.000265,0.101,0.00393,1,0.118,0.218,0.00854,25.4,0.93,0.97,0.902,30.1,29.2,29.2,700
2018-11-10,2018,2,6,314,196.12,0.71,4,Mod_Dry,29,4,2,2,30,67,0.34,129.1,0.66,129.1,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0935,0.00673,0.000263,0.1,0.00391,1,0.117,0.217,0.00848,25.4,0.93,0.97,0.902,29.9,29,29,696
2018-11-11,2018,2,6,315,194.75,0.71,4,Mod_Dry,29,4,2,2,30,67,0.34,127.8,0.66,127.8,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.093,0.00661,0.000258,0.0996,0.00389,1,0.115,0.215,0.00838,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
2018-11-12,2018,2,7,316,195.58,0.71,4,Mod_Dry,29,4,2,2,30,67,0.34,128.6,0.66,128.6,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.00668,0.000261,0.0999,0.00391,1,0.116,0.216,0.00844,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2018-11-13,2018,2,7,317,196.94,0.7,4,Mod_Dry,29,4,2,2,30,67,0.34,129.9,0.66,129.9,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0937,0.00679,0.000265,0.101,0.00393,1,0.118,0.218,0.00854,25.4,0.93,0.97,0.902,30.1,29.2,29.2,700
2018-11-14,2018,2,7,318,196.12,0.71,4,Mod_Dry,29,4,2,2,30,67,0.34,129.1,0.66,129.1,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0935,0.00673,0.000263,0.1,0.00391,1,0.117,0.217,0.00848,25.4,0.93,0.97,0.902,29.9,29,29,696
2018-11-15,2018,2,7,319,194.21,0.71,4,Mod_Dry,29,4,2,2,30,67,0.34,127.2,0.66,127.2,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00656,0.000256,0.0993,0.00388,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2018-11-16,2018,2,7,320,192.29,0.72,4,Mod_Dry,29,4,2,2,30,67,0.35,125.3,0.65,125.3,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0921,0.0064,0.00025,0.0985,0.00385,1,0.112,0.21,0.00821,25.4,0.929,0.97,0.901,29,28.1,28.1,674
2018-11-17,2018,2,7,321,194.21,0.71,4,Mod_Dry,29,4,2,2,30,67,0.34,127.2,0.66,127.2,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00656,0.000256,0.0993,0.00388,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2018-11-18,2018,2,7,322,194.48,0.71,4,Mod_Dry,29,4,2,2,30,67,0.34,127.5,0.66,127.5,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0929,0.00659,0.000257,0.0995,0.00389,1,0.115,0.214,0.00837,25.4,0.929,0.97,0.902,29.5,28.6,28.6,686
2018-11-19,2018,2,8,323,193.11,0.72,4,Mod_Dry,29,4,2,2,30,67,0.35,126.1,0.65,126.1,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0924,0.00647,0.000253,0.0989,0.00386,1,0.113,0.212,0.00827,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2018-11-20,2018,2,8,324,192.84,0.72,4,Mod_Dry,29,4,2,2,30,67,0.35,125.8,0.65,125.8,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0923,0.00645,0.000252,0.0987,0.00386,1,0.112,0.211,0.00825,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2018-11-21,2018,2,8,325,193.11,0.72,5,Dry,23,4,2,2,19,50,0.26,143.1,0.74,143.1,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0963,0.00791,0.000309,0.104,0.00407,1,0.136,0.24,0.00938,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2018-11-22,2018,2,8,326,193.39,0.72,5,Dry,23,4,2,2,19,50,0.26,143.4,0.74,143.4,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0964,0.00794,0.00031,0.104,0.00408,1,0.136,0.24,0.00939,25.3,0.936,0.97,0.908,33.4,32.4,32.4,776
2018-11-23,2018,2,8,327,192.57,0.72,5,Dry,23,4,2,2,19,50,0.26,142.6,0.74,142.6,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0961,0.00787,0.000308,0.104,0.00406,1,0.135,0.239,0.00934,25.3,0.935,0.97,0.907,33.2,32.2,32.2,772
2018-11-24,2018,2,8,328,195.58,0.71,5,Dry,23,4,2,2,19,50,0.26,145.6,0.74,145.6,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0971,0.00812,0.000317,0.105,0.00411,1,0.139,0.244,0.00955,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2018-11-25,2018,2,8,329,196.94,0.7,5,Dry,23,4,2,2,19,50,0.25,146.9,0.75,146.9,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0976,0.00824,0.000322,0.106,0.00414,1,0.141,0.247,0.00964,25.3,0.937,0.97,0.909,34.2,33.2,33.2,797
2018-11-26,2018,2,9,330,198.86,0.7,5,Dry,23,4,2,2,19,50,0.25,148.9,0.75,148.9,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0983,0.0084,0.000328,0.107,0.00417,1,0.143,0.25,0.00977,25.3,0.938,0.97,0.91,34.7,33.7,33.7,808
2018-11-27,2018,2,9,331,200.77,0.69,5,Dry,23,4,2,2,19,50,0.25,150.8,0.75,150.8,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.099,0.00857,0.000335,0.108,0.0042,1,0.146,0.254,0.00991,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
2018-11-28,2018,2,9,332,202.68,0.69,5,Dry,23,4,2,2,19,50,0.25,152.7,0.75,152.7,0,0,0,0,-2,2,23,4,2,0,21,182,990,964.4,25.6,0.0997,0.00873,0.000341,0.108,0.00424,1,0.149,0.257,0.01,25.3,0.939,0.97,0.911,35.6,34.6,34.6,829
2018-11-29,2018,2,9,333,204.6,0.68,5,Dry,23,4,2,2,19,50,0.24,154.6,0.76,154.6,0,0,0,0,-2,2,23,4,2,0,21,184,990,964.4,25.6,0.1,0.00889,0.000348,0.109,0.00427,1,0.151,0.26,0.0102,25.3,0.94,0.97,0.912,36.1,35,35,840
2018-11-30,2018,2,9,334,203.78,0.68,5,Dry,23,4,2,2,19,50,0.24,153.8,0.76,153.8,0,0,0,0,-2,2,23,4,2,0,21,183,990,964.4,25.6,0.1,0.00882,0.000345,0.109,0.00426,1,0.15,0.259,0.0101,25.3,0.94,0.97,0.911,35.9,34.8,34.8,835
2018-12-01,2018,3,9,335,206.24,0.68,5,Dry,26,4,3,2,24,59,0.29,147.2,0.71,147.2,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0991,0.00827,0.000323,0.107,0.0042,1,0.141,0.249,0.00973,25.3,0.937,0.97,0.909,34.3,33.2,33.2,798
2018-12-02,2018,3,9,336,207.61,0.67,5,Dry,26,4,3,2,24,59,0.28,148.6,0.72,148.6,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0996,0.00838,0.000328,0.108,0.00423,1,0.143,0.251,0.00983,25.3,0.938,0.97,0.91,34.6,33.6,33.6,805
2018-12-03,2018,3,10,337,209.52,0.67,5,Dry,26,4,3,2,24,59,0.28,150.5,0.72,150.5,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00854,0.000335,0.109,0.00426,1,0.146,0.255,0.00997,25.3,0.939,0.97,0.911,35,34,34,816
2018-12-04,2018,3,10,338,213.08,0.65,5,Dry,26,4,3,2,24,59,0.28,154.1,0.72,154.1,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00885,0.000347,0.11,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,835
2018-12-05,2018,3,10,339,215.54,0.65,5,Dry,26,4,3,2,24,59,0.27,156.5,0.73,156.5,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.102,0.00906,0.000355,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.5,35.4,35.4,849
2018-12-06,2018,3,10,340,216.9,0.64,5,Dry,26,4,3,2,24,59,0.27,157.9,0.73,157.9,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00917,0.00036,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,856
2018-12-07,2018,3,10,341,219.91,0.64,5,Dry,26,4,3,2,24,59,0.27,160.9,0.73,160.9,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00943,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.5,36.4,36.4,873
2018-12-08,2018,3,10,342,222.92,0.63,5,Dry,26,4,3,2,24,59,0.27,163.9,0.73,163.9,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00968,0.00038,0.115,0.00451,1,0.164,0.279,0.0109,25.2,0.943,0.972,0.917,38.2,37.1,37.1,891
2018-12-09,2018,3,10,343,223.74,0.63,5,Dry,26,4,3,2,24,59,0.26,164.7,0.74,164.7,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00975,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.917,38.4,37.3,37.3,896
2018-12-10,2018,3,11,344,222.37,0.63,5,Dry,26,4,3,2,24,59,0.27,163.4,0.73,163.4,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00964,0.000378,0.114,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.916,38.1,37,37,888
2018-12-11,2018,3,11,345,221,0.64,5,Dry,26,4,3,2,24,59,0.27,162,0.73,162,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00952,0.000374,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,879
2018-12-12,2018,3,11,346,219.64,0.64,5,Dry,26,4,3,2,24,59,0.27,160.6,0.73,160.6,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.0094,0.000369,0.113,0.00445,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,871
2018-12-13,2018,3,11,347,216.63,0.65,5,Dry,26,4,3,2,24,59,0.27,157.6,0.73,157.6,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00915,0.000359,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,855
2018-12-14,2018,3,11,348,215.26,0.65,5,Dry,26,4,3,2,24,59,0.27,156.3,0.73,156.3,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00903,0.000354,0.111,0.00437,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
2018-12-15,2018,3,11,349,215.54,0.65,5,Dry,26,4,3,2,24,59,0.27,156.5,0.73,156.5,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.102,0.00906,0.000355,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.5,35.4,35.4,849
2018-12-16,2018,3,11,350,216.36,0.65,5,Dry,26,4,3,2,24,59,0.27,157.4,0.73,157.4,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00913,0.000358,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,853
2018-12-17,2018,3,12,351,214.44,0.65,5,Dry,26,4,3,2,24,59,0.28,155.4,0.72,155.4,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00896,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.2,35.1,35.1,843
2018-12-18,2018,3,12,352,213.08,0.65,5,Dry,26,4,3,2,24,59,0.28,154.1,0.72,154.1,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00885,0.000347,0.11,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,835
2018-12-19,2018,3,12,353,211.71,0.66,5,Dry,26,4,3,2,24,59,0.28,152.7,0.72,152.7,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00873,0.000342,0.11,0.0043,1,0.149,0.258,0.0101,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2018-12-20,2018,3,12,354,213.62,0.65,5,Dry,26,4,3,2,24,59,0.28,154.6,0.72,154.6,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00889,0.000348,0.111,0.00434,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,838
2018-12-21,2018,3,12,355,214.99,0.65,5,Dry,26,4,3,2,24,59,0.27,156,0.73,156,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00901,0.000353,0.111,0.00436,1,0.153,0.264,0.0104,25.2,0.94,0.97,0.912,36.3,35.2,35.2,846
2018-12-22,2018,3,12,356,215.26,0.65,5,Dry,26,4,3,2,24,59,0.27,156.3,0.73,156.3,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00903,0.000354,0.111,0.00437,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
2018-12-23,2018,3,12,357,216.63,0.65,5,Dry,26,4,3,2,24,59,0.27,157.6,0.73,157.6,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00915,0.000359,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,855
2018-12-24,2018,3,13,358,216.36,0.65,5,Dry,26,4,3,2,24,59,0.27,157.4,0.73,157.4,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00913,0.000358,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,853
2018-12-25,2018,3,13,359,217.18,0.64,5,Dry,26,4,3,2,24,59,0.27,158.2,0.73,158.2,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.0092,0.000361,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,858
2018-12-26,2018,3,13,360,219.64,0.64,5,Dry,26,4,3,2,24,59,0.27,160.6,0.73,160.6,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.0094,0.000369,0.113,0.00445,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,871
2018-12-27,2018,3,13,361,220.46,0.64,5,Dry,26,4,3,2,24,59,0.27,161.5,0.73,161.5,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00947,0.000372,0.114,0.00446,1,0.16,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,876
2018-12-28,2018,3,13,362,221.28,0.63,5,Dry,26,4,3,2,24,59,0.27,162.3,0.73,162.3,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00954,0.000375,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.915,37.8,36.7,36.7,881
2018-12-29,2018,3,13,363,224.29,0.63,5,Dry,26,4,3,2,24,59,0.26,165.3,0.74,165.3,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.106,0.0098,0.000385,0.115,0.00453,1,0.166,0.281,0.011,25.2,0.944,0.973,0.918,38.5,37.5,37.5,899
2018-12-30,2018,3,13,364,226.75,0.62,5,Dry,26,4,3,2,24,59,0.26,167.8,0.74,167.8,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000393,0.116,0.00458,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,914
2018-12-31,2018,3,14,365,229.21,0.62,5,Dry,26,4,3,2,24,59,0.26,170.2,0.74,170.2,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000402,0.117,0.00462,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,928
2019-01-01,2018,4,14,1,228.39,0.62,5,Dry,29,5,4,2,33,73,0.32,155.4,0.68,155.4,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00896,0.000352,0.113,0.00443,1,0.152,0.265,0.0104,25.2,0.94,0.97,0.912,36.1,35,35,840
2019-01-02,2018,4,14,2,228.11,0.62,5,Dry,29,5,4,2,33,73,0.32,155.1,0.68,155.1,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00893,0.000351,0.113,0.00443,1,0.152,0.265,0.0104,25.2,0.94,0.97,0.912,36,34.9,34.9,838
2019-01-03,2018,4,14,3,231.12,0.61,5,Dry,29,5,4,2,33,73,0.32,158.1,0.68,158.1,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00919,0.000362,0.114,0.00448,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.7,35.6,35.6,854
2019-01-04,2018,4,14,4,233.58,0.61,5,Dry,29,5,4,2,33,73,0.31,160.6,0.69,160.6,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.0094,0.00037,0.115,0.00453,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.3,36.2,36.2,868
2019-01-05,2018,4,14,5,236.04,0.6,5,Dry,29,5,4,2,33,73,0.31,163,0.69,163,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00961,0.000379,0.116,0.00457,1,0.163,0.279,0.011,25.1,0.943,0.971,0.916,37.9,36.8,36.8,882
2019-01-06,2018,4,14,6,236.32,0.6,5,Dry,29,5,4,2,33,73,0.31,163.3,0.69,163.3,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.107,0.00963,0.000379,0.116,0.00458,1,0.163,0.279,0.011,25.1,0.943,0.972,0.916,37.9,36.8,36.8,884
2019-01-07,2018,4,15,7,237.14,0.6,5,Dry,29,5,4,2,33,73,0.31,164.1,0.69,164.1,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.0097,0.000382,0.117,0.00459,1,0.164,0.281,0.0111,25.1,0.943,0.972,0.917,38.1,37,37,889
2019-01-08,2018,4,15,8,240.15,0.59,5,Dry,29,5,4,2,33,73,0.3,167.2,0.7,167.2,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00996,0.000393,0.118,0.00465,1,0.168,0.286,0.0113,25.1,0.944,0.973,0.919,38.8,37.8,37.8,907
2019-01-09,2018,4,15,9,240.42,0.59,5,Dry,29,5,4,2,33,73,0.3,167.4,0.7,167.4,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00998,0.000394,0.118,0.00465,1,0.169,0.287,0.0113,25.1,0.944,0.974,0.919,38.9,37.8,37.8,908
2019-01-10,2018,4,15,10,237.41,0.6,5,Dry,29,5,4,2,33,73,0.31,164.4,0.69,164.4,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00972,0.000383,0.117,0.0046,1,0.164,0.281,0.0111,25.1,0.943,0.972,0.917,38.2,37.1,37.1,891
2019-01-11,2018,4,15,11,238.23,0.6,5,Dry,29,5,4,2,33,73,0.31,165.2,0.69,165.2,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00979,0.000386,0.117,0.00461,1,0.166,0.283,0.0111,25.1,0.944,0.973,0.918,38.4,37.3,37.3,895
2019-01-12,2018,4,15,12,241.79,0.59,5,Dry,29,5,4,2,33,73,0.3,168.8,0.7,168.8,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000398,0.119,0.00468,1,0.17,0.289,0.0114,25.1,0.945,0.974,0.921,39.2,38.2,38.2,916
2019-01-13,2018,4,15,13,245.34,0.58,5,Dry,29,5,4,2,33,73,0.3,172.3,0.7,172.3,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.000411,0.12,0.00474,1,0.175,0.295,0.0117,25,0.946,0.976,0.923,40,39.1,39.1,938
2019-01-14,2018,4,16,14,248.9,0.58,5,Dry,29,5,4,2,33,73,0.29,175.9,0.71,175.9,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000423,0.122,0.00481,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.9,39.9,39.9,959
2019-01-15,2018,4,16,15,250.26,0.57,5,Dry,29,5,4,2,33,73,0.29,177.3,0.71,177.3,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.112,0.0108,0.000428,0.122,0.00484,1,0.182,0.304,0.012,25,0.948,0.979,0.927,41.2,40.3,40.3,967
2019-01-16,2018,4,16,16,248.35,0.58,5,Dry,29,5,4,2,33,73,0.29,175.3,0.71,175.3,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0107,0.000421,0.121,0.0048,1,0.179,0.301,0.0119,25,0.947,0.978,0.926,40.7,39.8,39.8,955
2019-01-17,2018,4,16,17,250.26,0.57,5,Dry,29,5,4,2,33,73,0.29,177.3,0.71,177.3,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.112,0.0108,0.000428,0.122,0.00484,1,0.182,0.304,0.012,25,0.948,0.979,0.927,41.2,40.3,40.3,967
2019-01-18,2018,4,16,18,252.18,0.57,5,Dry,29,5,4,2,33,73,0.29,179.2,0.71,179.2,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00487,1,0.184,0.308,0.0122,25,0.948,0.98,0.929,41.6,40.8,40.8,979
2019-01-19,2018,4,16,19,251.9,0.57,5,Dry,29,5,4,2,33,73,0.29,178.9,0.71,178.9,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000433,0.123,0.00486,1,0.184,0.307,0.0121,25,0.948,0.979,0.928,41.6,40.7,40.7,977
2019-01-20,2018,4,16,20,253.82,0.57,5,Dry,29,5,4,2,33,73,0.29,180.8,0.71,180.8,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.00044,0.124,0.0049,1,0.187,0.31,0.0123,25,0.949,0.98,0.93,42,41.2,41.2,988
2019-01-21,2018,4,17,21,259.01,0.56,5,Dry,29,5,4,2,33,73,0.28,186,0.72,186,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000458,0.126,0.00499,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.2,42.4,42.4,1020
2019-01-22,2018,4,17,22,264.21,0.55,5,Dry,29,5,4,2,33,73,0.28,191.2,0.72,191.2,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000475,0.128,0.00509,1,0.201,0.329,0.013,24.9,0.952,0.98,0.933,44.5,43.6,43.6,1050
2019-01-23,2018,4,17,23,265.58,0.55,5,Dry,29,5,4,2,33,73,0.28,192.6,0.72,192.6,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0121,0.00048,0.129,0.00511,1,0.202,0.332,0.0131,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
2019-01-24,2018,4,17,24,268.58,0.54,5,Dry,29,5,4,2,33,73,0.27,195.6,0.73,195.6,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000491,0.13,0.00517,1,0.207,0.337,0.0134,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2019-01-25,2018,4,17,25,271.04,0.54,5,Dry,29,5,4,2,33,73,0.27,198,0.73,198,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.000499,0.131,0.00521,1,0.21,0.341,0.0135,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1080
2019-01-26,2018,4,17,26,275.15,0.53,5,Dry,29,5,4,2,33,73,0.27,202.2,0.73,202.2,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000513,0.133,0.00529,1,0.215,0.349,0.0138,24.9,0.955,0.98,0.936,47.1,46.1,46.1,1110
2019-01-27,2018,4,17,27,279.79,0.53,5,Dry,29,5,4,2,33,73,0.26,206.8,0.74,206.8,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.000529,0.135,0.00537,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.1,47.2,47.2,1130
2019-01-28,2018,4,18,28,287.18,0.52,5,Dry,29,5,4,2,33,73,0.25,214.2,0.75,214.2,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.125,0.014,0.000555,0.138,0.00551,1,0.232,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2019-01-29,2018,4,18,29,295.65,0.51,5,Dry,29,5,4,2,33,73,0.25,222.7,0.75,222.7,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000584,0.142,0.00566,1,0.243,0.385,0.0153,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
2019-01-30,2018,4,18,30,304.13,0.49,5,Dry,29,5,4,2,33,73,0.24,231.1,0.76,231.1,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.131,0.0154,0.000614,0.146,0.00582,2,0.0985,0.244,0.00975,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2019-01-31,2018,4,18,31,310.42,0.49,5,Dry,29,5,4,2,33,73,0.23,237.4,0.77,237.4,0,0,0,0,-2,2,29,5,4,0,35,275,990,965,25,0.133,0.0159,0.000636,0.149,0.00594,2,0.103,0.251,0.01,24.8,0.925,0.97,0.898,26.7,25.9,51.8,1240
2019-02-01,2018,5,18,32,315.61,0.48,5,Dry,31,6,4,3,41,85,0.27,230.6,0.73,230.6,0,0,0,0,-3,3,31,6,4,0,44,272,990,965,25,0.131,0.0154,0.000614,0.147,0.00586,2,0.0982,0.245,0.00979,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1200
2019-02-02,2018,5,18,33,323,0.47,5,Dry,31,6,4,3,41,85,0.26,238,0.74,238,0,0,0,0,-3,3,31,6,4,0,44,279,990,965,25,0.134,0.016,0.00064,0.15,0.006,2,0.103,0.253,0.0101,24.7,0.926,0.97,0.898,26.7,25.9,51.8,1240
2019-02-03,2018,5,18,34,330.38,0.46,5,Dry,31,6,4,3,41,85,0.26,245.4,0.74,245.4,0,0,0,0,-3,3,31,6,4,0,44,286,990,965.1,24.9,0.137,0.0166,0.000666,0.153,0.00614,2,0.108,0.261,0.0105,24.7,0.928,0.97,0.9,27.6,26.7,53.5,1280
2019-02-04,2018,5,19,35,337.76,0.45,5,Dry,31,6,4,3,41,85,0.25,252.8,0.75,252.8,0,0,0,0,-3,3,31,6,4,0,44,294,990,965.1,24.9,0.139,0.0183,0.000735,0.158,0.00632,2,0.113,0.271,0.0109,24.6,0.93,0.97,0.902,28.4,27.5,55.1,1320
2019-02-05,2018,5,19,36,346.24,0.45,5,Dry,31,6,4,3,41,85,0.24,261.2,0.76,261.2,0,0,0,0,-3,3,31,6,4,0,44,302,990,965.1,24.9,0.142,0.0223,0.000897,0.165,0.00661,2,0.119,0.283,0.0114,24.6,0.932,0.97,0.904,29.3,28.5,56.9,1370
2019-02-06,2018,5,19,37,353.62,0.44,5,Dry,31,6,4,3,41,85,0.24,268.6,0.76,268.6,0,0,0,0,-3,3,31,6,4,0,44,310,990,965.2,24.8,0.145,0.0258,0.00104,0.171,0.00687,2,0.124,0.294,0.0119,24.5,0.933,0.97,0.905,30.2,29.3,58.5,1400
2019-02-07,2018,5,19,38,359.91,0.43,5,Dry,31,6,4,3,41,85,0.24,274.9,0.76,274.9,0,0,0,0,-3,3,31,6,4,0,44,316,990,965.2,24.8,0.147,0.0288,0.00116,0.176,0.00709,2,0.128,0.304,0.0123,24.5,0.935,0.97,0.907,30.9,29.9,59.9,1440
2019-02-08,2018,5,19,39,363.47,0.43,5,Dry,31,6,4,3,41,85,0.23,278.5,0.77,278.5,0,0,0,0,-3,3,31,6,4,0,44,319,990,965.2,24.8,0.148,0.0304,0.00123,0.179,0.00721,2,0.13,0.309,0.0125,24.5,0.936,0.97,0.908,31.3,30.3,60.7,1460
2019-02-09,2018,5,19,40,369.75,0.42,5,Dry,31,6,4,3,41,85,0.23,284.8,0.77,284.8,0,0,0,0,-3,3,31,6,4,0,44,326,990,965.2,24.8,0.15,0.0334,0.00135,0.184,0.00743,2,0.135,0.319,0.0129,24.4,0.937,0.97,0.909,32,31,62,1490
2019-02-10,2018,5,19,41,379.33,0.41,5,Dry,31,6,4,3,41,85,0.22,294.3,0.78,294.3,0,0,0,0,-3,3,31,6,4,0,44,335,990,965.3,24.7,0.154,0.0379,0.00154,0.192,0.00776,2,0.141,0.333,0.0135,24.4,0.939,0.97,0.911,33,32,64.1,1540
2019-02-11,2018,5,20,42,387.25,0.41,5,Dry,31,6,4,3,41,85,0.22,302.3,0.78,302.3,0,0,0,0,-3,3,31,6,4,0,44,343,990,965.3,24.7,0.157,0.0417,0.00169,0.198,0.00804,2,0.147,0.345,0.014,24.3,0.941,0.97,0.912,33.9,32.9,65.8,1580
2019-02-12,2018,5,20,43,395.18,0.4,5,Dry,31,6,4,3,41,85,0.21,310.2,0.79,310.2,0,0,0,0,-3,3,31,6,4,0,44,351,990,965.4,24.6,0.159,0.0454,0.00184,0.205,0.00832,2,0.152,0.357,0.0145,24.3,0.942,0.97,0.914,34.8,33.7,67.5,1620
2019-02-13,2018,5,20,44,405.85,0.39,5,Dry,31,6,4,3,41,85,0.21,320.9,0.79,320.9,0,0,0,0,-3,3,31,6,4,0,44,362,990,965.4,24.6,0.163,0.0504,0.00205,0.214,0.0087,2,0.159,0.373,0.0152,24.2,0.944,0.97,0.915,35.9,34.9,69.7,1670
2019-02-14,2018,5,20,45,414.33,0.38,5,Dry,31,6,4,3,41,85,0.2,329.3,0.8,329.3,0,0,0,0,-3,3,31,6,4,0,44,370,990,965.5,24.5,0.166,0.0544,0.00222,0.221,0.00899,2,0.165,0.385,0.0157,24.2,0.945,0.97,0.917,36.9,35.8,71.5,1720
2019-02-15,2018,5,20,46,422.25,0.38,5,Dry,31,6,4,3,41,85,0.2,337.3,0.8,337.3,0,0,0,0,-3,3,31,6,4,0,44,378,990,965.5,24.5,0.169,0.0582,0.00237,0.227,0.00927,2,0.17,0.397,0.0162,24.1,0.946,0.971,0.919,37.7,36.6,73.3,1760
2019-02-16,2018,5,20,47,430.73,0.37,5,Dry,31,6,4,3,41,85,0.2,345.7,0.8,345.7,0,0,0,0,-3,3,31,6,4,0,44,387,990,965.5,24.5,0.172,0.0622,0.00254,0.234,0.00957,2,0.176,0.41,0.0168,24.1,0.948,0.973,0.922,38.6,37.6,75.2,1800
2019-02-17,2018,5,20,48,437.02,0.36,5,Dry,31,6,4,3,41,85,0.19,352,0.81,352,0,0,0,0,-3,3,31,6,4,0,44,393,990,965.6,24.4,0.174,0.0652,0.00267,0.239,0.0098,2,0.18,0.42,0.0172,24,0.949,0.975,0.925,39.3,38.3,76.6,1840
2019-02-18,2018,5,21,49,447.14,0.36,5,Dry,31,6,4,3,41,85,0.19,362.1,0.81,362.1,0,0,0,0,-3,3,31,6,4,0,44,403,990,965.6,24.4,0.178,0.0699,0.00287,0.248,0.0102,2,0.187,0.435,0.0178,24,0.95,0.977,0.928,40.4,39.5,79,1890
2019-02-19,2018,5,21,50,458.9,0.35,5,Dry,31,6,4,3,41,85,0.18,373.9,0.81,373.9,0,0,0,0,-3,3,31,6,4,0,44,415,990,965.7,24.3,0.182,0.0755,0.0031,0.257,0.0106,2,0.195,0.452,0.0186,23.9,0.952,0.98,0.932,41.7,40.8,81.6,1960
2019-02-20,2018,5,21,51,466.83,0.34,5,Dry,31,6,4,3,41,85,0.18,381.8,0.82,381.8,0,0,0,0,-3,3,31,6,4,0,44,423,990,965.7,24.3,0.185,0.0792,0.00326,0.264,0.0109,2,0.2,0.464,0.0191,23.8,0.953,0.98,0.934,42.5,41.7,83.3,2000
2019-02-21,2018,5,21,52,473.66,0.34,5,Dry,31,6,4,3,41,85,0.18,388.7,0.82,388.7,0,0,0,0,-3,3,31,6,4,0,44,430,990,965.7,24.3,0.187,0.0824,0.0034,0.27,0.0111,2,0.205,0.474,0.0196,23.8,0.954,0.98,0.934,43.2,42.4,84.8,2030
2019-02-22,2018,5,21,53,484.33,0.33,5,Dry,31,6,4,3,41,85,0.18,399.3,0.82,399.3,0,0,0,0,-3,3,31,6,4,0,44,440,990,965.8,24.2,0.191,0.0875,0.00361,0.278,0.0115,2,0.212,0.49,0.0203,23.7,0.955,0.98,0.936,44.4,43.5,87,2090
2019-02-23,2018,5,21,54,494.44,0.32,5,Dry,31,6,4,3,41,85,0.17,409.4,0.83,409.4,0,0,0,0,-3,3,31,6,4,0,44,450,990,965.8,24.2,0.195,0.0923,0.00382,0.287,0.0119,2,0.219,0.506,0.0209,23.7,0.956,0.98,0.936,45.4,44.5,89,2140
2019-02-24,2018,5,21,55,500.18,0.32,5,Dry,31,6,4,3,41,85,0.17,415.2,0.83,415.2,0,0,0,0,-3,3,31,6,4,0,44,456,990,965.9,24.1,0.197,0.095,0.00393,0.291,0.0121,2,0.223,0.514,0.0213,23.6,0.956,0.98,0.937,46,45.1,90.2,2160
2019-02-25,2018,5,22,56,505.38,0.32,5,Dry,31,6,4,3,41,85,0.17,420.4,0.83,420.4,0,0,0,0,-3,3,31,6,4,0,44,461,990,965.9,24.1,0.198,0.0974,0.00404,0.296,0.0123,2,0.226,0.522,0.0216,23.6,0.956,0.98,0.937,46.5,45.6,91.2,2190
2019-02-26,2018,5,22,57,510.58,0.31,5,Dry,31,6,4,3,41,85,0.17,425.6,0.83,425.6,0,0,0,0,-3,3,31,6,4,0,44,467,990,965.9,24.1,0.2,0.0999,0.00414,0.3,0.0125,2,0.23,0.53,0.022,23.6,0.957,0.98,0.938,47.1,46.1,92.2,2210
2019-02-27,2018,5,22,58,515.22,0.31,5,Dry,31,6,4,3,41,85,0.17,430.2,0.83,430.2,0,0,0,0,-3,3,31,6,4,0,44,471,990,965.9,24.1,0.202,0.102,0.00424,0.304,0.0126,2,0.233,0.537,0.0223,23.5,0.957,0.98,0.938,47.5,46.6,93.2,2240
2019-02-28,2018,5,22,59,519.87,0.31,5,Dry,31,6,4,3,41,85,0.16,434.9,0.84,434.9,0,0,0,0,-3,3,31,6,4,0,44,476,990,965.9,24.1,0.203,0.104,0.00433,0.308,0.0128,2,0.236,0.544,0.0226,23.5,0.957,0.98,0.938,48,47,94.1,2260
2019-03-01,2018,6,22,60,526.16,0.3,5,Dry,36,8,6,4,53,107,0.2,419.2,0.8,419.2,0,0,0,0,-4,4,36,8,6,0,57,469,990,966,24,0.201,0.0968,0.00403,0.298,0.0124,2,0.225,0.523,0.0218,23.5,0.956,0.98,0.937,46.2,45.3,90.6,2170
2019-03-02,2018,6,22,61,530.81,0.3,5,Dry,36,8,6,4,53,107,0.2,423.8,0.8,423.8,0,0,0,0,-4,4,36,8,6,0,57,474,990,966,24,0.203,0.099,0.00412,0.302,0.0126,2,0.229,0.53,0.0221,23.5,0.957,0.98,0.937,46.7,45.7,91.5,2200
2019-03-03,2018,6,22,62,536,0.3,5,Dry,36,8,6,4,53,107,0.2,429,0.8,429,0,0,0,0,-4,4,36,8,6,0,57,479,990,966,24,0.205,0.101,0.00423,0.306,0.0128,2,0.232,0.538,0.0224,23.4,0.957,0.98,0.938,47.2,46.3,92.5,2220
2019-03-04,2018,6,23,63,542.29,0.29,5,Dry,36,8,6,4,53,107,0.2,435.3,0.8,435.3,0,0,0,0,-4,4,36,8,6,0,57,485,990,966,24,0.207,0.104,0.00436,0.311,0.013,2,0.236,0.548,0.0229,23.4,0.957,0.98,0.938,47.8,46.9,93.8,2250
2019-03-05,2018,6,23,64,550.22,0.29,5,Dry,36,8,6,4,53,107,0.19,443.2,0.81,443.2,0,0,0,0,-4,4,36,8,6,0,57,493,990,966.1,23.9,0.21,0.108,0.00452,0.318,0.0133,2,0.242,0.559,0.0234,23.4,0.958,0.98,0.939,48.6,47.7,95.3,2290
2019-03-06,2018,6,23,65,557.61,0.28,5,Dry,36,8,6,4,53,107,0.19,450.6,0.81,450.6,0,0,0,0,-4,4,36,8,6,0,57,501,990,966.1,23.9,0.212,0.112,0.00467,0.324,0.0136,2,0.247,0.571,0.0239,23.3,0.958,0.98,0.939,49.4,48.2,96.4,2310
2019-03-07,2018,6,23,66,561.71,0.28,5,Dry,36,8,6,4,53,107,0.19,454.7,0.81,454.7,0,0,0,0,-4,4,36,8,6,0,57,505,990,966.1,23.9,0.214,0.114,0.00476,0.327,0.0137,2,0.249,0.577,0.0242,23.3,0.958,0.98,0.939,49.8,48.2,96.4,2310
2019-03-08,2018,6,23,67,569.09,0.28,5,Dry,36,8,6,4,53,107,0.19,462.1,0.81,462.1,0,0,0,0,-4,4,36,8,6,0,57,512,990,966.2,23.8,0.218,0.117,0.00491,0.335,0.014,2,0.254,0.589,0.0247,23.3,0.957,0.98,0.938,50.4,48.2,96.4,2310
2019-03-09,2018,6,23,68,575.38,0.27,5,Dry,36,8,6,4,53,107,0.19,468.4,0.81,468.4,0,0,0,0,-4,4,36,8,6,0,57,518,990,966.2,23.8,0.221,0.12,0.00504,0.341,0.0143,2,0.259,0.6,0.0252,23.2,0.957,0.98,0.938,51,48.2,96.4,2310
2019-03-10,2018,6,23,69,577.29,0.27,5,Dry,36,8,6,4,53,107,0.18,470.3,0.81,470.3,0,0,0,0,-4,4,36,8,6,0,57,520,990,966.2,23.8,0.222,0.121,0.00508,0.343,0.0144,2,0.26,0.603,0.0253,23.2,0.957,0.98,0.938,51.2,48.2,96.4,2310
2019-03-11,2018,6,24,70,581.4,0.27,5,Dry,36,8,6,4,53,107,0.18,474.4,0.82,474.4,0,0,0,0,-4,4,36,8,6,0,57,524,990,966.2,23.8,0.225,0.123,0.00517,0.347,0.0146,2,0.263,0.61,0.0257,23.2,0.956,0.98,0.937,51.6,48.2,96.4,2310
2019-03-12,2018,6,24,71,584.95,0.27,5,Dry,36,8,6,4,53,107,0.18,477.9,0.82,477.9,0,0,0,0,-4,4,36,8,6,0,57,528,990,966.2,23.8,0.227,0.125,0.00524,0.351,0.0148,2,0.265,0.616,0.0259,23.2,0.956,0.98,0.937,51.9,48.2,96.4,2310
2019-03-13,2018,6,24,72,584.13,0.27,5,Dry,36,8,6,4,53,107,0.18,477.1,0.82,477.1,0,0,0,0,-4,4,36,8,6,0,57,527,990,966.2,23.8,0.226,0.124,0.00522,0.35,0.0147,2,0.265,0.615,0.0259,23.2,0.956,0.98,0.937,51.8,48.2,96.4,2310
2019-03-14,2018,6,24,73,581.12,0.27,5,Dry,36,8,6,4,53,107,0.18,474.1,0.82,474.1,0,0,0,0,-4,4,36,8,6,0,57,524,990,966.2,23.8,0.224,0.123,0.00516,0.347,0.0146,2,0.263,0.61,0.0256,23.2,0.956,0.98,0.937,51.5,48.2,96.4,2310
2019-03-15,2018,6,24,74,577.02,0.27,5,Dry,36,8,6,4,53,107,0.18,470,0.81,470,0,0,0,0,-4,4,36,8,6,0,57,520,990,966.2,23.8,0.222,0.121,0.00508,0.343,0.0144,2,0.26,0.603,0.0253,23.2,0.957,0.98,0.938,51.2,48.2,96.4,2310
2019-03-16,2018,6,24,75,573.47,0.27,5,Dry,36,8,6,4,53,107,0.19,466.5,0.81,466.5,0,0,0,0,-4,4,36,8,6,0,57,516,990,966.2,23.8,0.22,0.119,0.005,0.339,0.0142,2,0.257,0.597,0.025,23.2,0.957,0.98,0.938,50.8,48.2,96.4,2310
2019-03-17,2018,6,24,76,571.55,0.27,5,Dry,36,8,6,4,53,107,0.19,464.6,0.81,464.6,0,0,0,0,-4,4,36,8,6,0,57,515,990,966.2,23.8,0.219,0.118,0.00496,0.337,0.0142,2,0.256,0.593,0.0249,23.2,0.957,0.98,0.938,50.7,48.2,96.4,2310
2019-03-18,2018,6,25,77,570.18,0.27,5,Dry,36,8,6,4,53,107,0.19,463.2,0.81,463.2,0,0,0,0,-4,4,36,8,6,0,57,513,990,966.2,23.8,0.218,0.118,0.00493,0.336,0.0141,2,0.255,0.591,0.0248,23.2,0.957,0.98,0.938,50.5,48.2,96.4,2310
2019-03-19,2018,6,25,78,563.9,0.28,5,Dry,36,8,6,4,53,107,0.19,456.9,0.81,456.9,0,0,0,0,-4,4,36,8,6,0,57,507,990,966.1,23.9,0.215,0.115,0.0048,0.329,0.0138,2,0.251,0.58,0.0243,23.3,0.958,0.98,0.939,50,48.2,96.4,2310
2019-03-20,2018,6,25,79,557.06,0.28,5,Dry,36,8,6,4,53,107,0.19,450.1,0.81,450.1,0,0,0,0,-4,4,36,8,6,0,57,500,990,966.1,23.9,0.212,0.111,0.00466,0.323,0.0135,2,0.246,0.57,0.0238,23.3,0.958,0.98,0.939,49.3,48.2,96.4,2310
2019-03-21,2018,6,25,80,550.22,0.29,5,Dry,36,8,6,4,53,107,0.19,443.2,0.81,443.2,0,0,0,0,-4,4,36,8,6,0,57,493,990,966.1,23.9,0.21,0.108,0.00452,0.318,0.0133,2,0.242,0.559,0.0234,23.4,0.958,0.98,0.939,48.6,47.7,95.3,2290
2019-03-22,2018,6,25,81,542.84,0.29,5,Dry,36,8,6,4,53,107,0.2,435.8,0.8,435.8,0,0,0,0,-4,4,36,8,6,0,57,486,990,966,24,0.207,0.105,0.00437,0.312,0.013,2,0.237,0.548,0.0229,23.4,0.957,0.98,0.938,47.9,46.9,93.9,2250
2019-03-23,2018,6,25,82,535.46,0.3,5,Dry,36,8,6,4,53,107,0.2,428.5,0.8,428.5,0,0,0,0,-4,4,36,8,6,0,57,478,990,966,24,0.204,0.101,0.00422,0.306,0.0127,2,0.232,0.537,0.0224,23.5,0.957,0.98,0.938,47.1,46.2,92.4,2220
2019-03-24,2018,6,25,83,528.08,0.3,5,Dry,36,8,6,4,53,107,0.2,421.1,0.8,421.1,0,0,0,0,-4,4,36,8,6,0,57,471,990,966,24,0.202,0.0977,0.00407,0.3,0.0125,2,0.227,0.526,0.0219,23.5,0.956,0.98,0.937,46.4,45.5,90.9,2180
2019-03-25,2018,6,26,84,520.69,0.31,5,Dry,36,8,6,4,53,107,0.2,413.7,0.8,413.7,0,0,0,0,-4,4,36,8,6,0,57,464,990,965.9,24.1,0.199,0.0943,0.00392,0.293,0.0122,2,0.222,0.515,0.0214,23.5,0.956,0.98,0.937,45.6,44.7,89.5,2150
2019-03-26,2018,6,26,85,513.31,0.31,5,Dry,36,8,6,4,53,107,0.21,406.3,0.79,406.3,0,0,0,0,-4,4,36,8,6,0,57,456,990,965.9,24.1,0.197,0.0908,0.00377,0.287,0.0119,2,0.217,0.504,0.0209,23.6,0.955,0.98,0.936,44.9,44,88,2110
2019-03-27,2018,6,26,86,507.57,0.31,5,Dry,36,8,6,4,53,107,0.21,400.6,0.79,400.6,0,0,0,0,-4,4,36,8,6,0,57,451,990,965.9,24.1,0.195,0.0881,0.00365,0.283,0.0117,2,0.213,0.496,0.0205,23.6,0.955,0.98,0.936,44.3,43.4,86.8,2080
2019-03-28,2018,6,26,87,501.28,0.32,5,Dry,36,8,6,4,53,107,0.21,394.3,0.79,394.3,0,0,0,0,-4,4,36,8,6,0,57,444,990,965.9,24.1,0.192,0.0851,0.00352,0.277,0.0115,2,0.209,0.486,0.0201,23.7,0.954,0.98,0.935,43.6,42.8,85.5,2050
2019-03-29,2018,6,26,88,496.63,0.32,5,Dry,36,8,6,4,53,107,0.21,389.6,0.79,389.6,0,0,0,0,-4,4,36,8,6,0,57,440,990,965.8,24.2,0.191,0.0829,0.00343,0.274,0.0113,2,0.206,0.479,0.0198,23.7,0.954,0.98,0.935,43.2,42.3,84.6,2030
2019-03-30,2018,6,26,89,491.43,0.32,5,Dry,36,8,6,4,53,107,0.22,384.4,0.78,384.4,0,0,0,0,-4,4,36,8,6,0,57,434,990,965.8,24.2,0.189,0.0805,0.00333,0.269,0.0111,2,0.202,0.471,0.0195,23.7,0.953,0.98,0.934,42.6,41.8,83.5,2000
2019-03-31,2018,6,26,90,487.88,0.33,5,Dry,36,8,6,4,53,107,0.22,380.9,0.78,380.9,0,0,0,0,-4,4,36,8,6,0,57,431,990,965.8,24.2,0.188,0.0788,0.00325,0.266,0.011,2,0.2,0.466,0.0193,23.7,0.953,0.98,0.933,42.2,41.4,82.8,1990
2019-04-01,2018,7,27,91,484.33,0.33,5,Dry,40,10,8,5,62,125,0.26,359.3,0.74,359.3,0,0,0,0,-5,5,40,10,8,0,67,417,990,965.8,24.2,0.183,0.0686,0.00283,0.251,0.0104,2,0.185,0.436,0.018,23.8,0.95,0.976,0.927,39.8,38.8,77.7,1860
2019-04-02,2018,7,27,92,481.86,0.33,5,Dry,40,10,8,5,62,125,0.26,356.9,0.74,356.9,0,0,0,0,-5,5,40,10,8,0,67,415,990,965.8,24.2,0.182,0.0674,0.00278,0.249,0.0103,2,0.183,0.433,0.0179,23.8,0.949,0.975,0.926,39.5,38.5,77.1,1850
2019-04-03,2018,7,27,93,478.86,0.33,5,Dry,40,10,8,5,62,125,0.26,353.9,0.74,353.9,0,0,0,0,-5,5,40,10,8,0,67,412,990,965.8,24.2,0.181,0.066,0.00272,0.247,0.0102,2,0.181,0.428,0.0177,23.8,0.949,0.974,0.925,39.2,38.2,76.4,1830
2019-04-04,2018,7,27,94,475.85,0.33,5,Dry,40,10,8,5,62,125,0.26,350.9,0.74,350.9,0,0,0,0,-5,5,40,10,8,0,67,409,990,965.7,24.3,0.18,0.0646,0.00266,0.244,0.0101,2,0.179,0.424,0.0175,23.8,0.949,0.974,0.924,38.9,37.9,75.7,1820
2019-04-05,2018,7,27,95,472.84,0.34,5,Dry,40,10,8,5,62,125,0.26,347.8,0.74,347.8,0,0,0,0,-5,5,40,10,8,0,67,406,990,965.7,24.3,0.179,0.0632,0.0026,0.242,0.00997,2,0.177,0.419,0.0173,23.9,0.948,0.973,0.922,38.6,37.5,75.1,1800
2019-04-06,2018,7,27,96,473.11,0.34,5,Dry,40,10,8,5,62,125,0.26,348.1,0.74,348.1,0,0,0,0,-5,5,40,10,8,0,67,406,990,965.7,24.3,0.179,0.0633,0.00261,0.242,0.00998,2,0.177,0.42,0.0173,23.9,0.948,0.973,0.923,38.6,37.6,75.1,1800
2019-04-07,2018,7,27,97,477.22,0.33,5,Dry,40,10,8,5,62,125,0.26,352.2,0.74,352.2,0,0,0,0,-5,5,40,10,8,0,67,410,990,965.7,24.3,0.18,0.0652,0.00269,0.246,0.0101,2,0.18,0.426,0.0176,23.8,0.949,0.974,0.924,39,38,76.1,1830
2019-04-08,2018,7,28,98,477.49,0.33,5,Dry,40,10,8,5,62,125,0.26,352.5,0.74,352.5,0,0,0,0,-5,5,40,10,8,0,67,410,990,965.7,24.3,0.18,0.0654,0.0027,0.246,0.0101,2,0.18,0.426,0.0176,23.8,0.949,0.974,0.924,39.1,38.1,76.1,1830
2019-04-09,2018,7,28,99,475.58,0.33,5,Dry,40,10,8,5,62,125,0.26,350.6,0.74,350.6,0,0,0,0,-5,5,40,10,8,0,67,409,990,965.7,24.3,0.18,0.0645,0.00266,0.244,0.0101,2,0.179,0.423,0.0175,23.8,0.949,0.974,0.923,38.9,37.8,75.7,1820
2019-04-10,2018,7,28,100,476.94,0.33,5,Dry,40,10,8,5,62,125,0.26,351.9,0.74,351.9,0,0,0,0,-5,5,40,10,8,0,67,410,990,965.7,24.3,0.18,0.0651,0.00268,0.245,0.0101,2,0.18,0.425,0.0175,23.8,0.949,0.974,0.924,39,38,76,1820
2019-04-11,2018,7,28,101,477.22,0.33,5,Dry,40,10,8,5,62,125,0.26,352.2,0.74,352.2,0,0,0,0,-5,5,40,10,8,0,67,410,990,965.7,24.3,0.18,0.0652,0.00269,0.246,0.0101,2,0.18,0.426,0.0176,23.8,0.949,0.974,0.924,39,38,76.1,1830
2019-04-12,2018,7,28,102,473.11,0.34,5,Dry,40,10,8,5,62,125,0.26,348.1,0.74,348.1,0,0,0,0,-5,5,40,10,8,0,67,406,990,965.7,24.3,0.179,0.0633,0.00261,0.242,0.00998,2,0.177,0.42,0.0173,23.9,0.948,0.973,0.923,38.6,37.6,75.1,1800
2019-04-13,2018,7,28,103,469.56,0.34,5,Dry,40,10,8,5,62,125,0.27,344.6,0.73,344.6,0,0,0,0,-5,5,40,10,8,0,67,403,990,965.7,24.3,0.178,0.0616,0.00254,0.239,0.00985,2,0.175,0.414,0.0171,23.9,0.948,0.972,0.921,38.2,37.2,74.3,1780
2019-04-14,2018,7,28,104,465.46,0.34,5,Dry,40,10,8,5,62,125,0.27,340.5,0.73,340.5,0,0,0,0,-5,5,40,10,8,0,67,398,990,965.7,24.3,0.176,0.0597,0.00246,0.236,0.0097,2,0.172,0.408,0.0168,23.9,0.947,0.971,0.92,37.8,36.7,73.4,1760
2019-04-15,2018,7,29,105,461.36,0.35,5,Dry,40,10,8,5,62,125,0.27,336.4,0.73,336.4,0,0,0,0,-5,5,40,10,8,0,67,394,990,965.7,24.3,0.175,0.0578,0.00237,0.232,0.00956,2,0.17,0.402,0.0165,23.9,0.946,0.97,0.918,37.3,36.2,72.5,1740
2019-04-16,2018,7,29,106,460.54,0.35,5,Dry,40,10,8,5,62,125,0.27,335.5,0.73,335.5,0,0,0,0,-5,5,40,10,8,0,67,394,990,965.7,24.3,0.174,0.0574,0.00236,0.232,0.00953,2,0.169,0.401,0.0165,23.9,0.946,0.97,0.918,37.3,36.1,72.3,1730
