date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2019-04-17,2018,7,29,107,463,0.34,5,Dry,40,10,8,5,62,125,0.27,338,0.73,338,0,0,0,0,-5,5,40,10,8,0,67,396,990,965.7,24.3,0.175,0.0585,0.00241,0.234,0.00962,2,0.171,0.404,0.0166,23.9,0.947,0.971,0.919,37.5,36.4,72.8,1750
2019-04-18,2018,7,29,108,461.08,0.35,5,Dry,40,10,8,5,62,125,0.27,336.1,0.73,336.1,0,0,0,0,-5,5,40,10,8,0,67,394,990,965.7,24.3,0.175,0.0576,0.00237,0.232,0.00955,2,0.169,0.402,0.0165,23.9,0.946,0.97,0.918,37.3,36.2,72.4,1740
2019-04-19,2018,7,29,109,456.43,0.35,5,Dry,40,10,8,5,62,125,0.27,331.4,0.73,331.4,0,0,0,0,-5,5,40,10,8,0,67,389,990,965.7,24.3,0.173,0.0554,0.00228,0.228,0.00938,2,0.166,0.395,0.0162,24,0.946,0.97,0.917,36.8,35.7,71.4,1710
2019-04-20,2018,7,29,110,450.15,0.35,5,Dry,40,10,8,5,62,125,0.28,325.1,0.72,325.1,0,0,0,0,-5,5,40,10,8,0,67,383,990,965.6,24.4,0.171,0.0525,0.00215,0.223,0.00916,2,0.162,0.385,0.0158,24,0.945,0.97,0.916,36.1,35,70.1,1680
2019-04-21,2018,7,29,111,445.5,0.36,5,Dry,40,10,8,5,62,125,0.28,320.5,0.72,320.5,0,0,0,0,-5,5,40,10,8,0,67,379,990,965.6,24.4,0.169,0.0503,0.00206,0.219,0.00899,2,0.159,0.378,0.0155,24,0.944,0.97,0.916,35.6,34.6,69.1,1660
2019-04-22,2018,7,30,112,442.49,0.36,5,Dry,40,10,8,5,62,125,0.28,317.5,0.72,317.5,0,0,0,0,-5,5,40,10,8,0,67,375,990,965.6,24.4,0.168,0.0489,0.002,0.217,0.00889,2,0.157,0.374,0.0153,24,0.943,0.97,0.915,35.3,34.2,68.5,1640
2019-04-23,2018,7,30,113,438.39,0.36,5,Dry,40,10,8,5,62,125,0.28,313.4,0.71,313.4,0,0,0,0,-5,5,40,10,8,0,67,371,990,965.6,24.4,0.167,0.0469,0.00192,0.214,0.00874,2,0.154,0.368,0.015,24.1,0.943,0.97,0.915,34.9,33.8,67.6,1620
2019-04-24,2018,7,30,114,432.65,0.37,5,Dry,40,10,8,5,62,125,0.29,307.6,0.71,307.6,0,0,0,0,-5,5,40,10,8,0,67,366,990,965.5,24.5,0.165,0.0442,0.00181,0.209,0.00854,2,0.15,0.359,0.0147,24.1,0.942,0.97,0.914,34.2,33.2,66.4,1590
2019-04-25,2018,7,30,115,426.9,0.37,5,Dry,40,10,8,5,62,125,0.29,301.9,0.71,301.9,0,0,0,0,-5,5,40,10,8,0,67,360,990,965.5,24.5,0.163,0.0415,0.0017,0.204,0.00834,2,0.146,0.35,0.0143,24.1,0.941,0.97,0.913,33.6,32.6,65.2,1560
2019-04-26,2018,7,30,116,421.16,0.38,5,Dry,40,10,8,5,62,125,0.3,296.2,0.7,296.2,0,0,0,0,-5,5,40,10,8,0,67,354,990,965.5,24.5,0.161,0.0388,0.00158,0.199,0.00813,2,0.142,0.342,0.0139,24.2,0.94,0.97,0.912,33,32,64,1540
2019-04-27,2018,7,30,117,415.42,0.38,5,Dry,40,10,8,5,62,125,0.3,290.4,0.7,290.4,0,0,0,0,-5,5,40,10,8,0,67,348,990,965.5,24.5,0.158,0.0361,0.00147,0.195,0.00793,2,0.139,0.333,0.0136,24.2,0.939,0.97,0.91,32.3,31.4,62.7,1510
2019-04-28,2018,7,30,118,409.68,0.39,5,Dry,40,10,8,5,62,125,0.3,284.7,0.69,284.7,0,0,0,0,-5,5,40,10,8,0,67,343,990,965.4,24.6,0.156,0.0334,0.00136,0.19,0.00773,2,0.135,0.325,0.0132,24.2,0.937,0.97,0.909,31.7,30.8,61.5,1480
2019-04-29,2018,7,31,119,405.03,0.39,5,Dry,40,10,8,5,62,125,0.31,280,0.69,280,0,0,0,0,-5,5,40,10,8,0,67,338,990,965.4,24.6,0.155,0.0312,0.00127,0.186,0.00757,2,0.132,0.318,0.0129,24.3,0.936,0.97,0.908,31.2,30.3,60.5,1450
2019-04-30,2018,7,31,120,399.83,0.4,5,Dry,40,10,8,5,62,125,0.31,274.8,0.69,274.8,0,0,0,0,-5,5,40,10,8,0,67,333,990,965.4,24.6,0.153,0.0287,0.00117,0.182,0.00739,2,0.128,0.31,0.0126,24.3,0.935,0.97,0.907,30.6,29.7,59.4,1430
2019-05-01,2018,8,31,121,394.64,0.4,5,Dry,42,9,8,6,82,147,0.37,247.6,0.63,247.6,0,0,0,0,-6,6,42,9,8,0,88,307,990,965.4,24.6,0.144,0.0168,0.000682,0.161,0.00652,2,0.11,0.27,0.011,24.4,0.929,0.97,0.901,27.5,26.7,53.3,1280
2019-05-02,2018,8,31,122,389.44,0.4,5,Dry,42,9,8,6,82,147,0.38,242.4,0.62,242.4,0,0,0,0,-6,6,42,9,8,0,88,301,990,965.3,24.7,0.142,0.0164,0.000664,0.158,0.00642,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.9,26.1,52.2,1250
2019-05-03,2018,8,31,123,385.89,0.41,5,Dry,42,9,8,6,82,147,0.38,238.9,0.62,238.9,0,0,0,0,-6,6,42,9,8,0,88,298,990,965.3,24.7,0.141,0.0161,0.000651,0.157,0.00635,2,0.104,0.26,0.0106,24.4,0.926,0.97,0.898,26.5,25.7,51.4,1230
2019-05-04,2018,8,31,124,381.79,0.41,5,Dry,42,9,8,6,82,147,0.39,234.8,0.61,234.8,0,0,0,0,-6,6,42,9,8,0,88,294,990,965.3,24.7,0.139,0.0157,0.000636,0.155,0.00627,2,0.101,0.256,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.5,1210
2019-05-05,2018,8,31,125,377.68,0.41,5,Dry,42,9,8,6,82,147,0.39,230.7,0.61,230.7,0,0,0,0,-6,6,42,9,8,0,88,290,990,965.3,24.7,0.138,0.0154,0.000621,0.153,0.0062,1,0.254,0.407,0.0165,24.3,0.958,0.98,0.939,52.7,48.2,48.2,1160
2019-05-06,2018,8,32,126,373.58,0.42,5,Dry,42,9,8,6,82,147,0.39,226.6,0.61,226.6,0,0,0,0,-6,6,42,9,8,0,88,286,990,965.3,24.7,0.136,0.015,0.000607,0.151,0.00612,1,0.248,0.4,0.0162,24.3,0.959,0.98,0.939,51.8,48.2,48.2,1160
2019-05-07,2018,8,32,127,369.48,0.42,5,Dry,42,9,8,6,82,147,0.4,222.5,0.6,222.5,0,0,0,0,-6,6,42,9,8,0,88,281,990,965.2,24.8,0.135,0.0147,0.000592,0.15,0.00604,1,0.243,0.392,0.0159,24.4,0.958,0.98,0.939,50.9,48.2,48.2,1160
2019-05-08,2018,8,32,128,365.93,0.43,5,Dry,42,9,8,6,82,147,0.4,218.9,0.6,218.9,0,0,0,0,-6,6,42,9,8,0,88,278,990,965.2,24.8,0.134,0.0144,0.00058,0.148,0.00597,1,0.238,0.386,0.0156,24.4,0.958,0.98,0.939,50.2,48.2,48.2,1160
2019-05-09,2018,8,32,129,362.37,0.43,5,Dry,42,9,8,6,82,147,0.41,215.4,0.59,215.4,0,0,0,0,-6,6,42,9,8,0,88,274,990,965.2,24.8,0.132,0.0141,0.000567,0.146,0.00591,1,0.233,0.38,0.0153,24.4,0.957,0.98,0.938,49.4,48.2,48.2,1160
2019-05-10,2018,8,32,130,358.27,0.43,5,Dry,42,9,8,6,82,147,0.41,211.3,0.59,211.3,0,0,0,0,-6,6,42,9,8,0,88,270,990,965.2,24.8,0.131,0.0137,0.000553,0.145,0.00583,1,0.228,0.372,0.015,24.4,0.957,0.98,0.938,48.4,47.5,47.5,1140
2019-05-11,2018,8,32,131,354.17,0.44,5,Dry,42,9,8,6,82,147,0.41,207.2,0.58,207.2,0,0,0,0,-6,6,42,9,8,0,88,266,990,965.2,24.8,0.129,0.0134,0.000538,0.143,0.00575,1,0.222,0.365,0.0147,24.5,0.956,0.98,0.937,47.5,46.6,46.6,1120
2019-05-12,2018,8,32,132,350.07,0.44,5,Dry,42,9,8,6,82,147,0.42,203.1,0.58,203.1,0,0,0,0,-6,6,42,9,8,0,88,262,990,965.2,24.8,0.128,0.013,0.000524,0.141,0.00568,1,0.217,0.358,0.0144,24.5,0.955,0.98,0.936,46.6,45.7,45.7,1100
2019-05-13,2018,8,33,133,345.97,0.45,5,Dry,42,9,8,6,82,147,0.42,199,0.57,199,0,0,0,0,-6,6,42,9,8,0,88,258,990,965.1,24.9,0.127,0.0127,0.000509,0.139,0.0056,1,0.211,0.35,0.0141,24.5,0.955,0.98,0.935,45.7,44.8,44.8,1070
2019-05-14,2018,8,33,134,341.86,0.45,5,Dry,42,9,8,6,82,147,0.43,194.9,0.57,194.9,0,0,0,0,-6,6,42,9,8,0,88,254,990,965.1,24.9,0.125,0.0123,0.000495,0.137,0.00552,1,0.206,0.343,0.0138,24.5,0.953,0.98,0.934,44.7,43.8,43.8,1050
2019-05-15,2018,8,33,135,337.76,0.45,5,Dry,42,9,8,6,82,147,0.43,190.8,0.56,190.8,0,0,0,0,-6,6,42,9,8,0,88,250,990,965.1,24.9,0.124,0.012,0.00048,0.136,0.00545,1,0.2,0.336,0.0135,24.6,0.952,0.98,0.933,43.8,42.9,42.9,1030
2019-05-16,2018,8,33,136,333.66,0.46,5,Dry,42,9,8,6,82,147,0.44,186.7,0.56,186.7,0,0,0,0,-6,6,42,9,8,0,88,246,990,965.1,24.9,0.122,0.0116,0.000466,0.134,0.00537,1,0.194,0.328,0.0132,24.6,0.951,0.98,0.932,42.8,42,42,1010
2019-05-17,2018,8,33,137,329.56,0.46,5,Dry,42,9,8,6,82,147,0.45,182.6,0.55,182.6,0,0,0,0,-6,6,42,9,8,0,88,242,990,965,25,0.121,0.0113,0.000452,0.132,0.00529,1,0.189,0.321,0.0129,24.6,0.95,0.98,0.931,41.9,41,41,985
2019-05-18,2018,8,33,138,325.46,0.47,5,Dry,42,9,8,6,82,147,0.45,178.5,0.55,178.5,0,0,0,0,-6,6,42,9,8,0,88,237,990,965,25,0.119,0.0109,0.000437,0.13,0.00522,1,0.183,0.314,0.0126,24.7,0.948,0.978,0.928,40.9,40,40,961
2019-05-19,2018,8,33,139,321.36,0.47,5,Dry,42,9,8,6,82,147,0.46,174.4,0.54,174.4,0,0,0,0,-6,6,42,9,8,0,88,233,990,965,25,0.118,0.0106,0.000423,0.128,0.00514,1,0.178,0.306,0.0123,24.7,0.947,0.976,0.924,40,39,39,936
2019-05-20,2018,8,34,140,317.25,0.48,5,Dry,42,9,8,6,82,147,0.46,170.3,0.54,170.3,0,0,0,0,-6,6,42,9,8,0,88,229,990,965,25,0.116,0.0102,0.000409,0.127,0.00506,1,0.172,0.299,0.012,24.7,0.946,0.974,0.921,39,38,38,912
2019-05-21,2018,8,34,141,313.15,0.48,5,Dry,42,9,8,6,82,147,0.47,166.2,0.53,166.2,0,0,0,0,-6,6,42,9,8,0,88,225,990,965,25,0.115,0.00987,0.000394,0.125,0.00499,1,0.167,0.292,0.0117,24.7,0.945,0.972,0.918,38.1,37,37,888
2019-05-22,2018,8,34,142,309.05,0.49,5,Dry,42,9,8,6,82,147,0.48,162.1,0.52,162.1,0,0,0,0,-6,6,42,9,8,0,88,221,990,964.9,25.1,0.114,0.00952,0.00038,0.123,0.00491,1,0.161,0.284,0.0113,24.8,0.943,0.97,0.915,37.1,36,36,864
2019-05-23,2018,8,34,143,304.95,0.49,5,Dry,42,9,8,6,82,147,0.48,157.9,0.52,157.9,0,0,0,0,-6,6,42,9,8,0,88,217,990,964.9,25.1,0.112,0.00918,0.000366,0.121,0.00484,1,0.156,0.277,0.011,24.8,0.942,0.97,0.914,36.2,35.1,35.1,842
2019-05-24,2018,8,34,144,300.85,0.5,5,Dry,42,9,8,6,82,147,0.49,153.8,0.51,153.8,0,0,0,0,-6,6,42,9,8,0,88,213,990,964.9,25.1,0.111,0.00883,0.000352,0.119,0.00476,1,0.15,0.27,0.0107,24.8,0.941,0.97,0.912,35.2,34.2,34.2,820
2019-05-25,2018,8,34,145,296.75,0.5,5,Dry,42,9,8,6,82,147,0.49,149.8,0.51,149.8,0,0,0,0,-6,6,42,9,8,0,88,209,990,964.9,25.1,0.109,0.00848,0.000338,0.118,0.00469,1,0.145,0.262,0.0104,24.9,0.939,0.97,0.911,34.3,33.3,33.3,798
2019-05-26,2018,8,34,146,293.19,0.51,5,Dry,42,9,8,6,82,147,0.5,146.2,0.5,146.2,0,0,0,0,-6,6,42,9,8,0,88,205,990,964.9,25.1,0.108,0.00818,0.000325,0.116,0.00462,1,0.14,0.256,0.0102,24.9,0.938,0.97,0.91,33.4,32.4,32.4,779
2019-05-27,2018,8,35,147,289.64,0.51,5,Dry,42,9,8,6,82,147,0.51,142.6,0.49,142.6,0,0,0,0,-6,6,42,9,8,0,88,202,990,964.9,25.1,0.107,0.00787,0.000313,0.115,0.00456,1,0.135,0.25,0.00993,24.9,0.936,0.97,0.908,32.6,31.6,31.6,759
2019-05-28,2018,8,35,148,286.08,0.52,5,Dry,42,9,8,6,82,147,0.51,139.1,0.49,139.1,0,0,0,0,-6,6,42,9,8,0,88,198,990,964.8,25.2,0.105,0.00757,0.000301,0.113,0.00449,1,0.13,0.243,0.00967,24.9,0.935,0.97,0.907,31.8,30.8,30.8,739
2019-05-29,2018,8,35,149,282.53,0.52,5,Dry,42,9,8,6,82,147,0.52,135.5,0.48,135.5,0,0,0,0,-6,6,42,9,8,0,88,195,990,964.8,25.2,0.104,0.00727,0.000289,0.111,0.00443,1,0.125,0.237,0.00941,24.9,0.933,0.97,0.905,30.9,30,30,720
2019-05-30,2018,8,35,150,278.97,0.53,5,Dry,42,9,8,6,82,147,0.53,132,0.47,132,0,0,0,0,-6,6,42,9,8,0,88,191,990,964.8,25.2,0.103,0.00697,0.000277,0.11,0.00436,1,0.121,0.231,0.00915,25,0.932,0.97,0.904,30.1,29.2,29.2,701
2019-05-31,2018,8,35,151,275.42,0.53,5,Dry,42,9,8,6,82,147,0.53,128.4,0.47,128.4,0,0,0,0,-6,6,42,9,8,0,88,187,990,964.8,25.2,0.102,0.00667,0.000265,0.108,0.0043,1,0.116,0.224,0.0089,25,0.93,0.97,0.902,29.3,28.4,28.4,681
2019-06-01,2018,9,35,152,272.96,0.54,5,Dry,39,9,7,5,59,119,0.44,154,0.56,154,0,0,0,0,-5,5,39,9,7,0,64,209,990,964.8,25.2,0.109,0.00884,0.000351,0.118,0.00469,1,0.15,0.268,0.0106,24.9,0.941,0.97,0.912,35.4,34.4,34.4,824
2019-06-02,2018,9,35,153,269.95,0.54,5,Dry,39,9,7,5,59,119,0.44,150.9,0.56,150.9,0,0,0,0,-5,5,39,9,7,0,64,206,990,964.8,25.2,0.108,0.00858,0.00034,0.117,0.00463,1,0.146,0.263,0.0104,25,0.94,0.97,0.911,34.7,33.7,33.7,808
2019-06-03,2018,9,36,154,266.94,0.54,5,Dry,39,9,7,5,59,119,0.45,147.9,0.55,147.9,0,0,0,0,-5,5,39,9,7,0,64,203,990,964.8,25.2,0.107,0.00832,0.00033,0.115,0.00458,1,0.142,0.258,0.0102,25,0.938,0.97,0.91,34,33,33,792
2019-06-04,2018,9,36,155,263.93,0.55,5,Dry,39,9,7,5,59,119,0.45,144.9,0.55,144.9,0,0,0,0,-5,5,39,9,7,0,64,200,990,964.8,25.2,0.106,0.00807,0.00032,0.114,0.00452,1,0.138,0.252,0.01,25,0.937,0.97,0.909,33.3,32.3,32.3,775
2019-06-05,2018,9,36,156,260.93,0.55,5,Dry,39,9,7,5,59,119,0.46,141.9,0.54,141.9,0,0,0,0,-5,5,39,9,7,0,64,197,990,964.7,25.3,0.105,0.00781,0.000309,0.113,0.00447,1,0.134,0.247,0.00978,25,0.936,0.97,0.908,32.6,31.6,31.6,758
2019-06-06,2018,9,36,157,257.92,0.56,5,Dry,39,9,7,5,59,119,0.46,138.9,0.54,138.9,0,0,0,0,-5,5,39,9,7,0,64,194,990,964.7,25.3,0.104,0.00756,0.000299,0.112,0.00441,1,0.13,0.242,0.00956,25,0.935,0.97,0.907,31.9,30.9,30.9,742
2019-06-07,2018,9,36,158,254.91,0.56,5,Dry,39,9,7,5,59,119,0.47,135.9,0.53,135.9,0,0,0,0,-5,5,39,9,7,0,64,191,990,964.7,25.3,0.103,0.0073,0.000289,0.11,0.00436,1,0.126,0.236,0.00934,25,0.933,0.97,0.905,31.2,30.2,30.2,725
2019-06-08,2018,9,36,159,251.9,0.57,5,Dry,39,9,7,5,59,119,0.47,132.9,0.53,132.9,0,0,0,0,-5,5,39,9,7,0,64,188,990,964.7,25.3,0.102,0.00705,0.000279,0.109,0.00431,1,0.122,0.231,0.00913,25.1,0.932,0.97,0.904,30.4,29.5,29.5,709
2019-06-09,2018,9,36,160,249.44,0.57,5,Dry,39,9,7,5,59,119,0.48,130.4,0.52,130.4,0,0,0,0,-5,5,39,9,7,0,64,185,990,964.7,25.3,0.101,0.00684,0.00027,0.108,0.00426,1,0.119,0.226,0.00895,25.1,0.931,0.97,0.903,29.9,29,29,695
2019-06-10,2018,9,37,161,246.98,0.58,5,Dry,39,9,7,5,59,119,0.48,128,0.52,128,0,0,0,0,-5,5,39,9,7,0,64,183,990,964.7,25.3,0.1,0.00663,0.000262,0.107,0.00422,1,0.115,0.222,0.00877,25.1,0.93,0.97,0.902,29.3,28.4,28.4,682
2019-06-11,2018,9,37,162,244.52,0.58,5,Dry,39,9,7,5,59,119,0.49,125.5,0.51,125.5,0,0,0,0,-5,5,39,9,7,0,64,181,990,964.7,25.3,0.0992,0.00642,0.000253,0.106,0.00417,1,0.112,0.218,0.00859,25.1,0.929,0.97,0.901,28.7,27.9,27.9,669
2019-06-12,2018,9,37,163,242.06,0.59,5,Dry,39,9,7,5,59,119,0.49,123.1,0.51,123.1,0,0,0,0,-5,5,39,9,7,0,64,178,990,964.7,25.3,0.0984,0.00621,0.000245,0.105,0.00413,1,0.109,0.213,0.00841,25.1,0.927,0.97,0.9,28.1,27.3,27.3,655
2019-06-13,2018,9,37,164,239.6,0.6,5,Dry,39,9,7,5,59,119,0.5,120.6,0.5,120.6,0,0,0,0,-5,5,39,9,7,0,64,176,990,964.6,25.4,0.0975,0.006,0.000237,0.104,0.00408,1,0.105,0.209,0.00823,25.2,0.926,0.97,0.898,27.5,26.7,26.7,641
2019-06-14,2018,9,37,165,237.14,0.6,5,Dry,39,9,7,5,59,119,0.5,118.1,0.5,118.1,0,0,0,0,-5,5,39,9,7,0,64,173,990,964.6,25.4,0.0966,0.00579,0.000228,0.102,0.00404,1,0.102,0.204,0.00806,25.2,0.924,0.97,0.897,27,26.1,26.1,628
2019-06-15,2018,9,37,166,234.68,0.61,5,Dry,39,9,7,5,59,119,0.51,115.7,0.49,115.7,0,0,0,0,-5,5,39,9,7,0,64,171,990,964.6,25.4,0.0958,0.00558,0.00022,0.101,0.00399,1,0.0987,0.2,0.00788,25.2,0.923,0.97,0.895,26.4,25.6,25.6,614
2019-06-16,2018,9,37,167,232.22,0.61,5,Dry,39,9,7,5,59,119,0.51,113.2,0.49,113.2,0,0,0,0,-5,5,39,9,7,0,64,168,990,964.6,25.4,0.0949,0.00537,0.000212,0.1,0.00395,1,0.0953,0.196,0.0077,25.2,0.921,0.97,0.893,25.8,25,25,600
2019-06-17,2018,9,38,168,229.75,0.62,5,Dry,39,9,7,5,59,119,0.52,110.8,0.48,110.8,0,0,0,0,-5,5,39,9,7,0,64,166,990,964.6,25.4,0.094,0.00516,0.000203,0.0992,0.0039,1,0.092,0.191,0.00752,25.2,0.919,0.97,0.892,25.2,24.4,24.4,586
2019-06-18,2018,9,38,169,227.29,0.62,5,Dry,39,9,7,5,59,119,0.52,108.3,0.48,108.3,0,0,0,0,-5,5,39,9,7,0,64,163,990,964.6,25.4,0.0932,0.00495,0.000195,0.0981,0.00386,1,0.0887,0.187,0.00734,25.2,0.917,0.97,0.89,24.6,23.9,23.9,573
2019-06-19,2018,9,38,170,225.93,0.62,5,Dry,39,9,7,5,59,119,0.53,106.9,0.47,106.9,0,0,0,0,-5,5,39,9,7,0,64,162,990,964.6,25.4,0.0927,0.00484,0.00019,0.0975,0.00383,1,0.0869,0.184,0.00725,25.3,0.916,0.97,0.889,24.3,23.5,23.5,565
2019-06-20,2018,9,38,171,224.01,0.63,5,Dry,39,9,7,5,59,119,0.53,105,0.47,105,0,0,0,0,-5,5,39,9,7,0,64,160,990,964.5,25.5,0.092,0.00468,0.000184,0.0967,0.0038,1,0.0843,0.181,0.00711,25.3,0.915,0.97,0.887,23.8,23.1,23.1,554
2019-06-21,2018,9,38,172,222.1,0.63,5,Dry,39,9,7,5,59,119,0.54,103.1,0.46,103.1,0,0,0,0,-5,5,39,9,7,0,64,158,990,964.5,25.5,0.0913,0.00451,0.000177,0.0958,0.00376,1,0.0817,0.178,0.00697,25.3,0.914,0.97,0.886,23.4,22.7,22.7,544
2019-06-22,2018,9,38,173,220.18,0.64,5,Dry,39,9,7,5,59,119,0.54,101.2,0.46,101.2,0,0,0,0,-5,5,39,9,7,0,64,156,990,964.5,25.5,0.0907,0.00435,0.000171,0.095,0.00373,1,0.0791,0.174,0.00683,25.3,0.912,0.969,0.884,22.9,22.2,22.2,533
2019-06-23,2018,9,38,174,218.27,0.64,5,Dry,39,9,7,5,59,119,0.55,99.27,0.46,99.27,0,0,0,0,-5,5,39,9,7,0,64,154,990,964.5,25.5,0.09,0.00419,0.000164,0.0942,0.00369,1,0.0765,0.171,0.0067,25.3,0.912,0.968,0.883,22.5,21.8,21.8,522
2019-06-24,2018,9,39,175,216.36,0.65,5,Dry,39,9,7,5,59,119,0.55,97.36,0.45,97.36,0,0,0,0,-5,5,39,9,7,0,64,152,990,964.5,25.5,0.0893,0.00403,0.000158,0.0933,0.00366,1,0.0739,0.167,0.00656,25.3,0.913,0.968,0.884,22.1,21.4,21.4,513
2019-06-25,2018,9,39,176,214.44,0.65,5,Dry,39,9,7,5,59,119,0.56,95.44,0.45,95.44,0,0,0,0,-5,5,39,9,7,0,64,150,990,964.5,25.5,0.0886,0.00386,0.000151,0.0925,0.00363,1,0.0713,0.164,0.00642,25.3,0.916,0.967,0.885,21.7,21,21,504
2019-06-26,2018,9,39,177,212.53,0.66,5,Dry,39,9,7,5,59,119,0.56,93.53,0.44,93.53,0,0,0,0,-5,5,39,9,7,0,64,149,990,964.5,25.5,0.088,0.0037,0.000145,0.0917,0.00359,1,0.0688,0.16,0.00628,25.4,0.918,0.966,0.887,21.4,20.6,20.6,495
2019-06-27,2018,9,39,178,210.61,0.66,5,Dry,39,9,7,5,59,119,0.56,91.61,0.43,91.61,0,0,0,0,-5,5,39,9,7,0,64,147,990,964.5,25.5,0.0873,0.00354,0.000139,0.0908,0.00356,1,0.0662,0.157,0.00615,25.4,0.921,0.965,0.888,21,20.3,20.3,486
2019-06-28,2018,9,39,179,208.7,0.67,5,Dry,39,9,7,5,59,119,0.57,89.7,0.43,89.7,0,0,0,0,-5,5,39,9,7,0,64,145,990,964.5,25.5,0.0866,0.00337,0.000132,0.09,0.00352,1,0.0636,0.154,0.00601,25.4,0.924,0.964,0.891,20.6,19.9,19.9,477
2019-06-29,2018,9,39,180,206.79,0.67,5,Dry,39,9,7,5,59,119,0.57,87.79,0.42,87.79,0,0,0,0,-5,5,39,9,7,0,64,143,990,964.4,25.6,0.0859,0.00321,0.000126,0.0891,0.00349,1,0.061,0.15,0.00587,25.4,0,0,0,0,0,0,0
2019-06-30,2018,9,39,181,204.87,0.68,5,Dry,39,9,7,5,59,119,0.58,85.87,0.42,85.87,0,0,0,0,-5,5,39,9,7,0,64,141,990,964.4,25.6,0.0852,0.00305,0.000119,0.0883,0.00345,1,0.0584,0.147,0.00574,25.4,0,0,0,0,0,0,0
2019-07-01,2018,10,40,182,202.96,0.69,5,Dry,37,8,6,4,53,108,0.53,94.96,0.47,94.96,0,0,0,0,-4,4,37,8,6,0,57,146,990,964.4,25.6,0.087,0.00382,0.000149,0.0909,0.00355,1,0.0707,0.162,0.00632,25.4,0,0,0,0,0,0,0
2019-07-02,2018,10,40,183,201.04,0.69,5,Dry,37,8,6,4,53,108,0.54,93.04,0.46,93.04,0,0,0,0,-4,4,37,8,6,0,57,144,990,964.4,25.6,0.0864,0.00366,0.000143,0.09,0.00352,1,0.0681,0.158,0.00618,25.4,0,0,0,0,0,0,0
2019-07-03,2018,10,40,184,199.13,0.7,5,Dry,37,8,6,4,53,108,0.54,91.13,0.46,91.13,0,0,0,0,-4,4,37,8,6,0,57,142,990,964.4,25.6,0.0857,0.0035,0.000137,0.0892,0.00348,1,0.0655,0.155,0.00604,25.4,0,0,0,0,0,0,0
2019-07-04,2018,10,40,185,197.22,0.7,5,Dry,37,8,6,4,53,108,0.55,89.22,0.45,89.22,0,0,0,0,-4,4,37,8,6,0,57,140,990,964.4,25.6,0.085,0.00333,0.00013,0.0884,0.00345,1,0.0629,0.151,0.00591,25.4,0,0,0,0,0,0,0
2019-07-05,2018,10,40,186,195.3,0.71,5,Dry,37,8,6,4,53,108,0.55,87.3,0.45,87.3,0,0,0,0,-4,4,37,8,6,0,57,138,990,964.4,25.6,0.0843,0.00317,0.000124,0.0875,0.00342,1,0.0604,0.148,0.00578,25.4,0,0,0,0,0,0,0
2019-07-06,2018,10,40,187,193.39,0.72,5,Dry,37,8,6,4,53,108,0.56,85.39,0.44,85.39,0,0,0,0,-4,4,37,8,6,0,57,136,990,964.4,25.6,0.0837,0.00301,0.000118,0.0867,0.00339,1,0.0578,0.144,0.00565,25.4,0,0,0,0,0,0,0
2019-07-07,2018,10,40,188,191.47,0.72,5,Dry,37,8,6,4,53,108,0.56,83.47,0.44,83.47,0,0,0,0,-4,4,37,8,6,0,57,134,990,964.4,25.6,0.083,0.00284,0.000111,0.0858,0.00336,1,0.0552,0.141,0.00551,25.4,0,0,0,0,0,0,0
2019-07-08,2018,10,41,189,189.56,0.73,5,Dry,37,8,6,4,53,108,0.57,81.56,0.43,81.56,0,0,0,0,-4,4,37,8,6,0,57,133,990,964.4,25.6,0.0823,0.00268,0.000105,0.085,0.00332,1,0.0526,0.138,0.00538,25.4,0,0,0,0,0,0,0
2019-07-09,2018,10,41,190,187.65,0.74,5,Dry,37,8,6,4,53,108,0.58,79.65,0.42,79.65,0,0,0,0,-4,4,37,8,6,0,57,131,990,964.4,25.6,0.0816,0.00252,0.0000985,0.0842,0.00329,1,0.05,0.134,0.00525,25.4,0,0,0,0,0,0,0
2019-07-10,2018,10,41,191,185.73,0.74,5,Dry,37,8,6,4,53,108,0.58,77.73,0.42,77.73,0,0,0,0,-4,4,37,8,6,0,57,129,990,964.4,25.6,0.081,0.00236,0.0000922,0.0833,0.00326,1,0.0474,0.131,0.00511,25.4,0,0,0,0,0,0,0
2019-07-11,2018,10,41,192,183.82,0.75,5,Dry,37,8,6,4,53,108,0.59,75.82,0.41,75.82,0,0,0,0,-4,4,37,8,6,0,57,127,990,964.4,25.6,0.0803,0.00219,0.0000858,0.0825,0.00323,1,0.0449,0.127,0.00498,25.4,0,0,0,0,0,0,0
2019-07-12,2018,10,41,193,181.9,0.75,5,Dry,37,8,6,4,53,108,0.59,73.9,0.41,73.9,0,0,0,0,-4,4,37,8,6,0,57,125,990,964.4,25.6,0.0796,0.00203,0.0000795,0.0816,0.00319,1,0.0423,0.124,0.00485,25.4,0,0,0,0,0,0,0
2019-07-13,2018,10,41,194,179.99,0.76,5,Dry,37,8,6,4,53,108,0.6,71.99,0.4,71.99,0,0,0,0,-4,4,37,8,6,0,57,123,990,964.4,25.6,0.0789,0.00187,0.0000731,0.0808,0.00316,1,0.0397,0.12,0.00471,25.4,0,0,0,0,0,0,0
2019-07-14,2018,10,41,195,178.62,0.77,5,Dry,37,8,6,4,53,108,0.6,70.62,0.4,70.62,0,0,0,0,-4,4,37,8,6,0,57,122,990,964.4,25.6,0.0785,0.00175,0.0000686,0.0802,0.00314,1,0.0378,0.118,0.00462,25.4,0,0,0,0,0,0,0
2019-07-15,2018,10,42,196,177.25,0.77,5,Dry,37,8,6,4,53,108,0.61,69.25,0.39,69.25,0,0,0,0,-4,4,37,8,6,0,57,120,990,964.4,25.6,0.078,0.00164,0.000064,0.0796,0.00312,1,0.036,0.116,0.00452,25.4,0,0,0,0,0,0,0
2019-07-16,2018,10,42,197,175.89,0.78,5,Dry,37,8,6,4,53,108,0.61,67.89,0.39,67.89,0,0,0,0,-4,4,37,8,6,0,57,119,990,964.4,25.6,0.0775,0.00152,0.0000595,0.079,0.00309,1,0.0342,0.113,0.00443,25.4,0,0,0,0,0,0,0
2019-07-17,2018,10,42,198,174.52,0.78,5,Dry,37,8,6,4,53,108,0.62,66.52,0.38,66.52,0,0,0,0,-4,4,37,8,6,0,57,118,990,964.5,25.5,0.077,0.0014,0.000055,0.0784,0.00307,1,0.0323,0.111,0.00433,25.4,0,0,0,0,0,0,0
2019-07-18,2018,10,42,199,173.15,0.78,5,Dry,37,8,6,4,53,108,0.62,65.15,0.38,65.15,0,0,0,0,-4,4,37,8,6,0,57,116,990,964.5,25.5,0.0765,0.00129,0.0000504,0.0778,0.00305,1,0.0305,0.108,0.00424,25.4,0,0,0,0,0,0,0
2019-07-19,2018,10,42,200,171.79,0.79,5,Dry,37,8,6,4,53,108,0.63,63.79,0.37,63.79,0,0,0,0,-4,4,37,8,6,0,57,115,990,964.5,25.5,0.076,0.00117,0.0000459,0.0772,0.00302,1,0.0286,0.106,0.00414,25.4,0,0,0,0,0,0,0
2019-07-20,2018,10,42,201,170.42,0.79,5,Dry,37,8,6,4,53,108,0.63,62.42,0.37,62.42,0,0,0,0,-4,4,37,8,6,0,57,113,990,964.5,25.5,0.0756,0.00106,0.0000413,0.0766,0.003,1,0.0268,0.103,0.00405,25.4,0,0,0,0,0,0,0
2019-07-21,2018,10,42,202,169.05,0.8,5,Dry,37,8,6,4,53,108,0.64,61.05,0.36,61.05,0,0,0,0,-4,4,37,8,6,0,57,112,990,964.5,25.5,0.0751,0.000939,0.0000368,0.076,0.00298,1,0.0249,0.101,0.00395,25.4,0,0,0,0,0,0,0
2019-07-22,2018,10,43,203,167.68,0.8,5,Dry,37,8,6,4,53,108,0.64,59.68,0.36,59.68,0,0,0,0,-4,4,37,8,6,0,57,111,990,964.5,25.5,0.0746,0.000823,0.0000322,0.0754,0.00295,1,0.0231,0.0985,0.00386,25.4,0,0,0,0,0,0,0
2019-07-23,2018,10,43,204,166.32,0.81,5,Dry,37,8,6,4,53,108,0.65,58.32,0.35,58.32,0,0,0,0,-4,4,37,8,6,0,57,109,990,964.5,25.5,0.0741,0.000707,0.0000277,0.0748,0.00293,1,0.0212,0.0961,0.00376,25.4,0,0,0,0,0,0,0
2019-07-24,2018,10,43,205,164.95,0.81,5,Dry,37,8,6,4,53,108,0.66,56.95,0.34,56.95,0,0,0,0,-4,4,37,8,6,0,57,108,990,964.5,25.5,0.0736,0.000591,0.0000231,0.0742,0.00291,1,0.0194,0.0936,0.00367,25.4,0,0,0,0,0,0,0
2019-07-25,2018,10,43,206,163.58,0.81,5,Dry,37,8,6,4,53,108,0.66,55.58,0.34,55.58,0,0,0,0,-4,4,37,8,6,0,57,107,990,964.5,25.5,0.0731,0.000474,0.0000186,0.0736,0.00288,1,0.0175,0.0912,0.00357,25.4,0,0,0,0,0,0,0
2019-07-26,2018,10,43,207,162.22,0.82,5,Dry,37,8,6,4,53,108,0.67,54.22,0.33,54.22,0,0,0,0,-4,4,37,8,6,0,57,105,990,964.5,25.5,0.0727,0.000359,0.0000141,0.073,0.00286,1,0.0157,0.0887,0.00348,25.4,0,0,0,0,0,0,0
2019-07-27,2018,10,43,208,160.85,0.82,5,Dry,37,8,6,4,53,108,0.67,52.85,0.33,52.85,0,0,0,0,-4,4,37,8,6,0,57,104,990,964.5,25.5,0.0722,0.000242,0.00000949,0.0724,0.00284,1,0.0138,0.0863,0.00338,25.4,0,0,0,0,0,0,0
2019-07-28,2018,10,43,209,159.48,0.83,5,Dry,37,8,6,4,53,108,0.68,51.48,0.32,51.48,0,0,0,0,-4,4,37,8,6,0,57,102,990,964.5,25.5,0.0717,0.000126,0.00000493,0.0718,0.00281,1,0.012,0.0838,0.00328,25.4,0,0,0,0,0,0,0
2019-07-29,2018,10,44,210,158.11,0.84,5,Dry,37,8,6,4,53,108,0.68,50.11,0.32,50.11,0,0,0,0,-4,4,37,8,6,0,57,101,990,964.5,25.5,0.0712,0.00000935,3.66e-7,0.0712,0.00279,1,0.0101,0.0814,0.00319,25.4,0,0,0,0,0,0,0
2019-07-30,2018,10,44,211,157.84,0.84,5,Dry,37,8,6,4,53,108,0.68,49.84,0.32,0,50,11,2,2,-2,37,48,10,8,2,90,66,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-07-31,2018,10,44,212,157.02,0.84,5,Dry,37,8,6,4,53,108,0.69,49.02,0.31,0,49,11,1,1,-3,39,48,9,7,1,92,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-01,2018,11,44,213,155.11,0.84,5,Dry,34,7,5,3,44,93,0.6,62.11,0.4,62.11,0,0,0,0,-3,3,34,7,5,0,47,108,990,964.5,25.5,0.0737,0.00103,0.0000404,0.0747,0.00293,1,0.0263,0.101,0.00396,25.4,0,0,0,0,0,0,0
2019-08-02,2018,11,44,214,153.74,0.85,5,Dry,34,7,5,3,44,93,0.6,60.74,0.4,60.74,0,0,0,0,-3,3,34,7,5,0,47,107,990,964.5,25.5,0.0732,0.000913,0.0000358,0.0741,0.00291,1,0.0245,0.0986,0.00387,25.4,0,0,0,0,0,0,0
2019-08-03,2018,11,44,215,151.83,0.85,5,Dry,34,7,5,3,44,93,0.61,58.83,0.39,58.83,0,0,0,0,-3,3,34,7,5,0,47,105,990,964.5,25.5,0.0725,0.000751,0.0000294,0.0733,0.00287,1,0.0219,0.0952,0.00373,25.4,0,0,0,0,0,0,0
2019-08-04,2018,11,44,216,149.91,0.86,5,Dry,34,7,5,3,44,93,0.62,56.91,0.38,56.91,0,0,0,0,-3,3,34,7,5,0,47,103,990,964.5,25.5,0.0719,0.000587,0.000023,0.0724,0.00284,1,0.0193,0.0918,0.0036,25.4,0,0,0,0,0,0,0
2019-08-05,2018,11,45,217,148,0.87,5,Dry,34,7,5,3,44,93,0.63,55,0.37,55,0,0,0,0,-3,3,34,7,5,0,47,101,990,964.5,25.5,0.0712,0.000425,0.0000167,0.0716,0.00281,1,0.0168,0.0884,0.00346,25.4,0,0,0,0,0,0,0
2019-08-06,2018,11,45,218,146.08,0.87,5,Dry,34,7,5,3,44,93,0.64,53.08,0.36,53.08,0,0,0,0,-3,3,34,7,5,0,47,99.1,990,964.5,25.5,0.0708,0.000262,0.0000103,0.0711,0.00279,1,0.0142,0.0852,0.00334,25.4,0,0,0,0,0,0,0
2019-08-07,2018,11,45,219,144.72,0.88,5,Dry,34,7,5,3,44,93,0.64,51.72,0.36,51.72,0,0,0,0,-3,3,34,7,5,0,47,97.7,990,964.5,25.5,0.0708,0.000146,0.00000573,0.071,0.00278,1,0.0123,0.0833,0.00327,25.4,0,0,0,0,0,0,0
2019-08-08,2018,11,45,220,143.35,0.88,5,Dry,34,7,5,3,44,93,0.65,50.35,0.35,50.35,0,0,0,0,-3,3,34,7,5,0,47,96.3,990,964.5,25.5,0.0708,0.0000298,0.00000117,0.0709,0.00278,1,0.0105,0.0813,0.00319,25.4,0,0,0,0,0,0,0
2019-08-09,2018,11,45,221,141.98,0.88,5,Dry,34,7,5,3,44,93,0.66,48.98,0.34,0,49,11,1,1,-2,38,45,8,6,1,82,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-10,2018,11,45,222,140.61,0.89,5,Dry,34,7,5,3,44,93,0.66,47.61,0.34,0,48,11,1,1,-2,37,45,8,6,1,81,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-11,2018,11,45,223,139.25,0.89,5,Dry,34,7,5,3,44,93,0.67,46.25,0.33,0,46,10,1,1,-2,36,44,8,6,1,80,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-12,2018,11,46,224,137.88,0.89,5,Dry,34,7,5,3,44,93,0.67,44.88,0.33,0,45,10,1,1,-2,35,44,8,6,1,79,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-13,2018,11,46,225,136.51,0.9,5,Dry,34,7,5,3,44,93,0.68,43.51,0.32,0,44,10,1,1,-2,34,44,8,6,1,78,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-14,2018,11,46,226,135.15,0.9,5,Dry,34,7,5,3,44,93,0.69,42.15,0.31,0,42,9,1,1,-2,33,43,8,6,1,77,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-15,2018,11,46,227,133.78,0.9,5,Dry,34,7,5,3,44,93,0.69,40.78,0.3,0,41,9,1,1,-2,32,43,8,6,1,76,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-16,2018,11,46,228,132.41,0.9,5,Dry,34,7,5,3,44,93,0.7,39.41,0.3,0,39,9,1,1,-2,30,43,8,6,1,74,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-17,2018,11,46,229,132.14,0.91,5,Dry,34,7,5,3,44,93,0.7,39.14,0.3,0,39,9,1,1,-2,30,43,8,6,1,74,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-18,2018,11,46,230,130.22,0.91,5,Dry,34,7,5,3,44,93,0.71,37.22,0.29,0,37,8,1,1,-2,29,42,8,6,1,73,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-19,2018,11,47,231,129.95,0.91,5,Dry,34,7,5,3,44,93,0.72,36.95,0.28,0,37,8,1,1,-2,29,42,8,6,1,73,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-20,2018,11,47,232,129.13,0.91,5,Dry,34,7,5,3,44,93,0.72,36.13,0.28,0,36,8,1,1,-2,28,42,8,6,1,72,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-21,2018,11,47,233,128.31,0.91,5,Dry,34,7,5,3,44,93,0.72,35.31,0.28,0,35,8,1,1,-2,27,42,8,6,1,71,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-22,2018,11,47,234,127.49,0.91,5,Dry,34,7,5,3,44,93,0.73,34.49,0.27,0,34,8,1,1,-2,26,42,8,6,1,70,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-23,2018,11,47,235,126.67,0.92,5,Dry,34,7,5,3,44,93,0.73,33.67,0.27,0,34,8,1,1,-2,26,42,8,6,1,70,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-24,2018,11,47,236,125.85,0.92,5,Dry,34,7,5,3,44,93,0.74,32.85,0.26,0,33,7,1,1,-2,26,41,8,6,1,70,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-25,2018,11,47,237,125.03,0.92,5,Dry,34,7,5,3,44,93,0.74,32.03,0.26,0,32,7,1,1,-2,25,41,8,6,1,69,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-26,2018,11,48,238,124.21,0.92,5,Dry,34,7,5,3,44,93,0.75,31.21,0.25,0,31,7,1,1,-2,24,41,8,6,1,68,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-27,2018,11,48,239,123.39,0.92,5,Dry,34,7,5,3,44,93,0.75,30.39,0.25,0,30,7,1,1,-2,23,41,8,6,1,67,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-28,2018,11,48,240,122.57,0.93,5,Dry,34,7,5,3,44,93,0.76,29.57,0.24,0,30,7,1,1,-2,23,41,8,6,1,67,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-29,2018,11,48,241,121.75,0.93,5,Dry,34,7,5,3,44,93,0.76,28.75,0.24,0,29,7,1,1,-2,22,41,8,6,1,66,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-30,2018,11,48,242,120.93,0.93,5,Dry,34,7,5,3,44,93,0.77,27.93,0.23,0,28,6,1,1,-2,22,40,8,6,1,66,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-31,2018,11,48,243,120.11,0.93,5,Dry,34,7,5,3,44,93,0.77,27.11,0.23,0,27,6,1,1,-2,21,40,8,6,1,65,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-01,2018,12,48,244,118.19,0.94,5,Dry,30,6,4,2,30,72,0.61,46.19,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-02,2018,12,49,245,115.73,0.94,5,Dry,30,6,4,2,30,72,0.62,43.73,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-03,2018,12,49,246,114.36,0.95,5,Dry,30,6,4,2,30,72,0.63,42.36,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-04,2018,12,49,247,112.45,0.95,5,Dry,30,6,4,2,30,72,0.64,40.45,0.36,0,40,9,1,1,-1,30,39,7,5,1,60,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-05,2018,12,49,248,110.54,0.95,5,Dry,30,6,4,2,30,72,0.65,38.54,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-06,2018,12,49,249,108.62,0.96,5,Dry,30,6,4,2,30,72,0.66,36.62,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-07,2018,12,49,250,106.71,0.96,5,Dry,30,6,4,2,30,72,0.68,34.71,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-08,2018,12,49,251,104.79,0.96,5,Dry,30,6,4,2,30,72,0.69,32.79,0.31,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-09,2018,12,50,252,103.43,0.96,5,Dry,30,6,4,2,30,72,0.7,31.43,0.3,0,31,7,1,1,-1,23,37,7,5,1,53,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-10,2018,12,50,253,102.06,0.97,5,Dry,30,6,4,2,30,72,0.7,30.06,0.29,0,30,7,1,1,-1,22,37,7,5,1,52,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-11,2018,12,50,254,100.69,0.97,5,Dry,30,6,4,2,30,72,0.71,28.69,0.28,0,29,7,1,1,-1,21,37,7,5,1,51,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-12,2018,12,50,255,99.33,0.97,5,Dry,30,6,4,2,30,72,0.72,27.33,0.28,0,27,6,1,1,-1,20,36,7,5,1,50,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-13,2018,12,50,256,97.96,0.97,5,Dry,30,6,4,2,30,72,0.73,25.96,0.27,0,26,6,1,1,-1,19,36,7,5,1,49,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-14,2018,12,50,257,96.59,0.97,5,Dry,30,6,4,2,30,72,0.74,24.59,0.26,0,25,6,1,1,-1,18,36,7,5,1,48,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-15,2018,12,50,258,95.22,0.97,5,Dry,30,6,4,2,30,72,0.76,23.22,0.24,0,23,5,1,1,-1,17,35,7,5,1,47,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-16,2018,12,51,259,94.95,0.97,5,Dry,30,6,4,2,30,72,0.76,22.95,0.24,0,23,5,1,1,-1,17,35,7,5,1,47,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-17,2018,12,51,260,94.13,0.97,5,Dry,30,6,4,2,30,72,0.77,22.13,0.23,0,22,5,1,1,-1,16,35,7,5,1,46,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-18,2018,12,51,261,93.31,0.97,5,Dry,30,6,4,2,30,72,0.77,21.31,0.23,0,21,5,1,1,-1,15,35,7,5,1,45,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-19,2018,12,51,262,92.49,0.98,5,Dry,30,6,4,2,30,72,0.78,20.49,0.22,0,20,5,1,1,-1,14,35,7,5,1,44,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-20,2018,12,51,263,91.67,0.98,5,Dry,30,6,4,2,30,72,0.79,19.67,0.21,0,20,5,1,1,-1,14,35,7,5,1,44,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-21,2018,12,51,264,90.85,0.98,5,Dry,30,6,4,2,30,72,0.79,18.85,0.21,0,19,4,1,1,-1,14,34,7,5,1,44,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-22,2018,12,51,265,90.03,0.98,5,Dry,30,6,4,2,30,72,0.8,18.03,0.2,0,18,4,1,1,-1,13,34,7,5,1,43,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-23,2018,12,52,266,89.21,0.98,5,Dry,30,6,4,2,30,72,0.81,17.21,0.19,0,17,4,1,1,-1,12,34,7,5,1,42,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-24,2018,12,52,267,88.39,0.98,5,Dry,30,6,4,2,30,72,0.81,16.39,0.18,0,16,4,0,0,-2,14,34,6,4,0,44,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-25,2018,12,52,268,87.57,0.98,5,Dry,30,6,4,2,30,72,0.82,15.57,0.18,0,16,4,0,0,-2,14,34,6,4,0,44,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-26,2018,12,52,269,86.75,0.98,5,Dry,30,6,4,2,30,72,0.83,14.75,0.17,0,15,3,0,0,-2,14,33,6,4,0,44,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-27,2018,12,52,270,85.93,0.98,5,Dry,30,6,4,2,30,72,0.84,13.93,0.16,0,14,3,0,0,-2,13,33,6,4,0,43,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-28,2018,12,52,271,85.11,0.98,5,Dry,30,6,4,2,30,72,0.85,13.11,0.15,0,13,3,0,0,-2,12,33,6,4,0,42,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-29,2018,12,52,272,84.29,0.98,5,Dry,30,6,4,2,30,72,0.85,12.29,0.15,0,12,3,0,0,-2,11,33,6,4,0,41,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-30,2018,12,53,273,83.47,0.98,5,Dry,30,6,4,2,30,72,0.86,11.47,0.14,0,11,2,0,0,-2,11,32,6,4,0,41,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-01,2019,1,1,274,82.65,0.98,5,Dry,24,4,2,2,20,52,0.63,30.65,0.37,0,31,7,1,1,-1,23,31,5,3,1,43,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-02,2019,1,1,275,81.83,0.98,5,Dry,24,4,2,2,20,52,0.64,29.83,0.36,0,30,7,1,1,-1,22,31,5,3,1,42,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-03,2019,1,1,276,81,0.98,5,Dry,24,4,2,2,20,52,0.64,29,0.36,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-04,2019,1,1,277,80.18,0.98,5,Dry,24,4,2,2,20,52,0.65,28.18,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-05,2019,1,1,278,79.91,0.98,5,Dry,24,4,2,2,20,52,0.65,27.91,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-06,2019,1,1,279,79.64,0.99,5,Dry,24,4,2,2,20,52,0.65,27.64,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-07,2019,1,1,280,79.36,0.99,5,Dry,24,4,2,2,20,52,0.66,27.36,0.34,0,27,6,1,1,-1,20,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-08,2019,1,2,281,78.54,0.99,5,Dry,24,4,2,2,20,52,0.66,26.54,0.34,0,27,6,1,1,-1,20,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-09,2019,1,2,282,78.82,0.99,5,Dry,24,4,2,2,20,52,0.66,26.82,0.34,0,27,6,1,1,-1,20,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-10,2019,1,2,283,82.92,0.98,5,Dry,24,4,2,2,20,52,0.63,30.92,0.37,0,31,7,1,1,-1,23,31,5,3,1,43,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-11,2019,1,2,284,85.93,0.98,5,Dry,24,4,2,2,20,52,0.6,33.93,0.4,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-12,2019,1,2,285,86.75,0.98,5,Dry,24,4,2,2,20,52,0.6,34.75,0.4,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-13,2019,1,2,286,87.02,0.98,5,Dry,24,4,2,2,20,52,0.6,35.02,0.4,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-14,2019,1,2,287,86.2,0.98,5,Dry,24,4,2,2,20,52,0.6,34.2,0.4,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-15,2019,1,3,288,85.38,0.98,5,Dry,24,4,2,2,20,52,0.61,33.38,0.39,0,33,7,1,1,-1,25,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-16,2019,1,3,289,84.56,0.98,5,Dry,24,4,2,2,20,52,0.61,32.56,0.39,0,33,7,1,1,-1,25,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-17,2019,1,3,290,82.65,0.98,5,Dry,24,4,2,2,20,52,0.63,30.65,0.37,0,31,7,1,1,-1,23,31,5,3,1,43,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-18,2019,1,3,291,81.28,0.98,5,Dry,24,4,2,2,20,52,0.64,29.28,0.36,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-19,2019,1,3,292,79.91,0.98,5,Dry,24,4,2,2,20,52,0.65,27.91,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-20,2019,1,3,293,78.54,0.99,5,Dry,24,4,2,2,20,52,0.66,26.54,0.34,0,27,6,1,1,-1,20,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-21,2019,1,3,294,77.18,0.99,5,Dry,24,4,2,2,20,52,0.67,25.18,0.33,0,25,6,1,1,-1,18,30,5,3,1,38,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-22,2019,1,4,295,76.9,0.99,5,Dry,24,4,2,2,20,52,0.68,24.9,0.32,0,25,6,1,1,-1,18,30,5,3,1,38,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-23,2019,1,4,296,76.08,0.99,5,Dry,24,4,2,2,20,52,0.68,24.08,0.32,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-24,2019,1,4,297,76.36,0.99,5,Dry,24,4,2,2,20,52,0.68,24.36,0.32,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-25,2019,1,4,298,78.27,0.99,5,Dry,24,4,2,2,20,52,0.66,26.27,0.34,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-26,2019,1,4,299,80.18,0.98,5,Dry,24,4,2,2,20,52,0.65,28.18,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-27,2019,1,4,300,80.46,0.98,5,Dry,24,4,2,2,20,52,0.65,28.46,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-28,2019,1,4,301,80.18,0.98,5,Dry,24,4,2,2,20,52,0.65,28.18,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-29,2019,1,5,302,80.46,0.98,5,Dry,24,4,2,2,20,52,0.65,28.46,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-30,2019,1,5,303,81.28,0.98,5,Dry,24,4,2,2,20,52,0.64,29.28,0.36,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-31,2019,1,5,304,81,0.98,5,Dry,24,4,2,2,20,52,0.64,29,0.36,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-01,2019,2,5,305,80.18,0.98,5,Dry,23,4,2,2,19,50,0.62,30.18,0.38,0,30,7,1,1,-1,22,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-02,2019,2,5,306,81,0.98,5,Dry,23,4,2,2,19,50,0.62,31,0.38,0,31,7,1,1,-1,23,30,5,3,1,42,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-03,2019,2,5,307,81.28,0.98,5,Dry,23,4,2,2,19,50,0.61,31.28,0.39,0,31,7,1,1,-1,23,30,5,3,1,42,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-04,2019,2,5,308,81.55,0.98,5,Dry,23,4,2,2,19,50,0.61,31.55,0.39,0,32,7,1,1,-1,24,30,5,3,1,43,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-05,2019,2,6,309,81.83,0.98,5,Dry,23,4,2,2,19,50,0.61,31.83,0.39,0,32,7,1,1,-1,24,30,5,3,1,43,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-06,2019,2,6,310,82.65,0.98,5,Dry,23,4,2,2,19,50,0.6,32.65,0.4,0,33,7,1,1,-1,25,30,5,3,1,44,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-07,2019,2,6,311,83.47,0.98,5,Dry,23,4,2,2,19,50,0.6,33.47,0.4,0,33,7,1,1,-1,25,30,5,3,1,44,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-08,2019,2,6,312,87.02,0.98,5,Dry,23,4,2,2,19,50,0.57,37.02,0.42,0,37,8,1,1,-1,28,31,5,3,1,47,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-09,2019,2,6,313,90.58,0.98,5,Dry,23,4,2,2,19,50,0.55,40.58,0.45,0,41,9,1,1,-1,31,32,5,3,1,50,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-10,2019,2,6,314,90.85,0.98,5,Dry,23,4,2,2,19,50,0.55,40.85,0.45,0,41,9,1,1,-1,31,32,5,3,1,50,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-11,2019,2,6,315,91.67,0.98,5,Dry,23,4,2,2,19,50,0.55,41.67,0.46,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-12,2019,2,7,316,91.94,0.98,5,Dry,23,4,2,2,19,50,0.54,41.94,0.46,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-13,2019,2,7,317,95.5,0.97,5,Dry,23,4,2,2,19,50,0.52,45.5,0.48,0,46,10,1,1,-1,35,33,5,3,1,54,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-14,2019,2,7,318,97.96,0.97,5,Dry,23,4,2,2,19,50,0.51,47.96,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-15,2019,2,7,319,97.68,0.97,5,Dry,23,4,2,2,19,50,0.51,47.68,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-16,2019,2,7,320,100.15,0.97,5,Dry,23,4,2,2,19,50,0.5,50.15,0.5,50.15,0,0,0,0,-2,2,23,4,2,0,21,79.2,990,964.5,25.5,0.0708,0.0000127,5e-7,0.0708,0.00278,1,0.0102,0.081,0.00318,25.4,0,0,0,0,0,0,0
2019-11-17,2019,2,7,321,101.51,0.97,5,Dry,23,4,2,2,19,50,0.49,51.51,0.51,51.51,0,0,0,0,-2,2,23,4,2,0,21,80.5,990,964.5,25.5,0.0708,0.000128,0.00000503,0.071,0.00278,1,0.012,0.083,0.00325,25.4,0,0,0,0,0,0,0
2019-11-18,2019,2,7,322,104.52,0.96,5,Dry,23,4,2,2,19,50,0.48,54.52,0.52,54.52,0,0,0,0,-2,2,23,4,2,0,21,83.5,990,964.5,25.5,0.0708,0.000384,0.0000151,0.0712,0.00279,1,0.0161,0.0873,0.00342,25.4,0,0,0,0,0,0,0
2019-11-19,2019,2,8,323,110.26,0.95,5,Dry,23,4,2,2,19,50,0.45,60.26,0.55,60.26,0,0,0,0,-2,2,23,4,2,0,21,89.3,990,964.5,25.5,0.0708,0.000872,0.0000342,0.0717,0.00281,1,0.0239,0.0955,0.00375,25.4,0,0,0,0,0,0,0
2019-11-20,2019,2,8,324,112.18,0.95,5,Dry,23,4,2,2,19,50,0.45,62.18,0.55,62.18,0,0,0,0,-2,2,23,4,2,0,21,91.2,990,964.5,25.5,0.0708,0.00104,0.0000406,0.0719,0.00282,1,0.0264,0.0983,0.00386,25.4,0,0,0,0,0,0,0
2019-11-21,2019,2,8,325,110.81,0.95,5,Dry,23,4,2,2,19,50,0.45,60.81,0.55,60.81,0,0,0,0,-2,2,23,4,2,0,21,89.8,990,964.5,25.5,0.0708,0.000919,0.000036,0.0717,0.00281,1,0.0246,0.0963,0.00378,25.4,0,0,0,0,0,0,0
2019-11-22,2019,2,8,326,112.18,0.95,5,Dry,23,4,2,2,19,50,0.45,62.18,0.55,62.18,0,0,0,0,-2,2,23,4,2,0,21,91.2,990,964.5,25.5,0.0708,0.00104,0.0000406,0.0719,0.00282,1,0.0264,0.0983,0.00386,25.4,0,0,0,0,0,0,0
2019-11-23,2019,2,8,327,115.18,0.95,5,Dry,23,4,2,2,19,50,0.43,65.18,0.57,65.18,0,0,0,0,-2,2,23,4,2,0,21,94.2,990,964.5,25.5,0.0708,0.00129,0.0000506,0.0721,0.00283,1,0.0305,0.103,0.00402,25.4,0.887,0.96,0.851,14.4,13.8,13.8,332
2019-11-24,2019,2,8,328,114.36,0.95,5,Dry,23,4,2,2,19,50,0.44,64.36,0.56,64.36,0,0,0,0,-2,2,23,4,2,0,21,93.4,990,964.5,25.5,0.0708,0.00122,0.0000479,0.072,0.00283,1,0.0294,0.101,0.00398,25.4,0.882,0.96,0.847,14.1,13.6,13.6,326
2019-11-25,2019,2,8,329,114.64,0.95,5,Dry,23,4,2,2,19,50,0.44,64.64,0.56,64.64,0,0,0,0,-2,2,23,4,2,0,21,93.6,990,964.5,25.5,0.0708,0.00124,0.0000488,0.0721,0.00283,1,0.0298,0.102,0.00399,25.4,0.884,0.96,0.848,14.2,13.7,13.7,328
2019-11-26,2019,2,9,330,118.19,0.94,5,Dry,23,4,2,2,19,50,0.42,68.19,0.58,68.19,0,0,0,0,-2,2,23,4,2,0,21,97.2,990,964.5,25.5,0.0708,0.00155,0.0000606,0.0724,0.00284,1,0.0346,0.107,0.00419,25.4,0.903,0.96,0.867,15.3,14.7,14.7,353
2019-11-27,2019,2,9,331,120.65,0.93,5,Dry,23,4,2,2,19,50,0.41,70.65,0.59,70.65,0,0,0,0,-2,2,23,4,2,0,21,99.7,990,964.5,25.5,0.0708,0.00176,0.0000688,0.0726,0.00285,1,0.0379,0.11,0.00433,25.4,0.917,0.96,0.88,16.1,15.5,15.5,372
2019-11-28,2019,2,9,332,120.38,0.93,5,Dry,23,4,2,2,19,50,0.41,70.38,0.58,70.38,0,0,0,0,-2,2,23,4,2,0,21,99.4,990,964.5,25.5,0.0708,0.00173,0.0000679,0.0726,0.00285,1,0.0375,0.11,0.00432,25.4,0.915,0.96,0.879,16,15.4,15.4,370
2019-11-29,2019,2,9,333,121.2,0.93,5,Dry,23,4,2,2,19,50,0.41,71.2,0.59,71.2,0,0,0,0,-2,2,23,4,2,0,21,100,990,964.5,25.5,0.0709,0.0018,0.0000707,0.0727,0.00285,1,0.0386,0.111,0.00437,25.4,0.92,0.96,0.883,16.3,15.7,15.7,376
2019-11-30,2019,2,9,334,120.38,0.93,5,Dry,23,4,2,2,19,50,0.41,70.38,0.58,70.38,0,0,0,0,-2,2,23,4,2,0,21,99.4,990,964.5,25.5,0.0708,0.00173,0.0000679,0.0726,0.00285,1,0.0375,0.11,0.00432,25.4,0.915,0.96,0.879,16,15.4,15.4,370
2019-12-01,2019,3,9,335,121.2,0.93,5,Dry,26,4,3,2,24,59,0.49,62.2,0.51,62.2,0,0,0,0,-2,2,26,4,3,0,26,95.2,990,964.5,25.5,0.0708,0.00104,0.0000407,0.0719,0.00282,1,0.0265,0.0983,0.00386,25.4,0,0,0,0,0,0,0
2019-12-02,2019,3,9,336,124.75,0.92,5,Dry,26,4,3,2,24,59,0.47,65.75,0.53,65.75,0,0,0,0,-2,2,26,4,3,0,26,98.8,990,964.5,25.5,0.0708,0.00134,0.0000525,0.0722,0.00283,1,0.0313,0.103,0.00406,25.4,0.89,0.96,0.854,14.6,14,14,336
2019-12-03,2019,3,10,337,128.31,0.91,5,Dry,26,4,3,2,24,59,0.46,69.31,0.54,69.31,0,0,0,0,-2,2,26,4,3,0,26,102,990,964.5,25.5,0.0716,0.00164,0.0000644,0.0733,0.00287,1,0.0361,0.109,0.00429,25.4,0.909,0.96,0.873,15.7,15.1,15.1,362
2019-12-04,2019,3,10,338,133.5,0.9,5,Dry,26,4,3,2,24,59,0.44,74.5,0.56,74.5,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0735,0.00208,0.0000817,0.0756,0.00296,1,0.0431,0.119,0.00465,25.4,0.938,0.96,0.9,17.4,16.7,16.7,401
2019-12-05,2019,3,10,339,138.15,0.89,5,Dry,26,4,3,2,24,59,0.43,79.15,0.57,79.15,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.0751,0.00248,0.0000972,0.0776,0.00304,1,0.0494,0.127,0.00498,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
2019-12-06,2019,3,10,340,141.71,0.88,5,Dry,26,4,3,2,24,59,0.42,82.71,0.58,82.71,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0764,0.00278,0.000109,0.0791,0.0031,1,0.0542,0.133,0.00523,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
2019-12-07,2019,3,10,341,145.26,0.87,5,Dry,26,4,3,2,24,59,0.41,86.26,0.59,86.26,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0776,0.00308,0.000121,0.0807,0.00316,1,0.059,0.14,0.00548,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
2019-12-08,2019,3,10,342,146.63,0.87,5,Dry,26,4,3,2,24,59,0.4,87.63,0.6,87.63,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0781,0.0032,0.000125,0.0813,0.00319,1,0.0608,0.142,0.00557,25.4,0.924,0.963,0.89,20.1,19.4,19.4,466
