date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2019-12-09,2019,3,10,343,146.9,0.87,5,Dry,26,4,3,2,24,59,0.4,87.9,0.6,87.9,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0782,0.00322,0.000126,0.0814,0.00319,1,0.0612,0.143,0.00559,25.4,0.924,0.963,0.89,20.2,19.5,19.5,467
2019-12-10,2019,3,11,344,146.08,0.87,5,Dry,26,4,3,2,24,59,0.4,87.08,0.6,87.08,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0779,0.00315,0.000124,0.0811,0.00318,1,0.0601,0.141,0.00553,25.4,0.925,0.963,0.89,20,19.3,19.3,463
2019-12-11,2019,3,11,345,143.08,0.88,5,Dry,26,4,3,2,24,59,0.41,84.08,0.59,84.08,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0769,0.0029,0.000114,0.0797,0.00313,1,0.056,0.136,0.00532,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
2019-12-12,2019,3,11,346,142.8,0.88,5,Dry,26,4,3,2,24,59,0.41,83.8,0.59,83.8,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0768,0.00287,0.000113,0.0796,0.00312,1,0.0556,0.135,0.0053,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
2019-12-13,2019,3,11,347,143.08,0.88,5,Dry,26,4,3,2,24,59,0.41,84.08,0.59,84.08,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0769,0.0029,0.000114,0.0797,0.00313,1,0.056,0.136,0.00532,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
2019-12-14,2019,3,11,348,142.8,0.88,5,Dry,26,4,3,2,24,59,0.41,83.8,0.59,83.8,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0768,0.00287,0.000113,0.0796,0.00312,1,0.0556,0.135,0.0053,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
2019-12-15,2019,3,11,349,144.17,0.88,5,Dry,26,4,3,2,24,59,0.41,85.17,0.59,85.17,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0772,0.00299,0.000117,0.0802,0.00315,1,0.0575,0.138,0.0054,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
2019-12-16,2019,3,11,350,145.54,0.87,5,Dry,26,4,3,2,24,59,0.41,86.54,0.59,86.54,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0777,0.00311,0.000122,0.0808,0.00317,1,0.0593,0.14,0.0055,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
2019-12-17,2019,3,12,351,147.45,0.87,5,Dry,26,4,3,2,24,59,0.4,88.45,0.6,88.45,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0784,0.00327,0.000128,0.0817,0.0032,1,0.0619,0.144,0.00563,25.4,0.923,0.964,0.889,20.3,19.6,19.6,470
2019-12-18,2019,3,12,352,149.36,0.86,5,Dry,26,4,3,2,24,59,0.4,90.36,0.6,90.36,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0791,0.00343,0.000135,0.0825,0.00324,1,0.0645,0.147,0.00576,25.4,0.921,0.964,0.888,20.7,20,20,479
2019-12-19,2019,3,12,353,147.45,0.87,5,Dry,26,4,3,2,24,59,0.4,88.45,0.6,88.45,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0784,0.00327,0.000128,0.0817,0.0032,1,0.0619,0.144,0.00563,25.4,0.923,0.964,0.889,20.3,19.6,19.6,470
2019-12-20,2019,3,12,354,148.27,0.87,5,Dry,26,4,3,2,24,59,0.4,89.27,0.6,89.27,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0787,0.00334,0.000131,0.082,0.00322,1,0.063,0.145,0.00569,25.4,0.922,0.964,0.889,20.5,19.7,19.7,474
2019-12-21,2019,3,12,355,152.37,0.85,5,Dry,26,4,3,2,24,59,0.39,93.37,0.61,93.37,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0801,0.00369,0.000145,0.0838,0.00329,1,0.0685,0.152,0.00597,25.4,0.918,0.966,0.886,21.3,20.6,20.6,494
2019-12-22,2019,3,12,356,155.38,0.84,5,Dry,26,4,3,2,24,59,0.38,96.38,0.62,96.38,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0812,0.00394,0.000155,0.0851,0.00334,1,0.0726,0.158,0.00618,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
2019-12-23,2019,3,12,357,154.56,0.85,5,Dry,26,4,3,2,24,59,0.38,95.56,0.62,95.56,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0809,0.00387,0.000152,0.0848,0.00332,1,0.0715,0.156,0.00613,25.4,0.915,0.967,0.885,21.8,21,21,505
2019-12-24,2019,3,13,358,152.65,0.85,5,Dry,26,4,3,2,24,59,0.39,93.65,0.61,93.65,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0802,0.00371,0.000145,0.0839,0.00329,1,0.0689,0.153,0.00599,25.4,0.917,0.966,0.886,21.4,20.6,20.6,495
2019-12-25,2019,3,13,359,152.37,0.85,5,Dry,26,4,3,2,24,59,0.39,93.37,0.61,93.37,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0801,0.00369,0.000145,0.0838,0.00329,1,0.0685,0.152,0.00597,25.4,0.918,0.966,0.886,21.3,20.6,20.6,494
2019-12-26,2019,3,13,360,154.83,0.85,5,Dry,26,4,3,2,24,59,0.38,95.83,0.62,95.83,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.081,0.0039,0.000153,0.0849,0.00333,1,0.0719,0.157,0.00615,25.4,0.915,0.967,0.885,21.8,21.1,21.1,506
2019-12-27,2019,3,13,361,161.12,0.82,5,Dry,26,4,3,2,24,59,0.37,102.1,0.63,102.1,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0832,0.00443,0.000174,0.0876,0.00343,1,0.0804,0.168,0.00658,25.4,0.912,0.97,0.885,23.2,22.5,22.5,539
2019-12-28,2019,3,13,362,167.41,0.8,5,Dry,26,4,3,2,24,59,0.35,108.4,0.65,108.4,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0854,0.00496,0.000194,0.0904,0.00354,1,0.0889,0.179,0.00702,25.4,0.917,0.97,0.889,24.7,24,24,575
2019-12-29,2019,3,13,363,173.7,0.78,5,Dry,26,4,3,2,24,59,0.34,114.7,0.66,114.7,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0877,0.0055,0.000215,0.0932,0.00365,1,0.0973,0.191,0.00746,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
2019-12-30,2019,3,13,364,176.16,0.77,5,Dry,26,4,3,2,24,59,0.34,117.2,0.67,117.2,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0885,0.00571,0.000223,0.0942,0.00369,1,0.101,0.195,0.00763,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2019-12-31,2019,3,14,365,178.62,0.77,5,Dry,26,4,3,2,24,59,0.33,119.6,0.67,119.6,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0894,0.00592,0.000232,0.0953,0.00373,1,0.104,0.199,0.0078,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
2020-01-01,2019,4,14,1,183.27,0.75,5,Dry,29,5,4,2,33,73,0.4,110.3,0.6,110.3,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0879,0.00512,0.0002,0.093,0.00364,1,0.0914,0.184,0.00721,25.4,0.918,0.97,0.89,25.2,24.4,24.4,587
2020-01-02,2019,4,14,2,187.92,0.73,5,Dry,29,5,4,2,33,73,0.39,114.9,0.61,114.9,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0895,0.00552,0.000216,0.095,0.00372,1,0.0976,0.193,0.00753,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2020-01-03,2019,4,14,3,191.47,0.72,5,Dry,29,5,4,2,33,73,0.38,118.5,0.62,118.5,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0908,0.00582,0.000227,0.0966,0.00377,1,0.102,0.199,0.00778,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2020-01-04,2019,4,14,4,195.58,0.71,5,Dry,29,5,4,2,33,73,0.37,122.6,0.63,122.6,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0922,0.00617,0.000241,0.0984,0.00384,1,0.108,0.206,0.00806,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2020-01-05,2019,4,14,5,199.68,0.7,5,Dry,29,5,4,2,33,73,0.37,126.7,0.63,126.7,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0937,0.00652,0.000255,0.1,0.00391,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2020-01-06,2019,4,14,6,202.14,0.69,5,Dry,29,5,4,2,33,73,0.36,129.1,0.64,129.1,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0945,0.00673,0.000263,0.101,0.00396,1,0.117,0.218,0.00852,25.4,0.93,0.97,0.902,29.9,29,29,696
2020-01-07,2019,4,15,7,203.5,0.68,5,Dry,29,5,4,2,33,73,0.36,130.5,0.64,130.5,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.095,0.00684,0.000268,0.102,0.00398,1,0.119,0.221,0.00862,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2020-01-08,2019,4,15,8,206.51,0.68,5,Dry,29,5,4,2,33,73,0.35,133.5,0.65,133.5,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0961,0.0071,0.000278,0.103,0.00404,1,0.123,0.226,0.00884,25.3,0.932,0.97,0.904,30.9,30,30,720
2020-01-09,2019,4,15,9,210.61,0.66,5,Dry,29,5,4,2,33,73,0.35,137.6,0.65,137.6,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0975,0.00745,0.000292,0.105,0.00411,1,0.128,0.233,0.00913,25.3,0.934,0.97,0.906,31.9,30.9,30.9,742
2020-01-10,2019,4,15,10,214.17,0.65,5,Dry,29,5,4,2,33,73,0.34,141.2,0.66,141.2,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0988,0.00775,0.000304,0.107,0.00417,1,0.133,0.24,0.00939,25.3,0.935,0.97,0.907,32.7,31.7,31.7,762
2020-01-11,2019,4,15,11,216.63,0.65,5,Dry,29,5,4,2,33,73,0.34,143.6,0.66,143.6,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0996,0.00796,0.000312,0.108,0.00422,1,0.136,0.244,0.00957,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2020-01-12,2019,4,15,12,220.73,0.64,5,Dry,29,5,4,2,33,73,0.33,147.7,0.67,147.7,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00831,0.000326,0.109,0.00429,1,0.142,0.251,0.00987,25.2,0.938,0.97,0.91,34.3,33.2,33.2,798
2020-01-13,2019,4,15,13,224.29,0.63,5,Dry,29,5,4,2,33,73,0.33,151.3,0.68,151.3,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00861,0.000338,0.111,0.00436,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.1,34.1,34.1,817
2020-01-14,2019,4,16,14,227.84,0.62,5,Dry,29,5,4,2,33,73,0.32,154.8,0.68,154.8,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00891,0.00035,0.113,0.00442,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,35.9,34.9,34.9,837
2020-01-15,2019,4,16,15,231.4,0.61,5,Dry,29,5,4,2,33,73,0.32,158.4,0.69,158.4,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00921,0.000363,0.114,0.00449,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.8,35.7,35.7,856
2020-01-16,2019,4,16,16,236.59,0.6,5,Dry,29,5,4,2,33,73,0.31,163.6,0.69,163.6,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00966,0.00038,0.116,0.00458,1,0.163,0.28,0.011,25.1,0.943,0.972,0.916,38,36.9,36.9,886
2020-01-17,2019,4,16,17,240.15,0.59,5,Dry,29,5,4,2,33,73,0.3,167.2,0.7,167.2,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00996,0.000393,0.118,0.00465,1,0.168,0.286,0.0113,25.1,0.944,0.973,0.919,38.8,37.8,37.8,907
2020-01-18,2019,4,16,18,244.25,0.58,5,Dry,29,5,4,2,33,73,0.3,171.3,0.7,171.3,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000407,0.12,0.00472,1,0.174,0.293,0.0116,25,0.946,0.976,0.922,39.8,38.8,38.8,931
2020-01-19,2019,4,16,19,248.35,0.58,5,Dry,29,5,4,2,33,73,0.29,175.3,0.71,175.3,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0107,0.000421,0.121,0.0048,1,0.179,0.301,0.0119,25,0.947,0.978,0.926,40.7,39.8,39.8,955
2020-01-20,2019,4,16,20,253,0.57,5,Dry,29,5,4,2,33,73,0.29,180,0.71,180,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.0111,0.000437,0.124,0.00488,1,0.186,0.309,0.0122,25,0.948,0.98,0.929,41.8,41,41,984
2020-01-21,2019,4,17,21,260.93,0.55,5,Dry,29,5,4,2,33,73,0.28,187.9,0.72,187.9,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000464,0.127,0.00503,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.7,42.8,42.8,1030
2020-01-22,2019,4,17,22,266.67,0.55,5,Dry,29,5,4,2,33,73,0.27,193.7,0.73,193.7,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000484,0.13,0.00513,1,0.204,0.333,0.0132,24.9,0.953,0.98,0.934,45.1,44.2,44.2,1060
2020-01-23,2019,4,17,23,271.86,0.54,5,Dry,29,5,4,2,33,73,0.27,198.9,0.73,198.9,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000502,0.132,0.00523,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2020-01-24,2019,4,17,24,277.06,0.53,5,Dry,29,5,4,2,33,73,0.26,204.1,0.74,204.1,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.00052,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.5,46.5,46.5,1120
2020-01-25,2019,4,17,25,281.71,0.52,5,Dry,29,5,4,2,33,73,0.26,208.7,0.74,208.7,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000536,0.136,0.00541,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.6,47.6,47.6,1140
2020-01-26,2019,4,17,26,289.09,0.51,5,Dry,29,5,4,2,33,73,0.25,216.1,0.75,216.1,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.000561,0.139,0.00554,1,0.234,0.374,0.0149,24.8,0.958,0.98,0.938,50.3,48.2,48.2,1160
2020-01-27,2019,4,17,27,297.57,0.5,5,Dry,29,5,4,2,33,73,0.24,224.6,0.76,224.6,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0148,0.000591,0.143,0.0057,1,0.246,0.389,0.0155,24.7,0.959,0.98,0.94,52.2,48.2,48.2,1160
2020-01-28,2019,4,18,28,304.4,0.49,5,Dry,29,5,4,2,33,73,0.24,231.4,0.76,231.4,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.131,0.0154,0.000615,0.146,0.00582,2,0.0987,0.245,0.00976,24.8,0.923,0.97,0.896,26,25.2,50.5,1210
2020-01-29,2019,4,18,29,311.24,0.49,5,Dry,29,5,4,2,33,73,0.23,238.2,0.77,238.2,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000639,0.149,0.00595,2,0.103,0.252,0.0101,24.8,0.926,0.97,0.898,26.8,26,52,1250
2020-01-30,2019,4,18,30,321.9,0.47,5,Dry,29,5,4,2,33,73,0.23,248.9,0.77,248.9,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000677,0.154,0.00615,2,0.111,0.264,0.0106,24.7,0.929,0.97,0.901,28,27.2,54.4,1310
2020-01-31,2019,4,18,31,334.75,0.46,5,Dry,29,5,4,2,33,73,0.22,261.8,0.78,261.8,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.141,0.0225,0.000905,0.164,0.00657,2,0.119,0.283,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.2,1370
2020-02-01,2019,5,18,32,347.61,0.44,5,Dry,31,6,4,3,41,85,0.24,262.6,0.76,262.6,0,0,0,0,-3,3,31,6,4,0,44,304,990,965.1,24.9,0.143,0.023,0.000923,0.166,0.00666,2,0.12,0.285,0.0115,24.6,0.932,0.97,0.904,29.5,28.6,57.2,1370
2020-02-02,2019,5,18,33,359.91,0.43,5,Dry,31,6,4,3,41,85,0.24,274.9,0.76,274.9,0,0,0,0,-3,3,31,6,4,0,44,316,990,965.2,24.8,0.147,0.0288,0.00116,0.176,0.00709,2,0.128,0.304,0.0123,24.5,0.935,0.97,0.907,30.9,29.9,59.9,1440
2020-02-03,2019,5,18,34,370.03,0.42,5,Dry,31,6,4,3,41,85,0.23,285,0.77,285,0,0,0,0,-3,3,31,6,4,0,44,326,990,965.3,24.7,0.151,0.0335,0.00135,0.184,0.00744,2,0.135,0.319,0.0129,24.4,0.937,0.97,0.909,32,31,62.1,1490
2020-02-04,2019,5,19,35,380.69,0.41,5,Dry,31,6,4,3,41,85,0.22,295.7,0.78,295.7,0,0,0,0,-3,3,31,6,4,0,44,337,990,965.3,24.7,0.154,0.0386,0.00156,0.193,0.00781,2,0.142,0.335,0.0136,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1540
2020-02-05,2019,5,19,36,392.45,0.4,5,Dry,31,6,4,3,41,85,0.22,307.4,0.78,307.4,0,0,0,0,-3,3,31,6,4,0,44,348,990,965.4,24.6,0.159,0.0441,0.00179,0.203,0.00822,2,0.15,0.353,0.0143,24.3,0.942,0.97,0.913,34.5,33.4,66.9,1600
2020-02-06,2019,5,19,37,403.66,0.39,5,Dry,31,6,4,3,41,85,0.21,318.7,0.79,318.7,0,0,0,0,-3,3,31,6,4,0,44,360,990,965.4,24.6,0.162,0.0494,0.00201,0.212,0.00862,2,0.158,0.369,0.015,24.2,0.943,0.97,0.915,35.7,34.6,69.2,1660
2020-02-07,2019,5,19,38,414.87,0.38,5,Dry,31,6,4,3,41,85,0.2,329.9,0.8,329.9,0,0,0,0,-3,3,31,6,4,0,44,371,990,965.5,24.5,0.166,0.0547,0.00223,0.221,0.00901,2,0.165,0.386,0.0157,24.1,0.945,0.97,0.917,36.9,35.8,71.6,1720
2020-02-08,2019,5,19,39,426.08,0.37,5,Dry,31,6,4,3,41,85,0.2,341.1,0.8,341.1,0,0,0,0,-3,3,31,6,4,0,44,382,990,965.5,24.5,0.17,0.06,0.00245,0.23,0.00941,2,0.173,0.403,0.0165,24.1,0.947,0.972,0.92,38.1,37.1,74.1,1780
2020-02-09,2019,5,19,40,440.03,0.36,5,Dry,31,6,4,3,41,85,0.19,355,0.81,355,0,0,0,0,-3,3,31,6,4,0,44,396,990,965.6,24.4,0.175,0.0666,0.00273,0.242,0.0099,2,0.182,0.424,0.0174,24,0.949,0.975,0.926,39.6,38.7,77.3,1860
2020-02-10,2019,5,19,41,456.16,0.35,5,Dry,31,6,4,3,41,85,0.19,371.2,0.81,371.2,0,0,0,0,-3,3,31,6,4,0,44,412,990,965.7,24.3,0.181,0.0742,0.00305,0.255,0.0105,2,0.193,0.448,0.0184,23.9,0.951,0.979,0.931,41.4,40.5,81,1940
2020-02-11,2019,5,20,42,469.56,0.34,5,Dry,31,6,4,3,41,85,0.18,384.6,0.82,384.6,0,0,0,0,-3,3,31,6,4,0,44,426,990,965.7,24.3,0.186,0.0805,0.00332,0.266,0.011,2,0.202,0.468,0.0193,23.8,0.953,0.98,0.934,42.8,41.9,83.9,2010
2020-02-12,2019,5,20,43,483.5,0.33,5,Dry,31,6,4,3,41,85,0.18,398.5,0.82,398.5,0,0,0,0,-3,3,31,6,4,0,44,440,990,965.8,24.2,0.191,0.0871,0.0036,0.278,0.0115,2,0.211,0.489,0.0202,23.7,0.955,0.98,0.936,44.3,43.4,86.8,2080
2020-02-13,2019,5,20,44,499.64,0.32,5,Dry,31,6,4,3,41,85,0.17,414.6,0.83,414.6,0,0,0,0,-3,3,31,6,4,0,44,456,990,965.8,24.2,0.196,0.0947,0.00392,0.291,0.0121,2,0.222,0.513,0.0213,23.6,0.956,0.98,0.937,45.9,45,90.1,2160
2020-02-14,2019,5,20,45,519.6,0.31,5,Dry,31,6,4,3,41,85,0.16,434.6,0.84,434.6,0,0,0,0,-3,3,31,6,4,0,44,476,990,965.9,24.1,0.203,0.104,0.00433,0.308,0.0128,2,0.236,0.543,0.0226,23.5,0.957,0.98,0.938,48,47,94,2260
2020-02-15,2019,5,20,46,545.58,0.29,5,Dry,31,6,4,3,41,85,0.16,460.6,0.84,460.6,0,0,0,0,-3,3,31,6,4,0,44,502,990,966.1,23.9,0.213,0.116,0.00486,0.329,0.0137,2,0.253,0.582,0.0243,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
2020-02-16,2019,5,20,47,573.74,0.27,5,Dry,31,6,4,3,41,85,0.15,488.7,0.85,488.7,0,0,0,0,-3,3,31,6,4,0,44,530,990,966.2,23.8,0.228,0.13,0.00544,0.357,0.015,3,0.162,0.52,0.0218,23.3,0.945,0.97,0.917,35.2,34.1,102,2460
2020-02-17,2019,5,20,48,601.36,0.26,5,Dry,31,6,4,3,41,85,0.14,516.4,0.86,516.4,0,0,0,0,-3,3,31,6,4,0,44,557,990,966.3,23.7,0.243,0.146,0.00616,0.389,0.0164,3,0.175,0.564,0.0238,23.1,0.948,0.97,0.919,37,35.9,108,2580
2020-02-18,2019,5,21,49,633.9,0.24,5,Dry,31,6,4,3,41,85,0.13,548.9,0.87,548.9,0,0,0,0,-3,3,31,6,4,0,44,590,990,966.4,23.6,0.262,0.168,0.00712,0.429,0.0182,3,0.19,0.619,0.0263,22.9,0.951,0.974,0.926,39.1,38.1,114,2750
2020-02-19,2019,5,21,50,673,0.23,5,Dry,31,6,4,3,41,85,0.13,588,0.87,588,0,0,0,0,-3,3,31,6,4,0,44,629,990,966.6,23.4,0.284,0.194,0.00828,0.478,0.0204,3,0.207,0.685,0.0293,22.7,0.954,0.98,0.934,41.7,40.8,122,2940
2020-02-20,2019,5,21,51,715.38,0.21,5,Dry,31,6,4,3,41,85,0.12,630.4,0.88,630.4,0,0,0,0,-3,3,31,6,4,0,44,671,990,966.8,23.2,0.308,0.222,0.00956,0.53,0.0228,3,0.226,0.756,0.0325,22.5,0.956,0.98,0.937,44.3,43.4,130,3120
2020-02-21,2019,5,21,52,755.58,0.19,5,Dry,31,6,4,3,41,85,0.11,670.6,0.89,670.6,0,0,0,0,-3,3,31,6,4,0,44,712,990,966.9,23.1,0.331,0.249,0.0108,0.58,0.0251,3,0.244,0.824,0.0357,22.3,0.957,0.98,0.938,46.7,45.8,137,3290
2020-02-22,2019,5,21,53,782.54,0.18,5,Dry,31,6,4,3,41,85,0.11,697.5,0.89,697.5,0,0,0,0,-3,3,31,6,4,0,44,739,990,967,23,0.346,0.267,0.0116,0.613,0.0267,3,0.256,0.87,0.0379,22.1,0.957,0.98,0.938,48.2,47.3,142,3400
2020-02-23,2019,5,21,54,812.51,0.17,5,Dry,31,6,4,3,41,85,0.1,727.5,0.9,727.5,0,0,0,0,-3,3,31,6,4,0,44,769,990,967.2,22.8,0.363,0.287,0.0126,0.65,0.0285,3,0.27,0.92,0.0403,21.9,0.957,0.98,0.938,49.9,48.2,145,3470
2020-02-24,2019,5,21,55,847.99,0.16,5,Dry,31,6,4,3,41,85,0.1,763,0.9,763,0,0,0,0,-3,3,31,6,4,0,44,804,990,967.3,22.7,0.391,0.308,0.0136,0.699,0.0308,3,0.283,0.983,0.0433,21.7,0.956,0.98,0.937,51.8,48.2,145,3470
2020-02-25,2019,5,22,56,882.99,0.15,5,Dry,31,6,4,3,41,85,0.096,798,0.9,798,0,0,0,0,-3,3,31,6,4,0,44,839,990,967.4,22.6,0.423,0.325,0.0144,0.748,0.0332,4,0.212,0.96,0.0425,21.6,0.953,0.977,0.931,40.3,39.4,157,3780
2020-02-26,2019,5,22,57,915.92,0.14,5,Dry,31,6,4,3,41,85,0.093,830.9,0.91,830.9,0,0,0,0,-3,3,31,6,4,0,44,872,990,967.6,22.4,0.453,0.341,0.0152,0.794,0.0354,4,0.223,1.02,0.0453,21.4,0.954,0.98,0.935,41.6,40.8,163,3920
2020-02-27,2019,5,22,58,945.81,0.14,5,Dry,31,6,4,3,41,85,0.09,860.8,0.91,860.8,0,0,0,0,-3,3,31,6,4,0,44,902,990,967.7,22.3,0.48,0.356,0.0159,0.836,0.0375,4,0.233,1.07,0.0479,21.2,0.955,0.98,0.936,42.8,42,168,4030
2020-02-28,2019,5,22,59,971.97,0.13,5,Dry,31,6,4,3,41,85,0.087,887,0.91,887,0,0,0,0,-3,3,31,6,4,0,44,928,990,967.8,22.2,0.504,0.368,0.0166,0.873,0.0393,4,0.242,1.11,0.0502,21.1,0.955,0.98,0.936,43.8,43,172,4120
2020-02-29,2019,5,22,60,993.92,0.12,5,Dry,31,6,4,3,41,85,0.086,908.9,0.91,908.9,0,0,0,0,-3,3,31,6,4,0,44,950,990,967.9,22.1,0.524,0.379,0.0171,0.903,0.0408,4,0.249,1.15,0.0521,21,0.956,0.98,0.937,44.7,43.8,175,4200
2020-03-01,2019,6,22,61,1011.3,0.12,4,Mod_Dry,41,8,7,6,67,129,0.13,882.3,0.87,882.3,0,0,0,0,-6,6,41,8,7,0,73,938,990,967.9,22.1,0.514,0.366,0.0166,0.88,0.0399,4,0.24,1.12,0.0508,20.9,0.955,0.98,0.936,43.3,42.4,170,4070
2020-03-02,2019,6,22,62,1029,0.12,4,Mod_Dry,41,8,7,6,67,129,0.13,900,0.88,900,0,0,0,0,-6,6,41,8,7,0,73,956,990,968,22,0.53,0.375,0.017,0.905,0.0411,4,0.246,1.15,0.0523,20.9,0.955,0.98,0.936,44,43.1,172,4140
2020-03-03,2019,6,23,63,1046.9,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,917.9,0.88,917.9,0,0,0,0,-6,6,41,8,7,0,73,974,990,968,22,0.546,0.383,0.0175,0.93,0.0424,4,0.252,1.18,0.0538,20.8,0.955,0.98,0.936,44.7,43.8,175,4200
2020-03-04,2019,6,23,64,1070.3,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,941.4,0.88,941.4,0,0,0,0,-6,6,41,8,7,0,73,997,990,968.1,21.9,0.568,0.395,0.018,0.962,0.044,4,0.26,1.22,0.0559,20.7,0.956,0.98,0.936,45.6,44.6,179,4290
2020-03-05,2019,6,23,65,1094.2,0.1,4,Mod_Dry,41,8,7,6,67,129,0.12,965.2,0.88,965.2,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.59,0.406,0.0186,0.996,0.0457,4,0.268,1.26,0.058,20.5,0.956,0.98,0.936,46.4,45.5,182,4370
2020-03-06,2019,6,23,66,1118.4,0.1,4,Mod_Dry,41,8,7,6,67,129,0.12,989.4,0.89,989.4,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.618,0.418,0.0192,1.04,0.0477,4,0.276,1.31,0.0604,20.4,0.956,0.98,0.937,47.3,46.4,186,4450
2020-03-07,2019,6,23,67,1137.4,0.097,4,Mod_Dry,41,8,7,6,67,129,0.11,1008,0.89,1008,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.646,0.442,0.0204,1.09,0.0502,4,0.282,1.37,0.0632,20.3,0.956,0.98,0.936,48,47,188,4510
2020-03-08,2019,6,23,68,1156.7,0.094,4,Mod_Dry,41,8,7,6,67,129,0.11,1028,0.89,1028,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.675,0.485,0.0225,1.16,0.0537,4,0.286,1.45,0.0669,20.2,0.955,0.98,0.936,48.5,47.6,190,4570
2020-03-09,2019,6,23,69,1181.8,0.09,4,Mod_Dry,41,8,7,6,67,129,0.11,1053,0.89,1053,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.711,0.542,0.0252,1.25,0.0582,4,0.291,1.54,0.0717,20,0.955,0.98,0.936,49.3,48.2,193,4630
2020-03-10,2019,6,24,70,1218.7,0.087,4,Mod_Dry,41,8,7,6,67,129,0.11,1090,0.89,1090,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.765,0.625,0.0292,1.39,0.0649,4,0.298,1.69,0.0788,19.7,0.954,0.98,0.935,50.3,48.2,193,4630
2020-03-11,2019,6,24,71,1250.4,0.084,3,Normal,49,9,9,9,107,183,0.15,1067,0.85,1067,0,0,0,0,-9,9,49,9,9,0,116,1130,990,968.7,21.3,0.749,0.575,0.027,1.32,0.0621,4,0.293,1.62,0.0759,19.7,0.954,0.98,0.935,49.2,48.2,193,4630
2020-03-12,2019,6,24,72,1282.5,0.081,3,Normal,49,9,9,9,107,183,0.14,1100,0.86,1100,0,0,0,0,-9,9,49,9,9,0,116,1170,990,968.8,21.2,0.796,0.647,0.0305,1.44,0.068,4,0.3,1.74,0.0822,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2020-03-13,2019,6,24,73,1321.1,0.077,3,Normal,49,9,9,9,107,183,0.14,1138,0.86,1100,38,9,1,1,-8,35,58,10,10,1,142,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0835,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2020-03-14,2019,6,24,74,1366.3,0.073,3,Normal,49,9,9,9,107,183,0.13,1183,0.87,1100,83,19,2,3,-7,66,68,11,12,2,173,1190,990,969.1,20.9,0.832,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2020-03-15,2019,6,24,75,1400,0.07,3,Normal,49,9,9,9,107,183,0.13,1217,0.87,1100,117,26,4,4,-5,88,75,13,13,4,195,1200,990,969.2,20.8,0.846,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0861,19,0.953,0.98,0.934,48.9,47.9,192,4600
2020-03-16,2019,6,24,76,1427.8,0.067,3,Normal,49,9,9,9,107,183,0.13,1245,0.87,1100,145,33,4,4,-5,109,82,13,13,4,216,1210,990,969.3,20.7,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2020-03-17,2019,6,25,77,1455.9,0.064,3,Normal,49,9,9,9,107,183,0.13,1273,0.87,1100,173,39,5,5,-4,128,88,14,14,5,235,1220,990,969.3,20.7,0.868,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2020-03-18,2019,6,25,78,1477.9,0.061,3,Normal,49,9,9,9,107,183,0.12,1295,0.88,1100,195,44,6,6,-3,142,93,15,15,6,249,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2020-03-19,2019,6,25,79,1493.7,0.06,3,Normal,49,9,9,9,107,183,0.12,1311,0.88,1100,211,48,6,6,-3,154,97,15,15,6,261,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47.1,188,4520
2020-03-20,2019,6,25,80,1509.6,0.057,3,Normal,49,9,9,9,107,183,0.12,1327,0.88,1100,227,51,7,7,-2,164,100,16,16,7,271,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2020-03-21,2019,6,25,81,1525.6,0.055,3,Normal,49,9,9,9,107,183,0.12,1343,0.88,1100,243,51,7,7,-2,180,100,16,16,7,287,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2020-03-22,2019,6,25,82,1535.2,0.054,3,Normal,49,9,9,9,107,183,0.12,1352,0.88,1100,252,51,8,8,-1,186,100,17,17,8,293,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2020-03-23,2019,6,25,83,1544.8,0.053,3,Normal,49,9,9,9,107,183,0.12,1362,0.88,1100,262,51,8,8,-1,196,100,17,17,8,303,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2020-03-24,2019,6,26,84,1554.5,0.051,3,Normal,49,9,9,9,107,183,0.12,1371,0.88,1100,271,51,8,8,-1,205,100,17,17,8,312,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2020-03-25,2019,6,26,85,1564.2,0.05,3,Normal,49,9,9,9,107,183,0.12,1381,0.88,1100,281,51,8,9,-1,214,100,17,18,8,321,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2020-03-26,2019,6,26,86,1573.9,0.049,3,Normal,49,9,9,9,107,183,0.12,1391,0.88,1100,291,51,9,9,0,222,100,18,18,9,329,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2020-03-27,2019,6,26,87,1583.6,0.048,3,Normal,49,9,9,9,107,183,0.12,1401,0.88,1100,301,51,9,9,0,232,100,18,18,9,339,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2020-03-28,2019,6,26,88,1593.4,0.047,3,Normal,49,9,9,9,107,183,0.12,1410,0.89,1100,310,51,9,9,0,241,100,18,18,9,348,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2020-03-29,2019,6,26,89,1603.2,0.047,3,Normal,49,9,9,9,107,183,0.11,1420,0.89,1100,320,51,9,10,1,249,100,18,19,10,356,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4420
2020-03-30,2019,6,26,90,1619.6,0.045,3,Normal,49,9,9,9,107,183,0.11,1437,0.89,1100,337,51,9,10,1,266,100,18,19,10,373,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4410
2020-03-31,2019,6,27,91,1642.6,0.043,3,Normal,49,9,9,9,107,183,0.11,1460,0.89,1100,360,51,9,11,2,287,100,18,20,11,394,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2020-04-01,2019,7,27,92,1665.8,0.041,4,Mod_Dry,45,11,10,10,72,148,0.089,1518,0.91,1100,418,55,7,13,3,340,100,18,23,13,412,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2020-04-02,2019,7,27,93,1689.1,0.038,4,Mod_Dry,45,11,10,10,72,148,0.088,1541,0.91,1100,441,55,7,13,3,363,100,18,23,13,435,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.3,181,4350
2020-04-03,2019,7,27,94,1719.3,0.035,4,Mod_Dry,45,11,10,10,72,148,0.086,1571,0.91,1100,471,55,7,14,4,391,100,18,24,14,463,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2020-04-04,2019,7,27,95,1749.6,0.032,4,Mod_Dry,45,11,10,10,72,148,0.085,1602,0.92,1100,502,55,7,15,5,420,100,18,25,15,492,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2020-04-05,2019,7,27,96,1773.4,0.029,4,Mod_Dry,45,11,10,10,72,148,0.084,1625,0.92,1100,525,55,7,15,6,442,100,18,25,16,514,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.951,0.98,0.931,45.5,44.6,178,4280
2020-04-06,2019,7,27,97,1797.3,0.028,4,Mod_Dry,45,11,10,10,72,148,0.082,1649,0.92,1100,549,55,7,15,6,466,100,18,25,16,538,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2020-04-07,2019,7,28,98,1821.3,0.026,4,Mod_Dry,45,11,10,10,72,148,0.081,1673,0.92,1100,573,55,7,15,7,489,100,18,25,17,561,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2020-04-08,2019,7,28,99,1845.4,0.025,4,Mod_Dry,45,11,10,10,72,148,0.08,1697,0.92,1100,597,55,7,15,8,512,100,18,25,18,584,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2020-04-09,2019,7,28,100,1869.7,0.023,4,Mod_Dry,45,11,10,10,72,148,0.079,1722,0.92,1100,622,55,7,15,9,536,100,18,25,19,608,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2020-04-10,2019,7,28,101,1887,0.022,4,Mod_Dry,45,11,10,10,72,148,0.078,1739,0.92,1100,639,55,7,15,9,553,100,18,25,19,625,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2020-04-11,2019,7,28,102,1904.5,0.021,4,Mod_Dry,45,11,10,10,72,148,0.078,1757,0.92,1100,657,55,7,15,10,570,100,18,25,20,642,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2020-04-12,2019,7,28,103,1915,0.021,4,Mod_Dry,45,11,10,10,72,148,0.077,1767,0.92,1100,667,55,7,15,10,580,100,18,25,20,652,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2020-04-13,2019,7,28,104,1925.5,0.02,4,Mod_Dry,45,11,10,10,72,148,0.077,1778,0.92,1100,678,55,7,15,10,591,100,18,25,20,663,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2020-04-14,2019,7,29,105,1936,0.019,4,Mod_Dry,45,11,10,10,72,148,0.076,1788,0.92,1100,688,55,7,15,11,600,100,18,25,21,672,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2020-04-15,2019,7,29,106,1939.6,0.019,4,Mod_Dry,45,11,10,10,72,148,0.076,1792,0.92,1100,692,55,7,15,11,604,100,18,25,21,676,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2020-04-16,2019,7,29,107,1943.1,0.019,4,Mod_Dry,45,11,10,10,72,148,0.076,1795,0.92,1100,695,55,7,15,11,607,100,18,25,21,679,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2020-04-17,2019,7,29,108,1946.6,0.019,4,Mod_Dry,45,11,10,10,72,148,0.076,1799,0.92,1100,699,55,7,15,11,611,100,18,25,21,683,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2020-04-18,2019,7,29,109,1950.1,0.019,4,Mod_Dry,45,11,10,10,72,148,0.076,1802,0.92,1100,702,55,7,15,11,614,100,18,25,21,686,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2020-04-19,2019,7,29,110,1953.7,0.018,4,Mod_Dry,45,11,10,10,72,148,0.076,1806,0.92,1100,706,55,7,15,11,618,100,18,25,21,690,1240,990,971,19,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2020-04-20,2019,7,29,111,1957.2,0.018,4,Mod_Dry,45,11,10,10,72,148,0.076,1809,0.92,1100,709,55,7,15,11,621,100,18,25,21,693,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2020-04-21,2019,7,30,112,1953.7,0.018,4,Mod_Dry,45,11,10,10,72,148,0.076,1806,0.92,1100,706,55,7,15,11,618,100,18,25,21,690,1240,990,971,19,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2020-04-22,2019,7,30,113,1943.1,0.019,4,Mod_Dry,45,11,10,10,72,148,0.076,1795,0.92,1100,695,55,7,15,11,607,100,18,25,21,679,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2020-04-23,2019,7,30,114,1932.5,0.02,4,Mod_Dry,45,11,10,10,72,148,0.077,1785,0.92,1100,685,55,7,15,11,597,100,18,25,21,669,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2020-04-24,2019,7,30,115,1915,0.021,4,Mod_Dry,45,11,10,10,72,148,0.077,1767,0.92,1100,667,55,7,15,10,580,100,18,25,20,652,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2020-04-25,2019,7,30,116,1890.5,0.022,4,Mod_Dry,45,11,10,10,72,148,0.078,1743,0.92,1100,643,55,7,15,9,557,100,18,25,19,629,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2020-04-26,2019,7,30,117,1866.2,0.024,4,Mod_Dry,45,11,10,10,72,148,0.079,1718,0.92,1100,618,55,7,15,9,532,100,18,25,19,604,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.097,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2020-04-27,2019,7,30,118,1835.1,0.026,4,Mod_Dry,45,11,10,10,72,148,0.081,1687,0.92,1100,587,55,7,15,8,502,100,18,25,18,574,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2020-04-28,2019,7,31,119,1804.1,0.027,4,Mod_Dry,45,11,10,10,72,148,0.082,1656,0.92,1100,556,55,7,15,7,472,100,18,25,17,544,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.3,44.3,177,4260
2020-04-29,2019,7,31,120,1773.4,0.029,4,Mod_Dry,45,11,10,10,72,148,0.084,1625,0.92,1100,525,55,7,15,6,442,100,18,25,16,514,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.951,0.98,0.931,45.5,44.6,178,4280
2020-04-30,2019,7,31,121,1742.9,0.032,4,Mod_Dry,45,11,10,10,72,148,0.085,1595,0.92,1100,495,55,7,15,5,413,100,18,25,15,485,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
2020-05-01,2019,8,31,122,1712.5,0.036,4,Mod_Dry,47,10,10,10,115,192,0.11,1521,0.89,1100,421,53,8,13,3,344,100,18,23,13,459,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.1,181,4330
2020-05-02,2019,8,31,123,1682.4,0.039,4,Mod_Dry,47,10,10,10,115,192,0.11,1490,0.89,1100,390,53,8,12,2,315,100,18,22,12,430,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2020-05-03,2019,8,31,124,1652.5,0.042,4,Mod_Dry,47,10,10,10,115,192,0.12,1461,0.88,1100,361,53,8,11,1,288,100,18,21,11,403,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2020-05-04,2019,8,31,125,1622.9,0.045,4,Mod_Dry,47,10,10,10,115,192,0.12,1431,0.88,1100,331,53,8,10,0,260,100,18,20,10,375,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2020-05-05,2019,8,32,126,1593.4,0.047,4,Mod_Dry,47,10,10,10,115,192,0.12,1401,0.88,1100,301,53,8,9,-1,232,100,18,19,9,347,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0771,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2020-05-06,2019,8,32,127,1564.2,0.05,4,Mod_Dry,47,10,10,10,115,192,0.12,1372,0.88,1100,272,53,8,8,-2,205,100,18,18,8,320,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2020-05-07,2019,8,32,128,1535.2,0.054,4,Mod_Dry,47,10,10,10,115,192,0.13,1343,0.88,1100,243,53,7,7,-3,179,100,17,17,7,294,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2020-05-08,2019,8,32,129,1506.4,0.058,4,Mod_Dry,47,10,10,10,115,192,0.13,1314,0.87,1100,214,48,6,7,-4,157,95,16,17,6,272,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,47.9,47,188,4510
2020-05-09,2019,8,32,130,1477.9,0.061,4,Mod_Dry,47,10,10,10,115,192,0.13,1286,0.87,1100,186,42,6,6,-4,136,89,16,16,6,251,1220,990,969.4,20.6,0.876,0.648,0.0315,1.52,0.074,4,0.3,1.82,0.0886,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2020-05-10,2019,8,32,131,1449.6,0.065,4,Mod_Dry,47,10,10,10,115,192,0.13,1258,0.87,1100,158,36,5,5,-5,117,83,15,15,5,232,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2020-05-11,2019,8,32,132,1421.6,0.068,4,Mod_Dry,47,10,10,10,115,192,0.14,1230,0.86,1100,130,29,4,4,-6,99,76,14,14,4,214,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.7,47.8,191,4580
2020-05-12,2019,8,33,133,1393.8,0.071,4,Mod_Dry,47,10,10,10,115,192,0.14,1202,0.86,1100,102,23,3,3,-7,80,70,13,13,3,195,1200,990,969.1,20.9,0.839,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
2020-05-13,2019,8,33,134,1342.1,0.075,4,Mod_Dry,47,10,10,10,115,192,0.14,1150,0.86,1100,50,11,2,2,-8,43,58,12,12,2,158,1180,990,969,21,0.819,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2020-05-14,2019,8,33,135,1291.4,0.08,4,Mod_Dry,47,10,10,10,115,192,0.15,1099,0.85,1099,0,0,0,0,-10,10,47,10,10,0,125,1170,990,968.8,21.2,0.796,0.647,0.0305,1.44,0.0681,4,0.3,1.74,0.0822,19.4,0.954,0.98,0.935,50,48.2,193,4630
2020-05-15,2019,8,33,136,1247.5,0.084,4,Mod_Dry,47,10,10,10,115,192,0.15,1055,0.85,1055,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.731,0.548,0.0257,1.28,0.06,4,0.291,1.57,0.0736,19.8,0.954,0.98,0.935,48.8,47.8,191,4590
2020-05-16,2019,8,33,137,1204.4,0.088,4,Mod_Dry,47,10,10,10,115,192,0.16,1012,0.84,1012,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.5,21.5,0.668,0.451,0.021,1.12,0.0522,4,0.282,1.4,0.0653,20.1,0.955,0.98,0.936,47.6,46.6,186,4470
2020-05-17,2019,8,33,138,1167.8,0.093,4,Mod_Dry,47,10,10,10,115,192,0.16,975.8,0.84,975.8,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.615,0.411,0.0191,1.03,0.0476,4,0.272,1.3,0.0602,20.3,0.955,0.98,0.936,46.3,45.4,182,4360
2020-05-18,2019,8,33,139,1132,0.098,4,Mod_Dry,47,10,10,10,115,192,0.17,940,0.83,940,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.577,0.394,0.0182,0.971,0.0448,4,0.26,1.23,0.0567,20.5,0.955,0.98,0.936,45,44.1,177,4240
2020-05-19,2019,8,34,140,1102.2,0.1,4,Mod_Dry,47,10,10,10,115,192,0.17,910.2,0.83,910.2,0,0,0,0,-10,10,47,10,10,0,125,977,990,968.2,21.8,0.549,0.38,0.0174,0.929,0.0427,4,0.25,1.18,0.0541,20.6,0.955,0.98,0.936,43.9,43,172,4130
2020-05-20,2019,8,34,141,1073,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,881,0.82,881,0,0,0,0,-10,10,47,10,10,0,125,948,990,968.1,21.9,0.523,0.365,0.0167,0.888,0.0406,4,0.24,1.13,0.0516,20.7,0.955,0.98,0.936,42.8,41.9,168,4020
2020-05-21,2019,8,34,142,1044.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,852.4,0.82,852.4,0,0,0,0,-10,10,47,10,10,0,125,919,990,968,22,0.497,0.352,0.016,0.848,0.0386,4,0.23,1.08,0.0491,20.9,0.954,0.98,0.935,41.6,40.8,163,3920
2020-05-22,2019,8,34,143,1016.3,0.12,4,Mod_Dry,47,10,10,10,115,192,0.19,824.3,0.81,824.3,0,0,0,0,-10,10,47,10,10,0,125,891,990,968,22,0.471,0.338,0.0153,0.809,0.0367,4,0.221,1.03,0.0467,21,0.954,0.977,0.932,40.5,39.6,158,3800
2020-05-23,2019,8,34,144,993.92,0.12,4,Mod_Dry,47,10,10,10,115,192,0.19,801.9,0.81,801.9,0,0,0,0,-10,10,47,10,10,0,125,869,990,967.9,22.1,0.45,0.327,0.0148,0.777,0.0351,4,0.213,0.991,0.0448,21.1,0.953,0.975,0.929,39.6,38.6,154,3710
2020-05-24,2019,8,34,145,971.97,0.13,4,Mod_Dry,47,10,10,10,115,192,0.2,780,0.8,780,0,0,0,0,-10,10,47,10,10,0,125,847,990,967.8,22.2,0.43,0.317,0.0142,0.747,0.0336,3,0.288,1.03,0.0466,21.2,0.956,0.98,0.937,51.6,48.2,145,3470
2020-05-25,2019,8,34,146,950.5,0.13,4,Mod_Dry,47,10,10,10,115,192,0.2,758.5,0.8,758.5,0,0,0,0,-10,10,47,10,10,0,125,826,990,967.7,22.3,0.411,0.306,0.0137,0.717,0.0321,3,0.282,0.999,0.0448,21.3,0.957,0.98,0.937,50.5,48.2,145,3470
2020-05-26,2019,8,35,147,929.57,0.14,4,Mod_Dry,47,10,10,10,115,192,0.21,737.6,0.79,737.6,0,0,0,0,-10,10,47,10,10,0,125,805,990,967.6,22.4,0.391,0.294,0.0131,0.685,0.0306,3,0.274,0.96,0.0429,21.4,0.957,0.98,0.938,49.4,48.2,145,3470
2020-05-27,2019,8,35,148,909.2,0.14,4,Mod_Dry,47,10,10,10,115,192,0.21,717.2,0.79,717.2,0,0,0,0,-10,10,47,10,10,0,125,784,990,967.5,22.5,0.373,0.28,0.0125,0.653,0.0291,3,0.265,0.918,0.0409,21.5,0.957,0.98,0.938,48.3,47.4,142,3410
2020-05-28,2019,8,35,149,893.77,0.15,4,Mod_Dry,47,10,10,10,115,192,0.21,701.8,0.79,701.8,0,0,0,0,-10,10,47,10,10,0,125,769,990,967.5,22.5,0.363,0.27,0.012,0.633,0.0281,3,0.258,0.891,0.0396,21.6,0.957,0.98,0.938,47.5,46.5,140,3350
2020-05-29,2019,8,35,150,878.74,0.15,4,Mod_Dry,47,10,10,10,115,192,0.22,686.7,0.78,686.7,0,0,0,0,-10,10,47,10,10,0,125,754,990,967.4,22.6,0.355,0.26,0.0115,0.615,0.0272,3,0.252,0.866,0.0384,21.7,0.957,0.98,0.938,46.6,45.7,137,3290
2020-05-30,2019,8,35,151,864.13,0.16,4,Mod_Dry,47,10,10,10,115,192,0.22,672.1,0.78,672.1,0,0,0,0,-10,10,47,10,10,0,125,739,990,967.4,22.6,0.347,0.25,0.011,0.597,0.0263,3,0.245,0.842,0.0372,21.8,0.957,0.98,0.937,45.8,44.9,135,3230
2020-05-31,2019,8,35,152,849.97,0.16,4,Mod_Dry,47,10,10,10,115,192,0.23,658,0.77,658,0,0,0,0,-10,10,47,10,10,0,125,725,990,967.3,22.7,0.339,0.241,0.0106,0.579,0.0255,3,0.239,0.818,0.036,21.9,0.956,0.98,0.937,45,44.1,132,3180
2020-06-01,2019,9,35,153,836.32,0.16,5,Dry,39,9,7,5,59,119,0.14,717.3,0.86,717.3,0,0,0,0,-5,5,39,9,7,0,64,772,990,967.2,22.8,0.365,0.28,0.0123,0.646,0.0284,3,0.265,0.911,0.04,21.8,0.957,0.98,0.938,49,48,144,3460
2020-06-02,2019,9,36,154,823.23,0.17,5,Dry,39,9,7,5,59,119,0.14,704.2,0.85,704.2,0,0,0,0,-5,5,39,9,7,0,64,759,990,967.2,22.8,0.358,0.271,0.0119,0.629,0.0276,3,0.259,0.889,0.039,21.9,0.957,0.98,0.938,48.3,47.3,142,3410
2020-06-03,2019,9,36,155,810.77,0.17,5,Dry,39,9,7,5,59,119,0.15,691.8,0.85,691.8,0,0,0,0,-5,5,39,9,7,0,64,747,990,967.1,22.9,0.351,0.263,0.0115,0.614,0.0269,3,0.254,0.868,0.038,22,0.957,0.98,0.938,47.6,46.6,140,3360
2020-06-04,2019,9,36,156,799.05,0.18,5,Dry,39,9,7,5,59,119,0.15,680,0.85,680,0,0,0,0,-5,5,39,9,7,0,64,735,990,967.1,22.9,0.344,0.255,0.0111,0.6,0.0262,3,0.249,0.848,0.037,22.1,0.957,0.98,0.938,46.9,46,138,3310
2020-06-05,2019,9,36,157,788.22,0.18,5,Dry,39,9,7,5,59,119,0.15,669.2,0.85,669.2,0,0,0,0,-5,5,39,9,7,0,64,724,990,967.1,22.9,0.338,0.248,0.0108,0.586,0.0255,3,0.244,0.83,0.0362,22.1,0.957,0.98,0.938,46.3,45.4,136,3270
2020-06-06,2019,9,36,158,778.58,0.18,5,Dry,39,9,7,5,59,119,0.15,659.6,0.85,659.6,0,0,0,0,-5,5,39,9,7,0,64,715,990,967,23,0.333,0.242,0.0105,0.574,0.025,3,0.239,0.814,0.0354,22.2,0.957,0.98,0.937,45.7,44.8,134,3230
2020-06-07,2019,9,36,159,770.61,0.19,5,Dry,39,9,7,5,59,119,0.15,651.6,0.85,651.6,0,0,0,0,-5,5,39,9,7,0,64,707,990,967,23,0.328,0.236,0.0103,0.564,0.0245,3,0.236,0.8,0.0348,22.2,0.956,0.98,0.937,45.3,44.4,133,3190
2020-06-08,2019,9,36,160,759.95,0.19,5,Dry,39,9,7,5,59,119,0.16,641,0.84,641,0,0,0,0,-5,5,39,9,7,0,64,696,990,966.9,23.1,0.322,0.229,0.00994,0.551,0.0239,3,0.231,0.782,0.0339,22.3,0.956,0.98,0.937,44.6,43.7,131,3150
2020-06-09,2019,9,37,161,747.1,0.2,5,Dry,39,9,7,5,59,119,0.16,628.1,0.84,628.1,0,0,0,0,-5,5,39,9,7,0,64,683,990,966.9,23.1,0.315,0.221,0.00954,0.535,0.0232,3,0.225,0.76,0.0329,22.4,0.955,0.98,0.936,43.8,43,129,3090
2020-06-10,2019,9,37,162,734.79,0.2,5,Dry,39,9,7,5,59,119,0.16,615.8,0.84,615.8,0,0,0,0,-5,5,39,9,7,0,64,671,990,966.8,23.2,0.308,0.212,0.00917,0.52,0.0225,3,0.22,0.74,0.0319,22.4,0.955,0.98,0.936,43.1,42.2,127,3040
2020-06-11,2019,9,37,163,723.58,0.21,5,Dry,39,9,7,5,59,119,0.16,604.6,0.84,604.6,0,0,0,0,-5,5,39,9,7,0,64,660,990,966.8,23.2,0.301,0.205,0.00883,0.506,0.0218,3,0.215,0.721,0.0311,22.5,0.955,0.98,0.935,42.4,41.6,125,2990
2020-06-12,2019,9,37,164,711.83,0.21,5,Dry,39,9,7,5,59,119,0.17,592.8,0.83,592.8,0,0,0,0,-5,5,39,9,7,0,64,648,990,966.7,23.3,0.295,0.197,0.00847,0.492,0.0211,3,0.209,0.701,0.0301,22.6,0.954,0.98,0.934,41.7,40.8,123,2940
2020-06-13,2019,9,37,165,700.07,0.22,5,Dry,39,9,7,5,59,119,0.17,581.1,0.83,581.1,0,0,0,0,-5,5,39,9,7,0,64,636,990,966.7,23.3,0.288,0.189,0.00812,0.477,0.0205,3,0.204,0.681,0.0292,22.6,0.953,0.978,0.932,40.9,40,120,2880
2020-06-14,2019,9,37,166,688.31,0.22,5,Dry,39,9,7,5,59,119,0.17,569.3,0.83,569.3,0,0,0,0,-5,5,39,9,7,0,64,624,990,966.7,23.3,0.281,0.181,0.00777,0.463,0.0198,3,0.199,0.661,0.0283,22.7,0.952,0.976,0.93,40.2,39.3,118,2830
2020-06-15,2019,9,37,167,677.1,0.23,5,Dry,39,9,7,5,59,119,0.18,558.1,0.82,558.1,0,0,0,0,-5,5,39,9,7,0,64,613,990,966.6,23.4,0.275,0.174,0.00743,0.449,0.0192,3,0.194,0.642,0.0275,22.7,0.951,0.975,0.927,39.5,38.5,115,2770
2020-06-16,2019,9,38,168,666.98,0.23,5,Dry,39,9,7,5,59,119,0.18,548,0.82,548,0,0,0,0,-5,5,39,9,7,0,64,603,990,966.6,23.4,0.269,0.167,0.00713,0.436,0.0186,3,0.189,0.625,0.0267,22.8,0.951,0.974,0.925,38.8,37.8,113,2720
2020-06-17,2019,9,38,169,656.32,0.23,5,Dry,39,9,7,5,59,119,0.18,537.3,0.82,537.3,0,0,0,0,-5,5,39,9,7,0,64,592,990,966.5,23.5,0.263,0.16,0.00681,0.423,0.018,3,0.184,0.607,0.0259,22.9,0.95,0.972,0.923,38.1,37.1,111,2670
2020-06-18,2019,9,38,170,645.65,0.24,5,Dry,39,9,7,5,59,119,0.18,526.6,0.82,526.6,0,0,0,0,-5,5,39,9,7,0,64,582,990,966.5,23.5,0.257,0.153,0.0065,0.41,0.0174,3,0.179,0.589,0.0251,22.9,0.949,0.971,0.921,37.5,36.4,109,2620
2020-06-19,2019,9,38,171,635.54,0.24,5,Dry,39,9,7,5,59,119,0.19,516.5,0.81,516.5,0,0,0,0,-5,5,39,9,7,0,64,572,990,966.4,23.6,0.251,0.146,0.0062,0.397,0.0169,3,0.175,0.572,0.0243,23,0.948,0.97,0.92,36.8,35.7,107,2570
2020-06-20,2019,9,38,172,626.51,0.24,5,Dry,39,9,7,5,59,119,0.19,507.5,0.81,507.5,0,0,0,0,-5,5,39,9,7,0,64,563,990,966.4,23.6,0.246,0.14,0.00593,0.386,0.0164,3,0.171,0.557,0.0236,23,0.947,0.97,0.919,36.2,35.1,105,2530
2020-06-21,2019,9,38,173,616.94,0.25,4,Mod_Dry,45,10,9,9,88,161,0.26,455.9,0.74,455.9,0,0,0,0,-9,9,45,10,9,0,97,520,990,966.4,23.6,0.222,0.114,0.00483,0.336,0.0142,2,0.25,0.586,0.0248,23,0.958,0.98,0.939,49.3,48.2,96.4,2310
2020-06-22,2019,9,38,174,607.37,0.25,4,Mod_Dry,45,10,9,9,88,161,0.27,446.4,0.73,446.4,0,0,0,0,-9,9,45,10,9,0,97,510,990,966.3,23.7,0.217,0.11,0.00463,0.326,0.0138,2,0.244,0.57,0.0241,23.1,0.958,0.98,0.939,48.4,47.5,94.9,2280
2020-06-23,2019,9,39,175,597.8,0.26,4,Mod_Dry,45,10,9,9,88,161,0.27,436.8,0.73,436.8,0,0,0,0,-9,9,45,10,9,0,97,501,990,966.3,23.7,0.212,0.105,0.00444,0.317,0.0134,2,0.237,0.555,0.0234,23.2,0.957,0.98,0.938,47.5,46.5,93.1,2230
2020-06-24,2019,9,39,176,588.78,0.26,4,Mod_Dry,45,10,9,9,88,161,0.27,427.8,0.73,427.8,0,0,0,0,-9,9,45,10,9,0,97,492,990,966.2,23.8,0.209,0.101,0.00425,0.31,0.0131,2,0.231,0.541,0.0228,23.2,0.957,0.98,0.938,46.6,45.6,91.3,2190
2020-06-25,2019,9,39,177,579.75,0.27,4,Mod_Dry,45,10,9,9,88,161,0.28,418.8,0.72,418.8,0,0,0,0,-9,9,45,10,9,0,97,483,990,966.2,23.8,0.206,0.0967,0.00406,0.303,0.0127,2,0.225,0.528,0.0222,23.3,0.956,0.98,0.937,45.7,44.8,89.5,2150
2020-06-26,2019,9,39,178,571.83,0.27,4,Mod_Dry,45,10,9,9,88,161,0.28,410.8,0.72,410.8,0,0,0,0,-9,9,45,10,9,0,97,475,990,966.2,23.8,0.203,0.0929,0.0039,0.296,0.0124,2,0.22,0.516,0.0216,23.3,0.956,0.98,0.936,44.9,44,88,2110
2020-06-27,2019,9,39,179,563.35,0.28,4,Mod_Dry,45,10,9,9,88,161,0.29,402.4,0.71,402.4,0,0,0,0,-9,9,45,10,9,0,97,466,990,966.1,23.9,0.2,0.0889,0.00373,0.289,0.0121,2,0.214,0.503,0.0211,23.4,0.955,0.98,0.936,44,43.1,86.3,2070
2020-06-28,2019,9,39,180,554.87,0.28,4,Mod_Dry,45,10,9,9,88,161,0.29,393.9,0.71,393.9,0,0,0,0,-9,9,45,10,9,0,97,458,990,966.1,23.9,0.197,0.0849,0.00355,0.282,0.0118,2,0.208,0.49,0.0205,23.4,0.954,0.98,0.935,43.1,42.3,84.6,2030
2020-06-29,2019,9,39,181,546.4,0.29,4,Mod_Dry,45,10,9,9,88,161,0.29,385.4,0.7,385.4,0,0,0,0,-9,9,45,10,9,0,97,449,990,966.1,23.9,0.194,0.0809,0.00338,0.275,0.0115,2,0.203,0.478,0.02,23.5,0.953,0.98,0.934,42.3,41.4,82.8,1990
2020-06-30,2019,9,40,182,538.47,0.3,4,Mod_Dry,45,10,9,9,88,161,0.3,377.5,0.7,377.5,0,0,0,0,-9,9,45,10,9,0,97,441,990,966,24,0.191,0.0772,0.00322,0.269,0.0112,2,0.197,0.466,0.0194,23.5,0.952,0.979,0.932,41.4,40.6,81.1,1950
2020-07-01,2019,10,40,183,530.54,0.3,4,Mod_Dry,42,9,8,6,70,135,0.25,395.5,0.75,395.5,0,0,0,0,-6,6,42,9,8,0,76,455,990,966,24,0.196,0.0857,0.00357,0.282,0.0117,2,0.209,0.491,0.0205,23.5,0.954,0.98,0.935,43.5,42.7,85.3,2050
2020-07-02,2019,10,40,184,523.7,0.3,4,Mod_Dry,42,9,8,6,70,135,0.26,388.7,0.74,388.7,0,0,0,0,-6,6,42,9,8,0,76,448,990,966,24,0.194,0.0825,0.00343,0.276,0.0115,2,0.205,0.481,0.02,23.6,0.953,0.98,0.934,42.8,42,83.9,2010
2020-07-03,2019,10,40,185,516.32,0.31,4,Mod_Dry,42,9,8,6,70,135,0.26,381.3,0.74,381.3,0,0,0,0,-6,6,42,9,8,0,76,440,990,965.9,24.1,0.191,0.079,0.00328,0.27,0.0112,2,0.2,0.47,0.0195,23.6,0.953,0.98,0.934,42,41.2,82.4,1980
2020-07-04,2019,10,40,186,508.93,0.31,4,Mod_Dry,42,9,8,6,70,135,0.27,373.9,0.73,373.9,0,0,0,0,-6,6,42,9,8,0,76,433,990,965.9,24.1,0.188,0.0755,0.00313,0.264,0.0109,2,0.195,0.459,0.019,23.7,0.952,0.979,0.931,41.3,40.4,80.8,1940
2020-07-05,2019,10,40,187,501.55,0.32,4,Mod_Dry,42,9,8,6,70,135,0.27,366.6,0.73,366.6,0,0,0,0,-6,6,42,9,8,0,76,426,990,965.9,24.1,0.186,0.072,0.00298,0.258,0.0107,2,0.19,0.448,0.0185,23.7,0.951,0.977,0.929,40.5,39.6,79.1,1900
2020-07-06,2019,10,40,188,494.72,0.32,4,Mod_Dry,42,9,8,6,70,135,0.27,359.7,0.73,359.7,0,0,0,0,-6,6,42,9,8,0,76,419,990,965.8,24.2,0.183,0.0688,0.00285,0.252,0.0104,2,0.185,0.437,0.0181,23.7,0.95,0.976,0.927,39.8,38.8,77.6,1860
2020-07-07,2019,10,41,189,487.88,0.33,4,Mod_Dry,42,9,8,6,70,135,0.28,352.9,0.72,352.9,0,0,0,0,-6,6,42,9,8,0,76,412,990,965.8,24.2,0.181,0.0656,0.00271,0.246,0.0102,2,0.181,0.427,0.0176,23.8,0.949,0.974,0.924,39,38,76,1830
2020-07-08,2019,10,41,190,481.04,0.33,4,Mod_Dry,42,9,8,6,70,135,0.28,346,0.72,346,0,0,0,0,-6,6,42,9,8,0,76,405,990,965.8,24.2,0.178,0.0623,0.00257,0.241,0.00994,2,0.176,0.417,0.0172,23.8,0.948,0.972,0.922,38.3,37.3,74.5,1790
2020-07-09,2019,10,41,191,475.3,0.34,4,Mod_Dry,42,9,8,6,70,135,0.28,340.3,0.72,340.3,0,0,0,0,-6,6,42,9,8,0,76,399,990,965.7,24.3,0.176,0.0596,0.00246,0.236,0.00973,2,0.172,0.408,0.0168,23.9,0.947,0.971,0.92,37.7,36.6,73.2,1760
2020-07-10,2019,10,41,192,469.01,0.34,4,Mod_Dry,42,9,8,6,70,135,0.29,334,0.71,334,0,0,0,0,-6,6,42,9,8,0,76,393,990,965.7,24.3,0.174,0.0567,0.00233,0.231,0.00951,2,0.168,0.399,0.0164,23.9,0.946,0.97,0.918,37,35.9,71.8,1720
