date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2020-07-11,2019,10,41,193,462.72,0.34,4,Mod_Dry,42,9,8,6,70,135,0.29,327.7,0.71,327.7,0,0,0,0,-6,6,42,9,8,0,76,387,990,965.7,24.3,0.172,0.0537,0.00221,0.226,0.00928,2,0.164,0.389,0.016,23.9,0.945,0.97,0.917,36.3,35.3,70.5,1690
2020-07-12,2019,10,41,194,456.43,0.35,4,Mod_Dry,42,9,8,6,70,135,0.3,321.4,0.7,321.4,0,0,0,0,-6,6,42,9,8,0,76,380,990,965.7,24.3,0.17,0.0507,0.00208,0.221,0.00906,2,0.159,0.38,0.0156,24,0.944,0.97,0.916,35.7,34.6,69.2,1660
2020-07-13,2019,10,41,195,450.15,0.35,4,Mod_Dry,42,9,8,6,70,135,0.3,315.1,0.7,315.1,0,0,0,0,-6,6,42,9,8,0,76,374,990,965.6,24.4,0.168,0.0478,0.00196,0.215,0.00883,2,0.155,0.371,0.0152,24,0.943,0.97,0.915,35,33.9,67.9,1630
2020-07-14,2019,10,42,196,444.4,0.36,4,Mod_Dry,42,9,8,6,70,135,0.3,309.4,0.7,309.4,0,0,0,0,-6,6,42,9,8,0,76,368,990,965.6,24.4,0.166,0.045,0.00185,0.211,0.00863,2,0.151,0.362,0.0148,24,0.942,0.97,0.914,34.4,33.3,66.7,1600
2020-07-15,2019,10,42,197,438.66,0.36,4,Mod_Dry,42,9,8,6,70,135,0.31,303.7,0.69,303.7,0,0,0,0,-6,6,42,9,8,0,76,363,990,965.6,24.4,0.164,0.0423,0.00173,0.206,0.00843,2,0.147,0.353,0.0145,24.1,0.941,0.97,0.913,33.7,32.7,65.5,1570
2020-07-16,2019,10,42,198,432.92,0.37,4,Mod_Dry,42,9,8,6,70,135,0.31,297.9,0.69,297.9,0,0,0,0,-6,6,42,9,8,0,76,357,990,965.5,24.5,0.161,0.0396,0.00162,0.201,0.00823,2,0.144,0.345,0.0141,24.1,0.94,0.97,0.912,33.1,32.1,64.2,1540
2020-07-17,2019,10,42,199,428.27,0.37,4,Mod_Dry,42,9,8,6,70,135,0.32,293.3,0.69,293.3,0,0,0,0,-6,6,42,9,8,0,76,352,990,965.5,24.5,0.16,0.0374,0.00153,0.197,0.00806,2,0.14,0.338,0.0138,24.1,0.939,0.97,0.911,32.6,31.6,63.2,1520
2020-07-18,2019,10,42,200,423.08,0.38,4,Mod_Dry,42,9,8,6,70,135,0.32,288.1,0.68,288.1,0,0,0,0,-6,6,42,9,8,0,76,347,990,965.5,24.5,0.158,0.035,0.00143,0.193,0.00788,2,0.137,0.33,0.0135,24.2,0.938,0.97,0.91,32,31.1,62.1,1490
2020-07-19,2019,10,42,201,417.88,0.38,4,Mod_Dry,42,9,8,6,70,135,0.32,282.9,0.68,282.9,0,0,0,0,-6,6,42,9,8,0,76,342,990,965.5,24.5,0.156,0.0325,0.00133,0.189,0.0077,2,0.133,0.322,0.0131,24.2,0.937,0.97,0.909,31.4,30.5,61,1460
2020-07-20,2019,10,42,202,412.68,0.38,4,Mod_Dry,42,9,8,6,70,135,0.33,277.7,0.67,277.7,0,0,0,0,-6,6,42,9,8,0,76,337,990,965.5,24.5,0.154,0.0301,0.00122,0.184,0.00751,2,0.13,0.314,0.0128,24.2,0.936,0.97,0.908,30.9,29.9,59.9,1440
2020-07-21,2019,10,43,203,407.49,0.39,4,Mod_Dry,42,9,8,6,70,135,0.33,272.5,0.67,272.5,0,0,0,0,-6,6,42,9,8,0,76,331,990,965.4,24.6,0.153,0.0276,0.00112,0.18,0.00733,2,0.126,0.307,0.0125,24.3,0.935,0.97,0.907,30.3,29.4,58.8,1410
2020-07-22,2019,10,43,204,402.29,0.39,4,Mod_Dry,42,9,8,6,70,135,0.34,267.3,0.66,267.3,0,0,0,0,-6,6,42,9,8,0,76,326,990,965.4,24.6,0.151,0.0252,0.00102,0.176,0.00715,2,0.123,0.299,0.0122,24.3,0.933,0.97,0.905,29.7,28.8,57.7,1380
2020-07-23,2019,10,43,205,397.65,0.4,4,Mod_Dry,42,9,8,6,70,135,0.34,262.6,0.66,262.6,0,0,0,0,-6,6,42,9,8,0,76,322,990,965.4,24.6,0.149,0.023,0.000933,0.172,0.00699,2,0.12,0.292,0.0119,24.3,0.932,0.97,0.904,29.2,28.3,56.7,1360
2020-07-24,2019,10,43,206,393,0.4,4,Mod_Dry,42,9,8,6,70,135,0.34,258,0.66,258,0,0,0,0,-6,6,42,9,8,0,76,317,990,965.4,24.6,0.147,0.0208,0.000843,0.168,0.00683,2,0.117,0.285,0.0116,24.4,0.931,0.97,0.903,28.7,27.8,55.7,1340
2020-07-25,2019,10,43,207,388.35,0.41,4,Mod_Dry,42,9,8,6,70,135,0.35,253.3,0.65,253.3,0,0,0,0,-6,6,42,9,8,0,76,312,990,965.3,24.7,0.146,0.0186,0.000754,0.164,0.00667,2,0.114,0.278,0.0113,24.4,0.93,0.97,0.902,28.2,27.3,54.7,1310
2020-07-26,2019,10,43,208,383.7,0.41,4,Mod_Dry,42,9,8,6,70,135,0.35,248.7,0.65,248.7,0,0,0,0,-6,6,42,9,8,0,76,308,990,965.3,24.7,0.144,0.0169,0.000684,0.161,0.00652,2,0.11,0.271,0.011,24.4,0.929,0.97,0.901,27.7,26.8,53.7,1290
2020-07-27,2019,10,43,209,379.05,0.41,4,Mod_Dry,42,9,8,6,70,135,0.36,244.1,0.64,244.1,0,0,0,0,-6,6,42,9,8,0,76,303,990,965.3,24.7,0.142,0.0165,0.000668,0.159,0.00644,2,0.107,0.266,0.0108,24.4,0.928,0.97,0.9,27.1,26.3,52.6,1260
2020-07-28,2019,10,44,210,375.5,0.42,4,Mod_Dry,42,9,8,6,70,135,0.36,240.5,0.64,240.5,0,0,0,0,-6,6,42,9,8,0,76,300,990,965.3,24.7,0.141,0.0162,0.000655,0.157,0.00637,2,0.105,0.262,0.0106,24.5,0.927,0.97,0.899,26.7,25.9,51.8,1240
2020-07-29,2019,10,44,211,371.4,0.42,4,Mod_Dry,42,9,8,6,70,135,0.36,236.4,0.64,236.4,0,0,0,0,-6,6,42,9,8,0,76,295,990,965.3,24.7,0.14,0.0158,0.00064,0.156,0.00629,2,0.102,0.258,0.0104,24.5,0.925,0.97,0.897,26.3,25.5,50.9,1220
2020-07-30,2019,10,44,212,367.29,0.42,4,Mod_Dry,42,9,8,6,70,135,0.37,232.3,0.63,232.3,0,0,0,0,-6,6,42,9,8,0,76,291,990,965.2,24.8,0.138,0.0155,0.000626,0.154,0.00621,2,0.0993,0.253,0.0102,24.5,0.924,0.97,0.896,25.8,25,50,1200
2020-07-31,2019,10,44,213,363.19,0.43,4,Mod_Dry,42,9,8,6,70,135,0.37,228.2,0.63,228.2,0,0,0,0,-6,6,42,9,8,0,76,287,990,965.2,24.8,0.137,0.0151,0.000611,0.152,0.00613,1,0.251,0.403,0.0162,24.4,0.958,0.98,0.939,52.3,48.2,48.2,1160
2020-08-01,2019,11,44,214,358,0.43,4,Mod_Dry,39,7,5,4,60,115,0.32,243,0.68,243,0,0,0,0,-4,4,39,7,5,0,64,294,990,965.2,24.8,0.139,0.0164,0.000661,0.156,0.00628,2,0.107,0.262,0.0106,24.5,0.927,0.97,0.899,27.1,26.3,52.6,1260
2020-08-02,2019,11,44,215,353.35,0.44,4,Mod_Dry,39,7,5,4,60,115,0.33,238.3,0.68,238.3,0,0,0,0,-4,4,39,7,5,0,64,289,990,965.2,24.8,0.138,0.016,0.000645,0.154,0.00619,2,0.103,0.257,0.0104,24.6,0.926,0.97,0.898,26.6,25.8,51.6,1240
2020-08-03,2019,11,44,216,348.15,0.44,4,Mod_Dry,39,7,5,4,60,115,0.33,233.2,0.67,233.2,0,0,0,0,-4,4,39,7,5,0,64,284,990,965.1,24.9,0.136,0.0156,0.000626,0.151,0.00609,2,0.0999,0.251,0.0101,24.6,0.924,0.97,0.896,26,25.2,50.4,1210
2020-08-04,2019,11,45,217,343.5,0.45,4,Mod_Dry,39,7,5,4,60,115,0.34,228.5,0.67,228.5,0,0,0,0,-4,4,39,7,5,0,64,280,990,965.1,24.9,0.134,0.0152,0.00061,0.149,0.006,1,0.251,0.4,0.0161,24.5,0.959,0.98,0.939,52.6,48.2,48.2,1160
2020-08-05,2019,11,45,218,338.86,0.45,4,Mod_Dry,39,7,5,4,60,115,0.34,223.9,0.66,223.9,0,0,0,0,-4,4,39,7,5,0,64,275,990,965.1,24.9,0.133,0.0148,0.000593,0.147,0.00591,1,0.245,0.392,0.0157,24.5,0.959,0.98,0.94,51.6,48.2,48.2,1160
2020-08-06,2019,11,45,219,334.21,0.46,4,Mod_Dry,39,7,5,4,60,115,0.34,219.2,0.66,219.2,0,0,0,0,-4,4,39,7,5,0,64,270,990,965.1,24.9,0.131,0.0144,0.000577,0.145,0.00583,1,0.238,0.384,0.0154,24.5,0.958,0.98,0.939,50.6,48.2,48.2,1160
2020-08-07,2019,11,45,220,330.65,0.46,4,Mod_Dry,39,7,5,4,60,115,0.35,215.7,0.65,215.7,0,0,0,0,-4,4,39,7,5,0,64,267,990,965.1,24.9,0.13,0.0141,0.000564,0.144,0.00576,1,0.234,0.377,0.0151,24.6,0.957,0.98,0.938,49.8,48.2,48.2,1160
2020-08-08,2019,11,45,221,326.55,0.47,4,Mod_Dry,39,7,5,4,60,115,0.35,211.6,0.65,211.6,0,0,0,0,-4,4,39,7,5,0,64,263,990,965,25,0.128,0.0137,0.00055,0.142,0.00568,1,0.228,0.37,0.0148,24.6,0.957,0.98,0.938,48.8,47.8,47.8,1150
2020-08-09,2019,11,45,222,322.45,0.47,4,Mod_Dry,39,7,5,4,60,115,0.36,207.4,0.64,207.4,0,0,0,0,-4,4,39,7,5,0,64,258,990,965,25,0.127,0.0134,0.000536,0.14,0.00561,1,0.223,0.363,0.0145,24.6,0.956,0.98,0.937,47.9,46.9,46.9,1130
2020-08-10,2019,11,45,223,318.35,0.48,4,Mod_Dry,39,7,5,4,60,115,0.36,203.3,0.64,203.3,0,0,0,0,-4,4,39,7,5,0,64,254,990,965,25,0.125,0.013,0.000521,0.138,0.00553,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,47,46,46,1100
2020-08-11,2019,11,46,224,314.25,0.48,4,Mod_Dry,39,7,5,4,60,115,0.37,199.3,0.63,199.3,0,0,0,0,-4,4,39,7,5,0,64,250,990,965,25,0.124,0.0127,0.000507,0.137,0.00546,1,0.211,0.348,0.0139,24.7,0.955,0.98,0.935,46,45.1,45.1,1080
2020-08-12,2019,11,46,225,310.15,0.49,4,Mod_Dry,39,7,5,4,60,115,0.37,195.2,0.63,195.2,0,0,0,0,-4,4,39,7,5,0,64,246,990,965,25,0.122,0.0123,0.000493,0.135,0.00538,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
2020-08-13,2019,11,46,226,306.59,0.49,4,Mod_Dry,39,7,5,4,60,115,0.38,191.6,0.63,191.6,0,0,0,0,-4,4,39,7,5,0,64,243,990,964.9,25.1,0.121,0.012,0.00048,0.133,0.00531,1,0.201,0.334,0.0133,24.7,0.952,0.98,0.933,44.3,43.4,43.4,1040
2020-08-14,2019,11,46,227,303.04,0.5,4,Mod_Dry,39,7,5,4,60,115,0.38,188,0.62,188,0,0,0,0,-4,4,39,7,5,0,64,239,990,964.9,25.1,0.12,0.0117,0.000468,0.132,0.00525,1,0.196,0.328,0.0131,24.8,0.951,0.98,0.932,43.4,42.6,42.6,1020
2020-08-15,2019,11,46,228,299.48,0.5,4,Mod_Dry,39,7,5,4,60,115,0.38,184.5,0.62,184.5,0,0,0,0,-4,4,39,7,5,0,64,235,990,964.9,25.1,0.119,0.0114,0.000455,0.13,0.00518,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.6,41.7,41.7,1000
2020-08-16,2019,11,46,229,295.93,0.5,4,Mod_Dry,39,7,5,4,60,115,0.39,180.9,0.61,180.9,0,0,0,0,-4,4,39,7,5,0,64,232,990,964.9,25.1,0.117,0.0111,0.000443,0.129,0.00512,1,0.187,0.315,0.0126,24.8,0.949,0.98,0.93,41.8,40.9,40.9,982
2020-08-17,2019,11,46,230,292.37,0.51,4,Mod_Dry,39,7,5,4,60,115,0.39,177.4,0.61,177.4,0,0,0,0,-4,4,39,7,5,0,64,228,990,964.9,25.1,0.116,0.0108,0.000431,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,40.9,40,40,961
2020-08-18,2019,11,47,231,289.91,0.51,4,Mod_Dry,39,7,5,4,60,115,0.4,174.9,0.6,174.9,0,0,0,0,-4,4,39,7,5,0,64,226,990,964.9,25.1,0.115,0.0106,0.000422,0.126,0.00501,1,0.179,0.305,0.0121,24.8,0.947,0.977,0.925,40.3,39.4,39.4,946
2020-08-19,2019,11,47,232,286.9,0.52,4,Mod_Dry,39,7,5,4,60,115,0.4,171.9,0.6,171.9,0,0,0,0,-4,4,39,7,5,0,64,223,990,964.8,25.2,0.114,0.0104,0.000412,0.125,0.00495,1,0.175,0.299,0.0119,24.9,0.946,0.975,0.923,39.6,38.7,38.7,928
2020-08-20,2019,11,47,233,283.9,0.52,4,Mod_Dry,39,7,5,4,60,115,0.41,168.9,0.59,168.9,0,0,0,0,-4,4,39,7,5,0,64,220,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,910
2020-08-21,2019,11,47,234,280.89,0.52,4,Mod_Dry,39,7,5,4,60,115,0.41,165.9,0.59,165.9,0,0,0,0,-4,4,39,7,5,0,64,217,990,964.8,25.2,0.112,0.00985,0.000391,0.122,0.00484,1,0.166,0.288,0.0115,24.9,0.944,0.972,0.918,38.2,37.2,37.2,892
2020-08-22,2019,11,47,235,277.88,0.53,4,Mod_Dry,39,7,5,4,60,115,0.41,162.9,0.59,162.9,0,0,0,0,-4,4,39,7,5,0,64,214,990,964.8,25.2,0.111,0.00959,0.000381,0.121,0.00479,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.5,36.4,36.4,874
2020-08-23,2019,11,47,236,274.87,0.53,4,Mod_Dry,39,7,5,4,60,115,0.42,159.9,0.58,159.9,0,0,0,0,-4,4,39,7,5,0,64,211,990,964.8,25.2,0.11,0.00934,0.000371,0.119,0.00473,1,0.158,0.278,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,857
2020-08-24,2019,11,47,237,271.86,0.54,4,Mod_Dry,39,7,5,4,60,115,0.42,156.9,0.58,156.9,0,0,0,0,-4,4,39,7,5,0,64,208,990,964.8,25.2,0.109,0.00908,0.00036,0.118,0.00468,1,0.154,0.272,0.0108,24.9,0.941,0.97,0.913,36.1,35,35,841
2020-08-25,2019,11,48,238,268.86,0.54,4,Mod_Dry,39,7,5,4,60,115,0.43,153.9,0.57,153.9,0,0,0,0,-4,4,39,7,5,0,64,205,990,964.8,25.2,0.108,0.00883,0.00035,0.117,0.00462,1,0.15,0.267,0.0106,25,0.94,0.97,0.912,35.4,34.4,34.4,824
2020-08-26,2019,11,48,239,265.85,0.55,4,Mod_Dry,39,7,5,4,60,115,0.43,150.8,0.57,150.8,0,0,0,0,-4,4,39,7,5,0,64,202,990,964.8,25.2,0.107,0.00857,0.00034,0.115,0.00457,1,0.146,0.261,0.0104,25,0.94,0.97,0.911,34.7,33.7,33.7,808
2020-08-27,2019,11,48,240,262.84,0.55,4,Mod_Dry,39,7,5,4,60,115,0.44,147.8,0.56,147.8,0,0,0,0,-4,4,39,7,5,0,64,199,990,964.8,25.2,0.106,0.00832,0.000329,0.114,0.00452,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,792
2020-08-28,2019,11,48,241,260.38,0.56,4,Mod_Dry,39,7,5,4,60,115,0.44,145.4,0.56,145.4,0,0,0,0,-4,4,39,7,5,0,64,196,990,964.7,25.3,0.105,0.00811,0.000321,0.113,0.00447,1,0.139,0.252,0.00997,25,0.937,0.97,0.909,33.4,32.4,32.4,778
2020-08-29,2019,11,48,242,257.92,0.56,4,Mod_Dry,39,7,5,4,60,115,0.45,142.9,0.55,142.9,0,0,0,0,-4,4,39,7,5,0,64,194,990,964.7,25.3,0.104,0.0079,0.000313,0.112,0.00443,1,0.135,0.247,0.00979,25,0.936,0.97,0.908,32.8,31.8,31.8,764
2020-08-30,2019,11,48,243,255.46,0.56,4,Mod_Dry,39,7,5,4,60,115,0.45,140.5,0.55,140.5,0,0,0,0,-4,4,39,7,5,0,64,191,990,964.7,25.3,0.103,0.00769,0.000304,0.111,0.00438,1,0.132,0.243,0.00961,25,0.935,0.97,0.907,32.3,31.3,31.3,751
2020-08-31,2019,11,48,244,254.09,0.57,4,Mod_Dry,39,7,5,4,60,115,0.45,139.1,0.55,139.1,0,0,0,0,-4,4,39,7,5,0,64,190,990,964.7,25.3,0.103,0.00757,0.0003,0.11,0.00436,1,0.13,0.24,0.00951,25,0.935,0.97,0.907,31.9,31,31,743
2020-09-01,2019,12,49,245,251.08,0.57,4,Mod_Dry,34,6,4,3,44,91,0.36,160.1,0.64,160.1,0,0,0,0,-3,3,34,6,4,0,47,204,990,964.7,25.3,0.108,0.00936,0.00037,0.117,0.00462,1,0.159,0.276,0.0109,25,0.942,0.97,0.914,37,35.9,35.9,862
2020-09-02,2019,12,49,246,247.53,0.58,4,Mod_Dry,34,6,4,3,44,91,0.37,156.5,0.63,156.5,0,0,0,0,-3,3,34,6,4,0,47,201,990,964.7,25.3,0.106,0.00906,0.000358,0.115,0.00456,1,0.154,0.269,0.0106,25,0.941,0.97,0.913,36.2,35.1,35.1,842
2020-09-03,2019,12,49,247,243.43,0.59,4,Mod_Dry,34,6,4,3,44,91,0.37,152.4,0.63,152.4,0,0,0,0,-3,3,34,6,4,0,47,196,990,964.7,25.3,0.105,0.00871,0.000344,0.114,0.00448,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.912,35.2,34.2,34.2,820
2020-09-04,2019,12,49,248,239.33,0.6,4,Mod_Dry,34,6,4,3,44,91,0.38,148.3,0.62,148.3,0,0,0,0,-3,3,34,6,4,0,47,192,990,964.6,25.4,0.103,0.00836,0.00033,0.112,0.00441,1,0.143,0.255,0.01,25.1,0.938,0.97,0.91,34.3,33.2,33.2,798
2020-09-05,2019,12,49,249,235.77,0.6,4,Mod_Dry,34,6,4,3,44,91,0.39,144.8,0.61,144.8,0,0,0,0,-3,3,34,6,4,0,47,189,990,964.6,25.4,0.102,0.00806,0.000317,0.11,0.00434,1,0.138,0.248,0.00978,25.1,0.937,0.97,0.909,33.4,32.4,32.4,778
2020-09-06,2019,12,49,250,232.22,0.61,4,Mod_Dry,34,6,4,3,44,91,0.39,141.2,0.61,141.2,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.00775,0.000305,0.109,0.00428,1,0.133,0.242,0.00952,25.2,0.935,0.97,0.907,32.6,31.6,31.6,759
2020-09-07,2019,12,49,251,229.75,0.62,4,Mod_Dry,34,6,4,3,44,91,0.4,138.8,0.6,138.8,0,0,0,0,-3,3,34,6,4,0,47,183,990,964.6,25.4,0.1,0.00754,0.000297,0.108,0.00423,1,0.13,0.237,0.00934,25.2,0.934,0.97,0.906,32,31.1,31.1,745
2020-09-08,2019,12,50,252,226.75,0.62,4,Mod_Dry,34,6,4,3,44,91,0.4,135.8,0.6,135.8,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.099,0.00729,0.000287,0.106,0.00418,1,0.126,0.232,0.00912,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
2020-09-09,2019,12,50,253,223.74,0.63,4,Mod_Dry,34,6,4,3,44,91,0.41,132.7,0.59,132.7,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0979,0.00703,0.000276,0.105,0.00412,1,0.122,0.227,0.0089,25.2,0.932,0.97,0.904,30.6,29.7,29.7,712
2020-09-10,2019,12,50,254,220.73,0.64,4,Mod_Dry,34,6,4,3,44,91,0.41,129.7,0.59,129.7,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0968,0.00678,0.000266,0.104,0.00407,1,0.118,0.221,0.00869,25.3,0.93,0.97,0.903,29.9,29,29,696
2020-09-11,2019,12,50,255,217.72,0.64,4,Mod_Dry,34,6,4,3,44,91,0.42,126.7,0.58,126.7,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0958,0.00652,0.000256,0.102,0.00401,1,0.114,0.216,0.00847,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2020-09-12,2019,12,50,256,215.26,0.65,4,Mod_Dry,34,6,4,3,44,91,0.42,124.3,0.58,124.3,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0949,0.00631,0.000247,0.101,0.00397,1,0.11,0.211,0.00829,25.3,0.928,0.97,0.9,28.6,27.8,27.8,666
2020-09-13,2019,12,50,257,212.8,0.66,4,Mod_Dry,34,6,4,3,44,91,0.43,121.8,0.57,121.8,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.094,0.0061,0.000239,0.1,0.00392,1,0.107,0.207,0.00811,25.3,0.926,0.97,0.898,28,27.2,27.2,652
2020-09-14,2019,12,50,258,210.34,0.66,4,Mod_Dry,34,6,4,3,44,91,0.43,119.3,0.57,119.3,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0932,0.00589,0.000231,0.0991,0.00388,1,0.104,0.203,0.00794,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
2020-09-15,2019,12,51,259,208.97,0.67,4,Mod_Dry,34,6,4,3,44,91,0.43,118,0.56,118,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0927,0.00578,0.000226,0.0985,0.00385,1,0.102,0.2,0.00784,25.3,0.924,0.97,0.896,27.1,26.3,26.3,630
2020-09-16,2019,12,51,260,207.06,0.67,4,Mod_Dry,34,6,4,3,44,91,0.44,116.1,0.56,116.1,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.092,0.00562,0.00022,0.0976,0.00382,1,0.0992,0.197,0.0077,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2020-09-17,2019,12,51,261,205.15,0.68,4,Mod_Dry,34,6,4,3,44,91,0.44,114.2,0.56,114.2,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0913,0.00545,0.000213,0.0968,0.00379,1,0.0966,0.193,0.00756,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2020-09-18,2019,12,51,262,203.23,0.69,4,Mod_Dry,34,6,4,3,44,91,0.45,112.2,0.55,112.2,0,0,0,0,-3,3,34,6,4,0,47,156,990,964.4,25.6,0.0907,0.00529,0.000207,0.096,0.00375,1,0.094,0.19,0.00743,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2020-09-19,2019,12,51,263,201.32,0.69,4,Mod_Dry,34,6,4,3,44,91,0.45,110.3,0.55,110.3,0,0,0,0,-3,3,34,6,4,0,47,154,990,964.4,25.6,0.09,0.00513,0.0002,0.0951,0.00372,1,0.0914,0.187,0.00729,25.4,0,0,0,0,0,0,0
2020-09-20,2019,12,51,264,199.4,0.7,4,Mod_Dry,34,6,4,3,44,91,0.46,108.4,0.54,108.4,0,0,0,0,-3,3,34,6,4,0,47,152,990,964.4,25.6,0.0893,0.00496,0.000194,0.0943,0.00368,1,0.0888,0.183,0.00715,25.4,0,0,0,0,0,0,0
2020-09-21,2019,12,51,265,197.49,0.7,5,Dry,30,6,4,2,30,72,0.36,125.5,0.64,125.5,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0939,0.00642,0.000251,0.1,0.00392,1,0.112,0.212,0.00829,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2020-09-22,2019,12,52,266,195.58,0.71,5,Dry,30,6,4,2,30,72,0.37,123.6,0.63,123.6,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0933,0.00625,0.000244,0.0995,0.00389,1,0.109,0.209,0.00816,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
2020-09-23,2019,12,52,267,193.66,0.72,5,Dry,30,6,4,2,30,72,0.37,121.7,0.63,121.7,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0926,0.00609,0.000238,0.0987,0.00386,1,0.107,0.205,0.00803,25.4,0.926,0.97,0.898,28,27.2,27.2,653
2020-09-24,2019,12,52,268,191.75,0.72,5,Dry,30,6,4,2,30,72,0.38,119.8,0.63,119.8,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0919,0.00593,0.000232,0.0978,0.00382,1,0.104,0.202,0.0079,25.4,0.925,0.97,0.897,27.6,26.7,26.7,642
2020-09-25,2019,12,52,269,189.83,0.73,5,Dry,30,6,4,2,30,72,0.38,117.8,0.62,117.8,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0912,0.00577,0.000225,0.097,0.00379,1,0.102,0.199,0.00776,25.4,0.923,0.97,0.896,27.1,26.3,26.3,630
2020-09-26,2019,12,52,270,187.92,0.73,5,Dry,30,6,4,2,30,72,0.38,115.9,0.62,115.9,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0906,0.0056,0.000219,0.0962,0.00376,1,0.099,0.195,0.00763,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2020-09-27,2019,12,52,271,186,0.74,5,Dry,30,6,4,2,30,72,0.39,114,0.61,114,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0899,0.00544,0.000213,0.0953,0.00373,1,0.0964,0.192,0.0075,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2020-09-28,2019,12,52,272,184.64,0.74,5,Dry,30,6,4,2,30,72,0.39,112.6,0.61,112.6,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0894,0.00532,0.000208,0.0947,0.0037,1,0.0946,0.189,0.0074,25.4,0.92,0.97,0.892,25.8,25,25,600
2020-09-29,2019,12,53,273,183.27,0.75,5,Dry,30,6,4,2,30,72,0.39,111.3,0.61,111.3,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0889,0.00521,0.000204,0.0941,0.00368,1,0.0927,0.187,0.00731,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
2020-09-30,2019,12,53,274,181.36,0.76,5,Dry,30,6,4,2,30,72,0.4,109.4,0.6,109.4,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0882,0.00505,0.000197,0.0933,0.00365,1,0.0901,0.183,0.00718,25.4,0.917,0.97,0.89,25,24.2,24.2,581
2020-10-01,2020,1,1,275,179.44,0.76,5,Dry,24,4,2,2,20,52,0.29,127.4,0.71,127.4,0,0,0,0,-2,2,24,4,2,0,22,157,990,964.4,25.6,0.0911,0.00658,0.000258,0.0977,0.00382,1,0.115,0.212,0.0083,25.3,0.929,0.97,0.902,29.4,28.6,28.6,685
2020-10-02,2020,1,1,276,179.17,0.76,5,Dry,24,4,2,2,20,52,0.29,127.2,0.71,127.2,0,0,0,0,-2,2,24,4,2,0,22,157,990,964.4,25.6,0.091,0.00656,0.000257,0.0976,0.00382,1,0.114,0.212,0.00828,25.3,0.929,0.97,0.901,29.4,28.5,28.5,684
2020-10-03,2020,1,1,277,177.25,0.77,5,Dry,24,4,2,2,20,52,0.29,125.3,0.71,125.3,0,0,0,0,-2,2,24,4,2,0,22,155,990,964.4,25.6,0.0903,0.0064,0.00025,0.0967,0.00378,1,0.112,0.208,0.00815,25.3,0.929,0.97,0.901,28.9,28,28,673
2020-10-04,2020,1,1,278,175.89,0.78,5,Dry,24,4,2,2,20,52,0.3,123.9,0.7,123.9,0,0,0,0,-2,2,24,4,2,0,22,154,990,964.4,25.6,0.0898,0.00628,0.000246,0.0961,0.00376,1,0.11,0.206,0.00806,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2020-10-05,2020,1,1,279,174.52,0.78,5,Dry,24,4,2,2,20,52,0.3,122.5,0.7,122.5,0,0,0,0,-2,2,24,4,2,0,22,153,990,964.5,25.5,0.0894,0.00616,0.000241,0.0955,0.00374,1,0.108,0.203,0.00796,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2020-10-06,2020,1,1,280,173.15,0.78,5,Dry,24,4,2,2,20,52,0.3,121.2,0.7,121.2,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0889,0.00605,0.000237,0.0949,0.00372,1,0.106,0.201,0.00787,25.3,0.926,0.97,0.898,27.9,27,27,649
2020-10-07,2020,1,1,281,171.79,0.79,5,Dry,24,4,2,2,20,52,0.3,119.8,0.7,119.8,0,0,0,0,-2,2,24,4,2,0,22,150,990,964.5,25.5,0.0884,0.00593,0.000232,0.0943,0.00369,1,0.104,0.199,0.00777,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2020-10-08,2020,1,2,282,170.42,0.79,5,Dry,24,4,2,2,20,52,0.3,118.4,0.69,118.4,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0879,0.00582,0.000228,0.0937,0.00367,1,0.102,0.196,0.00768,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2020-10-09,2020,1,2,283,169.05,0.8,5,Dry,24,4,2,2,20,52,0.31,117,0.69,117,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0874,0.0057,0.000223,0.0931,0.00365,1,0.101,0.194,0.00758,25.3,0.923,0.97,0.895,26.8,26,26,625
2020-10-10,2020,1,2,284,168.78,0.8,5,Dry,24,4,2,2,20,52,0.31,116.8,0.69,116.8,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0873,0.00568,0.000222,0.093,0.00364,1,0.1,0.193,0.00756,25.3,0.923,0.97,0.895,26.8,26,26,623
2020-10-11,2020,1,2,285,167.96,0.8,5,Dry,24,4,2,2,20,52,0.31,116,0.69,116,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.087,0.00561,0.00022,0.0927,0.00363,1,0.099,0.192,0.00751,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
2020-10-12,2020,1,2,286,167.14,0.8,5,Dry,24,4,2,2,20,52,0.31,115.1,0.69,115.1,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0868,0.00554,0.000217,0.0923,0.00361,1,0.0979,0.19,0.00745,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2020-10-13,2020,1,2,287,166.32,0.81,5,Dry,24,4,2,2,20,52,0.31,114.3,0.69,114.3,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0865,0.00547,0.000214,0.0919,0.0036,1,0.0968,0.189,0.00739,25.3,0.921,0.97,0.893,26.2,25.4,25.4,609
2020-10-14,2020,1,2,288,165.5,0.81,5,Dry,24,4,2,2,20,52,0.31,113.5,0.69,113.5,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0862,0.0054,0.000211,0.0916,0.00359,1,0.0957,0.187,0.00734,25.3,0.92,0.97,0.893,26,25.2,25.2,604
2020-10-15,2020,1,3,289,165.77,0.81,5,Dry,24,4,2,2,20,52,0.31,113.8,0.69,113.8,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0863,0.00542,0.000212,0.0917,0.00359,1,0.0961,0.188,0.00735,25.3,0.921,0.97,0.893,26,25.3,25.3,606
2020-10-16,2020,1,3,290,166.04,0.81,5,Dry,24,4,2,2,20,52,0.31,114,0.69,114,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0864,0.00544,0.000213,0.0918,0.0036,1,0.0965,0.188,0.00737,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2020-10-17,2020,1,3,291,164.13,0.81,5,Dry,24,4,2,2,20,52,0.32,112.1,0.68,112.1,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0857,0.00528,0.000207,0.091,0.00356,1,0.0939,0.185,0.00724,25.3,0.919,0.97,0.892,25.6,24.9,24.9,597
2020-10-18,2020,1,3,292,162.76,0.82,5,Dry,24,4,2,2,20,52,0.32,110.8,0.68,110.8,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0852,0.00516,0.000202,0.0904,0.00354,1,0.092,0.182,0.00715,25.3,0.918,0.97,0.891,25.3,24.5,24.5,589
2020-10-19,2020,1,3,293,161.4,0.82,5,Dry,24,4,2,2,20,52,0.32,109.4,0.68,109.4,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0847,0.00505,0.000198,0.0898,0.00352,1,0.0902,0.18,0.00705,25.3,0.918,0.97,0.89,24.9,24.2,24.2,581
2020-10-20,2020,1,3,294,160.03,0.83,5,Dry,24,4,2,2,20,52,0.33,108,0.68,108,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0842,0.00493,0.000193,0.0892,0.00349,1,0.0883,0.178,0.00696,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
2020-10-21,2020,1,3,295,158.66,0.83,5,Dry,24,4,2,2,20,52,0.33,106.7,0.67,106.7,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0838,0.00482,0.000189,0.0886,0.00347,1,0.0865,0.175,0.00686,25.3,0.916,0.97,0.888,24.3,23.5,23.5,565
2020-10-22,2020,1,4,296,157.29,0.84,5,Dry,24,4,2,2,20,52,0.33,105.3,0.67,105.3,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0833,0.0047,0.000184,0.088,0.00345,1,0.0846,0.173,0.00677,25.3,0.915,0.97,0.887,23.9,23.2,23.2,557
2020-10-23,2020,1,4,297,155.93,0.84,5,Dry,24,4,2,2,20,52,0.33,103.9,0.67,103.9,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0828,0.00458,0.00018,0.0874,0.00343,1,0.0828,0.17,0.00667,25.3,0.914,0.97,0.886,23.6,22.9,22.9,549
2020-10-24,2020,1,4,298,154.56,0.85,5,Dry,24,4,2,2,20,52,0.34,102.6,0.66,102.6,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0823,0.00447,0.000175,0.0868,0.0034,1,0.081,0.168,0.00658,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
2020-10-25,2020,1,4,299,153.19,0.85,5,Dry,24,4,2,2,20,52,0.34,101.2,0.66,101.2,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0818,0.00435,0.000171,0.0862,0.00338,1,0.0791,0.165,0.00648,25.3,0.912,0.969,0.884,22.9,22.2,22.2,533
2020-10-26,2020,1,4,300,151.83,0.85,5,Dry,24,4,2,2,20,52,0.34,99.83,0.66,99.83,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0814,0.00424,0.000166,0.0856,0.00336,1,0.0773,0.163,0.00639,25.3,0.911,0.969,0.882,22.6,21.9,21.9,525
2020-10-27,2020,1,4,301,151.55,0.86,5,Dry,24,4,2,2,20,52,0.34,99.55,0.66,99.55,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0813,0.00421,0.000165,0.0855,0.00335,1,0.0769,0.162,0.00637,25.3,0.911,0.968,0.883,22.5,21.8,21.8,524
2020-10-28,2020,1,4,302,150.73,0.86,5,Dry,24,4,2,2,20,52,0.34,98.73,0.66,98.73,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.081,0.00414,0.000162,0.0851,0.00334,1,0.0758,0.161,0.00631,25.3,0.912,0.968,0.883,22.4,21.7,21.7,520
2020-10-29,2020,1,5,303,149.91,0.86,5,Dry,24,4,2,2,20,52,0.35,97.91,0.65,97.91,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0807,0.00407,0.00016,0.0847,0.00332,1,0.0747,0.159,0.00625,25.3,0.913,0.968,0.884,22.2,21.5,21.5,516
2020-10-30,2020,1,5,304,149.09,0.86,5,Dry,24,4,2,2,20,52,0.35,97.09,0.65,97.09,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0804,0.004,0.000157,0.0844,0.00331,1,0.0736,0.158,0.00619,25.3,0.914,0.967,0.884,22,21.3,21.3,512
2020-10-31,2020,1,5,305,148.27,0.87,5,Dry,24,4,2,2,20,52,0.35,96.27,0.65,96.27,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0801,0.00393,0.000154,0.084,0.0033,1,0.0725,0.156,0.00614,25.3,0.915,0.967,0.884,21.9,21.2,21.2,508
2020-11-01,2020,2,5,306,147.45,0.87,5,Dry,23,4,2,2,19,50,0.34,97.45,0.66,97.45,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0802,0.00403,0.000158,0.0842,0.0033,1,0.0741,0.158,0.00621,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
2020-11-02,2020,2,5,307,148.27,0.87,5,Dry,23,4,2,2,19,50,0.34,98.27,0.66,98.27,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0804,0.0041,0.000161,0.0846,0.00332,1,0.0752,0.16,0.00626,25.3,0.913,0.968,0.883,22.3,21.6,21.6,518
2020-11-03,2020,2,5,308,150.18,0.86,5,Dry,23,4,2,2,19,50,0.33,100.2,0.67,100.2,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0811,0.00427,0.000167,0.0854,0.00335,1,0.0777,0.163,0.0064,25.3,0.911,0.969,0.883,22.7,22,22,527
2020-11-04,2020,2,5,309,152.65,0.85,5,Dry,23,4,2,2,19,50,0.33,102.7,0.67,102.7,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.082,0.00448,0.000175,0.0865,0.00339,1,0.0811,0.168,0.00657,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
2020-11-05,2020,2,6,310,154.56,0.85,5,Dry,23,4,2,2,19,50,0.32,104.6,0.68,104.6,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0827,0.00464,0.000182,0.0873,0.00342,1,0.0837,0.171,0.0067,25.3,0.914,0.97,0.887,23.8,23,23,553
2020-11-06,2020,2,6,311,158.66,0.83,5,Dry,23,4,2,2,19,50,0.32,108.7,0.69,108.7,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0841,0.00499,0.000195,0.0891,0.00349,1,0.0892,0.178,0.00699,25.3,0.917,0.97,0.89,24.8,24,24,576
2020-11-07,2020,2,6,312,161.12,0.82,5,Dry,23,4,2,2,19,50,0.31,111.1,0.69,111.1,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.085,0.0052,0.000204,0.0902,0.00353,1,0.0925,0.183,0.00716,25.3,0.919,0.97,0.891,25.4,24.6,24.6,591
2020-11-08,2020,2,6,313,160.85,0.82,5,Dry,23,4,2,2,19,50,0.31,110.8,0.69,110.8,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0849,0.00517,0.000203,0.0901,0.00353,1,0.0921,0.182,0.00714,25.3,0.919,0.97,0.891,25.3,24.5,24.5,589
2020-11-09,2020,2,6,314,160.58,0.83,5,Dry,23,4,2,2,19,50,0.31,110.6,0.69,110.6,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0848,0.00515,0.000202,0.0899,0.00352,1,0.0918,0.182,0.00712,25.3,0.918,0.97,0.891,25.2,24.5,24.5,588
2020-11-10,2020,2,6,315,160.3,0.83,5,Dry,23,4,2,2,19,50,0.31,110.3,0.69,110.3,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0847,0.00513,0.000201,0.0898,0.00352,1,0.0914,0.181,0.0071,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
2020-11-11,2020,2,6,316,162.76,0.82,5,Dry,23,4,2,2,19,50,0.31,112.8,0.69,112.8,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0856,0.00533,0.000209,0.0909,0.00356,1,0.0947,0.186,0.00727,25.3,0.92,0.97,0.892,25.8,25,25,600
2020-11-12,2020,2,7,317,168.5,0.8,5,Dry,23,4,2,2,19,50,0.3,118.5,0.7,118.5,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0876,0.00582,0.000228,0.0934,0.00366,1,0.102,0.196,0.00767,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2020-11-13,2020,2,7,318,172.61,0.79,5,Dry,23,4,2,2,19,50,0.29,122.6,0.71,122.6,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.089,0.00617,0.000242,0.0952,0.00373,1,0.108,0.203,0.00796,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2020-11-14,2020,2,7,319,175.07,0.78,5,Dry,23,4,2,2,19,50,0.29,125.1,0.71,125.1,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.0899,0.00638,0.00025,0.0963,0.00377,1,0.111,0.208,0.00813,25.3,0.928,0.97,0.901,28.9,28,28,672
2020-11-15,2020,2,7,320,178.08,0.77,5,Dry,23,4,2,2,19,50,0.28,128.1,0.72,128.1,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.091,0.00664,0.00026,0.0976,0.00382,1,0.115,0.213,0.00834,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2020-11-16,2020,2,7,321,178.9,0.76,5,Dry,23,4,2,2,19,50,0.28,128.9,0.72,128.9,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0913,0.00671,0.000262,0.098,0.00383,1,0.117,0.214,0.00839,25.3,0.93,0.97,0.902,29.8,28.9,28.9,694
2020-11-17,2020,2,7,322,181.9,0.75,5,Dry,23,4,2,2,19,50,0.28,131.9,0.72,131.9,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0923,0.00696,0.000272,0.0993,0.00388,1,0.121,0.22,0.0086,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
2020-11-18,2020,2,7,323,187.1,0.74,5,Dry,23,4,2,2,19,50,0.27,137.1,0.73,137.1,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0942,0.0074,0.000289,0.102,0.00397,1,0.128,0.229,0.00896,25.3,0.933,0.97,0.905,31.8,30.9,30.9,740
2020-11-19,2020,2,8,324,188.47,0.73,5,Dry,23,4,2,2,19,50,0.27,138.5,0.73,138.5,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0946,0.00752,0.000294,0.102,0.00399,1,0.129,0.232,0.00905,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
2020-11-20,2020,2,8,325,188.19,0.73,5,Dry,23,4,2,2,19,50,0.27,138.2,0.73,138.2,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0945,0.0075,0.000293,0.102,0.00399,1,0.129,0.231,0.00904,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
2020-11-21,2020,2,8,326,186.28,0.74,5,Dry,23,4,2,2,19,50,0.27,136.3,0.73,136.3,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0939,0.00733,0.000287,0.101,0.00396,1,0.126,0.228,0.0089,25.3,0.933,0.97,0.905,31.6,30.7,30.7,736
2020-11-22,2020,2,8,327,188.19,0.73,5,Dry,23,4,2,2,19,50,0.27,138.2,0.73,138.2,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0945,0.0075,0.000293,0.102,0.00399,1,0.129,0.231,0.00904,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
2020-11-23,2020,2,8,328,191.75,0.72,5,Dry,23,4,2,2,19,50,0.26,141.8,0.74,141.8,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0958,0.0078,0.000305,0.104,0.00405,1,0.134,0.237,0.00928,25.3,0.935,0.97,0.907,32.9,32,32,767
2020-11-24,2020,2,8,329,195.85,0.71,5,Dry,23,4,2,2,19,50,0.26,145.8,0.74,145.8,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0972,0.00815,0.000318,0.105,0.00412,1,0.139,0.245,0.00957,25.3,0.937,0.97,0.909,34,32.9,32.9,791
2020-11-25,2020,2,8,330,195.58,0.71,5,Dry,23,4,2,2,19,50,0.26,145.6,0.74,145.6,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0971,0.00812,0.000317,0.105,0.00411,1,0.139,0.244,0.00955,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2020-11-26,2020,2,9,331,194.21,0.71,5,Dry,23,4,2,2,19,50,0.26,144.2,0.74,144.2,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0967,0.00801,0.000313,0.105,0.00409,1,0.137,0.242,0.00945,25.3,0.936,0.97,0.908,33.6,32.6,32.6,781
2020-11-27,2020,2,9,332,195.58,0.71,5,Dry,23,4,2,2,19,50,0.26,145.6,0.74,145.6,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0971,0.00812,0.000317,0.105,0.00411,1,0.139,0.244,0.00955,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2020-11-28,2020,2,9,333,199.68,0.7,5,Dry,23,4,2,2,19,50,0.25,149.7,0.75,149.7,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0986,0.00847,0.000331,0.107,0.00418,1,0.145,0.252,0.00983,25.3,0.938,0.97,0.91,34.9,33.9,33.9,813
2020-11-29,2020,2,9,334,201.59,0.69,5,Dry,23,4,2,2,19,50,0.25,151.6,0.75,151.6,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0993,0.00864,0.000337,0.108,0.00422,1,0.147,0.255,0.00997,25.3,0.939,0.97,0.911,35.4,34.3,34.3,823
2020-11-30,2020,2,9,335,200.22,0.69,5,Dry,23,4,2,2,19,50,0.25,150.2,0.75,150.2,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0988,0.00852,0.000333,0.107,0.00419,1,0.145,0.253,0.00987,25.3,0.938,0.97,0.91,35,34,34,816
2020-12-01,2020,3,9,336,201.04,0.69,5,Dry,26,4,3,2,24,59,0.29,142,0.71,142,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0973,0.00782,0.000306,0.105,0.00411,1,0.134,0.239,0.00935,25.4,0.935,0.97,0.907,33,32,32,769
2020-12-02,2020,3,9,337,204.6,0.68,5,Dry,26,4,3,2,24,59,0.29,145.6,0.71,145.6,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0986,0.00813,0.000318,0.107,0.00417,1,0.139,0.246,0.00961,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2020-12-03,2020,3,10,338,208.7,0.67,5,Dry,26,4,3,2,24,59,0.28,149.7,0.72,149.7,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00847,0.000332,0.108,0.00425,1,0.145,0.253,0.00991,25.3,0.938,0.97,0.91,34.8,33.8,33.8,811
2020-12-04,2020,3,10,339,212.8,0.66,5,Dry,26,4,3,2,24,59,0.28,153.8,0.72,153.8,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00882,0.000346,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,834
2020-12-05,2020,3,10,340,215.81,0.65,5,Dry,26,4,3,2,24,59,0.27,156.8,0.73,156.8,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00908,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2020-12-06,2020,3,10,341,218.27,0.64,5,Dry,26,4,3,2,24,59,0.27,159.3,0.73,159.3,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00929,0.000364,0.113,0.00442,1,0.158,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,863
2020-12-07,2020,3,10,342,222.37,0.63,5,Dry,26,4,3,2,24,59,0.27,163.4,0.73,163.4,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00964,0.000378,0.114,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.916,38.1,37,37,888
2020-12-08,2020,3,10,343,226.47,0.62,5,Dry,26,4,3,2,24,59,0.26,167.5,0.74,167.5,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00998,0.000392,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39,38,38,912
2020-12-09,2020,3,10,344,229.48,0.62,5,Dry,26,4,3,2,24,59,0.26,170.5,0.74,170.5,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00463,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,930
2020-12-10,2020,3,11,345,231.94,0.61,5,Dry,26,4,3,2,24,59,0.25,172.9,0.75,172.9,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.000411,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.3,39.4,39.4,944
2020-12-11,2020,3,11,346,236.04,0.6,5,Dry,26,4,3,2,24,59,0.25,177,0.75,177,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,969
2020-12-12,2020,3,11,347,239.05,0.6,5,Dry,26,4,3,2,24,59,0.25,180.1,0.75,180.1,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000436,0.122,0.0048,1,0.186,0.307,0.0121,25.1,0.948,0.98,0.929,42,41.1,41.1,987
2020-12-13,2020,3,11,348,243.15,0.59,5,Dry,26,4,3,2,24,59,0.24,184.2,0.76,184.2,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.00045,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
2020-12-14,2020,3,11,349,247.8,0.58,5,Dry,26,4,3,2,24,59,0.24,188.8,0.76,188.8,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000466,0.126,0.00496,1,0.197,0.323,0.0128,25,0.951,0.98,0.932,44,43.1,43.1,1040
2020-12-15,2020,3,11,350,252.45,0.57,5,Dry,26,4,3,2,24,59,0.23,193.4,0.77,193.4,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000482,0.128,0.00505,1,0.204,0.331,0.0131,25,0.953,0.98,0.934,45.1,44.2,44.2,1060
2020-12-16,2020,3,11,351,257.65,0.56,5,Dry,26,4,3,2,24,59,0.23,198.7,0.77,198.7,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0126,0.0005,0.13,0.00514,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2020-12-17,2020,3,12,352,263.93,0.55,5,Dry,26,4,3,2,24,59,0.22,204.9,0.78,204.9,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.12,0.0132,0.000522,0.133,0.00526,1,0.219,0.352,0.0139,24.9,0.956,0.98,0.936,47.8,46.8,46.8,1120
2020-12-18,2020,3,12,353,267.49,0.54,5,Dry,26,4,3,2,24,59,0.22,208.5,0.78,208.5,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0135,0.000534,0.134,0.00532,1,0.224,0.358,0.0142,24.9,0.956,0.98,0.937,48.6,47.7,47.7,1140
2020-12-19,2020,3,12,354,272.68,0.54,5,Dry,26,4,3,2,24,59,0.22,213.7,0.78,213.7,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.0139,0.000552,0.137,0.00541,1,0.231,0.367,0.0146,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2020-12-20,2020,3,12,355,279.52,0.53,5,Dry,26,4,3,2,24,59,0.21,220.5,0.79,220.5,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0145,0.000576,0.14,0.00554,1,0.24,0.38,0.0151,24.8,0.958,0.98,0.939,51.4,48.2,48.2,1160
2020-12-21,2020,3,12,356,285.26,0.52,5,Dry,26,4,3,2,24,59,0.21,226.3,0.79,226.3,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.015,0.000595,0.142,0.00564,1,0.248,0.39,0.0155,24.8,0.959,0.98,0.94,52.7,48.2,48.2,1160
2020-12-22,2020,3,12,357,293.19,0.51,5,Dry,26,4,3,2,24,59,0.2,234.2,0.8,234.2,0,0,0,0,-2,2,26,4,3,0,26,267,990,964.9,25.1,0.13,0.0157,0.000623,0.145,0.00579,2,0.101,0.246,0.00979,24.9,0.924,0.97,0.897,26.4,25.6,51.2,1230
2020-12-23,2020,3,12,358,304.4,0.49,5,Dry,26,4,3,2,24,59,0.19,245.4,0.81,245.4,0,0,0,0,-2,2,26,4,3,0,26,278,990,964.9,25.1,0.134,0.0166,0.000662,0.15,0.006,2,0.108,0.259,0.0103,24.8,0.928,0.97,0.9,27.7,26.9,53.8,1290
2020-12-24,2020,3,13,359,313.43,0.48,5,Dry,26,4,3,2,24,59,0.19,254.4,0.81,254.4,0,0,0,0,-2,2,26,4,3,0,26,287,990,965,25,0.137,0.0191,0.000763,0.156,0.00623,2,0.114,0.27,0.0108,24.8,0.93,0.97,0.902,28.7,27.9,55.7,1340
2020-12-25,2020,3,13,360,324.09,0.47,5,Dry,26,4,3,2,24,59,0.18,265.1,0.82,265.1,0,0,0,0,-2,2,26,4,3,0,26,298,990,965,25,0.141,0.0241,0.000966,0.165,0.0066,2,0.121,0.286,0.0115,24.7,0.932,0.97,0.904,29.9,29,58.1,1390
2020-12-26,2020,3,13,361,336.4,0.46,5,Dry,26,4,3,2,24,59,0.17,277.4,0.82,277.4,0,0,0,0,-2,2,26,4,3,0,26,310,990,965.1,24.9,0.145,0.0299,0.0012,0.175,0.00702,2,0.13,0.305,0.0122,24.6,0.935,0.97,0.907,31.3,30.4,60.7,1460
2020-12-27,2020,3,13,362,348.7,0.44,5,Dry,26,4,3,2,24,59,0.17,289.7,0.83,289.7,0,0,0,0,-2,2,26,4,3,0,26,323,990,965.1,24.9,0.149,0.0357,0.00144,0.185,0.00745,2,0.138,0.323,0.013,24.5,0.938,0.97,0.91,32.7,31.7,63.4,1520
2020-12-28,2020,3,13,363,363.74,0.43,5,Dry,26,4,3,2,24,59,0.16,304.7,0.84,304.7,0,0,0,0,-2,2,26,4,3,0,26,338,990,965.2,24.8,0.155,0.0428,0.00173,0.198,0.00797,2,0.148,0.346,0.014,24.4,0.941,0.97,0.913,34.4,33.3,66.6,1600
2020-12-29,2020,3,13,364,376.59,0.42,5,Dry,26,4,3,2,24,59,0.16,317.6,0.84,317.6,0,0,0,0,-2,2,26,4,3,0,26,351,990,965.3,24.7,0.159,0.0489,0.00198,0.208,0.00842,2,0.157,0.365,0.0148,24.4,0.943,0.97,0.915,35.8,34.7,69.4,1660
2020-12-30,2020,3,13,365,388.35,0.41,5,Dry,26,4,3,2,24,59,0.15,329.4,0.85,329.4,0,0,0,0,-2,2,26,4,3,0,26,362,990,965.3,24.7,0.163,0.0545,0.00221,0.218,0.00884,2,0.165,0.383,0.0155,24.3,0.945,0.97,0.917,37,35.9,71.9,1720
2020-12-31,2020,3,14,366,402.84,0.39,5,Dry,26,4,3,2,24,59,0.15,343.8,0.85,343.8,0,0,0,0,-2,2,26,4,3,0,26,377,990,965.4,24.6,0.169,0.0613,0.00249,0.23,0.00935,2,0.175,0.404,0.0164,24.2,0.947,0.973,0.922,38.6,37.6,75.2,1800
2021-01-01,2020,4,14,1,418.97,0.38,5,Dry,29,5,4,2,33,73,0.17,346,0.83,346,0,0,0,0,-2,2,29,5,4,0,35,384,990,965.5,24.5,0.171,0.0623,0.00254,0.233,0.00952,2,0.176,0.409,0.0167,24.1,0.948,0.973,0.922,38.8,37.7,75.4,1810
2021-01-02,2020,4,14,2,434.56,0.37,5,Dry,29,5,4,2,33,73,0.17,361.6,0.83,361.6,0,0,0,0,-2,2,29,5,4,0,35,400,990,965.6,24.4,0.177,0.0697,0.00285,0.246,0.0101,2,0.187,0.433,0.0177,24,0.95,0.977,0.928,40.4,39.5,79,1900
2021-01-03,2020,4,14,3,452.88,0.35,5,Dry,29,5,4,2,33,73,0.16,379.9,0.84,379.9,0,0,0,0,-2,2,29,5,4,0,35,418,990,965.6,24.4,0.183,0.0783,0.00321,0.261,0.0107,2,0.199,0.46,0.0189,23.9,0.952,0.98,0.933,42.4,41.6,83.1,1990
2021-01-04,2020,4,14,4,469.56,0.34,5,Dry,29,5,4,2,33,73,0.15,396.6,0.84,396.6,0,0,0,0,-2,2,29,5,4,0,35,435,990,965.7,24.3,0.189,0.0862,0.00355,0.275,0.0113,2,0.21,0.485,0.02,23.8,0.955,0.98,0.935,44.2,43.3,86.6,2080
2021-01-05,2020,4,14,5,484.6,0.33,5,Dry,29,5,4,2,33,73,0.15,411.6,0.85,411.6,0,0,0,0,-2,2,29,5,4,0,35,450,990,965.8,24.2,0.194,0.0933,0.00385,0.287,0.0119,2,0.22,0.508,0.021,23.7,0.956,0.98,0.937,45.7,44.8,89.7,2150
2021-01-06,2020,4,14,6,499.64,0.32,5,Dry,29,5,4,2,33,73,0.15,426.6,0.85,426.6,0,0,0,0,-2,2,29,5,4,0,35,465,990,965.8,24.2,0.2,0.1,0.00416,0.3,0.0124,2,0.23,0.53,0.022,23.6,0.957,0.98,0.938,47.3,46.3,92.7,2220
2021-01-07,2020,4,15,7,515.77,0.31,5,Dry,29,5,4,2,33,73,0.14,442.8,0.86,442.8,0,0,0,0,-2,2,29,5,4,0,35,481,990,965.9,24.1,0.205,0.108,0.00448,0.313,0.013,2,0.241,0.555,0.023,23.5,0.958,0.98,0.939,48.9,47.9,95.9,2300
2021-01-08,2020,4,15,8,531.9,0.3,5,Dry,29,5,4,2,33,73,0.14,458.9,0.86,458.9,0,0,0,0,-2,2,29,5,4,0,35,497,990,966,24,0.211,0.116,0.00482,0.327,0.0136,2,0.252,0.579,0.0241,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
2021-01-09,2020,4,15,9,548.04,0.29,5,Dry,29,5,4,2,33,73,0.13,475,0.87,475,0,0,0,0,-2,2,29,5,4,0,35,513,990,966.1,23.9,0.218,0.123,0.00515,0.341,0.0143,2,0.263,0.604,0.0253,23.3,0.956,0.98,0.937,52,48.2,96.4,2310
2021-01-10,2020,4,15,10,563.62,0.28,5,Dry,29,5,4,2,33,73,0.13,490.6,0.87,490.6,0,0,0,0,-2,2,29,5,4,0,35,529,990,966.1,23.9,0.227,0.131,0.00547,0.358,0.015,3,0.163,0.521,0.0218,23.3,0.945,0.97,0.917,35.4,34.3,103,2470
2021-01-11,2020,4,15,11,580.85,0.27,3,Normal,41,6,4,3,66,120,0.21,460.9,0.79,460.9,0,0,0,0,-3,3,41,6,4,0,69,512,990,966.2,23.8,0.217,0.117,0.0049,0.334,0.014,2,0.254,0.587,0.0247,23.2,0.957,0.98,0.938,50.2,48.2,96.4,2310
2021-01-12,2020,4,15,12,597.53,0.26,3,Normal,41,6,4,3,66,120,0.2,477.5,0.8,477.5,0,0,0,0,-3,3,41,6,4,0,69,529,990,966.3,23.7,0.227,0.124,0.00525,0.351,0.0148,2,0.265,0.616,0.026,23.1,0.956,0.98,0.937,51.7,48.2,96.4,2310
2021-01-13,2020,4,15,13,615.85,0.25,3,Normal,41,6,4,3,66,120,0.2,495.9,0.81,495.9,0,0,0,0,-3,3,41,6,4,0,69,547,990,966.4,23.6,0.237,0.133,0.00563,0.37,0.0157,3,0.166,0.536,0.0227,23.1,0.946,0.97,0.917,35.4,34.4,103,2470
2021-01-14,2020,4,16,14,633.62,0.24,3,Normal,41,6,4,3,66,120,0.19,513.6,0.81,513.6,0,0,0,0,-3,3,41,6,4,0,69,565,990,966.4,23.6,0.247,0.144,0.00611,0.391,0.0166,3,0.174,0.565,0.024,23,0.948,0.97,0.919,36.6,35.5,106,2560
2021-01-15,2020,4,16,15,650.3,0.24,3,Normal,41,6,4,3,66,120,0.18,530.3,0.81,530.3,0,0,0,0,-3,3,41,6,4,0,69,581,990,966.5,23.5,0.257,0.155,0.00661,0.412,0.0175,3,0.181,0.593,0.0252,22.9,0.949,0.971,0.922,37.7,36.6,110,2640
2021-01-16,2020,4,16,16,663.7,0.23,3,Normal,41,6,4,3,66,120,0.18,543.7,0.82,543.7,0,0,0,0,-3,3,41,6,4,0,69,595,990,966.6,23.4,0.264,0.164,0.007,0.429,0.0183,3,0.187,0.616,0.0263,22.8,0.95,0.973,0.924,38.6,37.5,113,2700
2021-01-17,2020,4,16,17,676,0.23,3,Normal,41,6,4,3,66,120,0.18,556,0.82,556,0,0,0,0,-3,3,41,6,4,0,69,607,990,966.6,23.4,0.271,0.172,0.00737,0.444,0.019,3,0.193,0.637,0.0272,22.8,0.951,0.975,0.927,39.3,38.3,115,2760
2021-01-18,2020,4,16,18,693.23,0.22,3,Normal,41,6,4,3,66,120,0.17,573.2,0.83,573.2,0,0,0,0,-3,3,41,6,4,0,69,624,990,966.7,23.3,0.281,0.184,0.00788,0.465,0.0199,3,0.2,0.666,0.0285,22.7,0.952,0.977,0.93,40.4,39.5,119,2840
2021-01-19,2020,4,16,19,708.82,0.21,3,Normal,41,6,4,3,66,120,0.17,588.8,0.83,588.8,0,0,0,0,-3,3,41,6,4,0,69,640,990,966.7,23.3,0.29,0.194,0.00835,0.484,0.0208,3,0.207,0.692,0.0297,22.6,0.954,0.979,0.934,41.4,40.6,122,2920
2021-01-20,2020,4,16,20,726.04,0.21,3,Normal,41,6,4,3,66,120,0.17,606,0.83,606,0,0,0,0,-3,3,41,6,4,0,69,657,990,966.8,23.2,0.3,0.206,0.00887,0.506,0.0218,3,0.215,0.721,0.0311,22.5,0.955,0.98,0.935,42.5,41.7,125,3000
2021-01-21,2020,4,17,21,744.91,0.2,3,Normal,41,6,4,3,66,120,0.16,624.9,0.84,624.9,0,0,0,0,-3,3,41,6,4,0,69,676,990,966.9,23.1,0.311,0.218,0.00945,0.529,0.0229,3,0.224,0.753,0.0326,22.4,0.955,0.98,0.936,43.7,42.8,128,3080
2021-01-22,2020,4,17,22,761.59,0.19,3,Normal,41,6,4,3,66,120,0.16,641.6,0.84,641.6,0,0,0,0,-3,3,41,6,4,0,69,693,990,966.9,23.1,0.32,0.23,0.00996,0.55,0.0238,3,0.231,0.781,0.0339,22.3,0.956,0.98,0.937,44.7,43.8,131,3150
2021-01-23,2020,4,17,23,772.77,0.19,3,Normal,41,6,4,3,66,120,0.15,652.8,0.84,652.8,0,0,0,0,-3,3,41,6,4,0,69,704,990,967,23,0.326,0.237,0.0103,0.564,0.0245,3,0.236,0.8,0.0348,22.2,0.956,0.98,0.937,45.3,44.4,133,3200
2021-01-24,2020,4,17,24,786.76,0.18,3,Normal,41,6,4,3,66,120,0.15,666.8,0.85,666.8,0,0,0,0,-3,3,41,6,4,0,69,718,990,967,23,0.334,0.246,0.0107,0.581,0.0253,3,0.243,0.823,0.0359,22.1,0.957,0.98,0.938,46.2,45.2,136,3260
2021-01-25,2020,4,17,25,803.97,0.17,3,Normal,41,6,4,3,66,120,0.15,684,0.85,684,0,0,0,0,-3,3,41,6,4,0,69,735,990,967.1,22.9,0.344,0.258,0.0113,0.602,0.0263,3,0.25,0.852,0.0372,22,0.957,0.98,0.938,47.1,46.2,139,3330
2021-01-26,2020,4,17,26,823.23,0.17,3,Normal,41,6,4,3,66,120,0.15,703.2,0.85,703.2,0,0,0,0,-3,3,41,6,4,0,69,754,990,967.2,22.8,0.355,0.271,0.0119,0.626,0.0274,3,0.259,0.885,0.0388,21.9,0.957,0.98,0.938,48.2,47.3,142,3400
2021-01-27,2020,4,17,27,844.06,0.16,3,Normal,41,6,4,3,66,120,0.14,724.1,0.86,724.1,0,0,0,0,-3,3,41,6,4,0,69,775,990,967.3,22.7,0.367,0.285,0.0125,0.652,0.0287,3,0.268,0.92,0.0405,21.8,0.957,0.98,0.938,49.4,48.2,145,3470
2021-01-28,2020,4,18,28,862.07,0.16,3,Normal,41,6,4,3,66,120,0.14,742.1,0.86,742.1,0,0,0,0,-3,3,41,6,4,0,69,793,990,967.3,22.7,0.381,0.297,0.0131,0.678,0.0299,3,0.276,0.954,0.0421,21.7,0.957,0.98,0.938,50.4,48.2,145,3470
2021-01-29,2020,4,18,29,880.86,0.15,3,Normal,41,6,4,3,66,120,0.14,760.9,0.86,760.9,0,0,0,0,-3,3,41,6,4,0,69,812,990,967.4,22.6,0.398,0.307,0.0136,0.705,0.0312,3,0.283,0.988,0.0438,21.6,0.957,0.98,0.937,51.4,48.2,145,3470
2021-01-30,2020,4,18,30,900.34,0.15,3,Normal,41,6,4,3,66,120,0.13,780.3,0.87,780.3,0,0,0,0,-3,3,41,6,4,0,69,831,990,967.5,22.5,0.416,0.317,0.0141,0.733,0.0326,4,0.206,0.939,0.0417,21.6,0.952,0.974,0.928,39.3,38.3,153,3680
2021-01-31,2020,4,18,31,915.92,0.14,3,Normal,41,6,4,3,66,120,0.13,795.9,0.87,795.9,0,0,0,0,-3,3,41,6,4,0,69,847,990,967.6,22.4,0.43,0.324,0.0145,0.754,0.0336,4,0.211,0.966,0.043,21.5,0.953,0.976,0.93,39.9,39,156,3740
2021-02-01,2020,5,18,32,927.28,0.14,2,Mod_Wet,49,8,7,5,93,162,0.17,765.3,0.82,765.3,0,0,0,0,-5,5,49,8,7,0,98,829,990,967.6,22.4,0.414,0.309,0.0138,0.723,0.0323,3,0.284,1.01,0.045,21.4,0.956,0.98,0.937,51.2,48.2,145,3470
2021-02-02,2020,5,18,33,938.81,0.14,2,Mod_Wet,49,8,7,5,93,162,0.17,776.8,0.83,776.8,0,0,0,0,-5,5,49,8,7,0,98,841,990,967.7,22.3,0.425,0.315,0.0141,0.74,0.0331,3,0.287,1.03,0.046,21.3,0.956,0.98,0.937,51.8,48.2,145,3470
2021-02-03,2020,5,18,34,955.23,0.13,2,Mod_Wet,49,8,7,5,93,162,0.17,793.2,0.83,793.2,0,0,0,0,-5,5,49,8,7,0,98,857,990,967.7,22.3,0.44,0.323,0.0145,0.763,0.0342,4,0.21,0.973,0.0437,21.3,0.953,0.975,0.929,39.5,38.5,154,3700
2021-02-04,2020,5,19,35,971.97,0.13,2,Mod_Wet,49,8,7,5,93,162,0.17,810,0.83,810,0,0,0,0,-5,5,49,8,7,0,98,874,990,967.8,22.2,0.455,0.331,0.0149,0.786,0.0354,4,0.216,1,0.0451,21.2,0.953,0.976,0.931,40.2,39.2,157,3760
2021-02-05,2020,5,19,36,984.1,0.13,2,Mod_Wet,49,8,7,5,93,162,0.17,822.1,0.83,822.1,0,0,0,0,-5,5,49,8,7,0,98,886,990,967.8,22.2,0.466,0.337,0.0152,0.803,0.0362,4,0.22,1.02,0.0462,21.1,0.954,0.977,0.932,40.6,39.7,159,3810
2021-02-06,2020,5,19,37,996.39,0.12,2,Mod_Wet,49,8,7,5,93,162,0.16,834.4,0.84,834.4,0,0,0,0,-5,5,49,8,7,0,98,898,990,967.9,22.1,0.477,0.343,0.0155,0.82,0.0371,4,0.224,1.04,0.0472,21.1,0.954,0.978,0.933,41.1,40.2,161,3860
2021-02-07,2020,5,19,38,1008.8,0.12,2,Mod_Wet,49,8,7,5,93,162,0.16,846.8,0.84,846.8,0,0,0,0,-5,5,49,8,7,0,98,911,990,967.9,22.1,0.489,0.349,0.0158,0.838,0.0379,4,0.228,1.07,0.0483,21,0.954,0.979,0.935,41.6,40.8,163,3910
2021-02-08,2020,5,19,39,1021.4,0.12,2,Mod_Wet,49,8,7,5,93,162,0.16,859.4,0.84,859.4,0,0,0,0,-5,5,49,8,7,0,98,923,990,968,22,0.5,0.355,0.0161,0.855,0.0388,4,0.233,1.09,0.0494,20.9,0.954,0.98,0.935,42.1,41.3,165,3960
2021-02-09,2020,5,19,40,1034.1,0.12,2,Mod_Wet,49,8,7,5,93,162,0.16,872.1,0.84,872.1,0,0,0,0,-5,5,49,8,7,0,98,936,990,968,22,0.512,0.361,0.0164,0.873,0.0397,4,0.237,1.11,0.0505,20.9,0.955,0.98,0.936,42.6,41.8,167,4010
2021-02-10,2020,5,19,41,1052.1,0.11,2,Mod_Wet,49,8,7,5,93,162,0.15,890.1,0.85,890.1,0,0,0,0,-5,5,49,8,7,0,98,954,990,968.1,21.9,0.528,0.37,0.0169,0.898,0.0409,4,0.243,1.14,0.052,20.8,0.955,0.98,0.936,43.3,42.5,170,4080
