date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-02-11,2020,5,20,42,1070.3,0.11,2,Mod_Wet,49,8,7,5,93,162,0.15,908.4,0.85,908.4,0,0,0,0,-5,5,49,8,7,0,98,972,990,968.1,21.9,0.545,0.379,0.0173,0.924,0.0422,4,0.249,1.17,0.0536,20.7,0.955,0.98,0.936,44.1,43.2,173,4140
2021-02-12,2020,5,20,43,1088.8,0.11,2,Mod_Wet,49,8,7,5,93,162,0.15,926.8,0.85,926.8,0,0,0,0,-5,5,49,8,7,0,98,991,990,968.2,21.8,0.562,0.388,0.0178,0.95,0.0435,4,0.255,1.2,0.0552,20.6,0.955,0.98,0.936,44.8,43.9,175,4210
2021-02-13,2020,5,20,44,1113,0.1,2,Mod_Wet,49,8,7,5,93,162,0.15,951,0.85,951,0,0,0,0,-5,5,49,8,7,0,98,1010,990,968.3,21.7,0.584,0.399,0.0184,0.983,0.0452,4,0.263,1.25,0.0573,20.5,0.955,0.98,0.936,45.7,44.7,179,4300
2021-02-14,2020,5,20,45,1137.4,0.097,2,Mod_Wet,49,8,7,5,93,162,0.14,975.4,0.86,975.4,0,0,0,0,-5,5,49,8,7,0,98,1040,990,968.3,21.7,0.61,0.411,0.019,1.02,0.0471,4,0.272,1.29,0.0597,20.4,0.955,0.98,0.936,46.6,45.6,183,4380
2021-02-15,2020,5,20,46,1173.4,0.092,2,Mod_Wet,49,8,7,5,93,162,0.14,1011,0.86,1011,0,0,0,0,-5,5,49,8,7,0,98,1080,990,968.4,21.6,0.662,0.449,0.0208,1.11,0.0516,4,0.282,1.39,0.0646,20.2,0.955,0.98,0.936,47.8,46.8,187,4490
2021-02-16,2020,5,20,47,1221.5,0.087,2,Mod_Wet,49,8,7,5,93,162,0.13,1060,0.87,1060,0,0,0,0,-5,5,49,8,7,0,98,1120,990,968.6,21.4,0.733,0.557,0.026,1.29,0.0603,4,0.292,1.58,0.0739,19.8,0.955,0.98,0.936,49.2,48.2,193,4620
2021-02-17,2020,5,20,48,1282.5,0.081,2,Mod_Wet,49,8,7,5,93,162,0.13,1121,0.87,1100,21,5,1,1,-4,18,54,9,8,1,111,1170,990,968.8,21.2,0.803,0.648,0.0305,1.45,0.0684,4,0.3,1.75,0.0825,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2021-02-18,2020,5,21,49,1345.1,0.075,2,Mod_Wet,49,8,7,5,93,162,0.12,1183,0.88,1100,83,19,2,3,-3,62,68,10,10,2,155,1190,990,969,21,0.827,0.648,0.0308,1.48,0.0702,4,0.3,1.78,0.0845,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2021-02-19,2020,5,21,50,1396.9,0.07,2,Mod_Wet,49,8,7,5,93,162,0.12,1235,0.88,1100,135,31,4,4,-1,97,80,12,11,4,190,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,48.9,48,192,4600
2021-02-20,2020,5,21,51,1430.9,0.067,2,Mod_Wet,49,8,7,5,93,162,0.11,1269,0.89,1100,169,38,5,5,0,121,87,13,12,5,214,1210,990,969.3,20.7,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2021-02-21,2020,5,21,52,1465.3,0.063,2,Mod_Wet,49,8,7,5,93,162,0.11,1303,0.89,1100,203,46,6,6,1,144,95,14,13,6,237,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2021-02-22,2020,5,21,53,1500,0.059,2,Mod_Wet,49,8,7,5,93,162,0.11,1338,0.89,1100,238,51,7,7,2,171,100,15,14,7,264,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,48,47,188,4510
2021-02-23,2020,5,21,54,1535.2,0.054,2,Mod_Wet,49,8,7,5,93,162,0.11,1373,0.89,1100,273,51,8,8,3,203,100,16,15,8,296,1230,990,969.6,20.4,0.895,0.648,0.0318,1.54,0.0756,4,0.3,1.84,0.0903,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2021-02-24,2020,5,21,55,1577.1,0.049,2,Mod_Wet,49,8,7,5,93,162,0.1,1415,0.9,1100,315,51,9,10,4,241,100,17,17,9,334,1230,990,969.7,20.3,0.903,0.648,0.032,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2021-02-25,2020,5,22,56,1619.6,0.045,2,Mod_Wet,49,8,7,5,93,162,0.1,1458,0.9,1100,358,51,10,11,6,280,100,18,18,11,373,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,46.9,46,184,4410
2021-02-26,2020,5,22,57,1662.5,0.041,2,Mod_Wet,49,8,7,5,93,162,0.097,1500,0.9,1100,400,51,10,12,7,320,100,18,19,12,413,1240,990,970,20,0.911,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2021-02-27,2020,5,22,58,1705.8,0.037,2,Mod_Wet,49,8,7,5,93,162,0.095,1544,0.91,1100,444,51,10,14,8,361,100,18,21,13,454,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0788,4,0.3,1.86,0.0939,18,0.951,0.98,0.932,46.1,45.2,181,4340
2021-02-28,2020,5,22,59,1736.1,0.033,2,Mod_Wet,49,8,7,5,93,162,0.093,1574,0.91,1100,474,51,10,14,9,390,100,18,21,14,483,1240,990,970.2,19.8,0.916,0.648,0.0328,1.56,0.0792,4,0.3,1.86,0.0944,17.9,0.951,0.98,0.932,45.9,45,180,4320
2021-03-01,2020,6,22,60,1753,0.031,2,Mod_Wet,59,11,12,13,144,239,0.14,1514,0.86,1100,414,41,7,13,-1,354,100,18,25,12,498,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2021-03-02,2020,6,22,61,1763.2,0.03,2,Mod_Wet,59,11,12,13,144,239,0.14,1524,0.86,1100,424,41,7,13,0,363,100,18,25,13,507,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2021-03-03,2020,6,22,62,1766.6,0.03,2,Mod_Wet,59,11,12,13,144,239,0.14,1528,0.86,1100,428,41,7,13,0,367,100,18,25,13,511,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2021-03-04,2020,6,23,63,1763.2,0.03,2,Mod_Wet,59,11,12,13,144,239,0.14,1524,0.86,1100,424,41,7,13,0,363,100,18,25,13,507,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2021-03-05,2020,6,23,64,1759.8,0.03,2,Mod_Wet,59,11,12,13,144,239,0.14,1521,0.86,1100,421,41,7,13,0,360,100,18,25,13,504,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2021-03-06,2020,6,23,65,1749.6,0.032,2,Mod_Wet,59,11,12,13,144,239,0.14,1511,0.86,1100,411,41,7,13,-1,351,100,18,25,12,495,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2021-03-07,2020,6,23,66,1732.7,0.033,2,Mod_Wet,59,11,12,13,144,239,0.14,1494,0.86,1100,394,41,7,12,-1,335,100,18,24,12,479,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2021-03-08,2020,6,23,67,1722.6,0.035,2,Mod_Wet,59,11,12,13,144,239,0.14,1484,0.86,1100,384,41,7,12,-1,325,100,18,24,12,469,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2021-03-09,2020,6,23,68,1712.5,0.036,2,Mod_Wet,59,11,12,13,144,239,0.14,1474,0.86,1100,374,41,7,11,-2,317,100,18,23,11,461,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.1,181,4330
2021-03-10,2020,6,23,69,1702.5,0.037,2,Mod_Wet,59,11,12,13,144,239,0.14,1463,0.86,1100,363,41,7,11,-2,306,100,18,23,11,450,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.2,181,4340
2021-03-11,2020,6,24,70,1692.5,0.038,3,Normal,49,9,9,9,107,183,0.11,1509,0.89,1100,409,51,9,12,3,334,100,18,21,12,441,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.3,45.3,181,4350
2021-03-12,2020,6,24,71,1682.4,0.039,3,Normal,49,9,9,9,107,183,0.11,1499,0.89,1100,399,51,9,12,3,324,100,18,21,12,431,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2021-03-13,2020,6,24,72,1672.4,0.04,3,Normal,49,9,9,9,107,183,0.11,1489,0.89,1100,389,51,9,12,3,314,100,18,21,12,421,1240,990,970,20,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2021-03-14,2020,6,24,73,1655.8,0.042,3,Normal,49,9,9,9,107,183,0.11,1473,0.89,1100,373,51,9,11,2,300,100,18,20,11,407,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.2,0.951,0.98,0.932,46.6,45.6,183,4380
2021-03-15,2020,6,24,74,1639.3,0.043,3,Normal,49,9,9,9,107,183,0.11,1456,0.89,1100,356,51,9,11,2,283,100,18,20,11,390,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2021-03-16,2020,6,24,75,1622.9,0.045,3,Normal,49,9,9,9,107,183,0.11,1440,0.89,1100,340,51,9,10,1,269,100,18,19,10,376,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2021-03-17,2020,6,24,76,1606.5,0.046,3,Normal,49,9,9,9,107,183,0.11,1423,0.89,1100,323,51,9,10,1,252,100,18,19,10,359,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4420
2021-03-18,2020,6,25,77,1590.1,0.048,3,Normal,49,9,9,9,107,183,0.12,1407,0.89,1100,307,51,9,9,0,238,100,18,18,9,345,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4440
2021-03-19,2020,6,25,78,1573.9,0.049,3,Normal,49,9,9,9,107,183,0.12,1391,0.88,1100,291,51,9,9,0,222,100,18,18,9,329,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2021-03-20,2020,6,25,79,1557.7,0.051,3,Normal,49,9,9,9,107,183,0.12,1375,0.88,1100,275,51,8,8,-1,209,100,17,17,8,316,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2021-03-21,2020,6,25,80,1541.6,0.053,3,Normal,49,9,9,9,107,183,0.12,1359,0.88,1100,259,51,8,8,-1,193,100,17,17,8,300,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2021-03-22,2020,6,25,81,1525.6,0.055,3,Normal,49,9,9,9,107,183,0.12,1343,0.88,1100,243,51,7,7,-2,180,100,16,16,7,287,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2021-03-23,2020,6,25,82,1516,0.057,3,Normal,49,9,9,9,107,183,0.12,1333,0.88,1100,233,51,7,7,-2,170,100,16,16,7,277,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0755,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2021-03-24,2020,6,25,83,1506.4,0.058,3,Normal,49,9,9,9,107,183,0.12,1323,0.88,1100,223,50,7,7,-2,161,99,16,16,7,268,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2021-03-25,2020,6,26,84,1496.9,0.059,3,Normal,49,9,9,9,107,183,0.12,1314,0.88,1100,214,48,6,7,-3,156,97,15,16,6,263,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48,47,188,4520
2021-03-26,2020,6,26,85,1493.7,0.06,3,Normal,49,9,9,9,107,183,0.12,1311,0.88,1100,211,48,6,6,-3,154,97,15,15,6,261,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47.1,188,4520
2021-03-27,2020,6,26,86,1490.5,0.06,3,Normal,49,9,9,9,107,183,0.12,1308,0.88,1100,208,47,6,6,-3,152,96,15,15,6,259,1230,990,969.5,20.5,0.883,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2021-03-28,2020,6,26,87,1487.4,0.06,3,Normal,49,9,9,9,107,183,0.12,1304,0.88,1100,204,46,6,6,-3,149,95,15,15,6,256,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2021-03-29,2020,6,26,88,1484.2,0.061,3,Normal,49,9,9,9,107,183,0.12,1301,0.88,1100,201,45,6,6,-3,147,94,15,15,6,254,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2021-03-30,2020,6,26,89,1487.4,0.06,3,Normal,49,9,9,9,107,183,0.12,1304,0.88,1100,204,46,6,6,-3,149,95,15,15,6,256,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2021-03-31,2020,6,26,90,1490.5,0.06,3,Normal,49,9,9,9,107,183,0.12,1308,0.88,1100,208,47,6,6,-3,152,96,15,15,6,259,1230,990,969.5,20.5,0.883,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2021-04-01,2020,7,27,91,1487.4,0.06,4,Mod_Dry,45,11,10,10,72,148,0.1,1339,0.9,1100,239,54,7,7,-3,174,99,18,17,7,246,1230,990,969.4,20.6,0.903,0.648,0.0315,1.55,0.0755,4,0.3,1.85,0.09,18.7,0.952,0.98,0.933,48,47.1,188,4520
2021-04-02,2020,7,27,92,1484.2,0.061,4,Mod_Dry,45,11,10,10,72,148,0.1,1336,0.9,1100,236,53,7,7,-3,172,98,18,17,7,244,1230,990,969.4,20.6,0.9,0.648,0.0315,1.55,0.0753,4,0.3,1.85,0.0899,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2021-04-03,2020,7,27,93,1487.4,0.06,4,Mod_Dry,45,11,10,10,72,148,0.1,1339,0.9,1100,239,54,7,7,-3,174,99,18,17,7,246,1230,990,969.4,20.6,0.903,0.648,0.0315,1.55,0.0755,4,0.3,1.85,0.09,18.7,0.952,0.98,0.933,48,47.1,188,4520
2021-04-04,2020,7,27,94,1490.5,0.06,4,Mod_Dry,45,11,10,10,72,148,0.099,1343,0.9,1100,243,55,7,7,-3,177,100,18,17,7,249,1240,990,969.5,20.5,0.906,0.648,0.0315,1.55,0.0756,4,0.3,1.85,0.0902,18.7,0.952,0.98,0.933,48,47,188,4520
2021-04-05,2020,7,27,95,1493.7,0.06,4,Mod_Dry,45,11,10,10,72,148,0.099,1346,0.9,1100,246,55,7,8,-3,179,100,18,18,7,251,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0758,4,0.3,1.86,0.0904,18.7,0.952,0.98,0.933,48,47,188,4510
2021-04-06,2020,7,27,96,1496.9,0.059,4,Mod_Dry,45,11,10,10,72,148,0.099,1349,0.9,1100,249,55,7,8,-3,182,100,18,18,7,254,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0758,4,0.3,1.86,0.0904,18.7,0.952,0.98,0.933,47.9,47,188,4510
2021-04-07,2020,7,27,97,1500,0.059,4,Mod_Dry,45,11,10,10,72,148,0.099,1352,0.9,1100,252,55,7,8,-2,184,100,18,18,8,256,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.7,0.952,0.98,0.933,47.9,47,188,4510
2021-04-08,2020,7,28,98,1503.2,0.058,4,Mod_Dry,45,11,10,10,72,148,0.099,1355,0.9,1100,255,55,7,8,-2,187,100,18,18,8,259,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2021-04-09,2020,7,28,99,1512.8,0.057,4,Mod_Dry,45,11,10,10,72,148,0.098,1365,0.9,1100,265,55,7,8,-2,197,100,18,18,8,269,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.076,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2021-04-10,2020,7,28,100,1522.4,0.056,4,Mod_Dry,45,11,10,10,72,148,0.097,1374,0.9,1100,274,55,7,8,-2,206,100,18,18,8,278,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2021-04-11,2020,7,28,101,1525.6,0.055,4,Mod_Dry,45,11,10,10,72,148,0.097,1378,0.9,1100,278,55,7,8,-2,210,100,18,18,8,282,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0762,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2021-04-12,2020,7,28,102,1535.2,0.054,4,Mod_Dry,45,11,10,10,72,148,0.096,1387,0.9,1100,287,55,7,9,-1,217,100,18,19,9,289,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2021-04-13,2020,7,28,103,1544.8,0.053,4,Mod_Dry,45,11,10,10,72,148,0.096,1397,0.9,1100,297,55,7,9,-1,227,100,18,19,9,299,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2021-04-14,2020,7,28,104,1548,0.052,4,Mod_Dry,45,11,10,10,72,148,0.096,1400,0.9,1100,300,55,7,9,-1,230,100,18,19,9,302,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2021-04-15,2020,7,29,105,1551.3,0.052,4,Mod_Dry,45,11,10,10,72,148,0.095,1403,0.91,1100,303,55,7,9,-1,233,100,18,19,9,305,1240,990,969.7,20.3,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2021-04-16,2020,7,29,106,1560.9,0.05,4,Mod_Dry,45,11,10,10,72,148,0.095,1413,0.91,1100,313,55,7,10,-1,242,100,18,20,9,314,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2021-04-17,2020,7,29,107,1564.2,0.05,4,Mod_Dry,45,11,10,10,72,148,0.095,1416,0.91,1100,316,55,7,10,-1,245,100,18,20,9,317,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.4,46.4,186,4460
2021-04-18,2020,7,29,108,1560.9,0.05,4,Mod_Dry,45,11,10,10,72,148,0.095,1413,0.91,1100,313,55,7,10,-1,242,100,18,20,9,314,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2021-04-19,2020,7,29,109,1557.7,0.051,4,Mod_Dry,45,11,10,10,72,148,0.095,1410,0.91,1100,310,55,7,9,-1,240,100,18,19,9,312,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2021-04-20,2020,7,29,110,1554.5,0.051,4,Mod_Dry,45,11,10,10,72,148,0.095,1406,0.91,1100,306,55,7,9,-1,236,100,18,19,9,308,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2021-04-21,2020,7,29,111,1544.8,0.053,4,Mod_Dry,45,11,10,10,72,148,0.096,1397,0.9,1100,297,55,7,9,-1,227,100,18,19,9,299,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2021-04-22,2020,7,30,112,1535.2,0.054,4,Mod_Dry,45,11,10,10,72,148,0.096,1387,0.9,1100,287,55,7,9,-1,217,100,18,19,9,289,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2021-04-23,2020,7,30,113,1525.6,0.055,4,Mod_Dry,45,11,10,10,72,148,0.097,1378,0.9,1100,278,55,7,8,-2,210,100,18,18,8,282,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0762,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2021-04-24,2020,7,30,114,1509.6,0.057,4,Mod_Dry,45,11,10,10,72,148,0.098,1362,0.9,1100,262,55,7,8,-2,194,100,18,18,8,266,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.076,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2021-04-25,2020,7,30,115,1493.7,0.06,4,Mod_Dry,45,11,10,10,72,148,0.099,1346,0.9,1100,246,55,7,8,-3,179,100,18,18,7,251,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0758,4,0.3,1.86,0.0904,18.7,0.952,0.98,0.933,48,47,188,4510
2021-04-26,2020,7,30,116,1477.9,0.061,4,Mod_Dry,45,11,10,10,72,148,0.1,1330,0.9,1100,230,52,7,7,-3,167,97,18,17,7,239,1230,990,969.4,20.6,0.898,0.648,0.0315,1.55,0.0751,4,0.3,1.85,0.0897,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2021-04-27,2020,7,30,117,1462.2,0.063,4,Mod_Dry,45,11,10,10,72,148,0.1,1314,0.9,1100,214,48,6,7,-4,157,93,17,17,6,229,1230,990,969.4,20.6,0.885,0.648,0.0314,1.53,0.0743,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2021-04-28,2020,7,30,118,1440.2,0.066,4,Mod_Dry,45,11,10,10,72,148,0.1,1292,0.9,1100,192,43,6,6,-4,141,88,17,16,6,213,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2021-04-29,2020,7,31,119,1418.5,0.068,4,Mod_Dry,45,11,10,10,72,148,0.1,1270,0.9,1100,170,38,5,5,-5,127,83,16,15,5,199,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,19,0.952,0.98,0.933,48.7,47.7,191,4580
2021-04-30,2020,7,31,120,1396.9,0.07,4,Mod_Dry,45,11,10,10,72,148,0.11,1249,0.89,1100,149,34,4,5,-6,112,79,15,15,4,184,1210,990,969.2,20.8,0.858,0.648,0.0311,1.51,0.0722,4,0.3,1.81,0.0866,19,0.953,0.98,0.934,48.9,47.9,192,4600
2021-05-01,2020,8,31,121,1363.3,0.073,4,Mod_Dry,47,10,10,10,115,192,0.14,1171,0.86,1100,71,16,2,2,-8,59,63,12,12,2,174,1190,990,969,21,0.826,0.648,0.0309,1.47,0.0703,4,0.3,1.77,0.0846,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2021-05-02,2020,8,31,122,1330.1,0.076,4,Mod_Dry,47,10,10,10,115,192,0.14,1138,0.86,1100,38,9,1,1,-9,36,56,11,11,1,151,1180,990,968.9,21.1,0.813,0.648,0.0308,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2021-05-03,2020,8,31,123,1297.3,0.079,4,Mod_Dry,47,10,10,10,115,192,0.15,1105,0.85,1100,5,1,0,0,-10,14,48,10,10,0,129,1170,990,968.8,21.2,0.798,0.648,0.0306,1.45,0.0683,4,0.3,1.75,0.0825,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2021-05-04,2020,8,31,124,1264.9,0.082,4,Mod_Dry,47,10,10,10,115,192,0.15,1073,0.85,1073,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.757,0.587,0.0276,1.34,0.0632,4,0.295,1.64,0.0771,19.6,0.954,0.98,0.935,49.3,48.2,193,4630
2021-05-05,2020,8,31,125,1238.8,0.085,4,Mod_Dry,47,10,10,10,115,192,0.15,1047,0.84,1047,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.7,21.3,0.719,0.528,0.0247,1.25,0.0584,4,0.289,1.54,0.072,19.8,0.955,0.98,0.936,48.5,47.6,190,4570
2021-05-06,2020,8,32,126,1213,0.087,4,Mod_Dry,47,10,10,10,115,192,0.16,1021,0.84,1021,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.681,0.47,0.0219,1.15,0.0537,4,0.284,1.44,0.067,20,0.955,0.98,0.936,47.8,46.8,187,4500
2021-05-07,2020,8,32,127,1187.5,0.09,4,Mod_Dry,47,10,10,10,115,192,0.16,995.5,0.84,995.5,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.643,0.421,0.0196,1.06,0.0495,4,0.278,1.34,0.0624,20.2,0.955,0.98,0.936,47,46.1,184,4420
2021-05-08,2020,8,32,128,1162.3,0.094,4,Mod_Dry,47,10,10,10,115,192,0.17,970.3,0.83,970.3,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.607,0.409,0.0189,1.02,0.047,4,0.27,1.29,0.0595,20.3,0.955,0.98,0.936,46.1,45.2,181,4340
2021-05-09,2020,8,32,129,1137.4,0.097,4,Mod_Dry,47,10,10,10,115,192,0.17,945.4,0.83,945.4,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.582,0.397,0.0183,0.978,0.0451,4,0.262,1.24,0.0572,20.4,0.955,0.98,0.936,45.2,44.3,177,4260
2021-05-10,2020,8,32,130,1113,0.1,4,Mod_Dry,47,10,10,10,115,192,0.17,921,0.83,921,0,0,0,0,-10,10,47,10,10,0,125,988,990,968.3,21.7,0.559,0.385,0.0177,0.944,0.0434,4,0.253,1.2,0.0551,20.5,0.955,0.98,0.936,44.3,43.4,174,4170
2021-05-11,2020,8,32,131,1088.8,0.11,5,Dry,42,9,8,6,82,147,0.14,941.8,0.86,941.8,0,0,0,0,-6,6,42,9,8,0,88,1000,990,968.2,21.8,0.571,0.395,0.0181,0.966,0.0443,4,0.26,1.23,0.0562,20.6,0.955,0.98,0.936,45.4,44.5,178,4270
2021-05-12,2020,8,32,132,1065.1,0.11,5,Dry,42,9,8,6,82,147,0.14,918.1,0.86,918.1,0,0,0,0,-6,6,42,9,8,0,88,977,990,968.1,21.9,0.549,0.383,0.0175,0.933,0.0426,4,0.252,1.19,0.0541,20.7,0.955,0.98,0.936,44.5,43.6,175,4190
2021-05-13,2020,8,33,133,1041.8,0.11,5,Dry,42,9,8,6,82,147,0.14,894.8,0.86,894.8,0,0,0,0,-6,6,42,9,8,0,88,954,990,968,22,0.528,0.372,0.0169,0.9,0.041,4,0.244,1.14,0.0521,20.8,0.955,0.98,0.936,43.6,42.8,171,4110
2021-05-14,2020,8,33,134,1023.9,0.12,5,Dry,42,9,8,6,82,147,0.14,876.9,0.86,876.9,0,0,0,0,-6,6,42,9,8,0,88,936,990,968,22,0.512,0.363,0.0165,0.875,0.0397,4,0.238,1.11,0.0506,20.9,0.955,0.98,0.936,42.9,42.1,168,4040
2021-05-15,2020,8,33,135,1006.3,0.12,5,Dry,42,9,8,6,82,147,0.15,859.3,0.85,859.3,0,0,0,0,-6,6,42,9,8,0,88,918,990,967.9,22.1,0.496,0.355,0.0161,0.85,0.0385,4,0.233,1.08,0.049,21,0.955,0.98,0.935,42.2,41.4,166,3970
2021-05-16,2020,8,33,136,989,0.12,5,Dry,42,9,8,6,82,147,0.15,842,0.85,842,0,0,0,0,-6,6,42,9,8,0,88,901,990,967.9,22.1,0.48,0.347,0.0156,0.826,0.0373,4,0.227,1.05,0.0475,21.1,0.954,0.979,0.934,41.5,40.7,163,3910
2021-05-17,2020,8,33,137,971.97,0.13,5,Dry,42,9,8,6,82,147,0.15,825,0.85,825,0,0,0,0,-6,6,42,9,8,0,88,884,990,967.8,22.2,0.464,0.338,0.0152,0.802,0.0361,4,0.221,1.02,0.0461,21.2,0.954,0.978,0.933,40.9,40,160,3840
2021-05-18,2020,8,33,138,955.23,0.13,5,Dry,42,9,8,6,82,147,0.15,808.2,0.85,808.2,0,0,0,0,-6,6,42,9,8,0,88,867,990,967.7,22.3,0.449,0.33,0.0148,0.779,0.035,4,0.215,0.994,0.0446,21.3,0.953,0.976,0.931,40.2,39.3,157,3770
2021-05-19,2020,8,33,139,938.81,0.14,5,Dry,42,9,8,6,82,147,0.16,791.8,0.84,791.8,0,0,0,0,-6,6,42,9,8,0,88,851,990,967.7,22.3,0.434,0.322,0.0144,0.756,0.0338,4,0.21,0.966,0.0432,21.4,0.953,0.975,0.929,39.5,38.6,154,3700
2021-05-20,2020,8,34,140,922.71,0.14,5,Dry,42,9,8,6,82,147,0.16,775.7,0.84,775.7,0,0,0,0,-6,6,42,9,8,0,88,835,990,967.6,22.4,0.419,0.314,0.014,0.734,0.0327,3,0.287,1.02,0.0455,21.4,0.956,0.98,0.937,51.9,48.2,145,3470
2021-05-21,2020,8,34,141,906.97,0.14,5,Dry,42,9,8,6,82,147,0.16,760,0.84,760,0,0,0,0,-6,6,42,9,8,0,88,819,990,967.5,22.5,0.405,0.307,0.0137,0.711,0.0317,3,0.283,0.994,0.0442,21.5,0.957,0.98,0.937,51,48.2,145,3470
2021-05-22,2020,8,34,142,891.6,0.15,5,Dry,42,9,8,6,82,147,0.17,744.6,0.83,744.6,0,0,0,0,-6,6,42,9,8,0,88,804,990,967.5,22.5,0.391,0.298,0.0132,0.689,0.0306,3,0.278,0.967,0.0429,21.6,0.957,0.98,0.938,50.2,48.2,145,3470
2021-05-23,2020,8,34,143,876.62,0.15,5,Dry,42,9,8,6,82,147,0.17,729.6,0.83,729.6,0,0,0,0,-6,6,42,9,8,0,88,789,990,967.4,22.6,0.377,0.288,0.0128,0.665,0.0294,3,0.271,0.936,0.0414,21.7,0.957,0.98,0.938,49.4,48.2,145,3470
2021-05-24,2020,8,34,144,862.07,0.16,5,Dry,42,9,8,6,82,147,0.17,715.1,0.83,715.1,0,0,0,0,-6,6,42,9,8,0,88,774,990,967.3,22.7,0.366,0.279,0.0123,0.645,0.0285,3,0.264,0.909,0.0401,21.7,0.957,0.98,0.938,48.6,47.7,143,3430
2021-05-25,2020,8,34,145,851.97,0.16,5,Dry,42,9,8,6,82,147,0.17,705,0.83,705,0,0,0,0,-6,6,42,9,8,0,88,764,990,967.3,22.7,0.361,0.272,0.012,0.633,0.0279,3,0.26,0.892,0.0393,21.8,0.957,0.98,0.938,48.1,47.1,141,3390
2021-05-26,2020,8,34,146,838.24,0.16,5,Dry,42,9,8,6,82,147,0.17,691.2,0.82,691.2,0,0,0,0,-6,6,42,9,8,0,88,750,990,967.3,22.7,0.353,0.263,0.0116,0.616,0.0271,3,0.254,0.869,0.0382,21.9,0.957,0.98,0.938,47.3,46.4,139,3340
2021-05-27,2020,8,35,147,828.77,0.17,5,Dry,42,9,8,6,82,147,0.18,681.8,0.82,681.8,0,0,0,0,-6,6,42,9,8,0,88,741,990,967.2,22.8,0.347,0.256,0.0113,0.604,0.0265,3,0.249,0.853,0.0374,21.9,0.957,0.98,0.938,46.8,45.8,138,3300
2021-05-28,2020,8,35,148,819.6,0.17,5,Dry,42,9,8,6,82,147,0.18,672.6,0.82,672.6,0,0,0,0,-6,6,42,9,8,0,88,732,990,967.2,22.8,0.342,0.25,0.011,0.593,0.026,3,0.245,0.838,0.0367,22,0.957,0.98,0.938,46.3,45.3,136,3260
2021-05-29,2020,8,35,149,807.34,0.17,5,Dry,42,9,8,6,82,147,0.18,660.3,0.82,660.3,0,0,0,0,-6,6,42,9,8,0,88,719,990,967.1,22.9,0.335,0.242,0.0106,0.577,0.0252,3,0.24,0.817,0.0357,22.1,0.956,0.98,0.937,45.5,44.6,134,3210
2021-05-30,2020,8,35,150,799.05,0.18,5,Dry,42,9,8,6,82,147,0.18,652,0.82,652,0,0,0,0,-6,6,42,9,8,0,88,711,990,967.1,22.9,0.331,0.237,0.0103,0.567,0.0248,3,0.236,0.803,0.0351,22.1,0.956,0.98,0.937,45,44.1,132,3180
2021-05-31,2020,8,35,151,791.21,0.18,5,Dry,42,9,8,6,82,147,0.19,644.2,0.81,644.2,0,0,0,0,-6,6,42,9,8,0,88,703,990,967.1,22.9,0.326,0.231,0.0101,0.557,0.0243,3,0.232,0.79,0.0344,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2021-06-01,2020,9,35,152,783.92,0.18,5,Dry,39,9,7,5,59,119,0.15,664.9,0.85,664.9,0,0,0,0,-5,5,39,9,7,0,64,720,990,967,23,0.336,0.245,0.0107,0.581,0.0253,3,0.242,0.823,0.0358,22.1,0.957,0.98,0.938,46,45.1,135,3250
2021-06-02,2020,9,35,153,777.32,0.19,5,Dry,39,9,7,5,59,119,0.15,658.3,0.85,658.3,0,0,0,0,-5,5,39,9,7,0,64,713,990,967,23,0.332,0.241,0.0105,0.573,0.0249,3,0.239,0.811,0.0353,22.2,0.957,0.98,0.937,45.7,44.7,134,3220
2021-06-03,2020,9,36,154,770.34,0.19,5,Dry,39,9,7,5,59,119,0.15,651.3,0.85,651.3,0,0,0,0,-5,5,39,9,7,0,64,706,990,967,23,0.328,0.236,0.0103,0.564,0.0245,3,0.236,0.8,0.0347,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2021-06-04,2020,9,36,155,758.58,0.19,5,Dry,39,9,7,5,59,119,0.16,639.6,0.84,639.6,0,0,0,0,-5,5,39,9,7,0,64,695,990,966.9,23.1,0.321,0.228,0.0099,0.549,0.0238,3,0.23,0.78,0.0338,22.3,0.956,0.98,0.937,44.5,43.6,131,3140
2021-06-05,2020,9,36,156,745.73,0.2,5,Dry,39,9,7,5,59,119,0.16,626.7,0.84,626.7,0,0,0,0,-5,5,39,9,7,0,64,682,990,966.9,23.1,0.314,0.22,0.0095,0.534,0.0231,3,0.225,0.758,0.0328,22.4,0.955,0.98,0.936,43.8,42.9,129,3090
2021-06-06,2020,9,36,157,734.52,0.2,5,Dry,39,9,7,5,59,119,0.16,615.5,0.84,615.5,0,0,0,0,-5,5,39,9,7,0,64,671,990,966.8,23.2,0.308,0.212,0.00916,0.52,0.0224,3,0.219,0.739,0.0319,22.4,0.955,0.98,0.936,43.1,42.2,127,3040
2021-06-07,2020,9,36,158,722.76,0.21,5,Dry,39,9,7,5,59,119,0.17,603.8,0.83,603.8,0,0,0,0,-5,5,39,9,7,0,64,659,990,966.8,23.2,0.301,0.204,0.0088,0.505,0.0218,3,0.214,0.719,0.031,22.5,0.955,0.98,0.935,42.4,41.5,125,2990
2021-06-08,2020,9,36,159,711,0.21,5,Dry,39,9,7,5,59,119,0.17,592,0.83,592,0,0,0,0,-5,5,39,9,7,0,64,647,990,966.7,23.3,0.294,0.196,0.00845,0.491,0.0211,3,0.209,0.7,0.0301,22.6,0.954,0.98,0.934,41.6,40.8,122,2940
2021-06-09,2020,9,36,160,699.25,0.22,5,Dry,39,9,7,5,59,119,0.17,580.3,0.83,580.3,0,0,0,0,-5,5,39,9,7,0,64,635,990,966.7,23.3,0.288,0.189,0.00809,0.476,0.0204,3,0.204,0.68,0.0292,22.6,0.953,0.978,0.932,40.9,40,120,2880
2021-06-10,2020,9,37,161,688.04,0.22,5,Dry,39,9,7,5,59,119,0.17,569,0.83,569,0,0,0,0,-5,5,39,9,7,0,64,624,990,966.7,23.3,0.281,0.181,0.00776,0.462,0.0198,3,0.199,0.661,0.0283,22.7,0.952,0.976,0.93,40.2,39.2,118,2820
2021-06-11,2020,9,37,162,677.92,0.22,5,Dry,39,9,7,5,59,119,0.18,558.9,0.82,558.9,0,0,0,0,-5,5,39,9,7,0,64,614,990,966.6,23.4,0.275,0.174,0.00745,0.45,0.0192,3,0.194,0.644,0.0275,22.7,0.951,0.975,0.928,39.5,38.5,116,2780
2021-06-12,2020,9,37,163,667.25,0.23,5,Dry,39,9,7,5,59,119,0.18,548.3,0.82,548.3,0,0,0,0,-5,5,39,9,7,0,64,603,990,966.6,23.4,0.269,0.167,0.00714,0.437,0.0186,3,0.189,0.626,0.0267,22.8,0.951,0.974,0.925,38.9,37.8,113,2720
2021-06-13,2020,9,37,164,656.59,0.23,5,Dry,39,9,7,5,59,119,0.18,537.6,0.82,537.6,0,0,0,0,-5,5,39,9,7,0,64,593,990,966.5,23.5,0.263,0.16,0.00682,0.423,0.018,3,0.184,0.608,0.0259,22.9,0.95,0.972,0.923,38.2,37.1,111,2670
2021-06-14,2020,9,37,165,645.93,0.24,5,Dry,39,9,7,5,59,119,0.18,526.9,0.82,526.9,0,0,0,0,-5,5,39,9,7,0,64,582,990,966.5,23.5,0.257,0.153,0.00651,0.41,0.0174,3,0.18,0.59,0.0251,22.9,0.949,0.971,0.921,37.5,36.4,109,2620
2021-06-15,2020,9,37,166,635.81,0.24,5,Dry,39,9,7,5,59,119,0.19,516.8,0.81,516.8,0,0,0,0,-5,5,39,9,7,0,64,572,990,966.4,23.6,0.251,0.146,0.00621,0.398,0.0169,3,0.175,0.573,0.0243,23,0.948,0.97,0.92,36.8,35.7,107,2570
2021-06-16,2020,9,37,167,626.79,0.24,5,Dry,39,9,7,5,59,119,0.19,507.8,0.81,507.8,0,0,0,0,-5,5,39,9,7,0,64,563,990,966.4,23.6,0.246,0.14,0.00594,0.387,0.0164,3,0.171,0.558,0.0236,23,0.947,0.97,0.919,36.2,35.1,105,2530
2021-06-17,2020,9,38,168,617.22,0.25,5,Dry,39,9,7,5,59,119,0.19,498.2,0.81,498.2,0,0,0,0,-5,5,39,9,7,0,64,553,990,966.4,23.6,0.241,0.134,0.00568,0.375,0.0159,3,0.167,0.542,0.0229,23.1,0.946,0.97,0.918,35.6,34.5,104,2480
2021-06-18,2020,9,38,169,607.65,0.25,5,Dry,39,9,7,5,59,119,0.2,488.6,0.8,488.6,0,0,0,0,-5,5,39,9,7,0,64,544,990,966.3,23.7,0.235,0.13,0.00548,0.365,0.0154,3,0.162,0.528,0.0223,23.1,0.945,0.97,0.917,34.9,33.9,102,2440
2021-06-19,2020,9,38,170,598.62,0.26,5,Dry,39,9,7,5,59,119,0.2,479.6,0.8,479.6,0,0,0,0,-5,5,39,9,7,0,64,535,990,966.3,23.7,0.23,0.125,0.00529,0.356,0.015,2,0.266,0.622,0.0262,23.1,0.956,0.98,0.937,51.9,48.2,96.4,2310
2021-06-20,2020,9,38,171,589.6,0.26,5,Dry,39,9,7,5,59,119,0.2,470.6,0.8,470.6,0,0,0,0,-5,5,39,9,7,0,64,526,990,966.3,23.7,0.225,0.121,0.0051,0.346,0.0146,2,0.26,0.606,0.0255,23.1,0.957,0.98,0.938,51.1,48.2,96.4,2310
2021-06-21,2020,9,38,172,581.67,0.27,4,Mod_Dry,45,10,9,9,88,161,0.28,420.7,0.72,420.7,0,0,0,0,-9,9,45,10,9,0,97,485,990,966.2,23.8,0.207,0.0976,0.0041,0.304,0.0128,2,0.226,0.531,0.0223,23.3,0.956,0.98,0.937,45.9,44.9,89.9,2160
2021-06-22,2020,9,38,173,573.19,0.27,4,Mod_Dry,45,10,9,9,88,161,0.28,412.2,0.72,412.2,0,0,0,0,-9,9,45,10,9,0,97,476,990,966.2,23.8,0.204,0.0936,0.00393,0.297,0.0125,2,0.221,0.518,0.0217,23.3,0.956,0.98,0.937,45,44.1,88.2,2120
2021-06-23,2020,9,38,174,564.72,0.28,4,Mod_Dry,45,10,9,9,88,161,0.28,403.7,0.71,403.7,0,0,0,0,-9,9,45,10,9,0,97,468,990,966.1,23.9,0.201,0.0896,0.00375,0.29,0.0122,2,0.215,0.505,0.0212,23.4,0.955,0.98,0.936,44.2,43.3,86.5,2080
2021-06-24,2020,9,39,175,556.24,0.28,4,Mod_Dry,45,10,9,9,88,161,0.29,395.2,0.71,395.2,0,0,0,0,-9,9,45,10,9,0,97,459,990,966.1,23.9,0.198,0.0856,0.00358,0.283,0.0118,2,0.209,0.492,0.0206,23.4,0.954,0.98,0.935,43.3,42.4,84.8,2040
2021-06-25,2020,9,39,176,548.31,0.29,4,Mod_Dry,45,10,9,9,88,161,0.29,387.3,0.71,387.3,0,0,0,0,-9,9,45,10,9,0,97,451,990,966.1,23.9,0.195,0.0818,0.00342,0.277,0.0116,2,0.204,0.481,0.0201,23.5,0.953,0.98,0.934,42.5,41.6,83.2,2000
2021-06-26,2020,9,39,177,540.38,0.29,4,Mod_Dry,45,10,9,9,88,161,0.3,379.4,0.7,379.4,0,0,0,0,-9,9,45,10,9,0,97,443,990,966,24,0.192,0.0781,0.00326,0.27,0.0113,2,0.199,0.469,0.0196,23.5,0.952,0.98,0.933,41.6,40.8,81.6,1960
2021-06-27,2020,9,39,178,533.54,0.3,4,Mod_Dry,45,10,9,9,88,161,0.3,372.5,0.7,372.5,0,0,0,0,-9,9,45,10,9,0,97,437,990,966,24,0.19,0.0748,0.00312,0.264,0.011,2,0.194,0.458,0.0191,23.5,0.951,0.978,0.93,40.9,40,80,1920
2021-06-28,2020,9,39,179,526.16,0.3,4,Mod_Dry,45,10,9,9,88,161,0.31,365.2,0.69,365.2,0,0,0,0,-9,9,45,10,9,0,97,429,990,966,24,0.187,0.0714,0.00297,0.258,0.0108,2,0.189,0.447,0.0186,23.6,0.95,0.976,0.928,40.1,39.2,78.4,1880
2021-06-29,2020,9,39,180,518.78,0.31,4,Mod_Dry,45,10,9,9,88,161,0.31,357.8,0.69,357.8,0,0,0,0,-9,9,45,10,9,0,97,422,990,965.9,24.1,0.184,0.0679,0.00282,0.252,0.0105,2,0.184,0.436,0.0181,23.6,0.95,0.975,0.925,39.4,38.4,76.7,1840
2021-06-30,2020,9,39,181,511.4,0.31,4,Mod_Dry,45,10,9,9,88,161,0.32,350.4,0.69,350.4,0,0,0,0,-9,9,45,10,9,0,97,414,990,965.9,24.1,0.182,0.0644,0.00267,0.246,0.0102,2,0.179,0.425,0.0176,23.7,0.949,0.973,0.923,38.6,37.5,75.1,1800
2021-07-01,2020,10,40,182,504.01,0.32,4,Mod_Dry,42,9,8,6,70,135,0.27,369,0.73,369,0,0,0,0,-6,6,42,9,8,0,76,428,990,965.9,24.1,0.187,0.0732,0.00303,0.26,0.0108,2,0.192,0.451,0.0187,23.7,0.951,0.978,0.93,40.7,39.8,79.7,1910
2021-07-02,2020,10,40,183,497.18,0.32,4,Mod_Dry,42,9,8,6,70,135,0.27,362.2,0.73,362.2,0,0,0,0,-6,6,42,9,8,0,76,421,990,965.8,24.2,0.184,0.0699,0.00289,0.254,0.0105,2,0.187,0.441,0.0183,23.7,0.95,0.976,0.927,40,39.1,78.1,1880
2021-07-03,2020,10,40,184,490.34,0.32,4,Mod_Dry,42,9,8,6,70,135,0.28,355.3,0.72,355.3,0,0,0,0,-6,6,42,9,8,0,76,414,990,965.8,24.2,0.182,0.0667,0.00276,0.248,0.0103,2,0.182,0.431,0.0178,23.8,0.949,0.975,0.925,39.3,38.3,76.6,1840
2021-07-04,2020,10,40,185,484.6,0.33,4,Mod_Dry,42,9,8,6,70,135,0.28,349.6,0.72,349.6,0,0,0,0,-6,6,42,9,8,0,76,409,990,965.8,24.2,0.18,0.064,0.00264,0.244,0.0101,2,0.178,0.422,0.0174,23.8,0.948,0.973,0.923,38.7,37.7,75.3,1810
2021-07-05,2020,10,40,186,478.31,0.33,4,Mod_Dry,42,9,8,6,70,135,0.28,343.3,0.72,343.3,0,0,0,0,-6,6,42,9,8,0,76,402,990,965.8,24.2,0.178,0.061,0.00252,0.239,0.00984,2,0.174,0.413,0.017,23.8,0.947,0.972,0.921,38,36.9,73.9,1770
2021-07-06,2020,10,40,187,472.02,0.34,4,Mod_Dry,42,9,8,6,70,135,0.29,337,0.71,337,0,0,0,0,-6,6,42,9,8,0,76,396,990,965.7,24.3,0.175,0.0581,0.00239,0.233,0.00961,2,0.17,0.403,0.0166,23.9,0.947,0.97,0.918,37.3,36.2,72.5,1740
2021-07-07,2020,10,40,188,465.73,0.34,4,Mod_Dry,42,9,8,6,70,135,0.29,330.7,0.71,330.7,0,0,0,0,-6,6,42,9,8,0,76,390,990,965.7,24.3,0.173,0.0551,0.00227,0.228,0.00939,2,0.166,0.394,0.0162,23.9,0.946,0.97,0.917,36.7,35.6,71.1,1710
2021-07-08,2020,10,41,189,459.44,0.35,4,Mod_Dry,42,9,8,6,70,135,0.29,324.4,0.71,324.4,0,0,0,0,-6,6,42,9,8,0,76,383,990,965.7,24.3,0.171,0.0521,0.00214,0.223,0.00916,2,0.161,0.384,0.0158,23.9,0.945,0.97,0.916,36,34.9,69.8,1680
2021-07-09,2020,10,41,190,453.15,0.35,4,Mod_Dry,42,9,8,6,70,135,0.3,318.1,0.7,318.1,0,0,0,0,-6,6,42,9,8,0,76,377,990,965.6,24.4,0.169,0.0492,0.00202,0.218,0.00894,2,0.157,0.375,0.0154,24,0.944,0.97,0.915,35.3,34.3,68.5,1640
2021-07-10,2020,10,41,191,447.41,0.36,4,Mod_Dry,42,9,8,6,70,135,0.3,312.4,0.7,312.4,0,0,0,0,-6,6,42,9,8,0,76,371,990,965.6,24.4,0.167,0.0465,0.00191,0.213,0.00874,2,0.153,0.366,0.015,24,0.943,0.97,0.914,34.7,33.6,67.3,1620
2021-07-11,2020,10,41,192,441.67,0.36,4,Mod_Dry,42,9,8,6,70,135,0.31,306.7,0.69,306.7,0,0,0,0,-6,6,42,9,8,0,76,366,990,965.6,24.4,0.165,0.0437,0.00179,0.208,0.00853,2,0.15,0.358,0.0147,24.1,0.942,0.97,0.914,34.1,33,66.1,1590
2021-07-12,2020,10,41,193,435.93,0.37,4,Mod_Dry,42,9,8,6,70,135,0.31,300.9,0.69,300.9,0,0,0,0,-6,6,42,9,8,0,76,360,990,965.6,24.4,0.163,0.041,0.00168,0.204,0.00833,2,0.146,0.349,0.0143,24.1,0.941,0.97,0.913,33.4,32.4,64.9,1560
2021-07-13,2020,10,41,194,431.28,0.37,4,Mod_Dry,42,9,8,6,70,135,0.31,296.3,0.69,296.3,0,0,0,0,-6,6,42,9,8,0,76,355,990,965.5,24.5,0.161,0.0388,0.00159,0.2,0.00817,2,0.142,0.342,0.014,24.1,0.94,0.97,0.912,32.9,31.9,63.9,1530
2021-07-14,2020,10,41,195,426.08,0.37,4,Mod_Dry,42,9,8,6,70,135,0.32,291.1,0.68,291.1,0,0,0,0,-6,6,42,9,8,0,76,350,990,965.5,24.5,0.159,0.0364,0.00149,0.195,0.00798,2,0.139,0.334,0.0137,24.1,0.939,0.97,0.911,32.4,31.4,62.8,1510
2021-07-15,2020,10,42,196,420.89,0.38,4,Mod_Dry,42,9,8,6,70,135,0.32,285.9,0.68,285.9,0,0,0,0,-6,6,42,9,8,0,76,345,990,965.5,24.5,0.157,0.0339,0.00138,0.191,0.0078,2,0.135,0.327,0.0133,24.2,0.938,0.97,0.909,31.8,30.8,61.7,1480
2021-07-16,2020,10,42,197,415.69,0.38,4,Mod_Dry,42,9,8,6,70,135,0.33,280.7,0.68,280.7,0,0,0,0,-6,6,42,9,8,0,76,340,990,965.5,24.5,0.155,0.0315,0.00128,0.187,0.00762,2,0.132,0.319,0.013,24.2,0.936,0.97,0.908,31.2,30.3,60.5,1450
2021-07-17,2020,10,42,198,410.5,0.39,4,Mod_Dry,42,9,8,6,70,135,0.33,275.5,0.67,275.5,0,0,0,0,-6,6,42,9,8,0,76,335,990,965.4,24.6,0.154,0.029,0.00118,0.183,0.00744,2,0.128,0.311,0.0127,24.2,0.935,0.97,0.907,30.6,29.7,59.4,1430
2021-07-18,2020,10,42,199,405.3,0.39,4,Mod_Dry,42,9,8,6,70,135,0.33,270.3,0.67,270.3,0,0,0,0,-6,6,42,9,8,0,76,329,990,965.4,24.6,0.152,0.0266,0.00108,0.178,0.00726,2,0.125,0.303,0.0123,24.3,0.934,0.97,0.906,30.1,29.2,58.3,1400
2021-07-19,2020,10,42,200,400.65,0.39,4,Mod_Dry,42,9,8,6,70,135,0.34,265.6,0.66,265.6,0,0,0,0,-6,6,42,9,8,0,76,325,990,965.4,24.6,0.15,0.0244,0.000991,0.174,0.00709,2,0.122,0.296,0.012,24.3,0.933,0.97,0.905,29.5,28.7,57.3,1380
2021-07-20,2020,10,42,201,396,0.4,4,Mod_Dry,42,9,8,6,70,135,0.34,261,0.66,261,0,0,0,0,-6,6,42,9,8,0,76,320,990,965.4,24.6,0.148,0.0222,0.000901,0.171,0.00693,2,0.119,0.289,0.0118,24.3,0.932,0.97,0.904,29,28.2,56.3,1350
2021-07-21,2020,10,42,202,391.36,0.4,4,Mod_Dry,42,9,8,6,70,135,0.34,256.4,0.66,256.4,0,0,0,0,-6,6,42,9,8,0,76,315,990,965.4,24.6,0.147,0.02,0.000812,0.167,0.00677,2,0.116,0.282,0.0115,24.4,0.931,0.97,0.903,28.5,27.7,55.3,1330
2021-07-22,2020,10,43,203,386.71,0.41,4,Mod_Dry,42,9,8,6,70,135,0.35,251.7,0.65,251.7,0,0,0,0,-6,6,42,9,8,0,76,311,990,965.3,24.7,0.145,0.0178,0.000722,0.163,0.00661,2,0.112,0.275,0.0112,24.4,0.93,0.97,0.902,28,27.2,54.3,1300
2021-07-23,2020,10,43,204,383.15,0.41,4,Mod_Dry,42,9,8,6,70,135,0.35,248.2,0.65,248.2,0,0,0,0,-6,6,42,9,8,0,76,307,990,965.3,24.7,0.144,0.0168,0.000682,0.161,0.00651,2,0.11,0.271,0.011,24.4,0.929,0.97,0.901,27.6,26.8,53.5,1290
2021-07-24,2020,10,43,205,379.05,0.41,4,Mod_Dry,42,9,8,6,70,135,0.36,244.1,0.64,244.1,0,0,0,0,-6,6,42,9,8,0,76,303,990,965.3,24.7,0.142,0.0165,0.000668,0.159,0.00644,2,0.107,0.266,0.0108,24.4,0.928,0.97,0.9,27.1,26.3,52.6,1260
2021-07-25,2020,10,43,206,374.95,0.42,4,Mod_Dry,42,9,8,6,70,135,0.36,239.9,0.64,239.9,0,0,0,0,-6,6,42,9,8,0,76,299,990,965.3,24.7,0.141,0.0161,0.000653,0.157,0.00636,2,0.104,0.262,0.0106,24.5,0.926,0.97,0.899,26.7,25.9,51.7,1240
2021-07-26,2020,10,43,207,370.85,0.42,4,Mod_Dry,42,9,8,6,70,135,0.36,235.8,0.64,235.8,0,0,0,0,-6,6,42,9,8,0,76,295,990,965.3,24.7,0.14,0.0158,0.000638,0.155,0.00628,2,0.102,0.257,0.0104,24.5,0.925,0.97,0.897,26.2,25.4,50.8,1220
2021-07-27,2020,10,43,208,366.75,0.43,4,Mod_Dry,42,9,8,6,70,135,0.37,231.8,0.63,231.8,0,0,0,0,-6,6,42,9,8,0,76,291,990,965.2,24.8,0.138,0.0154,0.000624,0.154,0.0062,2,0.0989,0.253,0.0102,24.5,0.924,0.97,0.896,25.7,25,49.9,1200
2021-07-28,2020,10,43,209,362.65,0.43,4,Mod_Dry,42,9,8,6,70,135,0.37,227.7,0.63,227.7,0,0,0,0,-6,6,42,9,8,0,76,287,990,965.2,24.8,0.137,0.0151,0.000609,0.152,0.00612,1,0.25,0.402,0.0162,24.4,0.958,0.98,0.939,52.2,48.2,48.2,1160
2021-07-29,2020,10,44,210,358.54,0.43,4,Mod_Dry,42,9,8,6,70,135,0.38,223.5,0.62,223.5,0,0,0,0,-6,6,42,9,8,0,76,283,990,965.2,24.8,0.135,0.0148,0.000595,0.15,0.00605,1,0.244,0.394,0.0159,24.4,0.959,0.98,0.94,51.3,48.2,48.2,1160
2021-07-30,2020,10,44,211,354.44,0.44,4,Mod_Dry,42,9,8,6,70,135,0.38,219.4,0.62,219.4,0,0,0,0,-6,6,42,9,8,0,76,278,990,965.2,24.8,0.134,0.0144,0.00058,0.148,0.00597,1,0.239,0.387,0.0156,24.4,0.958,0.98,0.939,50.4,48.2,48.2,1160
2021-07-31,2020,10,44,212,350.89,0.44,4,Mod_Dry,42,9,8,6,70,135,0.39,215.9,0.61,215.9,0,0,0,0,-6,6,42,9,8,0,76,275,990,965.2,24.8,0.133,0.0141,0.000568,0.147,0.0059,1,0.234,0.381,0.0153,24.5,0.957,0.98,0.938,49.6,48.2,48.2,1160
2021-08-01,2020,11,44,213,347.33,0.44,4,Mod_Dry,39,7,5,4,60,115,0.33,232.3,0.67,232.3,0,0,0,0,-4,4,39,7,5,0,64,283,990,965.1,24.9,0.136,0.0155,0.000623,0.151,0.00607,2,0.0993,0.25,0.0101,24.6,0.924,0.97,0.896,25.9,25.1,50.3,1210
2021-08-02,2020,11,44,214,342.14,0.45,4,Mod_Dry,39,7,5,4,60,115,0.34,227.1,0.66,227.1,0,0,0,0,-4,4,39,7,5,0,64,278,990,965.1,24.9,0.134,0.0151,0.000605,0.149,0.00598,1,0.249,0.398,0.016,24.5,0.959,0.98,0.94,52.3,48.2,48.2,1160
2021-08-03,2020,11,44,215,336.94,0.46,4,Mod_Dry,39,7,5,4,60,115,0.34,221.9,0.66,221.9,0,0,0,0,-4,4,39,7,5,0,64,273,990,965.1,24.9,0.132,0.0146,0.000587,0.146,0.00588,1,0.242,0.389,0.0156,24.5,0.959,0.98,0.939,51.2,48.2,48.2,1160
2021-08-04,2020,11,44,216,332.29,0.46,4,Mod_Dry,39,7,5,4,60,115,0.35,217.3,0.65,217.3,0,0,0,0,-4,4,39,7,5,0,64,268,990,965.1,24.9,0.13,0.0142,0.00057,0.144,0.00579,1,0.236,0.38,0.0152,24.6,0.958,0.98,0.939,50.1,48.2,48.2,1160
2021-08-05,2020,11,45,217,327.65,0.47,4,Mod_Dry,39,7,5,4,60,115,0.35,212.7,0.65,212.7,0,0,0,0,-4,4,39,7,5,0,64,264,990,965,25,0.129,0.0138,0.000554,0.142,0.00571,1,0.23,0.372,0.0149,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1150
2021-08-06,2020,11,45,218,324.09,0.47,4,Mod_Dry,39,7,5,4,60,115,0.35,209.1,0.65,209.1,0,0,0,0,-4,4,39,7,5,0,64,260,990,965,25,0.127,0.0135,0.000541,0.141,0.00564,1,0.225,0.366,0.0146,24.6,0.956,0.98,0.937,48.3,47.3,47.3,1140
2021-08-07,2020,11,45,219,319.99,0.48,4,Mod_Dry,39,7,5,4,60,115,0.36,205,0.64,205,0,0,0,0,-4,4,39,7,5,0,64,256,990,965,25,0.126,0.0132,0.000527,0.139,0.00556,1,0.219,0.358,0.0143,24.6,0.956,0.98,0.937,47.3,46.4,46.4,1110
2021-08-08,2020,11,45,220,315.89,0.48,4,Mod_Dry,39,7,5,4,60,115,0.36,200.9,0.64,200.9,0,0,0,0,-4,4,39,7,5,0,64,252,990,965,25,0.124,0.0128,0.000513,0.137,0.00549,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.4,45.5,45.5,1090
2021-08-09,2020,11,45,221,311.79,0.48,4,Mod_Dry,39,7,5,4,60,115,0.37,196.8,0.63,196.8,0,0,0,0,-4,4,39,7,5,0,64,248,990,965,25,0.123,0.0125,0.000498,0.135,0.00541,1,0.208,0.344,0.0137,24.7,0.954,0.98,0.935,45.5,44.6,44.6,1070
2021-08-10,2020,11,45,222,307.68,0.49,4,Mod_Dry,39,7,5,4,60,115,0.37,192.7,0.63,192.7,0,0,0,0,-4,4,39,7,5,0,64,244,990,964.9,25.1,0.122,0.0121,0.000484,0.134,0.00533,1,0.203,0.336,0.0134,24.7,0.953,0.98,0.933,44.5,43.6,43.6,1050
2021-08-11,2020,11,45,223,304.13,0.49,4,Mod_Dry,39,7,5,4,60,115,0.38,189.1,0.62,189.1,0,0,0,0,-4,4,39,7,5,0,64,240,990,964.9,25.1,0.12,0.0118,0.000472,0.132,0.00527,1,0.198,0.33,0.0132,24.7,0.951,0.98,0.932,43.7,42.8,42.8,1030
2021-08-12,2020,11,46,224,300.58,0.5,4,Mod_Dry,39,7,5,4,60,115,0.38,185.6,0.62,185.6,0,0,0,0,-4,4,39,7,5,0,64,237,990,964.9,25.1,0.119,0.0115,0.000459,0.131,0.0052,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,42.8,42,42,1010
2021-08-13,2020,11,46,225,297.02,0.5,4,Mod_Dry,39,7,5,4,60,115,0.39,182,0.61,182,0,0,0,0,-4,4,39,7,5,0,64,233,990,964.9,25.1,0.118,0.0112,0.000447,0.129,0.00514,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.2,41.2,988
2021-08-14,2020,11,46,226,293.47,0.51,4,Mod_Dry,39,7,5,4,60,115,0.39,178.5,0.61,178.5,0,0,0,0,-4,4,39,7,5,0,64,229,990,964.9,25.1,0.117,0.0109,0.000435,0.127,0.00507,1,0.183,0.311,0.0124,24.8,0.948,0.979,0.928,41.2,40.3,40.3,967
2021-08-15,2020,11,46,227,289.91,0.51,4,Mod_Dry,39,7,5,4,60,115,0.4,174.9,0.6,174.9,0,0,0,0,-4,4,39,7,5,0,64,226,990,964.9,25.1,0.115,0.0106,0.000422,0.126,0.00501,1,0.179,0.305,0.0121,24.8,0.947,0.977,0.925,40.3,39.4,39.4,946
2021-08-16,2020,11,46,228,287.45,0.52,4,Mod_Dry,39,7,5,4,60,115,0.4,172.4,0.6,172.4,0,0,0,0,-4,4,39,7,5,0,64,223,990,964.8,25.2,0.114,0.0104,0.000414,0.125,0.00496,1,0.175,0.3,0.0119,24.9,0.946,0.976,0.923,39.8,38.8,38.8,931
2021-08-17,2020,11,46,229,284.44,0.52,4,Mod_Dry,39,7,5,4,60,115,0.4,169.4,0.6,169.4,0,0,0,0,-4,4,39,7,5,0,64,220,990,964.8,25.2,0.113,0.0102,0.000403,0.123,0.00491,1,0.171,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38,38,913
2021-08-18,2020,11,46,230,281.43,0.52,4,Mod_Dry,39,7,5,4,60,115,0.41,166.4,0.59,166.4,0,0,0,0,-4,4,39,7,5,0,64,217,990,964.8,25.2,0.112,0.0099,0.000393,0.122,0.00485,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.4,37.3,37.3,895
2021-08-19,2020,11,47,231,278.43,0.53,4,Mod_Dry,39,7,5,4,60,115,0.41,163.4,0.59,163.4,0,0,0,0,-4,4,39,7,5,0,64,214,990,964.8,25.2,0.111,0.00964,0.000383,0.121,0.0048,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.7,36.6,36.6,877
2021-08-20,2020,11,47,232,275.42,0.53,4,Mod_Dry,39,7,5,4,60,115,0.42,160.4,0.58,160.4,0,0,0,0,-4,4,39,7,5,0,64,211,990,964.8,25.2,0.11,0.00939,0.000372,0.12,0.00474,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.8,35.8,860
2021-08-21,2020,11,47,233,272.41,0.54,4,Mod_Dry,39,7,5,4,60,115,0.42,157.4,0.58,157.4,0,0,0,0,-4,4,39,7,5,0,64,208,990,964.8,25.2,0.109,0.00913,0.000362,0.118,0.00469,1,0.155,0.273,0.0108,24.9,0.942,0.97,0.913,36.2,35.2,35.2,844
2021-08-22,2020,11,47,234,269.4,0.54,4,Mod_Dry,39,7,5,4,60,115,0.43,154.4,0.57,154.4,0,0,0,0,-4,4,39,7,5,0,64,205,990,964.8,25.2,0.108,0.00887,0.000352,0.117,0.00463,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.5,34.5,34.5,827
2021-08-23,2020,11,47,235,266.4,0.55,4,Mod_Dry,39,7,5,4,60,115,0.43,151.4,0.57,151.4,0,0,0,0,-4,4,39,7,5,0,64,202,990,964.8,25.2,0.107,0.00862,0.000342,0.116,0.00458,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.8,33.8,811
2021-08-24,2020,11,47,236,263.39,0.55,4,Mod_Dry,39,7,5,4,60,115,0.44,148.4,0.56,148.4,0,0,0,0,-4,4,39,7,5,0,64,199,990,964.8,25.2,0.106,0.00836,0.000331,0.114,0.00453,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.1,33.1,33.1,795
2021-08-25,2020,11,47,237,260.93,0.55,4,Mod_Dry,39,7,5,4,60,115,0.44,145.9,0.56,145.9,0,0,0,0,-4,4,39,7,5,0,64,197,990,964.7,25.3,0.105,0.00815,0.000323,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.909,33.5,32.5,32.5,781
2021-08-26,2020,11,48,238,258.47,0.56,4,Mod_Dry,39,7,5,4,60,115,0.45,143.5,0.56,143.5,0,0,0,0,-4,4,39,7,5,0,64,194,990,964.7,25.3,0.104,0.00794,0.000314,0.112,0.00444,1,0.136,0.248,0.00983,25,0.936,0.97,0.908,33,32,32,767
2021-08-27,2020,11,48,239,256,0.56,4,Mod_Dry,39,7,5,4,60,115,0.45,141,0.55,141,0,0,0,0,-4,4,39,7,5,0,64,192,990,964.7,25.3,0.103,0.00774,0.000306,0.111,0.00439,1,0.133,0.244,0.00965,25,0.935,0.97,0.907,32.4,31.4,31.4,754
2021-08-28,2020,11,48,240,253.54,0.57,4,Mod_Dry,39,7,5,4,60,115,0.45,138.5,0.55,138.5,0,0,0,0,-4,4,39,7,5,0,64,190,990,964.7,25.3,0.102,0.00753,0.000298,0.11,0.00435,1,0.13,0.239,0.00947,25,0.934,0.97,0.906,31.8,30.8,30.8,740
2021-08-29,2020,11,48,241,251.08,0.57,4,Mod_Dry,39,7,5,4,60,115,0.46,136.1,0.54,136.1,0,0,0,0,-4,4,39,7,5,0,64,187,990,964.7,25.3,0.102,0.00732,0.000289,0.109,0.0043,1,0.126,0.235,0.00929,25.1,0.933,0.97,0.905,31.2,30.3,30.3,727
2021-08-30,2020,11,48,242,248.62,0.58,4,Mod_Dry,39,7,5,4,60,115,0.46,133.6,0.54,133.6,0,0,0,0,-4,4,39,7,5,0,64,185,990,964.7,25.3,0.101,0.00711,0.000281,0.108,0.00426,1,0.123,0.231,0.00911,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2021-08-31,2020,11,48,243,246.16,0.58,4,Mod_Dry,39,7,5,4,60,115,0.47,131.2,0.53,131.2,0,0,0,0,-4,4,39,7,5,0,64,182,990,964.7,25.3,0.0998,0.0069,0.000272,0.107,0.00421,1,0.12,0.226,0.00894,25.1,0.931,0.97,0.903,30.1,29.2,29.2,700
2021-09-01,2020,12,48,244,243.7,0.59,4,Mod_Dry,34,6,4,3,44,91,0.37,152.7,0.63,152.7,0,0,0,0,-3,3,34,6,4,0,47,197,990,964.7,25.3,0.105,0.00873,0.000345,0.114,0.00449,1,0.149,0.262,0.0104,25.1,0.94,0.97,0.912,35.3,34.2,34.2,822
2021-09-02,2020,12,49,245,239.6,0.6,4,Mod_Dry,34,6,4,3,44,91,0.38,148.6,0.62,148.6,0,0,0,0,-3,3,34,6,4,0,47,193,990,964.6,25.4,0.104,0.00838,0.00033,0.112,0.00441,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,799
2021-09-03,2020,12,49,246,235.5,0.6,4,Mod_Dry,34,6,4,3,44,91,0.39,144.5,0.61,144.5,0,0,0,0,-3,3,34,6,4,0,47,189,990,964.6,25.4,0.102,0.00803,0.000316,0.11,0.00434,1,0.138,0.248,0.00976,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
2021-09-04,2020,12,49,247,231.4,0.61,4,Mod_Dry,34,6,4,3,44,91,0.39,140.4,0.61,140.4,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.101,0.00768,0.000302,0.108,0.00426,1,0.132,0.24,0.00946,25.2,0.935,0.97,0.907,32.4,31.4,31.4,754
2021-09-05,2020,12,49,248,227.84,0.62,4,Mod_Dry,34,6,4,3,44,91,0.4,136.8,0.6,136.8,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0994,0.00738,0.00029,0.107,0.0042,1,0.127,0.234,0.0092,25.2,0.933,0.97,0.905,31.6,30.6,30.6,735
2021-09-06,2020,12,49,249,224.29,0.63,4,Mod_Dry,34,6,4,3,44,91,0.41,133.3,0.59,133.3,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0981,0.00708,0.000278,0.105,0.00413,1,0.122,0.228,0.00894,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
2021-09-07,2020,12,49,250,221.83,0.63,4,Mod_Dry,34,6,4,3,44,91,0.41,130.8,0.59,130.8,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0972,0.00687,0.00027,0.104,0.00409,1,0.119,0.223,0.00876,25.2,0.931,0.97,0.903,30.2,29.3,29.3,702
2021-09-08,2020,12,49,251,218.82,0.64,4,Mod_Dry,34,6,4,3,44,91,0.42,127.8,0.58,127.8,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0962,0.00661,0.00026,0.103,0.00403,1,0.115,0.218,0.00855,25.3,0.93,0.97,0.902,29.4,28.6,28.6,686
2021-09-09,2020,12,50,252,215.81,0.65,4,Mod_Dry,34,6,4,3,44,91,0.42,124.8,0.58,124.8,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0951,0.00636,0.000249,0.101,0.00398,1,0.111,0.212,0.00833,25.3,0.928,0.97,0.901,28.7,27.9,27.9,669
2021-09-10,2020,12,50,253,212.8,0.66,4,Mod_Dry,34,6,4,3,44,91,0.43,121.8,0.57,121.8,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.094,0.0061,0.000239,0.1,0.00392,1,0.107,0.207,0.00811,25.3,0.926,0.97,0.898,28,27.2,27.2,652
2021-09-11,2020,12,50,254,209.79,0.66,5,Dry,30,6,4,2,30,72,0.34,137.8,0.66,137.8,0,0,0,0,-2,2,30,6,4,0,32,178,990,964.5,25.5,0.0983,0.00746,0.000292,0.106,0.00414,1,0.129,0.234,0.00917,25.3,0.934,0.97,0.906,31.9,31,31,743
