date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-09-12,2020,12,50,255,206.79,0.67,5,Dry,30,6,4,2,30,72,0.35,134.8,0.65,134.8,0,0,0,0,-2,2,30,6,4,0,32,175,990,964.4,25.6,0.0972,0.00721,0.000282,0.104,0.00409,1,0.124,0.229,0.00896,25.3,0.932,0.97,0.904,31.2,30.3,30.3,727
2021-09-13,2020,12,50,256,204.33,0.68,5,Dry,30,6,4,2,30,72,0.35,132.3,0.65,132.3,0,0,0,0,-2,2,30,6,4,0,32,172,990,964.4,25.6,0.0964,0.007,0.000274,0.103,0.00404,1,0.121,0.224,0.00878,25.3,0.931,0.97,0.903,30.6,29.7,29.7,713
2021-09-14,2020,12,50,257,201.86,0.69,5,Dry,30,6,4,2,30,72,0.36,129.9,0.64,129.9,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0955,0.00679,0.000265,0.102,0.004,1,0.118,0.22,0.0086,25.4,0.93,0.97,0.902,30.1,29.2,29.2,700
2021-09-15,2020,12,50,258,199.4,0.7,5,Dry,30,6,4,2,30,72,0.36,127.4,0.64,127.4,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0946,0.00658,0.000257,0.101,0.00395,1,0.114,0.216,0.00843,25.4,0.929,0.97,0.901,29.5,28.6,28.6,686
2021-09-16,2020,12,51,259,196.94,0.7,5,Dry,30,6,4,2,30,72,0.37,124.9,0.63,124.9,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0937,0.00637,0.000249,0.1,0.00391,1,0.111,0.211,0.00826,25.4,0.928,0.97,0.901,28.9,28,28,672
2021-09-17,2020,12,51,260,194.48,0.71,5,Dry,30,6,4,2,30,72,0.37,122.5,0.63,122.5,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0929,0.00616,0.000241,0.099,0.00387,1,0.108,0.207,0.00808,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2021-09-18,2020,12,51,261,192.02,0.72,5,Dry,30,6,4,2,30,72,0.38,120,0.63,120,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.092,0.00595,0.000233,0.098,0.00383,1,0.105,0.202,0.00791,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
2021-09-19,2020,12,51,262,190.65,0.73,5,Dry,30,6,4,2,30,72,0.38,118.7,0.62,118.7,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0915,0.00584,0.000228,0.0974,0.00381,1,0.103,0.2,0.00782,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
2021-09-20,2020,12,51,263,188.74,0.73,5,Dry,30,6,4,2,30,72,0.38,116.7,0.62,116.7,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0908,0.00567,0.000222,0.0965,0.00377,1,0.1,0.197,0.00769,25.4,0.923,0.97,0.895,26.8,26,26,624
2021-09-21,2020,12,51,264,186.83,0.74,5,Dry,30,6,4,2,30,72,0.39,114.8,0.61,114.8,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0902,0.00551,0.000215,0.0957,0.00374,1,0.0975,0.193,0.00755,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2021-09-22,2020,12,51,265,184.91,0.74,5,Dry,30,6,4,2,30,72,0.39,112.9,0.61,112.9,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0895,0.00535,0.000209,0.0948,0.00371,1,0.0949,0.19,0.00742,25.4,0.92,0.97,0.892,25.8,25.1,25.1,602
2021-09-23,2020,12,52,266,183,0.75,5,Dry,30,6,4,2,30,72,0.39,111,0.61,111,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0888,0.00519,0.000203,0.094,0.00368,1,0.0924,0.186,0.00729,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
2021-09-24,2020,12,52,267,181.08,0.76,5,Dry,30,6,4,2,30,72,0.4,109.1,0.6,109.1,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0881,0.00502,0.000196,0.0932,0.00364,1,0.0898,0.183,0.00716,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2021-09-25,2020,12,52,268,179.17,0.76,5,Dry,30,6,4,2,30,72,0.4,107.2,0.6,107.2,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0875,0.00486,0.00019,0.0923,0.00361,1,0.0872,0.18,0.00702,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
2021-09-26,2020,12,52,269,177.25,0.77,5,Dry,30,6,4,2,30,72,0.41,105.3,0.59,105.3,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0868,0.0047,0.000184,0.0915,0.00358,1,0.0846,0.176,0.00689,25.4,0.914,0.97,0.887,24,23.2,23.2,558
2021-09-27,2020,12,52,270,175.34,0.78,5,Dry,30,6,4,2,30,72,0.41,103.3,0.59,103.3,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.4,25.6,0.0861,0.00453,0.000177,0.0907,0.00355,1,0.082,0.173,0.00676,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2021-09-28,2020,12,52,271,173.43,0.78,5,Dry,30,6,4,2,30,72,0.41,101.4,0.58,101.4,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0854,0.00437,0.000171,0.0898,0.00352,1,0.0794,0.169,0.00663,25.4,0.912,0.969,0.884,23,22.3,22.3,535
2021-09-29,2020,12,52,272,171.51,0.79,5,Dry,30,6,4,2,30,72,0.42,99.51,0.58,99.51,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0848,0.00421,0.000165,0.089,0.00348,1,0.0768,0.166,0.00649,25.4,0.911,0.969,0.883,22.6,21.9,21.9,525
2021-09-30,2020,12,53,273,170.15,0.79,5,Dry,30,6,4,2,30,72,0.42,98.15,0.58,98.15,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0843,0.00409,0.00016,0.0884,0.00346,1,0.075,0.163,0.0064,25.4,0.913,0.968,0.884,22.3,21.6,21.6,518
2021-10-01,2021,1,1,274,168.78,0.8,5,Dry,24,4,2,2,20,52,0.31,116.8,0.69,116.8,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0873,0.00568,0.000222,0.093,0.00364,1,0.1,0.193,0.00756,25.3,0.923,0.97,0.895,26.8,26,26,623
2021-10-02,2021,1,1,275,172.88,0.79,5,Dry,24,4,2,2,20,52,0.3,120.9,0.7,120.9,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0888,0.00602,0.000236,0.0948,0.00371,1,0.106,0.2,0.00785,25.3,0.926,0.97,0.898,27.8,27,27,647
2021-10-03,2021,1,1,276,176.43,0.77,5,Dry,24,4,2,2,20,52,0.29,124.4,0.7,124.4,0,0,0,0,-2,2,24,4,2,0,22,154,990,964.4,25.6,0.09,0.00633,0.000248,0.0964,0.00377,1,0.11,0.207,0.00809,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
2021-10-04,2021,1,1,277,177.8,0.77,5,Dry,24,4,2,2,20,52,0.29,125.8,0.71,125.8,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0905,0.00644,0.000252,0.097,0.00379,1,0.112,0.209,0.00819,25.3,0.929,0.97,0.901,29,28.2,28.2,676
2021-10-05,2021,1,1,278,178.08,0.77,5,Dry,24,4,2,2,20,52,0.29,126.1,0.71,126.1,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0906,0.00647,0.000253,0.0971,0.0038,1,0.113,0.21,0.00821,25.3,0.929,0.97,0.901,29.1,28.2,28.2,678
2021-10-06,2021,1,1,279,177.8,0.77,5,Dry,24,4,2,2,20,52,0.29,125.8,0.71,125.8,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0905,0.00644,0.000252,0.097,0.00379,1,0.112,0.209,0.00819,25.3,0.929,0.97,0.901,29,28.2,28.2,676
2021-10-07,2021,1,1,280,178.62,0.77,5,Dry,24,4,2,2,20,52,0.29,126.6,0.71,126.6,0,0,0,0,-2,2,24,4,2,0,22,157,990,964.4,25.6,0.0908,0.00651,0.000255,0.0973,0.00381,1,0.113,0.211,0.00825,25.3,0.929,0.97,0.901,29.2,28.4,28.4,681
2021-10-08,2021,1,2,281,176.71,0.77,5,Dry,24,4,2,2,20,52,0.29,124.7,0.71,124.7,0,0,0,0,-2,2,24,4,2,0,22,155,990,964.4,25.6,0.0901,0.00635,0.000249,0.0965,0.00378,1,0.111,0.207,0.00811,25.3,0.928,0.97,0.9,28.8,27.9,27.9,670
2021-10-09,2021,1,2,282,175.34,0.78,5,Dry,24,4,2,2,20,52,0.3,123.3,0.7,123.3,0,0,0,0,-2,2,24,4,2,0,22,153,990,964.4,25.6,0.0896,0.00623,0.000244,0.0959,0.00375,1,0.109,0.205,0.00802,25.3,0.927,0.97,0.899,28.4,27.6,27.6,662
2021-10-10,2021,1,2,283,173.43,0.78,5,Dry,24,4,2,2,20,52,0.3,121.4,0.7,121.4,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.089,0.00607,0.000238,0.095,0.00372,1,0.106,0.201,0.00789,25.3,0.926,0.97,0.898,27.9,27.1,27.1,651
2021-10-11,2021,1,2,284,171.51,0.79,4,Mod_Dry,31,4,3,2,33,73,0.43,98.51,0.57,98.51,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0837,0.00412,0.000161,0.0878,0.00344,1,0.0755,0.163,0.00639,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
2021-10-12,2021,1,2,285,169.6,0.8,4,Mod_Dry,31,4,3,2,33,73,0.43,96.6,0.57,96.6,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.083,0.00396,0.000155,0.087,0.00341,1,0.0729,0.16,0.00626,25.4,0.915,0.967,0.885,22,21.3,21.3,511
2021-10-13,2021,1,2,286,167.68,0.8,4,Mod_Dry,31,4,3,2,33,73,0.43,94.68,0.56,94.68,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0824,0.0038,0.000149,0.0862,0.00337,1,0.0703,0.156,0.00613,25.4,0.917,0.966,0.886,21.6,20.9,20.9,501
2021-10-14,2021,1,2,287,165.77,0.81,4,Mod_Dry,31,4,3,2,33,73,0.44,92.77,0.56,92.77,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0817,0.00364,0.000142,0.0853,0.00334,1,0.0677,0.153,0.00599,25.4,0.919,0.966,0.888,21.2,20.5,20.5,492
2021-10-15,2021,1,3,288,164.4,0.81,4,Mod_Dry,31,4,3,2,33,73,0.44,91.4,0.56,91.4,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.0812,0.00352,0.000138,0.0847,0.00332,1,0.0659,0.151,0.0059,25.4,0.921,0.965,0.889,20.9,20.2,20.2,485
2021-10-16,2021,1,3,289,163.04,0.82,4,Mod_Dry,31,4,3,2,33,73,0.45,90.04,0.55,90.04,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0807,0.0034,0.000133,0.0841,0.0033,1,0.0641,0.148,0.0058,25.4,0.922,0.964,0.89,20.7,19.9,19.9,478
2021-10-17,2021,1,3,290,162.76,0.82,4,Mod_Dry,31,4,3,2,33,73,0.45,89.76,0.55,89.76,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0806,0.00338,0.000132,0.084,0.00329,1,0.0637,0.148,0.00579,25.4,0.923,0.964,0.89,20.6,19.9,19.9,477
2021-10-18,2021,1,3,291,161.94,0.82,4,Mod_Dry,31,4,3,2,33,73,0.45,88.94,0.55,88.94,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0803,0.00331,0.00013,0.0836,0.00328,1,0.0626,0.146,0.00573,25.4,0.924,0.964,0.89,20.4,19.7,19.7,473
2021-10-19,2021,1,3,292,160.03,0.83,4,Mod_Dry,31,4,3,2,33,73,0.46,87.03,0.54,87.03,0,0,0,0,-2,2,31,4,3,0,35,125,990,964.5,25.5,0.0797,0.00315,0.000123,0.0828,0.00324,1,0.06,0.143,0.0056,25.4,0.926,0.963,0.892,20.1,19.3,19.3,464
2021-10-20,2021,1,3,293,159.75,0.83,4,Mod_Dry,31,4,3,2,33,73,0.46,86.75,0.54,86.75,0,0,0,0,-2,2,31,4,3,0,35,125,990,964.5,25.5,0.0796,0.00312,0.000122,0.0827,0.00324,1,0.0596,0.142,0.00558,25.4,0.926,0.963,0.892,20,19.3,19.3,462
2021-10-21,2021,1,3,294,158.93,0.83,5,Dry,24,4,2,2,20,52,0.33,106.9,0.67,106.9,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0839,0.00484,0.00019,0.0887,0.00348,1,0.0869,0.176,0.00688,25.3,0.916,0.97,0.888,24.3,23.6,23.6,567
2021-10-22,2021,1,4,295,158.11,0.84,5,Dry,24,4,2,2,20,52,0.33,106.1,0.67,106.1,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0836,0.00477,0.000187,0.0883,0.00346,1,0.0857,0.174,0.00682,25.3,0.915,0.97,0.888,24.1,23.4,23.4,562
2021-10-23,2021,1,4,296,160.58,0.83,5,Dry,24,4,2,2,20,52,0.32,108.6,0.68,108.6,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0844,0.00498,0.000195,0.0894,0.0035,1,0.0891,0.179,0.00699,25.3,0.917,0.97,0.889,24.7,24,24,576
2021-10-24,2021,1,4,297,166.86,0.8,5,Dry,24,4,2,2,20,52,0.31,114.9,0.69,114.9,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0867,0.00551,0.000216,0.0922,0.00361,1,0.0976,0.19,0.00743,25.3,0.921,0.97,0.894,26.3,25.5,25.5,612
2021-10-25,2021,1,4,298,167.14,0.8,5,Dry,24,4,2,2,20,52,0.31,115.1,0.69,115.1,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0868,0.00554,0.000217,0.0923,0.00361,1,0.0979,0.19,0.00745,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2021-10-26,2021,1,4,299,166.86,0.8,5,Dry,24,4,2,2,20,52,0.31,114.9,0.69,114.9,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0867,0.00551,0.000216,0.0922,0.00361,1,0.0976,0.19,0.00743,25.3,0.921,0.97,0.894,26.3,25.5,25.5,612
2021-10-27,2021,1,4,300,166.59,0.81,5,Dry,24,4,2,2,20,52,0.31,114.6,0.69,114.6,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0866,0.00549,0.000215,0.0921,0.00361,1,0.0972,0.189,0.00741,25.3,0.921,0.97,0.894,26.2,25.4,25.4,611
2021-10-28,2021,1,4,301,168.5,0.8,5,Dry,24,4,2,2,20,52,0.31,116.5,0.69,116.5,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0872,0.00565,0.000221,0.0929,0.00364,1,0.0998,0.193,0.00754,25.3,0.922,0.97,0.895,26.7,25.9,25.9,622
2021-10-29,2021,1,5,302,173.15,0.78,5,Dry,24,4,2,2,20,52,0.3,121.2,0.7,121.2,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0889,0.00605,0.000237,0.0949,0.00372,1,0.106,0.201,0.00787,25.3,0.926,0.97,0.898,27.9,27,27,649
2021-10-30,2021,1,5,303,174.52,0.78,5,Dry,24,4,2,2,20,52,0.3,122.5,0.7,122.5,0,0,0,0,-2,2,24,4,2,0,22,153,990,964.5,25.5,0.0894,0.00616,0.000241,0.0955,0.00374,1,0.108,0.203,0.00796,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2021-10-31,2021,1,5,304,173.15,0.78,5,Dry,24,4,2,2,20,52,0.3,121.2,0.7,121.2,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0889,0.00605,0.000237,0.0949,0.00372,1,0.106,0.201,0.00787,25.3,0.926,0.97,0.898,27.9,27,27,649
2021-11-01,2021,2,5,305,171.79,0.79,5,Dry,23,4,2,2,19,50,0.29,121.8,0.71,121.8,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0887,0.0061,0.000239,0.0949,0.00371,1,0.107,0.202,0.0079,25.3,0.926,0.97,0.898,28,27.2,27.2,653
2021-11-02,2021,2,5,306,174.25,0.78,5,Dry,23,4,2,2,19,50,0.29,124.3,0.71,124.3,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0896,0.00631,0.000247,0.0959,0.00375,1,0.11,0.206,0.00807,25.3,0.928,0.97,0.9,28.7,27.8,27.8,667
2021-11-03,2021,2,5,307,179.99,0.76,5,Dry,23,4,2,2,19,50,0.28,130,0.72,130,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0916,0.0068,0.000266,0.0984,0.00385,1,0.118,0.216,0.00847,25.3,0.93,0.97,0.903,30.1,29.2,29.2,700
2021-11-04,2021,2,5,308,184.64,0.74,5,Dry,23,4,2,2,19,50,0.27,134.6,0.73,134.6,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0933,0.00719,0.000281,0.1,0.00393,1,0.124,0.225,0.00879,25.3,0.932,0.97,0.904,31.2,30.3,30.3,726
2021-11-05,2021,2,6,309,186.55,0.74,5,Dry,23,4,2,2,19,50,0.27,136.6,0.73,136.6,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.094,0.00736,0.000288,0.101,0.00396,1,0.127,0.228,0.00892,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2021-11-06,2021,2,6,310,183.54,0.75,5,Dry,23,4,2,2,19,50,0.27,133.5,0.73,133.5,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0929,0.0071,0.000278,0.1,0.00391,1,0.123,0.223,0.00871,25.3,0.932,0.97,0.904,30.9,30,30,720
2021-11-07,2021,2,6,311,180.54,0.76,5,Dry,23,4,2,2,19,50,0.28,130.5,0.72,130.5,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0918,0.00685,0.000268,0.0987,0.00386,1,0.119,0.217,0.00851,25.3,0.931,0.97,0.903,30.2,29.3,29.3,703
2021-11-08,2021,2,6,312,178.08,0.77,5,Dry,23,4,2,2,19,50,0.28,128.1,0.72,128.1,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.091,0.00664,0.00026,0.0976,0.00382,1,0.115,0.213,0.00834,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2021-11-09,2021,2,6,313,176.71,0.77,5,Dry,23,4,2,2,19,50,0.28,126.7,0.72,126.7,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00652,0.000255,0.097,0.0038,1,0.114,0.211,0.00824,25.3,0.929,0.97,0.901,29.3,28.4,28.4,681
2021-11-10,2021,2,6,314,175.89,0.78,5,Dry,23,4,2,2,19,50,0.28,125.9,0.72,125.9,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0902,0.00645,0.000252,0.0966,0.00378,1,0.112,0.209,0.00818,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2021-11-11,2021,2,6,315,173.97,0.78,5,Dry,23,4,2,2,19,50,0.29,124,0.71,124,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00629,0.000246,0.0958,0.00375,1,0.11,0.206,0.00805,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2021-11-12,2021,2,7,316,175.89,0.78,5,Dry,23,4,2,2,19,50,0.28,125.9,0.72,125.9,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0902,0.00645,0.000252,0.0966,0.00378,1,0.112,0.209,0.00818,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2021-11-13,2021,2,7,317,181.08,0.76,5,Dry,23,4,2,2,19,50,0.28,131.1,0.72,131.1,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.092,0.00689,0.00027,0.0989,0.00387,1,0.119,0.218,0.00854,25.3,0.931,0.97,0.903,30.3,29.4,29.4,706
2021-11-14,2021,2,7,318,186.28,0.74,5,Dry,23,4,2,2,19,50,0.27,136.3,0.73,136.3,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0939,0.00733,0.000287,0.101,0.00396,1,0.126,0.228,0.0089,25.3,0.933,0.97,0.905,31.6,30.7,30.7,736
2021-11-15,2021,2,7,319,188.74,0.73,5,Dry,23,4,2,2,19,50,0.27,138.7,0.73,138.7,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0947,0.00754,0.000295,0.102,0.004,1,0.13,0.232,0.00907,25.3,0.934,0.97,0.906,32.2,31.2,31.2,750
2021-11-16,2021,2,7,320,186.83,0.74,5,Dry,23,4,2,2,19,50,0.27,136.8,0.73,136.8,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0941,0.00738,0.000289,0.101,0.00397,1,0.127,0.229,0.00894,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
2021-11-17,2021,2,7,321,184.36,0.75,5,Dry,23,4,2,2,19,50,0.27,134.4,0.73,134.4,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0932,0.00717,0.00028,0.1,0.00392,1,0.124,0.224,0.00877,25.3,0.932,0.97,0.904,31.1,30.2,30.2,725
2021-11-18,2021,2,7,322,181.36,0.76,5,Dry,23,4,2,2,19,50,0.28,131.4,0.72,131.4,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0921,0.00692,0.000271,0.099,0.00387,1,0.12,0.219,0.00856,25.3,0.931,0.97,0.903,30.4,29.5,29.5,708
2021-11-19,2021,2,8,323,183.27,0.75,5,Dry,23,4,2,2,19,50,0.27,133.3,0.73,133.3,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0928,0.00708,0.000277,0.0999,0.00391,1,0.122,0.222,0.00869,25.3,0.932,0.97,0.904,30.9,29.9,29.9,719
2021-11-20,2021,2,8,324,184.64,0.74,5,Dry,23,4,2,2,19,50,0.27,134.6,0.73,134.6,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0933,0.00719,0.000281,0.1,0.00393,1,0.124,0.225,0.00879,25.3,0.932,0.97,0.904,31.2,30.3,30.3,726
2021-11-21,2021,2,8,325,186,0.74,5,Dry,23,4,2,2,19,50,0.27,136,0.73,136,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0938,0.00731,0.000286,0.101,0.00395,1,0.126,0.227,0.00888,25.3,0.933,0.97,0.905,31.5,30.6,30.6,734
2021-11-22,2021,2,8,326,188.47,0.73,5,Dry,23,4,2,2,19,50,0.27,138.5,0.73,138.5,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0946,0.00752,0.000294,0.102,0.00399,1,0.129,0.232,0.00905,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
2021-11-23,2021,2,8,327,187.65,0.74,5,Dry,23,4,2,2,19,50,0.27,137.7,0.73,137.7,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0943,0.00745,0.000291,0.102,0.00398,1,0.128,0.23,0.009,25.3,0.934,0.97,0.906,31.9,31,31,744
2021-11-24,2021,2,8,328,185.73,0.74,5,Dry,23,4,2,2,19,50,0.27,135.7,0.73,135.7,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0937,0.00729,0.000285,0.101,0.00395,1,0.126,0.227,0.00887,25.3,0.933,0.97,0.905,31.5,30.5,30.5,733
2021-11-25,2021,2,8,329,182.72,0.75,5,Dry,23,4,2,2,19,50,0.27,132.7,0.73,132.7,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0926,0.00703,0.000275,0.0996,0.0039,1,0.122,0.221,0.00866,25.3,0.932,0.97,0.904,30.7,29.8,29.8,715
2021-11-26,2021,2,9,330,181.36,0.76,5,Dry,23,4,2,2,19,50,0.28,131.4,0.72,131.4,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0921,0.00692,0.000271,0.099,0.00387,1,0.12,0.219,0.00856,25.3,0.931,0.97,0.903,30.4,29.5,29.5,708
2021-11-27,2021,2,9,331,181.08,0.76,5,Dry,23,4,2,2,19,50,0.28,131.1,0.72,131.1,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.092,0.00689,0.00027,0.0989,0.00387,1,0.119,0.218,0.00854,25.3,0.931,0.97,0.903,30.3,29.4,29.4,706
2021-11-28,2021,2,9,332,181.36,0.76,5,Dry,23,4,2,2,19,50,0.28,131.4,0.72,131.4,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0921,0.00692,0.000271,0.099,0.00387,1,0.12,0.219,0.00856,25.3,0.931,0.97,0.903,30.4,29.5,29.5,708
2021-11-29,2021,2,9,333,182.18,0.75,5,Dry,23,4,2,2,19,50,0.27,132.2,0.73,132.2,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0924,0.00699,0.000273,0.0994,0.00389,1,0.121,0.22,0.00862,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
2021-11-30,2021,2,9,334,180.81,0.76,5,Dry,23,4,2,2,19,50,0.28,130.8,0.72,130.8,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0919,0.00687,0.000269,0.0988,0.00387,1,0.119,0.218,0.00852,25.3,0.931,0.97,0.903,30.3,29.4,29.4,705
2021-12-01,2021,3,9,335,178.9,0.76,5,Dry,26,4,3,2,24,59,0.33,119.9,0.67,119.9,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0895,0.00594,0.000232,0.0954,0.00373,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.6,26.7,26.7,642
2021-12-02,2021,3,9,336,178.62,0.77,5,Dry,26,4,3,2,24,59,0.33,119.6,0.67,119.6,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0894,0.00592,0.000232,0.0953,0.00373,1,0.104,0.199,0.0078,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
2021-12-03,2021,3,10,337,178.35,0.77,5,Dry,26,4,3,2,24,59,0.33,119.3,0.67,119.3,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0893,0.00589,0.000231,0.0952,0.00372,1,0.104,0.199,0.00778,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
2021-12-04,2021,3,10,338,177.53,0.77,5,Dry,26,4,3,2,24,59,0.33,118.5,0.67,118.5,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.089,0.00583,0.000228,0.0948,0.00371,1,0.103,0.197,0.00772,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2021-12-05,2021,3,10,339,177.25,0.77,5,Dry,26,4,3,2,24,59,0.33,118.3,0.67,118.3,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0889,0.0058,0.000227,0.0947,0.00371,1,0.102,0.197,0.0077,25.4,0.924,0.97,0.896,27.2,26.3,26.3,632
2021-12-06,2021,3,10,340,179.17,0.76,5,Dry,26,4,3,2,24,59,0.33,120.2,0.67,120.2,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0896,0.00596,0.000233,0.0956,0.00374,1,0.105,0.2,0.00784,25.4,0.925,0.97,0.897,27.6,26.8,26.8,644
2021-12-07,2021,3,10,341,184.36,0.75,5,Dry,26,4,3,2,24,59,0.32,125.4,0.68,125.4,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0914,0.00641,0.000251,0.0978,0.00383,1,0.112,0.21,0.0082,25.4,0.929,0.97,0.901,29,28.1,28.1,674
2021-12-08,2021,3,10,342,187.37,0.74,5,Dry,26,4,3,2,24,59,0.32,128.4,0.69,128.4,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0925,0.00666,0.00026,0.0991,0.00388,1,0.116,0.215,0.0084,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2021-12-09,2021,3,10,343,188.74,0.73,5,Dry,26,4,3,2,24,59,0.31,129.7,0.69,129.7,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.093,0.00678,0.000265,0.0997,0.0039,1,0.118,0.217,0.0085,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2021-12-10,2021,3,11,344,190.11,0.73,5,Dry,26,4,3,2,24,59,0.31,131.1,0.69,131.1,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0935,0.00689,0.00027,0.1,0.00392,1,0.119,0.22,0.00859,25.4,0.931,0.97,0.903,30.4,29.4,29.4,707
2021-12-11,2021,3,11,345,191.47,0.72,5,Dry,26,4,3,2,24,59,0.31,132.5,0.69,132.5,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0939,0.00701,0.000274,0.101,0.00395,1,0.121,0.222,0.00869,25.4,0.931,0.97,0.903,30.7,29.8,29.8,714
2021-12-12,2021,3,11,346,193.39,0.72,5,Dry,26,4,3,2,24,59,0.3,134.4,0.69,134.4,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0946,0.00717,0.00028,0.102,0.00398,1,0.124,0.226,0.00882,25.4,0.932,0.97,0.904,31.2,30.2,30.2,725
2021-12-13,2021,3,11,347,194.75,0.71,5,Dry,26,4,3,2,24,59,0.3,135.8,0.7,135.8,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.00729,0.000285,0.102,0.004,1,0.126,0.228,0.00892,25.4,0.933,0.97,0.905,31.5,30.5,30.5,733
2021-12-14,2021,3,11,348,196.12,0.71,5,Dry,26,4,3,2,24,59,0.3,137.1,0.7,137.1,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0956,0.00741,0.000289,0.103,0.00402,1,0.128,0.231,0.00901,25.4,0.933,0.97,0.905,31.8,30.9,30.9,741
2021-12-15,2021,3,11,349,196.4,0.71,5,Dry,26,4,3,2,24,59,0.3,137.4,0.7,137.4,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0957,0.00743,0.00029,0.103,0.00403,1,0.128,0.231,0.00903,25.4,0.933,0.97,0.905,31.9,30.9,30.9,743
2021-12-16,2021,3,11,350,199.95,0.69,5,Dry,26,4,3,2,24,59,0.29,140.9,0.7,140.9,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00773,0.000302,0.105,0.00409,1,0.133,0.237,0.00927,25.4,0.935,0.97,0.907,32.8,31.8,31.8,763
2021-12-17,2021,3,12,351,203.5,0.68,5,Dry,26,4,3,2,24,59,0.29,144.5,0.71,144.5,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0982,0.00803,0.000314,0.106,0.00415,1,0.138,0.244,0.00953,25.3,0.936,0.97,0.908,33.6,32.6,32.6,783
2021-12-18,2021,3,12,352,207.61,0.67,5,Dry,26,4,3,2,24,59,0.28,148.6,0.72,148.6,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0996,0.00838,0.000328,0.108,0.00423,1,0.143,0.251,0.00983,25.3,0.938,0.97,0.91,34.6,33.6,33.6,805
2021-12-19,2021,3,12,353,210.07,0.66,5,Dry,26,4,3,2,24,59,0.28,151.1,0.72,151.1,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00859,0.000336,0.109,0.00427,1,0.146,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
2021-12-20,2021,3,12,354,213.08,0.65,5,Dry,26,4,3,2,24,59,0.28,154.1,0.72,154.1,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00885,0.000347,0.11,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,835
2021-12-21,2021,3,12,355,217.18,0.64,5,Dry,26,4,3,2,24,59,0.27,158.2,0.73,158.2,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.0092,0.000361,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,858
2021-12-22,2021,3,12,356,219.64,0.64,5,Dry,26,4,3,2,24,59,0.27,160.6,0.73,160.6,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.0094,0.000369,0.113,0.00445,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,871
2021-12-23,2021,3,12,357,221.55,0.63,5,Dry,26,4,3,2,24,59,0.27,162.6,0.73,162.6,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00957,0.000376,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.9,36.8,36.8,883
2021-12-24,2021,3,13,358,224.56,0.63,5,Dry,26,4,3,2,24,59,0.26,165.6,0.74,165.6,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00982,0.000386,0.115,0.00454,1,0.166,0.281,0.0111,25.2,0.944,0.973,0.918,38.6,37.5,37.5,900
2021-12-25,2021,3,13,359,224.83,0.63,5,Dry,26,4,3,2,24,59,0.26,165.8,0.74,165.8,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00985,0.000387,0.116,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.6,37.6,902
2021-12-26,2021,3,13,360,225.11,0.63,5,Dry,26,4,3,2,24,59,0.26,166.1,0.74,166.1,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00987,0.000388,0.116,0.00455,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.918,38.7,37.7,37.7,904
2021-12-27,2021,3,13,361,225.93,0.62,5,Dry,26,4,3,2,24,59,0.26,166.9,0.74,166.9,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00994,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,909
2021-12-28,2021,3,13,362,225.65,0.62,5,Dry,26,4,3,2,24,59,0.26,166.7,0.74,166.7,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00992,0.00039,0.116,0.00456,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.8,37.8,907
2021-12-29,2021,3,13,363,228.66,0.62,5,Dry,26,4,3,2,24,59,0.26,169.7,0.74,169.7,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.5,38.5,38.5,925
2021-12-30,2021,3,13,364,232.22,0.61,5,Dry,26,4,3,2,24,59,0.25,173.2,0.75,173.2,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000412,0.119,0.00468,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.4,39.4,946
2021-12-31,2021,3,14,365,235.77,0.6,5,Dry,26,4,3,2,24,59,0.25,176.8,0.75,176.8,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,967
2022-01-01,2021,4,14,1,238.78,0.6,5,Dry,29,5,4,2,33,73,0.31,165.8,0.69,165.8,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.107,0.00984,0.000388,0.117,0.00462,1,0.166,0.284,0.0112,25.1,0.944,0.973,0.918,38.5,37.4,37.4,899
2022-01-02,2021,4,14,2,241.24,0.59,5,Dry,29,5,4,2,33,73,0.3,168.2,0.7,168.2,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.0101,0.000396,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39.1,38,38,913
2022-01-03,2021,4,14,3,246.43,0.58,5,Dry,29,5,4,2,33,73,0.3,173.4,0.7,173.4,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00476,1,0.177,0.297,0.0117,25,0.946,0.977,0.924,40.3,39.3,39.3,944
2022-01-04,2021,4,14,4,252.72,0.57,5,Dry,29,5,4,2,33,73,0.29,179.7,0.71,179.7,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.011,0.000436,0.123,0.00488,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.8,40.9,40.9,982
2022-01-05,2021,4,14,5,258.47,0.56,5,Dry,29,5,4,2,33,73,0.28,185.5,0.72,185.5,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000456,0.126,0.00498,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.1,42.3,42.3,1010
2022-01-06,2021,4,14,6,264.75,0.55,5,Dry,29,5,4,2,33,73,0.28,191.8,0.72,191.8,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.012,0.000477,0.129,0.0051,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
2022-01-07,2021,4,15,7,270.5,0.54,5,Dry,29,5,4,2,33,73,0.27,197.5,0.73,197.5,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0125,0.000497,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,46,45,45,1080
2022-01-08,2021,4,15,8,277.88,0.53,5,Dry,29,5,4,2,33,73,0.26,204.9,0.74,204.9,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000523,0.134,0.00534,1,0.219,0.354,0.014,24.8,0.956,0.98,0.936,47.7,46.7,46.7,1120
2022-01-09,2021,4,15,9,283.62,0.52,5,Dry,29,5,4,2,33,73,0.26,210.6,0.74,210.6,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000543,0.137,0.00544,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49,48,48,1150
2022-01-10,2021,4,15,10,289.91,0.51,5,Dry,29,5,4,2,33,73,0.25,216.9,0.75,216.9,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.125,0.0142,0.000564,0.14,0.00556,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2022-01-11,2021,4,15,11,294.56,0.51,5,Dry,29,5,4,2,33,73,0.25,221.6,0.75,221.6,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.00058,0.142,0.00564,1,0.242,0.383,0.0153,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
2022-01-12,2021,4,15,12,299.75,0.5,5,Dry,29,5,4,2,33,73,0.24,226.8,0.76,226.8,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.015,0.000599,0.144,0.00574,1,0.249,0.393,0.0156,24.7,0.959,0.98,0.94,52.7,48.2,48.2,1160
2022-01-13,2021,4,15,13,304.95,0.49,5,Dry,29,5,4,2,33,73,0.24,231.9,0.76,231.9,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000617,0.146,0.00583,2,0.0991,0.245,0.00978,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1210
2022-01-14,2021,4,16,14,306.32,0.49,5,Dry,29,5,4,2,33,73,0.24,233.3,0.76,233.3,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0156,0.000622,0.147,0.00586,2,0.1,0.247,0.00985,24.8,0.924,0.97,0.896,26.2,25.5,50.9,1220
2022-01-15,2021,4,16,15,304.95,0.49,5,Dry,29,5,4,2,33,73,0.24,231.9,0.76,231.9,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000617,0.146,0.00583,2,0.0991,0.245,0.00978,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1210
2022-01-16,2021,4,16,16,303.58,0.5,5,Dry,29,5,4,2,33,73,0.24,230.6,0.76,230.6,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.13,0.0153,0.000612,0.146,0.00581,2,0.0981,0.244,0.00972,24.8,0.923,0.97,0.895,25.9,25.1,50.3,1210
2022-01-17,2021,4,16,17,303.31,0.5,5,Dry,29,5,4,2,33,73,0.24,230.3,0.76,230.3,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000611,0.146,0.0058,2,0.098,0.244,0.00971,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1210
2022-01-18,2021,4,16,18,304.68,0.49,5,Dry,29,5,4,2,33,73,0.24,231.7,0.76,231.7,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0154,0.000616,0.146,0.00583,2,0.0989,0.245,0.00977,24.8,0.923,0.97,0.896,26.1,25.3,50.5,1210
2022-01-19,2021,4,16,19,309.87,0.49,5,Dry,29,5,4,2,33,73,0.24,236.9,0.76,236.9,0,0,0,0,-2,2,29,5,4,0,35,275,990,964.9,25.1,0.133,0.0159,0.000634,0.148,0.00593,2,0.102,0.251,0.01,24.8,0.925,0.97,0.897,26.6,25.8,51.7,1240
2022-01-20,2021,4,16,20,315.61,0.48,5,Dry,29,5,4,2,33,73,0.23,242.6,0.77,242.6,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000654,0.151,0.00603,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
2022-01-21,2021,4,17,21,318.08,0.48,5,Dry,29,5,4,2,33,73,0.23,245.1,0.77,245.1,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0166,0.000663,0.152,0.00608,2,0.108,0.26,0.0104,24.7,0.928,0.97,0.9,27.6,26.8,53.5,1280
2022-01-22,2021,4,17,22,318.9,0.48,5,Dry,29,5,4,2,33,73,0.23,245.9,0.77,245.9,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0167,0.000666,0.152,0.00609,2,0.108,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.9,53.7,1290
2022-01-23,2021,4,17,23,320.81,0.47,5,Dry,29,5,4,2,33,73,0.23,247.8,0.77,247.8,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.136,0.0168,0.000673,0.153,0.00613,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,27.9,27.1,54.1,1300
2022-01-24,2021,4,17,24,323.82,0.47,5,Dry,29,5,4,2,33,73,0.23,250.8,0.78,250.8,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.137,0.0174,0.000696,0.155,0.0062,2,0.112,0.267,0.0107,24.7,0.929,0.97,0.902,28.3,27.4,54.8,1320
2022-01-25,2021,4,17,25,326.28,0.47,5,Dry,29,5,4,2,33,73,0.22,253.3,0.78,253.3,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0185,0.000743,0.157,0.00628,2,0.113,0.27,0.0108,24.7,0.93,0.97,0.902,28.5,27.7,55.3,1330
2022-01-26,2021,4,17,26,332.57,0.46,5,Dry,29,5,4,2,33,73,0.22,259.6,0.78,259.6,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0215,0.000863,0.162,0.0065,2,0.118,0.28,0.0112,24.7,0.931,0.97,0.903,29.2,28.4,56.7,1360
2022-01-27,2021,4,17,27,342.14,0.45,5,Dry,29,5,4,2,33,73,0.21,269.1,0.79,269.1,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.026,0.00105,0.17,0.00683,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.8,1410
2022-01-28,2021,4,18,28,352.8,0.44,5,Dry,29,5,4,2,33,73,0.21,279.8,0.79,279.8,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.0311,0.00125,0.179,0.0072,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.5,30.5,61.1,1470
2022-01-29,2021,4,18,29,361.83,0.43,5,Dry,29,5,4,2,33,73,0.2,288.8,0.8,288.8,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0353,0.00143,0.186,0.00751,2,0.137,0.324,0.0131,24.5,0.938,0.97,0.91,32.5,31.5,63,1510
2022-01-30,2021,4,18,30,368.66,0.42,5,Dry,29,5,4,2,33,73,0.2,295.7,0.8,295.7,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.153,0.0386,0.00156,0.192,0.00775,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.5,1550
2022-01-31,2021,4,18,31,376.04,0.42,5,Dry,29,5,4,2,33,73,0.19,303,0.81,303,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.042,0.0017,0.198,0.00801,2,0.147,0.345,0.014,24.4,0.941,0.97,0.912,34.1,33.1,66.1,1590
2022-02-01,2021,5,18,32,384.52,0.41,5,Dry,31,6,4,3,41,85,0.22,299.5,0.78,299.5,0,0,0,0,-3,3,31,6,4,0,44,341,990,965.3,24.7,0.156,0.0404,0.00164,0.196,0.00795,2,0.145,0.341,0.0138,24.3,0.94,0.97,0.912,33.6,32.6,65.2,1560
2022-02-02,2021,5,18,33,391.36,0.4,5,Dry,31,6,4,3,41,85,0.22,306.4,0.78,306.4,0,0,0,0,-3,3,31,6,4,0,44,347,990,965.4,24.6,0.158,0.0436,0.00177,0.202,0.00819,2,0.149,0.351,0.0142,24.3,0.941,0.97,0.913,34.4,33.3,66.6,1600
2022-02-03,2021,5,18,34,399.83,0.4,5,Dry,31,6,4,3,41,85,0.21,314.8,0.79,314.8,0,0,0,0,-3,3,31,6,4,0,44,356,990,965.4,24.6,0.161,0.0476,0.00193,0.209,0.00848,2,0.155,0.364,0.0148,24.2,0.943,0.97,0.914,35.3,34.2,68.4,1640
2022-02-04,2021,5,19,35,407.76,0.39,5,Dry,31,6,4,3,41,85,0.21,322.8,0.79,322.8,0,0,0,0,-3,3,31,6,4,0,44,364,990,965.4,24.6,0.164,0.0513,0.00209,0.215,0.00876,2,0.16,0.376,0.0153,24.2,0.944,0.97,0.916,36.1,35.1,70.1,1680
2022-02-05,2021,5,19,36,415.15,0.38,5,Dry,31,6,4,3,41,85,0.2,330.1,0.8,330.1,0,0,0,0,-3,3,31,6,4,0,44,371,990,965.5,24.5,0.167,0.0548,0.00224,0.221,0.00902,2,0.165,0.387,0.0158,24.1,0.945,0.97,0.917,36.9,35.8,71.7,1720
2022-02-06,2021,5,19,37,422.53,0.38,5,Dry,31,6,4,3,41,85,0.2,337.5,0.8,337.5,0,0,0,0,-3,3,31,6,4,0,44,379,990,965.5,24.5,0.169,0.0583,0.00238,0.227,0.00928,2,0.17,0.398,0.0162,24.1,0.946,0.971,0.919,37.7,36.7,73.3,1760
2022-02-07,2021,5,19,38,429.36,0.37,5,Dry,31,6,4,3,41,85,0.2,344.4,0.8,344.4,0,0,0,0,-3,3,31,6,4,0,44,385,990,965.5,24.5,0.172,0.0615,0.00252,0.233,0.00953,2,0.175,0.408,0.0167,24.1,0.947,0.973,0.922,38.5,37.4,74.9,1800
2022-02-08,2021,5,19,39,434.01,0.37,5,Dry,31,6,4,3,41,85,0.2,349,0.8,349,0,0,0,0,-3,3,31,6,4,0,44,390,990,965.6,24.4,0.173,0.0637,0.00261,0.237,0.00969,2,0.178,0.415,0.017,24,0.948,0.974,0.923,39,38,76,1820
2022-02-09,2021,5,19,40,438.11,0.36,5,Dry,31,6,4,3,41,85,0.19,353.1,0.81,353.1,0,0,0,0,-3,3,31,6,4,0,44,394,990,965.6,24.4,0.175,0.0657,0.00269,0.24,0.00984,2,0.181,0.421,0.0172,24,0.949,0.975,0.925,39.4,38.4,76.9,1850
2022-02-10,2021,5,19,41,444.4,0.36,5,Dry,31,6,4,3,41,85,0.19,359.4,0.81,359.4,0,0,0,0,-3,3,31,6,4,0,44,400,990,965.6,24.4,0.177,0.0686,0.00281,0.245,0.0101,2,0.185,0.431,0.0176,24,0.95,0.976,0.927,40.1,39.2,78.3,1880
2022-02-11,2021,5,20,42,451.24,0.35,5,Dry,31,6,4,3,41,85,0.19,366.2,0.81,366.2,0,0,0,0,-3,3,31,6,4,0,44,407,990,965.6,24.4,0.179,0.0719,0.00295,0.251,0.0103,2,0.19,0.441,0.0181,23.9,0.951,0.978,0.93,40.8,39.9,79.9,1920
2022-02-12,2021,5,20,43,457.53,0.35,5,Dry,31,6,4,3,41,85,0.19,372.5,0.81,372.5,0,0,0,0,-3,3,31,6,4,0,44,414,990,965.7,24.3,0.181,0.0748,0.00307,0.256,0.0105,2,0.194,0.45,0.0185,23.9,0.951,0.979,0.932,41.5,40.7,81.3,1950
2022-02-13,2021,5,20,44,462.18,0.35,5,Dry,31,6,4,3,41,85,0.18,377.2,0.82,377.2,0,0,0,0,-3,3,31,6,4,0,44,418,990,965.7,24.3,0.183,0.077,0.00317,0.26,0.0107,2,0.197,0.457,0.0188,23.9,0.952,0.98,0.933,42,41.2,82.4,1980
2022-02-14,2021,5,20,45,469.01,0.34,5,Dry,31,6,4,3,41,85,0.18,384,0.82,384,0,0,0,0,-3,3,31,6,4,0,44,425,990,965.7,24.3,0.186,0.0803,0.0033,0.266,0.0109,2,0.202,0.467,0.0192,23.8,0.953,0.98,0.934,42.7,41.9,83.8,2010
2022-02-15,2021,5,20,46,478.04,0.33,5,Dry,31,6,4,3,41,85,0.18,393,0.82,393,0,0,0,0,-3,3,31,6,4,0,44,434,990,965.8,24.2,0.189,0.0845,0.00349,0.273,0.0113,2,0.208,0.481,0.0198,23.8,0.954,0.98,0.935,43.7,42.8,85.7,2060
2022-02-16,2021,5,20,47,488.15,0.33,5,Dry,31,6,4,3,41,85,0.17,403.1,0.83,403.1,0,0,0,0,-3,3,31,6,4,0,44,444,990,965.8,24.2,0.192,0.0893,0.00369,0.282,0.0116,2,0.215,0.496,0.0205,23.7,0.955,0.98,0.936,44.8,43.9,87.7,2110
2022-02-17,2021,5,20,48,498.27,0.32,5,Dry,31,6,4,3,41,85,0.17,413.3,0.83,413.3,0,0,0,0,-3,3,31,6,4,0,44,454,990,965.8,24.2,0.196,0.0941,0.00389,0.29,0.012,2,0.221,0.511,0.0212,23.6,0.956,0.98,0.937,45.8,44.9,89.8,2150
2022-02-18,2021,5,21,49,507.84,0.31,5,Dry,31,6,4,3,41,85,0.17,422.8,0.83,422.8,0,0,0,0,-3,3,31,6,4,0,44,464,990,965.9,24.1,0.199,0.0986,0.00409,0.298,0.0123,2,0.228,0.526,0.0218,23.6,0.956,0.98,0.937,46.8,45.8,91.7,2200
2022-02-19,2021,5,21,50,517.96,0.31,5,Dry,31,6,4,3,41,85,0.16,433,0.84,433,0,0,0,0,-3,3,31,6,4,0,44,474,990,965.9,24.1,0.203,0.103,0.00429,0.306,0.0127,2,0.235,0.541,0.0225,23.5,0.957,0.98,0.938,47.8,46.9,93.7,2250
2022-02-20,2021,5,21,51,530.26,0.3,5,Dry,31,6,4,3,41,85,0.16,445.3,0.84,445.3,0,0,0,0,-3,3,31,6,4,0,44,486,990,966,24,0.207,0.109,0.00455,0.316,0.0132,2,0.243,0.559,0.0233,23.5,0.958,0.98,0.939,49.1,48.1,96.2,2310
2022-02-21,2021,5,21,52,543.66,0.29,5,Dry,31,6,4,3,41,85,0.16,458.7,0.84,458.7,0,0,0,0,-3,3,31,6,4,0,44,500,990,966,24,0.212,0.115,0.00482,0.327,0.0137,2,0.252,0.579,0.0242,23.4,0.958,0.98,0.938,50.3,48.2,96.4,2310
2022-02-22,2021,5,21,53,559.79,0.28,5,Dry,31,6,4,3,41,85,0.15,474.8,0.85,474.8,0,0,0,0,-3,3,31,6,4,0,44,516,990,966.1,23.9,0.22,0.123,0.00515,0.343,0.0144,2,0.263,0.606,0.0254,23.3,0.956,0.98,0.937,51.8,48.2,96.4,2310
2022-02-23,2021,5,21,54,577.02,0.27,5,Dry,31,6,4,3,41,85,0.15,492,0.85,492,0,0,0,0,-3,3,31,6,4,0,44,533,990,966.2,23.8,0.229,0.131,0.00551,0.361,0.0152,3,0.164,0.525,0.022,23.3,0.945,0.97,0.917,35.4,34.3,103,2470
2022-02-24,2021,5,21,55,595.34,0.26,5,Dry,31,6,4,3,41,85,0.14,510.3,0.86,510.3,0,0,0,0,-3,3,31,6,4,0,44,551,990,966.3,23.7,0.24,0.142,0.00598,0.382,0.0161,3,0.172,0.554,0.0234,23.2,0.947,0.97,0.919,36.6,35.5,107,2560
2022-02-25,2021,5,22,56,613.66,0.25,5,Dry,31,6,4,3,41,85,0.14,528.7,0.86,528.7,0,0,0,0,-3,3,31,6,4,0,44,570,990,966.4,23.6,0.25,0.154,0.00652,0.404,0.0171,3,0.18,0.585,0.0247,23.1,0.949,0.971,0.922,37.8,36.7,110,2650
2022-02-26,2021,5,22,57,634.17,0.24,5,Dry,31,6,4,3,41,85,0.13,549.2,0.87,549.2,0,0,0,0,-3,3,31,6,4,0,44,590,990,966.4,23.6,0.262,0.168,0.00712,0.43,0.0182,3,0.19,0.619,0.0263,22.9,0.951,0.974,0.926,39.2,38.1,114,2750
2022-02-27,2021,5,22,58,655.77,0.23,5,Dry,31,6,4,3,41,85,0.13,570.8,0.87,570.8,0,0,0,0,-3,3,31,6,4,0,44,612,990,966.5,23.5,0.274,0.182,0.00776,0.456,0.0194,3,0.199,0.656,0.0279,22.8,0.952,0.977,0.931,40.6,39.6,119,2850
2022-02-28,2021,5,22,59,674.64,0.23,5,Dry,31,6,4,3,41,85,0.13,589.6,0.87,589.6,0,0,0,0,-3,3,31,6,4,0,44,631,990,966.6,23.4,0.285,0.195,0.00833,0.48,0.0205,3,0.208,0.688,0.0294,22.7,0.954,0.98,0.934,41.8,40.9,123,2950
2022-03-01,2021,6,22,60,690.77,0.22,5,Dry,36,8,6,4,53,107,0.15,583.8,0.84,583.8,0,0,0,0,-4,4,36,8,6,0,57,634,990,966.7,23.3,0.287,0.191,0.00818,0.478,0.0205,3,0.205,0.683,0.0293,22.7,0.953,0.979,0.933,41.2,40.3,121,2900
2022-03-02,2021,6,22,61,706.9,0.21,5,Dry,36,8,6,4,53,107,0.15,599.9,0.85,599.9,0,0,0,0,-4,4,36,8,6,0,57,650,990,966.7,23.3,0.296,0.202,0.00867,0.498,0.0214,3,0.212,0.71,0.0305,22.6,0.954,0.98,0.935,42.2,41.4,124,2980
2022-03-03,2021,6,22,62,723.58,0.21,5,Dry,36,8,6,4,53,107,0.15,616.6,0.85,616.6,0,0,0,0,-4,4,36,8,6,0,57,667,990,966.8,23.2,0.305,0.213,0.00917,0.518,0.0223,3,0.22,0.738,0.0318,22.5,0.955,0.98,0.936,43.2,42.4,127,3050
2022-03-04,2021,6,23,63,736.98,0.2,5,Dry,36,8,6,4,53,107,0.14,630,0.85,630,0,0,0,0,-4,4,36,8,6,0,57,680,990,966.8,23.2,0.313,0.222,0.00958,0.535,0.0231,3,0.226,0.761,0.0329,22.4,0.956,0.98,0.936,44.1,43.2,130,3110
2022-03-05,2021,6,23,64,750.38,0.2,5,Dry,36,8,6,4,53,107,0.14,643.4,0.86,643.4,0,0,0,0,-4,4,36,8,6,0,57,693,990,966.9,23.1,0.321,0.231,0.00999,0.551,0.0239,3,0.232,0.783,0.0339,22.3,0.956,0.98,0.937,44.9,44,132,3170
2022-03-06,2021,6,23,65,765.97,0.19,5,Dry,36,8,6,4,53,107,0.14,659,0.86,659,0,0,0,0,-4,4,36,8,6,0,57,709,990,967,23,0.329,0.241,0.0105,0.571,0.0248,3,0.239,0.81,0.0351,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
2022-03-07,2021,6,23,66,777.32,0.19,5,Dry,36,8,6,4,53,107,0.14,670.3,0.86,670.3,0,0,0,0,-4,4,36,8,6,0,57,720,990,967,23,0.336,0.249,0.0108,0.585,0.0254,3,0.244,0.829,0.036,22.2,0.957,0.98,0.938,46.5,45.5,137,3280
2022-03-08,2021,6,23,67,789.7,0.18,5,Dry,36,8,6,4,53,107,0.14,682.7,0.86,682.7,0,0,0,0,-4,4,36,8,6,0,57,733,990,967.1,22.9,0.343,0.257,0.0112,0.6,0.0262,3,0.25,0.85,0.037,22.1,0.957,0.98,0.938,47.2,46.2,139,3330
2022-03-09,2021,6,23,68,803.97,0.17,5,Dry,36,8,6,4,53,107,0.13,697,0.87,697,0,0,0,0,-4,4,36,8,6,0,57,747,990,967.1,22.9,0.351,0.267,0.0116,0.618,0.027,3,0.256,0.874,0.0382,22,0.957,0.98,0.938,48,47,141,3390
2022-03-10,2021,6,23,69,816.03,0.17,5,Dry,36,8,6,4,53,107,0.13,709,0.87,709,0,0,0,0,-4,4,36,8,6,0,57,759,990,967.2,22.8,0.358,0.275,0.012,0.633,0.0277,3,0.262,0.894,0.0392,21.9,0.957,0.98,0.938,48.7,47.7,143,3430
2022-03-11,2021,6,24,70,828.77,0.17,5,Dry,36,8,6,4,53,107,0.13,721.8,0.87,721.8,0,0,0,0,-4,4,36,8,6,0,57,772,990,967.2,22.8,0.365,0.283,0.0124,0.648,0.0285,3,0.267,0.916,0.0402,21.9,0.957,0.98,0.938,49.4,48.2,145,3470
2022-03-12,2021,6,24,71,838.24,0.16,5,Dry,36,8,6,4,53,107,0.13,731.2,0.87,731.2,0,0,0,0,-4,4,36,8,6,0,57,781,990,967.3,22.7,0.37,0.289,0.0127,0.66,0.029,3,0.272,0.932,0.041,21.8,0.957,0.98,0.938,49.9,48.2,145,3470
2022-03-13,2021,6,24,72,847.99,0.16,5,Dry,36,8,6,4,53,107,0.13,741,0.87,741,0,0,0,0,-4,4,36,8,6,0,57,791,990,967.3,22.7,0.379,0.296,0.013,0.675,0.0297,3,0.276,0.951,0.0419,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
2022-03-14,2021,6,24,73,853.97,0.16,5,Dry,36,8,6,4,53,107,0.13,747,0.88,747,0,0,0,0,-4,4,36,8,6,0,57,797,990,967.3,22.7,0.385,0.3,0.0132,0.685,0.0302,3,0.279,0.963,0.0425,21.7,0.957,0.98,0.938,50.8,48.2,145,3470
2022-03-15,2021,6,24,74,855.98,0.16,5,Dry,36,8,6,4,53,107,0.13,749,0.88,749,0,0,0,0,-4,4,36,8,6,0,57,799,990,967.3,22.7,0.386,0.301,0.0133,0.688,0.0303,3,0.28,0.967,0.0427,21.7,0.957,0.98,0.938,50.9,48.2,145,3470
2022-03-16,2021,6,24,75,858,0.16,5,Dry,36,8,6,4,53,107,0.13,751,0.88,751,0,0,0,0,-4,4,36,8,6,0,57,801,990,967.3,22.7,0.388,0.302,0.0133,0.691,0.0305,3,0.28,0.971,0.0428,21.7,0.957,0.98,0.938,51,48.2,145,3470
2022-03-17,2021,6,24,76,860.03,0.16,5,Dry,36,8,6,4,53,107,0.12,753,0.88,753,0,0,0,0,-4,4,36,8,6,0,57,803,990,967.3,22.7,0.39,0.303,0.0134,0.694,0.0306,3,0.281,0.974,0.043,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
2022-03-18,2021,6,25,77,862.07,0.16,5,Dry,36,8,6,4,53,107,0.12,755.1,0.88,755.1,0,0,0,0,-4,4,36,8,6,0,57,805,990,967.3,22.7,0.392,0.304,0.0134,0.696,0.0307,3,0.281,0.978,0.0432,21.7,0.957,0.98,0.938,51.2,48.2,145,3470
2022-03-19,2021,6,25,78,864.13,0.16,5,Dry,36,8,6,4,53,107,0.12,757.1,0.88,757.1,0,0,0,0,-4,4,36,8,6,0,57,807,990,967.4,22.6,0.394,0.305,0.0135,0.699,0.0309,3,0.282,0.981,0.0433,21.7,0.957,0.98,0.938,51.3,48.2,145,3470
2022-03-20,2021,6,25,79,862.07,0.16,5,Dry,36,8,6,4,53,107,0.12,755.1,0.88,755.1,0,0,0,0,-4,4,36,8,6,0,57,805,990,967.3,22.7,0.392,0.304,0.0134,0.696,0.0307,3,0.281,0.978,0.0432,21.7,0.957,0.98,0.938,51.2,48.2,145,3470
2022-03-21,2021,6,25,80,860.03,0.16,5,Dry,36,8,6,4,53,107,0.12,753,0.88,753,0,0,0,0,-4,4,36,8,6,0,57,803,990,967.3,22.7,0.39,0.303,0.0134,0.694,0.0306,3,0.281,0.974,0.043,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
2022-03-22,2021,6,25,81,862.07,0.16,5,Dry,36,8,6,4,53,107,0.12,755.1,0.88,755.1,0,0,0,0,-4,4,36,8,6,0,57,805,990,967.3,22.7,0.392,0.304,0.0134,0.696,0.0307,3,0.281,0.978,0.0432,21.7,0.957,0.98,0.938,51.2,48.2,145,3470
2022-03-23,2021,6,25,82,868.26,0.16,5,Dry,36,8,6,4,53,107,0.12,761.3,0.88,761.3,0,0,0,0,-4,4,36,8,6,0,57,811,990,967.4,22.6,0.398,0.307,0.0136,0.705,0.0312,3,0.283,0.988,0.0437,21.6,0.957,0.98,0.937,51.5,48.2,145,3470
2022-03-24,2021,6,25,83,878.74,0.15,5,Dry,36,8,6,4,53,107,0.12,771.7,0.88,771.7,0,0,0,0,-4,4,36,8,6,0,57,822,990,967.4,22.6,0.407,0.313,0.0138,0.72,0.0319,3,0.286,1.01,0.0445,21.6,0.956,0.98,0.937,52.1,48.2,145,3470
2022-03-25,2021,6,26,84,889.43,0.15,5,Dry,36,8,6,4,53,107,0.12,782.4,0.88,782.4,0,0,0,0,-4,4,36,8,6,0,57,832,990,967.5,22.5,0.417,0.318,0.0141,0.735,0.0326,4,0.207,0.941,0.0418,21.6,0.953,0.975,0.929,39.5,38.5,154,3690
2022-03-26,2021,6,26,85,900.34,0.15,5,Dry,36,8,6,4,53,107,0.12,793.3,0.88,793.3,0,0,0,0,-4,4,36,8,6,0,57,843,990,967.5,22.5,0.427,0.323,0.0144,0.75,0.0333,4,0.21,0.96,0.0427,21.5,0.953,0.976,0.93,39.9,39,156,3740
2022-03-27,2021,6,26,86,911.43,0.14,5,Dry,36,8,6,4,53,107,0.12,804.4,0.88,804.4,0,0,0,0,-4,4,36,8,6,0,57,854,990,967.5,22.5,0.437,0.328,0.0146,0.765,0.0341,4,0.214,0.979,0.0436,21.5,0.954,0.977,0.931,40.4,39.4,158,3790
2022-03-28,2021,6,26,87,922.71,0.14,5,Dry,36,8,6,4,53,107,0.12,815.7,0.88,815.7,0,0,0,0,-4,4,36,8,6,0,57,866,990,967.6,22.4,0.447,0.334,0.0149,0.781,0.0349,4,0.218,0.999,0.0446,21.4,0.954,0.978,0.933,40.8,39.9,160,3830
2022-03-29,2021,6,26,88,934.17,0.14,5,Dry,36,8,6,4,53,107,0.12,827.2,0.89,827.2,0,0,0,0,-4,4,36,8,6,0,57,877,990,967.6,22.4,0.458,0.339,0.0152,0.797,0.0357,4,0.222,1.02,0.0456,21.3,0.954,0.979,0.934,41.3,40.4,162,3880
2022-03-30,2021,6,26,89,950.5,0.13,5,Dry,36,8,6,4,53,107,0.11,843.5,0.89,843.5,0,0,0,0,-4,4,36,8,6,0,57,894,990,967.7,22.3,0.473,0.347,0.0156,0.82,0.0368,4,0.227,1.05,0.047,21.3,0.954,0.98,0.935,41.9,41.1,164,3950
2022-03-31,2021,6,26,90,962.36,0.13,5,Dry,36,8,6,4,53,107,0.11,855.4,0.89,855.4,0,0,0,0,-4,4,36,8,6,0,57,905,990,967.7,22.3,0.484,0.353,0.0159,0.837,0.0376,4,0.231,1.07,0.048,21.2,0.955,0.98,0.936,42.4,41.6,166,3990
2022-04-01,2021,7,27,91,969.56,0.13,5,Dry,40,10,8,5,62,125,0.13,844.6,0.87,844.6,0,0,0,0,-5,5,40,10,8,0,67,903,990,967.8,22.2,0.481,0.348,0.0156,0.829,0.0373,4,0.228,1.06,0.0475,21.2,0.954,0.98,0.935,41.8,41,164,3930
2022-04-02,2021,7,27,92,976.8,0.13,5,Dry,40,10,8,5,62,125,0.13,851.8,0.87,851.8,0,0,0,0,-5,5,40,10,8,0,67,910,990,967.8,22.2,0.488,0.351,0.0158,0.839,0.0378,4,0.23,1.07,0.0482,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
2022-04-03,2021,7,27,93,984.1,0.13,5,Dry,40,10,8,5,62,125,0.13,859.1,0.87,859.1,0,0,0,0,-5,5,40,10,8,0,67,917,990,967.8,22.2,0.494,0.355,0.016,0.849,0.0383,4,0.232,1.08,0.0488,21.1,0.955,0.98,0.936,42.4,41.5,166,3990
2022-04-04,2021,7,27,94,991.46,0.12,5,Dry,40,10,8,5,62,125,0.13,866.5,0.87,866.5,0,0,0,0,-5,5,40,10,8,0,67,924,990,967.9,22.1,0.501,0.358,0.0162,0.86,0.0388,4,0.235,1.09,0.0494,21,0.955,0.98,0.936,42.7,41.8,167,4010
2022-04-05,2021,7,27,95,998.87,0.12,5,Dry,40,10,8,5,62,125,0.13,873.9,0.88,873.9,0,0,0,0,-5,5,40,10,8,0,67,932,990,967.9,22.1,0.508,0.362,0.0164,0.87,0.0394,4,0.237,1.11,0.0501,21,0.955,0.98,0.936,43,42.1,168,4040
2022-04-06,2021,7,27,96,1006.3,0.12,5,Dry,40,10,8,5,62,125,0.12,881.3,0.88,881.3,0,0,0,0,-5,5,40,10,8,0,67,939,990,967.9,22.1,0.515,0.366,0.0166,0.88,0.0399,4,0.24,1.12,0.0507,21,0.955,0.98,0.936,43.3,42.4,170,4070
2022-04-07,2021,7,27,97,1013.8,0.12,5,Dry,40,10,8,5,62,125,0.12,888.8,0.88,888.8,0,0,0,0,-5,5,40,10,8,0,67,947,990,967.9,22.1,0.522,0.369,0.0167,0.891,0.0404,4,0.242,1.13,0.0514,20.9,0.955,0.98,0.936,43.6,42.7,171,4100
2022-04-08,2021,7,28,98,1021.4,0.12,5,Dry,40,10,8,5,62,125,0.12,896.4,0.88,896.4,0,0,0,0,-5,5,40,10,8,0,67,954,990,968,22,0.529,0.373,0.0169,0.901,0.0409,4,0.245,1.15,0.052,20.9,0.955,0.98,0.936,43.9,43,172,4130
2022-04-09,2021,7,28,99,1034.1,0.12,5,Dry,40,10,8,5,62,125,0.12,909.1,0.88,909.1,0,0,0,0,-5,5,40,10,8,0,67,967,990,968,22,0.54,0.379,0.0172,0.919,0.0418,4,0.249,1.17,0.0531,20.8,0.955,0.98,0.936,44.3,43.5,174,4170
2022-04-10,2021,7,28,100,1046.9,0.11,5,Dry,40,10,8,5,62,125,0.12,921.9,0.88,921.9,0,0,0,0,-5,5,40,10,8,0,67,980,990,968,22,0.552,0.385,0.0175,0.937,0.0427,4,0.254,1.19,0.0542,20.8,0.956,0.98,0.936,44.8,43.9,176,4220
2022-04-11,2021,7,28,101,1059.9,0.11,5,Dry,40,10,8,5,62,125,0.12,934.9,0.88,934.9,0,0,0,0,-5,5,40,10,8,0,67,993,990,968.1,21.9,0.564,0.391,0.0179,0.955,0.0436,4,0.258,1.21,0.0554,20.7,0.956,0.98,0.936,45.3,44.4,178,4260
2022-04-12,2021,7,28,102,1073,0.11,5,Dry,40,10,8,5,62,125,0.12,948,0.88,948,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.576,0.398,0.0182,0.974,0.0445,4,0.262,1.24,0.0565,20.6,0.956,0.98,0.936,45.8,44.9,180,4310
2022-04-13,2021,7,28,103,1086.2,0.11,5,Dry,40,10,8,5,62,125,0.12,961.2,0.89,961.2,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.588,0.404,0.0185,0.992,0.0454,4,0.267,1.26,0.0577,20.6,0.956,0.98,0.936,46.3,45.4,182,4360
2022-04-14,2021,7,28,104,1099.5,0.1,5,Dry,40,10,8,5,62,125,0.11,974.5,0.89,974.5,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.6,0.411,0.0188,1.01,0.0464,4,0.271,1.28,0.0588,20.5,0.956,0.98,0.936,46.8,45.9,184,4400
2022-04-15,2021,7,29,105,1107.6,0.1,5,Dry,40,10,8,5,62,125,0.11,982.6,0.89,982.6,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.611,0.415,0.019,1.03,0.0471,4,0.274,1.3,0.0597,20.5,0.956,0.98,0.937,47.1,46.2,185,4430
2022-04-16,2021,7,29,106,1121.1,0.1,5,Dry,40,10,8,5,62,125,0.11,996.1,0.89,996.1,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.631,0.421,0.0194,1.05,0.0484,4,0.279,1.33,0.0613,20.4,0.956,0.98,0.937,47.6,46.6,187,4480
2022-04-17,2021,7,29,107,1129.2,0.099,5,Dry,40,10,8,5,62,125,0.11,1004,0.89,1004,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.643,0.433,0.0199,1.08,0.0496,4,0.281,1.36,0.0625,20.3,0.956,0.98,0.936,47.9,46.9,188,4500
