date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2022-04-18,2021,7,29,108,1132,0.098,5,Dry,40,10,8,5,62,125,0.11,1007,0.89,1007,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.647,0.439,0.0202,1.09,0.0501,4,0.281,1.37,0.063,20.3,0.956,0.98,0.936,47.9,47,188,4510
2022-04-19,2021,7,29,109,1129.2,0.099,5,Dry,40,10,8,5,62,125,0.11,1004,0.89,1004,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.643,0.433,0.0199,1.08,0.0496,4,0.281,1.36,0.0625,20.3,0.956,0.98,0.936,47.9,46.9,188,4500
2022-04-20,2021,7,29,110,1126.5,0.099,5,Dry,40,10,8,5,62,125,0.11,1002,0.89,1002,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.639,0.426,0.0196,1.07,0.0491,4,0.28,1.35,0.062,20.4,0.956,0.98,0.937,47.8,46.8,187,4490
2022-04-21,2021,7,29,111,1123.8,0.1,5,Dry,40,10,8,5,62,125,0.11,998.8,0.89,998.8,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.635,0.422,0.0195,1.06,0.0487,4,0.28,1.34,0.0616,20.4,0.956,0.98,0.937,47.7,46.7,187,4490
2022-04-22,2021,7,30,112,1121.1,0.1,5,Dry,40,10,8,5,62,125,0.11,996.1,0.89,996.1,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.631,0.421,0.0194,1.05,0.0484,4,0.279,1.33,0.0613,20.4,0.956,0.98,0.937,47.6,46.6,187,4480
2022-04-23,2021,7,30,113,1118.4,0.1,5,Dry,40,10,8,5,62,125,0.11,993.4,0.89,993.4,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.627,0.42,0.0193,1.05,0.0482,4,0.278,1.32,0.061,20.4,0.956,0.98,0.937,47.5,46.5,186,4470
2022-04-24,2021,7,30,114,1110.3,0.1,5,Dry,40,10,8,5,62,125,0.11,985.3,0.89,985.3,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.615,0.416,0.0191,1.03,0.0474,4,0.275,1.31,0.06,20.4,0.956,0.98,0.937,47.2,46.3,185,4440
2022-04-25,2021,7,30,115,1107.6,0.1,5,Dry,40,10,8,5,62,125,0.11,982.6,0.89,982.6,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.611,0.415,0.019,1.03,0.0471,4,0.274,1.3,0.0597,20.5,0.956,0.98,0.937,47.1,46.2,185,4430
2022-04-26,2021,7,30,116,1104.9,0.1,5,Dry,40,10,8,5,62,125,0.11,979.9,0.89,979.9,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.607,0.413,0.019,1.02,0.0469,4,0.273,1.29,0.0594,20.5,0.956,0.98,0.937,47,46.1,184,4420
2022-04-27,2021,7,30,117,1102.2,0.1,5,Dry,40,10,8,5,62,125,0.11,977.2,0.89,977.2,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.604,0.412,0.0189,1.02,0.0466,4,0.272,1.29,0.0591,20.5,0.956,0.98,0.936,46.9,46,184,4410
2022-04-28,2021,7,30,118,1099.5,0.1,5,Dry,40,10,8,5,62,125,0.11,974.5,0.89,974.5,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.6,0.411,0.0188,1.01,0.0464,4,0.271,1.28,0.0588,20.5,0.956,0.98,0.936,46.8,45.9,184,4400
2022-04-29,2021,7,31,119,1096.8,0.1,5,Dry,40,10,8,5,62,125,0.11,971.8,0.89,971.8,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.598,0.409,0.0188,1.01,0.0462,4,0.27,1.28,0.0586,20.5,0.956,0.98,0.936,46.7,45.8,183,4400
2022-04-30,2021,7,31,120,1094.2,0.1,5,Dry,40,10,8,5,62,125,0.11,969.2,0.89,969.2,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.595,0.408,0.0187,1,0.046,4,0.27,1.27,0.0584,20.5,0.956,0.98,0.936,46.6,45.7,183,4390
2022-05-01,2021,8,31,121,1091.5,0.11,5,Dry,42,9,8,6,82,147,0.14,944.5,0.86,944.5,0,0,0,0,-6,6,42,9,8,0,88,1000,990,968.2,21.8,0.574,0.396,0.0182,0.97,0.0445,4,0.261,1.23,0.0564,20.6,0.955,0.98,0.936,45.5,44.6,179,4280
2022-05-02,2021,8,31,122,1088.8,0.11,5,Dry,42,9,8,6,82,147,0.14,941.8,0.86,941.8,0,0,0,0,-6,6,42,9,8,0,88,1000,990,968.2,21.8,0.571,0.395,0.0181,0.966,0.0443,4,0.26,1.23,0.0562,20.6,0.955,0.98,0.936,45.4,44.5,178,4270
2022-05-03,2021,8,31,123,1080.9,0.11,5,Dry,42,9,8,6,82,147,0.14,933.9,0.86,933.9,0,0,0,0,-6,6,42,9,8,0,88,993,990,968.2,21.8,0.564,0.391,0.0179,0.955,0.0437,4,0.258,1.21,0.0555,20.6,0.955,0.98,0.936,45.1,44.2,177,4250
2022-05-04,2021,8,31,124,1073,0.11,5,Dry,42,9,8,6,82,147,0.14,926,0.86,926,0,0,0,0,-6,6,42,9,8,0,88,985,990,968.1,21.9,0.557,0.387,0.0177,0.944,0.0432,4,0.255,1.2,0.0548,20.7,0.955,0.98,0.936,44.8,43.9,176,4220
2022-05-05,2021,8,31,125,1065.1,0.11,5,Dry,42,9,8,6,82,147,0.14,918.1,0.86,918.1,0,0,0,0,-6,6,42,9,8,0,88,977,990,968.1,21.9,0.549,0.383,0.0175,0.933,0.0426,4,0.252,1.19,0.0541,20.7,0.955,0.98,0.936,44.5,43.6,175,4190
2022-05-06,2021,8,32,126,1052.1,0.11,5,Dry,42,9,8,6,82,147,0.14,905.1,0.86,905.1,0,0,0,0,-6,6,42,9,8,0,88,964,990,968.1,21.9,0.537,0.377,0.0172,0.915,0.0417,4,0.248,1.16,0.053,20.8,0.955,0.98,0.936,44,43.2,173,4140
2022-05-07,2021,8,32,127,1039.2,0.11,5,Dry,42,9,8,6,82,147,0.14,892.2,0.86,892.2,0,0,0,0,-6,6,42,9,8,0,88,951,990,968,22,0.526,0.371,0.0169,0.896,0.0408,4,0.244,1.14,0.0519,20.8,0.955,0.98,0.936,43.5,42.7,171,4100
2022-05-08,2021,8,32,128,1026.5,0.12,5,Dry,42,9,8,6,82,147,0.14,879.5,0.86,879.5,0,0,0,0,-6,6,42,9,8,0,88,938,990,968,22,0.514,0.365,0.0166,0.879,0.0399,4,0.239,1.12,0.0508,20.9,0.955,0.98,0.936,43,42.2,169,4050
2022-05-09,2021,8,32,129,1008.8,0.12,5,Dry,42,9,8,6,82,147,0.15,861.8,0.85,861.8,0,0,0,0,-6,6,42,9,8,0,88,921,990,967.9,22.1,0.498,0.356,0.0161,0.854,0.0387,4,0.233,1.09,0.0493,21,0.955,0.98,0.935,42.3,41.5,166,3980
2022-05-10,2021,8,32,130,991.46,0.12,5,Dry,42,9,8,6,82,147,0.15,844.5,0.85,844.5,0,0,0,0,-6,6,42,9,8,0,88,903,990,967.9,22.1,0.482,0.348,0.0157,0.83,0.0375,4,0.228,1.06,0.0478,21.1,0.954,0.98,0.935,41.6,40.8,163,3920
2022-05-11,2021,8,32,131,974.38,0.13,5,Dry,42,9,8,6,82,147,0.15,827.4,0.85,827.4,0,0,0,0,-6,6,42,9,8,0,88,886,990,967.8,22.2,0.466,0.339,0.0153,0.806,0.0363,4,0.222,1.03,0.0463,21.2,0.954,0.978,0.933,41,40.1,160,3850
2022-05-12,2021,8,32,132,957.6,0.13,5,Dry,42,9,8,6,82,147,0.15,810.6,0.85,810.6,0,0,0,0,-6,6,42,9,8,0,88,870,990,967.7,22.3,0.451,0.331,0.0149,0.782,0.0351,4,0.216,0.998,0.0448,21.3,0.953,0.977,0.931,40.3,39.4,157,3780
2022-05-13,2021,8,33,133,941.13,0.14,5,Dry,42,9,8,6,82,147,0.16,794.1,0.84,794.1,0,0,0,0,-6,6,42,9,8,0,88,853,990,967.7,22.3,0.436,0.323,0.0145,0.759,0.034,4,0.211,0.97,0.0434,21.4,0.953,0.975,0.929,39.6,38.7,155,3710
2022-05-14,2021,8,33,134,924.99,0.14,5,Dry,42,9,8,6,82,147,0.16,778,0.84,778,0,0,0,0,-6,6,42,9,8,0,88,837,990,967.6,22.4,0.421,0.316,0.0141,0.737,0.0329,3,0.287,1.02,0.0457,21.4,0.956,0.98,0.937,52,48.2,145,3470
2022-05-15,2021,8,33,135,909.2,0.14,5,Dry,42,9,8,6,82,147,0.16,762.2,0.84,762.2,0,0,0,0,-6,6,42,9,8,0,88,821,990,967.5,22.5,0.407,0.308,0.0137,0.715,0.0318,3,0.283,0.998,0.0444,21.5,0.957,0.98,0.937,51.2,48.2,145,3470
2022-05-16,2021,8,33,136,889.43,0.15,5,Dry,42,9,8,6,82,147,0.17,742.4,0.83,742.4,0,0,0,0,-6,6,42,9,8,0,88,801,990,967.5,22.5,0.389,0.297,0.0132,0.686,0.0304,3,0.277,0.962,0.0427,21.6,0.957,0.98,0.938,50.1,48.2,145,3470
2022-05-17,2021,8,33,137,874.52,0.15,5,Dry,42,9,8,6,82,147,0.17,727.5,0.83,727.5,0,0,0,0,-6,6,42,9,8,0,88,787,990,967.4,22.6,0.375,0.287,0.0127,0.662,0.0293,3,0.27,0.932,0.0412,21.7,0.957,0.98,0.938,49.3,48.2,145,3470
2022-05-18,2021,8,33,138,855.98,0.16,5,Dry,42,9,8,6,82,147,0.17,709,0.83,709,0,0,0,0,-6,6,42,9,8,0,88,768,990,967.3,22.7,0.363,0.275,0.0121,0.638,0.0281,3,0.262,0.899,0.0396,21.8,0.957,0.98,0.938,48.3,47.3,142,3410
2022-05-19,2021,8,33,139,842.11,0.16,5,Dry,42,9,8,6,82,147,0.17,695.1,0.82,695.1,0,0,0,0,-6,6,42,9,8,0,88,754,990,967.3,22.7,0.355,0.265,0.0117,0.62,0.0273,3,0.255,0.876,0.0385,21.9,0.957,0.98,0.938,47.5,46.6,140,3350
2022-05-20,2021,8,34,140,828.77,0.17,5,Dry,42,9,8,6,82,147,0.18,681.8,0.82,681.8,0,0,0,0,-6,6,42,9,8,0,88,741,990,967.2,22.8,0.347,0.256,0.0113,0.604,0.0265,3,0.249,0.853,0.0374,21.9,0.957,0.98,0.938,46.8,45.8,138,3300
2022-05-21,2021,8,34,141,816.03,0.17,5,Dry,42,9,8,6,82,147,0.18,669,0.82,669,0,0,0,0,-6,6,42,9,8,0,88,728,990,967.2,22.8,0.34,0.248,0.0109,0.588,0.0258,3,0.244,0.832,0.0364,22,0.957,0.98,0.938,46,45.1,135,3250
2022-05-22,2021,8,34,142,803.97,0.17,5,Dry,42,9,8,6,82,147,0.18,657,0.82,657,0,0,0,0,-6,6,42,9,8,0,88,716,990,967.1,22.9,0.333,0.24,0.0105,0.573,0.0251,3,0.238,0.811,0.0355,22.1,0.956,0.98,0.937,45.3,44.4,133,3200
2022-05-23,2021,8,34,143,792.74,0.18,5,Dry,42,9,8,6,82,147,0.18,645.7,0.81,645.7,0,0,0,0,-6,6,42,9,8,0,88,705,990,967.1,22.9,0.327,0.232,0.0101,0.559,0.0244,3,0.233,0.792,0.0346,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
2022-05-24,2021,8,34,144,782.54,0.18,5,Dry,42,9,8,6,82,147,0.19,635.5,0.81,635.5,0,0,0,0,-6,6,42,9,8,0,88,695,990,967,23,0.321,0.226,0.00982,0.547,0.0238,3,0.228,0.775,0.0338,22.2,0.956,0.98,0.936,44.1,43.2,130,3110
2022-05-25,2021,8,34,145,773.83,0.19,5,Dry,42,9,8,6,82,147,0.19,626.8,0.81,626.8,0,0,0,0,-6,6,42,9,8,0,88,686,990,967,23,0.316,0.22,0.00955,0.536,0.0233,3,0.225,0.761,0.0331,22.2,0.955,0.98,0.936,43.5,42.7,128,3070
2022-05-26,2021,8,34,146,762.96,0.19,5,Dry,42,9,8,6,82,147,0.19,616,0.81,616,0,0,0,0,-6,6,42,9,8,0,88,675,990,967,23,0.31,0.212,0.00922,0.523,0.0227,3,0.22,0.742,0.0322,22.3,0.955,0.98,0.936,42.9,42,126,3030
2022-05-27,2021,8,35,147,746.83,0.2,5,Dry,42,9,8,6,82,147,0.2,599.8,0.8,599.8,0,0,0,0,-6,6,42,9,8,0,88,659,990,966.9,23.1,0.301,0.202,0.00873,0.503,0.0217,3,0.212,0.715,0.0309,22.4,0.954,0.98,0.935,41.9,41.1,123,2960
2022-05-28,2021,8,35,148,730.69,0.2,5,Dry,42,9,8,6,82,147,0.2,583.7,0.8,583.7,0,0,0,0,-6,6,42,9,8,0,88,643,990,966.8,23.2,0.292,0.191,0.00824,0.483,0.0208,3,0.205,0.688,0.0297,22.5,0.953,0.978,0.932,40.9,40,120,2880
2022-05-29,2021,8,35,149,716.2,0.21,5,Dry,42,9,8,6,82,147,0.2,569.2,0.8,569.2,0,0,0,0,-6,6,42,9,8,0,88,628,990,966.8,23.2,0.284,0.181,0.0078,0.465,0.02,3,0.199,0.663,0.0286,22.6,0.952,0.976,0.929,40,39,117,2810
2022-05-30,2021,8,35,150,701.16,0.22,5,Dry,42,9,8,6,82,147,0.21,554.2,0.79,554.2,0,0,0,0,-6,6,42,9,8,0,88,613,990,966.7,23.3,0.275,0.171,0.00735,0.446,0.0192,3,0.192,0.638,0.0274,22.7,0.951,0.974,0.926,39,38,114,2740
2022-05-31,2021,8,35,151,687.76,0.22,5,Dry,42,9,8,6,82,147,0.21,540.8,0.79,540.8,0,0,0,0,-6,6,42,9,8,0,88,600,990,966.7,23.3,0.267,0.162,0.00695,0.43,0.0184,3,0.186,0.615,0.0264,22.7,0.95,0.972,0.923,38.2,37.1,111,2670
2022-06-01,2021,9,35,152,673.82,0.23,5,Dry,39,9,7,5,59,119,0.18,554.8,0.82,554.8,0,0,0,0,-5,5,39,9,7,0,64,610,990,966.6,23.4,0.273,0.172,0.00733,0.445,0.019,3,0.192,0.637,0.0272,22.8,0.951,0.974,0.927,39.3,38.3,115,2760
2022-06-02,2021,9,35,153,661.51,0.23,5,Dry,39,9,7,5,59,119,0.18,542.5,0.82,542.5,0,0,0,0,-5,5,39,9,7,0,64,598,990,966.5,23.5,0.266,0.163,0.00697,0.429,0.0183,3,0.187,0.616,0.0263,22.8,0.95,0.973,0.924,38.5,37.4,112,2700
2022-06-03,2021,9,36,154,648.66,0.24,5,Dry,39,9,7,5,59,119,0.18,529.7,0.82,529.7,0,0,0,0,-5,5,39,9,7,0,64,585,990,966.5,23.5,0.259,0.155,0.00659,0.414,0.0176,3,0.181,0.594,0.0253,22.9,0.949,0.971,0.922,37.7,36.6,110,2630
2022-06-04,2021,9,36,155,635.81,0.24,5,Dry,39,9,7,5,59,119,0.19,516.8,0.81,516.8,0,0,0,0,-5,5,39,9,7,0,64,572,990,966.4,23.6,0.251,0.146,0.00621,0.398,0.0169,3,0.175,0.573,0.0243,23,0.948,0.97,0.92,36.8,35.7,107,2570
2022-06-05,2021,9,36,156,624.6,0.25,5,Dry,39,9,7,5,59,119,0.19,505.6,0.81,505.6,0,0,0,0,-5,5,39,9,7,0,64,561,990,966.4,23.6,0.245,0.139,0.00588,0.384,0.0163,3,0.17,0.554,0.0235,23,0.947,0.97,0.918,36.1,35,105,2520
2022-06-06,2021,9,36,157,612.84,0.25,5,Dry,39,9,7,5,59,119,0.19,493.8,0.81,493.8,0,0,0,0,-5,5,39,9,7,0,64,549,990,966.4,23.6,0.238,0.132,0.00559,0.371,0.0157,3,0.165,0.535,0.0226,23.1,0.946,0.97,0.917,35.3,34.2,103,2460
2022-06-07,2021,9,36,158,602.72,0.26,5,Dry,39,9,7,5,59,119,0.2,483.7,0.8,483.7,0,0,0,0,-5,5,39,9,7,0,64,539,990,966.3,23.7,0.233,0.127,0.00537,0.36,0.0152,2,0.269,0.629,0.0266,23.1,0.956,0.98,0.937,52.3,48.2,96.4,2310
2022-06-08,2021,9,36,159,590.97,0.26,5,Dry,39,9,7,5,59,119,0.2,472,0.8,472,0,0,0,0,-5,5,39,9,7,0,64,527,990,966.3,23.7,0.226,0.122,0.00513,0.348,0.0146,2,0.261,0.609,0.0256,23.1,0.957,0.98,0.937,51.2,48.2,96.4,2310
2022-06-09,2021,9,36,160,580.85,0.27,5,Dry,39,9,7,5,59,119,0.2,461.9,0.8,461.9,0,0,0,0,-5,5,39,9,7,0,64,517,990,966.2,23.8,0.22,0.117,0.00492,0.337,0.0142,2,0.254,0.591,0.0249,23.2,0.957,0.98,0.938,50.3,48.2,96.4,2310
2022-06-10,2021,9,37,161,570.18,0.27,5,Dry,39,9,7,5,59,119,0.21,451.2,0.79,451.2,0,0,0,0,-5,5,39,9,7,0,64,506,990,966.2,23.8,0.214,0.112,0.0047,0.326,0.0137,2,0.247,0.573,0.024,23.3,0.958,0.98,0.939,49.3,48.2,96.4,2310
2022-06-11,2021,9,37,162,560.07,0.28,5,Dry,39,9,7,5,59,119,0.21,441.1,0.79,441.1,0,0,0,0,-5,5,39,9,7,0,64,496,990,966.1,23.9,0.211,0.107,0.00449,0.318,0.0133,2,0.24,0.558,0.0234,23.3,0.958,0.98,0.938,48.3,47.3,94.7,2270
2022-06-12,2021,9,37,163,551.04,0.29,5,Dry,39,9,7,5,59,119,0.22,432,0.78,432,0,0,0,0,-5,5,39,9,7,0,64,487,990,966.1,23.9,0.207,0.103,0.0043,0.31,0.013,2,0.234,0.544,0.0228,23.4,0.957,0.98,0.938,47.4,46.4,92.9,2230
2022-06-13,2021,9,37,164,541.47,0.29,5,Dry,39,9,7,5,59,119,0.22,422.5,0.78,422.5,0,0,0,0,-5,5,39,9,7,0,64,477,990,966,24,0.204,0.0984,0.00411,0.302,0.0126,2,0.228,0.53,0.0221,23.4,0.956,0.98,0.937,46.4,45.5,91,2180
2022-06-14,2021,9,37,165,531.9,0.3,5,Dry,39,9,7,5,59,119,0.22,412.9,0.78,412.9,0,0,0,0,-5,5,39,9,7,0,64,468,990,966,24,0.201,0.0939,0.00391,0.295,0.0123,2,0.221,0.516,0.0215,23.5,0.956,0.98,0.937,45.5,44.5,89.1,2140
2022-06-15,2021,9,37,166,522.88,0.3,5,Dry,39,9,7,5,59,119,0.23,403.9,0.77,403.9,0,0,0,0,-5,5,39,9,7,0,64,459,990,966,24,0.197,0.0896,0.00373,0.287,0.0119,2,0.215,0.502,0.0209,23.5,0.955,0.98,0.936,44.5,43.6,87.3,2100
2022-06-16,2021,9,37,167,514.95,0.31,5,Dry,39,9,7,5,59,119,0.23,395.9,0.77,395.9,0,0,0,0,-5,5,39,9,7,0,64,451,990,965.9,24.1,0.195,0.0859,0.00357,0.281,0.0117,2,0.21,0.49,0.0204,23.6,0.954,0.98,0.935,43.7,42.8,85.7,2060
2022-06-17,2021,9,38,168,506.47,0.31,5,Dry,39,9,7,5,59,119,0.23,387.5,0.77,387.5,0,0,0,0,-5,5,39,9,7,0,64,442,990,965.9,24.1,0.192,0.0819,0.00339,0.274,0.0113,2,0.204,0.478,0.0198,23.6,0.953,0.98,0.934,42.8,42,83.9,2010
2022-06-18,2021,9,38,169,498,0.32,5,Dry,39,9,7,5,59,119,0.24,379,0.76,379,0,0,0,0,-5,5,39,9,7,0,64,434,990,965.8,24.2,0.189,0.0779,0.00322,0.267,0.011,2,0.198,0.465,0.0192,23.7,0.952,0.98,0.933,41.9,41.1,82.2,1970
2022-06-19,2021,9,38,170,490.07,0.32,5,Dry,39,9,7,5,59,119,0.24,371.1,0.76,371.1,0,0,0,0,-5,5,39,9,7,0,64,426,990,965.8,24.2,0.186,0.0741,0.00306,0.26,0.0107,2,0.193,0.453,0.0187,23.7,0.951,0.978,0.931,41.1,40.2,80.4,1930
2022-06-20,2021,9,38,171,482.14,0.33,5,Dry,39,9,7,5,59,119,0.25,363.1,0.75,363.1,0,0,0,0,-5,5,39,9,7,0,64,418,990,965.8,24.2,0.183,0.0704,0.00291,0.254,0.0105,2,0.188,0.441,0.0182,23.8,0.95,0.977,0.928,40.3,39.3,78.6,1890
2022-06-21,2021,9,38,172,475.3,0.34,5,Dry,39,9,7,5,59,119,0.25,356.3,0.75,356.3,0,0,0,0,-5,5,39,9,7,0,64,411,990,965.7,24.3,0.181,0.0672,0.00277,0.248,0.0102,2,0.183,0.431,0.0178,23.8,0.949,0.975,0.926,39.5,38.5,77.1,1850
2022-06-22,2021,9,38,173,467.92,0.34,5,Dry,39,9,7,5,59,119,0.25,348.9,0.75,348.9,0,0,0,0,-5,5,39,9,7,0,64,404,990,965.7,24.3,0.178,0.0637,0.00262,0.242,0.00995,2,0.178,0.42,0.0173,23.9,0.948,0.973,0.923,38.7,37.7,75.4,1810
2022-06-23,2021,9,38,174,460.54,0.35,5,Dry,39,9,7,5,59,119,0.26,341.5,0.74,341.5,0,0,0,0,-5,5,39,9,7,0,64,397,990,965.7,24.3,0.175,0.0602,0.00247,0.236,0.00969,2,0.173,0.409,0.0168,23.9,0.947,0.972,0.92,37.9,36.9,73.7,1770
2022-06-24,2021,9,39,175,453.7,0.35,5,Dry,39,9,7,5,59,119,0.26,334.7,0.74,334.7,0,0,0,0,-5,5,39,9,7,0,64,390,990,965.6,24.4,0.173,0.057,0.00234,0.23,0.00944,2,0.168,0.398,0.0164,24,0.946,0.97,0.918,37.2,36.1,72.2,1730
2022-06-25,2021,9,39,176,446.86,0.36,5,Dry,39,9,7,5,59,119,0.27,327.9,0.73,327.9,0,0,0,0,-5,5,39,9,7,0,64,383,990,965.6,24.4,0.171,0.0537,0.0022,0.224,0.0092,2,0.164,0.388,0.0159,24,0.945,0.97,0.917,36.5,35.4,70.7,1700
2022-06-26,2021,9,39,177,441.12,0.36,5,Dry,39,9,7,5,59,119,0.27,322.1,0.73,322.1,0,0,0,0,-5,5,39,9,7,0,64,377,990,965.6,24.4,0.169,0.051,0.00209,0.22,0.009,2,0.16,0.38,0.0155,24,0.944,0.97,0.916,35.8,34.8,69.5,1670
2022-06-27,2021,9,39,178,434.83,0.37,5,Dry,39,9,7,5,59,119,0.27,315.8,0.73,315.8,0,0,0,0,-5,5,39,9,7,0,64,371,990,965.6,24.4,0.166,0.0481,0.00197,0.214,0.00877,2,0.156,0.37,0.0151,24.1,0.943,0.97,0.915,35.2,34.1,68.2,1640
2022-06-28,2021,9,39,179,428.54,0.37,5,Dry,39,9,7,5,59,119,0.28,309.5,0.72,309.5,0,0,0,0,-5,5,39,9,7,0,64,365,990,965.5,24.5,0.164,0.0451,0.00184,0.209,0.00855,2,0.151,0.361,0.0147,24.1,0.942,0.97,0.914,34.5,33.4,66.9,1610
2022-06-29,2021,9,39,180,422.25,0.38,5,Dry,39,9,7,5,59,119,0.28,303.3,0.72,303.3,0,0,0,0,-5,5,39,9,7,0,64,358,990,965.5,24.5,0.162,0.0421,0.00172,0.204,0.00833,2,0.147,0.351,0.0143,24.1,0.941,0.97,0.913,33.8,32.8,65.6,1570
2022-06-30,2021,9,39,181,416.51,0.38,5,Dry,39,9,7,5,59,119,0.29,297.5,0.71,297.5,0,0,0,0,-5,5,39,9,7,0,64,353,990,965.5,24.5,0.16,0.0394,0.00161,0.199,0.00813,2,0.143,0.343,0.014,24.2,0.94,0.97,0.912,33.2,32.2,64.3,1540
2022-07-01,2021,10,40,182,410.77,0.39,5,Dry,37,8,6,4,53,108,0.26,302.8,0.74,302.8,0,0,0,0,-4,4,37,8,6,0,57,354,990,965.4,24.6,0.16,0.0419,0.00171,0.202,0.00824,2,0.147,0.349,0.0142,24.2,0.941,0.97,0.913,33.8,32.8,65.6,1570
2022-07-02,2021,10,40,183,405.03,0.39,5,Dry,37,8,6,4,53,108,0.27,297,0.73,297,0,0,0,0,-4,4,37,8,6,0,57,348,990,965.4,24.6,0.158,0.0392,0.00159,0.198,0.00804,2,0.143,0.341,0.0139,24.2,0.94,0.97,0.912,33.2,32.2,64.4,1540
2022-07-03,2021,10,40,184,399.29,0.4,5,Dry,37,8,6,4,53,108,0.27,291.3,0.73,291.3,0,0,0,0,-4,4,37,8,6,0,57,342,990,965.4,24.6,0.156,0.0365,0.00148,0.193,0.00784,2,0.139,0.332,0.0135,24.3,0.939,0.97,0.91,32.5,31.6,63.1,1520
2022-07-04,2021,10,40,185,394.64,0.4,5,Dry,37,8,6,4,53,108,0.27,286.6,0.73,286.6,0,0,0,0,-4,4,37,8,6,0,57,338,990,965.4,24.6,0.155,0.0343,0.00139,0.189,0.00767,2,0.136,0.325,0.0132,24.3,0.938,0.97,0.909,32,31.1,62.1,1490
2022-07-05,2021,10,40,186,389.44,0.4,5,Dry,37,8,6,4,53,108,0.28,281.4,0.72,281.4,0,0,0,0,-4,4,37,8,6,0,57,332,990,965.3,24.7,0.153,0.0318,0.00129,0.185,0.00749,2,0.132,0.317,0.0129,24.3,0.936,0.97,0.908,31.4,30.5,61,1460
2022-07-06,2021,10,40,187,384.25,0.41,5,Dry,37,8,6,4,53,108,0.28,276.3,0.72,276.3,0,0,0,0,-4,4,37,8,6,0,57,327,990,965.3,24.7,0.151,0.0294,0.00119,0.18,0.00731,2,0.129,0.309,0.0125,24.4,0.935,0.97,0.907,30.9,29.9,59.9,1440
2022-07-07,2021,10,40,188,379.05,0.41,5,Dry,37,8,6,4,53,108,0.28,271.1,0.71,271.1,0,0,0,0,-4,4,37,8,6,0,57,322,990,965.3,24.7,0.149,0.0269,0.00109,0.176,0.00713,2,0.125,0.302,0.0122,24.4,0.934,0.97,0.906,30.3,29.4,58.8,1410
2022-07-08,2021,10,41,189,373.86,0.42,5,Dry,37,8,6,4,53,108,0.29,265.9,0.71,265.9,0,0,0,0,-4,4,37,8,6,0,57,317,990,965.3,24.7,0.147,0.0245,0.00099,0.172,0.00695,2,0.122,0.294,0.0119,24.4,0.933,0.97,0.905,29.7,28.8,57.7,1380
2022-07-09,2021,10,41,190,369.21,0.42,5,Dry,37,8,6,4,53,108,0.29,261.2,0.71,261.2,0,0,0,0,-4,4,37,8,6,0,57,312,990,965.2,24.8,0.146,0.0223,0.000901,0.168,0.00679,2,0.119,0.287,0.0116,24.5,0.932,0.97,0.904,29.2,28.3,56.7,1360
2022-07-10,2021,10,41,191,364.56,0.43,5,Dry,37,8,6,4,53,108,0.3,256.6,0.7,256.6,0,0,0,0,-4,4,37,8,6,0,57,308,990,965.2,24.8,0.144,0.0201,0.000811,0.164,0.00663,2,0.116,0.28,0.0113,24.5,0.931,0.97,0.903,28.7,27.8,55.7,1340
2022-07-11,2021,10,41,192,359.91,0.43,5,Dry,37,8,6,4,53,108,0.3,251.9,0.7,251.9,0,0,0,0,-4,4,37,8,6,0,57,303,990,965.2,24.8,0.142,0.0179,0.000722,0.16,0.00647,2,0.113,0.273,0.011,24.5,0.93,0.97,0.902,28.2,27.3,54.7,1310
2022-07-12,2021,10,41,193,355.26,0.44,5,Dry,37,8,6,4,53,108,0.3,247.3,0.7,247.3,0,0,0,0,-4,4,37,8,6,0,57,298,990,965.2,24.8,0.141,0.0168,0.000675,0.158,0.00635,2,0.109,0.267,0.0108,24.6,0.929,0.97,0.901,27.6,26.8,53.6,1290
2022-07-13,2021,10,41,194,351.71,0.44,5,Dry,37,8,6,4,53,108,0.31,243.7,0.69,243.7,0,0,0,0,-4,4,37,8,6,0,57,295,990,965.2,24.8,0.14,0.0165,0.000663,0.156,0.00628,2,0.107,0.263,0.0106,24.6,0.927,0.97,0.9,27.2,26.4,52.8,1270
2022-07-14,2021,10,41,195,347.61,0.44,5,Dry,37,8,6,4,53,108,0.31,239.6,0.69,239.6,0,0,0,0,-4,4,37,8,6,0,57,291,990,965.1,24.9,0.138,0.0161,0.000648,0.154,0.0062,2,0.104,0.258,0.0104,24.6,0.926,0.97,0.898,26.8,26,51.9,1250
2022-07-15,2021,10,42,196,343.5,0.45,5,Dry,37,8,6,4,53,108,0.31,235.5,0.69,235.5,0,0,0,0,-4,4,37,8,6,0,57,287,990,965.1,24.9,0.137,0.0158,0.000634,0.152,0.00613,2,0.101,0.254,0.0102,24.6,0.925,0.97,0.897,26.3,25.5,51,1220
2022-07-16,2021,10,42,197,339.4,0.45,5,Dry,37,8,6,4,53,108,0.32,231.4,0.68,231.4,0,0,0,0,-4,4,37,8,6,0,57,282,990,965.1,24.9,0.135,0.0154,0.000619,0.151,0.00605,2,0.0987,0.249,0.01,24.7,0.923,0.97,0.896,25.8,25.1,50.1,1200
2022-07-17,2021,10,42,198,335.3,0.46,5,Dry,37,8,6,4,53,108,0.32,227.3,0.68,227.3,0,0,0,0,-4,4,37,8,6,0,57,278,990,965.1,24.9,0.134,0.0151,0.000605,0.149,0.00597,1,0.249,0.398,0.016,24.5,0.959,0.98,0.94,52.4,48.2,48.2,1160
2022-07-18,2021,10,42,199,331.2,0.46,5,Dry,37,8,6,4,53,108,0.33,223.2,0.67,223.2,0,0,0,0,-4,4,37,8,6,0,57,274,990,965.1,24.9,0.132,0.0147,0.00059,0.147,0.00589,1,0.244,0.391,0.0157,24.6,0.959,0.98,0.94,51.5,48.2,48.2,1160
2022-07-19,2021,10,42,200,327.1,0.47,5,Dry,37,8,6,4,53,108,0.33,219.1,0.67,219.1,0,0,0,0,-4,4,37,8,6,0,57,270,990,965,25,0.131,0.0144,0.000576,0.145,0.00582,1,0.238,0.384,0.0154,24.6,0.958,0.98,0.939,50.6,48.2,48.2,1160
2022-07-20,2021,10,42,201,323.54,0.47,5,Dry,37,8,6,4,53,108,0.33,215.5,0.67,215.5,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000563,0.144,0.00575,1,0.233,0.377,0.0151,24.6,0.957,0.98,0.938,49.8,48.2,48.2,1160
2022-07-21,2021,10,42,202,319.99,0.48,5,Dry,37,8,6,4,53,108,0.34,212,0.66,212,0,0,0,0,-4,4,37,8,6,0,57,263,990,965,25,0.128,0.0138,0.000551,0.142,0.00568,1,0.229,0.371,0.0148,24.6,0.957,0.98,0.938,49,48,48,1150
2022-07-22,2021,10,43,203,316.43,0.48,5,Dry,37,8,6,4,53,108,0.34,208.4,0.66,208.4,0,0,0,0,-4,4,37,8,6,0,57,259,990,965,25,0.127,0.0135,0.000538,0.141,0.00562,1,0.224,0.364,0.0146,24.7,0.956,0.98,0.937,48.2,47.2,47.2,1130
2022-07-23,2021,10,43,204,312.88,0.48,5,Dry,37,8,6,4,53,108,0.34,204.9,0.66,204.9,0,0,0,0,-4,4,37,8,6,0,57,256,990,965,25,0.126,0.0132,0.000526,0.139,0.00555,1,0.219,0.358,0.0143,24.7,0.956,0.98,0.937,47.4,46.4,46.4,1110
2022-07-24,2021,10,43,205,309.33,0.49,5,Dry,37,8,6,4,53,108,0.35,201.3,0.65,201.3,0,0,0,0,-4,4,37,8,6,0,57,252,990,964.9,25.1,0.125,0.0129,0.000513,0.137,0.00549,1,0.214,0.352,0.014,24.7,0.955,0.98,0.936,46.6,45.6,45.6,1100
2022-07-25,2021,10,43,206,305.77,0.49,5,Dry,37,8,6,4,53,108,0.35,197.8,0.65,197.8,0,0,0,0,-4,4,37,8,6,0,57,249,990,964.9,25.1,0.123,0.0126,0.000501,0.136,0.00542,1,0.209,0.345,0.0138,24.7,0.954,0.98,0.935,45.8,44.8,44.8,1080
2022-07-26,2021,10,43,207,303.31,0.5,5,Dry,37,8,6,4,53,108,0.36,195.3,0.64,195.3,0,0,0,0,-4,4,37,8,6,0,57,246,990,964.9,25.1,0.122,0.0124,0.000492,0.135,0.00537,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
2022-07-27,2021,10,43,208,300.3,0.5,5,Dry,37,8,6,4,53,108,0.36,192.3,0.64,192.3,0,0,0,0,-4,4,37,8,6,0,57,243,990,964.9,25.1,0.121,0.0121,0.000482,0.133,0.00532,1,0.202,0.336,0.0134,24.8,0.952,0.98,0.933,44.5,43.6,43.6,1050
2022-07-28,2021,10,43,209,297.29,0.5,5,Dry,37,8,6,4,53,108,0.36,189.3,0.64,189.3,0,0,0,0,-4,4,37,8,6,0,57,240,990,964.9,25.1,0.12,0.0118,0.000471,0.132,0.00526,1,0.198,0.33,0.0132,24.8,0.951,0.98,0.932,43.8,42.9,42.9,1030
2022-07-29,2021,10,44,210,294.29,0.51,5,Dry,37,8,6,4,53,108,0.37,186.3,0.63,186.3,0,0,0,0,-4,4,37,8,6,0,57,237,990,964.9,25.1,0.119,0.0116,0.000461,0.131,0.00521,1,0.194,0.325,0.0129,24.8,0.951,0.98,0.932,43.1,42.2,42.2,1010
2022-07-30,2021,10,44,211,291.28,0.51,5,Dry,37,8,6,4,53,108,0.37,183.3,0.63,183.3,0,0,0,0,-4,4,37,8,6,0,57,234,990,964.9,25.1,0.118,0.0113,0.000451,0.13,0.00515,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.4,41.5,41.5,996
2022-07-31,2021,10,44,212,288.27,0.51,5,Dry,37,8,6,4,53,108,0.38,180.3,0.63,180.3,0,0,0,0,-4,4,37,8,6,0,57,231,990,964.9,25.1,0.117,0.0111,0.00044,0.128,0.0051,1,0.186,0.314,0.0125,24.8,0.949,0.98,0.929,41.6,40.8,40.8,979
2022-08-01,2021,11,44,213,284.17,0.52,5,Dry,34,7,5,3,44,93,0.33,191.2,0.67,191.2,0,0,0,0,-3,3,34,7,5,0,47,237,990,964.8,25.2,0.119,0.012,0.000477,0.131,0.00522,1,0.201,0.332,0.0132,24.8,0.952,0.98,0.933,44.3,43.4,43.4,1040
2022-08-02,2021,11,44,214,280.61,0.52,5,Dry,34,7,5,3,44,93,0.33,187.6,0.67,187.6,0,0,0,0,-3,3,34,7,5,0,47,234,990,964.8,25.2,0.118,0.0117,0.000465,0.13,0.00515,1,0.196,0.325,0.0129,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
2022-08-03,2021,11,44,215,277.06,0.53,5,Dry,34,7,5,3,44,93,0.34,184.1,0.66,184.1,0,0,0,0,-3,3,34,7,5,0,47,230,990,964.8,25.2,0.117,0.0114,0.000452,0.128,0.00509,1,0.191,0.319,0.0127,24.9,0.95,0.98,0.931,42.6,41.8,41.8,1000
2022-08-04,2021,11,44,216,273.5,0.53,5,Dry,34,7,5,3,44,93,0.34,180.5,0.66,180.5,0,0,0,0,-3,3,34,7,5,0,47,227,990,964.8,25.2,0.115,0.0111,0.00044,0.127,0.00502,1,0.186,0.313,0.0124,24.9,0.949,0.98,0.93,41.8,41,41,983
2022-08-05,2021,11,45,217,269.95,0.54,5,Dry,34,7,5,3,44,93,0.34,176.9,0.66,176.9,0,0,0,0,-3,3,34,7,5,0,47,223,990,964.8,25.2,0.114,0.0108,0.000428,0.125,0.00496,1,0.181,0.306,0.0121,24.9,0.948,0.978,0.927,41,40.1,40.1,962
2022-08-06,2021,11,45,218,266.4,0.55,5,Dry,34,7,5,3,44,93,0.35,173.4,0.65,173.4,0,0,0,0,-3,3,34,7,5,0,47,219,990,964.8,25.2,0.113,0.0105,0.000416,0.123,0.00489,1,0.177,0.3,0.0119,24.9,0.946,0.976,0.924,40.1,39.2,39.2,940
2022-08-07,2021,11,45,219,263.93,0.55,5,Dry,34,7,5,3,44,93,0.35,170.9,0.65,170.9,0,0,0,0,-3,3,34,7,5,0,47,217,990,964.8,25.2,0.112,0.0103,0.000407,0.122,0.00485,1,0.173,0.296,0.0117,24.9,0.946,0.975,0.922,39.5,38.6,38.6,925
2022-08-08,2021,11,45,220,260.93,0.55,5,Dry,34,7,5,3,44,93,0.36,167.9,0.64,167.9,0,0,0,0,-3,3,34,7,5,0,47,214,990,964.7,25.3,0.111,0.01,0.000397,0.121,0.00479,1,0.169,0.29,0.0115,25,0.945,0.974,0.92,38.8,37.8,37.8,908
2022-08-09,2021,11,45,221,257.92,0.56,5,Dry,34,7,5,3,44,93,0.36,164.9,0.64,164.9,0,0,0,0,-3,3,34,7,5,0,47,211,990,964.7,25.3,0.11,0.00977,0.000387,0.12,0.00474,1,0.165,0.285,0.0113,25,0.944,0.972,0.917,38.1,37.1,37.1,890
2022-08-10,2021,11,45,222,254.91,0.56,5,Dry,34,7,5,3,44,93,0.36,161.9,0.64,161.9,0,0,0,0,-3,3,34,7,5,0,47,208,990,964.7,25.3,0.109,0.00951,0.000376,0.118,0.00468,1,0.161,0.28,0.0111,25,0.943,0.97,0.915,37.4,36.3,36.3,872
2022-08-11,2021,11,45,223,251.9,0.57,5,Dry,34,7,5,3,44,93,0.37,158.9,0.63,158.9,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.00926,0.000366,0.117,0.00463,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,855
2022-08-12,2021,11,46,224,248.9,0.58,5,Dry,34,7,5,3,44,93,0.37,155.9,0.63,155.9,0,0,0,0,-3,3,34,7,5,0,47,202,990,964.7,25.3,0.107,0.009,0.000356,0.116,0.00458,1,0.153,0.269,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,839
2022-08-13,2021,11,46,225,245.89,0.58,5,Dry,34,7,5,3,44,93,0.38,152.9,0.62,152.9,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00875,0.000345,0.114,0.00452,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.3,34.3,822
2022-08-14,2021,11,46,226,242.88,0.59,5,Dry,34,7,5,3,44,93,0.38,149.9,0.62,149.9,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00849,0.000335,0.113,0.00446,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
2022-08-15,2021,11,46,227,240.42,0.59,5,Dry,34,7,5,3,44,93,0.39,147.4,0.61,147.4,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00828,0.000327,0.112,0.00442,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34,33,33,792
2022-08-16,2021,11,46,228,237.96,0.6,5,Dry,34,7,5,3,44,93,0.39,145,0.61,145,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00807,0.000318,0.111,0.00437,1,0.138,0.249,0.00982,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
2022-08-17,2021,11,46,229,235.5,0.6,5,Dry,34,7,5,3,44,93,0.4,142.5,0.6,142.5,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00786,0.00031,0.11,0.00433,1,0.135,0.245,0.00964,25.1,0.936,0.97,0.908,32.9,31.9,31.9,765
2022-08-18,2021,11,46,230,233.04,0.61,5,Dry,34,7,5,3,44,93,0.4,140,0.6,140,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00765,0.000301,0.109,0.00428,1,0.132,0.24,0.00946,25.2,0.935,0.97,0.907,32.3,31.3,31.3,752
2022-08-19,2021,11,47,231,230.58,0.61,5,Dry,34,7,5,3,44,93,0.4,137.6,0.6,137.6,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.1,0.00744,0.000293,0.108,0.00424,1,0.128,0.236,0.00929,25.2,0.934,0.97,0.906,31.7,30.8,30.8,739
2022-08-20,2021,11,47,232,228.11,0.62,5,Dry,34,7,5,3,44,93,0.41,135.1,0.59,135.1,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0995,0.00723,0.000284,0.107,0.0042,1,0.125,0.232,0.00911,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
2022-08-21,2021,11,47,233,225.65,0.62,5,Dry,34,7,5,3,44,93,0.41,132.7,0.59,132.7,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0986,0.00703,0.000276,0.106,0.00415,1,0.122,0.227,0.00893,25.2,0.932,0.97,0.904,30.6,29.7,29.7,712
2022-08-22,2021,11,47,234,224.29,0.63,5,Dry,34,7,5,3,44,93,0.41,131.3,0.58,131.3,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0981,0.00691,0.000271,0.105,0.00413,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
2022-08-23,2021,11,47,235,222.37,0.63,5,Dry,34,7,5,3,44,93,0.42,129.4,0.58,129.4,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0974,0.00675,0.000265,0.104,0.00409,1,0.117,0.221,0.00869,25.2,0.93,0.97,0.902,29.8,28.9,28.9,694
2022-08-24,2021,11,47,236,220.46,0.64,5,Dry,34,7,5,3,44,93,0.42,127.5,0.58,127.5,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0968,0.00658,0.000258,0.103,0.00406,1,0.115,0.218,0.00855,25.3,0.93,0.97,0.902,29.4,28.5,28.5,683
2022-08-25,2021,11,47,237,218.54,0.64,5,Dry,34,7,5,3,44,93,0.43,125.5,0.57,125.5,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0961,0.00642,0.000252,0.102,0.00402,1,0.112,0.214,0.00841,25.3,0.929,0.97,0.901,28.9,28,28,673
2022-08-26,2021,11,48,238,216.63,0.65,5,Dry,34,7,5,3,44,93,0.43,123.6,0.57,123.6,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0954,0.00626,0.000245,0.102,0.00399,1,0.109,0.211,0.00828,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
2022-08-27,2021,11,48,239,214.72,0.65,5,Dry,34,7,5,3,44,93,0.43,121.7,0.57,121.7,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0947,0.0061,0.000239,0.101,0.00395,1,0.107,0.208,0.00814,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2022-08-28,2021,11,48,240,212.8,0.66,5,Dry,34,7,5,3,44,93,0.44,119.8,0.56,119.8,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.094,0.00593,0.000232,0.1,0.00392,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2022-08-29,2021,11,48,241,210.89,0.66,5,Dry,34,7,5,3,44,93,0.44,117.9,0.56,117.9,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0934,0.00577,0.000226,0.0991,0.00388,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27,26.2,26.2,630
2022-08-30,2021,11,48,242,208.97,0.67,5,Dry,34,7,5,3,44,93,0.45,116,0.56,116,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0927,0.00561,0.00022,0.0983,0.00385,1,0.0991,0.197,0.00773,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
2022-08-31,2021,11,48,243,207.06,0.67,5,Dry,34,7,5,3,44,93,0.45,114.1,0.55,114.1,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.092,0.00545,0.000213,0.0975,0.00381,1,0.0965,0.194,0.00759,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2022-09-01,2021,12,48,244,204.05,0.68,5,Dry,30,6,4,2,30,72,0.35,132.1,0.65,132.1,0,0,0,0,-2,2,30,6,4,0,32,172,990,964.4,25.6,0.0963,0.00697,0.000273,0.103,0.00404,1,0.121,0.224,0.00876,25.4,0.931,0.97,0.903,30.6,29.7,29.7,712
2022-09-02,2021,12,49,245,200.5,0.69,5,Dry,30,6,4,2,30,72,0.36,128.5,0.64,128.5,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.095,0.00667,0.000261,0.102,0.00397,1,0.116,0.218,0.0085,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
2022-09-03,2021,12,49,246,196.94,0.7,5,Dry,30,6,4,2,30,72,0.37,124.9,0.63,124.9,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0937,0.00637,0.000249,0.1,0.00391,1,0.111,0.211,0.00826,25.4,0.928,0.97,0.901,28.9,28,28,672
2022-09-04,2021,12,49,247,193.39,0.72,5,Dry,30,6,4,2,30,72,0.37,121.4,0.63,121.4,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0925,0.00607,0.000237,0.0986,0.00385,1,0.106,0.205,0.00801,25.4,0.926,0.97,0.898,28,27.1,27.1,651
2022-09-05,2021,12,49,248,190.93,0.72,5,Dry,30,6,4,2,30,72,0.38,118.9,0.62,118.9,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0916,0.00586,0.000229,0.0975,0.00381,1,0.103,0.201,0.00784,25.4,0.924,0.97,0.896,27.4,26.5,26.5,637
2022-09-06,2021,12,49,249,187.92,0.73,5,Dry,30,6,4,2,30,72,0.38,115.9,0.62,115.9,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0906,0.0056,0.000219,0.0962,0.00376,1,0.099,0.195,0.00763,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2022-09-07,2021,12,49,250,184.91,0.74,5,Dry,30,6,4,2,30,72,0.39,112.9,0.61,112.9,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0895,0.00535,0.000209,0.0948,0.00371,1,0.0949,0.19,0.00742,25.4,0.92,0.97,0.892,25.8,25.1,25.1,602
2022-09-08,2021,12,49,251,181.9,0.75,5,Dry,30,6,4,2,30,72,0.4,109.9,0.6,109.9,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0884,0.00509,0.000199,0.0935,0.00366,1,0.0909,0.184,0.00721,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2022-09-09,2021,12,50,252,178.9,0.76,5,Dry,30,6,4,2,30,72,0.4,106.9,0.6,106.9,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0874,0.00484,0.000189,0.0922,0.00361,1,0.0868,0.179,0.007,25.4,0.916,0.97,0.888,24.4,23.6,23.6,567
2022-09-10,2021,12,50,253,176.43,0.77,5,Dry,30,6,4,2,30,72,0.41,104.4,0.59,104.4,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0865,0.00463,0.000181,0.0911,0.00357,1,0.0835,0.175,0.00683,25.4,0.914,0.97,0.886,23.7,23,23,553
2022-09-11,2021,12,50,254,173.97,0.78,5,Dry,30,6,4,2,30,72,0.41,102,0.59,102,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0856,0.00442,0.000173,0.0901,0.00352,1,0.0802,0.17,0.00666,25.4,0.912,0.97,0.884,23.1,22.4,22.4,539
2022-09-12,2021,12,50,255,171.51,0.79,5,Dry,30,6,4,2,30,72,0.42,99.51,0.58,99.51,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0848,0.00421,0.000165,0.089,0.00348,1,0.0768,0.166,0.00649,25.4,0.911,0.969,0.883,22.6,21.9,21.9,525
2022-09-13,2021,12,50,256,169.05,0.8,5,Dry,30,6,4,2,30,72,0.43,97.05,0.57,97.05,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0839,0.004,0.000157,0.0879,0.00344,1,0.0735,0.161,0.00632,25.4,0.914,0.967,0.884,22.1,21.4,21.4,513
2022-09-14,2021,12,50,257,167.68,0.8,5,Dry,30,6,4,2,30,72,0.43,95.68,0.57,95.68,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0834,0.00388,0.000152,0.0873,0.00342,1,0.0717,0.159,0.00623,25.4,0.916,0.967,0.885,21.8,21.1,21.1,506
2022-09-15,2021,12,50,258,165.77,0.81,5,Dry,30,6,4,2,30,72,0.43,93.77,0.57,93.77,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0827,0.00372,0.000146,0.0865,0.00339,1,0.0691,0.156,0.00609,25.4,0.918,0.966,0.887,21.4,20.7,20.7,497
2022-09-16,2021,12,51,259,163.86,0.81,5,Dry,30,6,4,2,30,72,0.44,91.86,0.56,91.86,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0821,0.00356,0.000139,0.0856,0.00335,1,0.0665,0.152,0.00596,25.4,0.92,0.965,0.888,21,20.3,20.3,487
2022-09-17,2021,12,51,260,161.94,0.82,5,Dry,30,6,4,2,30,72,0.45,89.94,0.56,89.94,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0814,0.00339,0.000133,0.0848,0.00332,1,0.0639,0.149,0.00583,25.4,0.922,0.964,0.889,20.6,19.9,19.9,478
2022-09-18,2021,12,51,261,160.03,0.83,5,Dry,30,6,4,2,30,72,0.45,88.03,0.55,88.03,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0807,0.00323,0.000127,0.0839,0.00329,1,0.0613,0.145,0.00569,25.4,0.925,0.964,0.891,20.3,19.5,19.5,468
2022-09-19,2021,12,51,262,158.11,0.84,5,Dry,30,6,4,2,30,72,0.46,86.11,0.55,86.11,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.08,0.00307,0.00012,0.0831,0.00326,1,0.0587,0.142,0.00556,25.4,0.927,0.963,0.892,19.9,19.1,19.1,459
2022-09-20,2021,12,51,263,156.2,0.84,5,Dry,30,6,4,2,30,72,0.46,84.2,0.54,84.2,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0794,0.00291,0.000114,0.0823,0.00322,1,0.0562,0.138,0.00543,25.4,0.929,0.962,0.893,19.5,18.7,18.7,449
2022-09-21,2021,12,51,264,154.83,0.85,5,Dry,30,6,4,2,30,72,0.47,82.83,0.54,82.83,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0789,0.00279,0.000109,0.0817,0.0032,1,0.0543,0.136,0.00533,25.4,0.93,0.961,0.894,19.2,18.4,18.4,442
2022-09-22,2021,12,51,265,153.47,0.85,5,Dry,30,6,4,2,30,72,0.47,81.47,0.53,81.47,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0784,0.00267,0.000105,0.0811,0.00318,1,0.0525,0.134,0.00524,25.4,0.932,0.961,0.895,18.9,18.2,18.2,436
2022-09-23,2021,12,52,266,152.1,0.85,5,Dry,30,6,4,2,30,72,0.47,80.1,0.53,80.1,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0779,0.00256,0.0001,0.0805,0.00316,1,0.0506,0.131,0.00514,25.4,0.934,0.96,0.896,18.6,17.9,17.9,429
2022-09-24,2021,12,52,267,150.73,0.86,5,Dry,30,6,4,2,30,72,0.48,78.73,0.52,78.73,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0774,0.00244,0.0000958,0.0799,0.00313,1,0.0488,0.129,0.00505,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2022-09-25,2021,12,52,268,148.82,0.86,5,Dry,30,6,4,2,30,72,0.48,76.82,0.52,76.82,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0768,0.00228,0.0000894,0.079,0.0031,1,0.0462,0.125,0.00491,25.4,0.938,0.96,0.9,17.9,17.2,17.2,413
2022-09-26,2021,12,52,269,147.45,0.87,5,Dry,30,6,4,2,30,72,0.49,75.45,0.51,75.45,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0763,0.00216,0.0000848,0.0784,0.00308,1,0.0444,0.123,0.00482,25.4,0.939,0.96,0.902,17.6,16.9,16.9,406
2022-09-27,2021,12,52,270,146.08,0.87,5,Dry,30,6,4,2,30,72,0.49,74.08,0.51,74.08,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0758,0.00205,0.0000803,0.0778,0.00305,1,0.0425,0.12,0.00472,25.4,0.935,0.96,0.898,17.2,16.6,16.6,397
2022-09-28,2021,12,52,271,144.72,0.88,5,Dry,30,6,4,2,30,72,0.5,72.72,0.5,72.72,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0753,0.00193,0.0000757,0.0772,0.00303,1,0.0407,0.118,0.00462,25.4,0.928,0.96,0.891,16.8,16.1,16.1,387
2022-09-29,2021,12,52,272,143.35,0.88,5,Dry,30,6,4,2,30,72,0.5,71.35,0.5,71.35,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0748,0.00181,0.0000712,0.0766,0.00301,1,0.0388,0.115,0.00453,25.4,0.92,0.96,0.884,16.3,15.7,15.7,377
2022-09-30,2021,12,53,273,141.98,0.88,5,Dry,30,6,4,2,30,72,0.51,69.98,0.49,69.98,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0743,0.0017,0.0000666,0.076,0.00298,1,0.037,0.113,0.00443,25.4,0.913,0.96,0.876,15.9,15.3,15.3,366
2022-10-01,2022,1,1,274,141.71,0.88,5,Dry,24,4,2,2,20,52,0.37,89.71,0.63,89.71,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0778,0.00338,0.000132,0.0812,0.00318,1,0.0636,0.145,0.00568,25.4,0.922,0.964,0.889,20.6,19.8,19.8,476
2022-10-02,2022,1,1,275,140.89,0.89,5,Dry,24,4,2,2,20,52,0.37,88.89,0.63,88.89,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0775,0.00331,0.00013,0.0808,0.00317,1,0.0625,0.143,0.00562,25.4,0.923,0.964,0.889,20.4,19.7,19.7,472
2022-10-03,2022,1,1,276,140.07,0.89,5,Dry,24,4,2,2,20,52,0.37,88.07,0.63,88.07,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0772,0.00324,0.000127,0.0804,0.00315,1,0.0614,0.142,0.00556,25.4,0.924,0.963,0.89,20.2,19.5,19.5,468
2022-10-04,2022,1,1,277,139.25,0.89,5,Dry,24,4,2,2,20,52,0.37,87.25,0.63,87.25,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0769,0.00317,0.000124,0.0801,0.00314,1,0.0603,0.14,0.0055,25.4,0.924,0.963,0.89,20.1,19.3,19.3,464
2022-10-05,2022,1,1,278,138.43,0.89,5,Dry,24,4,2,2,20,52,0.38,86.43,0.62,86.43,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0766,0.0031,0.000121,0.0797,0.00313,1,0.0592,0.139,0.00545,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
2022-10-06,2022,1,1,279,137.61,0.89,5,Dry,24,4,2,2,20,52,0.38,85.61,0.62,85.61,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0763,0.00303,0.000119,0.0794,0.00311,1,0.0581,0.137,0.00539,25.4,0.926,0.962,0.892,19.7,19,19,456
2022-10-07,2022,1,1,280,136.79,0.89,5,Dry,24,4,2,2,20,52,0.38,84.79,0.62,84.79,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.076,0.00296,0.000116,0.079,0.0031,1,0.057,0.136,0.00533,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
2022-10-08,2022,1,2,281,135.97,0.9,5,Dry,24,4,2,2,20,52,0.38,83.97,0.62,83.97,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0758,0.00289,0.000113,0.0786,0.00308,1,0.0559,0.135,0.00527,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
2022-10-09,2022,1,2,282,135.15,0.9,5,Dry,24,4,2,2,20,52,0.39,83.15,0.61,83.15,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0755,0.00282,0.000111,0.0783,0.00307,1,0.0548,0.133,0.00522,25.4,0.93,0.961,0.894,19.2,18.5,18.5,444
2022-10-10,2022,1,2,283,134.33,0.9,5,Dry,24,4,2,2,20,52,0.39,82.33,0.61,82.33,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0752,0.00275,0.000108,0.0779,0.00306,1,0.0536,0.132,0.00516,25.4,0.931,0.961,0.894,19.1,18.3,18.3,440
2022-10-11,2022,1,2,284,133.5,0.9,5,Dry,24,4,2,2,20,52,0.39,81.5,0.61,81.5,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0749,0.00268,0.000105,0.0776,0.00304,1,0.0525,0.13,0.0051,25.4,0.932,0.961,0.895,18.9,18.1,18.1,436
2022-10-12,2022,1,2,285,132.68,0.9,5,Dry,24,4,2,2,20,52,0.39,80.68,0.61,80.68,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0746,0.00261,0.000102,0.0772,0.00303,1,0.0514,0.129,0.00504,25.4,0.933,0.96,0.896,18.7,18,18,432
2022-10-13,2022,1,2,286,131.86,0.91,5,Dry,24,4,2,2,20,52,0.39,79.86,0.61,79.86,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0743,0.00254,0.0000995,0.0768,0.00301,1,0.0503,0.127,0.00499,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
2022-10-14,2022,1,2,287,131.04,0.91,5,Dry,24,4,2,2,20,52,0.4,79.04,0.6,79.04,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.074,0.00247,0.0000968,0.0765,0.003,1,0.0492,0.126,0.00493,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
2022-10-15,2022,1,3,288,130.22,0.91,5,Dry,24,4,2,2,20,52,0.4,78.22,0.6,78.22,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0737,0.0024,0.0000941,0.0761,0.00299,1,0.0481,0.124,0.00487,25.4,0.936,0.96,0.899,18.2,17.5,17.5,420
2022-10-16,2022,1,3,289,129.4,0.91,5,Dry,24,4,2,2,20,52,0.4,77.4,0.6,77.4,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0734,0.00233,0.0000913,0.0758,0.00297,1,0.047,0.123,0.00481,25.4,0.937,0.96,0.9,18.1,17.3,17.3,416
2022-10-17,2022,1,3,290,128.58,0.91,5,Dry,24,4,2,2,20,52,0.4,76.58,0.6,76.58,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0731,0.00226,0.0000886,0.0754,0.00296,1,0.0459,0.121,0.00476,25.4,0.938,0.96,0.901,17.9,17.2,17.2,412
2022-10-18,2022,1,3,291,128.31,0.91,5,Dry,24,4,2,2,20,52,0.41,76.31,0.59,76.31,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0731,0.00224,0.0000877,0.0753,0.00295,1,0.0455,0.121,0.00474,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
2022-10-19,2022,1,3,292,128.04,0.91,5,Dry,24,4,2,2,20,52,0.41,76.04,0.59,76.04,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.073,0.00221,0.0000868,0.0752,0.00295,1,0.0452,0.12,0.00472,25.4,0.939,0.96,0.901,17.8,17.1,17.1,409
2022-10-20,2022,1,3,293,127.22,0.92,5,Dry,24,4,2,2,20,52,0.41,75.22,0.59,75.22,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0727,0.00214,0.0000841,0.0748,0.00293,1,0.044,0.119,0.00466,25.4,0.94,0.96,0.903,17.6,16.9,16.9,406
2022-10-21,2022,1,3,294,126.4,0.92,5,Dry,24,4,2,2,20,52,0.41,74.4,0.59,74.4,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0724,0.00207,0.0000813,0.0745,0.00292,1,0.0429,0.117,0.0046,25.4,0.937,0.96,0.9,17.4,16.7,16.7,400
2022-10-22,2022,1,4,295,126.12,0.92,5,Dry,24,4,2,2,20,52,0.41,74.12,0.59,74.12,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0723,0.00205,0.0000804,0.0743,0.00291,1,0.0426,0.117,0.00458,25.4,0.936,0.96,0.898,17.3,16.6,16.6,398
2022-10-23,2022,1,4,296,126.94,0.92,5,Dry,24,4,2,2,20,52,0.41,74.94,0.59,74.94,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0726,0.00212,0.0000831,0.0747,0.00293,1,0.0437,0.118,0.00464,25.4,0.94,0.96,0.903,17.5,16.8,16.8,404
2022-10-24,2022,1,4,297,127.22,0.92,5,Dry,24,4,2,2,20,52,0.41,75.22,0.59,75.22,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0727,0.00214,0.0000841,0.0748,0.00293,1,0.044,0.119,0.00466,25.4,0.94,0.96,0.903,17.6,16.9,16.9,406
2022-10-25,2022,1,4,298,129.13,0.91,5,Dry,24,4,2,2,20,52,0.4,77.13,0.6,77.13,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0733,0.00231,0.0000904,0.0756,0.00297,1,0.0466,0.122,0.00479,25.4,0.937,0.96,0.9,18,17.3,17.3,415
2022-10-26,2022,1,4,299,130.5,0.91,5,Dry,24,4,2,2,20,52,0.4,78.5,0.6,78.5,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0738,0.00242,0.000095,0.0762,0.00299,1,0.0485,0.125,0.00489,25.4,0.936,0.96,0.898,18.3,17.5,17.5,421
2022-10-27,2022,1,4,300,129.68,0.91,5,Dry,24,4,2,2,20,52,0.4,77.68,0.6,77.68,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0735,0.00235,0.0000923,0.0759,0.00298,1,0.0474,0.123,0.00483,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
2022-10-28,2022,1,4,301,129.4,0.91,5,Dry,24,4,2,2,20,52,0.4,77.4,0.6,77.4,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0734,0.00233,0.0000913,0.0758,0.00297,1,0.047,0.123,0.00481,25.4,0.937,0.96,0.9,18.1,17.3,17.3,416
2022-10-29,2022,1,5,302,129.68,0.91,5,Dry,24,4,2,2,20,52,0.4,77.68,0.6,77.68,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0735,0.00235,0.0000923,0.0759,0.00298,1,0.0474,0.123,0.00483,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
2022-10-30,2022,1,5,303,132.14,0.91,5,Dry,24,4,2,2,20,52,0.39,80.14,0.61,80.14,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0744,0.00256,0.0001,0.077,0.00302,1,0.0507,0.128,0.00501,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
2022-10-31,2022,1,5,304,134.6,0.9,5,Dry,24,4,2,2,20,52,0.39,82.6,0.61,82.6,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0753,0.00277,0.000109,0.078,0.00306,1,0.054,0.132,0.00518,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
2022-11-01,2022,2,5,305,134.87,0.9,5,Dry,23,4,2,2,19,50,0.37,84.87,0.63,84.87,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0757,0.00296,0.000116,0.0787,0.00309,1,0.0571,0.136,0.00532,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
2022-11-02,2022,2,5,306,135.15,0.9,5,Dry,23,4,2,2,19,50,0.37,85.15,0.63,85.15,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0758,0.00299,0.000117,0.0788,0.00309,1,0.0575,0.136,0.00534,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
2022-11-03,2022,2,5,307,139.25,0.89,5,Dry,23,4,2,2,19,50,0.36,89.25,0.64,89.25,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0773,0.00334,0.000131,0.0806,0.00316,1,0.063,0.144,0.00563,25.4,0.922,0.964,0.889,20.5,19.7,19.7,474
2022-11-04,2022,2,5,308,144.44,0.88,5,Dry,23,4,2,2,19,50,0.35,94.44,0.65,94.44,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0791,0.00378,0.000148,0.0829,0.00325,1,0.07,0.153,0.00599,25.3,0.916,0.966,0.886,21.5,20.8,20.8,499
2022-11-05,2022,2,6,309,147.45,0.87,5,Dry,23,4,2,2,19,50,0.34,97.45,0.66,97.45,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0802,0.00403,0.000158,0.0842,0.0033,1,0.0741,0.158,0.00621,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
2022-11-06,2022,2,6,310,151,0.86,5,Dry,23,4,2,2,19,50,0.33,101,0.67,101,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0814,0.00434,0.00017,0.0857,0.00336,1,0.0789,0.165,0.00645,25.3,0.912,0.969,0.884,22.9,22.2,22.2,532
2022-11-07,2022,2,6,311,157.29,0.84,5,Dry,23,4,2,2,19,50,0.32,107.3,0.68,107.3,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0836,0.00487,0.000191,0.0885,0.00347,1,0.0873,0.176,0.00689,25.3,0.916,0.97,0.889,24.4,23.7,23.7,569
2022-11-08,2022,2,6,312,159.75,0.83,5,Dry,23,4,2,2,19,50,0.31,109.8,0.69,109.8,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0845,0.00508,0.000199,0.0896,0.00351,1,0.0907,0.18,0.00706,25.3,0.918,0.97,0.89,25,24.3,24.3,583
2022-11-09,2022,2,6,313,161.12,0.82,5,Dry,23,4,2,2,19,50,0.31,111.1,0.69,111.1,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.085,0.0052,0.000204,0.0902,0.00353,1,0.0925,0.183,0.00716,25.3,0.919,0.97,0.891,25.4,24.6,24.6,591
2022-11-10,2022,2,6,314,164.68,0.81,5,Dry,23,4,2,2,19,50,0.3,114.7,0.7,114.7,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0862,0.0055,0.000215,0.0917,0.00359,1,0.0973,0.189,0.00741,25.3,0.921,0.97,0.894,26.3,25.5,25.5,611
2022-11-11,2022,2,6,315,168.78,0.8,5,Dry,23,4,2,2,19,50,0.3,118.8,0.7,118.8,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0877,0.00585,0.000229,0.0935,0.00366,1,0.103,0.196,0.00769,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
2022-11-12,2022,2,7,316,172.88,0.79,5,Dry,23,4,2,2,19,50,0.29,122.9,0.71,122.9,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.00619,0.000242,0.0953,0.00373,1,0.108,0.204,0.00797,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2022-11-13,2022,2,7,317,176.98,0.77,5,Dry,23,4,2,2,19,50,0.28,127,0.72,127,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0906,0.00654,0.000256,0.0971,0.0038,1,0.114,0.211,0.00826,25.3,0.929,0.97,0.901,29.3,28.4,28.4,683
2022-11-14,2022,2,7,318,181.08,0.76,5,Dry,23,4,2,2,19,50,0.28,131.1,0.72,131.1,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.092,0.00689,0.00027,0.0989,0.00387,1,0.119,0.218,0.00854,25.3,0.931,0.97,0.903,30.3,29.4,29.4,706
2022-11-15,2022,2,7,319,181.36,0.76,5,Dry,23,4,2,2,19,50,0.28,131.4,0.72,131.4,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0921,0.00692,0.000271,0.099,0.00387,1,0.12,0.219,0.00856,25.3,0.931,0.97,0.903,30.4,29.5,29.5,708
2022-11-16,2022,2,7,320,179.99,0.76,5,Dry,23,4,2,2,19,50,0.28,130,0.72,130,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0916,0.0068,0.000266,0.0984,0.00385,1,0.118,0.216,0.00847,25.3,0.93,0.97,0.903,30.1,29.2,29.2,700
2022-11-17,2022,2,7,321,176.98,0.77,5,Dry,23,4,2,2,19,50,0.28,127,0.72,127,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0906,0.00654,0.000256,0.0971,0.0038,1,0.114,0.211,0.00826,25.3,0.929,0.97,0.901,29.3,28.4,28.4,683
2022-11-18,2022,2,7,322,174.52,0.78,5,Dry,23,4,2,2,19,50,0.29,124.5,0.71,124.5,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0897,0.00633,0.000248,0.096,0.00376,1,0.111,0.207,0.00809,25.3,0.928,0.97,0.9,28.7,27.9,27.9,669
2022-11-19,2022,2,8,323,171.51,0.79,5,Dry,23,4,2,2,19,50,0.29,121.5,0.71,121.5,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0887,0.00608,0.000238,0.0947,0.00371,1,0.107,0.201,0.00788,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2022-11-20,2022,2,8,324,168.5,0.8,5,Dry,23,4,2,2,19,50,0.3,118.5,0.7,118.5,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0876,0.00582,0.000228,0.0934,0.00366,1,0.102,0.196,0.00767,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2022-11-21,2022,2,8,325,167.68,0.8,5,Dry,23,4,2,2,19,50,0.3,117.7,0.7,117.7,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0873,0.00575,0.000225,0.0931,0.00364,1,0.101,0.194,0.00761,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2022-11-22,2022,2,8,326,170.15,0.79,5,Dry,23,4,2,2,19,50,0.29,120.2,0.71,120.2,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0882,0.00596,0.000233,0.0941,0.00369,1,0.105,0.199,0.00779,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
2022-11-23,2022,2,8,327,173.15,0.78,5,Dry,23,4,2,2,19,50,0.29,123.2,0.71,123.2,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0892,0.00622,0.000243,0.0954,0.00374,1,0.109,0.204,0.00799,25.3,0.927,0.97,0.899,28.4,27.5,27.5,661
2022-11-24,2022,2,8,328,175.61,0.78,5,Dry,23,4,2,2,19,50,0.28,125.6,0.71,125.6,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0901,0.00643,0.000252,0.0965,0.00378,1,0.112,0.209,0.00816,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2022-11-25,2022,2,8,329,180.26,0.76,5,Dry,23,4,2,2,19,50,0.28,130.3,0.72,130.3,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0917,0.00682,0.000267,0.0986,0.00386,1,0.118,0.217,0.00849,25.3,0.931,0.97,0.903,30.1,29.2,29.2,701
2022-11-26,2022,2,9,330,183.82,0.75,5,Dry,23,4,2,2,19,50,0.27,133.8,0.73,133.8,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.093,0.00712,0.000279,0.1,0.00392,1,0.123,0.223,0.00873,25.3,0.932,0.97,0.904,31,30.1,30.1,722
2022-11-27,2022,2,9,331,185.73,0.74,5,Dry,23,4,2,2,19,50,0.27,135.7,0.73,135.7,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0937,0.00729,0.000285,0.101,0.00395,1,0.126,0.227,0.00887,25.3,0.933,0.97,0.905,31.5,30.5,30.5,733
2022-11-28,2022,2,9,332,186.55,0.74,5,Dry,23,4,2,2,19,50,0.27,136.6,0.73,136.6,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.094,0.00736,0.000288,0.101,0.00396,1,0.127,0.228,0.00892,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2022-11-29,2022,2,9,333,185.73,0.74,5,Dry,23,4,2,2,19,50,0.27,135.7,0.73,135.7,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0937,0.00729,0.000285,0.101,0.00395,1,0.126,0.227,0.00887,25.3,0.933,0.97,0.905,31.5,30.5,30.5,733
2022-11-30,2022,2,9,334,185.46,0.74,5,Dry,23,4,2,2,19,50,0.27,135.5,0.73,135.5,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0936,0.00726,0.000284,0.101,0.00394,1,0.125,0.226,0.00885,25.3,0.933,0.97,0.905,31.4,30.5,30.5,731
2022-12-01,2022,3,9,335,184.64,0.74,5,Dry,26,4,3,2,24,59,0.32,125.6,0.68,125.6,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0915,0.00643,0.000251,0.0979,0.00383,1,0.112,0.21,0.00822,25.4,0.929,0.97,0.901,29,28.1,28.1,676
2022-12-02,2022,3,9,336,182.72,0.75,5,Dry,26,4,3,2,24,59,0.32,123.7,0.68,123.7,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0908,0.00627,0.000245,0.0971,0.0038,1,0.11,0.207,0.00808,25.4,0.928,0.97,0.9,28.5,27.7,27.7,664
2022-12-03,2022,3,10,337,181.36,0.76,5,Dry,26,4,3,2,24,59,0.33,122.4,0.68,122.4,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0904,0.00615,0.000241,0.0965,0.00378,1,0.108,0.204,0.00799,25.4,0.927,0.97,0.899,28.2,27.4,27.4,656
2022-12-04,2022,3,10,338,179.99,0.76,5,Dry,26,4,3,2,24,59,0.33,121,0.67,121,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00603,0.000236,0.0959,0.00375,1,0.106,0.202,0.00789,25.4,0.926,0.97,0.898,27.9,27,27,648
2022-12-05,2022,3,10,339,179.72,0.76,5,Dry,26,4,3,2,24,59,0.33,120.7,0.67,120.7,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0898,0.00601,0.000235,0.0958,0.00375,1,0.105,0.201,0.00787,25.4,0.925,0.97,0.898,27.8,26.9,26.9,647
2022-12-06,2022,3,10,340,182.72,0.75,5,Dry,26,4,3,2,24,59,0.32,123.7,0.68,123.7,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0908,0.00627,0.000245,0.0971,0.0038,1,0.11,0.207,0.00808,25.4,0.928,0.97,0.9,28.5,27.7,27.7,664
2022-12-07,2022,3,10,341,189.01,0.73,5,Dry,26,4,3,2,24,59,0.31,130,0.69,130,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0931,0.0068,0.000266,0.0999,0.0039,1,0.118,0.218,0.00852,25.4,0.93,0.97,0.903,30.1,29.2,29.2,700
2022-12-08,2022,3,10,342,193.66,0.72,5,Dry,26,4,3,2,24,59,0.3,134.7,0.69,134.7,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0947,0.0072,0.000281,0.102,0.00398,1,0.124,0.226,0.00884,25.4,0.932,0.97,0.904,31.2,30.3,30.3,727
2022-12-09,2022,3,10,343,198.86,0.7,5,Dry,26,4,3,2,24,59,0.3,139.9,0.7,139.9,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0965,0.00764,0.000298,0.104,0.00407,1,0.131,0.235,0.0092,25.4,0.934,0.97,0.906,32.5,31.5,31.5,757
2022-12-10,2022,3,11,344,204.05,0.68,5,Dry,26,4,3,2,24,59,0.29,145.1,0.71,145.1,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0984,0.00808,0.000316,0.106,0.00416,1,0.138,0.245,0.00957,25.3,0.936,0.97,0.908,33.7,32.7,32.7,786
2022-12-11,2022,3,11,345,208.7,0.67,5,Dry,26,4,3,2,24,59,0.28,149.7,0.72,149.7,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00847,0.000332,0.108,0.00425,1,0.145,0.253,0.00991,25.3,0.938,0.97,0.91,34.8,33.8,33.8,811
2022-12-12,2022,3,11,346,213.35,0.65,5,Dry,26,4,3,2,24,59,0.28,154.3,0.72,154.3,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00887,0.000348,0.111,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.9,34.9,837
2022-12-13,2022,3,11,347,216.9,0.64,5,Dry,26,4,3,2,24,59,0.27,157.9,0.73,157.9,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00917,0.00036,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,856
2022-12-14,2022,3,11,348,220.46,0.64,5,Dry,26,4,3,2,24,59,0.27,161.5,0.73,161.5,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00947,0.000372,0.114,0.00446,1,0.16,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,876
2022-12-15,2022,3,11,349,225.11,0.63,5,Dry,26,4,3,2,24,59,0.26,166.1,0.74,166.1,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00987,0.000388,0.116,0.00455,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.918,38.7,37.7,37.7,904
2022-12-16,2022,3,11,350,226.47,0.62,5,Dry,26,4,3,2,24,59,0.26,167.5,0.74,167.5,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00998,0.000392,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39,38,38,912
2022-12-17,2022,3,12,351,229.48,0.62,5,Dry,26,4,3,2,24,59,0.26,170.5,0.74,170.5,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00463,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,930
2022-12-18,2022,3,12,352,234.13,0.61,5,Dry,26,4,3,2,24,59,0.25,175.1,0.75,175.1,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000419,0.12,0.00471,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,958
2022-12-19,2022,3,12,353,239.33,0.6,5,Dry,26,4,3,2,24,59,0.25,180.3,0.75,180.3,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42,41.2,41.2,988
2022-12-20,2022,3,12,354,242.33,0.59,5,Dry,26,4,3,2,24,59,0.24,183.3,0.76,183.3,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000447,0.123,0.00486,1,0.19,0.313,0.0124,25,0.949,0.98,0.93,42.7,41.9,41.9,1000
2022-12-21,2022,3,12,355,244.79,0.58,5,Dry,26,4,3,2,24,59,0.24,185.8,0.76,185.8,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0115,0.000456,0.124,0.00491,1,0.193,0.318,0.0125,25,0.95,0.98,0.931,43.3,42.4,42.4,1020
2022-12-22,2022,3,12,356,250.54,0.57,5,Dry,26,4,3,2,24,59,0.23,191.5,0.77,191.5,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.012,0.000476,0.127,0.00501,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.7,43.8,43.8,1050
2022-12-23,2022,3,12,357,256.28,0.56,5,Dry,26,4,3,2,24,59,0.23,197.3,0.77,197.3,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000495,0.129,0.00512,1,0.209,0.338,0.0134,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2022-12-24,2022,3,13,358,260.93,0.55,5,Dry,26,4,3,2,24,59,0.23,201.9,0.77,201.9,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.000511,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47.1,46.2,46.2,1110
2022-12-25,2022,3,13,359,263.93,0.55,5,Dry,26,4,3,2,24,59,0.22,204.9,0.78,204.9,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.12,0.0132,0.000522,0.133,0.00526,1,0.219,0.352,0.0139,24.9,0.956,0.98,0.936,47.8,46.8,46.8,1120
2022-12-26,2022,3,13,360,266.94,0.54,5,Dry,26,4,3,2,24,59,0.22,207.9,0.78,207.9,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000532,0.134,0.00531,1,0.223,0.357,0.0142,24.9,0.956,0.98,0.937,48.5,47.5,47.5,1140
2022-12-27,2022,3,13,361,269.4,0.54,5,Dry,26,4,3,2,24,59,0.22,210.4,0.78,210.4,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000541,0.135,0.00536,1,0.227,0.362,0.0143,24.9,0.957,0.98,0.937,49.1,48.1,48.1,1150
2022-12-28,2022,3,13,362,273.5,0.53,5,Dry,26,4,3,2,24,59,0.22,214.5,0.78,214.5,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000555,0.137,0.00543,1,0.232,0.369,0.0146,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2022-12-29,2022,3,13,363,277.06,0.53,5,Dry,26,4,3,2,24,59,0.21,218.1,0.79,218.1,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000567,0.138,0.00549,1,0.237,0.375,0.0149,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2022-12-30,2022,3,13,364,285.54,0.52,5,Dry,26,4,3,2,24,59,0.21,226.5,0.79,226.5,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.015,0.000596,0.142,0.00565,2,0.0954,0.238,0.00944,24.9,0.922,0.97,0.894,25.5,24.8,49.5,1190
2022-12-31,2022,3,14,365,296.75,0.5,5,Dry,26,4,3,2,24,59,0.2,237.8,0.8,237.8,0,0,0,0,-2,2,26,4,3,0,26,271,990,964.9,25.1,0.131,0.016,0.000635,0.147,0.00586,2,0.103,0.25,0.00996,24.9,0.925,0.97,0.898,26.8,26,52,1250