datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
788997600000,1995,1,1994,4,14,7,0.102,0.0442,0.0579,3546.33,22.34,22.34,21.11,1,1,1,168.7,161.7,174.5,95.75,88.67,73,73,73,0,0,0,0.433,0.418,0.452,95.75,88.67,101.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0827,0.0802,0.0848,0.00389,0.00329,0.00438,0.00015,0.00013,0.00017,0.158,0.146,0.169,0.0062,0.0057,0.0066,25.38,25.38,25.38,0.916,0.911,0.924,0.967,0.964,0.97,0.886,0.883,0.891,21.83,20.39,23.04,21.11,19.65,22.34,0,0,0,0,0,0,0.117,0,0.0441,0.43,0.57,0.43,34.8
789602400000,1995,1,1994,4,15,7,0.102,0.0442,0.0575,3522.58,22.34,22.34,20.97,1,1,1,168.1,160.3,174.5,95.08,87.31,73,73,73,0,0,0,0.435,0.418,0.455,95.08,87.31,101.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.0798,0.0848,0.00383,0.00317,0.00438,0.00015,0.00012,0.00017,0.157,0.143,0.169,0.0062,0.0056,0.0066,25.38,25.38,25.38,0.917,0.912,0.925,0.967,0.963,0.97,0.886,0.883,0.891,21.69,20.11,23.04,20.97,19.37,22.34,0,0,0,0,0,0,0.116,0,0.0445,0.43,0.56,0.44,34.5
790207200000,1995,1,1994,4,16,7,0.109,0.0442,0.0649,3983.22,24.64,24.64,23.71,1,1,1,180.2,177.5,184.1,107.2,104.5,73,73,73,0,0,0,0.405,0.397,0.411,107.2,104.5,111.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0868,0.0858,0.0882,0.00486,0.00464,0.00519,0.00019,0.00018,0.0002,0.179,0.174,0.186,0.007,0.0068,0.0073,25.38,25.38,25.38,0.916,0.914,0.918,0.97,0.97,0.97,0.888,0.886,0.891,24.44,23.78,25.4,23.71,23.06,24.64,0,0,0,0,0,0,0.132,0,0.0441,0.41,0.6,0.4,36.5
790812000000,1995,1,1994,4,17,7,0.113,0.0442,0.069,4263.1,26.09,26.09,25.38,1,1,1,187.1,184.9,190.1,114.1,111.9,73,73,73,0,0,0,0.39,0.384,0.395,114.1,111.9,117.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0892,0.0884,0.0903,0.00545,0.00526,0.0057,0.00021,0.00021,0.00022,0.191,0.187,0.197,0.0075,0.0073,0.0077,25.38,25.38,25.38,0.921,0.919,0.923,0.97,0.97,0.97,0.893,0.892,0.895,26.16,25.61,26.9,25.38,24.84,26.09,0,0,0,0,0,0,0.141,0,0.044,0.39,0.61,0.39,37.7
791416800000,1995,1,1994,4,18,7,0.116,0.0493,0.0669,1241.42,25.9,25.9,7.389,1,1,1,192.1,189,198.9,110.5,104,81.57,73,85,0,0,0,0.424,0.386,0.45,110.5,104,116.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0867,0.0902,0.00515,0.00459,0.00563,0.0002,0.00018,0.00022,0.186,0.174,0.195,0.0073,0.0068,0.0076,25.4,25.38,25.41,0.263,0,0.922,0.277,0,0.97,0.256,0,0.895,7.618,0,26.7,7.389,0,25.9,0,5,0,0,0.714,0,0.0411,0.714,0.0491,0.42,0.58,0.42,10.7
792021600000,1995,2,1994,5,19,7,0.125,0.0514,0.0732,3924.92,28.48,28.48,23.36,1,1,1,206,200.2,212.3,121,115.2,85,85,85,0,0,0,0.413,0.4,0.425,121,115.2,127.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0927,0.0907,0.0949,0.00604,0.00554,0.00657,0.00024,0.00022,0.00026,0.205,0.194,0.216,0.008,0.0076,0.0085,25.36,25.31,25.4,0.794,0,0.929,0.831,0,0.97,0.77,0,0.902,24.09,0,29.36,23.36,0,28.48,0,1,0,0,0.143,0,0.13,0.143,0.0518,0.41,0.59,0.41,31.4
792626400000,1995,2,1994,5,20,7,0.13,0.0514,0.0783,4871.03,29.35,29.35,28.99,1,1,1,214.5,213.3,216.1,129.5,128.3,85,85,85,0,0,0,0.396,0.393,0.398,129.5,128.3,131.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0957,0.0953,0.0963,0.00676,0.00666,0.00689,0.00026,0.00026,0.00027,0.22,0.218,0.223,0.0086,0.0085,0.0087,25.29,25.28,25.3,0.93,0.93,0.931,0.97,0.97,0.97,0.902,0.902,0.903,29.89,29.61,30.26,28.99,28.73,29.35,0,0,0,0,0,0,0.161,0,0.0517,0.4,0.6,0.4,37.5
793231200000,1995,2,1994,5,21,7,0.141,0.0514,0.0896,5583.87,37.55,37.55,33.24,1,1,1,233.1,217.7,251.6,148.1,132.7,85,85,85,0,0,0,0.365,0.338,0.39,148.1,132.7,166.6,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.102,0.0968,0.109,0.00834,0.00703,0.00991,0.00033,0.00028,0.00039,0.253,0.226,0.286,0.01,0.0088,0.011,25.15,25.01,25.27,0.938,0.932,0.944,0.97,0.97,0.973,0.91,0.904,0.919,34.25,30.64,38.59,33.24,29.72,37.55,0,0,0,0,0,0,0.185,0,0.0514,0.36,0.64,0.36,39.6
793836000000,1995,2,1994,5,22,7,0.164,0.0609,0.103,6429.25,40.44,40.44,38.27,1,1,1,270.6,256.3,285.8,169.9,159.1,100.7,85,107,0,0,0,0.372,0.325,0.402,169.9,159.1,178.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.109,0.116,0.0102,0.00928,0.0109,0.0004,0.00037,0.00044,0.294,0.276,0.311,0.012,0.011,0.012,24.92,24.85,24.98,0.945,0.942,0.948,0.975,0.97,0.979,0.921,0.914,0.928,39.26,36.69,41.31,38.27,35.59,40.44,0,0,0,0,0,0,0.213,0,0.061,0.37,0.63,0.37,39.2
794440800000,1995,3,1994,6,23,7,0.189,0.0647,0.124,7702.05,48.2,48.2,45.85,1,1,1,312.2,291.6,333.7,205.2,184.6,107,107,107,0,0,0,0.344,0.321,0.367,205.2,184.6,226.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.126,0.118,0.133,0.0132,0.0114,0.015,0.00053,0.00046,0.0006,0.358,0.321,0.397,0.014,0.013,0.016,24.68,24.53,24.81,0.955,0.95,0.959,0.98,0.98,0.98,0.936,0.931,0.94,47.44,42.66,52.3,45.85,41.81,48.2,0,0,0,0,0,0,0.255,0,0.065,0.34,0.66,0.34,40.8
795045600000,1995,3,1994,6,24,7,0.217,0.0647,0.153,9202.41,57.77,57.77,54.78,2,2,2,359.5,341.1,373.3,252.5,234.1,107,107,107,0,0,0,0.298,0.287,0.314,252.5,234.1,266.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.142,0.136,0.147,0.0196,0.0156,0.0247,0.00079,0.00063,0.001,0.275,0.252,0.294,0.011,0.01,0.012,24.53,24.44,24.64,0.93,0.924,0.933,0.97,0.97,0.97,0.902,0.897,0.905,28.24,26.14,29.78,27.39,25.36,28.88,0,0,0,0,0,0,0.304,0,0.064,0.3,0.71,0.29,42.4
795650400000,1995,3,1994,6,25,7,0.231,0.0647,0.166,10010.3,60.77,60.77,59.59,2,2,2,381.8,374.7,387.3,274.8,267.7,107,107,107,0,0,0,0.28,0.276,0.286,274.8,267.7,280.3,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.15,0.148,0.152,0.0287,0.0253,0.0313,0.0012,0.001,0.0013,0.307,0.296,0.315,0.012,0.012,0.013,24.38,24.35,24.43,0.935,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.908,30.71,29.93,31.32,29.79,29.03,30.38,0,0,0,0,0,0,0.331,0,0.065,0.28,0.72,0.28,43.3
796255200000,1995,3,1994,6,26,7,0.229,0.0678,0.161,9676.42,59.95,59.95,57.6,2,2,2,378,366.8,383.4,265.8,241.8,112.1,107,125,0,0,0,0.297,0.279,0.341,265.8,241.8,276.4,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.148,0.141,0.151,0.025,0.0163,0.0295,0.001,0.00066,0.0012,0.295,0.263,0.309,0.012,0.011,0.013,24.42,24.37,24.5,0.933,0.927,0.935,0.97,0.97,0.97,0.905,0.899,0.907,29.69,26.92,30.9,28.8,26.11,29.97,0,0,0,0,0,0,0.32,0,0.068,0.3,0.7,0.3,42.3
796860000000,1995,4,1994,7,27,7,0.206,0.0756,0.13,7975.92,50.6,50.6,47.48,2,1,1.1428571428571428,339.8,322.2,359.4,214.8,197.2,125,125,125,0,0,0,0.368,0.348,0.388,214.8,197.2,234.4,990,990,990,965.1,965,965.2,24.9,24.8,25,0.132,0.126,0.139,0.014,0.0125,0.0157,0.00056,0.0005,0.00063,0.356,0.255,0.401,0.014,0.01,0.016,24.55,24.44,24.64,0.952,0.924,0.959,0.979,0.97,0.98,0.932,0.897,0.939,45.47,26.08,52.27,43.86,25.3,48.2,0,0,0,0,0,0,0.264,0,0.076,0.37,0.63,0.37,38.7
797464800000,1995,4,1994,7,28,7,0.184,0.0756,0.109,6812.41,43.37,43.37,40.55,1,1,1,305,295.1,317,180,170.1,125,125,125,0,0,0,0.41,0.394,0.424,180,170.1,192,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.116,0.124,0.011,0.0102,0.0121,0.00044,0.00041,0.00048,0.316,0.298,0.338,0.013,0.012,0.013,24.76,24.68,24.82,0.949,0.946,0.952,0.978,0.974,0.98,0.928,0.921,0.933,41.46,39.16,44.25,40.55,38.15,43.37,0,0,0,0,0,0,0.225,0,0.075,0.41,0.59,0.41,37
798069600000,1995,4,1994,7,29,7,0.172,0.0756,0.0964,5978.01,37.54,37.54,35.58,1,1,1,284.4,274.6,292.6,159.4,149.6,125,125,125,0,0,0,0.44,0.427,0.455,159.4,149.6,167.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.115,0.0093,0.00847,0.01,0.00037,0.00034,0.0004,0.279,0.262,0.294,0.011,0.01,0.012,24.88,24.84,24.94,0.942,0.939,0.945,0.971,0.97,0.973,0.915,0.911,0.919,36.65,34.36,38.58,35.58,33.33,37.54,0,0,0,0,0,0,0.198,0,0.0756,0.44,0.56,0.44,34.8
798674400000,1995,4,1994,7,30,7,0.157,0.0756,0.0814,5022.27,32.52,32.52,29.89,1,1,1,259.6,247.5,271.1,134.6,122.5,125,125,125,0,0,0,0.482,0.461,0.505,134.6,122.5,146.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.0992,0.108,0.00719,0.00617,0.00816,0.00028,0.00024,0.00032,0.235,0.213,0.255,0.0093,0.0084,0.01,25.03,24.96,25.1,0.933,0.927,0.938,0.97,0.97,0.97,0.905,0.899,0.91,30.82,27.97,33.52,29.89,27.13,32.52,0,0,0,0,0,0,0.166,0,0.0756,0.48,0.52,0.48,32
799279200000,1995,5,1994,8,31,7,0.142,0.0889,0.0531,3230.45,21,21,19.23,1,1,1,234.9,225.9,243.4,87.88,78.93,147,147,147,0,0,0,0.626,0.604,0.651,87.88,78.93,96.43,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0874,0.0842,0.0904,0.00322,0.00246,0.00395,0.00013,0.000097,0.00016,0.152,0.136,0.167,0.006,0.0053,0.0066,25.24,25.17,25.31,0.918,0.913,0.928,0.963,0.96,0.967,0.884,0.882,0.891,19.96,18.18,21.72,19.23,17.45,21,0,0,0,0,0,0,0.107,0,0.0889,0.63,0.37,0.63,22.7
799884000000,1995,5,1994,8,32,7,0.13,0.0889,0.0409,1505.94,16.9,16.9,8.964,1,1,1,214.7,207.1,222.9,67.68,60.06,147,147,147,0,0,0,0.685,0.659,0.71,67.68,60.06,75.92,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0802,0.0776,0.0831,0.0015,0.000855,0.0022,0.000059,0.000033,0.000087,0.116,0.102,0.13,0.0045,0.004,0.0051,25.4,25.33,25.46,0.524,0,0.933,0.549,0,0.96,0.503,0,0.896,9.337,0,17.6,8.964,0,16.9,0,3,0,0,0.429,0,0.0498,0.429,0.0891,0.68,0.31,0.69,11.6
800488800000,1995,5,1994,8,33,7,0.119,0.0889,0.0186,0,0,0,0,1,0,0.5714285714285714,197.4,190.9,204.6,50.38,43.93,147,147,147,19.57,0,48,0.745,0.718,0.77,30.81,0,57.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0734,0.0708,0.0767,0.00019,0,0.000646,0.0000074,0,0.000025,0.0823,0.0708,0.0976,0.0032,0.0028,0.0038,25.5,25.47,25.52,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.1004,0.75,0.16,0.84,0
801093600000,1995,5,1994,8,34,7,0.111,0.0889,0,0,0,0,0,0,0,0,183.3,177.5,189,36.28,30.53,147,147,147,36.14,31,42,0.803,0.778,0.828,0,0,0,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.5,25.48,25.51,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.111,0.8,0,1,0
801698400000,1995,5,1994,8,35,7,0.103,0.0792,0.0044,0,0,0,0,1,0,0.14285714285714285,170.3,165.8,175.6,39.35,24.79,131,119,147,32.29,0,50,0.768,0.7,0.856,7.269,0,50.88,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0711,0.0708,0.0729,0.0000107,0,0.0000748,4.2e-7,0,0.0000029,0.0727,0.0708,0.0842,0.0028,0.0028,0.0033,25.47,25.46,25.48,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.0986,0.77,0.043,0.96,0
802303200000,1995,6,1994,9,36,7,0.097,0.072,0,0,0,0,0,0,0,0,160.3,156.2,164.4,41.31,37.21,119,119,119,41.29,37,45,0.743,0.724,0.762,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.45,25.44,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.097,0.74,0,1,0
802908000000,1995,6,1994,9,37,7,0.0916,0.072,0,0,0,0,0,0,0,0,151.4,148.8,154.8,32.44,29.82,119,119,119,32.43,30,36,0.786,0.769,0.8,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0916,0.79,0,1,0
803512800000,1995,6,1994,9,38,7,0.0876,0.072,0,0,0,0,0,0,0,0,144.9,142.5,146.9,25.91,23.53,119,119,119,26,24,28,0.821,0.81,0.835,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0876,0.82,0,1,0
804117600000,1995,6,1994,9,39,7,0.0841,0.0701,0,0,0,0,0,0,0,0,139.1,135.7,141.7,23.24,19.43,115.9,108,119,23.29,19,30,0.833,0.785,0.86,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0841,0.83,0,1,0
804722400000,1995,7,1994,10,40,7,0.08,0.0653,0,0,0,0,0,0,0,0,132.3,130,134.3,24.34,21.96,108,108,108,24.29,22,26,0.816,0.804,0.831,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.08,0.82,0,1,0
805327200000,1995,7,1994,10,41,7,0.0766,0.0653,0,0,0,0,0,0,0,0,126.7,124.2,129.1,18.67,16.21,108,108,108,18.57,16,21,0.853,0.836,0.869,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0766,0.85,0,1,0
805932000000,1995,7,1994,10,42,7,0.0731,0.0653,0,0,0,0,0,0,0,0,120.9,118.5,123.4,12.93,10.47,108,108,108,12.86,10,15,0.893,0.875,0.912,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0731,0.89,0,1,0
806536800000,1995,7,1994,10,43,7,0.0697,0.0653,0,0,0,0,0,0,0,0,115.2,112.7,117.7,7.19,4.73,108,108,108,7.286,5,10,0.938,0.918,0.958,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0697,0.94,0,1,0
807141600000,1995,7,1994,10,44,7,0.0658,0.0575,0,0,0,0,0,0,0,0,108.7,105.9,111.9,13.6,3.91,95.14,93,108,13.71,4,19,0.875,0.833,0.965,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0658,0.87,0,1,0
807746400000,1995,8,1994,11,45,7,0.0621,0.0562,0,0,0,0,0,0,0,0,102.6,100.2,105.1,9.61,7.15,93,93,93,9.571,7,12,0.907,0.885,0.929,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0621,0.9,0,1,0
808351200000,1995,8,1994,11,46,7,0.0586,0.0562,0,0,0,0,0,0,0,0,96.87,94.41,99.33,3.87,1.41,93,93,93,3.857,1,6,0.96,0.936,0.985,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0586,0.96,0,1,0
808956000000,1995,8,1994,11,47,7,0.0554,0.0553,0,0,0,0,0,0,0,0,91.6,90.31,93.59,0.08429,0,91.51,90.31,93,0.1429,0,1,0.999,0.994,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0554,1,0,1,0
809560800000,1995,8,1994,11,48,7,0.0532,0.0496,0,0,0,0,0,0,0,0,87.96,84.02,90.03,5.894,0,82.07,72,90.03,5.857,0,16,0.931,0.82,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0532,0.93,0,1,0
810165600000,1995,9,1994,12,49,7,0.0463,0.0435,0,0,0,0,0,0,0,0,76.6,71.71,82.1,4.637,0,71.96,71.71,72,4.429,0,10,0.941,0.877,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0463,0.94,0,1,0
810770400000,1995,9,1994,12,50,7,0.0406,0.0406,0,0,0,0,0,0,0,0,67.16,63.89,70.35,0,0,67.16,63.89,70.35,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0406,1,0,1,0
811375200000,1995,9,1994,12,51,7,0.0383,0.0383,0,0,0,0,0,0,0,0,63.31,61.88,65.31,0,0,63.31,61.88,65.31,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0383,1,0,1,0
811980000000,1995,9,1994,12,52,7,0.0355,0.0351,0,0,0,0,0,0,0,0,58.74,57.14,61.42,0.7343,0,58,52,61.42,0.7143,0,5,0.987,0.91,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0355,0.99,0,1,0
812584800000,1995,10,1995,1,1,7,0.0338,0.0314,0,0,0,0,0,0,0,0,55.88,55.21,57,3.879,3.21,52,52,52,3.857,3,5,0.931,0.912,0.942,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0338,0.93,0,1,0
813189600000,1995,10,1995,1,2,7,0.0329,0.0314,0,0,0,0,0,0,0,0,54.32,53.49,55.67,2.316,1.49,52,52,52,2.286,1,4,0.957,0.934,0.972,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0329,0.95,0,1,0
813794400000,1995,10,1995,1,3,7,0.0319,0.0314,0,0,0,0,0,0,0,0,52.69,52.11,53.54,0.69,0.11,52,52,52,0.5714,0,2,0.987,0.971,0.998,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0319,0.98,0,1,0
814399200000,1995,10,1995,1,4,7,0.0369,0.0314,0,0,0,0,0,0,0,0,60.99,57.54,62.18,8.987,5.54,52,52,52,9,6,10,0.853,0.836,0.904,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0369,0.85,0,1,0
815004000000,1995,10,1995,1,5,7,0.0409,0.0306,0,0,0,0,0,0,0,0,67.67,64.42,68.86,17.1,12.42,50.57,50,52,17.29,12,19,0.748,0.726,0.807,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0409,0.75,0,1,0
815608800000,1995,11,1995,2,6,7,0.0411,0.0302,0,0,0,0,0,0,0,0,68,67.18,68.67,18,17.18,50,50,50,18,17,19,0.735,0.728,0.744,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0411,0.73,0,1,0
816213600000,1995,11,1995,2,7,7,0.0463,0.0302,0,0,0,0,0,0,0,0,76.5,71.77,83.81,26.5,21.77,50,50,50,26.57,22,34,0.655,0.597,0.697,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0463,0.65,0,1,0
816818400000,1995,11,1995,2,8,7,0.0558,0.0302,0,0,0,0,0,0,0,0,92.25,87.91,95.57,42.25,37.91,50,50,50,42.29,38,46,0.543,0.523,0.569,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0558,0.54,0,1,0
817423200000,1995,11,1995,2,9,7,0.0612,0.0326,0.00891,0,0,0,0,1,0,0.2857142857142857,101.1,92.56,111.2,47.25,42.56,53.86,50,59,32.57,0,49,0.532,0.495,0.576,14.74,0,52.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000386,0,0.000183,0.0000015,0,0.0000072,0.0743,0.0708,0.0839,0.0029,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.05229,0.53,0.15,0.85,0
818028000000,1995,12,1995,3,10,7,0.0702,0.0357,0.0345,0,0,0,0,1,1,1,116,111.4,119.6,57,52.43,59,59,59,0,0,0,0.509,0.493,0.529,57,52.43,60.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000595,0.000207,0.000904,0.000023,0.0000081,0.000035,0.0909,0.0843,0.0961,0.0036,0.0033,0.0038,25.41,25.4,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0357,0.51,0.49,0.51,0
818632800000,1995,12,1995,3,11,7,0.0689,0.0357,0.0332,0,0,0,0,1,1,1,113.8,110.1,117.4,54.85,51.06,59,59,59,0,0,0,0.518,0.502,0.536,54.85,51.06,58.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000412,0.0000901,0.000717,0.000016,0.0000035,0.000028,0.0878,0.0823,0.0929,0.0034,0.0032,0.0036,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0357,0.52,0.48,0.52,0
819237600000,1995,12,1995,3,12,7,0.07,0.0357,0.0343,0,0,0,0,1,1,1,115.7,114.2,117.4,56.68,55.16,59,59,59,0,0,0,0.51,0.502,0.517,56.68,55.16,58.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000568,0.000439,0.000717,0.000022,0.000017,0.000028,0.0904,0.0882,0.0929,0.0035,0.0035,0.0036,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0357,0.51,0.49,0.51,0
819842400000,1995,12,1995,3,13,7,0.069,0.0357,0.0334,0,0,0,0,1,1,1,114.2,111.7,118.8,55.16,52.7,59,59,59,0,0,0,0.517,0.497,0.528,55.16,52.7,59.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000439,0.00023,0.000834,0.000017,0.000009,0.000033,0.0882,0.0847,0.0949,0.0035,0.0033,0.0037,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0356,0.52,0.48,0.52,0
820447200000,1996,1,1995,4,14,7,0.0711,0.0442,0.00441,0,0,0,0,1,0,0.14285714285714285,117.6,113.1,124,44.64,40.07,73,73,73,37.29,0,49,0.621,0.589,0.646,7.286,0,51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000121,0,0.000085,4.8e-7,0,0.0000033,0.0725,0.0708,0.0823,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.06669,0.62,0.062,0.94,0
821052000000,1996,1,1995,4,15,7,0.0822,0.0442,0.038,1122.01,17.02,17.02,6.679,1,1,1,135.9,125.4,148.9,62.88,52.37,73,73,73,0,0,0,0.539,0.49,0.582,62.88,52.37,75.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0722,0.0708,0.0757,0.00109,0.000201,0.0022,0.000043,0.0000079,0.000086,0.101,0.0842,0.123,0.0039,0.0033,0.0048,25.4,25.38,25.42,0.393,0,0.939,0.411,0,0.96,0.377,0,0.901,6.957,0,17.73,6.679,0,17.02,0,4,0,0,0.571,0,0.0371,0.571,0.0442,0.54,0.46,0.54,13.6
821656800000,1996,1,1995,4,16,7,0.0977,0.0442,0.0536,3296.72,20.28,20.28,19.62,1,1,1,161.5,154.1,164.8,88.54,81.08,73,73,73,0,0,0,0.452,0.443,0.474,88.54,81.08,91.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0802,0.0776,0.0813,0.00328,0.00264,0.00355,0.00013,0.0001,0.00014,0.146,0.132,0.151,0.0057,0.0052,0.0059,25.38,25.38,25.38,0.924,0.92,0.933,0.964,0.96,0.965,0.891,0.888,0.896,20.36,18.82,21.02,19.62,18.08,20.28,0,0,0,0,0,0,0.109,0,0.0441,0.45,0.55,0.45,33.7
822261600000,1996,1,1995,4,17,7,0.106,0.0442,0.0622,3816.45,25.78,25.78,22.72,1,1,1,175.8,164.8,188.8,102.8,91.75,73,73,73,0,0,0,0.416,0.387,0.443,102.8,91.75,115.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0852,0.0813,0.0898,0.00449,0.00355,0.00559,0.00018,0.00014,0.00022,0.171,0.151,0.194,0.0067,0.0059,0.0076,25.38,25.38,25.38,0.916,0.911,0.922,0.969,0.965,0.97,0.888,0.883,0.894,23.45,21.02,26.58,22.72,20.28,25.78,0,0,0,0,0,0,0.126,0,0.0438,0.42,0.59,0.41,36
822866400000,1996,1,1995,4,18,7,0.133,0.0483,0.0844,5257.93,35.03,35.03,31.3,1,1,1,219.4,196.2,241,139.5,123.2,79.86,73,85,0,0,0,0.364,0.345,0.388,139.5,123.2,156,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0988,0.0924,0.105,0.00761,0.00622,0.00901,0.0003,0.00024,0.00036,0.237,0.207,0.267,0.0093,0.0081,0.011,25.24,25.09,25.38,0.934,0.927,0.941,0.97,0.97,0.97,0.906,0.899,0.913,32.27,28.43,36.12,31.3,27.58,35.03,0,0,0,0,0,0,0.174,0,0.0486,0.36,0.63,0.37,39.5
823471200000,1996,2,1995,5,19,7,0.154,0.0514,0.103,6454.33,40.85,40.85,38.42,1,1,1,255.1,245.1,264.8,170.1,160.1,85,85,85,0,0,0,0.333,0.321,0.347,170.1,160.1,179.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.107,0.113,0.0102,0.00936,0.011,0.0004,0.00037,0.00044,0.292,0.275,0.31,0.012,0.011,0.012,24.99,24.93,25.05,0.945,0.942,0.948,0.975,0.97,0.98,0.921,0.914,0.929,39.41,37.07,41.7,38.42,35.96,40.85,0,0,0,0,0,0,0.213,0,0.051,0.33,0.67,0.33,41.9
824076000000,1996,2,1995,5,20,7,0.163,0.0514,0.112,7065.19,43.71,43.71,42.05,1,1,1,270,264.8,277.1,185,179.8,85,85,85,0,0,0,0.315,0.307,0.321,185,179.8,192.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.113,0.118,0.0115,0.011,0.0121,0.00045,0.00044,0.00048,0.319,0.31,0.332,0.013,0.012,0.013,24.9,24.86,24.93,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,42.92,41.7,44.61,42.05,40.85,43.71,0,0,0,0,0,0,0.234,0,0.051,0.32,0.69,0.31,43.3
824680800000,1996,2,1995,5,21,7,0.171,0.0514,0.12,7584.96,47.77,47.77,45.15,1,1,1,283.4,275.2,294.9,198.4,190.2,85,85,85,0,0,0,0.3,0.288,0.309,198.4,190.2,209.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.12,0.117,0.124,0.0126,0.0119,0.0136,0.0005,0.00047,0.00054,0.343,0.328,0.364,0.014,0.013,0.014,24.82,24.76,24.87,0.954,0.952,0.957,0.98,0.98,0.98,0.935,0.933,0.937,46.07,44.15,48.75,45.15,43.27,47.77,0,0,0,0,0,0,0.251,0,0.051,0.3,0.7,0.3,44.4
825285600000,1996,2,1995,5,22,7,0.198,0.0571,0.141,8495.03,52.79,52.79,50.57,2,1,1.7142857142857142,327.2,302.3,350.4,232.7,217.3,94.43,85,107,0,0,0,0.288,0.26,0.317,232.7,217.3,243.4,990,990,990,965,964.9,965.2,25,24.8,25.1,0.134,0.127,0.139,0.0155,0.0142,0.0164,0.00062,0.00057,0.00066,0.291,0.248,0.392,0.012,0.0099,0.016,24.67,24.59,24.76,0.935,0.923,0.959,0.973,0.97,0.98,0.909,0.895,0.94,33.65,25.71,52.35,32.17,24.94,48.2,0,0,0,0,0,0,0.281,0,0.057,0.29,0.71,0.29,42.9
825890400000,1996,3,1995,6,23,7,0.23,0.0647,0.165,9958.64,63.84,63.84,59.28,2,2,2,380.3,356.1,401.5,273.3,249.2,107,107,107,0,0,0,0.282,0.266,0.3,273.3,249.2,294.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.15,0.141,0.157,0.0281,0.0169,0.038,0.0011,0.00068,0.0015,0.305,0.269,0.336,0.012,0.011,0.014,24.39,24.26,24.55,0.935,0.929,0.939,0.97,0.97,0.97,0.907,0.901,0.911,30.56,27.87,32.91,29.64,27.03,31.92,0,0,0,0,0,0,0.329,0,0.065,0.28,0.72,0.28,43.3
826495200000,1996,3,1995,6,24,7,0.255,0.0647,0.19,11428.2,71.54,71.54,68.03,2,2,2,421.2,406.2,437.9,314.2,299.2,107,107,107,0,0,0,0.254,0.244,0.263,314.2,299.2,330.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.164,0.159,0.17,0.0473,0.0402,0.0552,0.0019,0.0016,0.0023,0.366,0.343,0.391,0.015,0.014,0.016,24.14,24.04,24.23,0.943,0.94,0.945,0.97,0.97,0.97,0.915,0.912,0.917,35.06,33.42,36.88,34.01,32.42,35.77,0,0,0,0,0,0,0.378,0,0.065,0.25,0.75,0.25,44.8
827100000000,1996,3,1995,6,25,7,0.28,0.0647,0.215,12974.3,80.5,80.5,77.23,2,2,2,463.1,444.2,477.6,356.1,337.2,107,107,107,0,0,0,0.231,0.224,0.241,356.1,337.2,370.6,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.179,0.172,0.184,0.0671,0.0582,0.0739,0.0028,0.0024,0.003,0.429,0.4,0.45,0.018,0.016,0.019,23.89,23.8,24,0.949,0.946,0.951,0.975,0.971,0.978,0.926,0.919,0.931,39.6,37.56,41.13,38.61,36.46,40.25,0,0,0,0,0,0,0.429,0,0.065,0.23,0.77,0.23,46.3
827704800000,1996,3,1995,6,26,7,0.294,0.0647,0.229,13843.5,83.07,83.07,82.4,2,2,2,486.2,481.1,489.3,379.2,374.1,107,107,107,0,0,0,0.22,0.219,0.222,379.2,374.1,382.3,990,990,990,965.8,965.8,965.8,24.2,24.2,24.2,0.187,0.185,0.188,0.078,0.0756,0.0795,0.0032,0.0031,0.0033,0.463,0.456,0.468,0.019,0.019,0.019,23.75,23.73,23.78,0.952,0.952,0.953,0.98,0.979,0.98,0.933,0.932,0.934,42.05,41.51,42.38,41.2,40.65,41.53,0,0,0,0,0,0,0.458,0,0.065,0.22,0.78,0.22,47.1
828309600000,1996,4,1995,7,27,7,0.289,0.0756,0.214,12820.5,78.6,78.6,76.31,2,2,2,478.4,466.1,488.5,353.4,341.1,125,125,125,0,0,0,0.261,0.256,0.268,353.4,341.1,363.5,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.181,0.176,0.184,0.0658,0.06,0.0706,0.0027,0.0025,0.0029,0.428,0.409,0.443,0.018,0.017,0.018,23.82,23.76,23.89,0.949,0.947,0.95,0.974,0.971,0.977,0.924,0.92,0.928,39.16,37.85,40.24,38.16,36.76,39.3,0,0,0,0,0,0,0.424,0,0.075,0.26,0.74,0.26,44.4
828914400000,1996,4,1995,7,28,7,0.27,0.0756,0.195,11659.9,72.48,72.48,69.4,2,2,2,446.9,430.8,461.4,321.9,305.8,125,125,125,0,0,0,0.28,0.271,0.29,321.9,305.8,336.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.17,0.164,0.175,0.0509,0.0433,0.0578,0.0021,0.0018,0.0024,0.38,0.356,0.402,0.016,0.015,0.017,24.01,23.92,24.11,0.944,0.942,0.946,0.97,0.97,0.97,0.916,0.913,0.918,35.77,34.03,37.35,34.7,33.01,36.24,0,0,0,0,0,0,0.386,0,0.075,0.28,0.72,0.28,43.2
829519200000,1996,4,1995,7,29,7,0.246,0.0756,0.171,10249.4,64.82,64.82,61.01,2,2,2,407.4,389,425.1,282.4,264,125,125,125,0,0,0,0.307,0.294,0.321,282.4,264,300.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.156,0.149,0.162,0.0323,0.0236,0.0406,0.0013,0.00096,0.0017,0.321,0.293,0.348,0.013,0.012,0.014,24.25,24.14,24.36,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.912,31.45,29.41,33.41,30.5,28.53,32.41,0,0,0,0,0,0,0.339,0,0.075,0.31,0.7,0.3,41.7
830124000000,1996,4,1995,7,30,7,0.22,0.0756,0.144,8668.9,55.71,55.71,51.6,2,1,1.7142857142857142,363.8,344.9,382.7,238.8,219.9,125,125,125,0,0,0,0.344,0.327,0.362,238.8,219.9,257.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.14,0.134,0.147,0.0166,0.0144,0.0206,0.00067,0.00058,0.00084,0.304,0.253,0.399,0.012,0.01,0.016,24.48,24.4,24.56,0.937,0.924,0.959,0.973,0.97,0.98,0.911,0.896,0.94,34.16,25.87,52,32.69,25.09,48.2,0,0,0,0,0,0,0.287,0,0.076,0.34,0.65,0.35,39.4
830728800000,1996,4,1995,7,31,7,0.195,0.0851,0.11,6855,48.2,48.2,40.8,1,1,1,322.8,308,338.6,182,161,140.7,125,147,0,0,0,0.437,0.369,0.477,182,161,213.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.121,0.113,0.131,0.0112,0.00944,0.0139,0.00045,0.00038,0.00056,0.32,0.283,0.376,0.013,0.011,0.015,24.67,24.53,24.78,0.949,0.943,0.957,0.976,0.97,0.98,0.926,0.915,0.938,41.8,36.9,49.19,40.8,35.79,48.2,0,0,0,0,0,0,0.227,0,0.085,0.44,0.56,0.44,35.2
831333600000,1996,5,1995,8,32,7,0.176,0.0889,0.0871,5364.85,34.75,34.75,31.93,1,1,1,291,278.8,303.4,144,131.8,147,147,147,0,0,0,0.506,0.485,0.527,144,131.8,156.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.107,0.103,0.112,0.00799,0.00695,0.00904,0.00032,0.00028,0.00036,0.252,0.23,0.274,0.01,0.0091,0.011,24.88,24.81,24.95,0.937,0.932,0.941,0.97,0.97,0.97,0.909,0.904,0.913,32.92,30.05,35.82,31.93,29.15,34.75,0,0,0,0,0,0,0.177,0,0.0889,0.51,0.49,0.51,30.5
831938400000,1996,5,1995,8,33,7,0.159,0.0889,0.0706,4314.28,28.21,28.21,25.68,1,1,1,263.7,253.9,274.7,116.7,106.9,147,147,147,0,0,0,0.558,0.535,0.579,116.7,106.9,127.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.0975,0.0941,0.101,0.00567,0.00484,0.0066,0.00022,0.00019,0.00026,0.203,0.186,0.223,0.0081,0.0073,0.0088,25.04,24.98,25.1,0.924,0.917,0.93,0.97,0.97,0.97,0.896,0.89,0.902,26.47,24.14,29.09,25.68,23.41,28.21,0,0,0,0,0,0,0.143,0,0.0884,0.56,0.44,0.56,27.1
832543200000,1996,5,1995,8,34,7,0.146,0.0889,0.0574,3477.7,22.72,22.72,20.7,1,1,1,241.9,232.8,250.9,94.86,85.83,147,147,147,0,0,0,0.608,0.586,0.631,94.86,85.83,103.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0898,0.0866,0.093,0.00381,0.00305,0.00458,0.00015,0.00012,0.00018,0.164,0.148,0.18,0.0065,0.0058,0.0071,25.18,25.12,25.25,0.915,0.912,0.919,0.966,0.962,0.97,0.884,0.882,0.888,21.43,19.53,23.42,20.7,18.79,22.72,0,0,0,0,0,0,0.115,0,0.0886,0.61,0.39,0.61,23.8
833148000000,1996,5,1995,8,35,7,0.135,0.0841,0.0509,3116.47,21.72,21.72,18.55,1,1,1,223.1,216.7,230.4,84.15,73.53,139,119,147,0,0,0,0.622,0.546,0.667,84.15,73.53,99.07,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0856,0.0823,0.0899,0.0029,0.002,0.00417,0.00011,0.000079,0.00016,0.145,0.126,0.17,0.0057,0.0049,0.0067,25.32,25.27,25.35,0.923,0.912,0.933,0.962,0.96,0.968,0.888,0.883,0.896,19.27,16.97,22.43,18.55,16.29,21.72,0,0,0,0,0,0,0.103,0,0.0841,0.62,0.38,0.62,23.1
833752800000,1996,6,1995,9,36,7,0.126,0.072,0.0545,1969.01,21.07,21.07,11.72,1,1,1,209,203.3,214.8,90.04,84.3,119,119,119,0,0,0,0.569,0.554,0.585,90.04,84.3,95.78,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0867,0.0847,0.0887,0.0034,0.00292,0.00389,0.00013,0.00011,0.00015,0.154,0.144,0.164,0.006,0.0056,0.0064,25.39,25.35,25.44,0.525,0,0.923,0.552,0,0.967,0.507,0,0.89,12.14,0,21.79,11.72,0,21.07,0,3,0,0,0.429,0,0.0651,0.429,0.0715,0.57,0.43,0.57,15.6
834357600000,1996,6,1995,9,37,7,0.118,0.072,0.0465,0,0,0,0,1,1,1,195.9,191,201.4,76.88,72,119,119,119,0,0,0,0.608,0.591,0.623,76.88,72,82.39,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0821,0.0804,0.084,0.00228,0.00187,0.00275,0.000089,0.000073,0.00011,0.131,0.122,0.141,0.0051,0.0048,0.0055,25.46,25.45,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0715,0.61,0.39,0.61,0
834962400000,1996,6,1995,9,38,7,0.112,0.072,0.0402,0,0,0,0,1,1,1,185.5,181.4,189.6,66.53,62.43,119,119,119,0,0,0,0.642,0.628,0.656,66.53,62.43,70.63,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0784,0.077,0.0799,0.0014,0.00106,0.00175,0.000055,0.000041,0.000069,0.112,0.105,0.119,0.0044,0.0041,0.0047,25.46,25.46,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0718,0.64,0.36,0.64,0
835567200000,1996,6,1995,9,39,7,0.106,0.072,0.0344,0,0,0,0,1,1,1,176,171.9,180.1,56.96,52.86,119,119,119,0,0,0,0.676,0.661,0.692,56.96,52.86,61.06,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.075,0.0736,0.0765,0.000591,0.000243,0.00094,0.000023,0.0000095,0.000037,0.095,0.0877,0.102,0.0037,0.0034,0.004,25.46,25.46,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0716,0.68,0.32,0.68,0
836172000000,1996,7,1995,10,40,7,0.101,0.0653,0.0353,0,0,0,0,1,1,1,166.4,162.3,170.5,58.39,54.28,108,108,108,0,0,0,0.649,0.633,0.666,58.39,54.28,62.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0741,0.0727,0.0756,0.000713,0.000364,0.00106,0.000028,0.000014,0.000042,0.0962,0.0888,0.104,0.0038,0.0035,0.0041,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0657,0.65,0.35,0.65,0
836776800000,1996,7,1995,10,41,7,0.0965,0.0653,0.0226,0,0,0,0,1,0,0.7142857142857143,159.5,157.1,162,51.55,49.09,108,108,108,14.14,0,50,0.677,0.667,0.688,37.41,0,54.01,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0717,0.0708,0.0726,0.000144,0,0.000341,0.0000056,0,0.000013,0.0812,0.0708,0.0883,0.0032,0.0028,0.0035,25.44,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0739,0.68,0.23,0.77,0
837381600000,1996,7,1995,10,42,7,0.093,0.0653,0,0,0,0,0,0,0,0,153.8,151.3,156.3,45.81,43.35,108,108,108,45.71,43,48,0.702,0.691,0.714,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.44,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.093,0.7,0,1,0
837986400000,1996,7,1995,10,43,7,0.0896,0.0653,0,0,0,0,0,0,0,0,148.1,145.6,150.5,40.07,37.61,108,108,108,40.14,38,43,0.729,0.717,0.742,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0896,0.73,0,1,0
838591200000,1996,7,1995,10,44,7,0.0848,0.0601,0,0,0,0,0,0,0,0,140.2,134.4,144.8,40.78,35.14,99.43,93,108,40.71,35,48,0.709,0.659,0.755,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0848,0.71,0,1,0
839196000000,1996,8,1995,11,45,7,0.0767,0.0562,0,0,0,0,0,0,0,0,126.8,121.5,132.5,33.82,28.54,93,93,93,34,29,39,0.734,0.702,0.765,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0767,0.73,0,1,0
839800800000,1996,8,1995,11,46,7,0.0703,0.0562,0,0,0,0,0,0,0,0,116.2,113.1,120.2,23.23,20.07,93,93,93,23.14,20,27,0.801,0.774,0.822,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0703,0.8,0,1,0
840405600000,1996,8,1995,11,47,7,0.0664,0.0562,0,0,0,0,0,0,0,0,109.8,107.3,112.3,16.78,14.32,93,93,93,16.71,14,19,0.848,0.829,0.867,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0664,0.85,0,1,0
841010400000,1996,8,1995,11,48,7,0.0628,0.0544,0,0,0,0,0,0,0,0,103.9,100.5,106.5,13.88,9.4,90,72,93,13.86,9,28,0.866,0.716,0.908,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0628,0.87,0,1,0
841615200000,1996,9,1995,12,49,7,0.0561,0.0435,0,0,0,0,0,0,0,0,92.75,87.09,98.03,20.75,15.09,72,72,72,20.86,15,26,0.778,0.734,0.827,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0561,0.78,0,1,0
842220000000,1996,9,1995,12,50,7,0.0495,0.0435,0,0,0,0,0,0,0,0,81.78,78.61,85.72,9.777,6.61,72,72,72,9.857,7,14,0.881,0.84,0.916,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0495,0.88,0,1,0
842824800000,1996,9,1995,12,51,7,0.0456,0.0435,0,0,0,0,0,0,0,0,75.33,72.87,77.79,3.33,0.87,72,72,72,3.429,1,6,0.956,0.926,0.988,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0456,0.95,0,1,0
843429600000,1996,9,1995,12,52,7,0.0421,0.0421,0,0,0,0,0,0,0,0,69.66,67.41,72.05,0.007143,0,69.65,67.41,72,0,0,0,1,0.999,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0421,1,0,1,0
844034400000,1996,9,1995,12,53,7,0.0404,0.0328,0,0,0,0,0,0,0,0,66.77,66.56,67.23,12.59,0,54.18,52,67.23,12.86,0,15,0.811,0.778,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0404,0.81,0,1,0
844639200000,1996,10,1996,1,1,7,0.0404,0.0314,0,0,0,0,0,0,0,0,66.79,66.57,67.02,14.79,14.57,52,52,52,15,15,15,0.779,0.776,0.781,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0404,0.78,0,1,0
845244000000,1996,10,1996,1,2,7,0.0399,0.0314,0,0,0,0,0,0,0,0,65.92,65.05,66.93,13.92,13.05,52,52,52,14,13,15,0.789,0.777,0.799,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0399,0.79,0,1,0
845848800000,1996,10,1996,1,3,7,0.0405,0.0314,0,0,0,0,0,0,0,0,66.95,64.76,68.67,14.95,12.76,52,52,52,15.14,13,17,0.777,0.757,0.803,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0405,0.78,0,1,0
846453600000,1996,10,1996,1,4,7,0.0432,0.0309,0,0,0,0,0,0,0,0,71.48,67.31,75.26,20.34,15.31,51.14,50,52,20.29,15,25,0.717,0.664,0.773,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0432,0.72,0,1,0
847058400000,1996,11,1996,2,5,7,0.0478,0.0302,0,0,0,0,0,0,0,0,79.01,76.63,82.1,29.01,26.63,50,50,50,29.14,27,32,0.633,0.609,0.652,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0478,0.63,0,1,0
847663200000,1996,11,1996,2,6,7,0.055,0.0302,0,0,0,0,0,0,0,0,90.93,86.75,98.23,40.93,36.75,50,50,50,41,37,48,0.551,0.509,0.576,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.055,0.55,0,1,0
848268000000,1996,11,1996,2,7,7,0.0625,0.0302,0.0323,0,0,0,0,1,1,1,103.4,100.7,106.2,53.39,50.69,50,50,50,0,0,0,0.484,0.471,0.497,53.39,50.69,56.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000288,0.0000586,0.000524,0.000011,0.0000023,0.000021,0.0857,0.0818,0.0897,0.0034,0.0032,0.0035,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0302,0.48,0.52,0.48,0
848872800000,1996,11,1996,2,8,7,0.0692,0.031,0.0381,1369.98,14.73,14.73,8.155,1,1,1,114.4,107,118.2,63.08,56.98,51.29,50,59,0,0,0,0.449,0.423,0.505,63.08,56.98,68.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00111,0.000593,0.00155,0.000044,0.000023,0.000061,0.0996,0.0908,0.107,0.0039,0.0036,0.0042,25.4,25.39,25.41,0.511,0,0.903,0.549,0,0.96,0.491,0,0.867,8.494,0,15.34,8.155,0,14.73,0,3,0,0,0.429,0,0.0453,0.429,0.0311,0.45,0.55,0.45,19.8
849477600000,1996,12,1996,3,9,7,0.0733,0.0357,0.0376,657.727,13.74,13.74,3.915,1,1,1,121.2,118.2,123.9,62.2,59.19,59,59,59,0,0,0,0.487,0.476,0.499,62.2,59.19,64.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00104,0.000781,0.00127,0.000041,0.000031,0.00005,0.0983,0.094,0.102,0.0039,0.0037,0.004,25.4,25.4,25.41,0.253,0,0.885,0.274,0,0.96,0.243,0,0.85,4.078,0,14.32,3.915,0,13.74,0,5,0,0,0.714,0,0.0218,0.714,0.0357,0.49,0.51,0.49,8.97
850082400000,1996,12,1996,3,10,7,0.0763,0.0357,0.0407,2108,15.32,15.32,12.55,1,1,1,126.2,122.3,129.1,67.24,63.29,59,59,59,0,0,0,0.468,0.457,0.482,67.24,63.29,70.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0719,0.00147,0.00113,0.00171,0.000057,0.000044,0.000067,0.106,0.0999,0.111,0.0042,0.0039,0.0043,25.39,25.39,25.4,0.773,0,0.914,0.823,0,0.96,0.742,0,0.877,13.07,0,15.96,12.55,0,15.32,0,1,0,0,0.143,0,0.0697,0.143,0.0356,0.47,0.53,0.47,27.6
850687200000,1996,12,1996,3,11,7,0.0794,0.0357,0.0437,2665.9,18.06,18.06,15.87,1,1,1,131.3,125.8,140.1,72.28,66.85,59,59,59,0,0,0,0.45,0.421,0.469,72.28,66.85,81.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0727,0.0708,0.0758,0.00189,0.00143,0.00264,0.000074,0.000056,0.0001,0.115,0.105,0.13,0.0045,0.0041,0.0051,25.39,25.37,25.39,0.918,0.896,0.938,0.96,0.96,0.96,0.881,0.86,0.9,16.53,14.92,18.8,15.87,14.32,18.06,0,0,0,0,0,0,0.0882,0,0.0357,0.45,0.55,0.45,33.6
851292000000,1996,12,1996,3,12,7,0.0897,0.0357,0.054,3317.83,20.91,20.91,19.75,1,1,1,148.3,143.6,154,89.35,84.62,59,59,59,0,0,0,0.398,0.383,0.411,89.35,84.62,95.01,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.077,0.0807,0.00334,0.00294,0.00383,0.00013,0.00012,0.00015,0.145,0.137,0.155,0.0057,0.0054,0.0061,25.36,25.35,25.36,0.922,0.916,0.928,0.964,0.962,0.967,0.889,0.885,0.892,20.48,19.52,21.64,19.75,18.78,20.91,0,0,0,0,0,0,0.11,0,0.0357,0.4,0.6,0.4,37
851896800000,1996,12,1996,3,13,7,0.0966,0.0417,0.0549,3373.14,22.06,22.06,20.08,1,1,1,159.8,157,164.7,90.79,85.39,69,59,73,0,0,0,0.432,0.37,0.461,90.79,85.39,100.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0805,0.0791,0.0826,0.00347,0.00301,0.00429,0.00014,0.00012,0.00017,0.149,0.14,0.165,0.0058,0.0055,0.0065,25.37,25.35,25.38,0.922,0.911,0.928,0.965,0.962,0.969,0.889,0.883,0.893,20.81,19.72,22.76,20.08,18.97,22.06,0,0,0,0,0,0,0.112,0,0.0417,0.43,0.57,0.43,34.9
852501600000,1997,1,1996,4,14,7,0.103,0.0442,0.0586,3593,23.59,23.59,21.39,1,1,1,169.9,164.7,179.7,96.91,91.68,73,73,73,0,0,0,0.43,0.406,0.443,96.91,91.68,106.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0831,0.0813,0.0866,0.00399,0.00354,0.00482,0.00016,0.00014,0.00019,0.16,0.151,0.178,0.0063,0.0059,0.007,25.38,25.38,25.38,0.917,0.912,0.92,0.967,0.965,0.97,0.887,0.883,0.888,22.11,21,24.32,21.39,20.27,23.59,0,0,0,0,0,0,0.119,0,0.0444,0.43,0.57,0.43,34.9
853106400000,1997,1,1996,4,15,7,0.12,0.0442,0.0757,4708.01,31.3,31.3,28.02,1,1,1,198.2,183.8,212.3,125.2,110.8,73,73,73,0,0,0,0.369,0.344,0.397,125.2,110.8,139.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0931,0.0881,0.0981,0.00639,0.00517,0.00759,0.00025,0.0002,0.0003,0.211,0.185,0.236,0.0083,0.0072,0.0093,25.36,25.29,25.39,0.927,0.918,0.934,0.97,0.97,0.97,0.899,0.891,0.906,28.89,25.33,32.27,28.02,24.57,31.3,0,0,0,0,0,0,0.156,0,0.0443,0.37,0.63,0.37,39.2
853711200000,1997,1,1996,4,16,7,0.143,0.0442,0.0991,6220.96,42,42,37.03,1,1,1,236.8,218.5,257.4,163.8,145.5,73,73,73,0,0,0,0.309,0.284,0.334,163.8,145.5,184.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.107,0.1,0.114,0.00967,0.00812,0.0114,0.00038,0.00032,0.00045,0.28,0.247,0.317,0.011,0.0097,0.013,25.1,24.95,25.24,0.943,0.937,0.95,0.973,0.97,0.98,0.918,0.909,0.931,38.03,33.75,42.85,37.03,32.74,42,0,0,0,0,0,0,0.206,0,0.0439,0.31,0.69,0.31,43.5
854316000000,1997,1,1996,4,17,7,0.18,0.0462,0.134,8237.74,55.87,55.87,49.03,2,1,1.4285714285714286,297.4,262.6,341.3,221,189.6,76.43,73,85,0,0,0,0.258,0.237,0.278,221,189.6,256.3,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.127,0.116,0.14,0.0149,0.0119,0.02,0.00059,0.00047,0.0008,0.312,0.249,0.382,0.012,0.0099,0.015,24.79,24.62,24.92,0.943,0.925,0.959,0.976,0.97,0.98,0.92,0.897,0.939,38.85,26.43,51.4,37.65,25.64,48.2,0,0,0,0,0,0,0.272,0,0.046,0.26,0.74,0.26,45.8
854920800000,1997,2,1996,5,18,7,0.254,0.0514,0.202,12232.6,85.04,85.04,72.81,2,2,2,419.4,359.6,475,334.4,274.6,85,85,85,0,0,0,0.204,0.179,0.236,334.4,274.6,390,990,990,990,965.5,965.2,965.7,24.5,24.3,24.8,0.168,0.147,0.188,0.0568,0.0286,0.0831,0.0023,0.0012,0.0034,0.393,0.303,0.477,0.016,0.012,0.02,24.12,23.79,24.5,0.945,0.935,0.954,0.974,0.97,0.98,0.92,0.907,0.935,37.37,30.84,43.39,36.41,29.91,42.52,0,0,0,0,0,0,0.405,0,0.052,0.2,0.8,0.2,48.2
855525600000,1997,2,1996,5,19,7,0.323,0.0514,0.272,15977.5,103,103,95.1,3,2,2.142857142857143,534.3,490.6,577,449.3,405.6,85,85,85,0,0,0,0.159,0.147,0.173,449.3,405.6,492,990,990,990,966,965.8,966.2,24,23.8,24.2,0.21,0.193,0.229,0.111,0.0904,0.131,0.0046,0.0037,0.0055,0.551,0.5,0.612,0.023,0.021,0.026,23.44,23.25,23.69,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,46.78,35.4,52.17,45.1,34.33,48.2,0,0,0,0,0,0,0.528,0,0.051,0.16,0.84,0.16,49.5
856130400000,1997,2,1996,5,20,7,0.371,0.0514,0.32,18541.5,116.4,116.4,110.4,3,3,3,614.1,586,643.5,529.1,501,85,85,85,0,0,0,0.138,0.132,0.145,529.1,501,558.5,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.251,0.235,0.267,0.154,0.136,0.174,0.0065,0.0057,0.0074,0.586,0.538,0.635,0.025,0.023,0.027,23.06,22.89,23.22,0.949,0.946,0.951,0.972,0.97,0.976,0.922,0.918,0.928,37.84,36,39.76,36.79,34.92,38.79,0,0,0,0,0,0,0.613,0,0.051,0.14,0.86,0.14,50
856735200000,1997,2,1996,5,21,7,0.416,0.0552,0.36,20777.6,127.2,127.2,123.7,3,3,3,687.3,654.1,723.6,596,569.1,91.29,85,107,0,0,0,0.133,0.122,0.151,596,569.1,616.6,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.29,0.273,0.305,0.199,0.181,0.213,0.0085,0.0077,0.0092,0.7,0.653,0.738,0.03,0.028,0.032,22.65,22.47,22.83,0.954,0.952,0.955,0.979,0.977,0.98,0.934,0.93,0.936,42.1,40.45,43.25,41.23,39.51,42.38,0,0,0,0,0,0,0.687,0,0.056,0.13,0.87,0.13,49.9
857340000000,1997,3,1996,6,22,7,0.456,0.0647,0.391,22251.7,133.9,133.9,132.5,3,3,3,753.4,735.3,761.9,646.4,628.3,107,107,107,0,0,0,0.142,0.14,0.146,646.4,628.3,654.9,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.322,0.312,0.327,0.233,0.221,0.238,0.01,0.0095,0.01,0.788,0.758,0.803,0.034,0.033,0.035,22.3,22.25,22.4,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.05,43.96,45.56,44.15,43.08,44.65,0,0,0,0,0,0,0.736,0,0.065,0.14,0.86,0.14,48.8
857944800000,1997,3,1996,6,23,7,0.446,0.0647,0.381,21767.2,132.2,132.2,129.6,3,3,3,737.1,719.8,752,630.1,612.8,107,107,107,0,0,0,0.145,0.142,0.149,630.1,612.8,645,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.313,0.303,0.321,0.222,0.21,0.232,0.0096,0.0091,0.01,0.761,0.732,0.786,0.033,0.032,0.034,22.39,22.31,22.49,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.07,43.02,44.97,43.19,42.16,44.07,0,0,0,0,0,0,0.72,0,0.065,0.15,0.85,0.15,48.8
858549600000,1997,3,1996,6,24,7,0.417,0.0647,0.352,20269.2,125.3,125.3,120.6,3,3,3,689.4,663.7,713.5,582.4,556.7,107,107,107,0,0,0,0.155,0.15,0.161,582.4,556.7,606.5,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.286,0.271,0.3,0.19,0.173,0.206,0.0081,0.0074,0.0089,0.68,0.637,0.721,0.029,0.027,0.031,22.66,22.52,22.81,0.953,0.951,0.955,0.978,0.975,0.98,0.932,0.927,0.936,41.12,39.48,42.63,40.22,38.49,41.78,0,0,0,0,0,0,0.67,0,0.065,0.16,0.84,0.16,48.6
859154400000,1997,3,1996,6,25,7,0.382,0.0647,0.318,18316.3,114.1,114.1,109,3,3,3,632,616.9,656.9,525,509.9,107,107,107,0,0,0,0.169,0.163,0.173,525,509.9,549.9,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.253,0.245,0.267,0.152,0.142,0.168,0.0064,0.006,0.0072,0.584,0.558,0.626,0.025,0.024,0.027,22.99,22.85,23.07,0.949,0.947,0.951,0.971,0.97,0.974,0.921,0.919,0.926,37.42,36.44,39.04,36.34,35.34,38.03,0,0,0,0,0,0,0.606,0,0.064,0.17,0.83,0.17,47.9
859759200000,1997,3,1996,6,26,7,0.375,0.074,0.301,17349.9,106.1,106.1,103.3,3,3,3,619.7,617.2,624.9,497.3,492.5,122.4,107,125,0,0,0,0.197,0.173,0.202,497.3,492.5,510.2,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.241,0.239,0.245,0.134,0.131,0.142,0.0057,0.0056,0.006,0.542,0.535,0.559,0.023,0.023,0.024,23.08,23.05,23.1,0.946,0.945,0.947,0.97,0.97,0.97,0.918,0.917,0.919,35.49,35.15,36.45,34.42,34.1,35.36,0,0,0,0,0,0,0.574,0,0.074,0.2,0.8,0.2,46.3
