datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1434319200000,2015,6,2014,9,37,7,0.233,0.072,0.161,9655.88,60.57,60.57,57.48,2,2,2,384.6,370.6,399,265.6,251.6,119,119,119,0,0,0,0.309,0.298,0.321,265.6,251.6,280,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.149,0.144,0.154,0.0244,0.0177,0.0312,0.00099,0.00072,0.0013,0.295,0.274,0.316,0.012,0.011,0.013,24.38,24.29,24.47,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,29.63,28.08,31.22,28.74,27.23,30.28,0,0,0,0,0,0,0.319,0,0.072,0.31,0.69,0.31,41.4
1434924000000,2015,6,2014,9,38,7,0.215,0.072,0.143,8537.65,53.69,53.69,50.82,2,1,1.7142857142857142,354.7,342.4,367,235.7,223.4,119,119,119,0,0,0,0.336,0.324,0.348,235.7,223.4,248,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.138,0.134,0.142,0.0158,0.0147,0.0168,0.00064,0.00059,0.00068,0.299,0.251,0.4,0.012,0.01,0.016,24.53,24.47,24.6,0.935,0.924,0.959,0.973,0.97,0.98,0.91,0.896,0.94,33.92,25.8,52.33,32.3,25.02,48.2,0,0,0,0,0,0,0.282,0,0.072,0.33,0.67,0.33,39.7
1435528800000,2015,6,2014,9,39,7,0.198,0.0672,0.131,8075.64,48.2,48.2,48.07,1,1,1,327.6,317,338.3,216.5,209,111.1,108,119,0,0,0,0.339,0.326,0.355,216.5,209,223.2,990,990,990,965,965,965.1,25,24.9,25,0.13,0.127,0.132,0.0142,0.0135,0.0147,0.00057,0.00054,0.00059,0.379,0.365,0.391,0.015,0.015,0.016,24.58,24.52,24.65,0.958,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.98,48.31,51.53,48.07,47.35,48.2,0,0,0,0,0,0,0.267,0,0.067,0.34,0.66,0.34,40.8
1436133600000,2015,7,2014,10,40,7,0.184,0.0653,0.119,7476.11,46.56,46.56,44.5,1,1,1,304.3,295.4,313.4,196.3,187.4,108,108,108,0,0,0,0.355,0.345,0.366,196.3,187.4,205.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.12,0.126,0.0124,0.0117,0.0132,0.0005,0.00046,0.00053,0.343,0.327,0.359,0.014,0.013,0.014,24.73,24.67,24.79,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.937,45.41,43.32,47.51,44.5,42.45,46.56,0,0,0,0,0,0,0.247,0,0.065,0.35,0.65,0.35,40.6
1436738400000,2015,7,2014,10,41,7,0.171,0.0653,0.106,6649.08,41.76,41.76,39.58,1,1,1,283.4,274.9,292.4,175.4,166.9,108,108,108,0,0,0,0.381,0.369,0.393,175.4,166.9,184.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.112,0.119,0.0107,0.00993,0.0114,0.00042,0.00039,0.00045,0.305,0.29,0.321,0.012,0.012,0.013,24.86,24.81,24.91,0.947,0.944,0.95,0.977,0.973,0.98,0.925,0.919,0.931,40.51,38.5,42.61,39.58,37.46,41.76,0,0,0,0,0,0,0.22,0,0.065,0.38,0.62,0.38,38.9
1437343200000,2015,7,2014,10,42,7,0.16,0.0653,0.095,5900.29,36.85,36.85,35.12,1,1,1,265,257.6,272.4,157,149.7,108,108,108,0,0,0,0.408,0.396,0.419,157,149.7,164.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.112,0.0091,0.00847,0.00972,0.00036,0.00034,0.00039,0.273,0.259,0.286,0.011,0.01,0.011,24.97,24.92,25.01,0.941,0.939,0.944,0.97,0.97,0.972,0.913,0.911,0.917,36.2,34.47,37.93,35.12,33.43,36.85,0,0,0,0,0,0,0.195,0,0.065,0.41,0.59,0.41,36.9
1437948000000,2015,7,2014,10,43,7,0.15,0.0627,0.0876,5433.46,33.83,33.83,32.34,1,1,1,248.5,241.5,255.2,144.8,139,103.7,93,108,0,0,0,0.417,0.381,0.437,144.8,139,151,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.103,0.105,0.00806,0.00756,0.00858,0.00032,0.0003,0.00034,0.25,0.24,0.26,0.0099,0.0095,0.01,25.06,25.02,25.1,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.906,0.911,33.34,31.94,34.87,32.34,30.98,33.83,0,0,0,0,0,0,0.18,0,0.0624,0.42,0.58,0.42,36.2
1438552800000,2015,8,2014,11,44,7,0.139,0.0562,0.0828,5145.91,32.58,32.58,30.63,1,1,1,229.9,222.1,238.5,136.9,129.1,93,93,93,0,0,0,0.405,0.39,0.419,136.9,129.1,145.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0973,0.103,0.00739,0.00672,0.00812,0.00029,0.00026,0.00032,0.235,0.221,0.25,0.0092,0.0087,0.0099,25.19,25.12,25.25,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,31.58,29.73,33.59,30.63,28.84,32.58,0,0,0,0,0,0,0.17,0,0.0562,0.4,0.6,0.4,37
1439157600000,2015,8,2014,11,45,7,0.129,0.0562,0.0728,4504.92,28.28,28.28,26.82,1,1,1,213.3,207.6,219.6,120.3,114.6,93,93,93,0,0,0,0.436,0.423,0.448,120.3,114.6,126.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0942,0.0922,0.0965,0.00598,0.00549,0.00651,0.00023,0.00021,0.00026,0.205,0.195,0.216,0.008,0.0076,0.0085,25.31,25.27,25.36,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.64,26.25,29.16,26.82,25.47,28.28,0,0,0,0,0,0,0.149,0,0.0562,0.44,0.56,0.44,34.9
1439762400000,2015,8,2014,11,46,7,0.121,0.0562,0.0647,1190.02,25.02,25.02,7.083,1,1,1,200,194.2,205.7,107,101.2,93,93,93,0,0,0,0.465,0.452,0.479,107,101.2,112.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.0875,0.0915,0.00484,0.00435,0.00533,0.00019,0.00017,0.00021,0.181,0.171,0.191,0.0071,0.0067,0.0075,25.41,25.37,25.42,0.263,0,0.92,0.277,0,0.97,0.255,0,0.892,7.303,0,25.79,7.083,0,25.02,0,5,0,0,0.714,0,0.0394,0.714,0.0563,0.46,0.53,0.47,9.83
1440367200000,2015,8,2014,11,47,7,0.114,0.0562,0.0576,0,0,0,0,1,1,1,188.2,184.1,192.3,95.19,91.09,93,93,93,0,0,0,0.494,0.484,0.505,95.19,91.09,99.29,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0854,0.0839,0.0868,0.00384,0.00349,0.00419,0.00015,0.00014,0.00016,0.16,0.153,0.168,0.0063,0.006,0.0065,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0564,0.49,0.51,0.49,0
1440972000000,2015,8,2014,11,48,7,0.105,0.0454,0.0597,3180.98,23.95,23.95,18.93,1,1,1,173.7,164.7,182.7,98.7,89.72,75,72,93,0,0,0,0.431,0.399,0.509,98.7,89.72,108.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0848,0.0824,0.0879,0.00414,0.00338,0.00495,0.00016,0.00013,0.00019,0.165,0.15,0.181,0.0064,0.0059,0.0071,25.38,25.38,25.42,0.784,0,0.919,0.83,0,0.97,0.759,0,0.889,19.55,0,24.69,18.93,0,23.95,0,1,0,0,0.143,0,0.105,0.143,0.0453,0.43,0.57,0.43,30.3
1441576800000,2015,9,2014,12,49,7,0.0935,0.0435,0.0499,3087.12,19.97,19.97,18.38,1,1,1,154.5,148,162.2,82.52,76,72,72,72,0,0,0,0.466,0.444,0.486,82.52,76,90.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.0765,0.0815,0.00276,0.00221,0.00342,0.00011,0.000087,0.00013,0.135,0.124,0.149,0.0053,0.0049,0.0058,25.37,25.37,25.38,0.931,0.922,0.939,0.962,0.96,0.965,0.895,0.889,0.901,19.11,17.75,20.7,18.38,17.04,19.97,0,0,0,0,0,0,0.102,0,0.0436,0.47,0.53,0.47,33
1442181600000,2015,9,2014,12,50,7,0.0849,0.0435,0.0413,2170.12,16.55,16.55,12.92,1,1,1,140.3,134.6,146.1,68.34,62.6,72,72,72,0,0,0,0.513,0.493,0.535,68.34,62.6,74.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0738,0.0717,0.0758,0.00156,0.00107,0.00205,0.000061,0.000042,0.00008,0.11,0.0998,0.12,0.0043,0.0039,0.0047,25.39,25.38,25.4,0.779,0,0.935,0.823,0,0.96,0.748,0,0.898,13.46,0,17.24,12.92,0,16.55,0,1,0,0,0.143,0,0.0718,0.143,0.0436,0.51,0.49,0.51,25.6
1442786400000,2015,9,2014,12,51,7,0.0781,0.0435,0.0346,0,0,0,0,1,1,1,129.1,125,133.2,57.13,53.03,72,72,72,0,0,0,0.558,0.54,0.576,57.13,53.03,61.23,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0713,0.000606,0.000258,0.000955,0.000024,0.00001,0.000037,0.0911,0.0852,0.0974,0.0036,0.0033,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0435,0.56,0.44,0.56,0
1443391200000,2015,9,2014,12,52,7,0.0738,0.0366,0.0371,1451.59,15.63,15.63,8.64,1,1,1,122,120.4,123.7,61.41,50.02,60.57,52,72,0,0,0,0.496,0.422,0.59,61.41,50.02,71.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0712,0.00097,0.0000017,0.00179,0.000038,6.7e-8,0.00007,0.0973,0.0809,0.112,0.0038,0.0032,0.0044,25.4,25.39,25.42,0.52,0,0.919,0.549,0,0.96,0.499,0,0.883,9,0,16.28,8.64,0,15.63,0,3,0,0,0.429,0,0.048,0.429,0.0367,0.5,0.5,0.5,19.7
1443996000000,2015,10,2015,1,1,7,0.0731,0.0314,0.0417,2512.56,15.71,15.71,14.96,1,1,1,120.9,118.5,123.4,68.93,66.47,52,52,52,0,0,0,0.43,0.421,0.439,68.93,66.47,71.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0713,0.00161,0.0014,0.00182,0.000063,0.000055,0.000071,0.108,0.104,0.112,0.0042,0.0041,0.0044,25.39,25.39,25.4,0.907,0.894,0.921,0.96,0.96,0.96,0.871,0.858,0.884,15.58,14.8,16.37,14.96,14.2,15.71,0,0,0,0,0,0,0.0831,0,0.0314,0.43,0.57,0.43,34.4
1444600800000,2015,10,2015,1,2,7,0.071,0.0314,0.0395,2331.11,14.29,14.29,13.88,1,1,1,117.4,116,118.7,65.37,64,52,52,52,0,0,0,0.443,0.438,0.448,65.37,64,66.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00131,0.00119,0.00142,0.000051,0.000047,0.000056,0.103,0.101,0.105,0.004,0.004,0.0041,25.4,25.4,25.4,0.888,0.88,0.895,0.96,0.96,0.96,0.852,0.845,0.859,14.45,14.03,14.88,13.88,13.47,14.29,0,0,0,0,0,0,0.0771,0,0.0315,0.44,0.56,0.44,32.8
1445205600000,2015,10,2015,1,3,7,0.0678,0.0314,0.0363,325.195,13.55,13.55,1.936,1,1,1,112.1,109.2,116.3,60.1,57.17,52,52,52,0,0,0,0.464,0.447,0.476,60.1,57.17,64.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000858,0.000609,0.00121,0.000034,0.000024,0.000048,0.0953,0.0911,0.101,0.0037,0.0036,0.004,25.4,25.4,25.41,0.126,0,0.882,0.137,0,0.96,0.121,0,0.846,2.016,0,14.11,1.936,0,13.55,0,6,0,0,0.857,0,0.0108,0.857,0.0315,0.46,0.54,0.46,4.8
1445810400000,2015,10,2015,1,4,7,0.0648,0.0313,0.0335,0,0,0,0,1,1,1,107.1,105.9,108.9,55.42,53.89,51.71,50,52,0,0,0,0.483,0.459,0.491,55.42,53.89,58.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000461,0.000331,0.000756,0.000018,0.000013,0.00003,0.0886,0.0864,0.0936,0.0035,0.0034,0.0037,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0313,0.48,0.52,0.48,0
1446415200000,2015,11,2015,2,5,7,0.0702,0.0302,0.0399,2047.29,14.81,14.81,12.19,1,1,1,116,113,118.5,66.01,63,50,50,50,0,0,0,0.431,0.422,0.442,66.01,63,68.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00136,0.00111,0.00157,0.000053,0.000043,0.000062,0.104,0.0995,0.107,0.0041,0.0039,0.0042,25.4,25.39,25.4,0.766,0,0.905,0.823,0,0.96,0.736,0,0.869,12.69,0,15.43,12.19,0,14.81,0,1,0,0,0.143,0,0.0677,0.143,0.0303,0.43,0.57,0.43,29.2
1447020000000,2015,11,2015,2,6,7,0.074,0.0302,0.0437,2687.78,16.92,16.92,16,1,1,1,122.3,118.7,125.3,72.29,68.74,50,50,50,0,0,0,0.409,0.399,0.421,72.29,68.74,75.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.0723,0.00189,0.00159,0.00215,0.000074,0.000062,0.000084,0.113,0.108,0.119,0.0044,0.0042,0.0047,25.39,25.38,25.39,0.926,0.906,0.94,0.96,0.96,0.96,0.889,0.87,0.903,16.67,15.52,17.62,16,14.89,16.92,0,0,0,0,0,0,0.0889,0,0.0303,0.41,0.59,0.41,36.3
1447624800000,2015,11,2015,2,7,7,0.0814,0.0302,0.0512,3153.4,21.07,21.07,18.77,1,1,1,134.6,123.9,145.8,84.6,73.93,50,50,50,0,0,0,0.372,0.343,0.403,84.6,73.93,95.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.0719,0.0796,0.00294,0.00203,0.00389,0.00012,0.00008,0.00015,0.135,0.116,0.155,0.0053,0.0046,0.0061,25.36,25.34,25.38,0.927,0.915,0.936,0.962,0.96,0.967,0.892,0.885,0.899,19.5,17.2,21.79,18.77,16.52,21.07,0,0,0,0,0,0,0.104,0,0.0302,0.37,0.63,0.37,38.7
1448229600000,2015,11,2015,2,8,7,0.0895,0.0302,0.0592,3612.12,21.85,21.85,21.5,1,1,1,147.9,145.5,149.6,97.92,95.54,50,50,50,0,0,0,0.338,0.334,0.344,97.92,95.54,99.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0803,0.0795,0.0809,0.00407,0.00387,0.00422,0.00016,0.00015,0.00017,0.159,0.155,0.162,0.0062,0.0061,0.0064,25.34,25.34,25.35,0.913,0.911,0.915,0.968,0.967,0.969,0.884,0.883,0.885,22.22,21.74,22.56,21.5,21.01,21.85,0,0,0,0,0,0,0.119,0,0.0303,0.34,0.66,0.34,40.4
1448834400000,2015,11,2015,2,9,7,0.0933,0.0349,0.0584,3574.69,23.25,23.25,21.28,1,1,1,154.3,147.4,164.4,96.57,89.54,57.71,50,59,0,0,0,0.374,0.339,0.397,96.57,89.54,105.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0811,0.0788,0.0844,0.00396,0.00336,0.00471,0.00016,0.00013,0.00018,0.158,0.146,0.174,0.0062,0.0057,0.0068,25.35,25.34,25.35,0.916,0.913,0.922,0.967,0.964,0.97,0.886,0.884,0.889,22,20.52,23.97,21.28,19.79,23.25,0,0,0,0,0,0,0.118,0,0.0349,0.37,0.63,0.37,38.3
1449439200000,2015,12,2015,3,10,7,0.104,0.0357,0.0679,4180.94,26.48,26.48,24.89,1,1,1,171.2,165.5,177.8,112.2,106.5,59,59,59,0,0,0,0.345,0.332,0.356,112.2,106.5,118.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0868,0.0848,0.0891,0.00529,0.0048,0.00585,0.00021,0.00019,0.00023,0.186,0.176,0.198,0.0073,0.0069,0.0077,25.36,25.36,25.36,0.919,0.915,0.924,0.97,0.97,0.97,0.892,0.888,0.896,25.66,24.24,27.3,24.89,23.51,26.48,0,0,0,0,0,0,0.138,0,0.0361,0.34,0.65,0.35,40.2
1450044000000,2015,12,2015,3,11,7,0.111,0.0357,0.0756,4699.32,29.7,29.7,27.97,1,1,1,184,176.4,191.2,125,117.4,59,59,59,0,0,0,0.321,0.309,0.334,125,117.4,132.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0913,0.0886,0.0938,0.00637,0.00573,0.00699,0.00025,0.00022,0.00027,0.209,0.195,0.222,0.0082,0.0076,0.0087,25.36,25.36,25.36,0.928,0.923,0.931,0.97,0.97,0.97,0.9,0.895,0.903,28.84,26.96,30.62,27.97,26.15,29.7,0,0,0,0,0,0,0.155,0,0.0354,0.32,0.68,0.32,42.3
1450648800000,2015,12,2015,3,12,7,0.117,0.0357,0.0812,5074.65,31.98,31.98,30.21,1,1,1,193.3,186.8,200.8,134.3,127.8,59,59,59,0,0,0,0.306,0.294,0.316,134.3,127.8,141.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0946,0.0923,0.0972,0.00717,0.00662,0.0078,0.00028,0.00026,0.0003,0.226,0.214,0.239,0.0088,0.0084,0.0093,25.36,25.36,25.36,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,31.14,29.55,32.97,30.21,28.67,31.98,0,0,0,0,0,0,0.168,0,0.0358,0.31,0.69,0.31,43.4
1451253600000,2015,12,2015,3,13,7,0.127,0.0393,0.0874,5468.56,33.93,33.93,32.55,1,1,1,209.4,205.4,214.7,144.4,135.7,65,59,73,0,0,0,0.31,0.282,0.35,144.4,135.7,150.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0989,0.0968,0.1,0.00803,0.00728,0.00852,0.00031,0.00029,0.00033,0.244,0.23,0.254,0.0096,0.009,0.0099,25.3,25.27,25.32,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.91,33.56,31.43,34.98,32.55,30.49,33.93,0,0,0,0,0,0,0.181,0,0.0396,0.31,0.69,0.31,43.1
1451858400000,2016,1,2015,4,14,7,0.141,0.0442,0.0964,6041.82,38.72,38.72,35.96,1,1,1,232.4,222.1,244,159.4,149.1,73,73,73,0,0,0,0.314,0.299,0.329,159.4,149.1,171,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.105,0.102,0.109,0.0093,0.00842,0.0103,0.00037,0.00033,0.00041,0.272,0.254,0.293,0.011,0.01,0.012,25.13,25.04,25.21,0.942,0.938,0.945,0.972,0.97,0.975,0.915,0.91,0.922,37.01,34.6,39.7,35.96,33.56,38.72,0,0,0,0,0,0,0.2,0,0.0446,0.31,0.68,0.32,42.8
1452463200000,2016,1,2015,4,15,7,0.164,0.0442,0.12,7528.38,48.2,48.2,44.81,1,1,1,271.5,251.4,295.1,198.5,178.4,73,73,73,0,0,0,0.27,0.247,0.29,198.5,178.4,222.1,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.119,0.112,0.127,0.0126,0.0109,0.0146,0.0005,0.00043,0.00058,0.342,0.306,0.384,0.014,0.012,0.015,24.87,24.74,24.99,0.953,0.948,0.959,0.98,0.979,0.98,0.934,0.928,0.94,46.16,41.43,51.66,44.81,40.56,48.2,0,0,0,0,0,0,0.249,0,0.044,0.27,0.73,0.27,45.9
1453068000000,2016,1,2015,4,16,7,0.192,0.0442,0.148,8952.81,56.59,56.59,53.29,2,2,2,317.1,303,332,244.1,230,73,73,73,0,0,0,0.231,0.22,0.241,244.1,230,259,990,990,990,965,964.9,965.1,25,24.9,25.1,0.135,0.13,0.14,0.0172,0.0153,0.0213,0.00069,0.00061,0.00085,0.26,0.243,0.279,0.01,0.0097,0.011,24.76,24.66,24.84,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.895,0.903,27.47,25.86,29.17,26.65,25.09,28.29,0,0,0,0,0,0,0.296,0,0.044,0.23,0.77,0.23,46.6
1453672800000,2016,1,2015,4,17,7,0.211,0.0442,0.167,10109.2,64.11,64.11,60.17,2,2,2,348.6,336.1,366.8,275.6,263.1,73,73,73,0,0,0,0.209,0.199,0.217,275.6,263.1,293.8,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.146,0.142,0.153,0.0291,0.0232,0.0377,0.0012,0.00093,0.0015,0.304,0.285,0.331,0.012,0.011,0.013,24.55,24.44,24.63,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,31.02,29.63,33.04,30.09,28.74,32.05,0,0,0,0,0,0,0.334,0,0.044,0.21,0.79,0.21,47.9
1454277600000,2016,2,2015,5,18,7,0.243,0.0514,0.192,11585.9,75.52,75.52,68.96,2,2,2,402.1,373.6,432.1,317.1,288.6,85,85,85,0,0,0,0.212,0.197,0.228,317.1,288.6,347.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.162,0.152,0.173,0.0487,0.0352,0.0628,0.002,0.0014,0.0026,0.367,0.324,0.412,0.015,0.013,0.017,24.23,24.04,24.41,0.943,0.938,0.948,0.971,0.97,0.973,0.915,0.91,0.923,35.52,32.39,38.79,34.48,31.42,37.76,0,0,0,0,0,0,0.383,0,0.051,0.21,0.79,0.21,47.7
1454882400000,2016,2,2015,5,19,7,0.282,0.0514,0.231,13958.9,89.83,89.83,83.09,2,2,2,466.3,440,498.5,381.3,355,85,85,85,0,0,0,0.183,0.17,0.193,381.3,355,413.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.185,0.175,0.196,0.079,0.0666,0.0942,0.0033,0.0027,0.0039,0.463,0.424,0.512,0.019,0.017,0.021,23.84,23.64,24,0.952,0.949,0.956,0.979,0.975,0.98,0.932,0.926,0.937,42.45,39.65,45.83,41.54,38.67,44.91,0,0,0,0,0,0,0.462,0,0.051,0.18,0.82,0.18,49.5
1455487200000,2016,2,2015,5,20,7,0.335,0.0514,0.283,16469.3,106,106,98.03,3,2,2.2857142857142856,553.2,511.4,592.3,468.2,426.4,85,85,85,0,0,0,0.154,0.144,0.166,468.2,426.4,507.3,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.218,0.2,0.238,0.12,0.1,0.14,0.005,0.0042,0.0059,0.565,0.527,0.617,0.024,0.022,0.026,23.35,23.19,23.57,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.96,35.52,52.44,44.03,34.46,48.2,0,0,0,0,0,0,0.545,0,0.052,0.15,0.84,0.16,49.2
1456092000000,2016,2,2015,5,21,7,0.396,0.0514,0.345,19936.3,128.2,128.2,118.7,3,3,3,655.4,609.6,704.2,570.4,524.6,85,85,85,0,0,0,0.13,0.121,0.139,570.4,524.6,619.2,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.274,0.248,0.302,0.182,0.151,0.215,0.0078,0.0064,0.0092,0.655,0.578,0.737,0.028,0.024,0.032,22.82,22.55,23.08,0.952,0.949,0.955,0.976,0.971,0.98,0.93,0.921,0.936,40.51,37.55,43.59,39.56,36.46,42.72,0,0,0,0,0,0,0.659,0,0.051,0.13,0.87,0.13,50.3
1456696800000,2016,2,2015,5,22,7,0.466,0.0628,0.403,22846.4,142.2,142.2,136,3,3,3,770.4,722.5,810.8,666.6,634.9,103.9,85,107,0,0,0,0.135,0.118,0.144,666.6,634.9,703.8,990,990,990,967,966.8,967.1,23,22.9,23.2,0.333,0.312,0.355,0.246,0.225,0.271,0.011,0.0097,0.012,0.822,0.768,0.885,0.036,0.033,0.039,22.2,21.97,22.44,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.26,44.36,48.37,45.33,43.47,47.41,0,0,0,0,0,0,0.756,0,0.063,0.13,0.86,0.14,49
1457301600000,2016,3,2015,6,23,7,0.521,0.0647,0.456,24742,155.1,155.1,147.3,4,3,3.2857142857142856,861.3,823.2,896,754.3,716.2,107,107,107,0,0,0,0.124,0.119,0.13,754.3,716.2,789,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.392,0.362,0.423,0.302,0.279,0.321,0.013,0.012,0.014,0.951,0.906,0.998,0.042,0.04,0.044,21.7,21.56,21.9,0.956,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,47.37,39.29,51.84,45.42,38.29,48.2,0,0,0,0,0,0,0.818,0,0.065,0.12,0.88,0.12,47.5
1457906400000,2016,3,2015,6,24,7,0.578,0.0647,0.513,27726.1,174.4,174.4,165,4,4,4,956,907,1016,849,800,107,107,107,0,0,0,0.112,0.105,0.118,849,800,909.3,990,990,990,967.7,967.5,968,22.3,22,22.5,0.478,0.433,0.533,0.35,0.326,0.379,0.016,0.015,0.017,1.06,0.972,1.16,0.047,0.043,0.053,21.22,20.89,21.5,0.954,0.953,0.956,0.979,0.976,0.98,0.934,0.931,0.936,42.14,40.2,44.5,41.26,39.26,43.61,0,0,0,0,0,0,0.917,0,0.065,0.11,0.89,0.11,48
1458511200000,2016,3,2015,6,25,7,0.675,0.078,0.597,31032.7,192.2,192.2,184.7,4,4,4,1115,1044,1173,986.5,915.4,129,129,129,0,0,0,0.116,0.11,0.124,986.5,915.4,1044,990,990,990,968.3,968,968.4,21.7,21.6,22,0.622,0.544,0.699,0.438,0.382,0.523,0.02,0.017,0.024,1.33,1.18,1.51,0.061,0.054,0.07,20.4,20.04,20.78,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.12,44.57,49.02,46.18,43.67,48.04,0,0,0,0,0,0,1.03,0,0.078,0.12,0.88,0.12,46
1459116000000,2016,3,2015,6,26,7,0.719,0.0829,0.636,32258.9,192.8,192.8,192,4,4,4,1189,1182,1196,1052,1034,137.1,129,148,0,0,0,0.115,0.108,0.125,1052,1034,1067,990,990,990,968.5,968.5,968.5,21.5,21.5,21.5,0.717,0.698,0.732,0.541,0.499,0.574,0.025,0.023,0.027,1.55,1.48,1.6,0.072,0.069,0.074,19.96,19.89,20.04,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,49.17,48.53,49.66,48,47.56,48.2,0,0,0,0,0,0,1.07,0,0.083,0.12,0.88,0.12,44.9
1459720800000,2016,4,2015,7,27,7,0.697,0.0895,0.607,31371.3,189.3,189.3,186.7,4,4,4,1152,1135,1173,1004,986.7,148,148,148,0,0,0,0.128,0.126,0.13,1004,986.7,1025,990,990,990,968.4,968.3,968.4,21.6,21.6,21.7,0.655,0.629,0.686,0.438,0.417,0.48,0.02,0.019,0.022,1.37,1.32,1.45,0.064,0.061,0.067,20.25,20.1,20.36,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,47.64,47.05,48.28,46.68,46.11,47.31,0,0,0,0,0,0,1.04,0,0.09,0.13,0.87,0.13,45
1460325600000,2016,4,2015,7,28,7,0.67,0.0756,0.594,31019.1,187.2,187.2,184.6,4,4,4,1108,1089,1127,982.6,963.8,125,125,125,0,0,0,0.113,0.111,0.115,982.6,963.8,1002,990,990,990,968.2,968.2,968.3,21.8,21.7,21.8,0.613,0.59,0.639,0.415,0.405,0.426,0.019,0.019,0.02,1.3,1.26,1.35,0.06,0.058,0.062,20.46,20.36,20.56,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,47.1,46.42,47.77,46.16,45.49,46.81,0,0,0,0,0,0,1.03,0,0.076,0.11,0.89,0.11,46.3
1460930400000,2016,4,2015,7,29,7,0.629,0.0756,0.553,29344.6,180.8,180.8,174.7,4,4,4,1040,993.9,1081,914.9,868.9,125,125,125,0,0,0,0.12,0.116,0.126,914.9,868.9,955.9,990,990,990,968,967.9,968.2,22,21.8,22.1,0.546,0.503,0.583,0.382,0.36,0.402,0.017,0.016,0.018,1.18,1.1,1.25,0.054,0.05,0.057,20.8,20.6,21.03,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.56,42.77,46.12,43.67,41.91,45.2,0,0,0,0,0,0,0.97,0,0.076,0.12,0.88,0.12,46.7
1461535200000,2016,4,2015,7,30,7,0.561,0.0775,0.484,26085.8,165.1,165.1,155.3,4,3,3.7142857142857144,928,880.9,976.8,799.8,733.9,128.1,125,147,0,0,0,0.138,0.128,0.167,799.8,733.9,851.8,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.44,0.381,0.488,0.326,0.291,0.351,0.015,0.013,0.016,1,0.945,1.07,0.045,0.042,0.048,21.39,21.12,21.63,0.954,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,43.64,39.49,51.83,42.26,38.5,48.2,0,0,0,0,0,0,0.863,0,0.077,0.14,0.86,0.14,46.5
1462140000000,2016,5,2015,8,31,7,0.5,0.0889,0.411,23021.1,143.6,143.6,137,3,3,3,826.3,789.7,866.2,679.3,642.7,147,147,147,0,0,0,0.178,0.17,0.186,679.3,642.7,719.2,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.346,0.325,0.369,0.255,0.23,0.281,0.011,0.01,0.012,0.849,0.787,0.916,0.037,0.034,0.04,21.95,21.72,22.15,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.61,44.49,48.86,45.68,43.6,47.88,0,0,0,0,0,0,0.761,0,0.089,0.18,0.82,0.18,46
1462744800000,2016,5,2015,8,32,7,0.452,0.0889,0.363,20687.9,129.1,129.1,123.1,3,3,3,747.6,711.5,779.9,600.6,564.5,147,147,147,0,0,0,0.197,0.188,0.207,600.6,564.5,632.9,990,990,990,966.9,966.7,967,23.1,23,23.3,0.301,0.281,0.32,0.202,0.178,0.224,0.0088,0.0077,0.0097,0.716,0.656,0.771,0.031,0.028,0.034,22.39,22.21,22.6,0.954,0.952,0.955,0.979,0.975,0.98,0.934,0.928,0.936,41.94,39.69,43.9,41.05,38.71,43.03,0,0,0,0,0,0,0.684,0,0.089,0.2,0.8,0.2,45.8
1463349600000,2016,5,2015,8,33,7,0.403,0.0889,0.314,17898.2,113.9,113.9,106.5,3,2,2.857142857142857,666.6,634.2,700.3,519.6,487.2,147,147,147,0,0,0,0.221,0.21,0.232,519.6,487.2,553.3,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.255,0.237,0.275,0.148,0.129,0.171,0.0063,0.0055,0.0073,0.596,0.543,0.637,0.025,0.023,0.027,22.84,22.66,22.98,0.95,0.946,0.956,0.972,0.97,0.98,0.923,0.918,0.937,39.32,35.38,52.35,37.81,34.31,48.2,0,0,0,0,0,0,0.592,0,0.089,0.22,0.78,0.22,44.4
1463954400000,2016,5,2015,8,34,7,0.36,0.0889,0.271,15843,96.4,96.4,94.3,2,2,2,594.9,567.2,623.5,447.9,420.2,147,147,147,0,0,0,0.247,0.236,0.259,447.9,420.2,476.5,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.216,0.205,0.231,0.11,0.0973,0.124,0.0047,0.0041,0.0052,0.572,0.528,0.619,0.024,0.022,0.026,23.15,22.99,23.32,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.67,45.94,51.37,47.15,45.02,48.2,0,0,0,0,0,0,0.524,0,0.089,0.25,0.75,0.25,44
1464559200000,2016,5,2015,8,35,7,0.324,0.0768,0.247,14779.1,91.16,91.16,87.97,2,2,2,535,512.2,559.3,408,393.2,127,119,147,0,0,0,0.237,0.219,0.267,408,393.2,423.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.199,0.194,0.204,0.0916,0.0846,0.0988,0.0038,0.0035,0.0041,0.509,0.486,0.531,0.021,0.02,0.022,23.48,23.37,23.61,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.88,43.43,46.51,43.99,42.56,45.58,0,0,0,0,0,0,0.489,0,0.077,0.24,0.76,0.24,45.6
1465164000000,2016,6,2015,9,36,7,0.293,0.072,0.221,13295.8,83.6,83.6,79.14,2,2,2,484.6,465.5,504.8,365.6,346.5,119,119,119,0,0,0,0.246,0.236,0.256,365.6,346.5,385.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.184,0.177,0.191,0.0715,0.0625,0.0811,0.003,0.0026,0.0034,0.445,0.416,0.475,0.018,0.017,0.02,23.77,23.65,23.89,0.95,0.948,0.953,0.977,0.973,0.98,0.928,0.922,0.934,40.5,38.47,42.65,39.57,37.42,41.8,0,0,0,0,0,0,0.44,0,0.072,0.25,0.75,0.25,45.4
1465768800000,2016,6,2015,9,37,7,0.267,0.072,0.195,11710.4,73.42,73.42,69.7,2,2,2,441.9,425.8,459.2,322.9,306.8,119,119,119,0,0,0,0.269,0.259,0.279,322.9,306.8,340.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.169,0.163,0.175,0.0514,0.0438,0.0596,0.0021,0.0018,0.0024,0.381,0.357,0.407,0.016,0.015,0.017,24.03,23.93,24.13,0.944,0.942,0.947,0.97,0.97,0.971,0.916,0.913,0.92,35.92,34.18,37.79,34.85,33.16,36.71,0,0,0,0,0,0,0.387,0,0.072,0.27,0.73,0.27,43.9
1466373600000,2016,6,2015,9,38,7,0.245,0.072,0.173,10410.3,65.22,65.22,61.97,2,2,2,405.5,391.1,420.6,286.5,272.1,119,119,119,0,0,0,0.294,0.283,0.304,286.5,272.1,301.6,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.156,0.151,0.161,0.0342,0.0274,0.0414,0.0014,0.0011,0.0017,0.326,0.305,0.349,0.013,0.012,0.014,24.25,24.16,24.34,0.938,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,31.94,30.34,33.62,30.98,29.43,32.61,0,0,0,0,0,0,0.344,0,0.072,0.29,0.71,0.29,42.5
1466978400000,2016,6,2015,9,39,7,0.226,0.0691,0.157,9454.59,57.87,57.87,56.28,2,2,2,374.1,361.8,386.4,259.8,253.8,114.3,108,119,0,0,0,0.305,0.292,0.318,259.8,253.8,267.4,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.146,0.143,0.149,0.0216,0.0188,0.0252,0.00087,0.00076,0.001,0.285,0.276,0.298,0.012,0.011,0.012,24.44,24.37,24.52,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,29.01,28.39,29.83,28.14,27.54,28.93,0,0,0,0,0,0,0.313,0,0.069,0.31,0.69,0.31,41.8
1467583200000,2016,7,2015,10,40,7,0.209,0.0653,0.144,8648.86,54.18,54.18,51.48,2,1,1.8571428571428572,346.2,335.3,357.7,238.2,227.3,108,108,108,0,0,0,0.312,0.302,0.322,238.2,227.3,249.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.138,0.134,0.142,0.016,0.0151,0.017,0.00064,0.0006,0.00068,0.279,0.249,0.398,0.011,0.01,0.016,24.59,24.53,24.66,0.931,0.923,0.959,0.971,0.97,0.98,0.904,0.896,0.94,30.48,25.77,52.42,29.18,25,48.2,0,0,0,0,0,0,0.286,0,0.065,0.31,0.69,0.31,41.4
1468188000000,2016,7,2015,10,41,7,0.195,0.0653,0.13,8023.07,48.2,48.2,47.76,1,1,1,322.2,313.1,331.8,214.2,205.2,108,108,108,0,0,0,0.335,0.326,0.345,214.2,205.2,223.8,990,990,990,965,965,965.1,25,24.9,25,0.129,0.126,0.132,0.014,0.0132,0.0148,0.00056,0.00053,0.00059,0.375,0.359,0.392,0.015,0.014,0.016,24.61,24.55,24.68,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.49,47.44,51.65,47.76,46.5,48.2,0,0,0,0,0,0,0.265,0,0.065,0.33,0.67,0.33,41.1
1468792800000,2016,7,2015,10,42,7,0.182,0.0653,0.117,7353.43,45.83,45.83,43.77,1,1,1,301.1,292.1,310.1,193.1,184.1,108,108,108,0,0,0,0.359,0.348,0.37,193.1,184.1,202.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.119,0.125,0.0122,0.0114,0.0129,0.00048,0.00045,0.00052,0.337,0.321,0.353,0.013,0.013,0.014,24.76,24.7,24.81,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,44.66,42.55,46.76,43.77,41.7,45.83,0,0,0,0,0,0,0.243,0,0.065,0.36,0.64,0.36,40.4
1469397600000,2016,7,2015,10,43,7,0.171,0.0653,0.105,6601.21,41.13,41.13,39.29,1,1,1,282.3,274.9,289.6,174.3,166.9,108,108,108,0,0,0,0.383,0.373,0.393,174.3,166.9,181.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.112,0.118,0.0106,0.00993,0.0112,0.00042,0.00039,0.00045,0.303,0.29,0.317,0.012,0.012,0.013,24.87,24.82,24.91,0.947,0.944,0.949,0.976,0.973,0.98,0.925,0.919,0.93,40.24,38.5,41.97,39.29,37.46,41.13,0,0,0,0,0,0,0.218,0,0.066,0.38,0.61,0.39,38.6
1470002400000,2016,8,2015,11,44,7,0.159,0.0562,0.103,6433.76,40.69,40.69,38.3,1,1,1,262.8,253.8,272.4,169.8,160.8,93,93,93,0,0,0,0.354,0.341,0.366,169.8,160.8,179.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.109,0.115,0.0102,0.00942,0.011,0.0004,0.00037,0.00044,0.294,0.278,0.311,0.012,0.011,0.012,24.95,24.9,25.01,0.945,0.942,0.948,0.975,0.97,0.979,0.921,0.914,0.929,39.29,37.17,41.55,38.3,36.06,40.69,0,0,0,0,0,0,0.213,0,0.056,0.35,0.65,0.35,40.5
1470607200000,2016,8,2015,11,45,7,0.147,0.0562,0.091,5661.53,35.37,35.37,33.7,1,1,1,243.4,236,250.8,150.4,143,93,93,93,0,0,0,0.382,0.371,0.394,150.4,143,157.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.107,0.00854,0.00791,0.00916,0.00034,0.00031,0.00036,0.259,0.246,0.272,0.01,0.0097,0.011,25.08,25.02,25.14,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.913,34.74,33.01,36.46,33.7,32.02,35.37,0,0,0,0,0,0,0.187,0,0.056,0.38,0.62,0.38,38.5
1471212000000,2016,8,2015,11,46,7,0.138,0.0562,0.0818,5083.04,31.46,31.46,30.26,1,1,1,228.3,222.7,233.6,135.3,129.7,93,93,93,0,0,0,0.407,0.398,0.418,135.3,129.7,140.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0995,0.0975,0.101,0.00725,0.00677,0.0077,0.00029,0.00027,0.0003,0.232,0.222,0.241,0.0091,0.0087,0.0095,25.2,25.16,25.24,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.19,29.86,32.43,30.26,28.97,31.46,0,0,0,0,0,0,0.168,0,0.0562,0.41,0.59,0.41,36.8
1471816800000,2016,8,2015,11,47,7,0.13,0.0562,0.0738,4569.36,28.53,28.53,27.2,1,1,1,215,209.3,220.7,122,116.3,93,93,93,0,0,0,0.433,0.421,0.444,122,116.3,127.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0948,0.0928,0.0968,0.00612,0.00563,0.00661,0.00024,0.00022,0.00026,0.208,0.198,0.218,0.0082,0.0077,0.0086,25.3,25.26,25.35,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.895,0.902,28.04,26.65,29.41,27.2,25.85,28.53,0,0,0,0,0,0,0.151,0,0.0562,0.43,0.57,0.43,35.1
1472421600000,2016,8,2015,11,48,7,0.121,0.049,0.0724,4486.99,29.1,29.1,26.71,1,1,1,200.7,192.6,207.3,119.7,111,81,72,93,0,0,0,0.403,0.357,0.456,119.7,111,129.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.091,0.0954,0.00592,0.00519,0.00677,0.00023,0.0002,0.00026,0.203,0.189,0.22,0.0079,0.0074,0.0086,25.38,25.36,25.39,0.924,0.918,0.93,0.97,0.97,0.97,0.897,0.891,0.902,27.53,25.39,30,26.71,24.63,29.1,0,0,0,0,0,0,0.148,0,0.0486,0.4,0.6,0.4,37.1
1473026400000,2016,9,2015,12,49,7,0.11,0.0435,0.0661,4067.49,26.2,26.2,24.21,1,1,1,181.3,173.7,189.6,109.3,101.7,72,72,72,0,0,0,0.398,0.38,0.415,109.3,101.7,117.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0882,0.0855,0.0911,0.00504,0.00439,0.00574,0.0002,0.00017,0.00022,0.183,0.17,0.198,0.0072,0.0066,0.0077,25.38,25.38,25.38,0.917,0.912,0.923,0.97,0.97,0.97,0.89,0.884,0.895,24.96,23.08,27.01,24.21,22.38,26.2,0,0,0,0,0,0,0.135,0,0.0439,0.4,0.6,0.4,37
1473631200000,2016,9,2015,12,50,7,0.101,0.0435,0.0572,3504.26,22.04,22.04,20.86,1,1,1,166.6,160.8,172.3,94.59,88.85,72,72,72,0,0,0,0.432,0.418,0.448,94.59,88.85,100.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.081,0.0851,0.00379,0.0033,0.00428,0.00015,0.00013,0.00017,0.157,0.147,0.167,0.0061,0.0058,0.0065,25.38,25.37,25.38,0.917,0.911,0.924,0.966,0.964,0.969,0.886,0.883,0.89,21.58,20.42,22.74,20.86,19.68,22.04,0,0,0,0,0,0,0.116,0,0.0438,0.43,0.57,0.43,34.7
1474236000000,2016,9,2015,12,51,7,0.0937,0.0435,0.0501,3099.82,19.4,19.4,18.45,1,1,1,154.9,150.7,159.5,82.91,78.73,72,72,72,0,0,0,0.465,0.451,0.478,82.91,78.73,87.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0789,0.0774,0.0805,0.0028,0.00244,0.00319,0.00011,0.000096,0.00012,0.136,0.129,0.144,0.0053,0.005,0.0057,25.37,25.37,25.37,0.93,0.925,0.935,0.961,0.96,0.963,0.894,0.891,0.898,19.19,18.32,20.14,18.45,17.59,19.4,0,0,0,0,0,0,0.103,0,0.0436,0.46,0.53,0.47,33.1
1474840800000,2016,9,2015,12,52,7,0.088,0.0401,0.048,2961.28,20.16,20.16,17.63,1,1,1,145.6,142.5,149.4,79.29,71.9,66.29,52,72,0,0,0,0.455,0.363,0.5,79.29,71.9,91.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.075,0.0784,0.00249,0.00186,0.00351,0.000098,0.000073,0.00014,0.129,0.116,0.148,0.005,0.0046,0.0058,25.37,25.35,25.38,0.93,0.92,0.939,0.961,0.96,0.965,0.894,0.886,0.901,18.33,16.53,20.89,17.63,15.86,20.16,0,0,0,0,0,0,0.0979,0,0.04,0.46,0.55,0.45,33.7
1475445600000,2016,10,2016,1,1,7,0.0852,0.0314,0.0538,3303.38,20.33,20.33,19.66,1,1,1,140.9,138.7,144.2,88.93,86.7,52,52,52,0,0,0,0.369,0.361,0.375,88.93,86.7,92.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.0767,0.0786,0.00331,0.00312,0.00358,0.00013,0.00012,0.00014,0.143,0.139,0.149,0.0056,0.0055,0.0058,25.36,25.35,25.36,0.923,0.919,0.925,0.964,0.963,0.965,0.889,0.887,0.891,20.4,19.95,21.06,19.66,19.21,20.33,0,0,0,0,0,0,0.109,0,0.0314,0.37,0.63,0.37,38.8
1476050400000,2016,10,2016,1,2,7,0.0816,0.0314,0.0502,3098.69,19.38,19.38,18.44,1,1,1,134.9,130.8,139.5,82.95,78.77,52,52,52,0,0,0,0.386,0.373,0.398,82.95,78.77,87.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0754,0.0739,0.077,0.0028,0.00245,0.00319,0.00011,0.000096,0.00013,0.133,0.125,0.141,0.0052,0.0049,0.0055,25.37,25.36,25.37,0.93,0.924,0.935,0.961,0.96,0.963,0.894,0.89,0.898,19.19,18.33,20.12,18.44,17.6,19.38,0,0,0,0,0,0,0.102,0,0.0314,0.38,0.62,0.38,38
1476655200000,2016,10,2016,1,3,7,0.0764,0.0314,0.045,2789.59,17.33,17.33,16.6,1,1,1,126.4,123.9,129.4,74.4,71.93,52,52,52,0,0,0,0.412,0.402,0.42,74.4,71.93,77.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.0715,0.0734,0.00207,0.00186,0.00233,0.000081,0.000073,0.000091,0.117,0.113,0.123,0.0046,0.0044,0.0048,25.38,25.38,25.39,0.934,0.924,0.939,0.96,0.96,0.96,0.897,0.887,0.901,17.3,16.55,18.05,16.6,15.88,17.33,0,0,0,0,0,0,0.0922,0,0.0314,0.41,0.59,0.41,36.5
1477260000000,2016,10,2016,1,4,7,0.0736,0.0314,0.0421,2550.31,15.63,15.63,15.18,1,1,1,121.7,120.7,123.1,69.67,68.65,52,52,52,0,0,0,0.427,0.422,0.431,69.67,68.65,71.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0712,0.00167,0.00159,0.00179,0.000066,0.000062,0.00007,0.109,0.108,0.112,0.0043,0.0042,0.0044,25.39,25.39,25.39,0.911,0.906,0.919,0.96,0.96,0.96,0.875,0.87,0.883,15.81,15.49,16.28,15.18,14.87,15.63,0,0,0,0,0,0,0.0843,0,0.0315,0.43,0.57,0.43,34.7
1477864800000,2016,10,2016,1,5,7,0.0765,0.0304,0.0461,2833.38,19.28,19.28,16.87,1,1,1,126.6,120.1,137.1,76.27,68.11,50.29,50,52,0,0,0,0.398,0.365,0.433,76.27,68.11,87.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0729,0.0708,0.0765,0.00223,0.00154,0.00315,0.000088,0.00006,0.00012,0.121,0.107,0.14,0.0047,0.0042,0.0055,25.38,25.36,25.39,0.924,0.903,0.937,0.961,0.96,0.963,0.888,0.867,0.899,17.55,15.31,20.02,16.87,14.7,19.28,0,0,0,0,0,0,0.0937,0,0.0304,0.4,0.6,0.4,37
1478469600000,2016,11,2016,2,6,7,0.0875,0.0302,0.0572,3503.16,22.59,22.59,20.85,1,1,1,144.6,136.5,152.7,94.64,86.51,50,50,50,0,0,0,0.346,0.328,0.366,94.64,86.51,102.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0792,0.0763,0.082,0.00379,0.0031,0.00448,0.00015,0.00012,0.00018,0.153,0.139,0.168,0.006,0.0054,0.0066,25.35,25.34,25.36,0.917,0.911,0.925,0.966,0.963,0.97,0.887,0.883,0.891,21.57,19.91,23.28,20.85,19.17,22.59,0,0,0,0,0,0,0.116,0,0.0303,0.35,0.65,0.35,40
1479074400000,2016,11,2016,2,7,7,0.091,0.0302,0.0608,3712.35,23.43,23.43,22.1,1,1,1,150.5,146.9,156.2,100.5,96.9,50,50,50,0,0,0,0.332,0.32,0.34,100.5,96.9,106.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0812,0.08,0.0832,0.0043,0.00399,0.00478,0.00017,0.00016,0.00019,0.164,0.157,0.174,0.0064,0.0062,0.0068,25.34,25.34,25.34,0.913,0.911,0.915,0.969,0.967,0.97,0.884,0.883,0.888,22.81,22.01,24.16,22.1,21.29,23.43,0,0,0,0,0,0,0.123,0,0.0302,0.33,0.67,0.33,40.8
1479679200000,2016,11,2016,2,8,7,0.0974,0.0302,0.0671,4128.25,25.4,25.4,24.57,1,1,1,161,156.5,164.4,111,106.5,50,50,50,0,0,0,0.311,0.304,0.32,111,106.5,114.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0849,0.0833,0.0861,0.00518,0.0048,0.00547,0.0002,0.00019,0.00021,0.182,0.174,0.189,0.0071,0.0068,0.0074,25.34,25.34,25.34,0.919,0.915,0.921,0.97,0.97,0.97,0.891,0.888,0.893,25.33,24.22,26.19,24.57,23.49,25.4,0,0,0,0,0,0,0.137,0,0.0303,0.31,0.69,0.31,42.4
1480284000000,2016,11,2016,2,9,7,0.098,0.0334,0.0646,3964.95,25.14,25.14,23.6,1,1,1,162,159.5,163.6,106.9,102.9,55.14,50,59,0,0,0,0.34,0.306,0.364,106.9,102.9,113.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0843,0.0835,0.0858,0.00483,0.0045,0.00538,0.00019,0.00018,0.00021,0.176,0.169,0.187,0.0069,0.0066,0.0073,25.35,25.34,25.35,0.916,0.913,0.92,0.97,0.97,0.97,0.888,0.885,0.893,24.33,23.37,25.91,23.6,22.67,25.14,0,0,0,0,0,0,0.131,0,0.0334,0.34,0.66,0.34,40.5
1480888800000,2016,12,2016,3,10,7,0.0994,0.0357,0.0637,3906.28,24.76,24.76,23.25,1,1,1,164.4,160.6,170.7,105.4,101.6,59,59,59,0,0,0,0.359,0.346,0.367,105.4,101.6,111.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0844,0.083,0.0866,0.00471,0.00438,0.00524,0.00018,0.00017,0.00021,0.174,0.167,0.185,0.0068,0.0065,0.0072,25.35,25.35,25.36,0.915,0.912,0.919,0.97,0.97,0.97,0.887,0.884,0.891,23.97,23.03,25.53,23.25,22.33,24.76,0,0,0,0,0,0,0.129,0,0.0357,0.36,0.64,0.36,39.3
1481493600000,2016,12,2016,3,11,7,0.109,0.0357,0.0736,4566.96,28.92,28.92,27.18,1,1,1,180.7,173.7,187.9,121.7,114.7,59,59,59,0,0,0,0.327,0.314,0.34,121.7,114.7,128.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0901,0.0877,0.0927,0.00609,0.0055,0.00671,0.00024,0.00022,0.00026,0.203,0.191,0.216,0.0079,0.0075,0.0084,25.36,25.36,25.36,0.926,0.921,0.93,0.97,0.97,0.97,0.898,0.894,0.902,28.03,26.27,29.82,27.18,25.49,28.92,0,0,0,0,0,0,0.151,0,0.0354,0.33,0.68,0.32,41.9
1482098400000,2016,12,2016,3,12,7,0.12,0.0357,0.0847,5300.49,33.11,33.11,31.55,1,1,1,199,190.9,205.7,140,131.9,59,59,59,0,0,0,0.297,0.287,0.309,140,131.9,146.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0966,0.0937,0.0989,0.00765,0.00696,0.00822,0.0003,0.00027,0.00032,0.236,0.221,0.248,0.0092,0.0087,0.0097,25.35,25.32,25.36,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,32.53,30.56,34.13,31.55,29.64,33.11,0,0,0,0,0,0,0.175,0,0.0353,0.3,0.71,0.29,44.2
1482703200000,2016,12,2016,3,13,7,0.127,0.0369,0.0903,5663.49,34.86,34.86,33.71,1,1,1,210.4,205.4,218,149.4,145,61,59,73,0,0,0,0.29,0.277,0.335,149.4,145,154.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0989,0.102,0.00845,0.00808,0.00887,0.00033,0.00032,0.00035,0.253,0.246,0.261,0.0099,0.0097,0.01,25.28,25.25,25.32,0.938,0.937,0.94,0.97,0.97,0.97,0.91,0.909,0.912,34.75,33.63,35.94,33.71,32.62,34.86,0,0,0,0,0,0,0.187,0,0.0367,0.29,0.71,0.29,44.6
1483308000000,2017,1,2016,4,14,7,0.143,0.0442,0.0989,6206.89,39.67,39.67,36.95,1,1,1,236.6,223.2,247.8,163.6,150.2,73,73,73,0,0,0,0.309,0.295,0.327,163.6,150.2,174.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.107,0.102,0.111,0.00966,0.00852,0.0106,0.00038,0.00033,0.00042,0.28,0.256,0.3,0.011,0.01,0.012,25.1,25.01,25.21,0.943,0.939,0.947,0.973,0.97,0.977,0.917,0.911,0.925,37.98,34.85,40.6,36.95,33.81,39.67,0,0,0,0,0,0,0.205,0,0.0441,0.31,0.69,0.31,43.4
1483912800000,2017,1,2016,4,15,7,0.165,0.0442,0.121,7565.76,48.2,48.2,45.03,1,1,1,273.1,253.5,296.8,200.1,180.5,73,73,73,0,0,0,0.268,0.246,0.288,200.1,180.5,223.8,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.12,0.113,0.128,0.0128,0.0111,0.0148,0.00051,0.00044,0.00059,0.345,0.31,0.387,0.014,0.012,0.015,24.86,24.73,24.98,0.954,0.949,0.959,0.98,0.98,0.98,0.935,0.93,0.94,46.54,41.95,52.03,45.03,41.11,48.2,0,0,0,0,0,0,0.25,0,0.044,0.27,0.73,0.27,45.9
1484517600000,2017,1,2016,4,16,7,0.198,0.0442,0.154,9343.85,60.26,60.26,55.62,2,2,2,327.7,304.1,349,254.7,231.1,73,73,73,0,0,0,0.223,0.209,0.24,254.7,231.1,276,990,990,990,965,964.9,965.1,25,24.9,25.1,0.139,0.131,0.146,0.0208,0.0154,0.0293,0.00083,0.00061,0.0012,0.274,0.244,0.304,0.011,0.0097,0.012,24.69,24.55,24.83,0.93,0.923,0.935,0.97,0.97,0.97,0.902,0.896,0.907,28.67,25.99,31.06,27.81,25.21,30.13,0,0,0,0,0,0,0.309,0,0.044,0.22,0.78,0.22,47.2
1485122400000,2017,1,2016,4,17,7,0.224,0.0442,0.18,10924.7,68.07,68.07,65.03,2,2,2,371.1,357.4,385.3,298.1,284.4,73,73,73,0,0,0,0.197,0.189,0.204,298.1,284.4,312.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.154,0.149,0.159,0.0397,0.0333,0.0464,0.0016,0.0013,0.0019,0.338,0.317,0.359,0.014,0.013,0.015,24.41,24.31,24.5,0.94,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,33.52,32.01,35.09,32.51,31.05,34.03,0,0,0,0,0,0,0.361,0,0.044,0.2,0.8,0.2,48.8
1485727200000,2017,1,2016,4,18,7,0.249,0.0493,0.2,12084.5,76.65,76.65,71.93,2,2,2,412.3,388.9,437,330.7,315.9,81.57,73,85,0,0,0,0.198,0.185,0.211,330.7,315.9,352,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.166,0.16,0.174,0.0551,0.0481,0.0652,0.0022,0.002,0.0027,0.387,0.364,0.42,0.016,0.015,0.017,24.16,24.01,24.29,0.945,0.943,0.949,0.971,0.97,0.975,0.918,0.915,0.925,37.03,35.48,39.32,35.97,34.41,38.32,0,0,0,0,0,0,0.4,0,0.049,0.2,0.8,0.2,48.5
1486332000000,2017,2,2016,5,19,7,0.283,0.0514,0.232,14022.9,87.85,87.85,83.47,2,2,2,467.9,443.9,488.7,382.9,358.9,85,85,85,0,0,0,0.182,0.174,0.192,382.9,358.9,403.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.185,0.177,0.192,0.0797,0.0684,0.0895,0.0033,0.0028,0.0037,0.466,0.43,0.497,0.019,0.018,0.021,23.83,23.7,23.97,0.953,0.95,0.955,0.979,0.976,0.98,0.933,0.927,0.936,42.62,40.06,44.82,41.73,39.1,43.93,0,0,0,0,0,0,0.464,0,0.051,0.18,0.82,0.18,49.6
1486936800000,2017,2,2016,5,20,7,0.316,0.0514,0.264,15698.9,96.4,96.4,93.45,2,2,2,522,495.5,556.8,437,410.5,85,85,85,0,0,0,0.163,0.153,0.172,437,410.5,471.8,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.204,0.195,0.218,0.105,0.0928,0.122,0.0044,0.0038,0.0051,0.547,0.507,0.601,0.023,0.021,0.025,23.5,23.29,23.66,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.17,45.52,51.54,46.72,44.61,48.2,0,0,0,0,0,0,0.519,0,0.052,0.16,0.84,0.16,49.7
1487541600000,2017,2,2016,5,21,7,0.379,0.0514,0.327,18949,124.5,124.5,112.8,3,3,3,625.9,572.4,683.9,540.9,487.4,85,85,85,0,0,0,0.136,0.124,0.149,540.9,487.4,598.9,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.257,0.227,0.29,0.163,0.129,0.201,0.0069,0.0054,0.0086,0.606,0.518,0.703,0.026,0.022,0.03,22.99,22.66,23.31,0.95,0.945,0.954,0.974,0.97,0.98,0.925,0.917,0.935,38.6,35.09,42.34,37.6,34.03,41.5,0,0,0,0,0,0,0.627,0,0.052,0.14,0.86,0.14,50
1488146400000,2017,2,2016,5,22,7,0.467,0.0609,0.406,22911.8,144.6,144.6,136.4,3,3,3,772.7,704.4,848,671.9,619.4,100.7,85,107,0,0,0,0.13,0.117,0.143,671.9,619.4,741,990,990,990,967,966.7,967.3,23,22.7,23.3,0.336,0.302,0.379,0.25,0.215,0.296,0.011,0.0092,0.013,0.831,0.738,0.951,0.036,0.032,0.042,22.18,21.76,22.54,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.57,43.61,50.43,45.46,42.73,48.2,0,0,0,0,0,0,0.758,0,0.061,0.13,0.87,0.13,49.1
1488751200000,2017,3,2016,6,23,7,0.609,0.0685,0.541,28598.9,189,189,170.2,4,3,3.857142857142857,1007,883,1146,893.7,776,113.3,107,129,0,0,0,0.113,0.102,0.121,893.7,776,1017,990,990,990,967.9,967.4,968.4,22.1,21.6,22.6,0.523,0.411,0.658,0.376,0.315,0.461,0.017,0.014,0.021,1.15,0.995,1.4,0.052,0.044,0.065,20.95,20.24,21.56,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.932,0.937,45.64,40.75,52.28,44.28,39.84,48.2,0,0,0,0,0,0,0.946,0,0.068,0.11,0.89,0.11,47
1489356000000,2017,3,2016,6,24,7,0.832,0.078,0.663,32062,192.8,192.8,190.8,4,4,4,1376,1199,1532,1247,1070,129,129,129,151.7,0,303,0.0943,0.0842,0.108,1096,1070,1100,990,990,990,969.1,968.5,969.6,20.9,20.4,21.5,0.837,0.736,0.9,0.638,0.58,0.648,0.031,0.027,0.032,1.77,1.61,1.85,0.085,0.075,0.091,19.14,18.56,19.87,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.98,47.66,50.28,47.71,46.71,48.2,0,0,0,0,0,0,1.06,0,0.169,0.094,0.8,0.2,38.5
1489960800000,2017,3,2016,6,25,7,1.07,0.106,0.665,29987.8,184.9,184.9,178.5,4,4,4,1773,1587,1975,1598,1458,175.3,129,183,497.6,358,692,0.0989,0.0813,0.111,1100,1100,1100,990,990,990,970.4,969.8,971,19.6,19,20.2,0.92,0.908,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.092,0.099,17.77,17.11,18.38,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.54,43.75,47.17,44.62,42.88,46.23,0,0,0,0,0,0,0.992,0,0.405,0.099,0.62,0.38,28
1490565600000,2017,3,2016,6,26,7,1.32,0.117,0.665,27897.7,169.6,169.6,166.1,4,4,4,2180,2043,2269,1988,1860,192.7,183,217,887.7,760,952,0.0883,0.082,0.0961,1100,1100,1100,990,990,990,971.5,971.2,971.7,18.5,18.3,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.59,16.38,16.92,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.36,41.79,43.26,41.51,40.95,42.39,0,0,0,0,0,0,0.923,0,0.655,0.089,0.5,0.5,21.1
1491170400000,2017,4,2016,7,27,7,1.36,0.131,0.665,27599.4,165.2,165.2,164.3,4,4,4,2250,2213,2273,2033,1996,217,217,217,932.9,896,956,0.0964,0.0955,0.098,1100,1100,1100,990,990,990,971.7,971.6,971.8,18.3,18.2,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.42,16.37,16.51,0.946,0.946,0.947,0.98,0.98,0.98,0.927,0.927,0.928,41.91,41.76,42.15,41.07,40.92,41.3,0,0,0,0,0,0,0.913,0,0.695,0.096,0.49,0.51,20.3
1491775200000,2017,4,2016,7,28,7,1.29,0.0955,0.665,28100.1,169,169,167.3,4,4,4,2133,2064,2195,1975,1916,157.9,148,217,875.1,816,929,0.0739,0.068,0.0989,1100,1100,1100,990,990,990,971.4,971.3,971.6,18.6,18.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.7,16.56,16.87,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.67,42.27,43.12,41.82,41.42,42.25,0,0,0,0,0,0,0.929,0,0.625,0.074,0.52,0.48,21.8
1492380000000,2017,4,2016,7,29,7,1.17,0.0895,0.665,29043,176.1,176.1,172.9,4,4,4,1936,1842,2032,1788,1694,148,148,148,688.6,594,784,0.0765,0.0728,0.0803,1100,1100,1100,990,990,990,970.9,970.6,971.2,19.1,18.8,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.097,0.1,17.23,16.95,17.54,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.1,43.33,44.92,43.22,42.46,44.02,0,0,0,0,0,0,0.96,0,0.505,0.076,0.57,0.43,24.8
1492984800000,2017,4,2016,7,30,7,1.04,0.0895,0.665,30291.3,183.4,183.4,180.3,4,4,4,1720,1629,1811,1572,1481,148,148,148,471.6,381,563,0.0862,0.0817,0.0908,1100,1100,1100,990,990,990,970.2,969.9,970.5,19.8,19.5,20.1,0.923,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.096,17.93,17.64,18.23,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46,45.19,46.79,45.08,44.29,45.85,0,0,0,0,0,0,1,0,0.375,0.086,0.64,0.36,29.1
1493589600000,2017,5,2016,8,31,7,0.927,0.116,0.665,31393.5,189.4,189.4,186.9,4,4,4,1532,1465,1600,1340,1273,192,192,192,240.1,173,308,0.125,0.12,0.131,1100,1100,1100,990,990,990,969.6,969.4,969.8,20.4,20.2,20.6,0.896,0.868,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.86,0.09,0.088,0.092,18.57,18.33,18.81,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.67,47.06,48.31,46.72,46.12,47.34,0,0,0,0,0,0,1.04,0,0.262,0.13,0.72,0.28,33.9
1494194400000,2017,5,2016,8,32,7,0.843,0.116,0.665,32196.4,192.8,192.8,191.6,4,4,4,1394,1321,1450,1202,1129,192,192,192,101.7,29,158,0.138,0.132,0.145,1100,1100,1100,990,990,990,969.1,968.9,969.3,20.9,20.7,21.1,0.84,0.81,0.864,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.76,1.81,0.086,0.083,0.088,19.07,18.87,19.33,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49,48.46,49.71,47.91,47.49,48.2,0,0,0,0,0,0,1.06,0,0.178,0.14,0.79,0.21,38.2
1494799200000,2017,5,2016,8,33,7,0.736,0.116,0.619,31382.3,192.8,192.8,186.8,4,4,4,1216,1140,1294,1024,948.2,192,192,192,0.2857,0,2,0.158,0.148,0.168,1024,948.2,1100,990,990,990,968.6,968.3,968.8,21.4,21.2,21.7,0.687,0.584,0.797,0.498,0.398,0.648,0.023,0.018,0.031,1.47,1.24,1.74,0.069,0.057,0.082,19.95,19.43,20.41,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.79,45.33,49.97,46.7,44.43,48.2,0,0,0,0,0,0,1.04,0,0.117,0.16,0.84,0.16,42.6
1495404000000,2017,5,2016,8,34,7,0.639,0.116,0.523,27682.7,174.1,174.1,164.8,4,4,4,1056,1001,1116,864,809.4,192,192,192,0,0,0,0.182,0.172,0.192,864,809.4,923.7,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.507,0.457,0.562,0.357,0.331,0.386,0.016,0.015,0.018,1.1,1,1.2,0.05,0.045,0.055,20.83,20.53,21.09,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,42.08,39.89,44.42,41.19,38.93,43.53,0,0,0,0,0,0,0.915,0,0.116,0.18,0.82,0.18,43.3
1496008800000,2017,5,2016,8,35,7,0.565,0.105,0.46,24483.5,152.8,152.8,145.7,4,3,3.142857142857143,934.8,887.3,984.1,760.6,726.3,174.3,161,192,0,0,0,0.186,0.172,0.202,760.6,726.3,792.1,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.411,0.378,0.441,0.306,0.286,0.322,0.014,0.013,0.015,0.988,0.934,1.03,0.044,0.041,0.046,21.37,21.19,21.62,0.956,0.953,0.957,0.979,0.974,0.98,0.936,0.928,0.938,48.92,39.2,51.59,46.76,38.2,48.2,0,0,0,0,0,0,0.81,0,0.105,0.19,0.81,0.19,43.3
1496613600000,2017,6,2016,9,36,7,0.51,0.0974,0.412,23027.7,142,142,137.1,3,3,3,842.7,814.3,872.4,681.7,653.3,161,161,161,0,0,0,0.191,0.185,0.198,681.7,653.3,711.4,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.35,0.334,0.367,0.256,0.237,0.276,0.011,0.01,0.012,0.856,0.808,0.906,0.038,0.035,0.04,21.87,21.7,22.03,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.62,44.99,48.29,45.69,44.09,47.33,0,0,0,0,0,0,0.761,0,0.098,0.19,0.81,0.19,45.2
1497218400000,2017,6,2016,9,37,7,0.474,0.0974,0.376,21305,130.8,130.8,126.8,3,3,3,783.1,760,805.6,622.1,599,161,161,161,0,0,0,0.206,0.2,0.212,622.1,599,644.6,990,990,990,967,966.9,967.1,23,22.9,23.1,0.316,0.303,0.329,0.217,0.201,0.232,0.0094,0.0087,0.01,0.755,0.716,0.793,0.033,0.031,0.035,22.21,22.08,22.34,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.14,41.74,44.49,42.27,40.9,43.6,0,0,0,0,0,0,0.705,0,0.098,0.21,0.79,0.21,44.9
