datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1497823200000,2017,6,2016,9,38,7,0.432,0.0974,0.334,19056.3,120.2,120.2,113.4,3,3,3,713.7,680.9,747.6,552.7,519.9,161,161,161,0,0,0,0.226,0.215,0.236,552.7,519.9,586.6,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.277,0.258,0.296,0.17,0.148,0.193,0.0073,0.0063,0.0083,0.638,0.583,0.696,0.027,0.025,0.03,22.61,22.41,22.79,0.951,0.948,0.953,0.974,0.97,0.978,0.926,0.92,0.932,38.83,36.74,40.98,37.81,35.63,40.08,0,0,0,0,0,0,0.63,0,0.098,0.23,0.77,0.23,44.1
1498428000000,2017,6,2016,9,39,7,0.388,0.0929,0.295,16555.2,104.9,104.9,98.54,3,2,2.2857142857142856,641.7,613.9,670.3,488.1,471,153.6,135,161,0,0,0,0.239,0.217,0.255,488.1,471,509.3,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.239,0.231,0.252,0.13,0.121,0.141,0.0055,0.0051,0.006,0.609,0.548,0.645,0.026,0.023,0.027,22.92,22.85,23.02,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.918,0.938,47.21,35.37,52.53,44.32,34.31,48.2,0,0,0,0,0,0,0.547,0,0.093,0.24,0.76,0.24,42.7
1499032800000,2017,7,2016,10,40,7,0.352,0.0816,0.27,15866.1,96.4,96.4,94.44,2,2,2,581.2,557.9,606,446.2,422.9,135,135,135,0,0,0,0.233,0.223,0.242,446.2,422.9,471,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.215,0.206,0.228,0.11,0.0986,0.121,0.0046,0.0041,0.0051,0.569,0.532,0.609,0.024,0.022,0.026,23.22,23.07,23.36,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.62,46.32,50.97,47.22,45.4,48.2,0,0,0,0,0,0,0.525,0,0.082,0.23,0.77,0.23,45.1
1499637600000,2017,7,2016,10,41,7,0.32,0.108,0.212,12568.6,89.33,89.33,74.81,2,2,2,529.3,509.5,550.5,350.6,323.5,178.7,135,186,0,0,0,0.338,0.245,0.365,350.6,323.5,415.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.183,0.174,0.203,0.0645,0.0517,0.0951,0.0027,0.0021,0.004,0.427,0.387,0.521,0.018,0.016,0.022,23.59,23.4,23.72,0.948,0.945,0.956,0.972,0.97,0.98,0.922,0.916,0.937,38.45,35.54,45.58,37.41,34.47,44.67,0,0,0,0,0,0,0.416,0,0.108,0.34,0.66,0.34,39.3
1500242400000,2017,7,2016,10,42,7,0.293,0.112,0.181,10729.1,67.64,67.64,63.86,2,2,2,485.1,467.6,503.2,299.1,281.6,186,186,186,0,0,0,0.384,0.37,0.398,299.1,281.6,317.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.165,0.159,0.172,0.0402,0.0319,0.0487,0.0017,0.0013,0.002,0.35,0.324,0.377,0.014,0.013,0.016,23.87,23.76,23.97,0.94,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.915,32.92,31.02,34.87,31.93,30.09,33.82,0,0,0,0,0,0,0.355,0,0.112,0.38,0.62,0.38,36.6
1500847200000,2017,7,2016,10,43,7,0.271,0.112,0.158,9388.32,59.19,59.19,55.88,2,2,2,447.5,432.4,463,261.5,246.4,186,186,186,0,0,0,0.416,0.402,0.43,261.5,246.4,277,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.147,0.158,0.0226,0.0167,0.0297,0.00093,0.00068,0.0012,0.294,0.272,0.317,0.012,0.011,0.013,24.09,24,24.18,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,28.81,27.13,30.51,27.94,26.32,29.6,0,0,0,0,0,0,0.31,0,0.113,0.41,0.58,0.42,34.6
1501452000000,2017,7,2016,10,44,7,0.249,0.0964,0.153,9115.66,57.62,57.62,54.26,2,2,2,412.1,396.6,427.7,252.7,241.6,159.4,155,186,0,0,0,0.387,0.366,0.435,252.7,241.6,268.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.147,0.142,0.152,0.0194,0.0163,0.0255,0.00079,0.00066,0.001,0.279,0.264,0.301,0.011,0.011,0.012,24.27,24.2,24.35,0.93,0.927,0.934,0.97,0.97,0.97,0.902,0.899,0.906,27.97,26.6,29.7,27.13,25.8,28.81,0,0,0,0,0,0,0.301,0,0.096,0.39,0.61,0.39,36.6
1502056800000,2017,8,2016,11,45,7,0.229,0.0937,0.135,8170.5,50.73,50.73,48.63,2,1,1.2857142857142858,378.1,365.6,391.4,223.1,210.7,155,155,155,0,0,0,0.41,0.396,0.424,223.1,210.7,236.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.131,0.14,0.0147,0.0137,0.0158,0.0006,0.00055,0.00064,0.349,0.253,0.401,0.014,0.01,0.016,24.36,24.29,24.41,0.948,0.924,0.958,0.977,0.97,0.98,0.927,0.896,0.939,43.12,25.62,51.84,41.46,24.85,48.2,0,0,0,0,0,0,0.27,0,0.094,0.41,0.59,0.41,35.7
1502661600000,2017,8,2016,11,46,7,0.212,0.0937,0.118,7344.03,46.36,46.36,43.71,1,1,1,349.7,338.6,361.6,194.7,183.6,155,155,155,0,0,0,0.444,0.429,0.458,194.7,183.6,206.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.126,0.122,0.13,0.0123,0.0114,0.0133,0.0005,0.00046,0.00054,0.343,0.324,0.365,0.014,0.013,0.015,24.51,24.43,24.58,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.61,42.05,47.3,43.71,41.21,46.36,0,0,0,0,0,0,0.243,0,0.094,0.44,0.56,0.44,34.6
1503266400000,2017,8,2016,11,47,7,0.197,0.0937,0.103,6384.79,40.35,40.35,38,1,1,1,325.5,316.4,335,170.5,161.4,155,155,155,0,0,0,0.477,0.463,0.49,170.5,161.4,180,990,990,990,965,965,965.1,25,24.9,25,0.117,0.114,0.121,0.0102,0.00947,0.0111,0.00041,0.00038,0.00044,0.3,0.284,0.317,0.012,0.011,0.013,24.67,24.61,24.73,0.946,0.943,0.949,0.974,0.97,0.979,0.921,0.915,0.929,39.02,36.93,41.23,38,35.82,40.35,0,0,0,0,0,0,0.211,0,0.094,0.48,0.52,0.48,32.4
1503871200000,2017,8,2016,11,48,7,0.183,0.0842,0.0992,6162.27,41.22,41.22,36.68,1,1,1,303.2,291,313.4,164.1,149.4,139.1,118,155,0,0,0,0.458,0.393,0.509,164.1,149.4,182.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.113,0.11,0.118,0.0097,0.00845,0.0112,0.00039,0.00034,0.00045,0.287,0.262,0.317,0.011,0.01,0.013,24.79,24.75,24.84,0.944,0.939,0.949,0.973,0.97,0.98,0.919,0.911,0.93,37.67,34.15,42.06,36.68,33.13,41.22,0,0,0,0,0,0,0.204,0,0.0838,0.46,0.54,0.46,33.7
1504476000000,2017,9,2016,12,49,7,0.167,0.0714,0.0953,5917.25,38.03,38.03,35.22,1,1,1,275.6,264.5,287.4,157.6,146.5,118,118,118,0,0,0,0.428,0.411,0.446,157.6,146.5,169.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.105,0.113,0.00915,0.0082,0.0102,0.00036,0.00032,0.0004,0.273,0.253,0.294,0.011,0.01,0.012,24.92,24.86,24.99,0.942,0.938,0.945,0.971,0.97,0.974,0.914,0.91,0.921,36.28,33.66,39.05,35.22,32.65,38.03,0,0,0,0,0,0,0.196,0,0.0717,0.43,0.57,0.43,35.4
1505080800000,2017,9,2016,12,50,7,0.153,0.0714,0.0813,5019.88,31.84,31.84,29.88,1,1,1,252.4,243.4,260.9,134.4,125.4,118,118,118,0,0,0,0.468,0.452,0.485,134.4,125.4,142.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0974,0.104,0.00717,0.00641,0.0079,0.00028,0.00025,0.00031,0.232,0.216,0.247,0.0092,0.0085,0.0098,25.06,25.01,25.12,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,30.8,28.71,32.82,29.88,27.85,31.84,0,0,0,0,0,0,0.166,0,0.0717,0.47,0.53,0.47,32.8
1505685600000,2017,9,2016,12,51,7,0.141,0.0714,0.0696,4272.83,27.15,27.15,25.43,1,1,1,233,225.7,240.4,115,107.7,118,118,118,0,0,0,0.507,0.491,0.523,115,107.7,122.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0938,0.0912,0.0964,0.00553,0.0049,0.00616,0.00022,0.00019,0.00024,0.197,0.184,0.21,0.0078,0.0072,0.0083,25.2,25.15,25.26,0.922,0.917,0.927,0.97,0.97,0.97,0.894,0.889,0.899,26.22,24.45,27.99,25.43,23.72,27.15,0,0,0,0,0,0,0.141,0,0.0714,0.51,0.49,0.51,30.3
1506290400000,2017,9,2016,12,52,7,0.132,0.0675,0.0643,3942.18,31.3,31.3,23.47,1,1,1,217.9,212.3,223.2,106.3,96.17,111.6,73,118,0,0,0,0.511,0.344,0.551,106.3,96.17,139.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0901,0.0871,0.0981,0.00479,0.00392,0.00759,0.00019,0.00015,0.0003,0.181,0.163,0.236,0.0071,0.0064,0.0093,25.31,25.28,25.35,0.916,0.911,0.934,0.969,0.967,0.97,0.888,0.883,0.906,24.21,21.87,32.27,23.47,21.15,31.3,0,0,0,0,0,0,0.13,0,0.0677,0.51,0.49,0.51,29.9
1506895200000,2017,10,2017,1,1,7,0.127,0.0442,0.0828,5165.15,31.24,31.24,30.74,1,1,1,209.8,207.9,212,136.8,134.9,73,73,73,0,0,0,0.348,0.344,0.351,136.8,134.9,139,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0972,0.0965,0.098,0.00738,0.00721,0.00756,0.00029,0.00028,0.0003,0.232,0.228,0.236,0.0091,0.0089,0.0092,25.31,25.29,25.32,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.7,31.24,32.2,30.74,30.3,31.24,0,0,0,0,0,0,0.171,0,0.0442,0.35,0.65,0.35,40.7
1507500000000,2017,10,2017,1,2,7,0.126,0.0545,0.0714,4415.74,31.3,31.3,26.28,1,1,1,208.2,204.1,212.3,118.1,107,90.14,73,97,0,0,0,0.433,0.344,0.475,118.1,107,139.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0924,0.0892,0.0981,0.00579,0.00485,0.00759,0.00023,0.00019,0.0003,0.2,0.181,0.236,0.0078,0.0071,0.0093,25.35,25.29,25.39,0.922,0.916,0.934,0.97,0.97,0.97,0.895,0.888,0.906,27.1,24.41,32.27,26.28,23.68,31.3,0,0,0,0,0,0,0.146,0,0.0546,0.43,0.57,0.43,35
1508104800000,2017,10,2017,1,3,7,0.119,0.0545,0.0649,1292.53,27.1,27.1,7.694,1,1,1,197.4,192.8,202.7,107.3,98.58,90.14,73,97,0,0,0,0.456,0.376,0.496,107.3,98.58,121.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.0862,0.0917,0.00487,0.00413,0.00605,0.00019,0.00016,0.00024,0.181,0.166,0.204,0.0071,0.0065,0.008,25.41,25.38,25.43,0.264,0,0.926,0.277,0,0.97,0.256,0,0.898,7.932,0,27.93,7.694,0,27.1,0,5,0,0,0.714,0,0.0427,0.714,0.0541,0.46,0.55,0.45,10.9
1508709600000,2017,10,2017,1,4,7,0.114,0.0442,0.0702,4339.26,26.43,26.43,25.83,1,1,1,189,187.7,191.5,116,114.7,73,73,73,0,0,0,0.386,0.381,0.389,116,114.7,118.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0899,0.0894,0.0908,0.00561,0.0055,0.00582,0.00022,0.00021,0.00023,0.195,0.192,0.199,0.0076,0.0075,0.0078,25.38,25.38,25.38,0.922,0.921,0.924,0.97,0.97,0.97,0.894,0.893,0.896,26.63,26.29,27.24,25.83,25.5,26.43,0,0,0,0,0,0,0.143,0,0.0438,0.39,0.62,0.38,38.1
1509314400000,2017,10,2017,1,5,7,0.115,0.0416,0.0736,4568.85,28.66,28.66,27.2,1,1,1,190.4,187.4,194.8,121.7,114.7,68.71,67,73,0,0,0,0.361,0.344,0.389,121.7,114.7,127.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.0894,0.093,0.00609,0.0055,0.00661,0.00024,0.00021,0.00026,0.204,0.192,0.215,0.008,0.0075,0.0084,25.38,25.37,25.38,0.926,0.921,0.93,0.97,0.97,0.97,0.898,0.893,0.902,28.04,26.29,29.55,27.2,25.5,28.66,0,0,0,0,0,0,0.151,0,0.0414,0.36,0.64,0.36,39.7
1509919200000,2017,11,2017,2,6,7,0.119,0.0405,0.0789,4924.51,30.96,30.96,29.31,1,1,1,197.5,192,204.6,130.5,125,67,67,67,0,0,0,0.339,0.327,0.349,130.5,125,137.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.094,0.092,0.0964,0.00684,0.00638,0.00745,0.00027,0.00025,0.00029,0.22,0.21,0.232,0.0086,0.0082,0.0091,25.36,25.34,25.37,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.22,28.88,31.92,29.31,28.02,30.96,0,0,0,0,0,0,0.163,0,0.0401,0.34,0.66,0.34,41.4
1510524000000,2017,11,2017,2,7,7,0.121,0.0405,0.0808,5044.91,30.65,30.65,30.03,1,1,1,200.5,197.8,203.2,133.5,130.8,67,67,67,0,0,0,0.334,0.33,0.339,133.5,130.8,136.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.094,0.096,0.0071,0.00686,0.00733,0.00028,0.00027,0.00029,0.225,0.22,0.23,0.0088,0.0086,0.009,25.37,25.35,25.38,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.96,30.29,31.6,30.03,29.38,30.65,0,0,0,0,0,0,0.167,0,0.0402,0.33,0.67,0.33,41.7
1511128800000,2017,11,2017,2,8,7,0.122,0.0317,0.0903,5665.75,36.38,36.38,33.72,1,1,1,201.7,193.9,210.6,149.2,128.8,52.43,50,67,0,0,0,0.26,0.237,0.342,149.2,128.8,160.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0987,0.0934,0.102,0.00844,0.0067,0.0094,0.00033,0.00026,0.00037,0.251,0.217,0.271,0.0098,0.0085,0.011,25.32,25.27,25.38,0.938,0.93,0.942,0.97,0.97,0.971,0.91,0.902,0.914,34.76,29.82,37.48,33.72,28.92,36.38,0,0,0,0,0,0,0.187,0,0.0317,0.26,0.74,0.26,46.4
1511733600000,2017,11,2017,2,9,7,0.122,0.0326,0.0897,5630.85,35.68,35.68,33.52,1,1,1,202.2,198.9,207.6,148.3,139.9,53.86,50,59,0,0,0,0.267,0.241,0.297,148.3,139.9,157.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0987,0.0965,0.101,0.00836,0.00764,0.00915,0.00033,0.0003,0.00036,0.25,0.235,0.266,0.0098,0.0092,0.01,25.33,25.29,25.36,0.938,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,34.55,32.5,36.78,33.52,31.53,35.68,0,0,0,0,0,0,0.186,0,0.0323,0.27,0.74,0.26,46.2
1512338400000,2017,12,2017,3,10,7,0.128,0.0357,0.0925,5801.67,36.64,36.64,34.53,1,1,1,211.9,201.9,221,152.9,142.9,59,59,59,0,0,0,0.279,0.267,0.292,152.9,142.9,162,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0976,0.104,0.00875,0.00789,0.00952,0.00034,0.00031,0.00037,0.259,0.241,0.275,0.01,0.0094,0.011,25.27,25.2,25.35,0.939,0.936,0.942,0.97,0.97,0.971,0.911,0.908,0.915,35.6,33.23,37.73,34.53,32.23,36.64,0,0,0,0,0,0,0.192,0,0.0355,0.28,0.72,0.28,45.3
1512943200000,2017,12,2017,3,11,7,0.136,0.0357,0.101,6340.87,38.74,38.74,37.74,1,1,1,225.5,222.4,229.5,166.5,163.4,59,59,59,0,0,0,0.262,0.257,0.265,166.5,163.4,170.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.105,0.107,0.0099,0.00964,0.0102,0.00039,0.00038,0.0004,0.283,0.278,0.29,0.011,0.011,0.011,25.16,25.13,25.19,0.944,0.943,0.945,0.973,0.972,0.975,0.919,0.916,0.922,38.77,38.05,39.72,37.74,36.98,38.74,0,0,0,0,0,0,0.21,0,0.035,0.26,0.74,0.26,46.6
1513548000000,2017,12,2017,3,12,7,0.146,0.0357,0.11,6997.2,43.63,43.63,41.65,1,1,1,241.4,233.6,250,182.4,174.6,59,59,59,0,0,0,0.244,0.236,0.253,182.4,174.6,191,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.112,0.109,0.115,0.0113,0.0106,0.012,0.00044,0.00042,0.00047,0.312,0.298,0.327,0.012,0.012,0.013,25.04,24.97,25.1,0.949,0.946,0.952,0.98,0.977,0.98,0.93,0.925,0.933,42.52,40.68,44.52,41.65,39.76,43.63,0,0,0,0,0,0,0.231,0,0.036,0.24,0.75,0.25,47.9
1514152800000,2017,12,2017,3,13,7,0.164,0.0357,0.128,7941.87,48.2,48.2,47.27,1,1,1,270.6,255.7,285.3,211.6,196.7,59,59,59,0,0,0,0.218,0.207,0.231,211.6,196.7,226.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.122,0.117,0.127,0.0137,0.0125,0.015,0.00054,0.00049,0.0006,0.364,0.337,0.39,0.014,0.013,0.016,24.85,24.77,24.94,0.957,0.954,0.959,0.98,0.98,0.98,0.938,0.935,0.94,49.35,45.89,52.72,47.27,44.97,48.2,0,0,0,0,0,0,0.263,0,0.036,0.22,0.78,0.22,48.4
1514757600000,2018,1,2017,4,14,7,0.189,0.0442,0.145,8791.95,56.23,56.23,52.33,2,1,1.8571428571428572,312.4,292.1,330.4,239.5,219.1,73,73,73,0,0,0,0.234,0.221,0.25,239.5,219.1,257.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.133,0.126,0.14,0.0166,0.0144,0.0205,0.00066,0.00057,0.00082,0.275,0.241,0.379,0.011,0.0096,0.015,24.76,24.67,24.85,0.931,0.922,0.958,0.971,0.97,0.98,0.905,0.895,0.939,30.71,25.64,50.96,29.61,24.87,48.2,0,0,0,0,0,0,0.291,0,0.044,0.23,0.77,0.23,46.5
1515362400000,2018,1,2017,4,15,7,0.219,0.0442,0.175,10624,68.53,68.53,63.24,2,2,2,362.8,336.1,387.5,289.8,263.1,73,73,73,0,0,0,0.202,0.188,0.217,289.8,263.1,314.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.151,0.142,0.16,0.0358,0.0232,0.0475,0.0014,0.00093,0.0019,0.325,0.285,0.362,0.013,0.011,0.015,24.46,24.3,24.63,0.938,0.932,0.943,0.97,0.97,0.97,0.91,0.904,0.914,32.6,29.63,35.33,31.62,28.74,34.27,0,0,0,0,0,0,0.351,0,0.044,0.2,0.8,0.2,48.5
1515967200000,2018,1,2017,4,16,7,0.252,0.0442,0.208,12568.7,78.33,78.33,74.81,2,2,2,416.1,395.5,431.6,343.1,322.5,73,73,73,0,0,0,0.176,0.169,0.185,343.1,322.5,358.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.17,0.163,0.175,0.061,0.0512,0.0682,0.0025,0.0021,0.0028,0.405,0.374,0.428,0.017,0.015,0.018,24.12,24.03,24.25,0.947,0.944,0.95,0.973,0.97,0.976,0.922,0.916,0.927,38.44,36.19,40.11,37.41,35.1,39.16,0,0,0,0,0,0,0.416,0,0.044,0.18,0.83,0.17,49.9
1516572000000,2018,1,2017,4,17,7,0.273,0.0442,0.229,13897.6,85.45,85.45,82.72,2,2,2,451.2,437.3,464.1,378.2,364.3,73,73,73,0,0,0,0.162,0.157,0.167,378.2,364.3,391.1,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.182,0.178,0.187,0.0775,0.0709,0.0836,0.0032,0.0029,0.0034,0.458,0.437,0.477,0.019,0.018,0.02,23.91,23.83,24,0.952,0.95,0.954,0.98,0.978,0.98,0.933,0.929,0.935,42.23,40.73,43.6,41.36,39.82,42.73,0,0,0,0,0,0,0.46,0,0.044,0.16,0.84,0.16,50.9
1517176800000,2018,1,2017,4,18,7,0.291,0.0483,0.243,14713.3,89.67,89.67,87.58,2,2,2,481.8,467.6,497.7,402,394.6,79.86,73,85,0,0,0,0.165,0.154,0.176,402,394.6,412.7,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.191,0.188,0.196,0.0887,0.0853,0.0938,0.0037,0.0035,0.0039,0.494,0.482,0.511,0.02,0.02,0.021,23.74,23.65,23.81,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.68,43.98,45.75,43.79,43.1,44.83,0,0,0,0,0,0,0.487,0,0.048,0.17,0.84,0.16,50.6
1517781600000,2018,2,2017,5,19,7,0.326,0.0514,0.274,16117.3,101.9,101.9,95.94,3,2,2.142857142857143,538.5,507.3,571.3,453.5,422.3,85,85,85,0,0,0,0.158,0.149,0.168,453.5,422.3,486.3,990,990,990,966,965.9,966.2,24,23.8,24.1,0.211,0.199,0.226,0.113,0.0983,0.129,0.0047,0.0041,0.0054,0.557,0.516,0.607,0.023,0.022,0.025,23.42,23.27,23.59,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.916,0.939,47.23,35.01,51.89,45.54,33.96,48.2,0,0,0,0,0,0,0.533,0,0.052,0.16,0.84,0.16,49.4
1518386400000,2018,2,2017,5,20,7,0.381,0.0514,0.33,19085.2,125.2,125.2,113.6,3,3,3,630,580.3,688,545,495.3,85,85,85,0,0,0,0.136,0.124,0.146,545,495.3,603,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.26,0.231,0.293,0.165,0.133,0.204,0.007,0.0056,0.0087,0.613,0.529,0.71,0.026,0.022,0.03,22.97,22.64,23.26,0.95,0.946,0.955,0.974,0.97,0.98,0.925,0.917,0.935,38.87,35.61,42.6,37.87,34.55,41.75,0,0,0,0,0,0,0.631,0,0.051,0.13,0.87,0.13,50.1
1518991200000,2018,2,2017,5,21,7,0.482,0.0514,0.43,23901,159.7,159.7,142.3,4,3,3.142857142857143,796.6,714,896,711.6,629,85,85,85,0,0,0,0.107,0.0949,0.119,711.6,629,811,990,990,990,967.1,966.8,967.5,22.9,22.5,23.2,0.359,0.307,0.435,0.274,0.221,0.331,0.012,0.0095,0.015,0.883,0.754,0.989,0.039,0.032,0.044,22.03,21.53,22.49,0.956,0.954,0.957,0.98,0.978,0.98,0.937,0.933,0.938,47,40.83,52.04,45.52,39.93,48.2,0,0,0,0,0,0,0.79,0,0.052,0.11,0.89,0.11,49.6
1519596000000,2018,2,2017,5,22,7,0.654,0.0853,0.569,29857.3,189.7,189.7,177.7,4,4,4,1081,938.8,1222,940.1,853.8,141,85,183,0,0,0,0.128,0.0824,0.169,940.1,853.8,1039,990,990,990,968.1,967.7,968.6,21.9,21.4,22.3,0.575,0.474,0.707,0.404,0.352,0.51,0.019,0.016,0.024,1.24,1.06,1.5,0.057,0.047,0.07,20.62,19.9,21.29,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.34,42.54,48.38,44.43,41.69,47.41,0,0,0,0,0,0,0.987,0,0.085,0.13,0.87,0.13,45.7
1520200800000,2018,3,2017,6,23,7,0.807,0.111,0.663,32350.7,192.8,192.8,192.6,4,4,4,1334,1259,1403,1151,1076,183,183,183,54.71,0,120,0.137,0.13,0.145,1097,1076,1100,990,990,990,969,968.7,969.2,21,20.8,21.3,0.815,0.762,0.848,0.64,0.594,0.648,0.03,0.028,0.031,1.75,1.65,1.8,0.083,0.078,0.086,19.29,19.03,19.63,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.44,48.9,50.04,48.14,47.92,48.2,0,0,0,0,0,0,1.07,0,0.144,0.14,0.82,0.18,40.1
1520805600000,2018,3,2017,6,24,7,0.885,0.111,0.665,31822.4,191.1,191.1,189.4,4,4,4,1463,1418,1506,1280,1235,183,183,183,179.7,135,223,0.125,0.121,0.129,1100,1100,1100,990,990,990,969.4,969.2,969.5,20.6,20.5,20.8,0.873,0.854,0.895,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.8,1.84,0.088,0.087,0.09,18.81,18.65,18.98,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.32,47.89,48.75,47.35,46.93,47.77,0,0,0,0,0,0,1.05,0,0.22,0.13,0.75,0.25,36
1521410400000,2018,3,2017,6,25,7,0.933,0.111,0.665,31329.1,187.4,187.4,186.5,4,4,4,1542,1516,1561,1359,1333,183,183,183,259.1,233,278,0.119,0.117,0.121,1100,1100,1100,990,990,990,969.6,969.5,969.7,20.4,20.3,20.5,0.901,0.898,0.903,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.85,0.091,0.09,0.091,18.53,18.47,18.62,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.57,47.41,47.8,46.62,46.46,46.85,0,0,0,0,0,0,1.04,0,0.268,0.12,0.71,0.29,33.6
1522015200000,2018,3,2017,6,26,7,0.952,0.108,0.665,31139.2,185.7,185.7,185.4,4,4,4,1574,1564,1584,1396,1381,178,148,183,295.9,281,336,0.113,0.0935,0.117,1100,1100,1100,990,990,990,969.7,969.7,969.8,20.3,20.2,20.3,0.909,0.906,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.092,0.091,0.092,18.42,18.38,18.45,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.28,47.19,47.37,46.34,46.24,46.43,0,0,0,0,0,0,1.03,0,0.287,0.11,0.7,0.3,32.7
1522620000000,2018,4,2017,7,27,7,0.98,0.0895,0.665,30866.7,184.9,184.9,183.7,4,4,4,1620,1587,1666,1472,1439,148,148,148,372.1,339,418,0.0914,0.0888,0.0933,1100,1100,1100,990,990,990,969.9,969.8,970,20.1,20,20.2,0.917,0.913,0.921,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.093,0.092,0.094,18.26,18.11,18.37,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.87,46.47,47.16,45.93,45.54,46.22,0,0,0,0,0,0,1.02,0,0.315,0.091,0.68,0.32,31.5
1523224800000,2018,4,2017,7,28,7,1.05,0.0895,0.665,30232.3,181.6,181.6,180,4,4,4,1730,1682,1770,1582,1534,148,148,148,482,434,522,0.0856,0.0836,0.088,1100,1100,1100,990,990,990,970.2,970.1,970.4,19.8,19.6,19.9,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.9,17.77,18.06,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.91,45.55,46.33,44.99,44.64,45.4,0,0,0,0,0,0,1,0,0.385,0.085,0.63,0.37,28.8
1523829600000,2018,4,2017,7,29,7,1.08,0.0895,0.665,29936.1,178.4,178.4,178.2,4,4,4,1781,1773,1787,1633,1625,148,148,148,532.7,525,539,0.0831,0.0828,0.0835,1100,1100,1100,990,990,990,970.4,970.4,970.4,19.6,19.6,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.096,17.73,17.71,17.76,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.931,45.46,45.4,45.52,44.55,44.49,44.61,0,0,0,0,0,0,0.99,0,0.415,0.083,0.62,0.38,27.7
1524434400000,2018,4,2017,7,30,7,1.05,0.0895,0.665,30215.7,180.9,180.9,179.9,4,4,4,1733,1702,1763,1585,1554,148,148,148,484.9,454,515,0.0854,0.0839,0.0869,1100,1100,1100,990,990,990,970.2,970.1,970.3,19.8,19.7,19.9,0.925,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.89,17.79,17.99,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.88,45.61,46.15,44.96,44.7,45.23,0,0,0,0,0,0,0.999,0,0.385,0.085,0.63,0.37,28.8
1525039200000,2018,4,2017,7,31,7,1,0.112,0.665,30681.9,184.2,184.2,182.6,4,4,4,1653,1606,1692,1467,1414,185.7,148,192,367.1,314,444,0.112,0.0874,0.12,1100,1100,1100,990,990,990,970,969.8,970.1,20,19.9,20.2,0.917,0.913,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.094,18.16,18.02,18.31,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.59,46.24,46.99,45.66,45.31,46.05,0,0,0,0,0,0,1.01,0,0.335,0.11,0.67,0.33,30.7
1525644000000,2018,5,2017,8,32,7,0.924,0.116,0.665,31418.7,189.5,189.5,187,4,4,4,1528,1462,1590,1336,1270,192,192,192,236,170,298,0.126,0.121,0.131,1100,1100,1100,990,990,990,969.6,969.4,969.8,20.4,20.2,20.6,0.895,0.867,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.86,0.09,0.088,0.092,18.58,18.37,18.82,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.71,47.14,48.34,46.75,46.2,47.37,0,0,0,0,0,0,1.04,0,0.259,0.13,0.72,0.28,34
1526248800000,2018,5,2017,8,33,7,0.817,0.116,0.66,32218.1,192.8,192.8,191.8,4,4,4,1350,1242,1440,1158,1050,192,192,192,67.14,0,148,0.142,0.133,0.155,1091,1050,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.812,0.723,0.858,0.628,0.535,0.648,0.03,0.025,0.031,1.74,1.55,1.81,0.083,0.073,0.087,19.26,18.9,19.79,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,49.09,48.55,49.74,47.94,47.58,48.2,0,0,0,0,0,0,1.07,0,0.157,0.14,0.81,0.19,39.4
1526853600000,2018,5,2017,8,34,7,0.68,0.116,0.564,29410.3,187.1,187.1,175.1,4,4,4,1124,1047,1210,931.9,854.9,192,192,192,0,0,0,0.171,0.159,0.183,931.9,854.9,1018,990,990,990,968.3,968,968.6,21.7,21.4,22,0.575,0.499,0.677,0.395,0.353,0.464,0.018,0.016,0.022,1.23,1.08,1.42,0.057,0.049,0.066,20.48,20.02,20.87,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.66,41.74,47.72,43.77,40.9,46.77,0,0,0,0,0,0,0.973,0,0.116,0.17,0.83,0.17,43.3
1527458400000,2018,5,2017,8,35,7,0.586,0.108,0.478,25326.6,159.6,159.6,150.8,4,3,3.5714285714285716,968.5,918.2,1024,789.8,757.2,178.7,161,192,0,0,0,0.184,0.169,0.199,789.8,757.2,831.9,990,990,990,967.8,967.6,968,22.2,22,22.4,0.438,0.407,0.478,0.321,0.305,0.342,0.014,0.014,0.016,1,0.966,1.04,0.045,0.043,0.047,21.23,20.98,21.43,0.954,0.953,0.957,0.977,0.974,0.98,0.933,0.928,0.937,44.71,39.2,51.59,42.85,38.2,48.2,0,0,0,0,0,0,0.838,0,0.108,0.18,0.82,0.18,43.2
1528063200000,2018,6,2017,9,36,7,0.521,0.0974,0.424,23513.8,144.6,144.6,140,3,3,3,862.2,828.8,902.5,701.2,667.8,161,161,161,0,0,0,0.187,0.178,0.194,701.2,667.8,741.5,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.363,0.342,0.392,0.269,0.247,0.296,0.012,0.011,0.013,0.89,0.832,0.965,0.039,0.037,0.043,21.76,21.52,21.95,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.71,45.84,49.92,46.65,44.93,48.2,0,0,0,0,0,0,0.778,0,0.097,0.19,0.81,0.19,45.1
1528668000000,2018,6,2017,9,37,7,0.481,0.0974,0.384,21668,133.2,133.2,129,3,3,3,795.3,773.8,819.6,634.3,612.8,161,161,161,0,0,0,0.203,0.196,0.208,634.3,612.8,658.6,990,990,990,967.1,967,967.2,22.9,22.8,23,0.323,0.311,0.337,0.225,0.21,0.241,0.0098,0.0091,0.011,0.776,0.74,0.817,0.034,0.032,0.036,22.14,22,22.26,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.87,42.58,45.31,42.99,41.73,44.4,0,0,0,0,0,0,0.717,0,0.097,0.2,0.8,0.2,45
1529272800000,2018,6,2017,9,38,7,0.442,0.0974,0.345,19645.2,123.9,123.9,116.9,3,3,3,731.3,697.9,766.2,570.3,536.9,161,161,161,0,0,0,0.22,0.21,0.231,570.3,536.9,605.2,990,990,990,966.8,966.7,967,23.2,23,23.3,0.287,0.268,0.307,0.182,0.16,0.205,0.0079,0.0068,0.0089,0.668,0.612,0.727,0.029,0.026,0.032,22.51,22.31,22.7,0.952,0.95,0.954,0.976,0.971,0.98,0.929,0.922,0.935,39.94,37.83,42.13,38.98,36.75,41.28,0,0,0,0,0,0,0.65,0,0.097,0.22,0.78,0.22,44.4
1529877600000,2018,6,2017,9,39,7,0.398,0.0951,0.303,17180.5,108.1,108.1,102.3,3,2,2.7142857142857144,657.5,628.7,687.2,500.2,477.3,157.3,135,161,0,0,0,0.239,0.215,0.252,500.2,477.3,526.2,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.247,0.234,0.262,0.136,0.124,0.153,0.0058,0.0053,0.0065,0.582,0.537,0.639,0.025,0.023,0.027,22.89,22.76,23.05,0.95,0.946,0.957,0.973,0.97,0.98,0.924,0.917,0.937,40.46,35.17,52.19,38.68,34.12,48.2,0,0,0,0,0,0,0.568,0,0.095,0.24,0.76,0.24,43.2
1530482400000,2018,7,2017,10,40,7,0.36,0.0816,0.278,16081.3,96.4,96.4,95.72,2,2,2,595,570.5,619.7,460,435.5,135,135,135,0,0,0,0.227,0.218,0.237,460,435.5,484.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.222,0.21,0.235,0.116,0.105,0.128,0.0049,0.0044,0.0054,0.591,0.551,0.633,0.025,0.023,0.027,23.13,22.99,23.28,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.93,47.59,52.23,47.86,46.64,48.2,0,0,0,0,0,0,0.532,0,0.082,0.23,0.77,0.23,44.7
1531087200000,2018,7,2017,10,41,7,0.328,0.104,0.224,13288.8,91.92,91.92,79.1,2,2,2,541.7,520.4,563.6,370.3,334.4,171.4,135,186,0,0,0,0.318,0.24,0.357,370.3,334.4,428.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.19,0.178,0.208,0.0738,0.0568,0.101,0.0031,0.0024,0.0042,0.456,0.403,0.541,0.019,0.017,0.023,23.51,23.32,23.66,0.951,0.946,0.957,0.975,0.97,0.98,0.926,0.918,0.938,40.57,36.7,46.9,39.55,35.6,45.96,0,0,0,0,0,0,0.439,0,0.104,0.32,0.68,0.32,40.5
1531692000000,2018,7,2017,10,42,7,0.3,0.112,0.188,11113.6,70.02,70.02,66.15,2,2,2,496,478,514.7,310,292,186,186,186,0,0,0,0.375,0.361,0.389,310,292,328.7,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.169,0.163,0.176,0.0453,0.0368,0.0541,0.0019,0.0015,0.0022,0.366,0.339,0.394,0.015,0.014,0.016,23.8,23.69,23.91,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.917,34.1,32.16,36.09,33.08,31.19,35.01,0,0,0,0,0,0,0.368,0,0.112,0.37,0.63,0.37,37
1532296800000,2018,7,2017,10,43,7,0.276,0.112,0.164,9735.56,61.17,61.17,57.95,2,2,2,457.2,441.7,472.3,271.2,255.7,186,186,186,0,0,0,0.407,0.394,0.421,271.2,255.7,286.3,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.156,0.15,0.161,0.027,0.0197,0.0341,0.0011,0.00081,0.0014,0.308,0.285,0.331,0.013,0.012,0.014,24.03,23.94,24.13,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,29.87,28.17,31.53,28.97,27.32,30.58,0,0,0,0,0,0,0.322,0,0.112,0.41,0.59,0.41,35.3
1532901600000,2018,7,2017,10,44,7,0.255,0.0991,0.156,9283.54,58.5,58.5,55.26,2,2,2,421.4,405.9,436.5,257.5,245.8,163.9,155,186,0,0,0,0.388,0.363,0.431,257.5,245.8,272.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.149,0.146,0.153,0.0208,0.0166,0.0275,0.00085,0.00068,0.0011,0.286,0.272,0.307,0.012,0.011,0.013,24.22,24.16,24.3,0.931,0.929,0.935,0.97,0.97,0.97,0.903,0.901,0.907,28.48,27.07,30.15,27.63,26.26,29.25,0,0,0,0,0,0,0.307,0,0.099,0.39,0.61,0.39,36.4
1533506400000,2018,8,2017,11,45,7,0.234,0.0937,0.14,8347.51,52.78,52.78,49.69,2,1,1.4285714285714286,386.4,373.3,400.6,231.4,218.3,155,155,155,0,0,0,0.401,0.387,0.415,231.4,218.3,245.7,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.139,0.134,0.144,0.0154,0.0143,0.0166,0.00063,0.00058,0.00068,0.339,0.258,0.409,0.014,0.01,0.017,24.33,24.26,24.39,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.939,40.71,26.09,52.67,38.62,25.3,48.2,0,0,0,0,0,0,0.276,0,0.094,0.4,0.6,0.4,35.7
1534111200000,2018,8,2017,11,46,7,0.216,0.0937,0.122,7622.16,48.03,48.03,45.37,1,1,1,357.1,345.7,369.2,202.1,190.7,155,155,155,0,0,0,0.434,0.42,0.448,202.1,190.7,214.2,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.124,0.133,0.0129,0.012,0.014,0.00052,0.00048,0.00056,0.357,0.336,0.378,0.014,0.014,0.015,24.46,24.38,24.54,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.3,43.69,49.01,45.37,42.81,48.03,0,0,0,0,0,0,0.252,0,0.094,0.43,0.56,0.44,35.3
1534716000000,2018,8,2017,11,47,7,0.201,0.0937,0.107,6658.29,42.01,42.01,39.63,1,1,1,332.2,323,342.1,177.2,168,155,155,155,0,0,0,0.467,0.453,0.48,177.2,168,187.1,990,990,990,965.1,965,965.1,24.9,24.9,25,0.12,0.116,0.123,0.0108,0.01,0.0117,0.00043,0.0004,0.00047,0.312,0.296,0.33,0.013,0.012,0.013,24.63,24.56,24.69,0.948,0.945,0.951,0.977,0.973,0.98,0.926,0.919,0.932,40.57,38.45,42.87,39.63,37.4,42.01,0,0,0,0,0,0,0.22,0,0.094,0.47,0.53,0.47,33.1
1535320800000,2018,8,2017,11,48,7,0.188,0.0874,0.101,6237.76,42.16,42.16,37.13,1,1,1,310.7,300.9,320,166.3,153,144.4,118,155,0,0,0,0.464,0.388,0.503,166.3,153,186.4,990,990,990,965,964.9,965,25,25,25.1,0.115,0.111,0.119,0.00989,0.00875,0.0116,0.00039,0.00035,0.00046,0.292,0.269,0.325,0.012,0.011,0.013,24.75,24.71,24.79,0.945,0.94,0.951,0.973,0.97,0.98,0.919,0.912,0.932,38.15,34.97,43.02,37.13,33.93,42.16,0,0,0,0,0,0,0.206,0,0.087,0.46,0.54,0.46,33.2
1535925600000,2018,9,2017,12,49,7,0.173,0.0714,0.102,6328.37,40.35,40.35,37.67,1,1,1,285.9,276.5,296.8,167.9,158.5,118,118,118,0,0,0,0.413,0.398,0.427,167.9,158.5,178.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.116,0.01,0.00922,0.0109,0.0004,0.00037,0.00044,0.292,0.275,0.311,0.012,0.011,0.012,24.86,24.8,24.92,0.945,0.942,0.948,0.973,0.97,0.979,0.92,0.914,0.928,38.69,36.49,41.23,37.67,35.39,40.35,0,0,0,0,0,0,0.209,0,0.071,0.41,0.59,0.41,36.6
1536530400000,2018,9,2017,12,50,7,0.161,0.0714,0.0896,5548.49,34.71,34.71,33.03,1,1,1,266.1,258.7,273.5,148.1,140.7,118,118,118,0,0,0,0.443,0.431,0.456,148.1,140.7,155.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.103,0.108,0.00834,0.00771,0.00897,0.00033,0.00031,0.00036,0.256,0.243,0.269,0.01,0.0096,0.011,24.98,24.94,25.02,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.05,32.3,35.78,33.03,31.33,34.71,0,0,0,0,0,0,0.183,0,0.0714,0.44,0.56,0.44,34.5
1537135200000,2018,9,2017,12,51,7,0.151,0.0714,0.0796,4913.33,30.77,30.77,29.25,1,1,1,249.6,242.6,256.3,131.6,124.6,118,118,118,0,0,0,0.473,0.46,0.486,131.6,124.6,138.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.0996,0.0972,0.102,0.00694,0.00634,0.0075,0.00027,0.00025,0.0003,0.227,0.214,0.239,0.009,0.0085,0.0094,25.08,25.04,25.13,0.931,0.928,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.15,28.51,31.72,29.25,27.66,30.77,0,0,0,0,0,0,0.162,0,0.0714,0.47,0.53,0.47,32.5
1537740000000,2018,9,2017,12,52,7,0.142,0.0714,0.0707,4347.46,27.34,27.34,25.88,1,1,1,235,229.2,241.2,117,111.2,118,118,118,0,0,0,0.502,0.489,0.515,117,111.2,123.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0945,0.0924,0.0967,0.00569,0.0052,0.00623,0.00022,0.0002,0.00025,0.201,0.19,0.212,0.0079,0.0075,0.0084,25.19,25.14,25.23,0.923,0.919,0.928,0.97,0.97,0.97,0.896,0.892,0.9,26.68,25.3,28.19,25.88,24.54,27.34,0,0,0,0,0,0,0.144,0,0.0713,0.5,0.5,0.5,30.6
1538344800000,2018,10,2018,1,1,7,0.134,0.0587,0.0753,4665.19,29.09,29.09,27.77,1,1,1,221.6,215.8,227.3,124.6,118.8,97,97,97,0,0,0,0.438,0.427,0.449,124.6,118.8,130.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0954,0.0933,0.0974,0.00634,0.00585,0.00682,0.00025,0.00023,0.00027,0.212,0.202,0.223,0.0083,0.0079,0.0088,25.26,25.21,25.3,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.63,27.25,29.99,27.77,26.43,29.09,0,0,0,0,0,0,0.154,0,0.0587,0.44,0.56,0.44,34.8
1538949600000,2018,10,2018,1,2,7,0.126,0.0587,0.0675,4157.42,25.98,25.98,24.75,1,1,1,208.6,204.1,213.9,111.6,107,97,97,97,0,0,0,0.465,0.453,0.475,111.6,107,116.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0908,0.0892,0.0927,0.00524,0.00485,0.00569,0.00021,0.00019,0.00022,0.189,0.181,0.199,0.0074,0.0071,0.0078,25.36,25.32,25.39,0.919,0.916,0.923,0.97,0.97,0.97,0.891,0.888,0.895,25.51,24.41,26.79,24.75,23.68,25.98,0,0,0,0,0,0,0.137,0,0.0585,0.47,0.54,0.46,33
1539554400000,2018,10,2018,1,3,7,0.124,0.0587,0.065,2337.46,24.7,24.7,13.91,1,1,1,204.5,199.4,208.4,107.5,102.4,97,97,97,0,0,0,0.474,0.465,0.486,107.5,102.4,111.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0894,0.0876,0.0907,0.00489,0.00445,0.00522,0.00019,0.00017,0.0002,0.182,0.173,0.189,0.0071,0.0067,0.0074,25.39,25.36,25.43,0.524,0,0.919,0.554,0,0.97,0.509,0,0.891,14.34,0,25.46,13.91,0,24.7,0,3,0,0,0.429,0,0.0773,0.429,0.059,0.47,0.52,0.48,18.9
1540159200000,2018,10,2018,1,4,7,0.117,0.0587,0.0583,0,0,0,0,1,1,1,193.5,188.2,198,96.47,91.19,97,97,97,0,0,0,0.501,0.49,0.515,96.47,91.19,101,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0855,0.0836,0.0871,0.00395,0.0035,0.00434,0.00015,0.00014,0.00017,0.162,0.153,0.17,0.0063,0.006,0.0067,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0587,0.5,0.5,0.5,0
1540764000000,2018,10,2018,1,5,7,0.111,0.0483,0.0631,2503.75,26.88,26.88,14.9,1,1,1,184.2,182.2,187.4,104.3,85.45,79.86,67,97,0,0,0,0.434,0.358,0.532,104.3,85.45,120.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0862,0.0816,0.0904,0.00462,0.00301,0.00598,0.00018,0.00012,0.00023,0.174,0.142,0.201,0.0068,0.0056,0.0079,25.39,25.37,25.42,0.527,0,0.925,0.554,0,0.97,0.511,0,0.897,15.36,0,27.71,14.9,0,26.88,0,3,0,0,0.429,0,0.0828,0.429,0.0479,0.44,0.57,0.43,22.6
1541368800000,2018,11,2018,2,6,7,0.117,0.0405,0.0765,4763.75,29.18,29.18,28.36,1,1,1,193.5,188.7,196.9,126.5,121.7,67,67,67,0,0,0,0.346,0.34,0.355,126.5,121.7,129.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0925,0.0908,0.0937,0.0065,0.0061,0.00679,0.00025,0.00024,0.00027,0.212,0.204,0.218,0.0083,0.008,0.0085,25.37,25.37,25.38,0.929,0.926,0.93,0.97,0.97,0.97,0.901,0.898,0.902,29.23,28.06,30.09,28.36,27.21,29.18,0,0,0,0,0,0,0.158,0,0.0405,0.35,0.65,0.35,40.7
1541973600000,2018,11,2018,2,7,7,0.118,0.0405,0.0773,4818.88,29.18,29.18,28.68,1,1,1,194.8,192.3,196.9,127.8,125.3,67,67,67,0,0,0,0.344,0.34,0.348,127.8,125.3,129.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.0921,0.0937,0.00662,0.0064,0.00679,0.00026,0.00025,0.00027,0.215,0.21,0.218,0.0084,0.0082,0.0085,25.37,25.37,25.38,0.93,0.929,0.93,0.97,0.97,0.97,0.902,0.901,0.902,29.57,28.95,30.09,28.68,28.08,29.18,0,0,0,0,0,0,0.159,0,0.0407,0.34,0.66,0.34,40.8
1542578400000,2018,11,2018,2,8,7,0.117,0.0332,0.0841,5264.88,33.21,33.21,31.34,1,1,1,193.9,192.6,196.9,139.1,125.8,54.86,50,67,0,0,0,0.283,0.254,0.347,139.1,125.8,146.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0955,0.0923,0.0976,0.00757,0.00645,0.00824,0.0003,0.00025,0.00032,0.233,0.211,0.247,0.0091,0.0083,0.0096,25.35,25.35,25.37,0.934,0.929,0.937,0.97,0.97,0.97,0.906,0.901,0.909,32.31,29.08,34.23,31.34,28.21,33.21,0,0,0,0,0,0,0.174,0,0.0329,0.28,0.72,0.28,45
1543183200000,2018,11,2018,2,9,7,0.123,0.0318,0.0913,5734.04,34.99,34.99,34.13,1,1,1,203.5,198.9,207.6,150.9,147.2,52.57,50,59,0,0,0,0.258,0.244,0.286,150.9,147.2,154.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0994,0.0983,0.1,0.00858,0.00827,0.00889,0.00034,0.00032,0.00035,0.254,0.249,0.26,0.0099,0.0097,0.01,25.32,25.3,25.35,0.939,0.937,0.94,0.97,0.97,0.97,0.911,0.909,0.912,35.19,34.26,36.07,34.13,33.24,34.99,0,0,0,0,0,0,0.19,0,0.0317,0.26,0.74,0.26,46.6
1543788000000,2018,12,2018,3,10,7,0.131,0.0357,0.0958,6014.92,37.32,37.32,35.8,1,1,1,217.4,209.5,223.7,158.4,150.5,59,59,59,0,0,0,0.272,0.264,0.282,158.4,150.5,164.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.1,0.105,0.00921,0.00854,0.00975,0.00036,0.00033,0.00038,0.269,0.255,0.28,0.011,0.01,0.011,25.23,25.18,25.29,0.941,0.939,0.943,0.971,0.97,0.973,0.914,0.911,0.917,36.88,35.04,38.37,35.8,33.99,37.32,0,0,0,0,0,0,0.199,0,0.0352,0.27,0.73,0.27,45.9
1544392800000,2018,12,2018,3,11,7,0.132,0.0357,0.0962,6041.55,36.98,36.98,35.96,1,1,1,218.1,215.3,222.4,159.1,156.3,59,59,59,0,0,0,0.271,0.265,0.274,159.1,156.3,163.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.105,0.00927,0.00903,0.00964,0.00036,0.00035,0.00038,0.27,0.265,0.278,0.011,0.01,0.011,25.22,25.19,25.24,0.942,0.941,0.943,0.97,0.97,0.972,0.914,0.912,0.916,37.05,36.39,38.05,35.96,35.29,36.98,0,0,0,0,0,0,0.2,0,0.0358,0.27,0.73,0.27,45.8
1544997600000,2018,12,2018,3,12,7,0.13,0.0357,0.0939,5890.83,35.61,35.61,35.06,1,1,1,214.2,211.7,216.6,155.2,152.7,59,59,59,0,0,0,0.275,0.272,0.279,155.2,152.7,157.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.103,0.00895,0.00873,0.00915,0.00035,0.00034,0.00036,0.263,0.258,0.267,0.01,0.01,0.01,25.25,25.23,25.27,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,36.15,35.55,36.71,35.06,34.49,35.61,0,0,0,0,0,0,0.195,0,0.0361,0.27,0.72,0.28,45.3
1545602400000,2018,12,2018,3,13,7,0.134,0.0357,0.0979,6151.63,38.06,38.06,36.62,1,1,1,220.9,216.4,226.8,161.9,157.4,59,59,59,0,0,0,0.267,0.26,0.273,161.9,157.4,167.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.103,0.106,0.00951,0.00913,0.01,0.00037,0.00036,0.00039,0.275,0.267,0.285,0.011,0.01,0.011,25.2,25.15,25.24,0.942,0.941,0.944,0.971,0.97,0.974,0.915,0.913,0.92,37.7,36.64,39.08,36.62,35.54,38.06,0,0,0,0,0,0,0.203,0,0.0361,0.27,0.73,0.27,45.9
1546207200000,2018,12,2018,3,14,7,0.14,0.0429,0.0973,6094.89,38.67,38.67,36.28,1,1,1,231.8,228.1,236.3,160.8,155.1,71,59,73,0,0,0,0.306,0.257,0.32,160.8,155.1,170.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.105,0.104,0.107,0.00942,0.00893,0.0102,0.00037,0.00035,0.0004,0.274,0.265,0.29,0.011,0.01,0.011,25.13,25.1,25.17,0.942,0.94,0.945,0.971,0.97,0.975,0.915,0.912,0.922,37.35,36,39.65,36.28,34.92,38.67,0,0,0,0,0,0,0.202,0,0.0427,0.31,0.69,0.31,43.5
1546812000000,2019,1,2018,4,15,7,0.145,0.0442,0.101,6343.92,39.06,39.06,37.76,1,1,1,240.1,237.1,245.3,167.1,164.1,73,73,73,0,0,0,0.304,0.298,0.308,167.1,164.1,172.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.107,0.11,0.00995,0.0097,0.0104,0.00039,0.00038,0.00041,0.286,0.281,0.295,0.011,0.011,0.012,25.07,25.03,25.1,0.944,0.943,0.946,0.973,0.972,0.976,0.919,0.917,0.923,38.79,38.11,40.02,37.76,37.04,39.06,0,0,0,0,0,0,0.21,0,0.044,0.3,0.7,0.3,43.8
1547416800000,2019,1,2018,4,16,7,0.152,0.0442,0.108,6791.46,41.17,41.17,40.43,1,1,1,250.8,248.3,253.8,177.8,175.3,73,73,73,0,0,0,0.291,0.288,0.294,177.8,175.3,180.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.111,0.113,0.0109,0.0107,0.0111,0.00043,0.00042,0.00044,0.305,0.301,0.31,0.012,0.012,0.012,24.99,24.97,25.01,0.948,0.947,0.949,0.979,0.978,0.98,0.928,0.926,0.93,41.3,40.72,42.01,40.43,39.81,41.17,0,0,0,0,0,0,0.225,0,0.044,0.29,0.71,0.29,44.7
1548021600000,2019,1,2018,4,17,7,0.163,0.0442,0.119,7509.76,47.16,47.16,44.7,1,1,1,269.1,259,279.8,196.1,186,73,73,73,0,0,0,0.271,0.261,0.282,196.1,186,206.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.115,0.122,0.0124,0.0116,0.0133,0.00049,0.00046,0.00053,0.338,0.32,0.357,0.013,0.013,0.014,24.89,24.82,24.94,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.61,43.24,48.13,44.7,42.38,47.16,0,0,0,0,0,0,0.248,0,0.044,0.27,0.73,0.27,46.1
1548626400000,2019,1,2018,4,18,7,0.187,0.0473,0.14,8498.6,53.47,53.47,50.59,2,1,1.7142857142857142,309.5,287.2,330.4,231.3,214.2,78.14,73,85,0,0,0,0.252,0.235,0.269,231.3,214.2,245.4,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.131,0.125,0.137,0.0154,0.014,0.0166,0.00062,0.00055,0.00067,0.287,0.244,0.385,0.011,0.0097,0.015,24.76,24.69,24.83,0.934,0.923,0.959,0.973,0.97,0.98,0.909,0.895,0.94,33.49,25.87,51.78,32.18,25.09,48.2,0,0,0,0,0,0,0.281,0,0.047,0.25,0.75,0.25,45.4
1549231200000,2019,2,2018,5,19,7,0.217,0.0514,0.165,10012.3,64.08,64.08,59.6,2,2,2,358.6,337.8,379.3,273.6,252.8,85,85,85,0,0,0,0.237,0.224,0.252,273.6,252.8,294.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.147,0.139,0.154,0.0281,0.0183,0.0379,0.0011,0.00073,0.0015,0.302,0.271,0.333,0.012,0.011,0.013,24.51,24.37,24.64,0.935,0.93,0.939,0.97,0.97,0.97,0.906,0.902,0.911,30.72,28.4,33.03,29.8,27.55,32.04,0,0,0,0,0,0,0.331,0,0.052,0.24,0.76,0.24,46.1
1549836000000,2019,2,2018,5,20,7,0.25,0.0514,0.199,11989.1,76.65,76.65,71.36,2,2,2,413.2,387.3,437,328.2,302.3,85,85,85,0,0,0,0.206,0.194,0.219,328.2,302.3,352,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.166,0.157,0.174,0.0539,0.0417,0.0652,0.0022,0.0017,0.0027,0.384,0.345,0.42,0.016,0.014,0.017,24.16,24.01,24.32,0.945,0.941,0.949,0.971,0.97,0.975,0.918,0.912,0.925,36.73,33.91,39.32,35.68,32.89,38.32,0,0,0,0,0,0,0.396,0,0.051,0.21,0.8,0.2,48
1550440800000,2019,2,2018,5,21,7,0.287,0.0514,0.236,14275.2,90.16,90.16,84.97,2,2,2,475.1,447.1,500.2,390.1,362.1,85,85,85,0,0,0,0.179,0.17,0.19,390.1,362.1,415.2,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.188,0.178,0.197,0.0831,0.0699,0.095,0.0034,0.0029,0.0039,0.477,0.435,0.514,0.02,0.018,0.021,23.79,23.63,23.95,0.953,0.95,0.956,0.98,0.977,0.98,0.934,0.928,0.937,43.37,40.41,46,42.49,39.48,45.08,0,0,0,0,0,0,0.472,0,0.051,0.18,0.82,0.18,49.7
1551045600000,2019,2,2018,5,22,7,0.315,0.0571,0.258,15485.9,94.09,94.09,92.18,2,2,2,520.6,505.4,536,426.1,419.2,94.43,85,107,0,0,0,0.181,0.164,0.203,426.1,419.2,434.9,990,990,990,965.9,965.9,966,24.1,24,24.1,0.202,0.198,0.205,0.1,0.0968,0.104,0.0042,0.004,0.0043,0.532,0.522,0.544,0.022,0.022,0.023,23.53,23.45,23.6,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.03,46.2,48,46.09,45.28,47.04,0,0,0,0,0,0,0.512,0,0.057,0.18,0.82,0.18,49.2
1551650400000,2019,3,2018,6,23,7,0.34,0.0647,0.275,16106,96.4,96.4,95.87,2,2,2,561.9,542.3,577.3,454.9,435.3,107,107,107,0,0,0,0.19,0.185,0.197,454.9,435.3,470.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.215,0.207,0.222,0.114,0.104,0.121,0.0048,0.0044,0.0051,0.578,0.548,0.603,0.024,0.023,0.025,23.29,23.2,23.41,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.74,47.84,51.18,47.93,46.88,48.2,0,0,0,0,0,0,0.533,0,0.065,0.19,0.81,0.19,47.4
1552255200000,2019,3,2018,6,24,7,0.35,0.0647,0.286,16195.2,96.4,96.4,96.4,2,2,2,579.1,571.5,585,472.1,464.6,107,107,107,0,0,0,0.185,0.183,0.187,472.1,464.6,477.9,990,990,990,966.2,966.2,966.2,23.8,23.8,23.8,0.223,0.219,0.227,0.122,0.118,0.125,0.0051,0.005,0.0052,0.606,0.593,0.616,0.025,0.025,0.026,23.19,23.15,23.23,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.35,50.66,51.88,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.064,0.18,0.82,0.18,46.3
1552860000000,2019,3,2018,6,25,7,0.332,0.0647,0.268,15881.8,96.4,96.4,94.53,2,2,2,549.7,528.1,570.2,442.7,421.1,107,107,107,0,0,0,0.195,0.188,0.203,442.7,421.1,463.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.21,0.202,0.218,0.108,0.0977,0.118,0.0045,0.0041,0.0049,0.559,0.526,0.591,0.023,0.022,0.025,23.37,23.24,23.5,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.55,46.4,50.53,47.27,45.47,48.2,0,0,0,0,0,0,0.525,0,0.064,0.19,0.81,0.19,47.8
1553464800000,2019,3,2018,6,26,7,0.304,0.0647,0.239,14417.1,89.47,89.47,85.82,2,2,2,502.7,487.9,520.7,395.7,380.9,107,107,107,0,0,0,0.213,0.205,0.219,395.7,380.9,413.7,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.193,0.188,0.199,0.0858,0.0788,0.0943,0.0036,0.0033,0.0039,0.488,0.466,0.515,0.02,0.019,0.021,23.65,23.54,23.74,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.933,0.937,43.78,42.23,45.65,42.91,41.39,44.73,0,0,0,0,0,0,0.477,0,0.065,0.21,0.79,0.21,47.4
1554069600000,2019,4,2018,7,27,7,0.289,0.0756,0.213,12795.9,77.66,77.66,76.17,2,2,2,477.7,472.8,484.3,352.7,347.8,125,125,125,0,0,0,0.262,0.258,0.264,352.7,347.8,359.3,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.18,0.179,0.183,0.0655,0.0632,0.0686,0.0027,0.0026,0.0028,0.427,0.419,0.436,0.018,0.017,0.018,23.82,23.78,23.85,0.949,0.948,0.95,0.974,0.973,0.976,0.924,0.922,0.927,39.1,38.57,39.8,38.08,37.53,38.83,0,0,0,0,0,0,0.423,0,0.076,0.26,0.74,0.26,44.3
1554674400000,2019,4,2018,7,28,7,0.286,0.0756,0.211,12640.2,76.11,76.11,75.24,2,2,2,473.6,465.5,477.5,348.6,340.5,125,125,125,0,0,0,0.264,0.262,0.269,348.6,340.5,352.5,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.179,0.176,0.18,0.0635,0.0597,0.0654,0.0026,0.0025,0.0027,0.42,0.408,0.426,0.017,0.017,0.018,23.85,23.83,23.9,0.948,0.947,0.949,0.973,0.971,0.974,0.923,0.92,0.924,38.66,37.78,39.07,37.62,36.7,38.06,0,0,0,0,0,0,0.418,0,0.075,0.26,0.74,0.26,44.2
1555279200000,2019,4,2018,7,29,7,0.276,0.0756,0.201,12014.3,72.83,72.83,71.51,2,2,2,456.9,445.5,463,331.9,320.5,125,125,125,0,0,0,0.274,0.27,0.281,331.9,320.5,338,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.173,0.169,0.175,0.0556,0.0503,0.0585,0.0023,0.0021,0.0024,0.395,0.378,0.404,0.016,0.016,0.017,23.95,23.91,24.02,0.946,0.944,0.947,0.97,0.97,0.971,0.918,0.916,0.919,36.86,35.63,37.52,35.76,34.56,36.42,0,0,0,0,0,0,0.397,0,0.075,0.27,0.73,0.27,43.5
1555884000000,2019,4,2018,7,30,7,0.258,0.0756,0.182,10943,68.49,68.49,65.14,2,2,2,426.7,409.7,442.5,301.7,284.7,125,125,125,0,0,0,0.293,0.282,0.305,301.7,284.7,317.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.162,0.156,0.168,0.0414,0.0334,0.0489,0.0017,0.0014,0.002,0.35,0.325,0.374,0.014,0.013,0.015,24.13,24.04,24.23,0.941,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,33.58,31.7,35.3,32.57,30.75,34.24,0,0,0,0,0,0,0.362,0,0.076,0.29,0.71,0.29,42.4
1556488800000,2019,4,2018,7,31,7,0.236,0.0851,0.151,9008.99,60.5,60.5,53.62,2,1,1.8571428571428572,390.6,377.7,405,249.9,230.7,140.7,125,147,0,0,0,0.361,0.309,0.389,249.9,230.7,280,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.144,0.138,0.155,0.02,0.0154,0.0312,0.00081,0.00062,0.0013,0.298,0.256,0.407,0.012,0.01,0.016,24.35,24.26,24.44,0.934,0.925,0.958,0.971,0.97,0.98,0.907,0.897,0.939,31.62,26.01,52.66,30.26,25.23,48.2,0,0,0,0,0,0,0.298,0,0.085,0.36,0.64,0.36,38.2
1557093600000,2019,5,2018,8,32,7,0.219,0.0889,0.13,7980.15,48.2,48.2,47.5,1,1,1,362,350.1,373.6,215,203.1,147,147,147,0,0,0,0.406,0.393,0.42,215,203.1,226.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.128,0.136,0.014,0.013,0.015,0.00057,0.00052,0.00061,0.379,0.358,0.4,0.015,0.014,0.016,24.41,24.33,24.49,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,49.26,46.6,51.83,47.5,45.67,48.2,0,0,0,0,0,0,0.264,0,0.089,0.41,0.59,0.41,36.4
1557698400000,2019,5,2018,8,33,7,0.202,0.0889,0.113,7045,44.76,44.76,41.93,1,1,1,333.7,321.4,346,186.7,174.4,147,147,147,0,0,0,0.441,0.425,0.457,186.7,174.4,199,990,990,990,965.1,965,965.1,24.9,24.9,25,0.122,0.118,0.127,0.0116,0.0106,0.0127,0.00047,0.00042,0.00051,0.328,0.306,0.35,0.013,0.012,0.014,24.6,24.52,24.69,0.951,0.947,0.955,0.979,0.976,0.98,0.931,0.924,0.935,42.83,39.98,45.67,41.93,39.02,44.76,0,0,0,0,0,0,0.233,0,0.089,0.44,0.56,0.44,34.9
1558303200000,2019,5,2018,8,34,7,0.184,0.0889,0.0956,5904.18,38.01,38.01,35.14,1,1,1,305,293.2,317.3,158,146.2,147,147,147,0,0,0,0.482,0.463,0.501,158,146.2,170.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.112,0.108,0.116,0.00918,0.00818,0.0102,0.00037,0.00033,0.00041,0.277,0.256,0.299,0.011,0.01,0.012,24.8,24.71,24.87,0.942,0.938,0.946,0.971,0.97,0.974,0.914,0.91,0.921,36.2,33.44,39.03,35.14,32.44,38.01,0,0,0,0,0,0,0.195,0,0.0884,0.48,0.52,0.48,32.1
1558908000000,2019,5,2018,8,35,7,0.169,0.0841,0.0849,5233,34.35,34.35,31.15,1,1,1,279.4,269.9,289.6,140.4,128.4,139,119,147,0,0,0,0.497,0.436,0.534,140.4,128.4,154,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.105,0.102,0.109,0.00768,0.00667,0.00884,0.00031,0.00026,0.00035,0.245,0.224,0.268,0.0097,0.0089,0.011,24.94,24.89,24.97,0.935,0.93,0.941,0.97,0.97,0.97,0.907,0.902,0.912,32.11,29.26,35.42,31.15,28.38,34.35,0,0,0,0,0,0,0.173,0,0.0841,0.5,0.5,0.5,31
1559512800000,2019,6,2018,9,36,7,0.156,0.072,0.0841,5196.13,32.98,32.98,30.93,1,1,1,258,249.4,266.9,139,130.4,119,119,119,0,0,0,0.461,0.446,0.477,139,130.4,147.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.107,0.00756,0.00684,0.00832,0.0003,0.00027,0.00033,0.242,0.226,0.258,0.0096,0.0089,0.01,25.03,24.97,25.08,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,31.89,29.87,34,30.93,28.97,32.98,0,0,0,0,0,0,0.172,0,0.0719,0.46,0.54,0.46,33.3
1560117600000,2019,6,2018,9,37,7,0.145,0.072,0.0729,4488.19,28.41,28.41,26.72,1,1,1,239.6,232.2,247,120.6,113.2,119,119,119,0,0,0,0.497,0.482,0.512,120.6,113.2,128,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0975,0.0949,0.1,0.006,0.00537,0.00663,0.00024,0.00021,0.00026,0.209,0.196,0.222,0.0082,0.0077,0.0088,25.15,25.1,25.21,0.926,0.921,0.93,0.97,0.97,0.97,0.898,0.893,0.902,27.54,25.78,29.29,26.72,25,28.41,0,0,0,0,0,0,0.148,0,0.0721,0.5,0.5,0.5,31
1560722400000,2019,6,2018,9,38,7,0.135,0.072,0.0635,3877.35,24.43,24.43,23.08,1,1,1,223.9,218.3,229.8,104.9,99.27,119,119,119,0,0,0,0.532,0.518,0.545,104.9,99.27,110.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.092,0.09,0.094,0.00467,0.00419,0.00516,0.00018,0.00016,0.0002,0.181,0.171,0.191,0.0071,0.0067,0.0075,25.28,25.23,25.32,0.915,0.912,0.919,0.97,0.968,0.97,0.887,0.883,0.892,23.8,22.47,25.19,23.08,21.76,24.43,0,0,0,0,0,0,0.128,0,0.0715,0.53,0.47,0.53,28.7
