datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1561327200000,2019,6,2018,9,39,7,0.127,0.072,0.0554,2475.77,21.38,21.38,14.74,1,1,1,210.6,204.9,216.4,91.61,85.87,119,119,119,0,0,0,0.565,0.55,0.581,91.61,85.87,97.36,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0873,0.0852,0.0893,0.00354,0.00305,0.00403,0.00014,0.00012,0.00016,0.157,0.147,0.167,0.0061,0.0057,0.0066,25.38,25.33,25.42,0.656,0,0.924,0.69,0,0.968,0.633,0,0.891,15.26,0,22.1,14.74,0,21.38,0,2,0,0,0.286,0,0.0819,0.286,0.0716,0.57,0.44,0.56,19.5
1561932000000,2019,7,2018,10,40,7,0.119,0.0653,0.054,0,0,0,0,1,1,1,197.2,191.5,203,89.22,83.47,108,108,108,0,0,0,0.548,0.532,0.564,89.22,83.47,94.96,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.085,0.083,0.087,0.00333,0.00284,0.00382,0.00013,0.00011,0.00015,0.151,0.141,0.162,0.0059,0.0055,0.0063,25.44,25.42,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.065,0.55,0.45,0.55,0
1562536800000,2019,7,2018,10,41,7,0.111,0.0653,0.0459,0,0,0,0,1,1,1,183.9,178.6,189.6,75.9,70.62,108,108,108,0,0,0,0.588,0.57,0.605,75.9,70.62,81.56,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0803,0.0785,0.0823,0.0022,0.00175,0.00268,0.000086,0.000069,0.0001,0.127,0.118,0.138,0.005,0.0046,0.0054,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0651,0.59,0.41,0.59,0
1563141600000,2019,7,2018,10,42,7,0.105,0.0653,0.0394,0,0,0,0,1,1,1,173.2,169.1,177.3,65.15,61.05,108,108,108,0,0,0,0.624,0.609,0.639,65.15,61.05,69.25,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0765,0.0751,0.078,0.00129,0.000939,0.00164,0.00005,0.000037,0.000064,0.108,0.101,0.116,0.0042,0.004,0.0045,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0656,0.62,0.38,0.62,0
1563746400000,2019,7,2018,10,43,7,0.0989,0.0653,0.0336,0,0,0,0,1,1,1,163.6,159.5,167.7,55.58,51.48,108,108,108,0,0,0,0.66,0.644,0.677,55.58,51.48,59.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0731,0.0717,0.0746,0.000475,0.000126,0.000823,0.000019,0.0000049,0.000032,0.0912,0.0838,0.0985,0.0036,0.0033,0.0039,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0653,0.66,0.34,0.66,0
1564351200000,2019,7,2018,10,44,7,0.0936,0.0601,0.0249,0,0,0,0,1,0,0.7142857142857143,154.8,149.9,158.1,55.37,49.02,99.43,93,108,14.14,0,50,0.642,0.6,0.688,41.24,0,62.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.072,0.0708,0.0737,0.00047,0,0.00103,0.000018,0,0.00004,0.0871,0.0708,0.101,0.0034,0.0028,0.004,25.42,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0687,0.64,0.27,0.73,0
1564956000000,2019,8,2018,11,45,7,0.0867,0.0562,0.0182,0,0,0,0,1,0,0.5714285714285714,143.4,139.3,148,50.43,46.25,93,93,93,20.43,0,49,0.649,0.628,0.668,30.02,0,55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0712,0.000123,0,0.000425,0.0000048,0,0.000017,0.0787,0.0708,0.0884,0.0031,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0685,0.65,0.21,0.79,0
1565560800000,2019,8,2018,11,46,7,0.0811,0.0562,0,0,0,0,0,0,0,0,134,130.2,137.9,41.01,37.22,93,93,93,41,37,45,0.694,0.674,0.714,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0811,0.69,0,1,0
1566165600000,2019,8,2018,11,47,7,0.0771,0.0562,0,0,0,0,0,0,0,0,127.5,125,129.9,34.49,32.03,93,93,93,34.43,32,37,0.73,0.716,0.744,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0771,0.73,0,1,0
1566770400000,2019,8,2018,11,48,7,0.0735,0.0544,0,0,0,0,0,0,0,0,121.6,118.2,124.2,31.59,27.11,90,72,93,31.57,27,46,0.74,0.609,0.774,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0735,0.74,0,1,0
1567375200000,2019,9,2018,12,49,7,0.0668,0.0435,0,0,0,0,0,0,0,0,110.5,104.8,115.7,38.46,32.79,72,72,72,38.57,33,44,0.653,0.622,0.687,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0668,0.65,0,1,0
1567980000000,2019,9,2018,12,50,7,0.0601,0.0435,0,0,0,0,0,0,0,0,99.33,95.22,103.4,27.33,23.22,72,72,72,27.29,23,31,0.725,0.696,0.756,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0601,0.72,0,1,0
1568584800000,2019,9,2018,12,51,7,0.0559,0.0435,0,0,0,0,0,0,0,0,92.49,90.03,94.95,20.49,18.03,72,72,72,20.43,18,23,0.779,0.758,0.8,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0559,0.78,0,1,0
1569189600000,2019,9,2018,12,52,7,0.0525,0.0435,0,0,0,0,0,0,0,0,86.75,84.29,89.21,14.75,12.29,72,72,72,14.71,12,17,0.83,0.807,0.854,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0525,0.83,0,1,0
1569794400000,2019,9,2018,12,53,7,0.0491,0.0332,0,0,0,0,0,0,0,0,81.24,79.64,83.47,26.38,11.47,54.86,52,72,26.43,11,31,0.675,0.629,0.863,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0491,0.68,0,1,0
1570399200000,2019,10,2019,1,1,7,0.0501,0.0314,0,0,0,0,0,0,0,0,82.76,78.54,87.02,30.76,26.54,52,52,52,30.86,27,35,0.629,0.598,0.662,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0501,0.63,0,1,0
1571004000000,2019,10,2019,1,2,7,0.05,0.0314,0,0,0,0,0,0,0,0,82.65,78.54,86.2,30.65,26.54,52,52,52,30.71,27,34,0.63,0.603,0.662,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.05,0.63,0,1,0
1571608800000,2019,10,2019,1,3,7,0.0471,0.0314,0,0,0,0,0,0,0,0,77.92,76.08,80.46,25.92,24.08,52,52,52,25.71,24,28,0.668,0.646,0.683,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0471,0.67,0,1,0
1572213600000,2019,10,2019,1,4,7,0.0488,0.0309,0,0,0,0,0,0,0,0,80.77,80.18,81.28,29.63,28.18,51.14,50,52,29.43,28,31,0.633,0.615,0.649,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0488,0.63,0,1,0
1572818400000,2019,11,2019,2,5,7,0.0517,0.0302,0,0,0,0,0,0,0,0,85.42,81.55,90.85,35.42,31.55,50,50,50,35.57,32,41,0.586,0.55,0.613,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0517,0.58,0,1,0
1573423200000,2019,11,2019,2,6,7,0.0584,0.0302,0.00878,0,0,0,0,1,0,0.2857142857142857,96.63,91.67,101.5,46.63,41.67,50,50,50,32.29,0,48,0.518,0.493,0.545,14.52,0,51.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000202,0,0.000128,7.9e-7,0,0.000005,0.074,0.0708,0.083,0.0029,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.04962,0.52,0.15,0.85,0
1574028000000,2019,11,2019,2,7,7,0.0673,0.0302,0.0371,657.379,13.82,13.82,3.913,1,1,1,111.4,104.5,115.2,61.36,54.52,50,50,50,0,0,0,0.449,0.434,0.478,61.36,54.52,65.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000965,0.000384,0.00129,0.000038,0.000015,0.000051,0.0971,0.0873,0.103,0.0038,0.0034,0.004,25.4,25.4,25.41,0.253,0,0.887,0.274,0,0.96,0.243,0,0.851,4.076,0,14.39,3.913,0,13.82,0,5,0,0,0.714,0,0.0217,0.714,0.0302,0.45,0.55,0.45,9.77
1574632800000,2019,11,2019,2,8,7,0.0723,0.031,0.0413,2167.8,15.66,15.66,12.9,1,1,1,119.5,114.6,121.2,68.23,62.2,51.29,50,59,0,0,0,0.429,0.413,0.487,68.23,62.2,71.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0709,0.00155,0.00104,0.0018,0.000061,0.000041,0.000071,0.107,0.0983,0.111,0.0042,0.0039,0.0044,25.39,25.39,25.4,0.779,0,0.92,0.823,0,0.96,0.748,0,0.883,13.44,0,16.31,12.9,0,15.66,0,1,0,0,0.143,0,0.0717,0.143,0.031,0.43,0.57,0.43,30
1575237600000,2019,12,2019,3,9,7,0.0828,0.0357,0.0471,2887.78,19.4,19.4,17.19,1,1,1,136.9,124.8,146.6,77.9,65.75,59,59,59,0,0,0,0.432,0.402,0.473,77.9,65.75,87.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0747,0.0708,0.0781,0.00237,0.00134,0.0032,0.000093,0.000053,0.00013,0.125,0.103,0.142,0.0049,0.0041,0.0056,25.38,25.36,25.4,0.922,0.89,0.938,0.961,0.96,0.963,0.886,0.854,0.9,17.88,14.57,20.14,17.19,13.99,19.4,0,0,0,0,0,0,0.0955,0,0.0357,0.43,0.57,0.43,34.9
1575842400000,2019,12,2019,3,10,7,0.0872,0.0357,0.0515,3172.83,19.45,19.45,18.89,1,1,1,144.1,142.8,146.9,85.13,83.8,59,59,59,0,0,0,0.409,0.402,0.413,85.13,83.8,87.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0772,0.0768,0.0782,0.00299,0.00287,0.00322,0.00012,0.00011,0.00013,0.138,0.135,0.143,0.0054,0.0053,0.0056,25.36,25.36,25.36,0.927,0.924,0.929,0.962,0.962,0.963,0.892,0.89,0.893,19.63,19.36,20.19,18.89,18.61,19.45,0,0,0,0,0,0,0.105,0,0.0357,0.41,0.59,0.41,36.4
1576447200000,2019,12,2019,3,11,7,0.0904,0.0357,0.0547,3354.2,21.2,21.2,19.97,1,1,1,149.4,145.5,155.4,90.4,86.54,59,59,59,0,0,0,0.395,0.38,0.405,90.4,86.54,96.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0791,0.0777,0.0812,0.00343,0.00311,0.00394,0.00013,0.00012,0.00015,0.147,0.14,0.158,0.0058,0.0055,0.0062,25.36,25.35,25.36,0.921,0.915,0.925,0.965,0.963,0.967,0.888,0.885,0.891,20.7,19.91,21.92,19.97,19.17,21.2,0,0,0,0,0,0,0.111,0,0.0357,0.39,0.61,0.39,37.1
1577052000000,2019,12,2019,3,12,7,0.0965,0.0357,0.0608,3725.88,25.49,25.49,22.18,1,1,1,159.5,152.4,173.7,100.5,93.37,59,59,59,0,0,0,0.371,0.34,0.387,100.5,93.37,114.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0827,0.0801,0.0877,0.00429,0.00369,0.0055,0.00017,0.00014,0.00022,0.165,0.152,0.191,0.0065,0.006,0.0075,25.35,25.35,25.36,0.917,0.912,0.921,0.968,0.966,0.97,0.887,0.885,0.894,22.91,21.3,26.27,22.18,20.58,25.49,0,0,0,0,0,0,0.123,0,0.0357,0.37,0.63,0.37,38.6
1577656800000,2019,12,2019,3,13,7,0.113,0.0417,0.0717,4441.1,28.42,28.42,26.44,1,1,1,187.5,176.2,199.7,118.5,110.3,69,59,73,0,0,0,0.367,0.33,0.398,118.5,110.3,126.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0879,0.0937,0.00582,0.00512,0.00652,0.00023,0.0002,0.00025,0.199,0.184,0.214,0.0078,0.0072,0.0083,25.38,25.36,25.39,0.924,0.918,0.929,0.97,0.97,0.97,0.896,0.89,0.901,27.25,25.2,29.3,26.44,24.44,28.42,0,0,0,0,0,0,0.147,0,0.0413,0.37,0.63,0.37,39.3
1578261600000,2020,1,2019,4,14,7,0.127,0.0442,0.0832,5195.39,33.24,33.24,30.92,1,1,1,210.6,202.1,220.7,137.6,129.1,73,73,73,0,0,0,0.347,0.331,0.361,137.6,129.1,147.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0975,0.0945,0.101,0.00745,0.00673,0.00831,0.00029,0.00026,0.00033,0.233,0.218,0.251,0.0091,0.0085,0.0099,25.3,25.22,25.37,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,31.88,29.88,34.27,30.92,28.99,33.24,0,0,0,0,0,0,0.172,0,0.0438,0.35,0.66,0.34,40.9
1578866400000,2020,1,2019,4,15,7,0.143,0.0442,0.0987,6188.91,39.81,39.81,36.84,1,1,1,236.1,224.3,248.3,163.1,151.3,73,73,73,0,0,0,0.309,0.294,0.325,163.1,151.3,175.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.107,0.102,0.111,0.00962,0.00861,0.0107,0.00038,0.00034,0.00042,0.279,0.258,0.301,0.011,0.01,0.012,25.1,25.01,25.2,0.943,0.939,0.947,0.973,0.97,0.978,0.917,0.911,0.926,37.87,35.11,40.72,36.84,34.06,39.81,0,0,0,0,0,0,0.205,0,0.0443,0.31,0.69,0.31,43.3
1579471200000,2020,1,2019,4,16,7,0.164,0.0442,0.12,7575.83,48.2,48.2,45.09,1,1,1,271.5,253,289.1,198.5,180,73,73,73,0,0,0,0.27,0.253,0.289,198.5,180,216.1,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.119,0.112,0.125,0.0126,0.0111,0.0141,0.0005,0.00044,0.00056,0.342,0.309,0.374,0.014,0.012,0.015,24.87,24.77,24.98,0.954,0.948,0.958,0.98,0.98,0.98,0.935,0.929,0.938,46.17,41.82,50.27,45.09,40.98,48.2,0,0,0,0,0,0,0.251,0,0.044,0.27,0.73,0.27,46.2
1580076000000,2020,1,2019,4,17,7,0.197,0.0462,0.151,9104.49,59.89,59.89,54.19,2,1,1.8571428571428572,325.3,297.6,359.9,248.9,224.6,76.43,73,85,0,0,0,0.235,0.218,0.245,248.9,224.6,274.9,990,990,990,965,964.9,965.2,25,24.8,25.1,0.137,0.128,0.147,0.0196,0.0148,0.0288,0.00079,0.00059,0.0012,0.289,0.245,0.389,0.012,0.0098,0.015,24.68,24.5,24.83,0.934,0.923,0.959,0.971,0.97,0.98,0.907,0.896,0.94,31.85,26.02,52.22,30.54,25.24,48.2,0,0,0,0,0,0,0.301,0,0.046,0.23,0.77,0.23,46.2
1580680800000,2020,2,2019,5,18,7,0.244,0.0514,0.193,11655.5,77.33,77.33,69.38,2,2,2,404,370,440,319,285,85,85,85,0,0,0,0.211,0.193,0.23,319,285,355,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.163,0.151,0.175,0.0496,0.0335,0.0666,0.002,0.0014,0.0027,0.37,0.319,0.424,0.015,0.013,0.017,24.22,24,24.43,0.943,0.937,0.949,0.971,0.97,0.975,0.916,0.909,0.926,35.72,32,39.65,34.69,31.04,38.67,0,0,0,0,0,0,0.385,0,0.051,0.21,0.79,0.21,47.8
1581285600000,2020,2,2019,5,19,7,0.307,0.0514,0.255,15229.3,102.4,102.4,90.65,3,2,2.142857142857143,506.8,456.2,573.7,421.8,371.2,85,85,85,0,0,0,0.169,0.148,0.186,421.8,371.2,488.7,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.2,0.181,0.228,0.0981,0.0742,0.13,0.0041,0.003,0.0054,0.509,0.448,0.582,0.021,0.018,0.024,23.61,23.3,23.9,0.954,0.945,0.957,0.978,0.97,0.98,0.933,0.917,0.938,44.01,35.18,50.51,42.89,34.12,48.2,0,0,0,0,0,0,0.504,0,0.052,0.17,0.83,0.17,49.6
1581890400000,2020,2,2019,5,20,7,0.43,0.0514,0.378,21559.5,144.6,144.6,128.3,3,3,3,710.6,601.4,812.5,625.6,516.4,85,85,85,0,0,0,0.121,0.105,0.141,625.6,516.4,727.5,990,990,990,966.7,966.3,967.2,23.3,22.8,23.7,0.305,0.243,0.363,0.219,0.146,0.287,0.0094,0.0062,0.013,0.748,0.564,0.92,0.032,0.024,0.04,22.51,21.93,23.13,0.954,0.948,0.957,0.978,0.97,0.98,0.933,0.919,0.938,43.84,37.01,49.91,42.78,35.9,48.2,0,0,0,0,0,0,0.713,0,0.052,0.12,0.88,0.12,50.1
1582495200000,2020,2,2019,5,21,7,0.568,0.0552,0.512,27590.8,175.1,175.1,164.2,4,3,3.857142857142857,938.6,848,1011,847.3,763,91.29,85,129,0,0,0,0.0971,0.0855,0.128,847.3,763,908.9,990,990,990,967.7,967.3,967.9,22.3,22.1,22.7,0.47,0.391,0.524,0.349,0.308,0.379,0.016,0.014,0.017,1.06,0.96,1.15,0.047,0.043,0.052,21.29,20.94,21.73,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.937,44.05,40.31,51.83,42.78,39.37,48.2,0,0,0,0,0,0,0.912,0,0.056,0.097,0.9,0.1,48.6
1583100000000,2020,3,2019,6,22,7,0.661,0.078,0.583,30523.9,190.2,190.2,181.7,4,4,4,1093,1029,1157,964.3,900,129,129,129,0,0,0,0.118,0.112,0.125,964.3,900,1028,990,990,990,968.2,968,968.4,21.8,21.6,22,0.596,0.53,0.675,0.415,0.375,0.485,0.019,0.017,0.022,1.28,1.15,1.45,0.059,0.052,0.067,20.53,20.16,20.86,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.35,43.97,48.53,45.42,43.1,47.56,0,0,0,0,0,0,1.01,0,0.078,0.12,0.88,0.12,46.2
1583704800000,2020,3,2019,6,23,7,0.779,0.101,0.657,32366.2,192.8,192.8,192.7,4,4,4,1289,1182,1400,1121,1053,167.6,129,183,34,0,117,0.13,0.106,0.146,1087,1053,1100,990,990,990,968.8,968.5,969.2,21.2,20.8,21.5,0.788,0.711,0.846,0.619,0.542,0.648,0.029,0.025,0.031,1.7,1.54,1.79,0.08,0.072,0.086,19.49,19.04,19.98,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.53,48.93,50.29,48.16,47.95,48.2,0,0,0,0,0,0,1.07,0,0.122,0.13,0.84,0.16,41.5
1584309600000,2020,3,2019,6,24,7,0.901,0.111,0.665,31654.3,190.7,190.7,188.4,4,4,4,1489,1428,1535,1306,1245,183,183,183,206.6,145,252,0.123,0.119,0.128,1100,1100,1100,990,990,990,969.5,969.3,969.6,20.5,20.4,20.7,0.884,0.857,0.903,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.85,0.089,0.087,0.091,18.72,18.55,18.94,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.07,47.63,48.66,47.1,46.67,47.69,0,0,0,0,0,0,1.05,0,0.236,0.12,0.74,0.26,35.1
1584914400000,2020,3,2019,6,25,7,0.952,0.111,0.665,31142.1,186.4,186.4,185.4,4,4,4,1574,1545,1603,1391,1362,183,183,183,290.9,262,320,0.116,0.114,0.118,1100,1100,1100,990,990,990,969.7,969.6,969.8,20.3,20.2,20.4,0.907,0.903,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.86,0.091,0.091,0.092,18.42,18.32,18.52,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.29,47.03,47.55,46.34,46.09,46.59,0,0,0,0,0,0,1.03,0,0.287,0.12,0.7,0.3,32.7
1585519200000,2020,3,2019,6,26,7,1.02,0.0956,0.665,30442.3,183.8,183.8,181.2,4,4,4,1694,1620,1773,1536,1437,158,148,183,436.3,337,525,0.0935,0.0835,0.113,1100,1100,1100,990,990,990,970.1,969.9,970.4,19.9,19.6,20.1,0.92,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.095,18.02,17.76,18.27,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.23,45.52,46.89,45.3,44.61,45.95,0,0,0,0,0,0,1.01,0,0.355,0.094,0.65,0.35,29.8
1586124000000,2020,4,2019,7,27,7,1.13,0.0895,0.665,29460.8,177.6,177.6,175.4,4,4,4,1863,1797,1915,1715,1649,148,148,148,614.9,549,667,0.0795,0.0773,0.0823,1100,1100,1100,990,990,990,970.7,970.4,970.8,19.3,19.2,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.47,17.3,17.68,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.74,44.28,45.31,43.84,43.39,44.4,0,0,0,0,0,0,0.974,0,0.465,0.079,0.59,0.41,26.1
1586728800000,2020,4,2019,7,28,7,1.17,0.0895,0.665,29003.4,173.2,173.2,172.6,4,4,4,1942,1926,1954,1794,1778,148,148,148,694.3,678,706,0.0762,0.0758,0.0769,1100,1100,1100,990,990,990,970.9,970.9,971,19.1,19,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.098,17.21,17.18,17.27,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.04,43.94,44.19,43.16,43.06,43.3,0,0,0,0,0,0,0.959,0,0.505,0.076,0.57,0.43,24.8
1587333600000,2020,4,2019,7,29,7,1.16,0.0895,0.665,29115.9,175.2,175.2,173.3,4,4,4,1923,1866,1957,1775,1718,148,148,148,674.7,618,709,0.077,0.0756,0.0793,1100,1100,1100,990,990,990,970.8,970.7,971,19.2,19,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.098,17.28,17.16,17.46,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.21,43.91,44.71,43.33,43.03,43.81,0,0,0,0,0,0,0.963,0,0.495,0.077,0.57,0.43,25.1
1587938400000,2020,4,2019,7,30,7,1.05,0.101,0.665,30157,182.7,182.7,179.5,4,4,4,1743,1653,1835,1576,1461,166.9,148,192,476.4,361,587,0.0962,0.0807,0.116,1100,1100,1100,990,990,990,970.3,970,970.6,19.7,19.4,20,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.096,17.86,17.56,18.16,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.79,44.98,46.6,44.88,44.08,45.67,0,0,0,0,0,0,0.997,0,0.385,0.096,0.63,0.37,28.7
1588543200000,2020,5,2019,8,31,7,0.929,0.116,0.665,31377.1,189.9,189.9,186.8,4,4,4,1536,1450,1623,1344,1258,192,192,192,243.6,158,331,0.125,0.118,0.132,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.895,0.864,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.088,0.093,18.56,18.26,18.87,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.64,46.86,48.46,46.69,45.92,47.49,0,0,0,0,0,0,1.04,0,0.264,0.12,0.72,0.28,33.8
1589148000000,2020,5,2019,8,32,7,0.784,0.116,0.643,31871.6,192.8,192.8,189.7,4,4,4,1296,1168,1422,1104,975.8,192,192,192,40.29,0,130,0.149,0.135,0.164,1063,975.8,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.76,0.615,0.851,0.572,0.411,0.648,0.027,0.019,0.031,1.62,1.3,1.8,0.077,0.06,0.087,19.55,18.97,20.27,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.55,46.34,49.97,47.43,45.41,48.2,0,0,0,0,0,0,1.05,0,0.141,0.15,0.82,0.18,40.7
1589752800000,2020,5,2019,8,33,7,0.634,0.116,0.518,27283.8,176.5,176.5,162.4,4,3,3.857142857142857,1048,972,1132,855.7,780,192,192,192,0,0,0,0.184,0.17,0.198,855.7,780,940,990,990,990,968,967.8,968.3,22,21.7,22.2,0.5,0.43,0.577,0.353,0.317,0.394,0.016,0.014,0.018,1.1,0.991,1.23,0.05,0.045,0.057,20.86,20.45,21.18,0.955,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,43.58,39.6,51.64,42.32,38.62,48.2,0,0,0,0,0,0,0.902,0,0.116,0.18,0.82,0.18,43
1590357600000,2020,5,2019,8,34,7,0.542,0.116,0.426,23400.8,144.6,144.6,139.3,3,3,3,896.6,850,950.5,704.6,658,192,192,192,0,0,0,0.214,0.202,0.226,704.6,658,758.5,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.368,0.339,0.411,0.271,0.241,0.306,0.012,0.011,0.014,0.899,0.818,0.999,0.04,0.036,0.045,21.61,21.3,21.88,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.6,45,50.52,46.43,44.1,48.2,0,0,0,0,0,0,0.774,0,0.116,0.21,0.79,0.21,43.2
1590962400000,2020,6,2019,9,35,7,0.484,0.072,0.412,23221.3,144.1,144.1,138.2,3,3,3,801,770.6,836.3,682,651.6,119,119,119,0,0,0,0.149,0.142,0.154,682,651.6,717.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.345,0.328,0.365,0.257,0.236,0.28,0.011,0.01,0.012,0.851,0.8,0.911,0.037,0.035,0.04,22.04,21.84,22.22,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.01,45.26,49.01,46.07,44.35,48.03,0,0,0,0,0,0,0.768,0,0.072,0.15,0.85,0.15,48
1591567200000,2020,6,2019,9,36,7,0.438,0.072,0.366,20926.4,131.2,131.2,124.6,3,3,3,723.7,688.3,760,604.7,569.3,119,119,119,0,0,0,0.165,0.157,0.173,604.7,569.3,641,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.301,0.281,0.322,0.205,0.181,0.229,0.0088,0.0078,0.0099,0.721,0.661,0.782,0.031,0.028,0.034,22.48,22.28,22.69,0.954,0.952,0.956,0.979,0.976,0.98,0.934,0.93,0.937,42.4,40.2,44.62,41.52,39.25,43.73,0,0,0,0,0,0,0.692,0,0.072,0.16,0.84,0.16,47.8
1592172000000,2020,6,2019,9,37,7,0.391,0.0756,0.315,18191.8,115.5,115.5,108.3,3,2,2.857142857142857,646.4,616.9,677.1,521.4,455.9,125,119,161,0,0,0,0.194,0.176,0.261,521.4,455.9,558.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.255,0.222,0.275,0.151,0.114,0.174,0.0064,0.0048,0.0074,0.597,0.557,0.642,0.025,0.024,0.027,22.92,22.75,23.05,0.95,0.947,0.958,0.973,0.97,0.98,0.925,0.919,0.939,39.47,36.19,49.35,38.39,35.11,48.2,0,0,0,0,0,0,0.602,0,0.076,0.19,0.81,0.19,46.5
1592776800000,2020,6,2019,9,38,7,0.351,0.0974,0.254,15061.6,94.93,94.93,89.65,2,2,2,580.5,554.9,607.4,419.5,393.9,161,161,161,0,0,0,0.278,0.265,0.29,419.5,393.9,446.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.206,0.197,0.217,0.097,0.0849,0.11,0.0041,0.0036,0.0046,0.529,0.49,0.57,0.022,0.021,0.024,23.26,23.1,23.41,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.74,43.14,48.43,44.83,42.28,47.46,0,0,0,0,0,0,0.498,0,0.097,0.28,0.72,0.28,42.9
1593381600000,2020,6,2019,9,39,7,0.317,0.0861,0.231,13812.9,85.33,85.33,82.22,2,2,2,523.7,501.6,546.4,381.3,366.6,142.4,135,161,0,0,0,0.272,0.254,0.299,381.3,366.6,395.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.191,0.186,0.196,0.079,0.072,0.0857,0.0033,0.003,0.0036,0.47,0.448,0.491,0.02,0.019,0.02,23.57,23.46,23.7,0.953,0.951,0.954,0.979,0.977,0.98,0.933,0.929,0.935,41.98,40.49,43.54,41.11,39.56,42.67,0,0,0,0,0,0,0.457,0,0.086,0.27,0.73,0.27,43.6
1593986400000,2020,7,2019,10,40,7,0.287,0.0816,0.206,12308.1,77.58,77.58,73.26,2,2,2,475.3,456.4,494.7,340.3,321.4,135,135,135,0,0,0,0.284,0.273,0.296,340.3,321.4,359.7,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.176,0.17,0.183,0.0596,0.0507,0.0688,0.0025,0.0021,0.0028,0.408,0.38,0.437,0.017,0.016,0.018,23.85,23.74,23.97,0.947,0.944,0.95,0.972,0.97,0.976,0.92,0.916,0.927,37.69,35.66,39.77,36.63,34.59,38.79,0,0,0,0,0,0,0.407,0,0.081,0.28,0.72,0.28,42.9
1594591200000,2020,7,2019,10,41,7,0.262,0.0816,0.181,10814.7,67.87,67.87,64.37,2,2,2,433.6,417.9,450.1,298.6,282.9,135,135,135,0,0,0,0.312,0.3,0.323,298.6,282.9,315.1,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.162,0.156,0.168,0.0399,0.0325,0.0478,0.0016,0.0013,0.002,0.346,0.322,0.371,0.014,0.013,0.015,24.1,24,24.2,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,33.18,31.45,34.99,32.19,30.5,33.94,0,0,0,0,0,0,0.358,0,0.081,0.31,0.69,0.31,41.3
1595196000000,2020,7,2019,10,42,7,0.241,0.0816,0.159,9527.51,59.89,59.89,56.71,2,2,2,397.9,383.7,412.7,262.9,248.7,135,135,135,0,0,0,0.34,0.327,0.352,262.9,248.7,277.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.149,0.144,0.154,0.0232,0.0169,0.0301,0.00094,0.00068,0.0012,0.292,0.271,0.314,0.012,0.011,0.013,24.32,24.23,24.41,0.932,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,29.23,27.66,30.87,28.36,26.83,29.95,0,0,0,0,0,0,0.315,0,0.082,0.34,0.66,0.34,39.5
1595800800000,2020,7,2019,10,43,7,0.222,0.0782,0.144,8588.64,52.63,52.63,51.12,2,1,1.8571428571428572,366.8,353.4,379.1,237.5,228.2,129.3,115,135,0,0,0,0.352,0.321,0.372,237.5,228.2,244.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.139,0.137,0.142,0.0159,0.0151,0.0165,0.00064,0.00061,0.00067,0.28,0.253,0.403,0.011,0.01,0.016,24.49,24.38,24.58,0.931,0.924,0.958,0.971,0.97,0.98,0.904,0.896,0.939,30.27,25.79,52.29,29,25.02,48.2,0,0,0,0,0,0,0.284,0,0.078,0.35,0.65,0.35,38.7
1596405600000,2020,8,2019,11,44,7,0.203,0.0696,0.133,8112.56,50.43,50.43,48.29,2,1,1.1428571428571428,334.9,322.4,348.1,219.9,207.4,115,115,115,0,0,0,0.344,0.33,0.357,219.9,207.4,233.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.131,0.127,0.136,0.0144,0.0134,0.0156,0.00058,0.00054,0.00063,0.362,0.251,0.4,0.015,0.01,0.016,24.56,24.48,24.63,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.94,46.75,26,52.59,44.69,25.22,48.2,0,0,0,0,0,0,0.268,0,0.07,0.34,0.66,0.34,40
1597010400000,2020,8,2019,11,45,7,0.186,0.0696,0.116,7293.55,46.03,46.03,43.41,1,1,1,306.8,295.9,318.4,191.8,180.9,115,115,115,0,0,0,0.375,0.361,0.389,191.8,180.9,203.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.117,0.125,0.0121,0.0111,0.013,0.00048,0.00044,0.00052,0.335,0.315,0.355,0.013,0.013,0.014,24.73,24.65,24.8,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.3,41.76,46.97,43.41,40.92,46.03,0,0,0,0,0,0,0.241,0,0.07,0.37,0.62,0.38,39.2
1597615200000,2020,8,2019,11,46,7,0.172,0.0696,0.102,6367.63,40.02,40.02,37.9,1,1,1,283.8,274.9,292.4,168.8,159.9,115,115,115,0,0,0,0.405,0.393,0.418,168.8,159.9,177.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.116,0.0101,0.00934,0.0108,0.0004,0.00037,0.00043,0.294,0.278,0.309,0.012,0.011,0.012,24.87,24.82,24.92,0.945,0.942,0.948,0.974,0.97,0.978,0.92,0.914,0.927,38.92,36.82,40.92,37.9,35.72,40.02,0,0,0,0,0,0,0.211,0,0.07,0.4,0.59,0.41,37
1598220000000,2020,8,2019,11,47,7,0.159,0.0696,0.0897,5558.11,35.03,35.03,33.08,1,1,1,263.3,255.5,271.9,148.3,140.5,115,115,115,0,0,0,0.437,0.423,0.45,148.3,140.5,156.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.109,0.00836,0.00769,0.00908,0.00033,0.0003,0.00036,0.257,0.243,0.272,0.01,0.0096,0.011,24.99,24.94,25.04,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.11,32.25,36.12,33.08,31.28,35.03,0,0,0,0,0,0,0.184,0,0.0693,0.44,0.56,0.44,35
1598824800000,2020,8,2019,11,48,7,0.147,0.0571,0.0901,5602.34,35.9,35.9,33.35,1,1,1,243.3,232.2,254.1,148.9,139.1,94.43,91,115,0,0,0,0.388,0.362,0.453,148.9,139.1,160.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.101,0.108,0.00841,0.00757,0.00936,0.00033,0.0003,0.00037,0.256,0.24,0.276,0.01,0.0095,0.011,25.09,25.02,25.16,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,34.38,31.93,37.01,33.35,30.97,35.9,0,0,0,0,0,0,0.185,0,0.0569,0.39,0.61,0.39,38.1
1599429600000,2020,9,2019,12,49,7,0.134,0.055,0.0786,4880.31,31.05,31.05,29.05,1,1,1,221,212.8,229.8,130,121.8,91,91,91,0,0,0,0.412,0.396,0.428,130,121.8,138.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0969,0.094,0.1,0.0068,0.0061,0.00754,0.00027,0.00024,0.0003,0.222,0.207,0.237,0.0087,0.0081,0.0093,25.25,25.18,25.32,0.93,0.926,0.934,0.97,0.97,0.97,0.903,0.898,0.906,29.95,28.01,32.02,29.05,27.17,31.05,0,0,0,0,0,0,0.161,0,0.0554,0.41,0.59,0.41,36.4
1600034400000,2020,9,2019,12,50,7,0.124,0.055,0.069,3095.24,26.59,26.59,18.42,1,1,1,205.1,199.4,210.3,114.1,108.4,91,91,91,0,0,0,0.444,0.433,0.456,114.1,108.4,119.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0913,0.0893,0.0932,0.00545,0.00496,0.00589,0.00021,0.00019,0.00023,0.193,0.183,0.203,0.0076,0.0072,0.0079,25.38,25.34,25.42,0.659,0,0.925,0.693,0,0.97,0.639,0,0.897,18.99,0,27.41,18.42,0,26.59,0,2,0,0,0.286,0,0.102,0.286,0.055,0.44,0.56,0.44,25
1600639200000,2020,9,2019,12,51,7,0.116,0.0435,0.0724,4491.8,28.14,28.14,26.74,1,1,1,191.7,186,197.5,119.7,114,72,72,72,0,0,0,0.376,0.365,0.387,119.7,114,125.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0899,0.0939,0.00593,0.00544,0.00642,0.00023,0.00021,0.00025,0.202,0.192,0.212,0.0079,0.0075,0.0083,25.38,25.38,25.38,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.56,26.12,29.01,26.74,25.34,28.14,0,0,0,0,0,0,0.149,0,0.0436,0.37,0.62,0.38,38.7
1601244000000,2020,9,2019,12,52,7,0.109,0.0366,0.0723,4481.16,28.56,28.56,26.67,1,1,1,180.1,175.9,184.6,119.6,109.4,60.57,52,72,0,0,0,0.336,0.29,0.397,119.6,109.4,127.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0882,0.0911,0.00591,0.00505,0.00658,0.00023,0.0002,0.00026,0.2,0.183,0.212,0.0078,0.0072,0.0083,25.36,25.35,25.38,0.924,0.917,0.929,0.97,0.97,0.97,0.897,0.89,0.902,27.5,24.97,29.44,26.67,24.22,28.56,0,0,0,0,0,0,0.148,0,0.0367,0.34,0.66,0.34,41.1
1601848800000,2020,10,2020,1,1,7,0.103,0.0314,0.0719,4447.38,27.38,27.38,26.47,1,1,1,170.8,168,174.5,118.8,116,52,52,52,0,0,0,0.305,0.298,0.31,118.8,116,122.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0881,0.087,0.0894,0.00585,0.00561,0.00616,0.00023,0.00022,0.00024,0.197,0.192,0.203,0.0077,0.0075,0.008,25.34,25.34,25.35,0.924,0.922,0.927,0.97,0.97,0.97,0.896,0.894,0.899,27.29,26.58,28.22,26.47,25.78,27.38,0,0,0,0,0,0,0.147,0,0.0311,0.3,0.7,0.3,43.2
1602453600000,2020,10,2020,1,2,7,0.1,0.0314,0.0686,4226.34,25.58,25.58,25.16,1,1,1,165.4,162.8,167.1,113.4,110.8,52,52,52,0,0,0,0.314,0.311,0.319,113.4,110.8,115.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0861,0.0852,0.0868,0.00539,0.00516,0.00554,0.00021,0.0002,0.00022,0.187,0.182,0.19,0.0073,0.0071,0.0075,25.34,25.34,25.34,0.92,0.918,0.922,0.97,0.97,0.97,0.893,0.891,0.894,25.93,25.28,26.37,25.16,24.53,25.58,0,0,0,0,0,0,0.14,0,0.0314,0.31,0.69,0.31,42.3
1603058400000,2020,10,2020,1,3,7,0.0951,0.0314,0.0637,3900.28,24.2,24.2,23.22,1,1,1,157.3,153.2,161.4,105.3,101.2,52,52,52,0,0,0,0.331,0.322,0.339,105.3,101.2,109.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0833,0.0818,0.0847,0.0047,0.00435,0.00505,0.00018,0.00017,0.0002,0.173,0.165,0.18,0.0068,0.0065,0.0071,25.34,25.34,25.34,0.915,0.912,0.918,0.97,0.969,0.97,0.887,0.884,0.89,23.94,22.93,24.95,23.22,22.23,24.2,0,0,0,0,0,0,0.129,0,0.0314,0.33,0.67,0.33,41
1603663200000,2020,10,2020,1,4,7,0.0906,0.0313,0.0593,3619.09,21.89,21.89,21.54,1,1,1,149.8,147.4,151.8,98.12,96.27,51.71,50,52,0,0,0,0.345,0.339,0.351,98.12,96.27,99.83,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0807,0.0801,0.0814,0.00409,0.00393,0.00424,0.00016,0.00015,0.00017,0.16,0.156,0.163,0.0063,0.0061,0.0064,25.34,25.34,25.34,0.913,0.911,0.915,0.968,0.967,0.969,0.883,0.882,0.884,22.26,21.88,22.6,21.54,21.16,21.89,0,0,0,0,0,0,0.12,0,0.0313,0.35,0.65,0.35,39.9
1604268000000,2020,11,2020,2,5,7,0.0939,0.0302,0.0636,3896.17,24.61,24.61,23.19,1,1,1,155.2,148.3,161.1,105.2,98.27,50,50,50,0,0,0,0.322,0.31,0.337,105.2,98.27,111.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0829,0.0804,0.085,0.00469,0.0041,0.0052,0.00018,0.00016,0.0002,0.172,0.16,0.183,0.0067,0.0063,0.0072,25.34,25.34,25.34,0.915,0.911,0.919,0.97,0.968,0.97,0.887,0.883,0.891,23.92,22.29,25.37,23.19,21.57,24.61,0,0,0,0,0,0,0.129,0,0.0303,0.32,0.68,0.32,41.5
1604872800000,2020,11,2020,2,6,7,0.102,0.0302,0.0715,4425.25,28.71,28.71,26.34,1,1,1,168.3,160.3,178.1,118.3,110.3,50,50,50,0,0,0,0.298,0.281,0.312,118.3,110.3,128.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0875,0.0847,0.091,0.0058,0.00513,0.00664,0.00023,0.0002,0.00026,0.195,0.181,0.213,0.0077,0.0071,0.0083,25.34,25.34,25.34,0.924,0.918,0.93,0.97,0.97,0.97,0.896,0.891,0.902,27.16,25.17,29.6,26.34,24.41,28.71,0,0,0,0,0,0,0.146,0,0.0305,0.3,0.7,0.3,43.4
1605477600000,2020,11,2020,2,7,7,0.112,0.0302,0.082,5121.99,31.18,31.18,30.49,1,1,1,185.6,178.9,188.5,135.6,128.9,50,50,50,0,0,0,0.269,0.265,0.279,135.6,128.9,138.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0913,0.0946,0.00727,0.00671,0.00752,0.00028,0.00026,0.00029,0.226,0.214,0.232,0.0089,0.0084,0.0091,25.34,25.34,25.35,0.933,0.93,0.934,0.97,0.97,0.97,0.905,0.902,0.906,31.43,29.8,32.14,30.49,28.9,31.18,0,0,0,0,0,0,0.169,0,0.03,0.27,0.73,0.27,45.7
1606082400000,2020,11,2020,2,8,7,0.119,0.0302,0.0885,5553.17,34.3,34.3,33.05,1,1,1,196.3,191.8,201.6,146.3,141.8,50,50,50,0,0,0,0.255,0.248,0.261,146.3,141.8,151.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0974,0.0958,0.0993,0.00819,0.0078,0.00864,0.00032,0.0003,0.00034,0.246,0.237,0.255,0.0096,0.0093,0.01,25.35,25.34,25.35,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,34.08,32.95,35.37,33.05,31.96,34.3,0,0,0,0,0,0,0.184,0,0.0305,0.25,0.74,0.26,46.7
1606687200000,2020,11,2020,2,9,7,0.126,0.0349,0.0914,5731.88,35.98,35.98,34.12,1,1,1,208.8,200.2,218.3,151.1,142,57.71,50,59,0,0,0,0.276,0.25,0.293,151.1,142,159.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0973,0.103,0.00859,0.00782,0.00929,0.00034,0.00031,0.00036,0.255,0.239,0.27,0.01,0.0094,0.011,25.29,25.22,25.35,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.913,35.17,33.03,37.09,34.12,32.04,35.98,0,0,0,0,0,0,0.19,0,0.0346,0.28,0.73,0.27,45.5
1607292000000,2020,12,2020,3,10,7,0.141,0.0357,0.105,6638.91,42.06,42.06,39.52,1,1,1,232.6,222.4,243.2,173.6,163.4,59,59,59,0,0,0,0.254,0.243,0.265,173.6,163.4,184.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.108,0.105,0.112,0.0105,0.00964,0.0114,0.00041,0.00038,0.00045,0.296,0.278,0.315,0.012,0.011,0.012,25.11,25.03,25.19,0.946,0.943,0.95,0.977,0.972,0.98,0.924,0.916,0.931,40.46,38.05,42.92,39.52,36.98,42.06,0,0,0,0,0,0,0.22,0,0.036,0.25,0.74,0.26,47.1
1607896800000,2020,12,2020,3,11,7,0.159,0.0357,0.123,7767.76,48.2,48.2,46.24,1,1,1,263.1,247.8,279.5,204.1,188.8,59,59,59,0,0,0,0.225,0.211,0.238,204.1,188.8,220.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.114,0.125,0.0131,0.0118,0.0145,0.00052,0.00047,0.00058,0.35,0.323,0.38,0.014,0.013,0.015,24.9,24.8,24.99,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.939,47.59,44.01,51.41,46.24,43.13,48.2,0,0,0,0,0,0,0.257,0,0.036,0.22,0.77,0.23,48.9
1608501600000,2020,12,2020,3,12,7,0.191,0.0357,0.155,9387.33,63.41,63.41,55.88,2,1,1.8571428571428572,315.1,285.3,348.7,256.1,226.3,59,59,59,0,0,0,0.188,0.169,0.207,256.1,226.3,289.7,990,990,990,965,964.8,965.1,25,24.9,25.2,0.138,0.127,0.149,0.0223,0.015,0.0357,0.00089,0.0006,0.0014,0.297,0.246,0.39,0.012,0.0098,0.016,24.72,24.53,24.88,0.935,0.924,0.959,0.971,0.97,0.98,0.909,0.897,0.94,32.78,26.41,52.72,31.38,25.62,48.2,0,0,0,0,0,0,0.31,0,0.036,0.19,0.81,0.19,49.1
1609106400000,2020,12,2020,3,13,7,0.245,0.0393,0.206,12494.6,83.11,83.11,74.37,2,2,2,405.4,363.7,452.9,340.4,304.7,65,59,73,0,0,0,0.16,0.146,0.174,340.4,304.7,379.9,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.168,0.155,0.183,0.0597,0.0428,0.0783,0.0024,0.0017,0.0032,0.4,0.346,0.46,0.016,0.014,0.019,24.18,23.9,24.44,0.947,0.941,0.952,0.973,0.97,0.98,0.921,0.913,0.933,38.2,34.36,42.4,37.19,33.32,41.56,0,0,0,0,0,0,0.413,0,0.039,0.16,0.84,0.16,51
1609711200000,2021,1,2020,4,14,7,0.312,0.0442,0.268,15853.7,103,103,94.37,3,2,2.142857142857143,516.2,469.6,563.6,443.2,396.6,73,73,73,0,0,0,0.142,0.13,0.155,443.2,396.6,490.6,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.206,0.189,0.227,0.108,0.0862,0.131,0.0045,0.0035,0.0055,0.54,0.485,0.604,0.022,0.02,0.025,23.54,23.33,23.8,0.955,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,46.28,35.39,51.96,44.73,34.33,48.2,0,0,0,0,0,0,0.524,0,0.044,0.14,0.86,0.14,50.8
1610316000000,2021,1,2020,4,15,7,0.382,0.0726,0.309,17753.6,115,115,105.7,3,2,2.7142857142857144,631.1,580.9,676,511.1,460.9,120,120,120,0,0,0,0.191,0.178,0.207,511.1,460.9,556,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.246,0.217,0.271,0.144,0.117,0.172,0.0061,0.0049,0.0074,0.593,0.536,0.637,0.025,0.023,0.027,22.98,22.76,23.2,0.951,0.946,0.957,0.974,0.97,0.98,0.926,0.917,0.938,41.36,35.42,51.72,39.82,34.35,48.2,0,0,0,0,0,0,0.587,0,0.073,0.19,0.81,0.19,46.5
1610920800000,2021,1,2020,4,16,7,0.449,0.0726,0.376,21450,135.7,135.7,127.7,3,3,3,742,693.2,786.8,622,573.2,120,120,120,0,0,0,0.162,0.153,0.173,622,573.2,666.8,990,990,990,966.9,966.7,967,23.1,23,23.3,0.309,0.281,0.334,0.217,0.184,0.246,0.0094,0.0079,0.011,0.748,0.666,0.823,0.032,0.029,0.036,22.38,22.13,22.66,0.955,0.952,0.957,0.979,0.977,0.98,0.935,0.93,0.938,43.45,40.44,46.15,42.56,39.51,45.23,0,0,0,0,0,0,0.709,0,0.073,0.16,0.84,0.16,47.8
1611525600000,2021,1,2020,4,17,7,0.521,0.0726,0.448,24557.2,155.9,155.9,146.2,4,3,3.2857142857142856,861.5,804,915.9,741.5,684,120,120,120,0,0,0,0.139,0.131,0.149,741.5,684,795.9,990,990,990,967.3,967.1,967.6,22.7,22.4,22.9,0.385,0.344,0.43,0.294,0.258,0.324,0.013,0.011,0.014,0.929,0.852,0.988,0.041,0.037,0.044,21.72,21.47,22.03,0.956,0.952,0.957,0.979,0.974,0.98,0.935,0.928,0.938,46.53,39.29,51.36,45.05,38.29,48.2,0,0,0,0,0,0,0.812,0,0.073,0.14,0.86,0.14,47.1
1612130400000,2021,2,2020,5,18,7,0.586,0.098,0.488,25987.4,163,163,154.7,4,3,3.7142857142857144,968.9,927.3,1009,806.9,765.3,162,162,162,0,0,0,0.168,0.161,0.175,806.9,765.3,846.8,990,990,990,967.8,967.6,967.9,22.2,22.1,22.4,0.452,0.414,0.489,0.33,0.309,0.349,0.015,0.014,0.016,1.02,0.973,1.07,0.046,0.044,0.048,21.21,21.01,21.38,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.929,0.937,43.7,39.48,51.77,42.11,38.49,48.2,0,0,0,0,0,0,0.859,0,0.098,0.17,0.83,0.17,44.3
1612735200000,2021,2,2020,5,19,7,0.649,0.098,0.552,29081.4,182.5,182.5,173.1,4,4,4,1074,1021,1137,911.9,859.4,162,162,162,0,0,0,0.151,0.142,0.159,911.9,859.4,975.4,990,990,990,968.1,968,968.3,21.9,21.7,22,0.549,0.5,0.61,0.38,0.355,0.411,0.017,0.016,0.019,1.18,1.09,1.29,0.054,0.049,0.06,20.69,20.38,20.95,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.16,42.12,46.56,43.28,41.28,45.63,0,0,0,0,0,0,0.962,0,0.097,0.15,0.85,0.15,44.8
1613340000000,2021,2,2020,5,20,7,0.805,0.098,0.654,32094.2,192.8,192.8,191,4,4,4,1331,1173,1465,1169,1011,162,162,162,87.29,0,203,0.122,0.111,0.138,1082,1011,1100,990,990,990,968.9,968.4,969.4,21.1,20.6,21.6,0.802,0.662,0.877,0.607,0.449,0.648,0.029,0.021,0.031,1.7,1.39,1.83,0.081,0.065,0.088,19.35,18.8,20.16,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.9,47.76,50.05,47.76,46.81,48.2,0,0,0,0,0,0,1.06,0,0.151,0.12,0.81,0.19,39.9
1613944800000,2021,2,2020,5,21,7,0.979,0.098,0.665,30888.5,188,188,183.9,4,4,4,1619,1500,1736,1457,1338,162,162,162,357.4,238,474,0.1,0.0933,0.108,1100,1100,1100,990,990,990,969.9,969.5,970.2,20.1,19.8,20.5,0.906,0.89,0.916,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.84,1.86,0.092,0.09,0.094,18.28,17.89,18.68,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.9,45.88,47.96,45.97,44.96,47,0,0,0,0,0,0,1.02,0,0.314,0.1,0.68,0.32,31.6
1614549600000,2021,3,2020,6,22,7,1.06,0.145,0.665,30083,179.9,179.9,179.1,4,4,4,1755,1733,1767,1516,1494,239,239,239,416.6,394,428,0.136,0.135,0.138,1100,1100,1100,990,990,990,970.3,970.2,970.3,19.7,19.7,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.095,17.82,17.78,17.89,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.68,45.58,45.89,44.77,44.67,44.97,0,0,0,0,0,0,0.995,0,0.395,0.14,0.63,0.37,28.4
1615154400000,2021,3,2020,6,23,7,1.02,0.125,0.665,30464.2,182.6,182.6,181.3,4,4,4,1692,1656,1723,1485,1463,207,183,239,384.4,363,409,0.122,0.108,0.14,1100,1100,1100,990,990,990,970.1,970,970.2,19.9,19.8,20,0.918,0.913,0.924,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.095,18.03,17.92,18.15,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.26,45.97,46.58,45.33,45.06,45.64,0,0,0,0,0,0,1.01,0,0.355,0.12,0.65,0.35,29.9
1615759200000,2021,3,2020,6,24,7,0.962,0.111,0.665,31048.2,186.5,186.5,184.8,4,4,4,1590,1542,1639,1407,1359,183,183,183,307.3,259,356,0.115,0.112,0.119,1100,1100,1100,990,990,990,969.8,969.6,969.9,20.2,20.1,20.4,0.908,0.903,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.092,0.091,0.093,18.37,18.2,18.53,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.15,46.72,47.57,46.2,45.78,46.62,0,0,0,0,0,0,1.03,0,0.297,0.12,0.69,0.31,32.3
1616364000000,2021,3,2020,6,25,7,0.909,0.111,0.665,31571.7,188.5,188.5,187.9,4,4,4,1502,1487,1526,1319,1304,183,183,183,219.4,204,243,0.122,0.12,0.123,1100,1100,1100,990,990,990,969.5,969.4,969.6,20.5,20.4,20.6,0.89,0.882,0.898,0.648,0.648,0.648,0.032,0.032,0.032,1.84,1.83,1.85,0.09,0.089,0.09,18.67,18.59,18.73,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.94,47.72,48.09,46.98,46.77,47.13,0,0,0,0,0,0,1.04,0,0.244,0.12,0.73,0.27,34.7
1616968800000,2021,3,2020,6,26,7,0.9,0.0986,0.665,31648.3,188.6,188.6,188.4,4,4,4,1487,1484,1491,1324,1301,163,148,183,224.3,201,243,0.11,0.0993,0.123,1100,1100,1100,990,990,990,969.4,969.4,969.5,20.6,20.5,20.6,0.894,0.88,0.906,0.648,0.648,0.648,0.032,0.032,0.032,1.84,1.83,1.85,0.09,0.089,0.09,18.71,18.69,18.74,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.06,48,48.12,47.1,47.04,47.16,0,0,0,0,0,0,1.05,0,0.235,0.11,0.74,0.26,35.2
1617573600000,2021,4,2020,7,27,7,0.912,0.0895,0.665,31509.3,188,188,187.6,4,4,4,1508,1494,1526,1360,1346,148,148,148,259.9,246,278,0.0982,0.097,0.0991,1100,1100,1100,990,990,990,969.5,969.5,969.6,20.5,20.4,20.5,0.908,0.908,0.908,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.091,0.09,0.091,18.63,18.58,18.68,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.85,47.69,47.97,46.89,46.74,47.01,0,0,0,0,0,0,1.04,0,0.247,0.098,0.73,0.27,34.5
1618178400000,2021,4,2020,7,28,7,0.939,0.0895,0.665,31254.7,186.6,186.6,186,4,4,4,1552,1535,1564,1404,1387,148,148,148,304.1,287,316,0.0953,0.0946,0.0964,1100,1100,1100,990,990,990,969.7,969.6,969.7,20.3,20.3,20.4,0.912,0.911,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.091,0.091,0.092,18.49,18.45,18.54,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.46,47.35,47.61,46.51,46.41,46.65,0,0,0,0,0,0,1.03,0,0.274,0.095,0.71,0.29,33.3
1618783200000,2021,4,2020,7,29,7,0.926,0.0895,0.665,31373.8,188,188,186.7,4,4,4,1532,1494,1558,1384,1346,148,148,148,283.7,246,310,0.0966,0.095,0.0991,1100,1100,1100,990,990,990,969.6,969.5,969.7,20.4,20.3,20.5,0.91,0.908,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.091,0.09,0.091,18.56,18.47,18.68,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.64,47.42,47.97,46.69,46.47,47.01,0,0,0,0,0,0,1.04,0,0.261,0.097,0.72,0.28,33.9
1619388000000,2021,4,2020,7,30,7,0.854,0.0971,0.665,32074.9,192.8,192.8,190.9,4,4,4,1413,1330,1478,1252,1138,160.6,148,192,152,38,230,0.114,0.1,0.144,1100,1100,1100,990,990,990,969.2,968.9,969.4,20.8,20.6,21.1,0.86,0.813,0.898,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.76,1.85,0.087,0.084,0.09,18.99,18.74,19.3,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.78,48.13,49.62,47.73,47.16,48.2,0,0,0,0,0,0,1.06,0,0.189,0.11,0.78,0.22,37.6
1619992800000,2021,5,2020,8,31,7,0.735,0.116,0.618,31338.9,192.8,192.8,186.5,4,4,4,1214,1137,1297,1022,945.4,192,192,192,0.7143,0,5,0.158,0.148,0.169,1022,945.4,1100,990,990,990,968.6,968.3,968.8,21.4,21.2,21.7,0.684,0.582,0.798,0.494,0.397,0.648,0.023,0.018,0.031,1.46,1.24,1.75,0.068,0.057,0.082,19.97,19.42,20.43,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.934,0.936,47.71,45.23,49.94,46.64,44.33,48.2,0,0,0,0,0,0,1.04,0,0.117,0.16,0.84,0.16,42.6
1620597600000,2021,5,2020,8,32,7,0.633,0.0928,0.54,28656.8,178.1,178.1,170.6,4,4,4,1047,989,1113,893.4,842,153.4,147,192,0,0,0,0.147,0.135,0.173,893.4,842,941.8,990,990,990,968,967.9,968.3,22,21.7,22.1,0.528,0.48,0.571,0.371,0.347,0.395,0.017,0.016,0.018,1.14,1.05,1.23,0.052,0.048,0.056,20.81,20.55,21.09,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,43.52,41.54,45.44,42.64,40.68,44.53,0,0,0,0,0,0,0.948,0,0.093,0.15,0.85,0.15,45.3
1621202400000,2021,5,2020,8,33,7,0.558,0.0889,0.47,25190.1,159.9,159.9,149.9,4,3,3.4285714285714284,923.4,876.6,972,776.4,729.6,147,147,147,0,0,0,0.159,0.151,0.168,776.4,729.6,825,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.42,0.377,0.464,0.314,0.288,0.338,0.014,0.013,0.015,0.986,0.936,1.02,0.044,0.041,0.046,21.42,21.19,21.66,0.955,0.953,0.957,0.978,0.975,0.98,0.935,0.929,0.938,46.17,39.55,51.86,44.37,38.56,48.2,0,0,0,0,0,0,0.833,0,0.088,0.16,0.84,0.16,45.1
1621807200000,2021,5,2020,8,34,7,0.502,0.0889,0.413,23115.9,143,143,137.6,3,3,3,829.6,799,862.1,682.6,652,147,147,147,0,0,0,0.177,0.171,0.184,682.6,652,715.1,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.348,0.331,0.366,0.257,0.237,0.279,0.011,0.01,0.012,0.855,0.803,0.909,0.038,0.035,0.04,21.93,21.74,22.1,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.8,45.04,48.63,45.86,44.14,47.66,0,0,0,0,0,0,0.764,0,0.089,0.18,0.82,0.18,46
1622412000000,2021,5,2020,8,35,7,0.463,0.0744,0.389,22079,135.4,135.4,131.4,3,3,3,765.9,734.5,791.2,642.9,615.5,123,119,147,0,0,0,0.161,0.152,0.186,642.9,615.5,664.9,990,990,990,967,966.8,967.1,23,22.9,23.2,0.323,0.308,0.336,0.23,0.212,0.245,0.01,0.0092,0.011,0.786,0.739,0.823,0.034,0.032,0.036,22.25,22.14,22.42,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.7,43.09,46.05,43.81,42.22,45.13,0,0,0,0,0,0,0.73,0,0.074,0.16,0.84,0.16,47.7
1623016800000,2021,6,2020,9,36,7,0.417,0.072,0.345,19800,124.6,124.6,117.9,3,3,3,689,656.6,722.8,570,537.6,119,119,119,0,0,0,0.173,0.165,0.181,570,537.6,603.8,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.282,0.263,0.301,0.182,0.16,0.204,0.0078,0.0068,0.0088,0.662,0.608,0.719,0.028,0.026,0.031,22.68,22.49,22.87,0.952,0.95,0.955,0.976,0.972,0.98,0.93,0.923,0.935,40.23,38.17,42.37,39.29,37.1,41.52,0,0,0,0,0,0,0.655,0,0.072,0.17,0.83,0.17,47.5
1623621600000,2021,6,2020,9,37,7,0.373,0.072,0.301,17270.6,109.1,109.1,102.8,3,2,2.7142857142857144,617.4,589.6,645.9,498.4,470.6,119,119,119,0,0,0,0.193,0.184,0.202,498.4,470.6,526.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.241,0.225,0.257,0.136,0.121,0.153,0.0057,0.0051,0.0065,0.574,0.528,0.622,0.024,0.022,0.026,23.06,22.93,23.14,0.95,0.945,0.957,0.973,0.97,0.98,0.924,0.917,0.938,40.57,34.94,51.91,38.86,33.89,48.2,0,0,0,0,0,0,0.571,0,0.072,0.19,0.81,0.19,46.3
1624226400000,2021,6,2020,9,38,7,0.337,0.0974,0.239,14263.3,89.89,89.89,84.9,2,2,2,556.9,533.5,581.7,395.9,372.5,161,161,161,0,0,0,0.289,0.277,0.302,395.9,372.5,420.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.198,0.19,0.207,0.0858,0.0748,0.0976,0.0036,0.0031,0.0041,0.493,0.458,0.531,0.021,0.019,0.022,23.4,23.25,23.54,0.954,0.951,0.956,0.98,0.978,0.98,0.935,0.93,0.937,43.33,40.91,45.86,42.45,40.01,44.95,0,0,0,0,0,0,0.472,0,0.098,0.29,0.71,0.29,42.3
1624831200000,2021,6,2020,9,39,7,0.305,0.0884,0.217,12957.8,79.67,79.67,77.13,2,2,2,504.6,484.6,526.2,358.5,349.6,146.1,135,161,0,0,0,0.289,0.268,0.315,358.5,349.6,369,990,990,990,965.9,965.8,966,24.1,24,24.2,0.184,0.18,0.187,0.0682,0.064,0.0732,0.0028,0.0026,0.003,0.436,0.422,0.451,0.018,0.017,0.019,23.69,23.58,23.8,0.95,0.948,0.951,0.975,0.973,0.978,0.926,0.923,0.93,39.55,38.58,40.75,38.56,37.54,39.84,0,0,0,0,0,0,0.428,0,0.088,0.29,0.71,0.29,42.5
1625436000000,2021,7,2020,10,40,7,0.278,0.0816,0.196,11740.4,73.88,73.88,69.88,2,2,2,459.7,441.7,478.3,324.7,306.7,135,135,135,0,0,0,0.294,0.282,0.306,324.7,306.7,343.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.171,0.165,0.178,0.0522,0.0437,0.061,0.0021,0.0018,0.0025,0.385,0.358,0.413,0.016,0.015,0.017,23.95,23.83,24.05,0.945,0.942,0.947,0.97,0.97,0.972,0.917,0.914,0.921,36.01,34.07,38.02,34.94,33.05,36.94,0,0,0,0,0,0,0.388,0,0.082,0.29,0.71,0.29,42.2
1626040800000,2021,7,2020,10,41,7,0.255,0.0816,0.173,10355,64.88,64.88,61.64,2,2,2,420.8,405.3,435.9,285.8,270.3,135,135,135,0,0,0,0.321,0.31,0.333,285.8,270.3,300.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.157,0.152,0.163,0.0339,0.0266,0.041,0.0014,0.0011,0.0017,0.327,0.303,0.349,0.013,0.012,0.014,24.18,24.09,24.27,0.938,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,31.77,30.05,33.45,30.82,29.15,32.44,0,0,0,0,0,0,0.342,0,0.082,0.32,0.68,0.32,40.6
1626645600000,2021,7,2020,10,42,7,0.234,0.0816,0.153,9147.5,57.3,57.3,54.45,2,2,2,387.4,374.9,400.6,252.4,239.9,135,135,135,0,0,0,0.349,0.337,0.36,252.4,239.9,265.6,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.145,0.141,0.15,0.0191,0.0161,0.0244,0.00078,0.00065,0.00099,0.277,0.262,0.296,0.011,0.011,0.012,24.39,24.3,24.46,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.899,0.905,28.07,26.66,29.54,27.22,25.86,28.65,0,0,0,0,0,0,0.302,0,0.081,0.35,0.65,0.35,39.1
