datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,31,0.755,0.196,0.56,34519.7,73.23,73.23,46.4,2,1,1.3548387096774193,282,196.6,409.4,209,123.6,73,73,73,0,0,0,0.272,0.178,0.371,209,123.6,336.4,990,990,990,964.8,964.4,965.4,25.2,24.6,25.6,0.123,0.0926,0.168,0.0185,0.00626,0.0578,0.00074,0.00024,0.0024,0.298,0.208,0.395,0.012,0.0081,0.016,24.88,24.16,25.39,0.941,0.924,0.959,0.973,0.97,0.98,0.916,0.896,0.94,36.46,26.14,51.84,35.4,25.36,48.2,0,0,0,0,0,0,0.258,0,0.195,0.26,0.74,0.26,45.7
728517600000,1993,2,1992,5,28,1.83,0.219,1.61,88416.5,192.8,192.8,131.6,4,2,3.0357142857142856,755.8,420.6,1247,665,335.6,90.71,85,105,1.5,0,42,0.131,0.0842,0.202,663.5,335.6,1100,990,990,990,966.9,965.5,968.7,23.1,21.3,24.5,0.364,0.168,0.783,0.253,0.0574,0.648,0.011,0.0023,0.03,0.848,0.395,1.73,0.037,0.016,0.081,22.27,19.59,24.11,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.43,36.28,52.29,43.19,35.2,48.2,0,0,0,0,0,0,0.731,0,0.22,0.12,0.88,0.12,48.3
730936800000,1993,3,1992,6,31,4.62,0.49,2.95,134266,192.8,192.8,180.5,4,4,4,1726,1291,2291,1543,1108,183,183,183,443.1,8,1008,0.109,0.0799,0.142,1100,1100,1100,990,990,990,970.2,968.8,971.8,19.8,18.2,21.2,0.898,0.8,0.926,0.648,0.648,0.648,0.033,0.031,0.036,1.85,1.75,1.87,0.093,0.082,0.1,17.97,16.32,19.44,0.95,0.946,0.954,0.98,0.98,0.98,0.931,0.927,0.935,46.08,41.65,49.99,45.12,40.79,48.2,0,0,0,0,0,0,1,0,1.67,0.11,0.64,0.36,29.1
733615200000,1993,4,1992,7,30,6.74,0.562,2.85,111288,162.7,162.7,154.6,4,4,4,2601,2310,2779,2384,2093,217,217,217,1284,993,1462,0.0838,0.0781,0.094,1100,1100,1100,990,990,990,972.6,971.8,973,17.4,17,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.57,15.14,16.28,0.943,0.942,0.946,0.975,0.973,0.979,0.92,0.916,0.926,39.62,38.46,41.52,38.64,37.41,40.66,0,0,0,0,0,0,0.859,0,3.89,0.083,0.42,0.58,16.5
736207200000,1993,5,1992,8,31,5.7,0.739,2.95,125022,185.6,185.6,168,4,4,4,2128,1567,2661,1852,1291,276,276,276,752.2,191,1285,0.133,0.104,0.176,1100,1100,1100,990,990,990,971.3,969.7,972.7,18.7,17.3,20.3,0.924,0.906,0.926,0.648,0.648,0.648,0.035,0.032,0.037,1.87,1.85,1.87,0.1,0.091,0.11,16.8,15.43,18.45,0.947,0.943,0.952,0.979,0.974,0.98,0.927,0.919,0.933,42.92,39.23,47.35,42.01,38.22,46.4,0,0,0,0,0,0,0.934,0,2.75,0.13,0.52,0.48,21.9
738885600000,1993,6,1992,9,30,2.89,0.544,2.26,116608,192.8,192.8,162,4,3,3.566666666666667,1116,834.2,1538,906.4,624.2,210,210,210,32.73,0,228,0.195,0.137,0.252,873.6,624.2,1100,990,990,990,968.2,967.2,969.6,21.8,20.4,22.8,0.567,0.325,0.911,0.408,0.218,0.648,0.019,0.0096,0.032,1.24,0.766,1.86,0.058,0.034,0.091,20.52,18.53,22,0.955,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.62,40.05,52.16,45.44,39.09,48.2,0,0,0,0,0,0,0.9,0,0.63,0.19,0.78,0.22,40.3
741477600000,1993,7,1992,10,31,1.85,0.573,1.27,73070.3,129.2,129.2,98.21,3,2,2.3870967741935485,689.4,559.5,824.9,475.6,332.5,213.8,186,227,0,0,0,0.317,0.225,0.406,475.6,332.5,638.9,990,990,990,966.7,966.1,967.2,23.3,22.8,23.9,0.245,0.181,0.329,0.13,0.0559,0.228,0.0056,0.0023,0.01,0.587,0.404,0.787,0.025,0.017,0.034,22.76,22.01,23.48,0.953,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,42.52,35.05,51.83,41.41,33.99,48.2,0,0,0,0,0,0,0.546,0,0.58,0.31,0.69,0.31,39.5
744156000000,1993,8,1992,11,31,1.22,0.493,0.73,43559.3,78.65,78.65,58.55,2,1,1.7096774193548387,456.6,380.9,552.1,272.6,196.9,184,184,184,0,0,0,0.408,0.333,0.483,272.6,196.9,368.1,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.157,0.13,0.191,0.0321,0.0125,0.0727,0.0013,0.00051,0.003,0.357,0.262,0.454,0.015,0.011,0.019,23.99,23.46,24.34,0.944,0.925,0.958,0.973,0.97,0.98,0.919,0.897,0.939,37.25,25.97,52.39,36.07,25.19,48.2,0,0,0,0,0,0,0.325,0,0.49,0.4,0.6,0.4,35.7
746834400000,1993,9,1992,12,30,0.826,0.358,0.468,28892.2,51.21,51.21,40.13,2,1,1.0666666666666667,318.6,282,375.7,180.6,144,138,138,138,0,0,0,0.437,0.367,0.489,180.6,144,237.7,990,990,990,965,964.8,965.3,25,24.7,25.2,0.12,0.107,0.14,0.0111,0.00799,0.016,0.00044,0.00032,0.00065,0.307,0.252,0.402,0.012,0.01,0.016,24.7,24.37,24.92,0.946,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.939,39.6,25.87,52.2,38.44,25.09,48.2,0,0,0,0,0,0,0.223,0,0.358,0.43,0.57,0.43,35
749426400000,1993,10,1993,1,31,0.65,0.295,0.355,21966.7,38.09,38.09,29.53,1,1,1,242.7,214.4,279.5,132.7,104.4,110,110,110,0,0,0,0.456,0.394,0.513,132.7,104.4,169.5,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.1,0.0904,0.113,0.00703,0.00463,0.0102,0.00028,0.00018,0.0004,0.229,0.178,0.295,0.009,0.007,0.012,25.13,24.89,25.34,0.93,0.914,0.945,0.97,0.97,0.974,0.903,0.887,0.921,30.43,23.72,39.11,29.53,23,38.09,0,0,0,0,0,0,0.164,0,0.295,0.45,0.55,0.45,33.8
752104800000,1993,11,1993,2,30,0.612,0.241,0.371,23048,36.79,36.79,32.01,1,1,1,236,214.1,256.8,143,121.1,93,93,93,0,0,0,0.395,0.362,0.434,143,121.1,163.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.102,0.0938,0.109,0.00791,0.00605,0.00967,0.00031,0.00024,0.00038,0.245,0.206,0.282,0.0097,0.0081,0.011,25.14,24.99,25.31,0.936,0.926,0.943,0.97,0.97,0.971,0.908,0.898,0.916,33,27.84,37.87,32.01,27,36.79,0,0,0,0,0,0,0.178,0,0.241,0.39,0.61,0.39,37.7
754696800000,1993,12,1993,3,31,0.787,0.189,0.598,36899.5,60.79,60.79,49.6,2,1,1.3548387096774193,293.9,252.2,336.6,223.2,175.2,70.61,59,77,0,0,0,0.244,0.175,0.305,223.2,175.2,277.6,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.127,0.111,0.145,0.0165,0.0106,0.03,0.00066,0.00042,0.0012,0.325,0.254,0.382,0.013,0.01,0.015,24.79,24.61,24.99,0.946,0.926,0.958,0.976,0.97,0.98,0.924,0.899,0.939,40.81,27.2,51.26,39.45,26.38,48.2,0,0,0,0,0,0,0.276,0,0.189,0.24,0.76,0.24,46.9
757375200000,1994,1,1993,4,31,1.41,0.213,1.2,70115.9,144.6,144.6,94.24,3,2,2.3870967741935485,527.6,339.6,836.1,448.2,266.6,79.39,73,91,0,0,0,0.16,0.109,0.215,448.2,266.6,745.1,990,990,990,965.9,965.1,967.2,24.1,22.8,24.9,0.221,0.143,0.376,0.119,0.0249,0.299,0.0051,0.001,0.013,0.531,0.29,0.953,0.022,0.012,0.042,23.52,21.8,24.61,0.948,0.933,0.958,0.975,0.97,0.98,0.925,0.905,0.939,40.13,30.02,52.01,38.97,29.12,48.2,0,0,0,0,0,0,0.524,0,0.21,0.15,0.85,0.15,49.7
760053600000,1994,2,1993,5,28,2.94,0.37,2.39,120488,192.8,192.8,179.3,4,3,3.892857142857143,1214,861.9,1557,1061,724.9,153.1,137,162,71.29,0,295,0.129,0.104,0.159,989.4,724.9,1100,990,990,990,968.6,967.3,969.7,21.4,20.3,22.7,0.681,0.37,0.9,0.502,0.285,0.648,0.024,0.013,0.032,1.46,0.924,1.85,0.069,0.041,0.091,19.98,18.48,21.73,0.954,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,47.3,40.03,51.77,46.12,39.07,48.2,0,0,0,0,0,0,0.996,0,0.55,0.13,0.81,0.19,41
762472800000,1994,3,1993,6,31,4.82,0.49,2.95,132133,185.6,185.6,177.6,4,4,4,1799,1567,1992,1616,1384,183,183,183,515.7,284,709,0.102,0.0919,0.117,1100,1100,1100,990,990,990,970.4,969.7,971.1,19.6,18.9,20.3,0.921,0.908,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.096,0.091,0.099,17.68,17.05,18.44,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.31,43.6,47.34,44.4,42.73,46.4,0,0,0,0,0,0,0.987,0,1.87,0.1,0.61,0.39,27.4
765151200000,1994,4,1993,7,30,3.52,0.384,2.67,130692,192.8,192.8,181.5,4,4,4,1357,950.3,1790,1209,802.3,148,148,148,178.5,0,542,0.114,0.0827,0.156,1030,802.3,1100,990,990,990,969,967.7,970.4,21,19.6,22.3,0.764,0.45,0.926,0.55,0.327,0.648,0.027,0.015,0.033,1.6,0.99,1.87,0.077,0.044,0.096,19.37,17.7,21.31,0.953,0.95,0.955,0.98,0.976,0.98,0.934,0.93,0.936,46.4,39.95,50.27,45.38,38.99,48.2,0,0,0,0,0,0,1.01,0,0.85,0.11,0.76,0.24,37.1
767743200000,1994,5,1993,8,31,2.07,0.394,1.68,93955.8,153.4,153.4,126.3,4,2,3,772.5,636.1,934,625.5,489.1,147,147,147,0,0,0,0.192,0.157,0.231,625.5,489.1,787,990,990,990,967,966.4,967.6,23,22.4,23.6,0.317,0.238,0.429,0.219,0.13,0.32,0.0095,0.0055,0.014,0.76,0.543,1.01,0.033,0.023,0.045,22.25,21.41,22.98,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.918,0.938,43.43,35.36,52.53,42.2,34.3,48.2,0,0,0,0,0,0,0.702,0,0.39,0.19,0.81,0.19,45.4
770421600000,1994,6,1993,9,30,1.37,0.308,1.06,62727.2,105.5,105.5,87.12,3,2,2.1,528.5,443.6,627.6,409.5,324.6,119,119,119,0,0,0,0.228,0.19,0.268,409.5,324.6,508.6,990,990,990,966,965.6,966.4,24,23.6,24.4,0.201,0.169,0.247,0.0923,0.0522,0.141,0.0039,0.0021,0.006,0.501,0.383,0.632,0.021,0.016,0.027,23.52,23.03,24.02,0.952,0.945,0.958,0.977,0.97,0.98,0.93,0.916,0.939,43.12,35.17,52.44,41.83,34.12,48.2,0,0,0,0,0,0,0.484,0,0.31,0.22,0.77,0.23,45.8
773013600000,1994,7,1993,10,31,1,0.289,0.715,43070.8,71.41,71.41,57.89,2,1,1.8387096774193548,374.8,322.4,438.4,266.8,214.4,108,108,108,0,0,0,0.29,0.246,0.335,266.8,214.4,330.4,990,990,990,965.3,965,965.6,24.7,24.4,25,0.148,0.129,0.17,0.0278,0.014,0.0549,0.0011,0.00056,0.0022,0.322,0.247,0.397,0.013,0.0099,0.016,24.41,24.04,24.67,0.938,0.923,0.959,0.972,0.97,0.98,0.912,0.895,0.94,34.04,25.61,52.24,32.83,24.84,48.2,0,0,0,0,0,0,0.322,0,0.285,0.29,0.71,0.29,43.1
775692000000,1994,8,1993,11,31,0.731,0.249,0.482,30098.3,48.2,48.2,40.45,1,1,1,272.9,237.4,318.3,179.9,144.4,93,93,93,0,0,0,0.343,0.292,0.392,179.9,144.4,225.3,990,990,990,964.8,964.6,965,25.2,25,25.4,0.115,0.103,0.131,0.011,0.00802,0.0149,0.00044,0.00032,0.0006,0.312,0.248,0.393,0.012,0.0098,0.016,24.9,24.62,25.13,0.948,0.937,0.959,0.976,0.97,0.98,0.925,0.909,0.94,41.66,33.33,52.17,40.45,32.33,48.2,0,0,0,0,0,0,0.225,0,0.249,0.34,0.66,0.34,41.2
778370400000,1994,9,1993,12,30,0.509,0.187,0.323,20025.9,36.62,36.62,27.81,1,1,1,196.5,169.6,234.4,124.5,97.57,72,72,72,0,0,0,0.37,0.307,0.425,124.5,97.57,162.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0936,0.0841,0.107,0.00634,0.00404,0.00955,0.00025,0.00016,0.00038,0.211,0.162,0.278,0.0082,0.0064,0.011,25.33,25.12,25.38,0.926,0.911,0.943,0.97,0.968,0.971,0.898,0.882,0.915,28.68,22.18,37.71,27.81,21.46,36.62,0,0,0,0,0,0,0.155,0,0.186,0.37,0.63,0.37,39.3
780962400000,1994,10,1994,1,31,0.432,0.139,0.293,18006.9,26.1,26.1,24.2,1,1,1,161.4,154.5,169.3,109.4,102.5,52,52,52,0,0,0,0.322,0.307,0.337,109.4,102.5,117.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0847,0.0823,0.0875,0.00505,0.00447,0.00572,0.0002,0.00018,0.00022,0.18,0.168,0.194,0.0071,0.0066,0.0076,25.34,25.34,25.34,0.918,0.913,0.923,0.97,0.97,0.97,0.89,0.885,0.895,24.95,23.26,26.91,24.2,22.56,26.1,0,0,0,0,0,0,0.134,0,0.139,0.32,0.68,0.32,41.7
783640800000,1994,11,1994,2,30,0.416,0.13,0.286,17595.5,28.7,28.7,24.44,1,1,1,160.4,155.6,178.1,110.4,105.6,50,50,50,0,0,0,0.312,0.281,0.321,110.4,105.6,128.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0847,0.083,0.091,0.00513,0.00473,0.00663,0.0002,0.00019,0.00026,0.181,0.173,0.213,0.0071,0.0068,0.0083,25.34,25.34,25.34,0.918,0.915,0.93,0.97,0.97,0.97,0.891,0.887,0.902,25.19,24.01,29.59,24.44,23.29,28.7,0,0,0,0,0,0,0.136,0,0.13,0.31,0.69,0.31,42.3
786232800000,1994,12,1994,3,31,0.507,0.158,0.349,21766.4,34.85,34.85,29.26,1,1,1,189.4,181.1,213.3,130.4,122.1,59,59,59,0,0,0,0.312,0.277,0.326,130.4,122.1,154.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0932,0.0903,0.102,0.00683,0.00613,0.00887,0.00027,0.00024,0.00035,0.218,0.204,0.261,0.0085,0.008,0.01,25.35,25.26,25.36,0.93,0.926,0.94,0.97,0.97,0.97,0.902,0.899,0.912,30.16,28.12,35.93,29.26,27.28,34.85,0,0,0,0,0,0,0.163,0,0.158,0.31,0.69,0.31,42.9
788911200000,1995,1,1994,4,31,0.603,0.196,0.407,25473.5,39.19,39.19,34.24,1,1,1,224.9,205.4,245.9,151.9,132.4,73,73,73,0,0,0,0.326,0.297,0.355,151.9,132.4,172.9,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.103,0.0957,0.11,0.00867,0.007,0.0104,0.00034,0.00027,0.00041,0.259,0.224,0.296,0.01,0.0088,0.012,25.19,25.03,25.34,0.939,0.931,0.946,0.971,0.97,0.976,0.912,0.903,0.924,35.25,30.65,40.14,34.24,29.73,39.19,0,0,0,0,0,0,0.19,0,0.196,0.33,0.67,0.33,42.2
791589600000,1995,2,1994,5,28,0.695,0.206,0.49,30483.5,62.89,62.89,45.36,2,1,1.2142857142857142,287.4,246.7,373.8,202.4,161.7,85,85,85,0,0,0,0.299,0.227,0.345,202.4,161.7,288.8,990,990,990,964.9,964.7,965.3,25.1,24.7,25.3,0.121,0.107,0.152,0.0141,0.00949,0.0353,0.00056,0.00037,0.0014,0.314,0.244,0.382,0.012,0.0097,0.015,24.83,24.41,25.04,0.946,0.923,0.958,0.976,0.97,0.98,0.924,0.895,0.939,40.33,25.74,51.16,39.34,24.97,48.2,0,0,0,0,0,0,0.252,0,0.205,0.3,0.71,0.29,43.9
794008800000,1995,3,1994,6,31,1.55,0.287,1.27,73835.9,116.8,116.8,99.24,3,2,2.5806451612903225,580.2,387.8,670.2,473.2,280.8,107,107,107,0,0,0,0.19,0.16,0.276,473.2,280.8,563.2,990,990,990,966.2,965.3,966.6,23.8,23.4,24.7,0.231,0.152,0.275,0.127,0.0315,0.177,0.0054,0.0013,0.0076,0.549,0.316,0.648,0.023,0.013,0.028,23.25,22.77,24.35,0.95,0.936,0.958,0.974,0.97,0.98,0.926,0.908,0.939,39.86,31.38,52.1,38.72,30.44,48.2,0,0,0,0,0,0,0.551,0,0.28,0.19,0.82,0.18,47.6
796687200000,1995,4,1994,7,30,1.38,0.324,1.05,62406.5,105,105,86.68,3,2,2.066666666666667,530.9,447.4,631.4,405.9,322.4,125,125,125,0,0,0,0.237,0.198,0.279,405.9,322.4,506.4,990,990,990,966,965.6,966.4,24,23.6,24.4,0.201,0.17,0.247,0.0906,0.0512,0.139,0.0038,0.0021,0.0059,0.5,0.381,0.632,0.021,0.016,0.027,23.51,23.02,24.01,0.953,0.944,0.958,0.978,0.97,0.98,0.932,0.916,0.939,43.35,35.3,52.31,42.18,34.24,48.2,0,0,0,0,0,0,0.482,0,0.33,0.23,0.76,0.24,45.2
799279200000,1995,5,1994,8,31,0.94,0.394,0.546,33305.3,63.17,63.17,44.77,2,1,1.3225806451612903,351,279.8,440.6,204,132.8,147,147,147,0,0,0,0.426,0.334,0.525,204,132.8,293.6,990,990,990,965.2,964.8,965.6,24.8,24.4,25.2,0.128,0.103,0.16,0.0151,0.00704,0.0376,0.00061,0.00028,0.0015,0.304,0.232,0.401,0.012,0.0092,0.016,24.54,24.08,24.95,0.942,0.924,0.958,0.973,0.97,0.98,0.917,0.897,0.939,36.72,25.89,51.99,35.64,25.11,48.2,0,0,0,0,0,0,0.249,0,0.394,0.42,0.58,0.42,35.4
801957600000,1995,6,1994,9,30,0.62,0.308,0.312,19180.5,35.09,35.09,26.64,1,1,1,239.2,208.7,276.2,120.2,89.67,119,119,119,0,0,0,0.501,0.431,0.57,120.2,89.67,157.2,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.0974,0.0866,0.11,0.00597,0.00337,0.00911,0.00024,0.00013,0.00036,0.208,0.154,0.274,0.0082,0.006,0.011,25.17,24.92,25.39,0.926,0.912,0.942,0.969,0.964,0.97,0.897,0.883,0.913,27.48,20.62,36.18,26.64,19.89,35.09,0,0,0,0,0,0,0.148,0,0.308,0.5,0.5,0.5,30.9
804549600000,1995,7,1994,10,31,0.488,0.289,0.199,521.197,21.72,21.72,0.7005,1,1,1,182.3,163,206.8,74.3,55.01,108,108,108,0,0,0,0.595,0.522,0.663,74.3,55.01,98.76,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0798,0.0729,0.0884,0.00207,0.000426,0.00414,0.000081,0.000017,0.00016,0.125,0.0901,0.168,0.0049,0.0035,0.0066,25.44,25.39,25.44,0.0294,0,0.912,0.0312,0,0.968,0.0285,0,0.883,0.7235,0,22.43,0.7005,0,21.72,0,30,0,0,0.968,0,0.00389,0.968,0.289,0.59,0.41,0.59,1.07
807228000000,1995,8,1994,11,31,0.378,0.249,0.0612,0,0,0,0,1,0,0.3870967741935484,141,126.6,161.1,48.03,33.64,93,93,93,25.16,0,50,0.663,0.577,0.734,22.85,0,68.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0758,0.000297,0,0.00154,0.000012,0,0.00006,0.0805,0.0708,0.112,0.0032,0.0028,0.0044,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,19,12,0,0.613,0.387,0,0,1,0.3168,0.66,0.16,0.84,0
809906400000,1995,9,1994,12,30,0.271,0.187,0.0089,0,0,0,0,1,0,0.06666666666666667,104.4,92.19,124.7,32.41,20.19,72,72,72,29.03,0,48,0.695,0.577,0.781,3.433,0,52.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000085,0,0.000232,3.3e-7,0,0.0000091,0.0716,0.0708,0.0847,0.0028,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,28,2,0,0.933,0.0667,0,0,1,0.2621,0.69,0.033,0.97,0
812498400000,1995,10,1995,1,31,0.231,0.139,0,0,0,0,0,0,0,0,86.07,80.98,93.01,34.07,28.98,52,52,52,34.13,29,41,0.605,0.559,0.642,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.231,0.6,0,1,0
815176800000,1995,11,1995,2,30,0.277,0.13,0.0965,4156.53,17.88,17.88,5.773,1,0,0.5666666666666667,106.8,94.1,130.2,56.84,44.1,50,50,50,19.6,0,49,0.474,0.384,0.531,37.22,0,80.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0741,0.000756,0,0.00257,0.00003,0,0.0001,0.0895,0.0708,0.127,0.0035,0.0028,0.005,25.41,25.37,25.43,0.336,0,0.937,0.352,0,0.96,0.323,0,0.899,6.013,0,18.63,5.773,0,17.88,13,6,0,0.433,0.2,0,0.0321,0.633,0.1805,0.47,0.35,0.65,15
817768800000,1995,12,1995,3,31,0.387,0.158,0.229,14105.6,20.34,20.34,18.96,1,1,1,144.5,131.6,151.3,85.52,72.56,59,59,59,0,0,0,0.409,0.39,0.448,85.52,72.56,92.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0774,0.0728,0.0797,0.00302,0.00192,0.00359,0.00012,0.000075,0.00014,0.138,0.115,0.15,0.0054,0.0045,0.0059,25.36,25.35,25.38,0.926,0.919,0.938,0.963,0.96,0.965,0.891,0.887,0.9,19.7,16.75,21.07,18.96,16.08,20.34,0,0,0,0,0,0,0.105,0,0.158,0.41,0.59,0.41,36.4
820447200000,1996,1,1995,4,31,0.555,0.196,0.359,22347.4,48.2,48.2,30.04,1,1,1,207.1,150.4,297.5,134.1,77.43,73,73,73,0,0,0,0.367,0.245,0.485,134.1,77.43,224.5,990,990,990,964.5,964.4,964.9,25.5,25.1,25.6,0.0963,0.0763,0.128,0.00715,0.00233,0.0148,0.00028,0.000091,0.00059,0.227,0.126,0.389,0.0089,0.0049,0.015,25.23,24.72,25.39,0.935,0.911,0.959,0.97,0.96,0.98,0.907,0.883,0.94,31.03,18.05,52.21,30.04,17.33,48.2,0,0,0,0,0,0,0.167,0,0.196,0.35,0.65,0.35,40.3
823125600000,1996,2,1995,5,29,0.983,0.213,0.77,46553.2,90.15,90.15,66.89,2,1,1.9655172413793103,392.4,308.2,500.2,307.4,223.2,85,85,85,0,0,0,0.22,0.17,0.276,307.4,223.2,415.2,990,990,990,965.4,964.9,965.9,24.6,24.1,25.1,0.158,0.129,0.197,0.0447,0.0147,0.095,0.0018,0.00059,0.0039,0.358,0.251,0.514,0.015,0.01,0.021,24.29,23.64,24.74,0.942,0.925,0.959,0.972,0.97,0.98,0.915,0.897,0.94,35.34,26.49,51.78,34.27,25.7,48.2,0,0,0,0,0,0,0.372,0,0.213,0.22,0.78,0.22,47.4
825631200000,1996,3,1995,6,31,1.99,0.287,1.7,95435.6,157.8,157.8,128.3,4,2,3,742.5,519.6,911.2,635.5,412.6,107,107,107,0,0,0,0.148,0.117,0.206,635.5,412.6,804.2,990,990,990,966.9,965.9,967.5,23.1,22.5,24.1,0.321,0.199,0.437,0.226,0.0937,0.328,0.0098,0.0039,0.015,0.777,0.514,1.01,0.034,0.021,0.045,22.36,21.48,23.55,0.955,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.58,35.87,52.15,43.2,34.79,48.2,0,0,0,0,0,0,0.713,0,0.29,0.14,0.85,0.15,48
828309600000,1996,4,1995,7,30,2.11,0.324,1.79,98804.3,154.8,154.8,137.2,4,3,3.1333333333333333,815,660.7,915.7,690,535.7,125,125,125,0,0,0,0.155,0.137,0.189,690,535.7,790.7,990,990,990,967.2,966.5,967.6,22.8,22.4,23.5,0.358,0.264,0.432,0.26,0.159,0.322,0.011,0.0068,0.014,0.859,0.606,1.03,0.038,0.026,0.046,21.98,21.46,22.85,0.955,0.95,0.957,0.979,0.972,0.98,0.935,0.923,0.938,45.5,38,52.28,44.03,36.92,48.2,0,0,0,0,0,0,0.762,0,0.32,0.15,0.85,0.15,46.8
830901600000,1996,5,1995,8,31,1.36,0.394,0.962,56873.6,103.5,103.5,76.44,3,2,2.032258064516129,506.2,400.1,647.8,359.2,253.1,147,147,147,0,0,0,0.296,0.227,0.367,359.2,253.1,500.8,990,990,990,965.9,965.4,966.5,24.1,23.5,24.6,0.184,0.146,0.245,0.0685,0.0185,0.136,0.0029,0.00075,0.0058,0.434,0.277,0.639,0.018,0.011,0.027,23.69,22.92,24.32,0.947,0.93,0.958,0.974,0.97,0.98,0.922,0.903,0.939,38.84,28.08,52.43,37.66,27.24,48.2,0,0,0,0,0,0,0.425,0,0.398,0.29,0.71,0.29,41.8
833580000000,1996,6,1995,9,30,0.874,0.308,0.566,34675.8,59.68,59.68,48.16,2,1,1.3666666666666667,337.3,290.2,394.9,218.3,171.2,119,119,119,0,0,0,0.356,0.301,0.41,218.3,171.2,275.9,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.132,0.115,0.152,0.0154,0.0103,0.0292,0.00062,0.00041,0.0012,0.322,0.252,0.401,0.013,0.01,0.016,24.59,24.32,24.84,0.945,0.924,0.959,0.976,0.97,0.98,0.922,0.896,0.94,39.29,25.86,52.44,38.12,25.08,48.2,0,0,0,0,0,0,0.268,0,0.308,0.35,0.65,0.35,39.7
836172000000,1996,7,1995,10,31,0.678,0.289,0.389,24132.8,40.65,40.65,32.44,1,1,1,253.1,223.7,287.7,145.1,115.7,108,108,108,0,0,0,0.429,0.375,0.483,145.1,115.7,179.7,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.105,0.0944,0.117,0.00809,0.00559,0.011,0.00032,0.00022,0.00044,0.251,0.199,0.313,0.0099,0.0078,0.012,25.05,24.84,25.26,0.936,0.922,0.948,0.971,0.97,0.979,0.909,0.895,0.929,33.39,26.44,41.52,32.44,25.64,40.65,0,0,0,0,0,0,0.18,0,0.289,0.43,0.57,0.43,35.6
838850400000,1996,8,1995,11,31,0.501,0.249,0.252,4478.73,28.65,28.65,6.02,1,1,1,187.2,162.2,221.3,94.18,69.19,93,93,93,0,0,0,0.501,0.42,0.573,94.18,69.19,128.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.085,0.0762,0.097,0.00376,0.00163,0.00665,0.00015,0.000064,0.00026,0.158,0.114,0.219,0.0062,0.0045,0.0086,25.39,25.25,25.42,0.209,0,0.93,0.219,0,0.97,0.203,0,0.902,6.206,0,29.54,6.02,0,28.65,0,24,0,0,0.774,0,0.0334,0.774,0.249,0.5,0.5,0.5,8.94
841528800000,1996,9,1995,12,30,0.35,0.187,0.139,5498.73,19.68,19.68,7.637,1,0,0.8,135.1,117.9,160.8,63.07,45.89,72,72,72,9.6,0,50,0.537,0.448,0.611,53.48,0,88.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0732,0.0708,0.081,0.00115,0,0.0033,0.000045,0,0.00013,0.101,0.0708,0.147,0.0039,0.0028,0.0057,25.4,25.37,25.43,0.428,0,0.94,0.448,0,0.964,0.411,0,0.902,7.95,0,20.41,7.637,0,19.68,6,10,0,0.2,0.333,0,0.0424,0.533,0.211,0.53,0.4,0.6,15.7
844120800000,1996,10,1996,1,31,0.295,0.139,0.156,974.984,13.78,13.78,1.31,1,1,1,110.1,105,117.1,58.15,53.04,52,52,52,0,0,0,0.472,0.444,0.495,58.15,53.04,65.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000693,0.000258,0.00128,0.000027,0.00001,0.00005,0.0925,0.0852,0.102,0.0036,0.0033,0.004,25.41,25.4,25.41,0.0853,0,0.886,0.0929,0,0.96,0.0819,0,0.851,1.365,0,14.36,1.31,0,13.78,0,28,0,0,0.903,0,0.00728,0.903,0.139,0.47,0.53,0.47,3.31
846799200000,1996,11,1996,2,30,0.346,0.13,0.216,12558.9,23.55,23.55,17.44,1,1,1,133.4,110.8,156.7,83.38,60.78,50,50,50,0,0,0,0.379,0.319,0.451,83.38,60.78,106.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0757,0.0708,0.0834,0.00284,0.000916,0.00482,0.00011,0.000036,0.00019,0.134,0.0963,0.175,0.0052,0.0038,0.0069,25.37,25.34,25.4,0.856,0,0.939,0.899,0,0.97,0.825,0,0.901,18.09,0,24.28,17.44,0,23.55,0,2,0,0,0.0667,0,0.0969,0.0667,0.13,0.38,0.62,0.38,36.3
849391200000,1996,12,1996,3,31,0.464,0.158,0.306,18893.5,32.66,32.66,25.39,1,1,1,173.3,155.1,203.8,114.3,96.08,59,59,59,0,0,0,0.343,0.29,0.38,114.3,96.08,144.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0875,0.0811,0.0983,0.00546,0.00392,0.00805,0.00021,0.00015,0.00031,0.19,0.157,0.244,0.0074,0.0062,0.0095,25.36,25.33,25.36,0.921,0.911,0.936,0.97,0.967,0.97,0.893,0.883,0.908,26.19,21.86,33.67,25.39,21.13,32.66,0,0,0,0,0,0,0.141,0,0.158,0.34,0.66,0.34,40.7
852069600000,1997,1,1996,4,31,0.767,0.196,0.571,35214,88.21,88.21,47.33,2,1,1.3548387096774193,286.3,204,477.5,213.3,131,73,73,73,0,0,0,0.272,0.153,0.358,213.3,131,404.5,990,990,990,964.8,964.4,965.7,25.2,24.3,25.6,0.124,0.0952,0.192,0.0216,0.00689,0.0899,0.00087,0.00027,0.0037,0.304,0.221,0.497,0.012,0.0087,0.02,24.85,23.75,25.35,0.941,0.923,0.959,0.973,0.97,0.98,0.916,0.896,0.939,36.6,25.99,51.4,35.57,25.21,48.2,0,0,0,0,0,0,0.263,0,0.196,0.26,0.74,0.26,45.9
854748000000,1997,2,1996,5,28,2.06,0.259,1.8,98685.1,187.4,187.4,146.9,4,2,3.392857142857143,852.2,509.5,1143,745.2,424.5,107,85,137,0,0,0,0.127,0.109,0.167,745.2,424.5,1006,990,990,990,967.3,965.9,968.3,22.7,21.7,24.1,0.403,0.2,0.641,0.288,0.0993,0.436,0.013,0.0041,0.02,0.93,0.52,1.36,0.041,0.022,0.063,21.78,20.29,23.58,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,44.66,35.19,52.18,43.5,34.14,48.2,0,0,0,0,0,0,0.816,0,0.26,0.13,0.87,0.13,47.9
857167200000,1997,3,1996,6,31,3.09,0.439,2.65,136543,192.8,192.8,183.5,4,4,4,1154,1042,1271,990.2,912.5,163.8,129,183,0,0,0,0.141,0.118,0.165,990.2,912.5,1088,990,990,990,968.4,968,968.8,21.6,21.2,22,0.64,0.542,0.778,0.458,0.381,0.62,0.021,0.017,0.029,1.37,1.17,1.7,0.064,0.053,0.08,20.24,19.55,20.8,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,46.88,44.46,49.73,45.88,43.57,48.2,0,0,0,0,0,0,1.02,0,0.44,0.14,0.86,0.14,44.2
859845600000,1997,4,1996,7,30,3.61,0.364,2.8,135514,192.8,192.8,188.2,4,4,4,1394,1073,1574,1253,947.7,140.3,125,148,174.1,0,326,0.101,0.0941,0.117,1079,947.7,1100,990,990,990,969.1,968.1,969.7,20.9,20.3,21.9,0.832,0.576,0.913,0.607,0.398,0.648,0.029,0.018,0.032,1.73,1.24,1.86,0.083,0.056,0.092,19.12,18.42,20.64,0.953,0.952,0.956,0.98,0.98,0.98,0.934,0.933,0.937,48.15,45.82,50.44,47.05,44.9,48.2,0,0,0,0,0,0,1.05,0,0.81,0.1,0.78,0.22,37.5
862437600000,1997,5,1996,8,31,2.79,0.471,2.27,119225,192.8,192.8,160.2,4,3,3.5161290322580645,1041,782.4,1443,865.2,635.4,176,147,192,15.84,0,151,0.172,0.133,0.209,849.4,635.4,1100,990,990,990,968,967,969.3,22,20.7,23,0.52,0.321,0.861,0.383,0.225,0.648,0.018,0.0098,0.031,1.17,0.775,1.81,0.054,0.034,0.087,20.86,18.89,22.2,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.929,0.938,46.88,39.59,51.63,45.69,38.61,48.2,0,0,0,0,0,0,0.89,0,0.52,0.17,0.81,0.19,42.7
865116000000,1997,6,1996,9,30,1.63,0.345,1.29,74372.3,133.6,133.6,103.3,3,2,2.566666666666667,628.9,509.7,773.7,495.9,348.7,133,119,161,0,0,0,0.218,0.154,0.316,495.9,348.7,654.7,990,990,990,966.4,965.9,967,23.6,23,24.1,0.246,0.181,0.33,0.141,0.0636,0.238,0.006,0.0026,0.01,0.591,0.423,0.805,0.025,0.018,0.035,23,22.2,23.68,0.952,0.945,0.957,0.977,0.97,0.98,0.93,0.917,0.938,41.72,34.92,51.98,40.56,33.87,48.2,0,0,0,0,0,0,0.574,0,0.34,0.21,0.79,0.21,45.6
867708000000,1997,7,1996,10,31,1.14,0.362,0.78,46672.8,79.55,79.55,62.73,2,1,1.935483870967742,426.4,361.8,503.4,291.4,226.8,135,135,135,0,0,0,0.32,0.268,0.373,291.4,226.8,368.4,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.159,0.136,0.186,0.0376,0.015,0.0729,0.0015,0.00061,0.003,0.346,0.255,0.45,0.014,0.01,0.019,24.14,23.68,24.5,0.94,0.924,0.959,0.971,0.97,0.98,0.913,0.897,0.939,34.08,25.98,52.73,32.92,25.2,48.2,0,0,0,0,0,0,0.349,0,0.36,0.32,0.68,0.32,40.9
870386400000,1997,8,1996,11,31,0.804,0.308,0.496,30688,52.67,52.67,41.25,2,1,1.096774193548387,300.1,257.1,358.2,185.1,142.1,115,115,115,0,0,0,0.387,0.321,0.447,185.1,142.1,243.2,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.119,0.104,0.139,0.0115,0.00783,0.0164,0.00046,0.00031,0.00066,0.307,0.246,0.399,0.012,0.0097,0.016,24.78,24.49,25.03,0.946,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.94,25.96,52.41,38.75,25.18,48.2,0,0,0,0,0,0,0.229,0,0.308,0.38,0.62,0.38,38.2
873064800000,1997,9,1996,12,30,0.569,0.236,0.333,17310.2,36.62,36.62,24.04,1,1,1,219.5,190.9,254.1,128.5,99.9,91,91,91,0,0,0,0.417,0.358,0.477,128.5,99.9,163.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0964,0.0863,0.109,0.00667,0.00424,0.00961,0.00026,0.00017,0.00038,0.219,0.168,0.281,0.0086,0.0066,0.011,25.26,25,25.42,0.745,0,0.943,0.776,0,0.971,0.723,0,0.916,24.78,0,37.71,24.04,0,36.62,0,6,0,0,0.2,0,0.134,0.2,0.236,0.41,0.59,0.41,30.4
875656800000,1997,10,1997,1,31,0.472,0.196,0.277,17008.8,25.82,25.82,22.86,1,1,1,176.4,162.5,189,103.4,89.46,73,73,73,0,0,0,0.415,0.386,0.449,103.4,89.46,116,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0854,0.0805,0.0899,0.00454,0.00335,0.00561,0.00018,0.00013,0.00022,0.172,0.147,0.195,0.0067,0.0058,0.0076,25.38,25.38,25.38,0.917,0.911,0.923,0.969,0.964,0.97,0.888,0.882,0.894,23.6,20.55,26.62,22.86,19.81,25.82,0,0,0,0,0,0,0.127,0,0.195,0.42,0.59,0.41,36
878335200000,1997,11,1997,2,30,0.472,0.13,0.343,21371.8,32.41,32.41,29.68,1,1,1,182.2,165.7,193.6,132.2,115.7,50,50,50,0,0,0,0.275,0.258,0.302,132.2,115.7,143.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0924,0.0866,0.0965,0.00699,0.00559,0.00796,0.00027,0.00022,0.00031,0.22,0.191,0.241,0.0086,0.0075,0.0094,25.34,25.34,25.35,0.931,0.922,0.936,0.97,0.97,0.97,0.903,0.894,0.908,30.6,26.52,33.42,29.68,25.72,32.41,0,0,0,0,0,0,0.165,0,0.129,0.28,0.73,0.27,45.3
880927200000,1997,12,1997,3,31,0.521,0.158,0.363,22698.8,34.23,34.23,30.51,1,1,1,194.6,184.6,210.6,135.6,125.6,59,59,59,0,0,0,0.304,0.28,0.32,135.6,125.6,151.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.095,0.0915,0.101,0.00728,0.00643,0.00864,0.00028,0.00025,0.00034,0.228,0.21,0.256,0.0089,0.0082,0.01,25.35,25.28,25.36,0.933,0.929,0.939,0.97,0.97,0.97,0.905,0.901,0.911,31.45,29.01,35.29,30.51,28.14,34.23,0,0,0,0,0,0,0.169,0,0.158,0.3,0.7,0.3,43.6
883605600000,1998,1,1997,4,31,0.846,0.196,0.651,39915.9,87.71,87.71,53.65,2,1,1.5161290322580645,316,212,475,243,139,73,73,73,0,0,0,0.245,0.154,0.344,243,139,402,990,990,990,965,964.5,965.7,25,24.3,25.5,0.135,0.098,0.191,0.028,0.00756,0.0887,0.0011,0.0003,0.0037,0.327,0.236,0.493,0.013,0.0092,0.02,24.68,23.77,25.29,0.943,0.923,0.959,0.974,0.97,0.98,0.918,0.895,0.94,37.49,25.86,51.9,36.43,25.08,48.2,0,0,0,0,0,0,0.298,0,0.195,0.23,0.77,0.23,47.2
886284000000,1998,2,1997,5,28,1.86,0.242,1.62,90176.1,164.2,164.2,134.2,4,2,3.25,767.6,490,950.3,667.7,405,99.86,85,137,0,0,0,0.132,0.0921,0.173,667.7,405,837.5,990,990,990,967,965.8,967.7,23,22.3,24.2,0.344,0.193,0.459,0.245,0.0902,0.344,0.011,0.0037,0.015,0.81,0.499,1.03,0.035,0.021,0.046,22.23,21.3,23.7,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,42.99,35.49,51.59,41.86,34.42,48.2,0,0,0,0,0,0,0.746,0,0.24,0.13,0.87,0.13,48.5
888703200000,1998,3,1997,6,31,2.9,0.346,2.54,131302,192.8,192.8,176.5,4,4,4,1083,938.6,1279,953.8,809.6,129,129,129,4.581,0,50,0.121,0.101,0.137,949.2,809.6,1100,990,990,990,968.1,967.7,968.8,21.9,21.2,22.3,0.601,0.447,0.803,0.458,0.331,0.648,0.021,0.015,0.031,1.32,0.994,1.75,0.061,0.044,0.082,20.54,19.47,21.35,0.954,0.954,0.956,0.979,0.977,0.98,0.934,0.931,0.936,45.42,40.41,50.56,44.12,39.48,48.2,0,0,0,0,0,0,0.98,0,0.36,0.12,0.88,0.12,45.3
891381600000,1998,4,1997,7,30,3.6,0.384,2.84,137541,192.8,192.8,191,4,4,4,1389,1187,1471,1241,1039,148,148,148,144.4,0,223,0.107,0.101,0.125,1097,1039,1100,990,990,990,969.1,968.5,969.4,20.9,20.6,21.5,0.852,0.706,0.893,0.641,0.511,0.648,0.031,0.024,0.031,1.79,1.51,1.84,0.086,0.07,0.089,19.08,18.77,20.01,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.88,48.2,50.35,47.76,47.23,48.2,0,0,0,0,0,0,1.06,0,0.76,0.11,0.79,0.21,38.2
893973600000,1998,5,1997,8,31,2.39,0.433,1.96,106768,180.8,180.8,143.5,4,3,3.3548387096774195,892.4,694.9,1162,730.9,547.9,161.5,147,192,0,0,0,0.182,0.155,0.212,730.9,547.9,970,990,990,990,967.5,966.7,968.4,22.5,21.6,23.3,0.396,0.271,0.606,0.282,0.167,0.408,0.013,0.0072,0.019,0.915,0.627,1.28,0.041,0.027,0.059,21.63,20.31,22.69,0.955,0.95,0.957,0.979,0.973,0.98,0.934,0.925,0.938,44.13,38.63,51.62,42.98,37.59,48.2,0,0,0,0,0,0,0.797,0,0.43,0.18,0.82,0.18,44.7
896652000000,1998,6,1997,9,30,1.44,0.308,1.14,66706.2,116.8,116.8,92.65,3,2,2.2666666666666666,557.5,454.8,683.6,438.5,335.8,119,119,119,0,0,0,0.217,0.174,0.262,438.5,335.8,564.6,990,990,990,966.1,965.6,966.6,23.9,23.4,24.4,0.215,0.173,0.279,0.108,0.0575,0.178,0.0045,0.0024,0.0076,0.529,0.4,0.653,0.022,0.016,0.028,23.37,22.71,23.95,0.952,0.946,0.958,0.977,0.97,0.98,0.93,0.917,0.939,42.72,35.36,52.49,41.45,34.29,48.2,0,0,0,0,0,0,0.515,0,0.3,0.21,0.79,0.21,46.3
899244000000,1998,7,1997,10,31,1.02,0.362,0.66,39954.4,67.64,67.64,53.7,2,1,1.6129032258064515,381.5,325.4,449,246.5,190.4,135,135,135,0,0,0,0.357,0.301,0.415,246.5,190.4,314,990,990,990,965.3,965,965.6,24.7,24.4,25,0.143,0.124,0.167,0.0223,0.0119,0.0472,0.0009,0.00048,0.0019,0.329,0.252,0.401,0.013,0.01,0.016,24.37,24.01,24.64,0.942,0.924,0.959,0.974,0.97,0.98,0.918,0.896,0.94,36.96,25.7,52.12,35.81,24.92,48.2,0,0,0,0,0,0,0.298,0,0.36,0.35,0.65,0.35,39.2
901922400000,1998,8,1997,11,31,0.739,0.27,0.469,29239.6,49.59,49.59,39.3,2,1,1.032258064516129,276.1,240.4,321.3,175.3,125.4,100.8,93,115,0,0,0,0.371,0.289,0.478,175.3,125.4,228.3,990,990,990,964.8,964.6,965,25.2,25,25.4,0.114,0.0978,0.132,0.0106,0.00641,0.0152,0.00042,0.00025,0.00061,0.299,0.216,0.392,0.012,0.0085,0.016,24.9,24.62,25.14,0.945,0.922,0.959,0.976,0.97,0.98,0.922,0.895,0.94,39.63,25.56,52.05,38.5,24.8,48.2,0,0,0,0,0,0,0.218,0,0.27,0.37,0.63,0.37,39.6
904600800000,1998,9,1997,12,30,0.524,0.203,0.321,19905.2,32.8,32.8,27.65,1,1,1,202.2,178.6,237.4,123.8,106.6,78.33,72,91,0,0,0,0.387,0.345,0.43,123.8,106.6,146.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0938,0.0873,0.103,0.00628,0.00481,0.00819,0.00025,0.00019,0.00032,0.21,0.178,0.251,0.0082,0.007,0.0099,25.33,25.12,25.38,0.926,0.915,0.937,0.97,0.97,0.97,0.899,0.888,0.909,28.5,24.28,33.81,27.65,23.56,32.8,0,0,0,0,0,0,0.154,0,0.203,0.39,0.61,0.39,38
907192800000,1998,10,1998,1,31,0.422,0.139,0.283,17371.9,28.04,28.04,23.35,1,1,1,157.6,142.8,177.2,105.6,90.78,52,52,52,0,0,0,0.332,0.293,0.364,105.6,90.78,125.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0834,0.0782,0.0903,0.00472,0.00347,0.00639,0.00019,0.00014,0.00025,0.173,0.147,0.208,0.0068,0.0058,0.0082,25.34,25.34,25.35,0.918,0.911,0.929,0.969,0.965,0.97,0.89,0.882,0.901,24.1,20.78,28.9,23.35,20.04,28.04,0,0,0,0,0,0,0.13,0,0.139,0.33,0.67,0.33,41.2
909871200000,1998,11,1998,2,30,0.429,0.13,0.299,18516.5,29.41,29.41,25.72,1,1,1,165.5,142.5,181.1,115.5,92.5,50,50,50,0,0,0,0.304,0.276,0.351,115.5,92.5,131.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0865,0.0784,0.092,0.00557,0.00361,0.00689,0.00022,0.00014,0.00027,0.191,0.149,0.218,0.0075,0.0059,0.0085,25.34,25.34,25.35,0.923,0.912,0.931,0.969,0.965,0.97,0.895,0.883,0.903,26.53,21.12,30.32,25.72,20.39,29.41,0,0,0,0,0,0,0.143,0,0.13,0.3,0.7,0.3,43.2
912463200000,1998,12,1998,3,31,0.582,0.158,0.424,26552.1,50.18,50.18,35.69,2,1,1.032258064516129,217.3,183,288.5,158.3,124,59,59,59,0,0,0,0.276,0.204,0.322,158.3,124,229.5,990,990,990,964.5,964.4,964.9,25.5,25.1,25.6,0.103,0.0909,0.128,0.00921,0.00629,0.0153,0.00036,0.00025,0.00061,0.264,0.207,0.38,0.01,0.0081,0.015,25.22,24.8,25.36,0.939,0.923,0.958,0.972,0.97,0.98,0.913,0.895,0.939,35.93,25.87,51.4,34.88,25.09,48.2,0,0,0,0,0,0,0.198,0,0.158,0.27,0.73,0.27,45.6
915141600000,1999,1,1998,4,31,1.37,0.213,1.16,68124.7,138.6,138.6,91.57,3,1,2.3870967741935485,512.5,298.1,770.6,433.1,225.1,79.39,73,91,0,0,0,0.164,0.118,0.245,433.1,225.1,679.6,990,990,990,965.9,964.9,967,24.1,23,25.1,0.212,0.128,0.337,0.11,0.0149,0.255,0.0046,0.00059,0.011,0.508,0.25,0.84,0.021,0.01,0.037,23.61,22.18,24.81,0.948,0.925,0.959,0.975,0.97,0.98,0.924,0.897,0.94,39.44,26.52,52.34,38.28,25.72,48.2,0,0,0,0,0,0,0.509,0,0.21,0.16,0.85,0.15,49.7
917820000000,1999,2,1998,5,28,3.13,0.343,2.48,122192,192.8,192.8,181.8,4,3,3.892857142857143,1294,789.6,1538,1152,684.6,141.6,105,162,128.1,0,276,0.11,0.0832,0.133,1024,684.6,1100,990,990,990,968.8,967.1,969.6,21.2,20.4,22.9,0.751,0.342,0.895,0.562,0.258,0.648,0.027,0.011,0.032,1.6,0.851,1.84,0.076,0.037,0.09,19.59,18.55,22.09,0.953,0.952,0.957,0.98,0.976,0.98,0.934,0.93,0.938,47.87,39.93,50.88,46.73,38.97,48.2,0,0,0,0,0,0,1.01,0,0.65,0.11,0.79,0.21,39
920239200000,1999,3,1998,6,31,4.96,0.49,2.95,131219,186.3,186.3,176.4,4,4,4,1850,1548,2422,1667,1365,183,183,183,567.3,265,1139,0.101,0.0755,0.118,1100,1100,1100,990,990,990,970.6,969.6,972.1,19.4,17.9,20.4,0.92,0.903,0.926,0.648,0.648,0.648,0.033,0.032,0.036,1.87,1.85,1.87,0.096,0.091,0.1,17.57,16.01,18.51,0.95,0.945,0.952,0.98,0.978,0.98,0.931,0.924,0.933,45,40.79,47.52,44.09,39.89,46.57,0,0,0,0,0,0,0.98,0,2.01,0.099,0.59,0.41,26.5
922917600000,1999,4,1998,7,30,6.89,0.562,2.85,110152,159.5,159.5,153,4,4,4,2658,2422,2807,2441,2205,217,217,217,1341,1105,1490,0.0818,0.0773,0.0896,1100,1100,1100,990,990,990,972.7,972.1,973,17.3,17,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.44,15.08,16.01,0.943,0.941,0.945,0.974,0.972,0.978,0.919,0.915,0.924,39.25,38.28,40.79,38.25,37.22,39.89,0,0,0,0,0,0,0.85,0,4.04,0.082,0.41,0.59,16
925509600000,1999,5,1998,8,31,4.84,0.739,2.93,131742,192.1,192.1,177.1,4,4,4,1806,1256,2388,1530,979.9,276,276,276,437.1,0,1012,0.158,0.116,0.22,1093,979.9,1100,990,990,990,970.4,968.7,972,19.6,18,21.3,0.89,0.641,0.926,0.633,0.413,0.648,0.032,0.019,0.036,1.82,1.33,1.87,0.093,0.062,0.1,17.76,16.09,19.97,0.95,0.945,0.955,0.98,0.978,0.98,0.931,0.925,0.936,45.18,41.01,49.01,44.27,40.12,48.03,0,0,0,0,0,0,0.984,0,1.91,0.15,0.61,0.39,27.2
928188000000,1999,6,1998,9,30,2.37,0.417,1.96,106205,192.5,192.5,147.5,4,3,3.3666666666666667,916.3,734.5,1218,755.3,573.5,161,161,161,0,0,0,0.18,0.132,0.219,755.3,573.5,1057,990,990,990,967.5,966.8,968.6,22.5,21.4,23.2,0.421,0.289,0.73,0.299,0.184,0.552,0.013,0.0079,0.026,0.964,0.673,1.57,0.043,0.029,0.073,21.5,19.84,22.49,0.955,0.952,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45,39.52,51.82,43.9,38.53,48.2,0,0,0,0,0,0,0.819,0,0.41,0.18,0.83,0.17,44.8
930780000000,1999,7,1998,10,31,1.57,0.498,1.08,62701.8,109.7,109.7,84.28,3,2,2.129032258064516,587.6,478.3,722.7,401.6,292.3,186,186,186,0,0,0,0.321,0.257,0.389,401.6,292.3,536.7,990,990,990,966.2,965.8,966.8,23.8,23.2,24.2,0.205,0.163,0.271,0.0891,0.037,0.16,0.0038,0.0015,0.0069,0.493,0.34,0.655,0.021,0.014,0.028,23.28,22.59,23.91,0.951,0.939,0.958,0.975,0.97,0.98,0.927,0.911,0.939,41.1,32.18,52.63,39.85,31.22,48.2,0,0,0,0,0,0,0.468,0,0.49,0.32,0.69,0.31,39.9
933458400000,1999,8,1998,11,31,1.05,0.415,0.635,38425.8,68.12,68.12,51.65,2,1,1.5161290322580645,392.1,328.2,472.5,237.1,173.2,155,155,155,0,0,0,0.4,0.328,0.472,237.1,173.2,317.5,990,990,990,965.4,965,965.7,24.6,24.3,25,0.141,0.118,0.169,0.0208,0.0105,0.0489,0.00085,0.00042,0.002,0.329,0.254,0.403,0.013,0.01,0.016,24.32,23.9,24.65,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.939,37.67,25.71,52,36.56,24.94,48.2,0,0,0,0,0,0,0.287,0,0.415,0.4,0.6,0.4,36.6
936136800000,1999,9,1998,12,30,0.717,0.306,0.412,25620.1,46.73,46.73,35.58,1,1,1,276.8,239.6,324.6,158.8,121.6,118,118,118,0,0,0,0.43,0.364,0.493,158.8,121.6,206.6,990,990,990,964.8,964.6,965,25.2,25,25.4,0.109,0.0961,0.126,0.00925,0.00608,0.0133,0.00037,0.00024,0.00053,0.275,0.209,0.361,0.011,0.0082,0.014,24.92,24.62,25.15,0.941,0.926,0.956,0.973,0.97,0.98,0.916,0.899,0.937,36.53,27.79,47.68,35.58,26.95,46.73,0,0,0,0,0,0,0.198,0,0.305,0.43,0.57,0.43,35.7
938728800000,1999,10,1999,1,31,0.571,0.26,0.312,13998.2,31.57,31.57,18.81,1,1,1,213.3,190.6,238.2,116.3,93.63,97,97,97,0,0,0,0.457,0.407,0.509,116.3,93.63,141.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0925,0.0845,0.101,0.00564,0.00371,0.00775,0.00022,0.00014,0.00031,0.198,0.157,0.242,0.0077,0.0061,0.0095,25.31,25.13,25.43,0.628,0,0.935,0.657,0,0.97,0.609,0,0.907,19.4,0,32.55,18.81,0,31.57,0,10,0,0,0.323,0,0.105,0.323,0.259,0.46,0.55,0.45,24.5
941407200000,1999,11,1999,2,30,0.525,0.174,0.351,21945,33.53,33.53,30.48,1,1,1,202.5,190.3,215.8,135.5,123.3,67,67,67,0,0,0,0.331,0.311,0.352,135.5,123.3,148.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0957,0.0914,0.1,0.00727,0.00623,0.0084,0.00028,0.00024,0.00033,0.228,0.207,0.252,0.0089,0.0081,0.0099,25.34,25.25,25.38,0.933,0.927,0.938,0.97,0.97,0.97,0.905,0.899,0.91,31.42,28.46,34.57,30.48,27.61,33.53,0,0,0,0,0,0,0.169,0,0.174,0.33,0.67,0.33,41.8
943999200000,1999,12,1999,3,31,0.593,0.158,0.435,27370.8,38.94,38.94,36.79,1,1,1,221.4,210.6,230.3,162.4,151.6,59,59,59,0,0,0,0.267,0.256,0.28,162.4,151.6,171.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.101,0.108,0.00956,0.00864,0.0103,0.00038,0.00034,0.00041,0.276,0.256,0.292,0.011,0.01,0.011,25.2,25.13,25.28,0.943,0.939,0.945,0.972,0.97,0.976,0.916,0.911,0.923,37.84,35.29,39.9,36.79,34.23,38.94,0,0,0,0,0,0,0.204,0,0.158,0.27,0.73,0.27,46.2
946677600000,2000,1,1999,4,31,0.755,0.196,0.559,34668.9,65.63,65.63,46.6,2,1,1.3225806451612903,281.8,224,373.8,208.8,151,73,73,73,0,0,0,0.265,0.195,0.326,208.8,151,300.8,990,990,990,964.8,964.5,965.3,25.2,24.7,25.5,0.123,0.102,0.155,0.0156,0.00858,0.041,0.00062,0.00034,0.0017,0.306,0.241,0.383,0.012,0.0096,0.015,24.86,24.39,25.2,0.943,0.922,0.959,0.975,0.97,0.98,0.92,0.895,0.939,38.43,25.61,51.52,37.4,24.84,48.2,0,0,0,0,0,0,0.259,0,0.196,0.26,0.74,0.26,45.9
949356000000,2000,2,1999,5,29,1.45,0.213,1.23,72083.6,133.2,133.2,103.6,3,2,2.5517241379310347,577.8,383.9,732.3,492.8,298.9,85,85,85,0,0,0,0.154,0.116,0.221,492.8,298.9,647.3,990,990,990,966.2,965.3,966.8,23.8,23.2,24.7,0.238,0.156,0.318,0.141,0.0401,0.233,0.006,0.0016,0.01,0.582,0.34,0.785,0.025,0.014,0.034,23.24,22.39,24.34,0.952,0.94,0.958,0.977,0.97,0.98,0.929,0.912,0.939,41.7,33.54,51.94,40.61,32.54,48.2,0,0,0,0,0,0,0.575,0,0.22,0.15,0.85,0.15,49.7
951861600000,2000,3,1999,6,31,3.11,0.307,2.36,119484,192.8,192.8,160.6,4,3,3.5483870967741935,1160,739.7,2089,1046,632.7,114.8,107,129,165.7,0,860,0.109,0.0618,0.145,879.9,632.7,1100,990,990,990,968.3,966.9,971.3,21.7,18.7,23.1,0.585,0.314,0.926,0.428,0.224,0.648,0.02,0.0097,0.035,1.28,0.765,1.87,0.061,0.033,0.1,20.39,16.81,22.38,0.954,0.947,0.957,0.98,0.977,0.98,0.935,0.928,0.938,46.49,40.47,52.16,45.34,39.54,48.2,0,0,0,0,0,0,0.892,0,0.75,0.099,0.76,0.24,38.4
954540000000,2000,4,1999,7,30,5.65,0.443,2.85,119654,175.9,175.9,166.2,4,4,4,2179,1849,2328,2008,1701,171,148,217,907.8,601,1080,0.0784,0.0636,0.1,1100,1100,1100,990,990,990,971.5,970.6,971.9,18.5,18.1,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.097,0.1,16.61,16.23,17.52,0.947,0.946,0.95,0.98,0.979,0.98,0.928,0.926,0.931,42.41,41.4,44.86,41.55,40.54,43.96,0,0,0,0,0,0,0.923,0,2.8,0.078,0.5,0.5,21.2
957132000000,2000,5,1999,8,31,3.63,0.514,2.7,131991,192.8,192.8,177.4,4,3,3.903225806451613,1357,943.2,1818,1165,751.2,192,192,192,156.8,0,526,0.148,0.106,0.204,1008,751.2,1100,990,990,990,969,967.7,970.5,21,19.5,22.3,0.737,0.404,0.926,0.533,0.303,0.648,0.026,0.014,0.033,1.55,0.987,1.87,0.075,0.044,0.096,19.42,17.62,21.34,0.953,0.95,0.957,0.98,0.975,0.98,0.934,0.929,0.938,46.67,39.59,51.88,45.52,38.61,48.2,0,0,0,0,0,0,0.986,0,0.93,0.14,0.74,0.26,36.4
959810400000,2000,6,1999,9,30,2,0.417,1.58,88707.3,144.6,144.6,123.2,3,2,2.9,771.3,632.8,927.1,610.3,471.8,161,161,161,0,0,0,0.211,0.174,0.254,610.3,471.8,766.1,990,990,990,967,966.4,967.6,23,22.4,23.6,0.311,0.231,0.415,0.209,0.122,0.31,0.0091,0.0052,0.014,0.748,0.549,1.01,0.033,0.023,0.045,22.27,21.38,22.96,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.918,0.938,44,35.39,52.47,42.67,34.33,48.2,0,0,0,0,0,0,0.684,0,0.42,0.21,0.79,0.21,44.4
962402400000,2000,7,1999,10,31,1.38,0.454,0.931,54713,96.4,96.4,73.54,2,2,2,517.1,430.2,623.8,347.5,244.2,169.5,135,186,0,0,0,0.336,0.216,0.432,347.5,244.2,488.8,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.182,0.146,0.238,0.0631,0.0165,0.13,0.0026,0.00067,0.0055,0.422,0.27,0.64,0.018,0.011,0.027,23.65,22.97,24.19,0.945,0.928,0.958,0.974,0.97,0.98,0.92,0.9,0.939,38.03,26.88,52.61,36.77,26.07,48.2,0,0,0,0,0,0,0.409,0,0.449,0.33,0.67,0.33,39.6
965080800000,2000,8,1999,11,31,0.967,0.415,0.552,33659.8,58.14,58.14,45.24,2,1,1.2580645161290323,361.1,309,425.5,206.1,154,155,155,155,0,0,0,0.433,0.364,0.502,206.1,154,270.5,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.13,0.111,0.153,0.0139,0.00884,0.0267,0.00056,0.00035,0.0011,0.32,0.257,0.408,0.013,0.01,0.017,24.48,24.18,24.78,0.945,0.925,0.958,0.975,0.97,0.98,0.922,0.897,0.939,39.46,26.02,52.55,38.24,25.24,48.2,0,0,0,0,0,0,0.251,0,0.415,0.43,0.57,0.43,34.8
967759200000,2000,9,1999,12,30,0.663,0.306,0.357,22108.5,42.27,42.27,30.71,1,1,1,255.8,217.7,304.9,137.8,99.7,118,118,118,0,0,0,0.465,0.387,0.542,137.8,99.7,186.9,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.102,0.0884,0.119,0.00747,0.00422,0.0116,0.0003,0.00017,0.00046,0.238,0.17,0.326,0.0094,0.0067,0.013,25.05,24.75,25.32,0.932,0.911,0.951,0.971,0.969,0.98,0.905,0.883,0.932,31.6,22.57,43.14,30.71,21.86,42.27,0,0,0,0,0,0,0.171,0,0.306,0.46,0.54,0.46,33.3
970351200000,2000,10,2000,1,31,0.522,0.216,0.305,17739.5,28.85,28.85,23.84,1,1,1,194.8,179.7,216.3,114,104.8,80.74,73,97,0,0,0,0.413,0.362,0.481,114,104.8,128.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.09,0.0866,0.0943,0.00544,0.00466,0.00668,0.00021,0.00018,0.00026,0.192,0.177,0.217,0.0075,0.0069,0.0085,25.38,25.3,25.41,0.862,0,0.93,0.907,0,0.97,0.836,0,0.902,24.58,0,29.75,23.84,0,28.85,0,2,0,0,0.0645,0,0.132,0.0645,0.217,0.41,0.58,0.42,34
973029600000,2000,11,2000,2,30,0.504,0.159,0.345,21568.2,36.17,36.17,29.96,1,1,1,194.6,180.5,209.8,133.3,113.5,61.33,50,67,0,0,0,0.316,0.238,0.371,133.3,113.5,159.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0942,0.0879,0.102,0.00708,0.0054,0.00933,0.00028,0.00021,0.00037,0.224,0.189,0.27,0.0087,0.0074,0.011,25.36,25.27,25.38,0.931,0.92,0.942,0.97,0.97,0.97,0.903,0.893,0.914,30.88,25.99,37.29,29.96,25.21,36.17,0,0,0,0,0,0,0.166,0,0.159,0.32,0.68,0.32,42.8
975621600000,2000,12,2000,3,31,0.701,0.158,0.543,33763.3,68.5,68.5,45.38,2,1,1.2903225806451613,261.8,213.3,372.5,202.8,154.3,59,59,59,0,0,0,0.232,0.158,0.277,202.8,154.3,313.5,990,990,990,964.7,964.5,965.3,25.3,24.7,25.5,0.119,0.102,0.158,0.0154,0.00887,0.047,0.00061,0.00035,0.0019,0.298,0.238,0.377,0.012,0.0095,0.015,24.97,24.38,25.26,0.943,0.922,0.958,0.974,0.97,0.98,0.918,0.894,0.939,37.93,25.58,51.09,36.9,24.81,48.2,0,0,0,0,0,0,0.252,0,0.158,0.23,0.77,0.23,48.2
978300000000,2001,1,2000,4,31,1.66,0.281,1.38,79874.6,138.3,138.3,107.4,3,2,2.5806451612903225,621,389.7,802.2,516.2,316.7,104.8,73,120,0,0,0,0.169,0.132,0.21,516.2,316.7,682.2,990,990,990,966.4,965.3,967.1,23.6,22.9,24.7,0.251,0.161,0.343,0.153,0.0485,0.257,0.0065,0.002,0.011,0.618,0.365,0.849,0.026,0.015,0.037,23.02,22.04,24.29,0.953,0.943,0.958,0.977,0.97,0.98,0.931,0.915,0.939,43.19,34.94,52.56,41.92,33.89,48.2,0,0,0,0,0,0,0.596,0,0.28,0.17,0.83,0.17,48.1
980978400000,2001,2,2000,5,28,3.03,0.349,2.31,115071,192.8,192.8,171.2,4,3,3.75,1252,814.1,1989,1108,677.1,144.1,137,162,153.1,0,727,0.122,0.0815,0.168,955.1,677.1,1100,990,990,990,968.7,967.2,971.1,21.3,18.9,22.8,0.663,0.343,0.926,0.488,0.253,0.648,0.023,0.011,0.034,1.43,0.843,1.87,0.068,0.037,0.099,19.9,17.06,22,0.954,0.948,0.957,0.98,0.976,0.98,0.935,0.929,0.938,46.98,40.12,52.13,45.77,39.17,48.2,0,0,0,0,0,0,0.951,0,0.72,0.12,0.76,0.24,38
983397600000,2001,3,2000,6,31,7.67,0.64,2.95,109863,168.7,168.7,147.7,4,4,4,2864,2078,3413,2625,1839,239,239,239,1525,739,2074,0.0854,0.07,0.115,1100,1100,1100,990,990,990,973.2,971.3,974.4,16.8,15.6,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.035,0.042,1.87,1.87,1.87,0.11,0.1,0.12,14.96,13.69,16.84,0.94,0.933,0.948,0.973,0.97,0.98,0.915,0.905,0.929,37.92,34.45,43.02,36.92,33.42,42.16,0,0,0,0,0,0,0.82,0,4.72,0.083,0.38,0.62,14.3
986076000000,2001,4,2000,7,30,8.9,0.765,2.85,95918.9,140.4,140.4,133.2,4,4,4,3433,3122,3540,3138,2827,295,295,295,2038,1727,2145,0.086,0.0833,0.0945,1100,1100,1100,990,990,990,974.5,973.8,974.7,15.5,15.3,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.65,13.42,14.32,0.933,0.932,0.937,0.97,0.97,0.97,0.905,0.904,0.909,34.34,33.72,36.18,33.31,32.71,35.09,0,0,0,0,0,0,0.74,0,6.05,0.086,0.32,0.68,10.8
988668000000,2001,5,2000,8,31,6.28,0.817,2.95,120375,182.2,182.2,161.8,4,4,4,2346,1665,3069,2041,1389,305,276,321,940.5,289,1648,0.133,0.105,0.166,1100,1100,1100,990,990,990,971.9,970,973.7,18.1,16.3,20,0.926,0.919,0.926,0.648,0.648,0.648,0.036,0.032,0.04,1.87,1.87,1.87,0.1,0.093,0.11,16.23,14.45,18.11,0.945,0.938,0.951,0.977,0.97,0.98,0.923,0.91,0.932,41.4,36.53,46.48,40.45,35.44,45.55,0,0,0,0,0,0,0.899,0,3.33,0.13,0.47,0.53,19.2
991346400000,2001,6,2000,9,30,3.07,0.544,2.37,120167,192.8,192.8,166.9,4,3,3.6666666666666665,1184,849.8,1629,974.1,639.8,210,210,210,60.37,0,319,0.185,0.129,0.247,913.7,639.8,1100,990,990,990,968.5,967.3,969.9,21.5,20.1,22.7,0.62,0.334,0.919,0.445,0.228,0.648,0.021,0.01,0.032,1.34,0.793,1.87,0.063,0.035,0.093,20.2,18.23,21.91,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.93,0.938,46.69,39.74,51.76,45.58,38.76,48.2,0,0,0,0,0,0,0.927,0,0.7,0.18,0.77,0.23,39.1
993938400000,2001,7,2000,10,31,1.88,0.573,1.31,74849,131.8,131.8,100.6,3,2,2.4193548387096775,702.6,569.3,840,488.8,342.3,213.8,186,227,0,0,0,0.311,0.221,0.399,488.8,342.3,654,990,990,990,966.7,966.2,967.3,23.3,22.7,23.8,0.251,0.185,0.337,0.137,0.0606,0.238,0.0059,0.0025,0.01,0.605,0.419,0.812,0.026,0.018,0.036,22.69,21.93,23.42,0.954,0.947,0.958,0.978,0.97,0.98,0.932,0.918,0.939,43.05,35.38,52.3,41.89,34.32,48.2,0,0,0,0,0,0,0.559,0,0.57,0.3,0.7,0.3,39.8
996616800000,2001,8,2000,11,31,1.23,0.493,0.74,44151.5,80.6,80.6,59.34,2,1,1.7096774193548387,460.4,384.8,560.9,276.4,200.8,184,184,184,0,0,0,0.405,0.328,0.478,276.4,200.8,376.9,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.158,0.131,0.194,0.0335,0.0128,0.0769,0.0014,0.00052,0.0032,0.363,0.263,0.467,0.015,0.011,0.02,23.97,23.41,24.32,0.945,0.926,0.958,0.974,0.97,0.98,0.92,0.898,0.939,37.74,26.15,52.6,36.54,25.37,48.2,0,0,0,0,0,0,0.33,0,0.49,0.4,0.6,0.4,35.9
999295200000,2001,9,2000,12,30,0.843,0.358,0.486,29992.3,52.05,52.05,41.66,2,1,1.1,325.3,284.1,379.6,187.3,146.1,138,138,138,0,0,0,0.427,0.364,0.486,187.3,146.1,241.6,990,990,990,965,964.8,965.3,25,24.7,25.2,0.122,0.108,0.142,0.0117,0.00817,0.0163,0.00047,0.00032,0.00066,0.314,0.252,0.399,0.013,0.01,0.016,24.66,24.38,24.91,0.946,0.923,0.959,0.976,0.97,0.98,0.923,0.896,0.94,40.22,25.65,51.81,39.11,24.88,48.2,0,0,0,0,0,0,0.231,0,0.357,0.42,0.58,0.42,35.6
