datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1277935200000,2010,7,2009,10,31,2.15,0.608,1.54,85876.7,144.6,144.6,115.4,3,2,2.7419354838709675,801,643.4,1004,574,416.4,227,227,227,0,0,0,0.288,0.226,0.353,574,416.4,776.6,990,990,990,967.1,966.5,967.9,22.9,22.1,23.5,0.3,0.211,0.439,0.187,0.0956,0.315,0.0082,0.0041,0.014,0.714,0.53,1.04,0.031,0.023,0.047,22.18,21.05,23,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.938,43.7,34.97,51.68,42.5,33.93,48.2,0,0,0,0,0,0,0.641,0,0.61,0.28,0.72,0.28,39.9
1280613600000,2010,8,2009,11,31,1.38,0.508,0.87,51518.5,95.21,95.21,69.25,2,2,2,514.7,420.6,633.9,324.9,236.6,189.8,184,202,0,0,0,0.374,0.29,0.437,324.9,236.6,449.9,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.176,0.144,0.223,0.0527,0.0159,0.111,0.0022,0.00065,0.0047,0.391,0.262,0.58,0.016,0.011,0.025,23.69,22.98,24.25,0.943,0.925,0.958,0.973,0.97,0.98,0.918,0.898,0.939,35.55,26.03,48.58,34.62,25.25,47.61,0,0,0,0,0,0,0.385,0,0.51,0.37,0.63,0.37,37.3
1283292000000,2010,9,2009,12,30,0.886,0.358,0.528,32321.9,59.56,59.56,44.89,2,1,1.2666666666666666,341.9,285.5,414.3,203.9,147.5,138,138,138,0,0,0,0.409,0.333,0.483,203.9,147.5,276.3,990,990,990,965.1,964.8,965.5,24.9,24.5,25.2,0.128,0.108,0.154,0.014,0.00829,0.0294,0.00056,0.00033,0.0012,0.314,0.257,0.406,0.013,0.01,0.016,24.58,24.22,24.9,0.944,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.94,38.74,26.15,52.7,37.55,25.36,48.2,0,0,0,0,0,0,0.249,0,0.358,0.4,0.6,0.4,36.5
1285884000000,2010,10,2010,1,31,0.678,0.295,0.383,23763.9,38.84,38.84,31.94,1,1,1,253.1,230,282.5,143.1,120,110,110,110,0,0,0,0.436,0.389,0.478,143.1,120,172.5,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.104,0.0959,0.114,0.00791,0.00595,0.0104,0.00031,0.00023,0.00041,0.248,0.206,0.3,0.0098,0.0081,0.012,25.05,24.87,25.21,0.936,0.925,0.946,0.971,0.97,0.976,0.908,0.898,0.923,32.9,27.46,39.81,31.94,26.63,38.84,0,0,0,0,0,0,0.177,0,0.295,0.44,0.56,0.44,35
1288562400000,2010,11,2010,2,30,0.626,0.241,0.385,23944.3,37.88,37.88,33.26,1,1,1,241.4,228.1,261.2,148.4,135.1,93,93,93,0,0,0,0.386,0.356,0.408,148.4,135.1,168.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.0987,0.11,0.00837,0.00723,0.01,0.00033,0.00028,0.0004,0.255,0.231,0.29,0.01,0.0091,0.011,25.1,24.97,25.2,0.938,0.933,0.945,0.97,0.97,0.974,0.91,0.905,0.92,34.28,31.14,38.9,33.26,30.21,37.88,0,0,0,0,0,0,0.185,0,0.241,0.38,0.62,0.38,38.2
1291154400000,2010,12,2010,3,31,0.924,0.206,0.718,43791.1,94.14,94.14,58.86,2,1,1.6451612903225807,345.1,264.7,511.4,268.1,187.7,77,77,77,0,0,0,0.23,0.151,0.291,268.1,187.7,434.4,990,990,990,965.1,964.8,965.9,24.9,24.1,25.2,0.144,0.116,0.203,0.0319,0.0117,0.104,0.0013,0.00046,0.0043,0.349,0.243,0.542,0.014,0.0097,0.023,24.53,23.56,24.92,0.945,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,38.96,25.79,52.61,37.71,25.01,48.2,0,0,0,0,0,0,0.327,0,0.206,0.22,0.78,0.22,47.4
1293832800000,2011,1,2010,4,31,2.49,0.356,2.1,111471,192.8,192.8,149.8,4,2,3.3548387096774195,930.8,532.4,1409,797.9,412.4,132.9,120,139,13.77,0,170,0.153,0.0987,0.225,784.1,412.4,1100,990,990,990,967.5,966,969.2,22.5,20.8,24,0.473,0.199,0.855,0.34,0.0937,0.648,0.016,0.0039,0.031,1.06,0.514,1.8,0.048,0.021,0.087,21.39,19.01,23.49,0.954,0.946,0.958,0.979,0.97,0.98,0.934,0.917,0.939,45.85,35.43,51.76,44.58,34.37,48.2,0,0,0,0,0,0,0.832,0,0.39,0.14,0.84,0.16,44.8
1296511200000,2011,2,2010,5,28,5.08,0.422,2.66,113590,190.1,190.1,169,4,4,4,2099,1443,2483,1925,1246,174.5,162,197,824.9,146,1221,0.0872,0.0652,0.137,1100,1100,1100,990,990,990,971.2,969.3,972.3,18.8,17.7,20.7,0.921,0.868,0.926,0.648,0.648,0.648,0.035,0.031,0.037,1.87,1.82,1.87,0.1,0.088,0.11,16.89,15.86,18.88,0.948,0.944,0.952,0.979,0.977,0.98,0.928,0.923,0.933,43.16,40.39,48.5,42.26,39.46,47.53,0,0,0,0,0,0,0.939,0,2.42,0.083,0.52,0.48,22.4
1298930400000,2011,3,2010,6,31,7.12,0.587,2.95,113818,157.5,157.5,153,4,4,4,2658,2495,2823,2439,2256,219.1,183,239,1339,1156,1540,0.0828,0.0648,0.0958,1100,1100,1100,990,990,990,972.7,972.3,973.1,17.3,16.9,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.44,15.04,15.83,0.943,0.941,0.944,0.974,0.972,0.977,0.919,0.915,0.922,39.25,38.17,40.32,38.25,37.11,39.38,0,0,0,0,0,0,0.85,0,4.17,0.082,0.41,0.59,16
1301608800000,2011,4,2010,7,30,8.19,0.63,2.85,100541,147.7,147.7,139.6,4,4,4,3160,2851,3346,2917,2632,243,217,295,1817,1532,2029,0.0772,0.0649,0.101,1100,1100,1100,990,990,990,973.9,973.2,974.3,16.1,15.7,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.25,13.83,14.97,0.936,0.934,0.941,0.97,0.97,0.972,0.909,0.906,0.914,35.98,34.84,37.99,34.91,33.8,36.91,0,0,0,0,0,0,0.776,0,5.34,0.077,0.35,0.65,12.3
1304200800000,2011,5,2010,8,31,6.02,0.778,2.95,122459,183.5,183.5,164.6,4,4,4,2247,1626,2883,1956,1350,290.5,276,321,856.4,250,1462,0.132,0.111,0.17,1100,1100,1100,990,990,990,971.6,969.9,973.2,18.4,16.8,20.1,0.925,0.916,0.926,0.648,0.648,0.648,0.035,0.032,0.039,1.87,1.86,1.87,0.1,0.093,0.11,16.48,14.89,18.24,0.946,0.94,0.952,0.978,0.971,0.98,0.925,0.913,0.933,42.08,37.77,46.82,41.15,36.69,45.89,0,0,0,0,0,0,0.914,0,3.07,0.13,0.49,0.51,20.3
1306879200000,2011,6,2010,9,30,2.99,0.544,2.32,118666,192.8,192.8,164.8,4,3,3.6333333333333333,1155,834.2,1590,945,624.2,210,210,210,48.77,0,280,0.19,0.132,0.252,896.2,624.2,1100,990,990,990,968.4,967.2,969.8,21.6,20.2,22.8,0.598,0.325,0.916,0.43,0.218,0.648,0.02,0.0096,0.032,1.3,0.766,1.86,0.061,0.034,0.092,20.34,18.36,22,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.49,39.63,51.64,45.4,38.65,48.2,0,0,0,0,0,0,0.916,0,0.67,0.18,0.78,0.22,39.7
1309471200000,2011,7,2010,10,31,1.83,0.573,1.25,71945.7,128.5,128.5,96.7,3,2,2.3548387096774195,681.9,547.5,821.2,468.1,320.5,213.8,186,227,0,0,0,0.321,0.226,0.415,468.1,320.5,635.2,990,990,990,966.6,966.1,967.2,23.4,22.8,23.9,0.241,0.177,0.327,0.126,0.0503,0.225,0.0054,0.0021,0.0099,0.579,0.386,0.78,0.025,0.016,0.034,22.8,22.03,23.55,0.953,0.944,0.958,0.977,0.97,0.98,0.931,0.916,0.939,42.4,34.94,52.2,41.25,33.89,48.2,0,0,0,0,0,0,0.537,0,0.58,0.31,0.68,0.32,39.3
1312149600000,2011,8,2010,11,31,1.19,0.493,0.693,41507.4,75.74,75.74,55.79,2,1,1.6129032258064515,442.9,366.2,539,258.9,182.2,184,184,184,0,0,0,0.421,0.341,0.502,258.9,182.2,355,990,990,990,965.6,965.2,966,24.4,24,24.8,0.152,0.125,0.186,0.028,0.0112,0.0666,0.0012,0.00045,0.0028,0.351,0.264,0.435,0.014,0.011,0.018,24.06,23.54,24.44,0.945,0.926,0.958,0.974,0.97,0.98,0.92,0.898,0.939,37.86,26.18,52.66,36.67,25.4,48.2,0,0,0,0,0,0,0.31,0,0.497,0.41,0.58,0.42,34.9
1314828000000,2011,9,2010,12,30,0.775,0.34,0.434,26925.8,48.2,48.2,37.4,1,1,1,298.9,250.2,361,167.5,132.2,131.3,118,138,0,0,0,0.442,0.382,0.493,167.5,132.2,223,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.114,0.0998,0.135,0.00999,0.00699,0.0147,0.0004,0.00028,0.00059,0.293,0.228,0.393,0.012,0.009,0.016,24.8,24.4,25.07,0.944,0.932,0.959,0.974,0.97,0.98,0.919,0.904,0.939,38.47,30.3,51.15,37.4,29.39,48.2,0,0,0,0,0,0,0.208,0,0.341,0.44,0.56,0.44,34.7
1317420000000,2011,10,2011,1,31,0.611,0.26,0.351,21766.4,35.12,35.12,29.26,1,1,1,228.1,204.6,253.8,131.1,107.6,97,97,97,0,0,0,0.427,0.382,0.474,131.1,107.6,156.8,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0977,0.0894,0.107,0.00689,0.00489,0.00908,0.00027,0.00019,0.00036,0.224,0.182,0.27,0.0088,0.0071,0.011,25.21,25.01,25.39,0.93,0.916,0.941,0.97,0.97,0.97,0.902,0.888,0.913,30.16,24.53,36.2,29.26,23.8,35.12,0,0,0,0,0,0,0.163,0,0.26,0.43,0.57,0.43,35.6
1320098400000,2011,11,2011,2,30,0.575,0.219,0.357,22237.8,43.24,43.24,30.89,1,1,1,221.9,203.8,256.5,137.6,110.8,84.33,67,93,0,0,0,0.384,0.261,0.456,137.6,110.8,189.5,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0986,0.0901,0.115,0.00745,0.00516,0.0119,0.00029,0.0002,0.00047,0.234,0.187,0.325,0.0092,0.0073,0.013,25.23,24.95,25.39,0.932,0.918,0.951,0.972,0.97,0.98,0.906,0.891,0.932,31.77,25.32,44.12,30.89,24.56,43.24,0,0,0,0,0,0,0.172,0,0.218,0.38,0.62,0.38,38.7
1322690400000,2011,12,2011,3,31,0.88,0.206,0.674,41224.4,70.4,70.4,55.41,2,1,1.6129032258064515,328.5,257.4,400.6,251.5,180.3,77,77,77,0,0,0,0.24,0.192,0.299,251.5,180.3,323.6,990,990,990,965.1,964.7,965.4,24.9,24.6,25.3,0.138,0.113,0.164,0.0257,0.0111,0.0518,0.001,0.00044,0.0021,0.328,0.247,0.392,0.013,0.0099,0.016,24.62,24.22,24.96,0.943,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.94,37.51,26.23,52.49,36.39,25.44,48.2,0,0,0,0,0,0,0.308,0,0.206,0.23,0.77,0.23,46.8
1325368800000,2012,1,2011,4,31,1.32,0.211,1.11,65978.4,120.1,120.1,88.68,3,2,2.193548387096774,492.9,404.7,648.1,414,313.7,78.81,73,91,0,0,0,0.165,0.113,0.225,414,313.7,575.1,990,990,990,965.8,965.4,966.5,24.2,23.5,24.6,0.198,0.161,0.275,0.0957,0.0471,0.185,0.004,0.0019,0.0079,0.493,0.363,0.661,0.02,0.015,0.028,23.69,22.85,24.22,0.951,0.943,0.958,0.976,0.97,0.98,0.928,0.914,0.939,41.95,35.11,52.01,40.76,34.06,48.2,0,0,0,0,0,0,0.493,0,0.21,0.16,0.84,0.16,50
1328047200000,2012,2,2011,5,29,2.05,0.291,1.76,97241.9,144.6,144.6,139.7,3,3,3,817.7,671.3,878.5,701.7,566.3,116,105,137,0,0,0,0.142,0.12,0.166,701.7,566.3,773.5,990,990,990,967.2,966.6,967.4,22.8,22.6,23.4,0.355,0.275,0.406,0.269,0.179,0.313,0.012,0.0077,0.014,0.883,0.652,1.01,0.039,0.028,0.045,21.95,21.58,22.76,0.956,0.952,0.957,0.98,0.976,0.98,0.937,0.929,0.938,48.11,40.12,52.18,46.57,39.16,48.2,0,0,0,0,0,0,0.776,0,0.29,0.14,0.86,0.14,47.4
1330552800000,2012,3,2011,6,31,3.21,0.346,2.71,136213,192.8,192.8,183.1,4,3,3.935483870967742,1197,889.2,1351,1068,760.2,129,129,129,55.13,0,122,0.11,0.0955,0.145,1013,760.2,1100,990,990,990,968.5,967.5,969,21.5,21,22.5,0.699,0.402,0.833,0.537,0.307,0.648,0.025,0.014,0.031,1.52,0.954,1.78,0.071,0.043,0.085,19.97,19.22,21.55,0.954,0.953,0.957,0.98,0.975,0.98,0.935,0.929,0.937,47.93,39.48,51.8,46.55,38.49,48.2,0,0,0,0,0,0,1.02,0,0.5,0.11,0.84,0.16,42.4
1333231200000,2012,4,2011,7,30,3.57,0.384,2.85,138061,192.8,192.8,191.8,4,4,4,1378,1204,1449,1230,1056,148,148,148,131.5,0,201,0.108,0.102,0.123,1098,1056,1100,990,990,990,969.1,968.5,969.3,20.9,20.7,21.5,0.848,0.731,0.879,0.644,0.549,0.648,0.031,0.026,0.031,1.79,1.57,1.83,0.086,0.073,0.088,19.12,18.85,19.89,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.04,48.42,50.17,47.94,47.45,48.2,0,0,0,0,0,0,1.07,0,0.72,0.11,0.8,0.2,38.7
1335823200000,2012,5,2011,8,31,2.37,0.433,1.94,105663,182.4,182.4,142,4,3,3.2903225806451615,884.8,686.1,1173,723.3,539.1,161.5,147,192,0,0,0,0.184,0.157,0.214,723.3,539.1,981.2,990,990,990,967.4,966.6,968.4,22.6,21.6,23.4,0.391,0.266,0.623,0.277,0.161,0.414,0.012,0.0069,0.019,0.907,0.613,1.31,0.04,0.026,0.061,21.67,20.25,22.74,0.955,0.95,0.957,0.979,0.972,0.98,0.935,0.923,0.938,44.54,38.07,51.75,43.31,37,48.2,0,0,0,0,0,0,0.789,0,0.43,0.18,0.82,0.18,44.6
1338501600000,2012,6,2011,9,30,1.43,0.308,1.13,66224.4,115.2,115.2,91.98,3,2,2.2666666666666666,553.5,453.1,676,434.5,334.1,119,119,119,0,0,0,0.218,0.176,0.263,434.5,334.1,557,990,990,990,966.1,965.6,966.6,23.9,23.4,24.4,0.213,0.173,0.274,0.105,0.0567,0.173,0.0044,0.0023,0.0074,0.523,0.398,0.641,0.022,0.016,0.027,23.39,22.76,23.96,0.952,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,42.38,34.99,51.98,41.17,33.94,48.2,0,0,0,0,0,0,0.511,0,0.3,0.22,0.79,0.21,46.3
1341093600000,2012,7,2011,10,31,1.02,0.362,0.653,39572.7,67.29,67.29,53.19,2,1,1.5806451612903225,379,322.7,447.4,244,187.7,135,135,135,0,0,0,0.36,0.302,0.418,244,187.7,312.4,990,990,990,965.3,965,965.6,24.7,24.4,25,0.142,0.123,0.167,0.0216,0.0117,0.0464,0.00088,0.00047,0.0019,0.33,0.254,0.404,0.013,0.01,0.016,24.38,24.02,24.66,0.943,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.94,37.43,25.85,52.4,36.26,25.07,48.2,0,0,0,0,0,0,0.295,0,0.367,0.35,0.64,0.36,38.8
1343772000000,2012,8,2011,11,31,0.725,0.249,0.476,29688.7,48.2,48.2,39.9,1,1,1,270.6,233.3,318.6,177.6,140.3,93,93,93,0,0,0,0.347,0.292,0.399,177.6,140.3,225.6,990,990,990,964.8,964.6,965,25.2,25,25.4,0.114,0.101,0.131,0.0108,0.00767,0.0149,0.00043,0.0003,0.0006,0.308,0.241,0.393,0.012,0.0095,0.016,24.91,24.61,25.16,0.947,0.935,0.959,0.975,0.97,0.98,0.924,0.907,0.94,41.11,32.36,52.23,39.9,31.39,48.2,0,0,0,0,0,0,0.222,0,0.249,0.34,0.66,0.34,40.9
1346450400000,2012,9,2011,12,30,0.501,0.187,0.315,19492.9,35.65,35.65,27.07,1,1,1,193.4,168.2,230.3,121.4,96.21,72,72,72,0,0,0,0.376,0.313,0.428,121.4,96.21,158.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0925,0.0836,0.106,0.00607,0.00393,0.0092,0.00024,0.00015,0.00036,0.205,0.16,0.271,0.008,0.0063,0.011,25.34,25.15,25.38,0.925,0.911,0.941,0.97,0.967,0.97,0.896,0.883,0.913,27.92,21.91,36.75,27.07,21.19,35.65,0,0,0,0,0,0,0.15,0,0.186,0.37,0.63,0.37,38.9
1349042400000,2012,10,2012,1,31,0.434,0.139,0.295,18120.6,25.44,25.44,24.36,1,1,1,162,155.9,166.6,110,103.9,52,52,52,0,0,0,0.321,0.312,0.334,110,103.9,114.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.085,0.0828,0.0866,0.0051,0.00458,0.00549,0.0002,0.00018,0.00021,0.181,0.17,0.189,0.0071,0.0067,0.0074,25.34,25.34,25.34,0.918,0.914,0.921,0.97,0.97,0.97,0.89,0.886,0.894,25.11,23.59,26.23,24.36,22.88,25.44,0,0,0,0,0,0,0.135,0,0.139,0.32,0.68,0.32,41.8
1351720800000,2012,11,2012,2,30,0.448,0.13,0.318,19722.1,34.11,34.11,27.39,1,1,1,172.7,158.9,200.7,122.7,108.9,50,50,50,0,0,0,0.291,0.249,0.315,122.7,108.9,150.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0891,0.0842,0.099,0.00618,0.00501,0.00856,0.00024,0.0002,0.00033,0.203,0.179,0.254,0.008,0.007,0.0099,25.34,25.34,25.35,0.926,0.917,0.939,0.97,0.97,0.97,0.898,0.89,0.911,28.24,24.82,35.17,27.39,24.08,34.11,0,0,0,0,0,0,0.152,0,0.13,0.29,0.71,0.29,44
1354312800000,2012,12,2012,3,31,0.645,0.158,0.487,30463.4,57.46,57.46,40.95,2,1,1.1290322580645162,240.8,204.3,321.3,181.8,145.3,59,59,59,0,0,0,0.249,0.184,0.289,181.8,145.3,262.3,990,990,990,964.6,964.4,965,25.4,25,25.6,0.111,0.0985,0.14,0.0114,0.0081,0.0228,0.00045,0.00032,0.00091,0.289,0.242,0.38,0.011,0.0096,0.015,25.09,24.71,25.33,0.943,0.923,0.959,0.974,0.97,0.98,0.919,0.895,0.939,38.53,25.96,51.47,37.47,25.18,48.2,0,0,0,0,0,0,0.227,0,0.158,0.24,0.76,0.24,47.2
1356991200000,2013,1,2012,4,31,1.73,0.24,1.49,84458.3,185.9,185.9,113.5,4,2,2.7419354838709675,647,332,1110,557.3,259,89.68,73,120,0,0,0,0.147,0.101,0.22,557.3,259,990,990,990,990,966.4,965.1,968.2,23.6,21.8,24.9,0.289,0.14,0.612,0.181,0.0212,0.418,0.0079,0.00085,0.019,0.68,0.279,1.31,0.029,0.011,0.06,22.88,20.45,24.66,0.951,0.931,0.958,0.977,0.97,0.98,0.929,0.903,0.939,42.06,29.16,52.58,40.9,28.29,48.2,0,0,0,0,0,0,0.631,0,0.24,0.14,0.86,0.14,48.8
1359669600000,2013,2,2012,5,28,3.22,0.392,2.64,128959,192.8,192.8,191.9,4,4,4,1330,1145,1456,1168,983.4,162,162,162,77,0,194,0.122,0.111,0.141,1091,983.4,1100,990,990,990,968.9,968.4,969.3,21.1,20.7,21.6,0.812,0.621,0.874,0.629,0.415,0.648,0.03,0.019,0.031,1.74,1.31,1.82,0.083,0.061,0.088,19.32,18.84,20.33,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.26,46.84,50.09,47.98,45.9,48.2,0,0,0,0,0,0,1.07,0,0.58,0.12,0.82,0.18,40
1362088800000,2013,3,2012,6,31,5.05,0.49,2.95,130595,189.1,189.1,175.5,4,4,4,1885,1471,2599,1702,1288,183,183,183,602.2,188,1316,0.1,0.0704,0.124,1100,1100,1100,990,990,990,970.6,969.4,972.5,19.4,17.5,20.6,0.916,0.876,0.926,0.648,0.648,0.648,0.034,0.031,0.037,1.86,1.82,1.87,0.097,0.088,0.11,17.5,15.58,18.78,0.949,0.943,0.952,0.979,0.975,0.98,0.93,0.92,0.933,44.8,39.64,48.24,43.88,38.65,47.28,0,0,0,0,0,0,0.975,0,2.1,0.097,0.58,0.42,25.9
1364767200000,2013,4,2012,7,30,6.42,0.562,2.85,113738,172.3,172.3,158,4,4,4,2476,1953,2740,2259,1736,217,217,217,1159,636,1423,0.0886,0.0792,0.111,1100,1100,1100,990,990,990,972.2,970.9,972.9,17.8,17.1,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.038,1.87,1.87,1.87,0.11,0.098,0.11,15.88,15.24,17.18,0.944,0.942,0.949,0.976,0.973,0.98,0.922,0.917,0.93,40.44,38.72,43.94,39.49,37.68,43.06,0,0,0,0,0,0,0.878,0,3.57,0.088,0.44,0.56,17.7
1367359200000,2013,5,2012,8,31,3.69,0.514,2.7,131537,192.8,192.8,176.8,4,3,3.903225806451613,1379,938.6,1908,1187,746.6,192,192,192,178.1,0,616,0.146,0.101,0.205,1009,746.6,1100,990,990,990,969.1,967.7,970.8,20.9,19.2,22.3,0.741,0.4,0.926,0.535,0.3,0.648,0.026,0.013,0.034,1.56,0.978,1.87,0.075,0.044,0.098,19.34,17.32,21.37,0.953,0.949,0.957,0.98,0.975,0.98,0.934,0.929,0.938,46.49,39.59,51.63,45.37,38.61,48.2,0,0,0,0,0,0,0.982,0,0.99,0.14,0.73,0.27,35.6
1370037600000,2013,6,2012,9,30,1.97,0.417,1.55,87206.7,144.6,144.6,121.1,3,2,2.8333333333333335,759.5,615.3,922.5,598.5,454.3,161,161,161,0,0,0,0.215,0.175,0.262,598.5,454.3,761.5,990,990,990,966.9,966.4,967.6,23.1,22.4,23.6,0.304,0.221,0.411,0.202,0.113,0.308,0.0088,0.0048,0.014,0.735,0.551,1,0.032,0.024,0.045,22.33,21.41,23.06,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.4,35.5,52.67,43.05,34.43,48.2,0,0,0,0,0,0,0.673,0,0.42,0.21,0.79,0.21,44.3
1372629600000,2013,7,2012,10,31,1.34,0.454,0.884,52317.2,96.4,96.4,70.32,2,1,1.935483870967742,499.7,413.2,606.3,330.2,227.2,169.5,135,186,0,0,0,0.348,0.223,0.45,330.2,227.2,471.3,990,990,990,965.8,965.5,966.3,24.2,23.7,24.5,0.176,0.14,0.228,0.0557,0.0151,0.121,0.0023,0.00061,0.0051,0.407,0.261,0.61,0.017,0.011,0.026,23.74,23.07,24.24,0.945,0.925,0.958,0.974,0.97,0.98,0.92,0.898,0.939,37.94,26.01,52.46,36.71,25.23,48.2,0,0,0,0,0,0,0.391,0,0.456,0.34,0.66,0.34,39
1375308000000,2013,8,2012,11,31,0.915,0.415,0.5,30629,54.51,54.51,41.17,2,1,1.1612903225806452,341.5,288.8,408.6,186.5,133.8,155,155,155,0,0,0,0.459,0.379,0.537,186.5,133.8,253.6,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.123,0.104,0.147,0.0116,0.00712,0.0187,0.00047,0.00028,0.00076,0.302,0.235,0.4,0.012,0.0093,0.016,24.59,24.28,24.91,0.944,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.939,38.06,25.62,51.72,36.97,24.85,48.2,0,0,0,0,0,0,0.229,0,0.415,0.45,0.55,0.45,33.5
1377986400000,2013,9,2012,12,30,0.619,0.259,0.36,22326.4,37.35,37.35,31.01,1,1,1,238.8,206.8,284.7,138.8,115.8,100,91,118,0,0,0,0.418,0.366,0.469,138.8,115.8,166.7,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.0919,0.112,0.00755,0.00559,0.00992,0.0003,0.00022,0.00039,0.238,0.196,0.289,0.0094,0.0077,0.012,25.14,24.87,25.36,0.934,0.922,0.944,0.97,0.97,0.973,0.906,0.894,0.919,31.96,26.55,38.4,31.01,25.75,37.35,0,0,0,0,0,0,0.172,0,0.259,0.42,0.58,0.42,36.1
1380578400000,2013,10,2013,1,31,0.504,0.196,0.309,19093.2,29.61,29.61,25.66,1,1,1,188.3,178.9,204.8,115.3,105.9,73,73,73,0,0,0,0.388,0.356,0.408,115.3,105.9,131.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0863,0.0955,0.00555,0.00475,0.00696,0.00022,0.00019,0.00027,0.193,0.176,0.223,0.0076,0.0069,0.0087,25.38,25.35,25.39,0.921,0.915,0.931,0.97,0.97,0.97,0.894,0.887,0.903,26.46,24.11,30.52,25.66,23.38,29.61,0,0,0,0,0,0,0.143,0,0.195,0.39,0.61,0.39,37.9
1383256800000,2013,11,2013,2,30,0.511,0.159,0.352,21983.4,36.78,36.78,30.53,1,1,1,197.1,179.4,212.2,135.8,112.4,61.33,50,67,0,0,0,0.313,0.236,0.373,135.8,112.4,162.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0951,0.0876,0.103,0.00729,0.00531,0.00954,0.00029,0.00021,0.00037,0.228,0.187,0.274,0.0089,0.0073,0.011,25.34,25.25,25.38,0.932,0.919,0.942,0.97,0.97,0.971,0.904,0.892,0.915,31.47,25.72,37.86,30.53,24.95,36.78,0,0,0,0,0,0,0.17,0,0.159,0.31,0.69,0.31,43
1385848800000,2013,12,2013,3,31,0.774,0.158,0.616,38003.8,75.59,75.59,51.08,2,1,1.4838709677419355,289,214.4,404.7,230,155.4,59,59,59,0,0,0,0.211,0.146,0.275,230,155.4,345.7,990,990,990,964.9,964.5,965.4,25.1,24.6,25.5,0.128,0.102,0.169,0.0209,0.00896,0.0622,0.00084,0.00035,0.0025,0.312,0.238,0.407,0.012,0.0095,0.017,24.83,24.17,25.25,0.942,0.922,0.959,0.974,0.97,0.98,0.918,0.894,0.94,37.52,25.58,51.72,36.44,24.81,48.2,0,0,0,0,0,0,0.284,0,0.158,0.2,0.8,0.2,49.1
1388527200000,2014,1,2013,4,31,1.88,0.281,1.6,90161.7,188.4,188.4,121.2,4,2,2.838709677419355,703,420.3,1129,598.2,347.3,104.8,73,120,0,0,0,0.153,0.106,0.208,598.2,347.3,1009,990,990,990,966.7,965.5,968.3,23.3,21.7,24.5,0.309,0.172,0.64,0.202,0.0629,0.443,0.0088,0.0026,0.02,0.736,0.411,1.36,0.032,0.017,0.063,22.58,20.33,24.1,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.17,35.18,51.68,42.92,34.13,48.2,0,0,0,0,0,0,0.673,0,0.28,0.15,0.85,0.15,48
1391205600000,2014,2,2013,5,28,3.4,0.392,2.65,128143,192.8,192.8,190.7,4,4,4,1407,1182,1465,1245,1020,162,162,162,149,0,203,0.115,0.111,0.137,1096,1020,1100,990,990,990,969.2,968.5,969.4,20.8,20.6,21.5,0.85,0.674,0.877,0.639,0.467,0.648,0.031,0.022,0.031,1.79,1.43,1.83,0.086,0.066,0.088,19.03,18.8,20.1,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.7,48,50.03,47.67,47.04,48.2,0,0,0,0,0,0,1.06,0,0.75,0.12,0.78,0.22,37.7
1393624800000,2014,3,2013,6,31,4.7,0.49,2.95,133761,192.7,192.7,179.8,4,4,4,1753,1375,2373,1570,1192,183,183,183,470.5,92,1090,0.108,0.0771,0.133,1100,1100,1100,990,990,990,970.3,969.1,972,19.7,18,20.9,0.898,0.836,0.926,0.648,0.648,0.648,0.033,0.031,0.036,1.85,1.78,1.87,0.094,0.085,0.1,17.9,16.12,19.13,0.95,0.945,0.953,0.98,0.978,0.98,0.931,0.925,0.934,45.87,41.11,49.17,44.95,40.22,48.19,0,0,0,0,0,0,0.999,0,1.75,0.1,0.63,0.37,28.5
1396303200000,2014,4,2013,7,30,6.48,0.562,2.85,113306,160,160,157.4,4,4,4,2500,2407,2556,2283,2190,217,217,217,1183,1090,1239,0.0868,0.0849,0.0901,1100,1100,1100,990,990,990,972.3,972.1,972.4,17.7,17.6,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.82,15.68,16.04,0.944,0.944,0.945,0.977,0.976,0.978,0.922,0.921,0.924,40.28,39.92,40.89,39.34,38.95,39.99,0,0,0,0,0,0,0.874,0,3.63,0.087,0.44,0.56,17.5
1398895200000,2014,5,2013,8,31,5.58,0.739,2.95,126010,186.9,186.9,169.4,4,4,4,2082,1535,2553,1806,1259,276,276,276,706.4,159,1177,0.136,0.108,0.18,1100,1100,1100,990,990,990,971.2,969.6,972.4,18.8,17.6,20.4,0.923,0.885,0.926,0.648,0.648,0.648,0.035,0.032,0.037,1.87,1.83,1.87,0.1,0.09,0.11,16.92,15.69,18.57,0.948,0.944,0.952,0.979,0.976,0.98,0.928,0.921,0.933,43.24,39.94,47.68,42.34,38.98,46.72,0,0,0,0,0,0,0.941,0,2.63,0.13,0.53,0.47,22.6
1401573600000,2014,6,2013,9,30,2.78,0.544,2.17,113113,192.8,192.8,157.1,4,3,3.5,1073,792.6,1506,863.3,582.6,210,210,210,24.33,0,196,0.204,0.139,0.265,838.9,582.6,1100,990,990,990,968.1,967.1,969.5,21.9,20.5,22.9,0.532,0.301,0.9,0.38,0.19,0.648,0.018,0.0083,0.032,1.17,0.696,1.85,0.054,0.03,0.09,20.75,18.65,22.23,0.955,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,45.96,40.05,52.16,44.83,39.09,48.2,0,0,0,0,0,0,0.873,0,0.61,0.2,0.78,0.22,40.7
1404165600000,2014,7,2013,10,31,1.7,0.537,1.16,67021.3,121.6,121.6,90.08,3,2,2.3225806451612905,634.5,508.6,782.4,433.9,281.6,200.5,186,227,0,0,0,0.325,0.238,0.446,433.9,281.6,596.4,990,990,990,966.4,965.9,967,23.6,23,24.1,0.223,0.163,0.305,0.107,0.0319,0.199,0.0046,0.0013,0.0087,0.526,0.328,0.715,0.022,0.014,0.031,23.05,22.26,23.78,0.95,0.937,0.958,0.974,0.97,0.98,0.926,0.909,0.939,40.21,30.78,52.2,39,29.85,48.2,0,0,0,0,0,0,0.5,0,0.54,0.32,0.68,0.32,39.4
1406844000000,2014,8,2013,11,31,1.1,0.465,0.637,38406,67.79,67.79,51.62,2,1,1.4193548387096775,411.5,339.4,501.8,237.7,184.4,173.7,155,184,0,0,0,0.425,0.367,0.477,237.7,184.4,317.8,990,990,990,965.4,965.1,965.9,24.6,24.1,24.9,0.143,0.122,0.173,0.0204,0.0114,0.049,0.00084,0.00046,0.002,0.349,0.264,0.415,0.014,0.011,0.017,24.21,23.76,24.58,0.947,0.926,0.959,0.976,0.97,0.98,0.924,0.898,0.939,40.57,26.25,52.66,39.24,25.46,48.2,0,0,0,0,0,0,0.287,0,0.463,0.42,0.58,0.42,34.9
1409522400000,2014,9,2013,12,30,0.723,0.306,0.417,25976.7,48.2,48.2,36.08,1,1,1,279,234.4,334.7,161,116.4,118,118,118,0,0,0,0.428,0.353,0.503,161,116.4,216.7,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.11,0.0943,0.13,0.00944,0.00564,0.0142,0.00038,0.00022,0.00057,0.279,0.2,0.379,0.011,0.0079,0.015,24.9,24.55,25.19,0.942,0.923,0.958,0.974,0.97,0.98,0.917,0.895,0.938,37.05,26.54,49.97,36.08,25.74,48.2,0,0,0,0,0,0,0.2,0,0.306,0.42,0.58,0.42,35.9
1412114400000,2014,10,2014,1,31,0.567,0.26,0.307,13769,30.39,30.39,18.51,1,1,1,211.6,186.5,233,114.6,89.53,97,97,97,0,0,0,0.46,0.416,0.52,114.6,89.53,136,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0919,0.083,0.0994,0.00549,0.00336,0.00731,0.00022,0.00013,0.00029,0.195,0.15,0.233,0.0076,0.0059,0.0092,25.32,25.17,25.43,0.627,0,0.933,0.657,0,0.97,0.609,0,0.905,19.08,0,31.33,18.51,0,30.39,0,10,0,0,0.323,0,0.103,0.323,0.26,0.46,0.54,0.46,24.3
1414792800000,2014,11,2014,2,30,0.521,0.174,0.348,21704.6,31.9,31.9,30.15,1,1,1,201.1,185.7,208.7,134.1,118.7,67,67,67,0,0,0,0.334,0.321,0.361,134.1,118.7,141.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0952,0.0898,0.0979,0.00715,0.00584,0.00779,0.00028,0.00023,0.0003,0.226,0.198,0.239,0.0088,0.0078,0.0094,25.35,25.31,25.38,0.932,0.924,0.935,0.97,0.97,0.97,0.904,0.896,0.907,31.08,27.29,32.88,30.15,26.47,31.9,0,0,0,0,0,0,0.167,0,0.173,0.33,0.67,0.33,41.7
1417384800000,2014,12,2014,3,31,0.622,0.158,0.464,29303.3,45.85,45.85,39.39,1,1,1,232.2,204.8,259.5,173.2,145.8,59,59,59,0,0,0,0.255,0.227,0.288,173.2,145.8,200.5,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.108,0.0987,0.118,0.0105,0.00815,0.0128,0.00041,0.00032,0.00051,0.295,0.246,0.344,0.012,0.0096,0.014,25.11,24.92,25.32,0.946,0.937,0.955,0.975,0.97,0.98,0.923,0.909,0.936,40.36,33.93,46.79,39.39,32.92,45.85,0,0,0,0,0,0,0.219,0,0.158,0.25,0.75,0.25,47.1
1420063200000,2015,1,2014,4,31,1.01,0.196,0.817,49400,106.6,106.6,66.4,3,1,1.7741935483870968,378,265.3,582.5,305,192.3,73,73,73,0,0,0,0.204,0.125,0.275,305,192.3,509.5,990,990,990,965.3,964.8,966.2,24.7,23.8,25.2,0.157,0.117,0.238,0.0479,0.0121,0.141,0.002,0.00048,0.0059,0.386,0.242,0.618,0.016,0.0096,0.026,24.33,23.23,24.91,0.946,0.923,0.959,0.975,0.97,0.98,0.923,0.895,0.94,39.86,25.74,52.68,38.65,24.96,48.2,0,0,0,0,0,0,0.369,0,0.193,0.19,0.81,0.19,48.9
1422741600000,2015,2,2014,5,28,2.5,0.304,2.15,111490,192.8,192.8,165.9,4,3,3.642857142857143,1032,611.7,1345,906.8,526.7,125.6,85,162,17.79,0,83,0.122,0.0961,0.149,889.1,526.7,1100,990,990,990,967.9,966.3,969,22.1,21,23.7,0.562,0.249,0.827,0.428,0.153,0.648,0.02,0.0065,0.031,1.25,0.582,1.78,0.058,0.025,0.084,20.83,19.24,23.07,0.954,0.949,0.957,0.979,0.971,0.98,0.935,0.921,0.938,46.81,37.7,52.24,45.42,36.61,48.2,0,0,0,0,0,0,0.922,0,0.35,0.12,0.86,0.14,44.6
1425160800000,2015,3,2014,6,31,3.75,0.439,2.95,142045,192.8,192.8,190.9,4,4,4,1400,1321,1541,1236,1138,163.8,129,183,136.5,38,312,0.118,0.0837,0.139,1100,1100,1100,990,990,990,969.2,968.9,969.6,20.8,20.4,21.1,0.847,0.813,0.903,0.648,0.648,0.648,0.031,0.031,0.032,1.79,1.76,1.85,0.086,0.083,0.091,19.04,18.53,19.33,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.93,47.57,49.7,47.73,46.62,48.2,0,0,0,0,0,0,1.06,0,0.8,0.12,0.79,0.21,37.9
1427839200000,2015,4,2014,7,30,3.96,0.384,2.85,134639,190.9,190.9,187,4,4,4,1527,1421,1685,1379,1273,148,148,148,279.3,173,437,0.0972,0.0878,0.104,1100,1100,1100,990,990,990,969.6,969.2,970.1,20.4,19.9,20.8,0.899,0.867,0.921,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.82,1.87,0.09,0.087,0.094,18.58,18.05,18.95,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.7,46.3,48.69,46.75,45.38,47.71,0,0,0,0,0,0,1.04,0,1.11,0.097,0.72,0.28,34
1430431200000,2015,5,2014,8,31,3.5,0.514,2.67,131665,192.8,192.8,177,4,3,3.870967741935484,1305,934,1669,1113,742,192,192,192,117.3,0,377,0.153,0.115,0.206,995.7,742,1100,990,990,990,968.9,967.6,970,21.1,20,22.4,0.715,0.395,0.916,0.521,0.297,0.648,0.025,0.013,0.032,1.52,0.968,1.86,0.072,0.043,0.093,19.62,18.11,21.4,0.954,0.951,0.957,0.98,0.975,0.98,0.934,0.93,0.938,46.98,39.69,52,45.8,38.71,48.2,0,0,0,0,0,0,0.983,0,0.83,0.15,0.76,0.24,37.6
1433109600000,2015,6,2014,9,30,2.1,0.417,1.68,94223.7,144.6,144.6,130.9,3,3,3,811,687.5,922.5,650,526.5,161,161,161,0,0,0,0.2,0.175,0.234,650,526.5,761.5,990,990,990,967.1,966.6,967.6,22.9,22.4,23.4,0.334,0.262,0.411,0.235,0.153,0.308,0.01,0.0065,0.014,0.804,0.594,1,0.035,0.025,0.045,22.05,21.41,22.76,0.955,0.949,0.957,0.979,0.97,0.98,0.935,0.92,0.938,44.69,37.16,50.98,43.62,36.05,48.2,0,0,0,0,0,0,0.727,0,0.42,0.2,0.8,0.2,44.9
1435701600000,2015,7,2014,10,31,1.47,0.498,0.972,57076.2,96.4,96.4,76.72,2,2,2,549,443.8,677.4,363,257.8,186,186,186,0,0,0,0.344,0.275,0.419,363,257.8,491.4,990,990,990,966.1,965.6,966.6,23.9,23.4,24.4,0.189,0.151,0.245,0.0703,0.0207,0.131,0.003,0.00085,0.0056,0.447,0.288,0.65,0.019,0.012,0.028,23.49,22.74,24.11,0.948,0.932,0.958,0.975,0.97,0.98,0.924,0.904,0.939,39.55,28.41,52.38,38.36,27.55,48.2,0,0,0,0,0,0,0.426,0,0.498,0.34,0.66,0.34,38.8
1438380000000,2015,8,2014,11,31,0.969,0.415,0.554,33724.1,60.83,60.83,45.33,2,1,1.2903225806451613,361.8,301.9,438.1,206.8,146.9,155,155,155,0,0,0,0.434,0.354,0.513,206.8,146.9,283.1,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.13,0.109,0.157,0.0146,0.00824,0.0326,0.00059,0.00033,0.0013,0.316,0.258,0.409,0.013,0.01,0.017,24.48,24.11,24.83,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.898,0.939,38.44,26.18,52.72,37.25,25.39,48.2,0,0,0,0,0,0,0.252,0,0.415,0.43,0.57,0.43,34.8
1441058400000,2015,9,2014,12,30,0.633,0.283,0.351,21729.4,40.61,40.61,30.18,1,1,1,244.4,205.1,297.8,135.4,109.5,109,91,118,0,0,0,0.447,0.396,0.519,135.4,109.5,179.8,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.1,0.0913,0.117,0.00726,0.00506,0.011,0.00029,0.0002,0.00044,0.233,0.187,0.313,0.0092,0.0074,0.012,25.12,24.8,25.38,0.932,0.918,0.949,0.971,0.97,0.979,0.905,0.891,0.929,31.08,24.9,41.48,30.18,24.16,40.61,0,0,0,0,0,0,0.168,0,0.282,0.45,0.55,0.45,34.3
1443650400000,2015,10,2015,1,31,0.5,0.196,0.304,18794.1,29.23,29.23,25.26,1,1,1,186.5,167.1,203.2,113.5,94.11,73,73,73,0,0,0,0.393,0.359,0.437,113.5,94.11,130.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.089,0.0822,0.0949,0.0054,0.00375,0.00682,0.00021,0.00015,0.00027,0.19,0.155,0.22,0.0074,0.0061,0.0086,25.38,25.36,25.39,0.921,0.911,0.931,0.969,0.966,0.97,0.893,0.883,0.903,26.06,21.49,30.13,25.26,20.77,29.23,0,0,0,0,0,0,0.14,0,0.196,0.39,0.61,0.39,37.6
1446328800000,2015,11,2015,2,30,0.491,0.13,0.362,22606.7,36.44,36.44,31.4,1,1,1,189.5,169.6,210.9,139.5,119.6,50,50,50,0,0,0,0.265,0.237,0.295,139.5,119.6,160.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.095,0.088,0.103,0.0076,0.00591,0.00942,0.0003,0.00023,0.00037,0.233,0.198,0.272,0.0091,0.0077,0.011,25.32,25.26,25.35,0.934,0.925,0.942,0.97,0.97,0.971,0.906,0.897,0.914,32.37,27.48,37.54,31.4,26.65,36.44,0,0,0,0,0,0,0.174,0,0.129,0.26,0.74,0.26,46
1448920800000,2015,12,2015,3,31,0.704,0.158,0.546,33914.2,57.17,57.17,45.58,2,1,1.2580645161290323,263,212,320,204,153,59,59,59,0,0,0,0.228,0.184,0.278,204,153,261,990,990,990,964.7,964.5,965,25.3,25,25.5,0.119,0.101,0.139,0.0134,0.00875,0.0222,0.00053,0.00034,0.00089,0.307,0.241,0.383,0.012,0.0096,0.015,24.95,24.72,25.27,0.945,0.923,0.959,0.976,0.97,0.98,0.922,0.895,0.94,39.87,25.87,51.79,38.6,25.09,48.2,0,0,0,0,0,0,0.253,0,0.158,0.22,0.78,0.22,48.2
1451599200000,2016,1,2015,4,31,1.22,0.196,1.02,60990.7,106.5,106.5,81.98,3,2,2.096774193548387,455.1,321.9,581.6,382.1,248.9,73,73,73,0,0,0,0.166,0.126,0.227,382.1,248.9,508.6,990,990,990,965.6,965,966.2,24.4,23.8,25,0.184,0.137,0.237,0.0794,0.0169,0.141,0.0033,0.00068,0.0059,0.453,0.264,0.605,0.019,0.011,0.025,23.91,23.23,24.73,0.948,0.929,0.958,0.975,0.97,0.98,0.924,0.901,0.939,40.61,28.03,52.01,39.31,27.19,48.2,0,0,0,0,0,0,0.455,0,0.2,0.16,0.84,0.16,50
1454277600000,2016,2,2015,5,29,2.23,0.288,1.93,104146,192.8,192.8,149.6,4,3,3.4482758620689653,889.5,594,1309,774.5,488.9,114.9,105,137,3.655,0,72,0.133,0.105,0.177,770.9,488.9,1100,990,990,990,967.4,966.3,968.9,22.6,21.1,23.7,0.44,0.231,0.808,0.322,0.13,0.648,0.014,0.0055,0.031,1,0.523,1.76,0.045,0.022,0.083,21.59,19.37,23.2,0.954,0.945,0.957,0.978,0.97,0.98,0.933,0.917,0.938,44.37,35.05,51.52,43.2,34,48.2,0,0,0,0,0,0,0.831,0,0.3,0.13,0.87,0.13,46.7
1456783200000,2016,3,2015,6,31,4.65,0.49,2.95,134008,192.8,192.8,180.1,4,4,4,1736,1348,2235,1553,1165,183,183,183,453.2,65,952,0.108,0.0819,0.136,1100,1100,1100,990,990,990,970.2,969,971.7,19.8,18.3,21,0.904,0.825,0.926,0.648,0.648,0.648,0.033,0.031,0.035,1.85,1.77,1.87,0.094,0.084,0.1,17.93,16.46,19.23,0.95,0.946,0.953,0.98,0.98,0.98,0.931,0.927,0.934,45.96,42.01,49.44,45.03,41.17,48.2,0,0,0,0,0,0,1,0,1.7,0.11,0.63,0.37,28.8
1459461600000,2016,4,2015,7,30,5.75,0.562,2.85,118869,171.8,171.8,165.1,4,4,4,2218,1967,2295,2001,1750,217,217,217,900.5,650,978,0.0981,0.0946,0.11,1100,1100,1100,990,990,990,971.6,971,971.8,18.4,18.2,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.5,16.31,17.13,0.947,0.946,0.948,0.98,0.98,0.98,0.927,0.927,0.929,42.12,41.62,43.82,41.27,40.77,42.94,0,0,0,0,0,0,0.917,0,2.9,0.098,0.5,0.5,20.7
1462053600000,2016,5,2015,8,31,3.98,0.514,2.84,135434,192.8,192.8,182,4,4,4,1487,1042,1936,1295,849.5,192,192,192,236.2,0,644,0.134,0.0992,0.184,1059,849.5,1100,990,990,990,969.4,968,970.9,20.6,19.1,22,0.813,0.494,0.926,0.585,0.35,0.648,0.029,0.016,0.034,1.69,1.07,1.87,0.083,0.049,0.098,18.87,17.23,20.9,0.952,0.949,0.955,0.98,0.979,0.98,0.933,0.93,0.936,46.47,41.52,49.68,45.51,40.67,48.2,0,0,0,0,0,0,1.01,0,1.14,0.13,0.71,0.29,34
1464732000000,2016,6,2015,9,30,2.13,0.417,1.71,95008.5,164.9,164.9,132,4,3,3.1333333333333333,822.1,668.3,1019,661.1,507.3,161,161,161,0,0,0,0.199,0.158,0.241,661.1,507.3,857.6,990,990,990,967.2,966.6,968,22.8,22,23.4,0.346,0.251,0.499,0.24,0.14,0.354,0.011,0.006,0.016,0.813,0.562,1.08,0.036,0.024,0.049,22,20.96,22.86,0.954,0.947,0.957,0.978,0.97,0.98,0.933,0.919,0.938,43.39,35.91,52.18,42.21,34.83,48.2,0,0,0,0,0,0,0.733,0,0.42,0.2,0.8,0.2,44.6
1467324000000,2016,7,2015,10,31,1.45,0.498,0.947,55929.1,96.4,96.4,75.17,2,2,2,539.7,443.8,658.2,353.7,257.8,186,186,186,0,0,0,0.349,0.283,0.419,353.7,257.8,472.2,990,990,990,966,965.6,966.5,24,23.5,24.4,0.185,0.151,0.234,0.0659,0.0207,0.122,0.0028,0.00085,0.0052,0.432,0.288,0.617,0.018,0.012,0.026,23.54,22.85,24.11,0.947,0.932,0.958,0.974,0.97,0.98,0.923,0.904,0.939,38.61,28.41,50.62,37.59,27.55,48.2,0,0,0,0,0,0,0.418,0,0.503,0.34,0.65,0.35,38.6
1470002400000,2016,8,2015,11,31,0.98,0.415,0.565,34396,60.72,60.72,46.23,2,1,1.3225806451612903,365.8,309,437.5,210.8,154,155,155,155,0,0,0,0.428,0.354,0.502,210.8,154,282.5,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.131,0.111,0.157,0.015,0.00884,0.0324,0.00061,0.00035,0.0013,0.318,0.255,0.405,0.013,0.01,0.016,24.46,24.11,24.78,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.897,0.94,38.45,25.83,52.22,37.31,25.06,48.2,0,0,0,0,0,0,0.257,0,0.415,0.42,0.58,0.42,35.1
1472680800000,2016,9,2015,12,30,0.662,0.306,0.357,22064.6,42.27,42.27,30.65,1,1,1,255.6,218.2,304.9,137.6,100.2,118,118,118,0,0,0,0.466,0.387,0.541,137.6,100.2,186.9,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.102,0.0886,0.119,0.00744,0.00427,0.0116,0.00029,0.00017,0.00046,0.237,0.171,0.326,0.0094,0.0067,0.013,25.06,24.75,25.32,0.932,0.911,0.951,0.971,0.969,0.98,0.905,0.883,0.932,31.54,22.68,43.14,30.65,21.97,42.27,0,0,0,0,0,0,0.17,0,0.305,0.46,0.54,0.46,33.3
1475272800000,2016,10,2016,1,31,0.516,0.237,0.279,12000.1,26.3,26.3,16.13,1,1,1,192.5,170.4,215.2,104.1,87.89,88.48,73,97,0,0,0,0.458,0.399,0.525,104.1,87.89,118.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0873,0.0824,0.0931,0.00459,0.00322,0.0058,0.00018,0.00013,0.00023,0.175,0.147,0.201,0.0068,0.0057,0.0079,25.38,25.31,25.43,0.621,0,0.924,0.657,0,0.97,0.602,0,0.896,16.63,0,27.11,16.13,0,26.3,0,10,0,0,0.323,0,0.0896,0.323,0.237,0.46,0.54,0.46,23.3
1477951200000,2016,11,2016,2,30,0.514,0.159,0.355,22159.4,37.39,37.39,30.78,1,1,1,198.2,171.2,214.7,136.8,104.2,61.33,50,67,0,0,0,0.313,0.233,0.391,136.8,104.2,164.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0955,0.0847,0.104,0.00738,0.00461,0.00975,0.00029,0.00018,0.00038,0.23,0.172,0.278,0.009,0.0068,0.011,25.33,25.23,25.38,0.932,0.914,0.943,0.97,0.97,0.973,0.904,0.886,0.917,31.72,23.69,38.44,30.78,22.98,37.39,0,0,0,0,0,0,0.171,0,0.159,0.31,0.69,0.31,43.1
1480543200000,2016,12,2016,3,31,0.629,0.158,0.471,29716.2,48.2,48.2,39.94,1,1,1,234.8,207,274.6,175.8,148,59,59,59,0,0,0,0.254,0.215,0.285,175.8,148,215.6,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.109,0.0994,0.123,0.0107,0.00833,0.0141,0.00042,0.00033,0.00056,0.3,0.25,0.371,0.012,0.0098,0.015,25.1,24.83,25.31,0.947,0.938,0.958,0.975,0.97,0.98,0.923,0.91,0.938,40.97,34.45,50.27,39.94,33.42,48.2,0,0,0,0,0,0,0.222,0,0.158,0.25,0.75,0.25,47.2
1483221600000,2017,1,2016,4,31,1.14,0.196,0.941,56280.6,104.5,104.5,75.65,3,1,1.967741935483871,424.3,282,571.3,351.3,209,73,73,73,0,0,0,0.181,0.128,0.259,351.3,209,498.3,990,990,990,965.5,964.8,966.2,24.5,23.8,25.2,0.173,0.123,0.231,0.0665,0.0135,0.134,0.0027,0.00054,0.0056,0.426,0.246,0.614,0.017,0.0098,0.026,24.08,23.29,24.83,0.947,0.924,0.959,0.975,0.97,0.98,0.924,0.896,0.94,40.39,26.11,52.48,39.03,25.33,48.2,0,0,0,0,0,0,0.42,0,0.199,0.17,0.83,0.17,49.4
1485900000000,2017,2,2016,5,28,1.9,0.237,1.66,92620.9,192.6,192.6,137.8,4,3,3.25,785.2,583.6,1145,687.3,498.6,97.86,85,105,0,0,0,0.127,0.0917,0.149,687.3,498.6,1040,990,990,990,967,966.2,968.4,23,21.6,23.8,0.359,0.233,0.68,0.255,0.134,0.514,0.011,0.0056,0.024,0.84,0.534,1.48,0.037,0.022,0.068,22.13,20.16,23.24,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.918,0.938,43.36,35.83,51.41,42.32,34.76,48.2,0,0,0,0,0,0,0.766,0,0.24,0.12,0.87,0.13,48.7
1488319200000,2017,3,2016,6,31,6.09,0.49,2.94,122469,192.8,192.8,164.6,4,4,4,2273,1193,3642,2090,1010,183,183,183,994.3,0,2359,0.0908,0.0502,0.153,1096,1010,1100,990,990,990,971.6,968.5,974.9,18.4,15.1,21.5,0.898,0.665,0.926,0.639,0.445,0.648,0.035,0.021,0.043,1.84,1.39,1.87,0.1,0.065,0.12,16.59,13.2,20.1,0.945,0.93,0.955,0.977,0.97,0.98,0.923,0.902,0.936,42.14,33.13,49.81,41.15,32.13,48.2,0,0,0,0,0,0,0.914,0,3.15,0.08,0.48,0.52,20.1
1490997600000,2017,4,2016,7,30,9.19,0.765,2.85,94122.9,142.9,142.9,130.7,4,4,4,3546,3024,3771,3251,2729,295,295,295,2151,1629,2376,0.0836,0.0782,0.0976,1100,1100,1100,990,990,990,974.7,973.6,975.2,15.3,14.8,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.039,0.044,1.87,1.87,1.87,0.12,0.11,0.13,13.41,12.93,14.55,0.931,0.928,0.938,0.97,0.97,0.97,0.903,0.901,0.91,33.69,32.38,36.83,32.68,31.4,35.73,0,0,0,0,0,0,0.726,0,6.34,0.083,0.31,0.69,10.2
1493589600000,2017,5,2016,8,31,6.65,0.86,2.95,117424,173.7,173.7,157.8,4,4,4,2481,1911,2979,2160,1590,321,321,321,1060,490,1558,0.131,0.108,0.168,1100,1100,1100,990,990,990,972.3,970.8,973.5,17.7,16.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.039,1.87,1.87,1.87,0.11,0.098,0.11,15.87,14.66,17.31,0.944,0.939,0.949,0.976,0.97,0.98,0.922,0.911,0.93,40.41,37.13,44.31,39.46,36.01,43.43,0,0,0,0,0,0,0.877,0,3.7,0.13,0.44,0.56,17.7
1496268000000,2017,6,2016,9,30,3.53,0.666,2.53,123625,192.8,192.8,171.7,4,3,3.8,1363,936.3,1866,1106,679.3,257,257,257,130.5,0,509,0.198,0.138,0.274,975.1,679.3,1100,990,990,990,969,967.6,970.7,21,19.3,22.4,0.715,0.363,0.926,0.507,0.255,0.648,0.025,0.011,0.034,1.5,0.865,1.87,0.073,0.039,0.097,19.45,17.46,21.49,0.953,0.95,0.957,0.98,0.974,0.98,0.934,0.928,0.937,46.29,39.19,51.01,45.27,38.18,48.2,0,0,0,0,0,0,0.954,0,1,0.19,0.72,0.28,35
1498860000000,2017,7,2016,10,31,2.01,0.608,1.4,79359.1,137.2,137.2,106.7,3,2,2.5806451612903225,750.3,604.9,920.2,523.3,377.9,227,227,227,0,0,0,0.307,0.247,0.375,523.3,377.9,693.2,990,990,990,966.9,966.3,967.6,23.1,22.4,23.7,0.271,0.197,0.366,0.156,0.0774,0.264,0.0068,0.0033,0.012,0.645,0.472,0.884,0.028,0.02,0.039,22.45,21.53,23.21,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.939,42.99,35.26,52.07,41.85,34.2,48.2,0,0,0,0,0,0,0.593,0,0.61,0.3,0.7,0.3,39.5
1501538400000,2017,8,2016,11,31,1.31,0.493,0.815,48338,87.86,87.86,64.97,2,1,1.8709677419354838,488.2,402.3,596.4,304.2,218.3,184,184,184,0,0,0,0.382,0.309,0.457,304.2,218.3,412.4,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.168,0.138,0.206,0.0441,0.0143,0.0937,0.0018,0.00058,0.0039,0.38,0.263,0.521,0.016,0.011,0.022,23.82,23.2,24.24,0.944,0.926,0.958,0.973,0.97,0.98,0.919,0.898,0.939,36.79,26.12,52.55,35.59,25.34,48.2,0,0,0,0,0,0,0.361,0,0.495,0.38,0.62,0.38,36.9
1504216800000,2017,9,2016,12,30,0.857,0.358,0.5,30686.1,55.98,55.98,42.62,2,1,1.2,330.8,278.7,397.6,192.8,140.7,138,138,138,0,0,0,0.422,0.347,0.495,192.8,140.7,259.6,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.124,0.106,0.148,0.0123,0.00771,0.0215,0.00049,0.00031,0.00088,0.306,0.246,0.4,0.012,0.0098,0.016,24.64,24.32,24.94,0.944,0.924,0.959,0.974,0.97,0.98,0.92,0.896,0.939,38.44,25.74,51.97,37.33,24.97,48.2,0,0,0,0,0,0,0.237,0,0.357,0.42,0.58,0.42,35.8
1506808800000,2017,10,2017,1,31,0.674,0.295,0.379,23489.3,37.15,37.15,31.57,1,1,1,251.6,229.7,275.7,141.6,119.7,110,110,110,0,0,0,0.439,0.399,0.479,141.6,119.7,165.7,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.103,0.0958,0.112,0.00778,0.00593,0.00983,0.00031,0.00023,0.00039,0.245,0.206,0.288,0.0097,0.0081,0.011,25.06,24.91,25.22,0.935,0.925,0.944,0.97,0.97,0.972,0.907,0.897,0.918,32.54,27.39,38.21,31.57,26.57,37.15,0,0,0,0,0,0,0.175,0,0.295,0.44,0.56,0.44,34.9
1509487200000,2017,11,2017,2,30,0.619,0.241,0.378,23497.4,35.06,35.06,32.64,1,1,1,238.7,228.9,249.4,145.7,135.9,93,93,93,0,0,0,0.39,0.373,0.406,145.7,135.9,156.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.099,0.106,0.00814,0.0073,0.00905,0.00032,0.00029,0.00036,0.25,0.232,0.269,0.0099,0.0091,0.011,25.12,25.03,25.19,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,33.64,31.33,36.14,32.64,30.39,35.06,0,0,0,0,0,0,0.181,0,0.241,0.39,0.61,0.39,38
1512079200000,2017,12,2017,3,31,0.771,0.174,0.598,36889,69.02,69.02,49.58,2,1,1.4516129032258065,288,238.8,374.9,223.2,161.8,64.81,59,77,0,0,0,0.232,0.157,0.323,223.2,161.8,315.9,990,990,990,964.9,964.6,965.3,25.1,24.7,25.4,0.127,0.106,0.159,0.0182,0.0095,0.0481,0.00073,0.00037,0.0019,0.308,0.239,0.382,0.012,0.0095,0.015,24.83,24.36,25.09,0.942,0.922,0.959,0.974,0.97,0.98,0.918,0.895,0.94,37.61,25.64,51.72,36.52,24.87,48.2,0,0,0,0,0,0,0.275,0,0.173,0.23,0.78,0.22,47.8
1514757600000,2018,1,2017,4,31,1.44,0.228,1.21,71283.7,116.3,116.3,95.81,3,2,2.4193548387096775,537.6,387.8,649.7,452.5,314.8,85.19,73,91,0,0,0,0.16,0.14,0.188,452.5,314.8,558.7,990,990,990,966,965.3,966.5,24,23.5,24.7,0.215,0.16,0.268,0.115,0.0476,0.174,0.0048,0.0019,0.0074,0.529,0.363,0.637,0.022,0.015,0.027,23.46,22.86,24.3,0.951,0.943,0.958,0.975,0.97,0.98,0.928,0.914,0.939,41.52,35.03,52.36,40.29,33.97,48.2,0,0,0,0,0,0,0.532,0,0.23,0.16,0.84,0.16,49.5
1517436000000,2018,2,2017,5,28,2.36,0.276,1.98,104405,192.8,192.8,155.4,4,3,3.4642857142857144,976.7,659.9,1570,862.6,554.9,114.1,105,137,44.75,0,333,0.123,0.0872,0.159,817.8,554.9,1100,990,990,990,967.7,966.5,969.7,22.3,20.3,23.5,0.501,0.269,0.898,0.369,0.172,0.648,0.017,0.0073,0.032,1.12,0.632,1.85,0.051,0.027,0.091,21.16,18.44,22.83,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.927,0.938,45.88,39.38,52.18,44.71,38.38,48.2,0,0,0,0,0,0,0.863,0,0.38,0.12,0.84,0.16,44.2
1519855200000,2018,3,2017,6,31,5.9,0.49,2.95,123349,183.6,183.6,165.8,4,4,4,2202,1626,2599,2019,1443,183,183,183,918.7,343,1316,0.0847,0.0704,0.113,1100,1100,1100,990,990,990,971.5,969.9,972.5,18.5,17.5,20.1,0.925,0.911,0.926,0.648,0.648,0.648,0.035,0.032,0.037,1.87,1.86,1.87,0.1,0.092,0.11,16.58,15.58,18.25,0.947,0.943,0.952,0.979,0.975,0.98,0.926,0.92,0.933,42.35,39.64,46.84,41.45,38.65,45.9,0,0,0,0,0,0,0.921,0,2.95,0.083,0.5,0.5,20.9
1522533600000,2018,4,2017,7,30,8,0.63,2.85,101991,153.9,153.9,141.7,4,4,4,3085,2626,3316,2842,2409,243,217,295,1742,1309,1958,0.0787,0.0663,0.0897,1100,1100,1100,990,990,990,973.7,972.6,974.2,16.3,15.8,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.037,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.42,13.89,15.51,0.937,0.934,0.943,0.971,0.97,0.975,0.91,0.906,0.919,36.47,35.01,39.46,35.41,33.96,38.47,0,0,0,0,0,0,0.787,0,5.15,0.079,0.36,0.64,12.7
1525125600000,2018,5,2017,8,31,7.52,0.86,2.95,110873,167.4,167.4,149,4,4,4,2809,2129,3304,2488,1808,321,321,321,1388,708,1883,0.116,0.0972,0.151,1100,1100,1100,990,990,990,973,971.4,974.2,17,15.8,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.035,0.041,1.87,1.87,1.87,0.11,0.1,0.12,15.08,13.92,16.71,0.941,0.935,0.947,0.973,0.97,0.98,0.916,0.906,0.928,38.26,35.09,42.7,37.26,34.03,41.84,0,0,0,0,0,0,0.828,0,4.57,0.11,0.39,0.61,14.7
1527804000000,2018,6,2017,9,30,3.86,0.666,2.65,126189,192.6,192.6,175.3,4,3,3.9,1489,1001,2075,1232,744.1,257,257,257,210.8,0,718,0.181,0.124,0.257,1021,744.1,1100,990,990,990,969.5,967.9,971.3,20.5,18.7,22.1,0.778,0.417,0.926,0.55,0.298,0.648,0.027,0.013,0.035,1.62,0.992,1.87,0.079,0.045,0.1,18.93,16.85,21.1,0.952,0.948,0.957,0.98,0.975,0.98,0.933,0.929,0.937,46.07,39.61,51.55,45.02,38.63,48.2,0,0,0,0,0,0,0.974,0,1.21,0.17,0.69,0.31,32.7
1530396000000,2018,7,2017,10,31,2.11,0.608,1.5,84227.1,144.6,144.6,113.2,3,2,2.6774193548387095,788.1,635.8,979,561.1,408.8,227,227,227,0,0,0,0.292,0.232,0.357,561.1,408.8,752,990,990,990,967.1,966.4,967.8,22.9,22.2,23.6,0.292,0.208,0.417,0.179,0.0919,0.303,0.0078,0.0039,0.014,0.699,0.518,1,0.031,0.022,0.045,22.25,21.18,23.04,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.919,0.938,43.99,35.65,52.62,42.75,34.58,48.2,0,0,0,0,0,0,0.629,0,0.61,0.29,0.71,0.29,39.9
1533074400000,2018,8,2017,11,31,1.37,0.493,0.879,52091.9,93.83,93.83,70.02,2,2,2,512.2,422.2,626.8,328.2,238.2,184,184,184,0,0,0,0.364,0.294,0.436,328.2,238.2,442.8,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.176,0.145,0.218,0.0542,0.016,0.108,0.0023,0.00065,0.0046,0.395,0.264,0.568,0.016,0.011,0.024,23.7,23.03,24.24,0.944,0.926,0.958,0.973,0.97,0.98,0.918,0.898,0.938,35.95,26.21,47.87,35.01,25.43,46.91,0,0,0,0,0,0,0.389,0,0.491,0.36,0.64,0.36,38
1535752800000,2018,9,2017,12,30,0.921,0.358,0.564,34409.4,60.27,60.27,47.79,2,1,1.3666666666666667,355.5,305.2,417.6,217.5,167.2,138,138,138,0,0,0,0.391,0.33,0.452,217.5,167.2,279.6,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.133,0.115,0.155,0.0154,0.00996,0.031,0.00062,0.0004,0.0013,0.322,0.252,0.402,0.013,0.01,0.016,24.5,24.2,24.78,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,38.92,25.68,52.2,37.76,24.91,48.2,0,0,0,0,0,0,0.266,0,0.357,0.39,0.61,0.39,37.4
1538344800000,2018,10,2018,1,31,0.709,0.295,0.414,25791.6,43.55,43.55,34.67,1,1,1,264.7,231.1,302.2,154.7,121.1,110,110,110,0,0,0,0.418,0.364,0.476,154.7,121.1,192.2,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.108,0.0963,0.121,0.0089,0.00604,0.0121,0.00035,0.00024,0.00048,0.268,0.208,0.335,0.011,0.0082,0.013,24.98,24.75,25.21,0.94,0.926,0.952,0.972,0.97,0.98,0.914,0.898,0.933,35.63,27.72,44.43,34.67,26.89,43.55,0,0,0,0,0,0,0.193,0,0.295,0.42,0.58,0.42,36.4
1541023200000,2018,11,2018,2,30,0.624,0.241,0.383,23830.5,34.69,34.69,33.1,1,1,1,240.8,230.3,247.8,147.8,137.3,93,93,93,0,0,0,0.386,0.375,0.404,147.8,137.3,154.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.0995,0.106,0.00831,0.00742,0.00891,0.00033,0.00029,0.00035,0.254,0.235,0.266,0.01,0.0092,0.011,25.1,25.05,25.18,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.912,34.12,31.66,35.76,33.1,30.71,34.69,0,0,0,0,0,0,0.184,0,0.241,0.39,0.61,0.39,38.2
1543615200000,2018,12,2018,3,31,0.693,0.174,0.52,32931.8,48.2,48.2,44.26,1,1,1,258.8,250,270.7,194,173,64.81,59,77,0,0,0,0.251,0.218,0.308,194,173,211.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.11,0.122,0.0122,0.0105,0.0137,0.00048,0.00041,0.00055,0.333,0.297,0.364,0.013,0.012,0.014,24.93,24.85,25,0.953,0.946,0.957,0.98,0.976,0.98,0.933,0.924,0.938,45.19,40.13,49.38,44.26,39.18,48.2,0,0,0,0,0,0,0.246,0,0.173,0.25,0.75,0.25,47.5
1546293600000,2019,1,2018,4,31,0.843,0.196,0.647,39730.9,75.75,75.75,53.4,2,1,1.4838709677419355,314.6,269.9,420.3,241.6,196.9,73,73,73,0,0,0,0.236,0.174,0.27,241.6,196.9,347.3,990,990,990,965,964.8,965.5,25,24.5,25.2,0.134,0.118,0.172,0.0218,0.0125,0.0629,0.00087,0.0005,0.0026,0.335,0.242,0.411,0.013,0.0096,0.017,24.68,24.1,24.88,0.946,0.923,0.959,0.975,0.97,0.98,0.922,0.895,0.94,40.21,25.7,52.57,38.89,24.93,48.2,0,0,0,0,0,0,0.297,0,0.196,0.23,0.77,0.23,47.1
1548972000000,2019,2,2018,5,28,1.53,0.206,1.33,76511.4,144.6,144.6,113.9,3,2,2.642857142857143,633.1,431.5,819.4,548.1,346.5,85,85,85,0,0,0,0.14,0.104,0.197,548.1,346.5,734.4,990,990,990,966.4,965.5,967.2,23.6,22.8,24.5,0.266,0.172,0.367,0.174,0.0626,0.292,0.0074,0.0026,0.013,0.661,0.411,0.932,0.028,0.017,0.041,22.93,21.89,24.05,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.916,0.939,44.34,34.92,51.37,43.21,33.87,48.2,0,0,0,0,0,0,0.633,0,0.2,0.13,0.87,0.13,50
1551391200000,2019,3,2018,6,31,2.36,0.325,2.03,110387,159.1,159.1,148.4,4,3,3.3548387096774195,880.2,810.6,945.6,759,699.6,121.2,107,129,0,0,0,0.138,0.121,0.156,759,699.6,816.6,990,990,990,967.4,967.1,967.7,22.6,22.3,22.9,0.401,0.355,0.454,0.304,0.268,0.334,0.013,0.012,0.015,0.956,0.882,1.01,0.042,0.039,0.045,21.62,21.31,21.97,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.928,0.938,46.49,39.38,52.16,44.83,38.39,48.2,0,0,0,0,0,0,0.824,0,0.33,0.14,0.86,0.14,46.8
