datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1554069600000,2019,4,2018,7,30,2.11,0.324,1.78,100064,140.8,140.8,139,3,3,3,812.2,797.3,823.1,687.2,672.3,125,125,125,0,0,0,0.154,0.152,0.157,687.2,672.3,698.1,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.35,0.342,0.356,0.26,0.25,0.267,0.011,0.011,0.012,0.862,0.837,0.88,0.038,0.037,0.039,21.99,21.93,22.07,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.27,46.43,47.88,46.33,45.5,46.93,0,0,0,0,0,0,0.772,0,0.33,0.15,0.84,0.16,47.4
1556661600000,2019,5,2018,8,31,1.9,0.394,1.51,85968.8,131.8,131.8,115.5,3,2,2.7419354838709675,709.6,563,795.7,562.6,416.1,147,147,147,0,0,0,0.21,0.185,0.261,562.6,416.1,648.7,990,990,990,966.7,966.1,967.1,23.3,22.9,23.9,0.28,0.203,0.329,0.179,0.0954,0.234,0.0077,0.004,0.01,0.681,0.522,0.797,0.029,0.022,0.035,22.58,22.12,23.34,0.954,0.947,0.958,0.978,0.97,0.98,0.934,0.918,0.939,43.77,35.68,52.68,42.57,34.61,48.2,0,0,0,0,0,0,0.642,0,0.39,0.21,0.79,0.21,45.2
1559340000000,2019,6,2018,9,30,1.15,0.308,0.847,50824.3,93.48,93.48,70.59,2,2,2,445.6,360.7,554,326.6,241.7,119,119,119,0,0,0,0.271,0.215,0.33,326.6,241.7,435,990,990,990,965.6,965.2,966.1,24.4,23.9,24.8,0.17,0.14,0.208,0.0533,0.0163,0.104,0.0022,0.00066,0.0044,0.386,0.262,0.549,0.016,0.011,0.023,24.01,23.36,24.53,0.943,0.927,0.957,0.973,0.97,0.98,0.918,0.899,0.938,36.24,26.95,47.7,35.29,26.14,46.74,0,0,0,0,0,0,0.392,0,0.303,0.27,0.74,0.26,44.2
1561932000000,2019,7,2018,10,31,0.796,0.289,0.507,31341.5,53.81,53.81,42.13,2,1,1.1290322580645162,297.3,250.5,356.1,189.3,142.5,108,108,108,0,0,0,0.367,0.303,0.431,189.3,142.5,248.1,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.12,0.104,0.141,0.0118,0.00786,0.0168,0.00047,0.00031,0.00068,0.309,0.247,0.401,0.012,0.0097,0.016,24.79,24.51,25.05,0.946,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.94,40,26.08,52.75,38.76,25.3,48.2,0,0,0,0,0,0,0.234,0,0.289,0.36,0.64,0.36,39.4
1564610400000,2019,8,2018,11,31,0.562,0.249,0.313,12595.2,34.75,34.75,16.93,1,1,1,209.7,180.8,248.1,116.7,87.78,93,93,93,0,0,0,0.447,0.375,0.514,116.7,87.78,155.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.093,0.0827,0.106,0.00567,0.00321,0.00893,0.00022,0.00013,0.00035,0.199,0.147,0.267,0.0078,0.0057,0.011,25.31,25.04,25.42,0.54,0,0.941,0.563,0,0.97,0.524,0,0.912,17.45,0,35.82,16.93,0,34.75,0,13,0,0,0.419,0,0.094,0.419,0.249,0.44,0.56,0.44,22.4
1567288800000,2019,9,2018,12,30,0.39,0.187,0.203,10854.7,23.75,23.75,15.08,1,1,1,150.4,129.4,179.4,78.37,57.38,72,72,72,0,0,0,0.483,0.401,0.557,78.37,57.38,107.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0774,0.0708,0.0876,0.00241,0.000627,0.00488,0.000094,0.000025,0.00019,0.128,0.0914,0.18,0.005,0.0036,0.007,25.38,25.37,25.41,0.764,0,0.939,0.802,0,0.97,0.736,0,0.902,15.65,0,24.49,15.08,0,23.75,0,5,0,0,0.167,0,0.0838,0.167,0.187,0.48,0.52,0.48,27.8
1569880800000,2019,10,2019,1,31,0.32,0.139,0.181,7444.56,16.95,16.95,10.01,1,1,1,119.5,111.6,127.5,67.48,59.6,52,52,52,0,0,0,0.436,0.408,0.466,67.48,59.6,75.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0728,0.00149,0.000816,0.00216,0.000058,0.000032,0.000085,0.106,0.0946,0.119,0.0042,0.0037,0.0047,25.39,25.38,25.41,0.592,0,0.94,0.619,0,0.96,0.568,0,0.902,10.42,0,17.65,10.01,0,16.95,0,11,0,0,0.355,0,0.0556,0.355,0.139,0.43,0.57,0.43,23.3
1572559200000,2019,11,2019,2,30,0.348,0.13,0.219,12691.2,23.75,23.75,17.63,1,1,1,134.3,112.4,157.5,84.34,62.42,50,50,50,0,0,0,0.377,0.317,0.445,84.34,62.42,107.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0761,0.0708,0.0837,0.00292,0.00106,0.00489,0.00011,0.000041,0.00019,0.135,0.0986,0.176,0.0053,0.0039,0.0069,25.37,25.34,25.4,0.855,0,0.94,0.9,0,0.97,0.824,0,0.903,18.27,0,24.49,17.63,0,23.75,0,2,0,0,0.0667,0,0.0979,0.0667,0.129,0.37,0.63,0.37,36.5
1575151200000,2019,12,2019,3,31,0.542,0.158,0.384,24016.8,45.85,45.85,32.28,1,1,1,202.2,158.4,259.5,143.2,99.36,59,59,59,0,0,0,0.297,0.227,0.373,143.2,99.36,200.5,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0977,0.0822,0.118,0.00793,0.0042,0.0128,0.00031,0.00016,0.00051,0.242,0.163,0.344,0.0095,0.0064,0.014,25.27,24.92,25.36,0.934,0.911,0.955,0.972,0.968,0.98,0.908,0.883,0.936,33.2,22.52,46.79,32.28,21.81,45.85,0,0,0,0,0,0,0.179,0,0.158,0.29,0.71,0.29,44.3
1577829600000,2020,1,2019,4,31,0.959,0.196,0.764,46396.3,96.4,96.4,62.36,2,1,1.7096774193548387,358.1,265.8,531.6,285.1,192.8,73,73,73,0,0,0,0.212,0.137,0.275,285.1,192.8,458.6,990,990,990,965.2,964.8,966,24.8,24,25.2,0.15,0.117,0.211,0.0386,0.0121,0.115,0.0016,0.00048,0.0048,0.365,0.243,0.578,0.015,0.0097,0.024,24.45,23.43,24.9,0.945,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,39.31,25.89,52.69,38.03,25.11,48.2,0,0,0,0,0,0,0.346,0,0.195,0.2,0.8,0.2,48.4
1580508000000,2020,2,2019,5,29,2.58,0.271,2.08,107606,192.8,192.8,154.6,4,2,3.4827586206896552,1031,553.2,1659,922.9,468.2,108,85,137,93,0,422,0.112,0.0825,0.154,829.9,468.2,1100,990,990,990,967.9,966.1,970,22.1,20,23.9,0.539,0.216,0.908,0.393,0.12,0.648,0.018,0.005,0.032,1.19,0.523,1.86,0.055,0.022,0.093,20.94,18.15,23.32,0.953,0.945,0.957,0.979,0.97,0.98,0.933,0.917,0.938,45.33,35.32,51.21,44.17,34.26,48.2,0,0,0,0,0,0,0.859,0,0.5,0.11,0.81,0.19,41.7
1583013600000,2020,3,2019,6,31,6.08,0.539,2.95,121955,181.7,181.7,163.9,4,4,4,2271,1682,2895,2070,1443,201.1,183,239,969.7,343,1612,0.0931,0.0632,0.142,1100,1100,1100,990,990,990,971.7,970.1,973.3,18.3,16.7,19.9,0.926,0.919,0.926,0.648,0.648,0.648,0.036,0.033,0.039,1.87,1.87,1.87,0.1,0.094,0.11,16.42,14.87,18.06,0.946,0.94,0.951,0.977,0.971,0.98,0.925,0.913,0.932,41.92,37.69,46.34,40.98,36.6,45.41,0,0,0,0,0,0,0.911,0,3.13,0.089,0.49,0.51,20.1
1585692000000,2020,4,2019,7,30,9.09,0.697,2.85,94739.4,144.5,144.5,131.6,4,4,4,3508,2963,3728,3239,2746,269,217,295,2139,1646,2333,0.0764,0.0624,0.0839,1100,1100,1100,990,990,990,974.6,973.4,975.1,15.4,14.9,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.039,0.044,1.87,1.87,1.87,0.12,0.11,0.13,13.49,13.02,14.7,0.932,0.929,0.939,0.97,0.97,0.97,0.904,0.901,0.911,33.91,32.63,37.24,32.9,31.65,36.12,0,0,0,0,0,0,0.731,0,6.24,0.077,0.31,0.69,10.4
1588284000000,2020,5,2019,8,31,7.17,0.86,2.95,113597,174.2,174.2,152.7,4,4,4,2677,1897,3468,2356,1576,321,321,321,1256,476,2047,0.124,0.0926,0.169,1100,1100,1100,990,990,990,972.7,970.8,974.6,17.3,15.4,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.034,0.042,1.87,1.87,1.87,0.11,0.097,0.12,15.41,13.57,17.36,0.942,0.932,0.949,0.975,0.97,0.98,0.918,0.904,0.93,39.15,34.14,44.43,38.17,33.11,43.55,0,0,0,0,0,0,0.848,0,4.22,0.12,0.41,0.59,15.8
1590962400000,2020,6,2019,9,30,3.43,0.666,2.47,121771,192.2,192.2,169.1,4,3,3.7333333333333334,1325,909,1852,1068,652,257,257,257,114.1,0,495,0.204,0.139,0.283,953.5,652,1100,990,990,990,968.9,967.5,970.6,21.1,19.4,22.5,0.688,0.347,0.926,0.488,0.237,0.648,0.024,0.011,0.033,1.45,0.819,1.87,0.07,0.036,0.097,19.62,17.5,21.64,0.953,0.95,0.957,0.98,0.975,0.98,0.934,0.929,0.937,46.41,39.61,51.55,45.36,38.63,48.2,0,0,0,0,0,0,0.94,0,0.96,0.19,0.72,0.28,35.5
1593554400000,2020,7,2019,10,31,1.95,0.608,1.34,76106.9,132.9,132.9,102.3,3,2,2.5161290322580645,726.4,580.3,893.6,499.4,353.3,227,227,227,0,0,0,0.318,0.254,0.391,499.4,353.3,666.6,990,990,990,966.8,966.2,967.5,23.2,22.5,23.8,0.258,0.188,0.351,0.142,0.0657,0.246,0.0062,0.0028,0.011,0.613,0.435,0.839,0.027,0.018,0.037,22.58,21.69,23.35,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.918,0.938,42.24,34.97,51.68,41.13,33.93,48.2,0,0,0,0,0,0,0.568,0,0.61,0.31,0.69,0.31,39
1596232800000,2020,8,2019,11,31,1.25,0.493,0.752,44867.2,82.94,82.94,60.31,2,1,1.7419354838709677,464.8,380.9,571.8,280.8,196.9,184,184,184,0,0,0,0.402,0.322,0.483,280.8,196.9,387.8,990,990,990,965.7,965.3,966.2,24.3,23.8,24.7,0.16,0.13,0.197,0.0356,0.0125,0.082,0.0015,0.00051,0.0034,0.364,0.261,0.484,0.015,0.011,0.02,23.94,23.34,24.34,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,37.3,25.87,52.11,36.18,25.1,48.2,0,0,0,0,0,0,0.335,0,0.498,0.39,0.6,0.4,35.9
1598911200000,2020,9,2019,12,30,0.813,0.358,0.456,28117.5,51.21,51.21,39.05,2,1,1.0666666666666667,313.8,266.6,375.7,175.8,128.6,138,138,138,0,0,0,0.444,0.367,0.518,175.8,128.6,237.7,990,990,990,965,964.8,965.3,25,24.7,25.2,0.118,0.102,0.14,0.0107,0.00668,0.016,0.00043,0.00026,0.00065,0.298,0.225,0.399,0.012,0.0089,0.016,24.73,24.38,25.01,0.944,0.924,0.959,0.974,0.97,0.98,0.92,0.896,0.94,38.48,25.74,51.86,37.37,24.97,48.2,0,0,0,0,0,0,0.217,0,0.357,0.44,0.56,0.44,34.6
1601503200000,2020,10,2020,1,31,0.622,0.271,0.351,21760.6,34.33,34.33,29.25,1,1,1,232.4,205.7,263.6,131.2,108.7,101.2,97,110,0,0,0,0.436,0.403,0.472,131.2,108.7,153.6,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0984,0.0898,0.108,0.0069,0.00499,0.00881,0.00027,0.0002,0.00035,0.225,0.184,0.266,0.0089,0.0072,0.011,25.18,24.98,25.38,0.93,0.917,0.94,0.97,0.97,0.97,0.902,0.889,0.912,30.15,24.8,35.39,29.25,24.05,34.33,0,0,0,0,0,0,0.162,0,0.271,0.44,0.56,0.44,35
1604181600000,2020,11,2020,2,30,0.597,0.241,0.356,22119.1,36.72,36.72,30.72,1,1,1,230.4,205.4,256.5,137.4,112.4,93,93,93,0,0,0,0.406,0.363,0.453,137.4,112.4,163.5,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0996,0.0907,0.109,0.00743,0.0053,0.00965,0.00029,0.00021,0.00038,0.235,0.19,0.282,0.0092,0.0074,0.011,25.18,24.99,25.38,0.933,0.919,0.943,0.97,0.97,0.971,0.905,0.892,0.916,31.67,25.72,37.81,30.72,24.95,36.72,0,0,0,0,0,0,0.171,0,0.241,0.4,0.6,0.4,37.1
1606773600000,2020,12,2020,3,31,1.07,0.232,0.84,50441.8,114,114,67.8,3,1,1.8387096774193548,400.1,257.9,653.3,313.6,180.9,86.58,77,104,0,0,0,0.226,0.159,0.299,313.6,180.9,549.3,990,990,990,965.4,964.7,966.5,24.6,23.5,25.3,0.162,0.113,0.265,0.0529,0.0111,0.168,0.0022,0.00044,0.0071,0.393,0.242,0.623,0.016,0.0096,0.027,24.23,22.86,24.96,0.946,0.923,0.959,0.975,0.97,0.98,0.922,0.895,0.94,39.17,25.66,52.01,38,24.89,48.2,0,0,0,0,0,0,0.377,0,0.23,0.22,0.79,0.21,47.1
1609452000000,2021,1,2020,4,31,2.71,0.383,2.27,119215,192.8,192.8,160.2,4,3,3.5806451612903225,1013,678.7,1424,870,539.7,142.9,139,150,22.84,0,174,0.147,0.105,0.205,847.2,539.7,1100,990,990,990,967.9,966.6,969.2,22.1,20.8,23.4,0.524,0.267,0.864,0.385,0.162,0.648,0.018,0.0069,0.031,1.17,0.614,1.81,0.053,0.026,0.087,20.97,18.95,22.77,0.955,0.95,0.957,0.979,0.972,0.98,0.935,0.923,0.938,45.82,38.16,51.76,44.68,37.1,48.2,0,0,0,0,0,0,0.89,0,0.44,0.14,0.84,0.16,44
1612130400000,2021,2,2020,5,28,4.49,0.422,2.66,118678,190.5,190.5,176.6,4,4,4,1855,1434,2587,1681,1237,174.5,162,197,581,137,1325,0.0991,0.0626,0.137,1100,1100,1100,990,990,990,970.5,969.3,972.5,19.5,17.5,20.7,0.91,0.866,0.926,0.648,0.648,0.648,0.033,0.031,0.037,1.86,1.81,1.87,0.096,0.087,0.11,17.6,15.61,18.92,0.949,0.943,0.952,0.979,0.975,0.98,0.93,0.92,0.933,45.07,39.71,48.59,44.15,38.74,47.62,0,0,0,0,0,0,0.981,0,1.83,0.094,0.59,0.41,26.4
1614549600000,2021,3,2020,6,31,6.84,0.587,2.95,115960,158.5,158.5,155.9,4,4,4,2554,2461,2657,2335,2264,219.1,183,239,1235,1164,1318,0.0856,0.0728,0.0955,1100,1100,1100,990,990,990,972.4,972.2,972.7,17.6,17.3,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.69,15.44,15.91,0.944,0.943,0.945,0.976,0.974,0.977,0.921,0.919,0.923,39.93,39.25,40.54,38.96,38.25,39.62,0,0,0,0,0,0,0.866,0,3.89,0.086,0.43,0.57,17
1617228000000,2021,4,2020,7,30,7,0.562,2.85,109309,156.7,156.7,151.8,4,4,4,2700,2526,2823,2483,2309,217,217,217,1383,1209,1506,0.0805,0.0769,0.0859,1100,1100,1100,990,990,990,972.8,972.4,973.1,17.2,16.9,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.34,15.04,15.76,0.942,0.941,0.944,0.974,0.972,0.976,0.918,0.915,0.922,38.97,38.17,40.12,37.95,37.11,39.17,0,0,0,0,0,0,0.843,0,4.15,0.08,0.41,0.59,15.6
1619820000000,2021,5,2020,8,31,5.64,0.739,2.95,125452,183.9,183.9,168.6,4,4,4,2104,1616,2580,1828,1340,276,276,276,728,240,1204,0.134,0.107,0.171,1100,1100,1100,990,990,990,971.3,969.9,972.5,18.7,17.5,20.1,0.925,0.913,0.926,0.648,0.648,0.648,0.035,0.032,0.037,1.87,1.86,1.87,0.1,0.092,0.11,16.85,15.63,18.28,0.948,0.944,0.952,0.979,0.976,0.98,0.928,0.92,0.933,43.05,39.76,46.91,42.15,38.79,45.98,0,0,0,0,0,0,0.937,0,2.69,0.13,0.52,0.48,22.2
1622498400000,2021,6,2020,9,30,3.02,0.544,2.35,119753,192.8,192.8,166.3,4,3,3.6666666666666665,1165,847.8,1587,954.6,637.8,210,210,210,48.43,0,277,0.188,0.132,0.248,906.2,637.8,1100,990,990,990,968.4,967.3,969.8,21.6,20.2,22.7,0.607,0.333,0.913,0.437,0.227,0.648,0.021,0.01,0.032,1.31,0.789,1.86,0.062,0.035,0.092,20.29,18.37,21.92,0.954,0.952,0.957,0.98,0.974,0.98,0.935,0.928,0.938,46.52,39.22,51.38,45.43,38.21,48.2,0,0,0,0,0,0,0.924,0,0.67,0.18,0.78,0.22,39.7
1625090400000,2021,7,2020,10,31,1.86,0.573,1.29,73943,131.4,131.4,99.39,3,2,2.4193548387096775,695.7,559.8,838.1,481.9,332.8,213.8,186,227,0,0,0,0.315,0.222,0.406,481.9,332.8,652.1,990,990,990,966.7,966.1,967.3,23.3,22.7,23.9,0.248,0.181,0.336,0.134,0.0561,0.237,0.0058,0.0023,0.01,0.594,0.404,0.809,0.026,0.017,0.036,22.73,21.94,23.48,0.953,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.938,42.43,34.97,51.68,41.34,33.93,48.2,0,0,0,0,0,0,0.552,0,0.57,0.31,0.69,0.31,39.8
1627768800000,2021,8,2020,11,31,1.21,0.493,0.713,42670.7,78.47,78.47,57.35,2,1,1.6774193548387097,450.3,370.8,551.3,266.3,186.8,184,184,184,0,0,0,0.414,0.334,0.496,266.3,186.8,367.3,990,990,990,965.6,965.3,966.1,24.4,23.9,24.7,0.155,0.127,0.19,0.0306,0.0116,0.0724,0.0013,0.00047,0.003,0.352,0.258,0.453,0.014,0.011,0.019,24.02,23.47,24.41,0.944,0.924,0.958,0.974,0.97,0.98,0.919,0.897,0.939,37.11,25.66,51.73,36.03,24.89,48.2,0,0,0,0,0,0,0.319,0,0.497,0.41,0.59,0.41,35.3
1630447200000,2021,9,2020,12,30,0.788,0.358,0.43,26579.5,48.2,48.2,36.92,1,1,1,303.9,255.4,365.6,165.9,117.4,138,138,138,0,0,0,0.459,0.377,0.54,165.9,117.4,227.6,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.115,0.0978,0.137,0.00986,0.00573,0.0151,0.00039,0.00023,0.00061,0.291,0.205,0.402,0.012,0.0081,0.016,24.78,24.37,25.07,0.943,0.924,0.958,0.974,0.97,0.98,0.919,0.896,0.939,38.04,26.68,52.14,36.92,25.88,48.2,0,0,0,0,0,0,0.205,0,0.358,0.45,0.55,0.45,33.7
1633039200000,2021,10,2021,1,31,0.64,0.26,0.38,23610.7,36.25,36.25,31.73,1,1,1,238.9,223.2,258.7,141.9,126.2,97,97,97,0,0,0,0.407,0.375,0.435,141.9,126.2,161.7,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.102,0.0959,0.108,0.00781,0.00647,0.0095,0.00031,0.00025,0.00038,0.243,0.215,0.279,0.0096,0.0085,0.011,25.13,24.99,25.25,0.935,0.929,0.943,0.97,0.97,0.97,0.907,0.901,0.915,32.72,29.02,37.36,31.73,28.15,36.25,0,0,0,0,0,0,0.176,0,0.26,0.41,0.59,0.41,36.9
1635717600000,2021,11,2021,2,30,0.616,0.241,0.375,23310.2,33.82,33.82,32.38,1,1,1,237.6,228.6,243.9,144.6,135.6,93,93,93,0,0,0,0.392,0.381,0.407,144.6,135.6,150.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0989,0.104,0.00804,0.00728,0.00858,0.00032,0.00029,0.00034,0.248,0.232,0.259,0.0098,0.0091,0.01,25.13,25.08,25.2,0.937,0.933,0.939,0.97,0.97,0.97,0.909,0.905,0.911,33.38,31.27,34.87,32.38,30.33,33.82,0,0,0,0,0,0,0.18,0,0.241,0.39,0.61,0.39,37.8
1638309600000,2021,12,2021,3,31,0.736,0.174,0.562,34744,57.41,57.41,46.7,2,1,1.3870967741935485,274.6,240.1,321.1,209.8,163.1,64.81,59,77,0,0,0,0.24,0.184,0.321,209.8,163.1,262.1,990,990,990,964.8,964.6,965,25.2,25,25.4,0.122,0.107,0.14,0.0138,0.00962,0.0227,0.00055,0.00038,0.00091,0.298,0.239,0.386,0.012,0.0095,0.015,24.91,24.71,25.08,0.941,0.922,0.959,0.974,0.97,0.98,0.917,0.895,0.94,37.5,25.68,52.29,36.36,24.91,48.2,0,0,0,0,0,0,0.259,0,0.174,0.24,0.76,0.24,47.2
1640988000000,2022,1,2021,4,31,1.16,0.196,0.966,58056.4,103.8,103.8,78.03,3,2,2.032258064516129,433.7,324.6,568,360.7,251.6,73,73,73,0,0,0,0.172,0.129,0.225,360.7,251.6,495,990,990,990,965.5,965,966.2,24.5,23.8,25,0.177,0.138,0.229,0.0692,0.0178,0.133,0.0028,0.00071,0.0056,0.428,0.268,0.615,0.018,0.011,0.026,24.03,23.29,24.71,0.947,0.93,0.958,0.975,0.97,0.98,0.924,0.902,0.939,39.61,28.34,52.51,38.46,27.49,48.2,0,0,0,0,0,0,0.434,0,0.194,0.17,0.83,0.17,50
1643666400000,2022,2,2021,5,28,1.9,0.237,1.66,92546.5,192.8,192.8,137.7,4,3,3.25,785.1,583,1156,687.2,498,97.86,85,105,0,0,0,0.127,0.0908,0.151,687.2,498,1051,990,990,990,967,966.2,968.4,23,21.6,23.8,0.36,0.233,0.696,0.256,0.134,0.539,0.011,0.0056,0.025,0.842,0.534,1.53,0.037,0.022,0.071,22.13,20.08,23.24,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.918,0.938,43.31,35.8,51.2,42.27,34.72,48.2,0,0,0,0,0,0,0.765,0,0.24,0.12,0.87,0.13,48.7
1646085600000,2022,3,2021,6,31,3.9,0.49,2.93,140332,192.8,192.8,188.6,4,4,4,1456,1193,1695,1273,1010,183,183,183,179.2,0,412,0.127,0.108,0.153,1094,1010,1100,990,990,990,969.3,968.5,970.1,20.7,19.9,21.5,0.858,0.665,0.919,0.635,0.445,0.648,0.031,0.021,0.033,1.79,1.39,1.87,0.087,0.065,0.094,18.86,18.02,20.1,0.953,0.951,0.955,0.98,0.98,0.98,0.933,0.932,0.936,48.19,46.23,50.05,47.15,45.3,48.2,0,0,0,0,0,0,1.05,0,0.97,0.13,0.75,0.25,36
1648764000000,2022,4,2021,7,30,5.44,0.384,2.85,121390,180.1,180.1,168.6,4,4,4,2098,1726,2411,1950,1578,148,148,148,849.8,478,1163,0.0713,0.0614,0.0858,1100,1100,1100,990,990,990,971.3,970.2,972.1,18.7,17.9,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.095,0.1,16.83,16.03,17.91,0.948,0.945,0.951,0.98,0.978,0.98,0.928,0.924,0.932,43.02,40.87,45.94,42.15,39.96,45.02,0,0,0,0,0,0,0.937,0,2.59,0.071,0.52,0.48,22.3
1651356000000,2022,5,2021,8,31,5.59,0.739,2.95,125890,186.9,186.9,169.2,4,4,4,2088,1535,2445,1812,1259,276,276,276,711.9,159,1069,0.135,0.113,0.18,1100,1100,1100,990,990,990,971.2,969.6,972.2,18.8,17.8,20.4,0.923,0.885,0.926,0.648,0.648,0.648,0.035,0.032,0.036,1.87,1.83,1.87,0.1,0.09,0.11,16.9,15.95,18.57,0.948,0.945,0.952,0.979,0.977,0.98,0.928,0.923,0.933,43.2,40.64,47.68,42.3,39.73,46.72,0,0,0,0,0,0,0.94,0,2.64,0.13,0.53,0.47,22.5
1654034400000,2022,6,2021,9,30,2.77,0.544,2.17,112779,192.8,192.8,156.6,4,3,3.5,1070,789.6,1506,859.9,579.6,210,210,210,24.33,0,196,0.205,0.139,0.266,835.6,579.6,1100,990,990,990,968.1,967.1,969.5,21.9,20.5,22.9,0.529,0.3,0.9,0.378,0.188,0.648,0.018,0.0082,0.032,1.17,0.691,1.85,0.054,0.03,0.09,20.76,18.65,22.25,0.955,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,45.8,39.84,51.89,44.69,38.87,48.2,0,0,0,0,0,0,0.87,0,0.6,0.2,0.78,0.22,40.7
1656626400000,2022,7,2021,10,31,1.69,0.537,1.16,66683,121,121,89.63,3,2,2.3225806451612905,631.8,507,779.7,431.3,280,200.5,186,227,0,0,0,0.326,0.239,0.448,431.3,280,593.7,990,990,990,966.4,965.9,967,23.6,23,24.1,0.222,0.163,0.303,0.106,0.0312,0.198,0.0045,0.0013,0.0086,0.522,0.325,0.71,0.022,0.013,0.031,23.06,22.27,23.79,0.95,0.937,0.958,0.974,0.97,0.98,0.925,0.909,0.939,39.98,30.6,51.9,38.81,29.68,48.2,0,0,0,0,0,0,0.498,0,0.53,0.32,0.69,0.31,39.5
1659304800000,2022,8,2021,11,31,1.1,0.493,0.612,36865.7,67.45,67.45,49.55,2,1,1.4516129032258065,412.3,341.6,500.2,228.3,157.6,184,184,184,0,0,0,0.452,0.368,0.539,228.3,157.6,316.2,990,990,990,965.4,965.1,965.9,24.6,24.1,24.9,0.141,0.116,0.172,0.0196,0.00914,0.0482,0.0008,0.00037,0.002,0.328,0.26,0.409,0.013,0.011,0.017,24.22,23.77,24.61,0.944,0.925,0.959,0.974,0.97,0.98,0.919,0.897,0.939,37.48,25.78,51.95,36.38,25.01,48.2,0,0,0,0,0,0,0.275,0,0.488,0.45,0.56,0.44,33.5
1661983200000,2022,9,2021,12,30,0.725,0.306,0.419,26081.4,48.2,48.2,36.22,1,1,1,279.8,235.5,336.9,161.8,117.5,118,118,118,0,0,0,0.427,0.35,0.501,161.8,117.5,218.9,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.11,0.0946,0.13,0.0095,0.00573,0.0144,0.00038,0.00023,0.00058,0.281,0.201,0.383,0.011,0.0079,0.015,24.9,24.53,25.19,0.942,0.924,0.958,0.974,0.97,0.98,0.917,0.896,0.939,37.22,26.8,50.46,36.22,26,48.2,0,0,0,0,0,0,0.201,0,0.306,0.42,0.58,0.42,36
1664575200000,2022,10,2022,1,31,0.562,0.26,0.303,11641,30.64,30.64,15.65,1,1,1,210,196.4,234.1,113,99.37,97,97,97,0,0,0,0.463,0.414,0.494,113,99.37,137.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0913,0.0865,0.0998,0.00535,0.0042,0.0074,0.00021,0.00016,0.00029,0.192,0.167,0.235,0.0075,0.0065,0.0092,25.34,25.16,25.43,0.537,0,0.934,0.563,0,0.97,0.521,0,0.906,16.13,0,31.58,15.65,0,30.64,0,13,0,0,0.419,0,0.0869,0.419,0.259,0.46,0.54,0.46,20.7
1667253600000,2022,11,2022,2,30,0.605,0.219,0.386,24073.9,39.04,39.04,33.44,1,1,1,233.2,199.4,265.8,148.9,132.4,84.33,67,93,0,0,0,0.36,0.294,0.404,148.9,132.4,172.8,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.103,0.0946,0.112,0.00841,0.007,0.0104,0.00033,0.00027,0.00041,0.254,0.223,0.298,0.01,0.0087,0.012,25.15,24.94,25.38,0.938,0.931,0.946,0.971,0.97,0.976,0.91,0.903,0.924,34.45,30.68,39.99,33.44,29.76,39.04,0,0,0,0,0,0,0.186,0,0.219,0.36,0.64,0.36,39.8
1669845600000,2022,12,2022,3,31,1.02,0.232,0.785,47690.8,94.08,94.08,64.1,2,1,1.7419354838709677,379.7,267.7,540.6,293.1,190.7,86.58,77,104,0,0,0,0.233,0.187,0.288,293.1,190.7,436.6,990,990,990,965.3,964.8,966,24.7,24,25.2,0.154,0.117,0.206,0.0423,0.012,0.105,0.0017,0.00047,0.0044,0.372,0.248,0.549,0.015,0.0099,0.023,24.34,23.42,24.9,0.946,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.05,26.29,52.49,37.95,25.5,48.2,0,0,0,0,0,0,0.356,0,0.235,0.23,0.77,0.23,46.8