datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,14,3,0.0519,0.0189,0.033,2054.13,29.35,29.35,28.53,1,1,1,200.2,196.6,203.8,127.2,123.6,73,73,73,0,0,0,0.365,0.358,0.371,127.2,123.6,130.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0938,0.0926,0.0951,0.00656,0.00626,0.00686,0.00026,0.00024,0.00027,0.215,0.208,0.221,0.0084,0.0081,0.0086,25.38,25.36,25.39,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.9,0.903,29.41,28.55,30.26,28.53,27.69,29.35,0,0,0,0,0,0,0.158,0,0.0189,0.36,0.64,0.36,39.6
726098400000,1993,1,1992,4,14,7,0.135,0.0442,0.0907,5667.82,36.83,36.83,33.74,1,1,1,222.9,208.4,236.3,149.9,135.4,73,73,73,0,0,0,0.328,0.309,0.35,149.9,135.4,163.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.0967,0.107,0.00849,0.00726,0.00963,0.00033,0.00028,0.00038,0.255,0.229,0.279,0.01,0.009,0.011,25.21,25.1,25.32,0.938,0.933,0.943,0.97,0.97,0.972,0.91,0.905,0.916,34.77,31.36,37.91,33.74,30.42,36.83,0,0,0,0,0,0,0.187,0,0.0443,0.33,0.67,0.33,42
726703200000,1993,1,1992,4,15,7,0.155,0.0442,0.111,7003.47,45.55,45.55,41.69,1,1,1,256.3,241.5,272.7,183.3,168.5,73,73,73,0,0,0,0.285,0.268,0.302,183.3,168.5,199.7,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.114,0.108,0.119,0.0113,0.0101,0.0127,0.00045,0.0004,0.0005,0.315,0.288,0.344,0.012,0.011,0.014,24.96,24.87,25.06,0.949,0.945,0.955,0.978,0.974,0.98,0.929,0.92,0.935,42.61,39.12,46.48,41.69,38.11,45.55,0,0,0,0,0,0,0.232,0,0.044,0.29,0.72,0.28,45.2
727308000000,1993,1,1992,4,16,7,0.185,0.0442,0.14,8594.91,57.17,57.17,51.16,2,1,1.5714285714285714,305.2,277.3,334.7,232.2,204.3,73,73,73,0,0,0,0.24,0.218,0.263,232.2,204.3,261.7,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.131,0.121,0.141,0.0161,0.0131,0.0225,0.00064,0.00052,0.0009,0.308,0.246,0.386,0.012,0.0098,0.015,24.76,24.64,24.84,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.11,26.14,51.84,35.79,25.36,48.2,0,0,0,0,0,0,0.284,0,0.045,0.24,0.76,0.24,46.5
727912800000,1993,1,1992,4,17,7,0.229,0.0442,0.185,11199.4,73.23,73.23,66.66,2,2,2,378.8,346.5,409.4,305.8,273.5,73,73,73,0,0,0,0.193,0.178,0.211,305.8,273.5,336.4,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.157,0.145,0.168,0.0433,0.0281,0.0578,0.0018,0.0011,0.0024,0.349,0.301,0.395,0.014,0.012,0.016,24.36,24.16,24.57,0.941,0.934,0.946,0.97,0.97,0.971,0.913,0.906,0.919,34.36,30.78,37.71,33.33,29.86,36.62,0,0,0,0,0,0,0.37,0,0.044,0.19,0.81,0.19,48.9
728517600000,1993,2,1992,5,18,7,0.281,0.0514,0.23,13886.9,93.7,93.7,82.66,2,2,2,465,420.6,517.9,380,335.6,85,85,85,0,0,0,0.184,0.164,0.202,380,335.6,432.9,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.184,0.168,0.203,0.0784,0.0574,0.103,0.0032,0.0023,0.0043,0.461,0.395,0.541,0.019,0.016,0.022,23.85,23.53,24.11,0.952,0.946,0.957,0.977,0.971,0.98,0.93,0.918,0.938,42.28,37.54,47.81,41.33,36.44,46.85,0,0,0,0,0,0,0.459,0,0.051,0.18,0.82,0.18,49.4
729122400000,1993,2,1992,5,19,7,0.375,0.0514,0.323,18638.9,128.5,128.5,110.9,3,2,2.7142857142857144,619.3,540.1,706.3,534.3,455.1,85,85,85,0,0,0,0.138,0.12,0.157,534.3,455.1,621.3,990,990,990,966.4,966,966.7,23.6,23.3,24,0.254,0.211,0.303,0.16,0.114,0.216,0.0068,0.0047,0.0093,0.627,0.546,0.741,0.027,0.023,0.032,23,22.53,23.4,0.953,0.947,0.958,0.977,0.97,0.98,0.931,0.918,0.939,43.11,36.28,52.29,41.57,35.2,48.2,0,0,0,0,0,0,0.616,0,0.052,0.14,0.86,0.14,49.7
729727200000,1993,2,1992,5,20,7,0.503,0.0531,0.45,24914.9,162.1,162.1,148.3,4,3,3.4285714285714284,831.4,741.1,934,743.5,656.1,87.86,85,105,0,0,0,0.106,0.0949,0.115,743.5,656.1,829,990,990,990,967.2,966.9,967.6,22.8,22.4,23.1,0.383,0.323,0.457,0.293,0.239,0.34,0.013,0.01,0.015,0.914,0.8,1.02,0.04,0.035,0.046,21.86,21.34,22.34,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,44.91,39.33,50.49,43.78,38.33,48.2,0,0,0,0,0,0,0.824,0,0.053,0.11,0.89,0.11,49.5
730332000000,1993,2,1992,5,21,7,0.67,0.0635,0.603,30975.8,192.8,192.8,184.4,4,4,4,1107,974.1,1247,1002,869.1,105,105,105,6,0,42,0.0955,0.0842,0.108,996.3,869.1,1100,990,990,990,968.2,967.8,968.7,21.8,21.3,22.2,0.635,0.494,0.783,0.482,0.36,0.648,0.022,0.016,0.03,1.39,1.09,1.73,0.064,0.049,0.081,20.37,19.59,21.11,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.43,42.97,50.63,46.09,42.11,48.2,0,0,0,0,0,0,1.02,0,0.067,0.095,0.9,0.1,46.2
730936800000,1993,3,1992,6,22,7,0.839,0.111,0.665,32197.5,192.8,192.8,191.7,4,4,4,1387,1291,1449,1204,1108,183,183,183,103.6,8,166,0.132,0.126,0.142,1100,1100,1100,990,990,990,969.1,968.8,969.3,20.9,20.7,21.2,0.841,0.8,0.867,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.75,1.82,0.086,0.082,0.088,19.09,18.86,19.44,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.06,48.45,49.99,47.91,47.48,48.2,0,0,0,0,0,0,1.06,0,0.174,0.13,0.79,0.21,38.4
731541600000,1993,3,1992,6,23,7,0.918,0.111,0.665,31477.3,189.3,189.3,187.4,4,4,4,1518,1465,1580,1335,1282,183,183,183,235.1,182,297,0.121,0.116,0.125,1100,1100,1100,990,990,990,969.5,969.4,969.7,20.5,20.3,20.6,0.893,0.873,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.86,0.09,0.088,0.092,18.62,18.4,18.81,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.8,47.23,48.3,46.84,46.29,47.34,0,0,0,0,0,0,1.04,0,0.253,0.12,0.72,0.28,34.3
732146400000,1993,3,1992,6,24,7,1.04,0.111,0.665,30292.8,184.1,184.1,180.3,4,4,4,1721,1609,1838,1538,1426,183,183,183,437.6,326,555,0.107,0.0996,0.114,1100,1100,1100,990,990,990,970.2,969.8,970.6,19.8,19.4,20.2,0.919,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,17.94,17.55,18.3,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46,44.95,46.98,45.08,44.05,46.04,0,0,0,0,0,0,1,0,0.375,0.11,0.64,0.36,29.1
732751200000,1993,3,1992,6,25,7,1.24,0.111,0.665,28503.6,174.4,174.4,169.7,4,4,4,2047,1890,2198,1864,1707,183,183,183,764.1,607,915,0.0896,0.0832,0.0968,1100,1100,1100,990,990,990,971.2,970.7,971.6,18.8,18.4,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.097,0.1,16.93,16.55,17.38,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.28,42.25,44.5,42.42,41.4,43.61,0,0,0,0,0,0,0.943,0,0.575,0.09,0.54,0.46,23
733356000000,1993,3,1992,6,26,7,1.4,0.122,0.665,27335.2,164.6,164.6,162.7,4,4,4,2307,2239,2366,2105,2056,202.4,183,217,1005,956,1049,0.0876,0.0799,0.094,1100,1100,1100,990,990,990,971.8,971.7,972,18.2,18,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.28,16.14,16.45,0.946,0.945,0.946,0.979,0.979,0.98,0.926,0.925,0.927,41.54,41.16,41.98,40.68,40.28,41.14,0,0,0,0,0,0,0.904,0,0.735,0.087,0.48,0.52,19.5
733960800000,1993,4,1992,7,27,7,1.48,0.131,0.665,26697.3,160.6,160.6,158.9,4,4,4,2445,2385,2514,2228,2168,217,217,217,1128,1068,1197,0.0888,0.0863,0.091,1100,1100,1100,990,990,990,972.2,972,972.3,17.8,17.7,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.95,15.78,16.1,0.945,0.944,0.945,0.977,0.976,0.978,0.923,0.922,0.925,40.65,40.19,41.04,39.73,39.25,40.15,0,0,0,0,0,0,0.883,0,0.815,0.089,0.45,0.55,18
734565600000,1993,4,1992,7,28,7,1.6,0.131,0.665,25742.2,156,156,153.2,4,4,4,2649,2549,2736,2432,2332,217,217,217,1332,1232,1419,0.082,0.0793,0.0851,1100,1100,1100,990,990,990,972.7,972.4,972.9,17.3,17.1,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.46,15.25,15.7,0.943,0.942,0.944,0.975,0.973,0.976,0.919,0.917,0.921,39.31,38.74,39.97,38.31,37.71,39,0,0,0,0,0,0,0.851,0,0.935,0.082,0.42,0.58,16.1
735170400000,1993,4,1992,7,29,7,1.68,0.131,0.665,25177.4,150.3,150.3,149.9,4,4,4,2771,2756,2779,2554,2539,217,217,217,1454,1439,1462,0.0783,0.0781,0.0787,1100,1100,1100,990,990,990,973,972.9,973,17,17,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.16,15.14,15.2,0.942,0.942,0.942,0.973,0.973,0.973,0.916,0.916,0.916,38.51,38.46,38.61,37.47,37.41,37.57,0,0,0,0,0,0,0.833,0,1.015,0.078,0.4,0.6,15
735775200000,1993,4,1992,7,30,7,1.64,0.141,0.665,25487.8,153.6,153.6,151.7,4,4,4,2704,2634,2760,2470,2358,233.9,217,276,1370,1258,1443,0.0867,0.0786,0.105,1100,1100,1100,990,990,990,972.8,972.6,972.9,17.2,17.1,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.33,15.19,15.5,0.942,0.942,0.943,0.974,0.973,0.975,0.918,0.916,0.919,38.95,38.59,39.41,37.93,37.54,38.41,0,0,0,0,0,0,0.843,0,0.975,0.086,0.41,0.59,15.5
736380000000,1993,5,1992,8,31,7,1.52,0.167,0.665,26369.5,159.7,159.7,157,4,4,4,2515,2415,2607,2239,2139,276,276,276,1139,1039,1231,0.11,0.106,0.114,1100,1100,1100,990,990,990,972.3,972.1,972.6,17.7,17.4,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.78,15.56,16.02,0.944,0.943,0.945,0.976,0.975,0.978,0.922,0.92,0.924,40.19,39.59,40.84,39.24,38.6,39.94,0,0,0,0,0,0,0.872,0,0.855,0.11,0.44,0.56,17.3
736984800000,1993,5,1992,8,32,7,1.37,0.167,0.665,27497,167,167,163.7,4,4,4,2271,2143,2381,1995,1867,276,276,276,894.6,767,1005,0.122,0.116,0.129,1100,1100,1100,990,990,990,971.8,971.4,972,18.2,18,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.37,16.11,16.68,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.925,0.928,41.78,41.06,42.6,40.92,40.17,41.75,0,0,0,0,0,0,0.909,0,0.705,0.12,0.49,0.51,20.1
737589600000,1993,5,1992,8,33,7,1.19,0.167,0.665,28911.2,176.1,176.1,172.1,4,4,4,1964,1842,2096,1688,1566,276,276,276,587.6,466,720,0.141,0.132,0.15,1100,1100,1100,990,990,990,971,970.6,971.3,19,18.7,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.097,0.1,17.16,16.79,17.54,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.9,42.91,44.92,43.02,42.05,44.02,0,0,0,0,0,0,0.956,0,0.525,0.14,0.56,0.44,24.3
738194400000,1993,5,1992,8,34,7,1.03,0.167,0.665,30432.3,184.6,184.6,181.1,4,4,4,1696,1596,1804,1420,1320,276,276,276,319.6,220,428,0.163,0.153,0.173,1100,1100,1100,990,990,990,970.1,969.8,970.5,19.9,19.5,20.2,0.921,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.01,17.66,18.34,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.21,45.25,47.08,45.29,44.35,46.14,0,0,0,0,0,0,1.01,0,0.365,0.16,0.65,0.35,29.5
738799200000,1993,5,1992,8,35,7,0.896,0.133,0.665,31702,191.9,191.9,188.7,4,4,4,1481,1397,1567,1262,1187,219.4,210,276,161.7,87,228,0.148,0.137,0.176,1100,1100,1100,990,990,990,969.4,969.2,969.7,20.6,20.3,20.8,0.883,0.849,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.8,1.86,0.089,0.086,0.091,18.75,18.45,19.05,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.14,47.35,48.95,47.18,46.4,47.97,0,0,0,0,0,0,1.05,0,0.231,0.15,0.74,0.26,35.4
739404000000,1993,6,1992,9,36,7,0.744,0.127,0.614,31010.5,192.8,192.8,184.6,4,4,4,1230,1126,1351,1020,916.3,210,210,210,5.857,0,41,0.171,0.155,0.186,1015,916.3,1100,990,990,990,968.6,968.3,969,21.4,21,21.7,0.692,0.564,0.827,0.496,0.382,0.648,0.023,0.018,0.031,1.47,1.2,1.78,0.069,0.055,0.085,19.91,19.22,20.5,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.19,43.99,49.69,46.15,43.11,48.2,0,0,0,0,0,0,1.03,0,0.13,0.17,0.83,0.17,41.7
740008800000,1993,6,1992,9,37,7,0.622,0.127,0.495,25986.8,168,168,154.7,4,3,3.5714285714285716,1029,969.3,1097,819.1,759.3,210,210,210,0,0,0,0.205,0.192,0.217,819.1,759.3,886.6,990,990,990,968,967.8,968.2,22,21.8,22.2,0.475,0.421,0.537,0.335,0.307,0.368,0.015,0.014,0.017,1.07,1.01,1.15,0.048,0.045,0.053,20.95,20.65,21.21,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.937,45.65,40.05,52.16,43.84,39.09,48.2,0,0,0,0,0,0,0.859,0,0.127,0.2,0.8,0.2,41.8
740613600000,1993,6,1992,9,38,7,0.548,0.127,0.421,23168.1,144.6,144.6,137.9,3,3,3,905.9,863.9,952.6,695.9,653.9,210,210,210,0,0,0,0.232,0.22,0.243,695.9,653.9,742.6,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.369,0.342,0.405,0.266,0.238,0.297,0.012,0.011,0.013,0.89,0.816,0.979,0.04,0.036,0.044,21.59,21.31,21.83,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.95,44.61,49.49,45.97,43.71,48.2,0,0,0,0,0,0,0.766,0,0.127,0.23,0.77,0.23,42.3
741218400000,1993,6,1992,9,39,7,0.499,0.119,0.381,21374,129.4,129.4,127.2,3,3,3,825.5,798.9,853.8,629.2,612.9,196.3,186,210,0,0,0,0.238,0.225,0.252,629.2,612.9,643.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.325,0.314,0.336,0.221,0.21,0.231,0.0097,0.0092,0.01,0.772,0.743,0.799,0.034,0.032,0.035,22.03,21.89,22.16,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,43.27,42.39,44.01,42.41,41.54,43.13,0,0,0,0,0,0,0.707,0,0.118,0.24,0.76,0.24,42.8
741823200000,1993,7,1992,10,40,7,0.464,0.116,0.348,19726.3,123.2,123.2,117.4,3,3,3,767.9,739.4,791.1,576.1,512.4,191.9,186,227,0,0,0,0.25,0.235,0.307,576.1,512.4,605.1,990,990,990,967,966.9,967.1,23,22.9,23.1,0.294,0.263,0.31,0.186,0.143,0.205,0.0081,0.0062,0.0089,0.682,0.58,0.73,0.03,0.025,0.032,22.35,22.21,22.56,0.952,0.947,0.954,0.977,0.97,0.98,0.93,0.919,0.935,40.07,35.81,41.92,39.14,34.73,41.08,0,0,0,0,0,0,0.652,0,0.116,0.25,0.75,0.25,42.5
742428000000,1993,7,1992,10,41,7,0.421,0.137,0.284,16164.6,102,102,96.22,3,2,2.142857142857143,696,665.9,727.7,469,438.9,227,227,227,0,0,0,0.326,0.312,0.341,469,438.9,500.7,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.239,0.221,0.257,0.12,0.106,0.135,0.0052,0.0045,0.0058,0.602,0.56,0.653,0.026,0.024,0.028,22.71,22.58,22.87,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.39,35.05,51.83,45.68,33.99,48.2,0,0,0,0,0,0,0.535,0,0.137,0.33,0.67,0.33,38.4
743032800000,1993,7,1992,10,42,7,0.381,0.137,0.244,14319.1,90.48,90.48,85.23,2,2,2,629.8,604.3,656.3,402.8,377.3,227,227,227,0,0,0,0.361,0.346,0.376,402.8,377.3,429.3,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.206,0.197,0.216,0.0891,0.0771,0.102,0.0038,0.0033,0.0043,0.51,0.471,0.55,0.022,0.02,0.023,23.07,22.92,23.21,0.955,0.952,0.957,0.98,0.978,0.98,0.935,0.931,0.937,43.5,40.89,46.16,42.62,39.99,45.24,0,0,0,0,0,0,0.474,0,0.137,0.36,0.64,0.36,37.6
743637600000,1993,7,1992,10,43,7,0.347,0.134,0.214,12568.9,78.65,78.65,74.81,2,2,2,574.2,552.1,596.4,353.3,332.5,220.9,184,227,0,0,0,0.384,0.333,0.406,353.3,332.5,369.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.188,0.181,0.194,0.0658,0.0559,0.0734,0.0028,0.0023,0.0031,0.435,0.404,0.459,0.018,0.017,0.019,23.38,23.26,23.48,0.949,0.946,0.951,0.973,0.97,0.977,0.923,0.918,0.929,38.44,36.21,40.27,37.41,35.12,39.33,0,0,0,0,0,0,0.416,0,0.133,0.39,0.62,0.38,36.2
744242400000,1993,8,1992,11,44,7,0.315,0.111,0.204,12088.3,76.77,76.77,71.95,2,2,2,521.5,499.9,543.6,337.5,315.9,184,184,184,0,0,0,0.353,0.338,0.368,337.5,315.9,359.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.18,0.172,0.188,0.0583,0.0481,0.0688,0.0024,0.002,0.0029,0.408,0.376,0.442,0.017,0.016,0.018,23.65,23.51,23.77,0.947,0.943,0.95,0.971,0.97,0.975,0.919,0.915,0.926,37.04,34.74,39.38,35.98,33.7,38.39,0,0,0,0,0,0,0.4,0,0.111,0.35,0.65,0.35,38.4
744847200000,1993,8,1992,11,45,7,0.287,0.111,0.176,10436.2,65.98,65.98,62.12,2,2,2,474.7,456.4,493.1,290.7,272.4,184,184,184,0,0,0,0.388,0.373,0.403,290.7,272.4,309.1,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.163,0.157,0.17,0.0362,0.0276,0.0449,0.0015,0.0011,0.0019,0.338,0.311,0.366,0.014,0.013,0.015,23.93,23.82,24.04,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,32.02,30.02,34.01,31.06,29.12,32.99,0,0,0,0,0,0,0.345,0,0.111,0.39,0.61,0.39,36.4
745452000000,1993,8,1992,11,46,7,0.263,0.111,0.152,9031.26,57.01,57.01,53.76,2,2,2,435.5,420,450.7,251.5,236,184,184,184,0,0,0,0.423,0.408,0.438,251.5,236,266.7,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.144,0.155,0.0192,0.0158,0.0249,0.00079,0.00065,0.001,0.281,0.262,0.302,0.011,0.011,0.012,24.16,24.07,24.25,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,27.71,25.97,29.39,26.88,25.19,28.51,0,0,0,0,0,0,0.299,0,0.111,0.42,0.58,0.42,34.3
746056800000,1993,8,1992,11,47,7,0.243,0.111,0.132,7983.85,48.2,48.2,47.52,1,1,1,401.8,389.1,415.4,217.8,205.1,184,184,184,0,0,0,0.458,0.443,0.473,217.8,205.1,231.4,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.137,0.133,0.142,0.0143,0.0132,0.0154,0.00058,0.00053,0.00063,0.388,0.366,0.413,0.016,0.015,0.017,24.2,24.12,24.29,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.49,46.7,52.39,47.52,45.77,48.2,0,0,0,0,0,0,0.264,0,0.111,0.46,0.54,0.46,32.9
746661600000,1993,8,1992,11,48,7,0.224,0.0914,0.133,8035.83,51.21,51.21,47.83,2,1,1.2857142857142858,370.7,355.5,385,219.6,196.9,151.1,138,184,0,0,0,0.407,0.367,0.483,219.6,196.9,237.7,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.135,0.13,0.14,0.0144,0.0125,0.016,0.00058,0.00051,0.00065,0.343,0.254,0.402,0.014,0.01,0.016,24.4,24.32,24.49,0.948,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.939,42.3,25.87,52.2,40.59,25.09,48.2,0,0,0,0,0,0,0.266,0,0.091,0.41,0.59,0.41,35.9
747266400000,1993,9,1992,12,49,7,0.205,0.0835,0.121,7586.35,47.91,47.91,45.16,1,1,1,338.5,326.3,350.9,200.5,188.3,138,138,138,0,0,0,0.408,0.393,0.423,200.5,188.3,212.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.127,0.123,0.131,0.0128,0.0118,0.0138,0.00051,0.00047,0.00056,0.353,0.331,0.375,0.014,0.013,0.015,24.55,24.47,24.64,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.08,43.27,48.89,45.16,42.4,47.91,0,0,0,0,0,0,0.251,0,0.084,0.41,0.59,0.41,37
747871200000,1993,9,1992,12,50,7,0.188,0.0835,0.105,6538.13,41.47,41.47,38.92,1,1,1,311.6,301.9,322.1,173.6,163.9,138,138,138,0,0,0,0.443,0.428,0.457,173.6,163.9,184.2,990,990,990,965,964.9,965,25,25,25.1,0.118,0.114,0.121,0.0105,0.00968,0.0114,0.00042,0.00039,0.00046,0.305,0.288,0.324,0.012,0.011,0.013,24.74,24.67,24.8,0.947,0.944,0.95,0.976,0.971,0.98,0.924,0.916,0.931,39.88,37.63,42.32,38.92,36.54,41.47,0,0,0,0,0,0,0.216,0,0.083,0.44,0.56,0.44,34.8
748476000000,1993,9,1992,12,51,7,0.177,0.0835,0.0931,5752.59,35.82,35.82,34.24,1,1,1,291.9,286.9,298.9,153.9,148.9,138,138,138,0,0,0,0.473,0.462,0.481,153.9,148.9,160.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.109,0.113,0.00883,0.0084,0.00943,0.00035,0.00033,0.00038,0.27,0.261,0.282,0.011,0.01,0.011,24.86,24.82,24.89,0.941,0.939,0.943,0.97,0.97,0.97,0.912,0.911,0.915,35.3,34.12,36.93,34.24,33.1,35.82,0,0,0,0,0,0,0.19,0,0.0839,0.47,0.53,0.47,32.5
749080800000,1993,9,1992,12,52,7,0.17,0.0762,0.0936,5800.43,38.09,38.09,34.53,1,1,1,280.7,273.5,285.5,154.7,144,126,110,138,0,0,0,0.448,0.394,0.489,154.7,144,169.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.113,0.0089,0.00799,0.0102,0.00035,0.00032,0.0004,0.27,0.252,0.295,0.011,0.01,0.012,24.91,24.89,24.92,0.941,0.937,0.945,0.971,0.97,0.974,0.913,0.909,0.921,35.55,32.96,39.11,34.53,31.97,38.09,0,0,0,0,0,0,0.192,0,0.0764,0.45,0.55,0.45,34.1
749685600000,1993,10,1993,1,1,7,0.158,0.0665,0.0919,5700.92,35.88,35.88,33.93,1,1,1,261.9,254.1,270.5,151.9,144.1,110,110,110,0,0,0,0.42,0.407,0.433,151.9,144.1,160.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.104,0.11,0.00866,0.008,0.00939,0.00034,0.00032,0.00037,0.263,0.249,0.279,0.01,0.0099,0.011,24.99,24.94,25.03,0.94,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,34.98,33.13,36.99,33.93,32.14,35.88,0,0,0,0,0,0,0.189,0,0.0661,0.42,0.58,0.42,36.1
750290400000,1993,10,1993,1,2,7,0.148,0.0665,0.0814,5036.52,31.57,31.57,29.98,1,1,1,244.6,240.1,251.6,134.6,130.1,110,110,110,0,0,0,0.45,0.437,0.458,134.6,130.1,141.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0995,0.104,0.00719,0.00681,0.00779,0.00028,0.00027,0.00031,0.232,0.224,0.245,0.0092,0.0088,0.0097,25.1,25.05,25.13,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,30.91,29.86,32.55,29.98,28.96,31.57,0,0,0,0,0,0,0.167,0,0.0666,0.45,0.55,0.45,34
750895200000,1993,10,1993,1,3,7,0.14,0.0665,0.073,4503.17,28.28,28.28,26.8,1,1,1,230.7,224.5,237.1,120.7,114.5,110,110,110,0,0,0,0.477,0.464,0.49,120.7,114.5,127.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0961,0.094,0.0984,0.00601,0.00549,0.00655,0.00024,0.00022,0.00026,0.208,0.197,0.219,0.0082,0.0077,0.0086,25.21,25.16,25.26,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.894,0.902,27.63,26.14,29.15,26.8,25.36,28.28,0,0,0,0,0,0,0.149,0,0.067,0.47,0.52,0.48,32.2
751500000000,1993,10,1993,1,4,7,0.132,0.0665,0.0658,4036.98,25.17,25.17,24.03,1,1,1,218.8,214.4,223.7,108.8,104.4,110,110,110,0,0,0,0.503,0.492,0.513,108.8,104.4,113.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0919,0.0904,0.0937,0.005,0.00463,0.00542,0.0002,0.00018,0.00021,0.186,0.178,0.195,0.0073,0.007,0.0077,25.3,25.26,25.34,0.917,0.914,0.921,0.97,0.97,0.97,0.89,0.887,0.893,24.77,23.72,25.94,24.03,23,25.17,0,0,0,0,0,0,0.133,0,0.0662,0.5,0.5,0.5,30.6
752104800000,1993,11,1993,2,5,7,0.132,0.0562,0.0759,4707.81,30.39,30.39,28.02,1,1,1,218.6,214.1,228.9,125.6,121.1,93,93,93,0,0,0,0.426,0.406,0.434,125.6,121.1,135.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0954,0.0938,0.099,0.00642,0.00605,0.0073,0.00025,0.00024,0.00029,0.214,0.206,0.232,0.0084,0.0081,0.0091,25.27,25.19,25.31,0.928,0.926,0.933,0.97,0.97,0.97,0.9,0.898,0.905,28.89,27.84,31.33,28.02,27,30.39,0,0,0,0,0,0,0.156,0,0.0561,0.43,0.57,0.43,35.7
752709600000,1993,11,1993,2,6,7,0.141,0.0562,0.0846,5255.59,31.7,31.7,31.28,1,1,1,232.8,230.8,234.7,139.8,137.8,93,93,93,0,0,0,0.4,0.396,0.403,139.8,137.8,141.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0997,0.101,0.00763,0.00746,0.00779,0.0003,0.00029,0.00031,0.239,0.236,0.243,0.0094,0.0093,0.0096,25.16,25.15,25.18,0.935,0.934,0.935,0.97,0.97,0.97,0.907,0.906,0.907,32.25,31.78,32.68,31.28,30.83,31.7,0,0,0,0,0,0,0.174,0,0.0564,0.4,0.6,0.4,37.3
753314400000,1993,11,1993,2,7,7,0.145,0.0562,0.0892,5547.76,33.95,33.95,33.02,1,1,1,240.4,232.7,244.5,147.4,139.7,93,93,93,0,0,0,0.387,0.38,0.4,147.4,139.7,151.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.1,0.105,0.00828,0.00763,0.00863,0.00033,0.0003,0.00034,0.253,0.239,0.26,0.01,0.0094,0.01,25.1,25.07,25.16,0.938,0.935,0.939,0.97,0.97,0.97,0.91,0.907,0.911,34.04,32.23,35,33.02,31.27,33.95,0,0,0,0,0,0,0.183,0,0.0558,0.39,0.62,0.38,38.3
753919200000,1993,11,1993,2,8,7,0.149,0.0562,0.0929,5782.2,36.45,36.45,34.42,1,1,1,246.6,240.1,255.4,153.6,147.1,93,93,93,0,0,0,0.377,0.364,0.387,153.6,147.1,162.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.108,0.0088,0.00826,0.00956,0.00035,0.00033,0.00038,0.264,0.252,0.28,0.01,0.01,0.011,25.06,25,25.11,0.94,0.938,0.943,0.97,0.97,0.971,0.912,0.91,0.915,35.48,33.97,37.55,34.42,32.95,36.45,0,0,0,0,0,0,0.191,0,0.0561,0.38,0.62,0.38,38.8
754524000000,1993,11,1993,2,9,7,0.155,0.0493,0.106,6657.89,42.43,42.43,39.63,1,1,1,256.5,252.2,263.4,175,161.9,81.57,77,93,0,0,0,0.318,0.292,0.365,175,161.9,186.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.112,0.108,0.115,0.0106,0.00951,0.0116,0.00042,0.00038,0.00046,0.301,0.279,0.321,0.012,0.011,0.013,24.97,24.93,25,0.947,0.943,0.95,0.977,0.97,0.98,0.925,0.915,0.931,40.57,37.42,43.3,39.63,36.32,42.43,0,0,0,0,0,0,0.22,0,0.049,0.32,0.68,0.32,43
755128800000,1993,12,1993,3,10,7,0.168,0.0466,0.121,7647.18,48.2,48.2,45.52,1,1,1,277.2,265.8,291.5,200.2,188.8,77,77,77,0,0,0,0.278,0.264,0.29,200.2,188.8,214.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.12,0.116,0.125,0.0128,0.0118,0.014,0.00051,0.00047,0.00056,0.345,0.325,0.371,0.014,0.013,0.015,24.85,24.76,24.91,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.55,43.88,49.88,45.52,43,48.2,0,0,0,0,0,0,0.253,0,0.047,0.28,0.72,0.28,45.5
755733600000,1993,12,1993,3,11,7,0.179,0.0466,0.132,8097.6,48.2,48.2,48.2,1,1,1,295.3,293.7,297.5,218.3,216.7,77,77,77,0,0,0,0.261,0.259,0.262,218.3,216.7,220.5,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.126,0.126,0.127,0.0143,0.0142,0.0145,0.00057,0.00056,0.00058,0.378,0.375,0.382,0.015,0.015,0.015,24.74,24.73,24.75,0.958,0.958,0.958,0.98,0.98,0.98,0.939,0.939,0.939,50.74,50.38,51.26,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.047,0.26,0.74,0.26,45.2
756338400000,1993,12,1993,3,12,7,0.187,0.0372,0.149,9082.09,57.64,57.64,54.06,2,1,1.8571428571428572,308.4,297.5,322.1,246.9,220.5,61.57,59,77,0,0,0,0.2,0.183,0.259,246.9,220.5,263.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.135,0.127,0.14,0.0181,0.0145,0.0232,0.00072,0.00058,0.00093,0.283,0.254,0.382,0.011,0.01,0.015,24.77,24.71,24.85,0.933,0.926,0.958,0.971,0.97,0.98,0.907,0.899,0.939,31.64,27.2,51.26,30.47,26.38,48.2,0,0,0,0,0,0,0.3,0,0.038,0.2,0.8,0.2,48.6
756943200000,1993,12,1993,3,13,7,0.202,0.0381,0.164,9977.64,60.79,60.79,59.39,2,2,2,334.4,324.6,342.1,271.4,265.6,63,59,73,0,0,0,0.188,0.175,0.215,271.4,265.6,277.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.143,0.141,0.145,0.0271,0.0244,0.03,0.0011,0.00098,0.0012,0.296,0.287,0.305,0.012,0.011,0.012,24.63,24.6,24.69,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,30.61,29.99,31.33,29.7,29.09,30.39,0,0,0,0,0,0,0.33,0,0.038,0.19,0.81,0.19,49.4
757548000000,1994,1,1993,4,14,7,0.221,0.0442,0.177,10706.3,68.7,68.7,63.73,2,2,2,365.1,344,388.3,292.1,271,73,73,73,0,0,0,0.2,0.188,0.212,292.1,271,315.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.152,0.145,0.16,0.0369,0.0269,0.0478,0.0015,0.0011,0.0019,0.329,0.297,0.363,0.013,0.012,0.015,24.45,24.29,24.58,0.938,0.934,0.943,0.97,0.97,0.97,0.91,0.906,0.914,32.85,30.51,35.41,31.86,29.59,34.35,0,0,0,0,0,0,0.354,0,0.044,0.2,0.8,0.2,48.4
758152800000,1994,1,1993,4,15,7,0.264,0.0442,0.22,13346.1,90.03,90.03,79.44,2,2,2,437.2,395.2,486.5,364.2,322.2,73,73,73,0,0,0,0.168,0.15,0.185,364.2,322.2,413.5,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.177,0.163,0.195,0.0709,0.0511,0.0942,0.0029,0.0021,0.0039,0.437,0.374,0.511,0.018,0.015,0.021,24,23.7,24.25,0.95,0.944,0.956,0.976,0.97,0.98,0.927,0.915,0.937,40.69,36.16,45.93,39.72,35.07,45.02,0,0,0,0,0,0,0.441,0,0.044,0.17,0.83,0.17,50.6
758757600000,1994,1,1993,4,16,7,0.347,0.0488,0.298,17338.1,115,115,103.2,3,2,2.5714285714285716,573.8,506.4,643.7,493,433.4,80.71,73,91,0,0,0,0.141,0.128,0.153,493,433.4,552.7,990,990,990,966.2,965.9,966.5,23.8,23.5,24.1,0.231,0.202,0.265,0.134,0.104,0.17,0.0056,0.0043,0.0072,0.573,0.534,0.626,0.024,0.022,0.027,23.25,22.9,23.58,0.952,0.946,0.958,0.975,0.97,0.98,0.928,0.918,0.939,42.79,35.97,52.01,41.23,34.89,48.2,0,0,0,0,0,0,0.573,0,0.049,0.14,0.86,0.14,50
759362400000,1994,1,1993,4,17,7,0.45,0.055,0.395,22446.6,144.6,144.6,133.6,3,3,3,743.8,665.3,812.3,652.8,574.3,91,91,91,0,0,0,0.123,0.112,0.137,652.8,574.3,721.3,990,990,990,966.9,966.6,967.1,23.1,22.9,23.4,0.322,0.277,0.361,0.237,0.185,0.283,0.01,0.0079,0.012,0.795,0.663,0.911,0.034,0.028,0.04,22.33,21.94,22.78,0.956,0.953,0.957,0.98,0.978,0.98,0.936,0.931,0.938,45.51,40.73,49.51,44.54,39.82,48.2,0,0,0,0,0,0,0.742,0,0.055,0.12,0.88,0.12,49.9
759967200000,1994,1,1993,4,18,7,0.553,0.0789,0.474,25488,165.8,165.8,151.7,4,3,3.4285714285714284,913.7,836.1,996.2,783.3,724.9,130.4,91,137,0,0,0,0.143,0.109,0.159,783.3,724.9,859.2,990,990,990,967.6,967.2,967.9,22.4,22.1,22.8,0.421,0.37,0.492,0.317,0.285,0.355,0.014,0.013,0.016,0.992,0.924,1.08,0.044,0.041,0.049,21.45,21.04,21.8,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,46.56,40.03,51.77,44.81,39.07,48.2,0,0,0,0,0,0,0.843,0,0.079,0.14,0.86,0.14,46.1
760572000000,1994,2,1993,5,19,7,0.662,0.0893,0.573,30024.2,186.5,186.5,178.7,4,4,4,1095,1024,1168,947,886.7,147.7,137,162,0,0,0,0.135,0.125,0.145,947,886.7,1006,990,990,990,968.2,968,968.4,21.8,21.6,22,0.579,0.517,0.654,0.399,0.368,0.436,0.018,0.017,0.02,1.24,1.13,1.37,0.057,0.051,0.064,20.56,20.2,20.9,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.59,43.39,47.59,44.68,42.53,46.64,0,0,0,0,0,0,0.993,0,0.089,0.13,0.87,0.13,45.4
761176800000,1994,2,1993,5,20,7,0.766,0.098,0.651,32253.9,192.8,192.8,192,4,4,4,1266,1187,1363,1104,1025,162,162,162,27.43,0,101,0.128,0.119,0.136,1077,1025,1100,990,990,990,968.7,968.5,969,21.3,21,21.5,0.77,0.683,0.835,0.596,0.48,0.648,0.028,0.022,0.031,1.66,1.45,1.78,0.078,0.067,0.085,19.6,19.18,20.06,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.35,48.17,50.17,48,47.21,48.2,0,0,0,0,0,0,1.07,0,0.115,0.13,0.85,0.15,42.1
761781600000,1994,2,1993,5,21,7,0.894,0.098,0.665,31728.4,191.9,191.9,188.9,4,4,4,1478,1397,1548,1316,1235,162,162,162,215.6,135,286,0.11,0.105,0.116,1100,1100,1100,990,990,990,969.4,969.2,969.6,20.6,20.4,20.8,0.879,0.849,0.9,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.8,1.85,0.089,0.086,0.091,18.76,18.51,19.05,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.18,47.53,48.95,47.21,46.58,47.97,0,0,0,0,0,0,1.05,0,0.229,0.11,0.74,0.26,35.5
762386400000,1994,2,1993,5,22,7,0.96,0.109,0.665,31068.7,186,186,184.9,4,4,4,1587,1557,1616,1407,1384,180,162,183,306.6,284,333,0.113,0.104,0.117,1100,1100,1100,990,990,990,969.8,969.7,969.9,20.2,20.1,20.3,0.908,0.9,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.092,0.091,0.092,18.38,18.28,18.48,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.18,46.92,47.45,46.23,45.98,46.5,0,0,0,0,0,0,1.03,0,0.295,0.11,0.69,0.31,32.4
762991200000,1994,3,1993,6,23,7,1.02,0.111,0.665,30461.6,183.4,183.4,181.3,4,4,4,1692,1632,1759,1509,1449,183,183,183,408.7,349,476,0.108,0.104,0.112,1100,1100,1100,990,990,990,970.1,969.9,970.3,19.9,19.7,20.1,0.917,0.913,0.924,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.095,18.03,17.81,18.23,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.25,45.65,46.77,45.33,44.74,45.84,0,0,0,0,0,0,1.01,0,0.355,0.11,0.65,0.35,29.9
763596000000,1994,3,1993,6,24,7,1.14,0.111,0.665,29301.4,177.9,177.9,174.4,4,4,4,1891,1790,1978,1708,1607,183,183,183,607.6,507,695,0.0968,0.0925,0.102,1100,1100,1100,990,990,990,970.7,970.4,971,19.3,19,19.6,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.099,17.38,17.1,17.71,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.49,43.73,45.38,43.6,42.85,44.47,0,0,0,0,0,0,0.969,0,0.475,0.097,0.58,0.42,25.7
764200800000,1994,3,1993,6,25,7,1.19,0.111,0.665,28888.7,173.7,173.7,172,4,4,4,1962,1911,1992,1779,1728,183,183,183,679,628,709,0.0933,0.0919,0.0958,1100,1100,1100,990,990,990,971,970.8,971.1,19,18.9,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.099,17.15,17.05,17.31,0.948,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.87,43.6,44.31,42.99,42.73,43.43,0,0,0,0,0,0,0.955,0,0.525,0.093,0.56,0.44,24.3
764805600000,1994,3,1993,6,26,7,1.1,0.102,0.665,29741.6,179.5,179.5,177,4,4,4,1814,1743,1887,1646,1595,168,148,183,546.3,495,604,0.0925,0.0827,0.101,1100,1100,1100,990,990,990,970.5,970.3,970.7,19.5,19.3,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.097,17.63,17.39,17.86,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.16,44.53,45.79,44.26,43.64,44.88,0,0,0,0,0,0,0.984,0,0.435,0.093,0.6,0.4,27
765410400000,1994,4,1993,7,27,7,0.982,0.0895,0.665,30849.8,186.6,186.6,183.6,4,4,4,1623,1535,1712,1475,1387,148,148,148,375,287,464,0.0913,0.0864,0.0964,1100,1100,1100,990,990,990,969.9,969.6,970.2,20.1,19.8,20.4,0.917,0.911,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.091,0.094,18.25,17.96,18.54,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.84,46.07,47.61,45.91,45.15,46.66,0,0,0,0,0,0,1.02,0,0.317,0.091,0.68,0.32,31.4
766015200000,1994,4,1993,7,28,7,0.855,0.0895,0.665,32027.1,192.8,192.8,190.6,4,4,4,1414,1303,1506,1266,1155,148,148,148,166.1,55,258,0.105,0.0983,0.114,1100,1100,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.866,0.819,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.77,1.86,0.087,0.084,0.091,18.98,18.64,19.38,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.76,47.86,49.84,47.66,46.9,48.2,0,0,0,0,0,0,1.06,0,0.19,0.1,0.78,0.22,37.5
766620000000,1994,4,1993,7,29,7,0.703,0.0895,0.612,31285.7,192.8,192.8,186.2,4,4,4,1162,1081,1259,1014,932.6,148,148,148,1.571,0,11,0.128,0.118,0.137,1012,932.6,1100,990,990,990,968.4,968.2,968.7,21.6,21.3,21.8,0.671,0.569,0.798,0.483,0.39,0.648,0.022,0.018,0.03,1.43,1.22,1.75,0.066,0.056,0.082,20.16,19.54,20.63,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.73,45.07,50.27,46.56,44.17,48.2,0,0,0,0,0,0,1.03,0,0.091,0.13,0.87,0.13,44.5
767224800000,1994,4,1993,7,30,7,0.6,0.0894,0.51,27345,173.2,173.2,162.8,4,4,4,991.7,934,1057,843.8,787,147.9,147,148,0,0,0,0.149,0.14,0.157,843.8,787,909,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.487,0.429,0.547,0.347,0.32,0.379,0.016,0.014,0.017,1.06,0.957,1.18,0.048,0.043,0.054,21.08,20.74,21.41,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.928,0.936,41.6,39.35,44.17,40.69,38.35,43.29,0,0,0,0,0,0,0.904,0,0.09,0.15,0.85,0.15,45.6
767829600000,1994,5,1993,8,31,7,0.529,0.0889,0.44,24008.7,144.6,144.6,142.9,3,3,3,874.8,838.1,918,727.8,691.1,147,147,147,0,0,0,0.168,0.16,0.175,727.8,691.1,771,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.379,0.353,0.415,0.286,0.263,0.312,0.013,0.012,0.014,0.934,0.869,1.01,0.041,0.038,0.045,21.67,21.42,21.88,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.3,47.29,51.62,47.64,46.35,48.2,0,0,0,0,0,0,0.794,0,0.089,0.17,0.83,0.17,45.4
768434400000,1994,5,1993,8,32,7,0.486,0.0889,0.397,22361.8,137.5,137.5,133.1,3,3,3,803,779.7,828.6,656,632.7,147,147,147,0,0,0,0.183,0.177,0.189,656,632.7,681.6,990,990,990,967.1,967,967.2,22.9,22.8,23,0.333,0.32,0.347,0.239,0.224,0.256,0.01,0.0097,0.011,0.81,0.771,0.853,0.035,0.034,0.037,22.08,21.93,22.21,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.27,43.9,46.76,44.37,43.02,45.83,0,0,0,0,0,0,0.739,0,0.089,0.18,0.82,0.18,46
769039200000,1994,5,1993,8,33,7,0.452,0.0889,0.363,20672.5,128,128,123.1,3,3,3,746.9,717.8,773.7,599.9,570.8,147,147,147,0,0,0,0.197,0.19,0.205,599.9,570.8,626.7,990,990,990,966.9,966.8,967,23.1,23,23.2,0.301,0.284,0.316,0.202,0.182,0.22,0.0087,0.0078,0.0095,0.715,0.666,0.76,0.031,0.029,0.033,22.4,22.24,22.56,0.954,0.952,0.955,0.979,0.976,0.98,0.934,0.93,0.936,41.9,40.09,43.54,41.02,39.13,42.67,0,0,0,0,0,0,0.684,0,0.089,0.2,0.8,0.2,45.7
769644000000,1994,5,1993,8,34,7,0.411,0.0889,0.322,18448.7,115.5,115.5,109.8,3,3,3,680,652.5,708.2,533,505.5,147,147,147,0,0,0,0.216,0.208,0.225,533,505.5,561.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.263,0.247,0.279,0.157,0.139,0.176,0.0067,0.0059,0.0076,0.602,0.556,0.65,0.026,0.024,0.028,22.78,22.62,22.93,0.949,0.947,0.951,0.972,0.97,0.975,0.922,0.918,0.928,37.67,35.88,39.48,36.6,34.8,38.49,0,0,0,0,0,0,0.61,0,0.089,0.22,0.78,0.22,44.9
770248800000,1994,5,1993,8,35,7,0.375,0.0768,0.298,16892.7,105.5,105.5,100.6,3,2,2.5714285714285716,620,597,644.5,493,478,127,119,147,0,0,0,0.205,0.19,0.231,493,478,508.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.239,0.229,0.247,0.132,0.125,0.141,0.0056,0.0053,0.006,0.582,0.533,0.64,0.025,0.023,0.027,23.04,22.92,23.12,0.95,0.945,0.956,0.974,0.97,0.98,0.926,0.917,0.937,42.75,35.17,52.53,40.4,34.12,48.2,0,0,0,0,0,0,0.559,0,0.077,0.2,0.79,0.21,45
770853600000,1994,6,1993,9,36,7,0.343,0.072,0.271,15974.3,96.4,96.4,95.09,2,2,2,567.9,546.9,589.6,448.9,427.9,119,119,119,0,0,0,0.21,0.202,0.218,448.9,427.9,470.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.214,0.206,0.225,0.111,0.101,0.121,0.0047,0.0042,0.0051,0.571,0.538,0.606,0.024,0.022,0.026,23.27,23.14,23.4,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.04,46.98,51.08,47.54,46.04,48.2,0,0,0,0,0,0,0.528,0,0.072,0.21,0.79,0.21,46.6
771458400000,1994,6,1993,9,37,7,0.316,0.072,0.244,14620.8,90.72,90.72,87.03,2,2,2,521.7,502.9,540.1,402.7,383.9,119,119,119,0,0,0,0.228,0.22,0.237,402.7,383.9,421.1,990,990,990,965.9,965.9,966,24.1,24,24.1,0.197,0.19,0.204,0.0891,0.0802,0.0977,0.0037,0.0033,0.0041,0.5,0.472,0.528,0.021,0.02,0.022,23.55,23.44,23.66,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,44.4,42.45,46.29,43.51,41.6,45.36,0,0,0,0,0,0,0.483,0,0.072,0.23,0.77,0.23,46.3
772063200000,1994,6,1993,9,38,7,0.29,0.072,0.219,13138.2,82.01,82.01,78.2,2,2,2,480.3,464.3,497.1,361.3,345.3,119,119,119,0,0,0,0.248,0.239,0.256,361.3,345.3,378.1,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.182,0.177,0.188,0.0695,0.062,0.0775,0.0029,0.0026,0.0032,0.438,0.414,0.464,0.018,0.017,0.019,23.8,23.7,23.9,0.95,0.948,0.952,0.976,0.972,0.98,0.927,0.922,0.933,40.05,38.35,41.84,39.1,37.29,41,0,0,0,0,0,0,0.434,0,0.071,0.25,0.76,0.24,45.3
772668000000,1994,6,1993,9,39,7,0.268,0.0691,0.199,11947.2,73.41,73.41,71.11,2,2,2,443.6,428,459.1,329.3,320,114.3,108,119,0,0,0,0.257,0.246,0.268,329.3,320,340.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.166,0.175,0.0544,0.05,0.0595,0.0022,0.002,0.0024,0.39,0.375,0.407,0.016,0.015,0.017,24.01,23.93,24.1,0.945,0.944,0.947,0.97,0.97,0.971,0.917,0.915,0.92,36.65,35.68,37.79,35.56,34.61,36.71,0,0,0,0,0,0,0.395,0,0.069,0.26,0.74,0.26,44.6
773272800000,1994,7,1993,10,40,7,0.247,0.0653,0.182,10962.2,68.13,68.13,65.25,2,2,2,409.2,396.5,422.8,301.2,288.5,108,108,108,0,0,0,0.264,0.255,0.272,301.2,288.5,314.8,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.16,0.155,0.165,0.0412,0.0352,0.0476,0.0017,0.0014,0.0019,0.347,0.328,0.367,0.014,0.013,0.015,24.21,24.13,24.29,0.941,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.915,33.63,32.23,35.12,32.63,31.27,34.07,0,0,0,0,0,0,0.363,0,0.065,0.26,0.74,0.26,44.4
773877600000,1994,7,1993,10,41,7,0.23,0.0653,0.165,9913.01,61.65,61.65,59.01,2,2,2,380.1,367.8,392.4,272.1,259.8,108,108,108,0,0,0,0.284,0.275,0.294,272.1,259.8,284.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.15,0.145,0.154,0.0274,0.0216,0.0332,0.0011,0.00087,0.0013,0.303,0.285,0.322,0.012,0.011,0.013,24.4,24.32,24.48,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,30.42,29.05,31.78,29.5,28.18,30.83,0,0,0,0,0,0,0.328,0,0.065,0.28,0.72,0.28,43.1
774482400000,1994,7,1993,10,42,7,0.214,0.0653,0.149,8947.49,55.59,55.59,53.26,2,2,2,353.6,342.9,364.3,245.6,234.9,108,108,108,0,0,0,0.305,0.296,0.315,245.6,234.9,256.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.14,0.136,0.144,0.0171,0.0157,0.02,0.00069,0.00063,0.00081,0.266,0.253,0.279,0.011,0.01,0.011,24.57,24.5,24.63,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,27.45,26.24,28.66,26.63,25.45,27.8,0,0,0,0,0,0,0.296,0,0.065,0.31,0.7,0.3,41.8
775087200000,1994,7,1993,10,43,7,0.2,0.0653,0.135,8184.97,50.35,50.35,48.72,2,1,1.2857142857142858,331.4,322.4,340.5,223.4,214.4,108,108,108,0,0,0,0.326,0.317,0.335,223.4,214.4,232.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.129,0.136,0.0147,0.014,0.0155,0.00059,0.00056,0.00062,0.347,0.247,0.397,0.014,0.0099,0.016,24.6,24.53,24.67,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,43.72,25.61,52.24,41.57,24.84,48.2,0,0,0,0,0,0,0.271,0,0.065,0.33,0.68,0.32,40.9
775692000000,1994,8,1993,11,44,7,0.186,0.0562,0.13,8014.89,48.2,48.2,47.71,1,1,1,307.3,296.4,318.3,214.3,203.4,93,93,93,0,0,0,0.303,0.292,0.314,214.3,203.4,225.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.127,0.124,0.131,0.014,0.013,0.0149,0.00056,0.00052,0.0006,0.373,0.354,0.393,0.015,0.014,0.016,24.69,24.62,24.76,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.66,47.2,52.17,47.71,46.25,48.2,0,0,0,0,0,0,0.265,0,0.056,0.3,0.7,0.3,43.1
776296800000,1994,8,1993,11,45,7,0.172,0.0562,0.116,7327.53,45.7,45.7,43.62,1,1,1,285,275.9,294,192,182.9,93,93,93,0,0,0,0.326,0.316,0.337,192,182.9,201,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.12,0.116,0.123,0.0121,0.0113,0.0128,0.00048,0.00045,0.00051,0.333,0.317,0.349,0.013,0.013,0.014,24.83,24.77,24.88,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.51,42.38,46.63,43.62,41.53,45.7,0,0,0,0,0,0,0.242,0,0.056,0.33,0.67,0.33,42.6
776901600000,1994,8,1993,11,46,7,0.16,0.0562,0.104,6527.21,40.82,40.82,38.85,1,1,1,265.1,257.6,272.9,172.1,164.6,93,93,93,0,0,0,0.351,0.341,0.361,172.1,164.6,179.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.11,0.115,0.0104,0.00974,0.011,0.00041,0.00039,0.00044,0.298,0.284,0.312,0.012,0.011,0.012,24.94,24.9,24.99,0.946,0.944,0.948,0.976,0.972,0.98,0.923,0.917,0.929,39.82,38.06,41.67,38.85,36.99,40.82,0,0,0,0,0,0,0.216,0,0.056,0.35,0.65,0.35,40.8
777506400000,1994,8,1993,11,47,7,0.151,0.0562,0.0943,5869.65,36.39,36.39,34.94,1,1,1,248.9,243.1,255.2,155.9,150.1,93,93,93,0,0,0,0.374,0.364,0.383,155.9,150.1,162.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.109,0.009,0.00851,0.00953,0.00036,0.00034,0.00038,0.269,0.258,0.28,0.011,0.01,0.011,25.04,25,25.08,0.941,0.939,0.943,0.97,0.97,0.971,0.913,0.911,0.915,36.02,34.68,37.49,34.94,33.64,36.39,0,0,0,0,0,0,0.194,0,0.0567,0.37,0.62,0.38,38.9
778111200000,1994,8,1993,11,48,7,0.141,0.049,0.0921,5746.25,36.62,36.62,34.2,1,1,1,233.2,223.2,241.2,152.2,144.4,81,72,93,0,0,0,0.347,0.307,0.392,152.2,144.4,162.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.103,0.107,0.00869,0.00802,0.00955,0.00034,0.00032,0.00038,0.261,0.248,0.278,0.01,0.0098,0.011,25.14,25.1,25.2,0.939,0.937,0.943,0.97,0.97,0.971,0.911,0.909,0.915,35.26,33.33,37.71,34.2,32.33,36.62,0,0,0,0,0,0,0.19,0,0.0489,0.35,0.65,0.35,40.8
778716000000,1994,9,1993,12,49,7,0.128,0.0435,0.0846,5284.97,33.47,33.47,31.46,1,1,1,211.9,203.8,220.7,139.9,131.8,72,72,72,0,0,0,0.34,0.326,0.353,139.9,131.8,148.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.099,0.0961,0.102,0.00764,0.00695,0.00839,0.0003,0.00027,0.00033,0.238,0.223,0.254,0.0093,0.0087,0.01,25.29,25.22,25.35,0.935,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,32.43,30.5,34.51,31.46,29.59,33.47,0,0,0,0,0,0,0.175,0,0.0434,0.34,0.66,0.34,41.3
779320800000,1994,9,1993,12,50,7,0.118,0.0435,0.0744,4623.99,29.03,29.03,27.52,1,1,1,195,189.3,201.3,123,117.3,72,72,72,0,0,0,0.369,0.358,0.38,123,117.3,129.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.091,0.0953,0.00621,0.00572,0.00674,0.00024,0.00022,0.00026,0.208,0.198,0.219,0.0081,0.0077,0.0086,25.38,25.37,25.38,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.37,26.94,29.92,27.52,26.13,29.03,0,0,0,0,0,0,0.153,0,0.0436,0.37,0.63,0.37,39.2
779925600000,1994,9,1993,12,51,7,0.11,0.0435,0.0663,4082.13,25.66,25.66,24.3,1,1,1,181.7,176.4,187.3,109.7,104.4,72,72,72,0,0,0,0.396,0.384,0.408,109.7,104.4,115.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0884,0.0865,0.0904,0.00507,0.00462,0.00555,0.0002,0.00018,0.00022,0.184,0.175,0.194,0.0072,0.0068,0.0076,25.38,25.38,25.38,0.917,0.914,0.922,0.97,0.97,0.97,0.89,0.886,0.894,25.05,23.74,26.46,24.3,23.03,25.66,0,0,0,0,0,0,0.135,0,0.0437,0.4,0.6,0.4,37.1
780530400000,1994,9,1993,12,52,7,0.104,0.0401,0.0635,3895.78,26.1,26.1,23.19,1,1,1,171.3,168.5,175,105,97.57,66.29,52,72,0,0,0,0.387,0.307,0.425,105,97.57,117.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0857,0.0841,0.0875,0.00468,0.00404,0.00572,0.00018,0.00016,0.00022,0.175,0.162,0.194,0.0068,0.0064,0.0076,25.37,25.34,25.38,0.915,0.911,0.923,0.969,0.968,0.97,0.887,0.882,0.895,23.92,22.18,26.91,23.19,21.46,26.1,0,0,0,0,0,0,0.129,0,0.0405,0.39,0.61,0.39,37.5
781135200000,1994,10,1994,1,1,7,0.0999,0.0314,0.0685,4219.06,25.71,25.71,25.11,1,1,1,165.2,162.7,167.7,113.2,110.7,52,52,52,0,0,0,0.315,0.31,0.32,113.2,110.7,115.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0861,0.0852,0.0869,0.00537,0.00516,0.00558,0.00021,0.0002,0.00022,0.187,0.182,0.191,0.0073,0.0071,0.0075,25.34,25.34,25.34,0.92,0.918,0.922,0.97,0.97,0.97,0.893,0.891,0.894,25.89,25.28,26.5,25.11,24.52,25.71,0,0,0,0,0,0,0.14,0,0.0314,0.31,0.69,0.31,42.2
781740000000,1994,10,1994,1,2,7,0.0975,0.0314,0.0661,4059.56,24.32,24.32,24.16,1,1,1,161.3,160,161.9,109.3,108,52,52,52,0,0,0,0.322,0.321,0.325,109.3,108,109.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0847,0.0842,0.0849,0.00504,0.00493,0.00509,0.0002,0.00019,0.0002,0.18,0.177,0.181,0.007,0.007,0.0071,25.34,25.34,25.34,0.917,0.917,0.918,0.97,0.97,0.97,0.89,0.889,0.89,24.91,24.6,25.08,24.16,23.86,24.32,0,0,0,0,0,0,0.134,0,0.0314,0.32,0.68,0.32,41.6
782344800000,1994,10,1994,1,3,7,0.0971,0.0314,0.0657,4032.88,24.52,24.52,24.01,1,1,1,160.6,158.1,162.7,108.6,106.1,52,52,52,0,0,0,0.324,0.32,0.329,108.6,106.1,110.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0844,0.0836,0.0852,0.00498,0.00477,0.00516,0.0002,0.00019,0.0002,0.179,0.174,0.182,0.007,0.0068,0.0071,25.34,25.34,25.34,0.917,0.915,0.918,0.97,0.97,0.97,0.889,0.888,0.891,24.75,24.13,25.28,24.01,23.41,24.52,0,0,0,0,0,0,0.133,0,0.0314,0.32,0.68,0.32,41.5
782949600000,1994,10,1994,1,4,7,0.0951,0.0314,0.0636,3896.39,24.19,24.19,23.19,1,1,1,157.2,154.5,161.4,105.2,102.5,52,52,52,0,0,0,0.331,0.322,0.337,105.2,102.5,109.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0832,0.0823,0.0847,0.00469,0.00447,0.00505,0.00018,0.00018,0.0002,0.172,0.168,0.18,0.0068,0.0066,0.007,25.34,25.34,25.34,0.915,0.913,0.917,0.97,0.97,0.97,0.887,0.885,0.89,23.91,23.26,24.94,23.19,22.56,24.19,0,0,0,0,0,0,0.129,0,0.0315,0.33,0.67,0.33,41
783554400000,1994,10,1994,1,5,7,0.0952,0.0304,0.0648,3975.64,24.01,24.01,23.66,1,1,1,157.5,156.2,158.6,107.2,104.2,50.29,50,52,0,0,0,0.319,0.315,0.333,107.2,104.2,108.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.0829,0.0841,0.00486,0.0046,0.00498,0.00019,0.00018,0.0002,0.176,0.171,0.178,0.0069,0.0067,0.007,25.34,25.34,25.34,0.916,0.914,0.917,0.97,0.97,0.97,0.888,0.886,0.889,24.4,23.66,24.76,23.66,22.95,24.01,0,0,0,0,0,0,0.131,0,0.0304,0.32,0.68,0.32,41.8
784159200000,1994,11,1994,2,6,7,0.0961,0.0302,0.0659,4045.16,24.34,24.34,24.08,1,1,1,158.9,158.1,160,108.9,108.1,50,50,50,0,0,0,0.315,0.313,0.316,108.9,108.1,110,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0842,0.0839,0.0846,0.00501,0.00494,0.0051,0.0002,0.00019,0.0002,0.179,0.177,0.181,0.007,0.0069,0.0071,25.34,25.34,25.34,0.917,0.917,0.918,0.97,0.97,0.97,0.89,0.889,0.89,24.82,24.62,25.09,24.08,23.88,24.34,0,0,0,0,0,0,0.134,0,0.0302,0.31,0.69,0.31,42.1
784764000000,1994,11,1994,2,7,7,0.0949,0.0302,0.0647,3965.04,23.95,23.95,23.6,1,1,1,156.9,155.6,158.4,106.9,105.6,50,50,50,0,0,0,0.319,0.316,0.321,106.9,105.6,108.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.083,0.084,0.00484,0.00473,0.00496,0.00019,0.00019,0.00019,0.175,0.173,0.178,0.0069,0.0068,0.007,25.34,25.34,25.34,0.916,0.915,0.917,0.97,0.97,0.97,0.888,0.887,0.889,24.33,24.01,24.69,23.6,23.29,23.95,0,0,0,0,0,0,0.131,0,0.0302,0.32,0.68,0.32,41.8
785368800000,1994,11,1994,2,8,7,0.098,0.0302,0.0678,4171.4,25.59,25.59,24.83,1,1,1,162,160.3,165.2,112,110.3,50,50,50,0,0,0,0.309,0.303,0.312,112,110.3,115.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0853,0.0847,0.0864,0.00527,0.00512,0.00554,0.00021,0.0002,0.00022,0.184,0.181,0.19,0.0072,0.0071,0.0074,25.34,25.34,25.34,0.919,0.918,0.922,0.97,0.97,0.97,0.892,0.891,0.894,25.6,25.16,26.38,24.83,24.41,25.59,0,0,0,0,0,0,0.138,0,0.0302,0.31,0.69,0.31,42.6
785973600000,1994,11,1994,2,9,7,0.109,0.0334,0.0758,4714.94,28.92,28.92,28.07,1,1,1,180.5,169.3,187.9,125.4,119.3,55.14,50,59,0,0,0,0.305,0.281,0.325,125.4,119.3,128.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0908,0.0879,0.0927,0.00641,0.00589,0.00671,0.00025,0.00023,0.00026,0.209,0.197,0.216,0.0082,0.0077,0.0084,25.35,25.34,25.36,0.928,0.924,0.93,0.97,0.97,0.97,0.9,0.897,0.902,28.93,27.41,29.81,28.07,26.59,28.92,0,0,0,0,0,0,0.156,0,0.0332,0.31,0.7,0.3,43.3
786578400000,1994,12,1994,3,10,7,0.111,0.0357,0.0755,4695.55,28.72,28.72,27.95,1,1,1,183.8,181.3,187.1,124.8,122.3,59,59,59,0,0,0,0.321,0.315,0.325,124.8,122.3,128.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0904,0.0924,0.00636,0.00615,0.00664,0.00025,0.00024,0.00026,0.209,0.204,0.214,0.0082,0.008,0.0084,25.36,25.36,25.36,0.928,0.927,0.93,0.97,0.97,0.97,0.9,0.899,0.902,28.81,28.19,29.61,27.95,27.34,28.72,0,0,0,0,0,0,0.155,0,0.0355,0.32,0.68,0.32,42.3
787183200000,1994,12,1994,3,11,7,0.111,0.0357,0.0754,4687.65,28.47,28.47,27.9,1,1,1,183.6,181.3,186,124.6,122.3,59,59,59,0,0,0,0.321,0.317,0.325,124.6,122.3,127,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0904,0.092,0.00634,0.00615,0.00654,0.00025,0.00024,0.00026,0.208,0.204,0.212,0.0081,0.008,0.0083,25.36,25.36,25.36,0.928,0.927,0.929,0.97,0.97,0.97,0.9,0.899,0.901,28.77,28.19,29.35,27.9,27.34,28.47,0,0,0,0,0,0,0.155,0,0.0356,0.32,0.68,0.32,42.2
787788000000,1994,12,1994,3,12,7,0.114,0.0357,0.0784,4886,31.33,31.33,29.08,1,1,1,188.6,181.1,198,129.6,122.1,59,59,59,0,0,0,0.313,0.298,0.326,129.6,122.1,139,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0903,0.0962,0.00677,0.00613,0.00757,0.00026,0.00024,0.0003,0.217,0.204,0.234,0.0085,0.008,0.0091,25.36,25.36,25.36,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.899,0.906,29.98,28.12,32.29,29.08,27.28,31.33,0,0,0,0,0,0,0.162,0,0.0356,0.31,0.69,0.31,42.9
788392800000,1994,12,1994,3,13,7,0.125,0.0369,0.0884,5538.87,34.85,34.85,32.97,1,1,1,207.2,201,215.2,146.2,142,61,59,73,0,0,0,0.294,0.277,0.339,146.2,142,154.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.099,0.0973,0.102,0.00817,0.00782,0.00887,0.00032,0.00031,0.00035,0.247,0.239,0.261,0.0097,0.0094,0.01,25.31,25.26,25.35,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,33.99,32.97,35.93,32.97,31.98,34.85,0,0,0,0,0,0,0.183,0,0.0366,0.3,0.71,0.29,44.3
