datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
788997600000,1995,1,1994,4,14,7,0.128,0.0442,0.0842,5255.87,32.36,32.36,31.28,1,1,1,212.2,207.3,216.9,139.2,134.3,73,73,73,0,0,0,0.344,0.337,0.352,139.2,134.3,143.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0981,0.0963,0.0997,0.00758,0.00717,0.00798,0.0003,0.00028,0.00031,0.236,0.227,0.244,0.0092,0.0089,0.0096,25.29,25.25,25.33,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32.25,31.1,33.36,31.28,30.17,32.36,0,0,0,0,0,0,0.174,0,0.0438,0.35,0.66,0.34,41.1
789602400000,1995,1,1994,4,15,7,0.129,0.0442,0.0849,5302.59,33.24,33.24,31.56,1,1,1,213.4,205.4,220.7,140.4,132.4,73,73,73,0,0,0,0.342,0.331,0.355,140.4,132.4,147.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0985,0.0957,0.101,0.00768,0.007,0.00831,0.0003,0.00027,0.00033,0.238,0.224,0.251,0.0093,0.0088,0.0099,25.28,25.22,25.34,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,32.54,30.65,34.27,31.56,29.73,33.24,0,0,0,0,0,0,0.175,0,0.0441,0.34,0.66,0.34,41.1
790207200000,1995,1,1994,4,16,7,0.139,0.0442,0.0946,5915.33,36.29,36.29,35.21,1,1,1,229.4,225.9,234.1,156.4,152.9,73,73,73,0,0,0,0.318,0.312,0.323,156.4,152.9,161.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.104,0.103,0.106,0.00904,0.00875,0.00944,0.00036,0.00034,0.00037,0.267,0.261,0.275,0.01,0.01,0.011,25.16,25.12,25.18,0.941,0.94,0.942,0.97,0.97,0.97,0.913,0.911,0.914,36.3,35.49,37.4,35.21,34.42,36.29,0,0,0,0,0,0,0.196,0,0.0444,0.32,0.68,0.32,42.6
790812000000,1995,1,1994,4,17,7,0.145,0.0442,0.101,6362.26,38.72,38.72,37.87,1,1,1,240.5,237.7,243.9,167.5,164.7,73,73,73,0,0,0,0.303,0.299,0.307,167.5,164.7,170.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.107,0.109,0.00999,0.00975,0.0103,0.00039,0.00038,0.00041,0.287,0.282,0.293,0.011,0.011,0.012,25.07,25.04,25.09,0.944,0.943,0.945,0.974,0.972,0.975,0.92,0.917,0.922,38.89,38.23,39.7,37.87,37.17,38.72,0,0,0,0,0,0,0.21,0,0.044,0.3,0.7,0.3,43.9
791416800000,1995,1,1994,4,18,7,0.151,0.0493,0.102,6375.11,39.19,39.19,37.95,1,1,1,249.7,243.9,258.2,168.1,161.7,81.57,73,85,0,0,0,0.327,0.297,0.345,168.1,161.7,173.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.109,0.107,0.111,0.01,0.00949,0.0105,0.0004,0.00037,0.00041,0.289,0.277,0.298,0.011,0.011,0.012,25.02,24.97,25.04,0.945,0.943,0.946,0.974,0.97,0.976,0.92,0.915,0.924,38.97,37.43,40.14,37.95,36.33,39.19,0,0,0,0,0,0,0.211,0,0.049,0.33,0.68,0.32,42.2
792021600000,1995,2,1994,5,19,7,0.162,0.0514,0.11,6955.11,42.93,42.93,41.4,1,1,1,267.2,260.6,273.8,182.2,175.6,85,85,85,0,0,0,0.318,0.311,0.326,182.2,175.6,188.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.112,0.117,0.0112,0.0107,0.0118,0.00045,0.00042,0.00047,0.314,0.302,0.326,0.012,0.012,0.013,24.92,24.88,24.96,0.949,0.947,0.951,0.979,0.978,0.98,0.93,0.926,0.932,42.27,40.71,43.81,41.4,39.79,42.93,0,0,0,0,0,0,0.23,0,0.052,0.32,0.68,0.32,42.9
792626400000,1995,2,1994,5,20,7,0.17,0.0514,0.118,7485.91,45.65,45.65,44.56,1,1,1,280.8,276.2,285.5,195.8,191.2,85,85,85,0,0,0,0.303,0.298,0.308,195.8,191.2,200.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.119,0.117,0.121,0.0124,0.012,0.0128,0.00049,0.00048,0.00051,0.338,0.33,0.347,0.013,0.013,0.014,24.84,24.81,24.87,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,45.47,44.39,46.58,44.56,43.5,45.65,0,0,0,0,0,0,0.248,0,0.052,0.3,0.69,0.31,44
793231200000,1995,2,1994,5,21,7,0.192,0.0514,0.14,8582.25,57.46,57.46,51.08,2,1,1.5714285714285714,316.8,291.3,348.7,231.8,206.3,85,85,85,0,0,0,0.269,0.244,0.292,231.8,206.3,263.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.132,0.123,0.143,0.0163,0.0133,0.0235,0.00065,0.00053,0.00094,0.309,0.244,0.382,0.012,0.0097,0.015,24.71,24.57,24.78,0.94,0.923,0.958,0.974,0.97,0.98,0.916,0.895,0.939,36.96,25.74,51.16,35.78,24.97,48.2,0,0,0,0,0,0,0.284,0,0.052,0.27,0.73,0.27,44.7
793836000000,1995,2,1994,5,22,7,0.243,0.0609,0.183,10996.2,73.53,73.53,65.45,2,2,2,402.5,361.5,446.8,301.8,276.5,100.7,85,107,0,0,0,0.25,0.227,0.276,301.8,276.5,339.8,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.159,0.148,0.173,0.0414,0.0295,0.0594,0.0017,0.0012,0.0024,0.346,0.306,0.404,0.014,0.012,0.017,24.25,23.98,24.49,0.94,0.935,0.947,0.97,0.97,0.971,0.912,0.907,0.92,33.73,31.05,37.85,32.73,30.12,36.76,0,0,0,0,0,0,0.364,0,0.06,0.25,0.75,0.25,45.3
794440800000,1995,3,1994,6,23,7,0.313,0.0647,0.248,14806.6,96.4,96.4,88.13,2,2,2,516.9,464.1,570.2,409.9,357.1,107,107,107,0,0,0,0.208,0.188,0.231,409.9,357.1,463.2,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.198,0.179,0.218,0.0925,0.0675,0.118,0.0038,0.0028,0.0049,0.51,0.43,0.591,0.021,0.018,0.025,23.56,23.24,23.88,0.955,0.949,0.958,0.979,0.975,0.98,0.935,0.926,0.939,45.19,39.7,50.53,44.07,38.72,48.2,0,0,0,0,0,0,0.49,0,0.065,0.21,0.79,0.21,47.3
795045600000,1995,3,1994,6,24,7,0.379,0.0647,0.314,18036,113.5,113.5,107.4,3,2,2.857142857142857,626.2,587.4,654.1,519.2,480.4,107,107,107,0,0,0,0.171,0.164,0.182,519.2,480.4,547.1,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.25,0.228,0.266,0.148,0.126,0.166,0.0063,0.0053,0.0071,0.59,0.536,0.621,0.025,0.023,0.026,23.01,22.86,23.15,0.95,0.946,0.956,0.973,0.97,0.98,0.924,0.917,0.937,39.55,35.5,52.1,38.08,34.44,48.2,0,0,0,0,0,0,0.596,0,0.065,0.17,0.83,0.17,47.6
795650400000,1995,3,1994,6,25,7,0.402,0.0647,0.337,19437.8,116.8,116.8,115.7,3,3,3,664.8,658.2,670.2,557.8,551.2,107,107,107,0,0,0,0.161,0.16,0.163,557.8,551.2,563.2,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.272,0.268,0.275,0.174,0.169,0.177,0.0074,0.0072,0.0076,0.639,0.628,0.648,0.027,0.027,0.028,22.8,22.77,22.84,0.951,0.951,0.952,0.975,0.974,0.976,0.928,0.926,0.929,39.55,39.13,39.9,38.57,38.12,38.94,0,0,0,0,0,0,0.643,0,0.065,0.16,0.84,0.16,48.4
796255200000,1995,3,1994,6,26,7,0.389,0.0678,0.321,18499.5,114.3,114.3,110.1,3,3,3,642.8,619.6,657.9,530.7,494.6,112.1,107,125,0,0,0,0.175,0.163,0.202,530.7,494.6,550.9,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.258,0.241,0.268,0.156,0.132,0.169,0.0066,0.0056,0.0072,0.595,0.538,0.627,0.025,0.023,0.027,22.93,22.84,23.08,0.949,0.946,0.951,0.972,0.97,0.974,0.923,0.917,0.926,37.76,35.3,39.11,36.71,34.24,38.1,0,0,0,0,0,0,0.612,0,0.068,0.17,0.83,0.17,47.6
796860000000,1995,4,1994,7,27,7,0.351,0.0756,0.275,16005.5,96.4,96.4,95.27,2,2,2,580,554.9,609.5,455,429.9,125,125,125,0,0,0,0.216,0.205,0.225,455,429.9,484.5,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.219,0.208,0.235,0.114,0.102,0.128,0.0048,0.0043,0.0054,0.582,0.542,0.632,0.024,0.023,0.027,23.21,23.03,23.36,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.55,47.12,52.31,47.64,46.17,48.2,0,0,0,0,0,0,0.529,0,0.076,0.22,0.78,0.22,45.6
797464800000,1995,4,1994,7,28,7,0.323,0.0756,0.247,14826.4,91.1,91.1,88.25,2,2,2,534.2,523.4,548.6,409.2,398.4,125,125,125,0,0,0,0.234,0.228,0.239,409.2,398.4,423.6,990,990,990,966,966,966.1,24,23.9,24,0.2,0.197,0.205,0.0922,0.087,0.0989,0.0038,0.0036,0.0041,0.511,0.495,0.533,0.021,0.021,0.022,23.48,23.4,23.55,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.03,43.92,46.48,44.13,43.04,45.55,0,0,0,0,0,0,0.49,0,0.076,0.23,0.76,0.24,45.9
798069600000,1995,4,1994,7,29,7,0.31,0.0756,0.234,14065.4,85.81,85.81,83.72,2,2,2,512,498,522,387,373,125,125,125,0,0,0,0.244,0.239,0.251,387,373,397,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.193,0.188,0.196,0.0817,0.075,0.0864,0.0034,0.0031,0.0036,0.478,0.457,0.493,0.02,0.019,0.02,23.62,23.56,23.7,0.953,0.951,0.955,0.98,0.979,0.98,0.934,0.931,0.935,42.72,41.25,43.78,41.86,40.37,42.9,0,0,0,0,0,0,0.465,0,0.076,0.24,0.75,0.25,45.4
798674400000,1995,4,1994,7,30,7,0.284,0.0756,0.209,12523.9,79.44,79.44,74.55,2,2,2,470.4,447.4,492.2,345.4,322.4,125,125,125,0,0,0,0.266,0.254,0.279,345.4,322.4,367.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.178,0.17,0.186,0.062,0.0512,0.0723,0.0026,0.0021,0.003,0.416,0.381,0.448,0.017,0.016,0.019,23.87,23.74,24.01,0.948,0.944,0.951,0.973,0.97,0.977,0.922,0.916,0.929,38.31,35.83,40.64,37.27,34.76,39.72,0,0,0,0,0,0,0.414,0,0.075,0.27,0.74,0.26,44.1
799279200000,1995,5,1994,8,31,7,0.254,0.0889,0.165,9855.83,63.17,63.17,58.67,2,2,2,419.6,399,440.6,272.6,252,147,147,147,0,0,0,0.351,0.334,0.368,272.6,252,293.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.153,0.145,0.16,0.0277,0.0179,0.0376,0.0011,0.00073,0.0015,0.307,0.276,0.338,0.013,0.011,0.014,24.21,24.08,24.33,0.935,0.93,0.939,0.97,0.97,0.97,0.907,0.902,0.911,30.24,27.96,32.56,29.33,27.12,31.58,0,0,0,0,0,0,0.326,0,0.089,0.35,0.65,0.35,38.8
799884000000,1995,5,1994,8,32,7,0.226,0.0889,0.138,8313.57,52.99,52.99,49.49,2,1,1.4285714285714286,374.5,356.1,393.2,227.5,209.1,147,147,147,0,0,0,0.393,0.374,0.413,227.5,209.1,246.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.137,0.13,0.143,0.0151,0.0135,0.0167,0.00061,0.00054,0.00068,0.332,0.255,0.401,0.013,0.01,0.016,24.4,24.33,24.45,0.944,0.924,0.958,0.976,0.97,0.98,0.921,0.897,0.939,39.94,25.89,51.99,38.43,25.11,48.2,0,0,0,0,0,0,0.275,0,0.088,0.39,0.61,0.39,36.8
800488800000,1995,5,1994,8,33,7,0.203,0.0889,0.114,7105.19,45.72,45.72,42.29,1,1,1,335.3,320.2,350.3,188.3,173.2,147,147,147,0,0,0,0.439,0.42,0.459,188.3,173.2,203.3,990,990,990,965.1,965,965.2,24.9,24.8,25,0.123,0.117,0.128,0.0118,0.0105,0.013,0.00047,0.00042,0.00052,0.331,0.304,0.358,0.013,0.012,0.014,24.59,24.49,24.69,0.951,0.947,0.955,0.979,0.975,0.98,0.931,0.923,0.936,43.2,39.72,46.65,42.29,38.75,45.72,0,0,0,0,0,0,0.235,0,0.089,0.44,0.56,0.44,35
801093600000,1995,5,1994,8,34,7,0.184,0.0889,0.0948,5854.5,37.61,37.61,34.85,1,1,1,303.8,291.5,315.6,156.8,144.5,147,147,147,0,0,0,0.484,0.466,0.504,156.8,144.5,168.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.112,0.107,0.116,0.00907,0.00804,0.0101,0.00036,0.00032,0.0004,0.275,0.253,0.296,0.011,0.01,0.012,24.8,24.73,24.88,0.941,0.937,0.945,0.971,0.97,0.973,0.914,0.909,0.92,35.9,33.05,38.64,34.85,32.06,37.61,0,0,0,0,0,0,0.194,0,0.0892,0.48,0.52,0.48,31.8
801698400000,1995,5,1994,8,35,7,0.168,0.0792,0.0883,5455.54,35.09,35.09,32.47,1,1,1,277,267.7,287.4,146,132.8,131,119,147,0,0,0,0.472,0.431,0.525,146,132.8,157.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.107,0.103,0.11,0.00816,0.00704,0.00911,0.00032,0.00028,0.00036,0.255,0.232,0.274,0.01,0.0092,0.011,24.94,24.9,24.97,0.937,0.932,0.942,0.97,0.97,0.97,0.909,0.904,0.913,33.48,30.28,36.18,32.47,29.37,35.09,0,0,0,0,0,0,0.18,0,0.0797,0.47,0.53,0.47,32.5
802303200000,1995,6,1994,9,36,7,0.155,0.072,0.0828,5117.1,32.47,32.47,30.46,1,1,1,255.9,247.8,264.7,136.9,128.8,119,119,119,0,0,0,0.465,0.45,0.48,136.9,128.8,145.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.1,0.106,0.00739,0.0067,0.00814,0.00029,0.00026,0.00032,0.238,0.223,0.254,0.0094,0.0088,0.01,25.04,24.99,25.09,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,31.4,29.48,33.48,30.46,28.6,32.47,0,0,0,0,0,0,0.169,0,0.0722,0.46,0.53,0.47,33
802908000000,1995,6,1994,9,37,7,0.144,0.072,0.072,4429.42,28.04,28.04,26.37,1,1,1,238.1,231.6,245.3,119.1,112.6,119,119,119,0,0,0,0.5,0.485,0.514,119.1,112.6,126.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.097,0.0947,0.0995,0.00587,0.00532,0.00649,0.00023,0.00021,0.00026,0.206,0.195,0.219,0.0081,0.0077,0.0086,25.17,25.11,25.22,0.925,0.92,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.18,25.64,28.9,26.37,24.87,28.04,0,0,0,0,0,0,0.146,0,0.072,0.5,0.5,0.5,30.8
803512800000,1995,6,1994,9,38,7,0.135,0.072,0.0635,3879.42,24.43,24.43,23.09,1,1,1,224,218.2,229.7,105,99.24,119,119,119,0,0,0,0.531,0.518,0.545,105,99.24,110.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.092,0.09,0.094,0.00467,0.00419,0.00516,0.00018,0.00016,0.0002,0.181,0.171,0.191,0.0071,0.0067,0.0075,25.28,25.23,25.32,0.915,0.912,0.919,0.97,0.968,0.97,0.887,0.883,0.892,23.81,22.47,25.18,23.09,21.76,24.43,0,0,0,0,0,0,0.128,0,0.0715,0.53,0.47,0.53,28.7
804117600000,1995,6,1994,9,39,7,0.127,0.0701,0.0573,2996.36,21.72,21.72,17.84,1,1,1,210.6,204.8,216.3,94.73,89.67,115.9,108,119,0,0,0,0.55,0.522,0.57,94.73,89.67,98.76,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.088,0.0866,0.0893,0.0038,0.00337,0.00414,0.00015,0.00013,0.00016,0.162,0.154,0.168,0.0064,0.006,0.0066,25.37,25.33,25.41,0.786,0,0.924,0.828,0,0.968,0.76,0,0.891,18.46,0,22.43,17.84,0,21.72,0,1,0,0,0.143,0,0.0991,0.143,0.0697,0.55,0.45,0.55,23.6
804722400000,1995,7,1994,10,40,7,0.119,0.0653,0.0539,0,0,0,0,1,1,1,197.2,191.4,202.9,89.19,83.45,108,108,108,0,0,0,0.548,0.532,0.564,89.19,83.45,94.93,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.085,0.083,0.087,0.00333,0.00284,0.00382,0.00013,0.00011,0.00015,0.151,0.141,0.162,0.0059,0.0055,0.0063,25.44,25.42,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0651,0.55,0.45,0.55,0
805327200000,1995,7,1994,10,41,7,0.112,0.0653,0.0468,0,0,0,0,1,1,1,185.4,181.3,189.5,77.43,73.33,108,108,108,0,0,0,0.583,0.57,0.596,77.43,73.33,81.53,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0809,0.0794,0.0823,0.00233,0.00198,0.00268,0.000091,0.000078,0.0001,0.13,0.123,0.138,0.0051,0.0048,0.0054,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0652,0.58,0.42,0.58,0
805932000000,1995,7,1994,10,42,7,0.106,0.0653,0.041,0,0,0,0,1,1,1,175.9,171.8,180,67.86,63.76,108,108,108,0,0,0,0.614,0.6,0.629,67.86,63.76,71.96,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0775,0.076,0.0789,0.00152,0.00117,0.00187,0.000059,0.000046,0.000073,0.113,0.106,0.12,0.0044,0.0041,0.0047,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.065,0.62,0.39,0.61,0
806536800000,1995,7,1994,10,43,7,0.101,0.0653,0.0355,0,0,0,0,1,1,1,166.8,163.8,170.4,58.76,55.83,108,108,108,0,0,0,0.648,0.634,0.659,58.76,55.83,62.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0743,0.0732,0.0756,0.000745,0.000496,0.00105,0.000029,0.000019,0.000041,0.0968,0.0916,0.103,0.0038,0.0036,0.004,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0655,0.65,0.35,0.65,0
807141600000,1995,7,1994,10,44,7,0.0954,0.0575,0.0378,0,0,0,0,1,1,1,157.7,152.1,163,62.52,55.01,95.14,93,108,0,0,0,0.603,0.577,0.663,62.52,55.01,68.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0741,0.0726,0.0758,0.00106,0.000426,0.00154,0.000042,0.000017,0.00006,0.102,0.0901,0.112,0.004,0.0035,0.0044,25.41,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0576,0.6,0.4,0.6,0
807746400000,1995,8,1994,11,45,7,0.0887,0.0562,0.0281,0,0,0,0,1,0,0.8571428571428571,146.6,142.5,150.7,53.6,49.5,93,93,93,7.143,0,50,0.635,0.617,0.653,46.53,0,57.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0721,0.000312,0,0.000655,0.000012,0,0.000026,0.085,0.0708,0.0932,0.0033,0.0028,0.0037,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0606,0.63,0.32,0.68,0
808351200000,1995,8,1994,11,46,7,0.0835,0.0562,0,0,0,0,0,0,0,0,138.1,135.7,141.1,45.13,42.67,93,93,93,45,43,48,0.673,0.659,0.685,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0835,0.67,0,1,0
808956000000,1995,8,1994,11,47,7,0.0801,0.0562,0,0,0,0,0,0,0,0,132.4,129.9,134.8,39.39,36.92,93,93,93,39.43,37,42,0.703,0.69,0.716,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0801,0.7,0,1,0
809560800000,1995,8,1994,11,48,7,0.0759,0.0508,0.0089,0,0,0,0,1,0,0.2857142857142857,125.5,119.8,129.1,41.47,33.64,84,72,93,26.71,0,48,0.668,0.577,0.734,14.71,0,52.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000364,0,0.000232,0.0000014,0,0.0000091,0.0743,0.0708,0.0847,0.0029,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.067,0.67,0.12,0.88,0
810165600000,1995,9,1994,12,49,7,0.0682,0.0435,0,0,0,0,0,0,0,0,112.8,107.5,118.4,40.78,35.5,72,72,72,41,36,46,0.639,0.608,0.67,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0682,0.64,0,1,0
810770400000,1995,9,1994,12,50,7,0.0619,0.0435,0,0,0,0,0,0,0,0,102.4,99.57,106.1,30.42,27.57,72,72,72,30.43,28,34,0.703,0.678,0.723,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0619,0.7,0,1,0
811375200000,1995,9,1994,12,51,7,0.06,0.0435,0,0,0,0,0,0,0,0,99.18,97.39,102.3,27.18,25.39,72,72,72,27.14,25,30,0.726,0.704,0.739,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.06,0.72,0,1,0
811980000000,1995,9,1994,12,52,7,0.0567,0.0418,0,0,0,0,0,0,0,0,93.75,91.37,96.29,24.61,20.19,69.14,52,72,24.57,20,39,0.737,0.569,0.781,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0567,0.74,0,1,0
812584800000,1995,10,1995,1,1,7,0.0536,0.0314,0,0,0,0,0,0,0,0,88.56,87.27,90.55,36.56,35.27,52,52,52,36.71,35,39,0.587,0.574,0.596,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0536,0.59,0,1,0
813189600000,1995,10,1995,1,2,7,0.0511,0.0314,0,0,0,0,0,0,0,0,84.53,82.07,86.99,32.53,30.07,52,52,52,32.57,30,35,0.615,0.598,0.634,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0511,0.61,0,1,0
813794400000,1995,10,1995,1,3,7,0.0493,0.0314,0,0,0,0,0,0,0,0,81.53,80.98,82.07,29.53,28.98,52,52,52,29.57,29,30,0.638,0.634,0.642,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0493,0.64,0,1,0
814399200000,1995,10,1995,1,4,7,0.0528,0.0314,0,0,0,0,0,0,0,0,87.35,84.26,88.64,35.35,32.26,52,52,52,35.43,32,37,0.596,0.587,0.617,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0528,0.59,0,1,0
815004000000,1995,10,1995,1,5,7,0.057,0.0306,0,0,0,0,0,0,0,0,94.18,90,96.02,43.61,38,50.57,50,52,43.57,38,46,0.537,0.521,0.578,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.057,0.54,0,1,0
815608800000,1995,11,1995,2,6,7,0.0573,0.0302,0,0,0,0,0,0,0,0,94.77,94.1,95.2,44.77,44.1,50,50,50,44.71,44,45,0.528,0.525,0.531,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0573,0.53,0,1,0
816213600000,1995,11,1995,2,7,7,0.0628,0.0302,0.0283,0,0,0,0,1,0,0.8571428571428571,103.8,98.75,111.3,53.79,48.75,50,50,50,7,0,49,0.482,0.449,0.506,46.83,0,61.33,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000337,0,0.000963,0.000013,0,0.000038,0.0851,0.0708,0.0971,0.0033,0.0028,0.0038,25.41,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0345,0.48,0.45,0.55,0
816818400000,1995,11,1995,2,8,7,0.0722,0.0302,0.042,2536.01,16.08,16.08,15.1,1,1,1,119.4,115.4,122.5,69.38,65.43,50,50,50,0,0,0,0.419,0.408,0.433,69.38,65.43,72.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0714,0.00165,0.00131,0.00192,0.000065,0.000051,0.000075,0.109,0.103,0.114,0.0043,0.004,0.0045,25.39,25.39,25.4,0.91,0.888,0.927,0.96,0.96,0.96,0.873,0.852,0.89,15.72,14.47,16.75,15.1,13.89,16.08,0,0,0,0,0,0,0.0839,0,0.0302,0.42,0.58,0.42,35.1
817423200000,1995,11,1995,2,9,7,0.0786,0.0326,0.0461,2850.67,18,18,16.97,1,1,1,130,121.2,139.8,76.18,71.17,53.86,50,59,0,0,0,0.414,0.384,0.448,76.18,71.17,80.77,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0733,0.0709,0.0757,0.00223,0.0018,0.00262,0.000087,0.000071,0.0001,0.121,0.111,0.13,0.0047,0.0044,0.0051,25.38,25.37,25.39,0.932,0.92,0.938,0.96,0.96,0.96,0.895,0.883,0.9,17.67,16.3,18.74,16.97,15.65,18,0,0,0,0,0,0,0.0943,0,0.0325,0.41,0.59,0.41,36.3
818028000000,1995,12,1995,3,10,7,0.0872,0.0357,0.0515,3173.2,19.61,19.61,18.89,1,1,1,144.1,139.5,147.7,85.14,80.49,59,59,59,0,0,0,0.409,0.399,0.423,85.14,80.49,88.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0772,0.0756,0.0785,0.00299,0.00259,0.00329,0.00012,0.0001,0.00013,0.138,0.129,0.144,0.0054,0.0051,0.0056,25.36,25.36,25.37,0.927,0.923,0.933,0.962,0.96,0.964,0.892,0.889,0.896,19.63,18.68,20.35,18.89,17.94,19.61,0,0,0,0,0,0,0.105,0,0.0357,0.41,0.59,0.41,36.4
818632800000,1995,12,1995,3,11,7,0.0861,0.0357,0.0504,3110.5,19.17,19.17,18.51,1,1,1,142.3,138.1,145.5,83.31,79.13,59,59,59,0,0,0,0.415,0.405,0.427,83.31,79.13,86.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.0751,0.0777,0.00283,0.00248,0.0031,0.00011,0.000097,0.00012,0.134,0.127,0.14,0.0053,0.005,0.0055,25.37,25.36,25.37,0.929,0.925,0.935,0.961,0.96,0.963,0.893,0.891,0.897,19.26,18.4,19.91,18.51,17.67,19.17,0,0,0,0,0,0,0.103,0,0.0357,0.41,0.59,0.41,36.1
819237600000,1995,12,1995,3,12,7,0.0886,0.0357,0.053,3256.33,19.95,19.95,19.38,1,1,1,146.6,143.9,149.3,87.56,84.87,59,59,59,0,0,0,0.403,0.395,0.41,87.56,84.87,90.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0781,0.0771,0.0791,0.00319,0.00296,0.00343,0.00013,0.00012,0.00013,0.142,0.137,0.147,0.0056,0.0054,0.0058,25.36,25.35,25.36,0.924,0.921,0.927,0.963,0.962,0.964,0.89,0.888,0.892,20.12,19.57,20.68,19.38,18.83,19.95,0,0,0,0,0,0,0.108,0,0.0356,0.4,0.6,0.4,36.8
819842400000,1995,12,1995,3,13,7,0.09,0.0357,0.0544,3335.48,20.34,20.34,19.85,1,1,1,148.9,146.6,151.3,89.87,87.6,59,59,59,0,0,0,0.396,0.39,0.402,89.87,87.6,92.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0789,0.0781,0.0797,0.00339,0.0032,0.00359,0.00013,0.00013,0.00014,0.146,0.142,0.15,0.0057,0.0056,0.0059,25.35,25.35,25.36,0.921,0.919,0.924,0.964,0.963,0.965,0.889,0.887,0.89,20.59,20.13,21.07,19.85,19.39,20.34,0,0,0,0,0,0,0.11,0,0.0356,0.4,0.6,0.4,37.1
820447200000,1996,1,1995,4,14,7,0.0946,0.0442,0.0505,3121.2,20.38,20.38,18.58,1,1,1,156.5,150.4,165.2,83.49,77.43,73,73,73,0,0,0,0.467,0.442,0.485,83.49,77.43,92.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0784,0.0763,0.0815,0.00285,0.00233,0.00359,0.00011,0.000091,0.00014,0.136,0.126,0.152,0.0053,0.0049,0.006,25.38,25.38,25.38,0.93,0.92,0.937,0.962,0.96,0.965,0.894,0.888,0.899,19.31,18.05,21.11,18.58,17.33,20.38,0,0,0,0,0,0,0.103,0,0.0441,0.47,0.53,0.47,33
821052000000,1996,1,1995,4,15,7,0.109,0.0442,0.065,3999.59,27.69,27.69,23.81,1,1,1,180.4,167.7,196.6,107.4,94.66,73,73,73,0,0,0,0.406,0.371,0.435,107.4,94.66,123.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0869,0.0824,0.0926,0.00488,0.0038,0.00626,0.00019,0.00015,0.00024,0.179,0.156,0.208,0.007,0.0061,0.0081,25.38,25.38,25.39,0.918,0.911,0.927,0.969,0.966,0.97,0.89,0.883,0.9,24.57,21.6,28.55,23.81,20.88,27.69,0,0,0,0,0,0,0.132,0,0.044,0.41,0.6,0.4,36.7
821656800000,1996,1,1995,4,16,7,0.129,0.0442,0.0852,5322.16,33.17,33.17,31.68,1,1,1,213.9,202.4,220.4,140.9,129.4,73,73,73,0,0,0,0.341,0.331,0.361,140.9,129.4,147.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0987,0.0946,0.101,0.00773,0.00675,0.00828,0.0003,0.00026,0.00033,0.239,0.219,0.251,0.0094,0.0085,0.0098,25.28,25.23,25.37,0.935,0.93,0.938,0.97,0.97,0.97,0.907,0.902,0.91,32.66,29.94,34.2,31.68,29.04,33.17,0,0,0,0,0,0,0.176,0,0.0438,0.34,0.66,0.34,41.3
822261600000,1996,1,1995,4,17,7,0.147,0.0442,0.103,6481.34,43.77,43.77,38.58,1,1,1,243.3,224.5,265,170.3,151.5,73,73,73,0,0,0,0.301,0.275,0.325,170.3,151.5,192,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.109,0.102,0.117,0.0102,0.00863,0.0121,0.0004,0.00034,0.00048,0.292,0.258,0.33,0.012,0.01,0.013,25.05,24.91,25.19,0.945,0.939,0.952,0.975,0.97,0.98,0.922,0.911,0.933,39.56,35.17,44.66,38.58,34.11,43.77,0,0,0,0,0,0,0.214,0,0.044,0.3,0.7,0.3,44.1
822866400000,1996,1,1995,4,18,7,0.187,0.0483,0.139,8444.28,55.98,55.98,50.26,2,1,1.4285714285714286,308.9,275.7,341.8,229.1,202.7,79.86,73,85,0,0,0,0.259,0.245,0.276,229.1,202.7,256.8,990,990,990,965,964.8,965.1,25,24.9,25.2,0.13,0.12,0.141,0.0156,0.013,0.0202,0.00062,0.00052,0.00081,0.326,0.251,0.389,0.013,0.01,0.015,24.72,24.61,24.85,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.94,40.56,26.49,52.21,38.76,25.7,48.2,0,0,0,0,0,0,0.279,0,0.048,0.26,0.74,0.26,45.2
823471200000,1996,2,1995,5,19,7,0.22,0.0514,0.169,10229.7,63.95,63.95,60.89,2,2,2,364.6,348.7,378.8,279.6,263.7,85,85,85,0,0,0,0.233,0.224,0.244,279.6,263.7,293.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.149,0.143,0.154,0.031,0.0235,0.0377,0.0012,0.00094,0.0015,0.311,0.287,0.332,0.013,0.012,0.013,24.47,24.37,24.57,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,31.39,29.62,32.97,30.45,28.73,31.98,0,0,0,0,0,0,0.338,0,0.051,0.23,0.77,0.23,46.5
824076000000,1996,2,1995,5,20,7,0.234,0.0514,0.183,11061,67.85,67.85,65.84,2,2,2,387.6,380.1,397.1,302.6,295.1,85,85,85,0,0,0,0.22,0.214,0.224,302.6,295.1,312.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.157,0.154,0.16,0.0418,0.0383,0.0463,0.0017,0.0016,0.0019,0.345,0.334,0.36,0.014,0.014,0.015,24.32,24.26,24.37,0.941,0.939,0.942,0.97,0.97,0.97,0.912,0.911,0.914,33.94,33.12,34.97,32.92,32.12,33.92,0,0,0,0,0,0,0.366,0,0.051,0.22,0.78,0.22,47.3
824680800000,1996,2,1995,5,21,7,0.251,0.0514,0.2,12063.4,77.33,77.33,71.81,2,2,2,415.4,397.9,440,330.4,312.9,85,85,85,0,0,0,0.205,0.193,0.214,330.4,312.9,355,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.167,0.16,0.175,0.0549,0.0467,0.0666,0.0022,0.0019,0.0027,0.387,0.361,0.424,0.016,0.015,0.017,24.14,24,24.25,0.945,0.942,0.949,0.971,0.97,0.975,0.918,0.914,0.926,36.97,35.06,39.64,35.9,34.01,38.66,0,0,0,0,0,0,0.399,0,0.051,0.2,0.8,0.2,48.1
825285600000,1996,2,1995,5,22,7,0.304,0.0571,0.247,14847.2,95.86,95.86,88.38,2,2,2,502,452.9,552.9,407.6,367.9,94.43,85,107,0,0,0,0.188,0.17,0.206,407.6,367.9,445.9,990,990,990,965.9,965.6,966.1,24.1,23.9,24.4,0.195,0.18,0.211,0.0914,0.0726,0.109,0.0038,0.003,0.0046,0.504,0.443,0.564,0.021,0.018,0.024,23.64,23.35,23.92,0.955,0.951,0.958,0.98,0.978,0.98,0.936,0.93,0.939,45.1,41.02,48.91,44.19,40.13,47.93,0,0,0,0,0,0,0.491,0,0.057,0.19,0.81,0.19,48.8
825890400000,1996,3,1995,6,23,7,0.376,0.0647,0.312,17890.7,116.8,116.8,106.5,3,2,2.7142857142857144,622.1,570.2,670.2,515.1,463.2,107,107,107,0,0,0,0.172,0.16,0.188,515.1,463.2,563.2,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.248,0.218,0.275,0.147,0.118,0.177,0.0062,0.0049,0.0076,0.599,0.544,0.648,0.025,0.023,0.028,23.02,22.77,23.24,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,41.74,35.87,52.15,40.09,34.79,48.2,0,0,0,0,0,0,0.592,0,0.064,0.17,0.83,0.17,47.6
826495200000,1996,3,1995,6,24,7,0.438,0.0647,0.373,21368.1,135.4,135.4,127.2,3,3,3,724.5,683.6,770,617.5,576.6,107,107,107,0,0,0,0.148,0.139,0.157,617.5,576.6,663,990,990,990,966.8,966.6,967,23.2,23,23.4,0.306,0.283,0.332,0.213,0.186,0.244,0.0092,0.008,0.011,0.74,0.671,0.817,0.032,0.029,0.035,22.46,22.2,22.69,0.955,0.953,0.957,0.98,0.978,0.98,0.935,0.931,0.938,43.28,40.76,46.04,42.4,39.85,45.12,0,0,0,0,0,0,0.707,0,0.065,0.15,0.85,0.15,48.8
827100000000,1996,3,1995,6,25,7,0.496,0.0647,0.432,23913.5,144.6,144.6,142.3,3,3,3,820.7,781.1,857.8,713.7,674.1,107,107,107,0,0,0,0.13,0.125,0.137,713.7,674.1,750.8,990,990,990,967.2,967,967.3,22.8,22.7,23,0.362,0.338,0.388,0.278,0.251,0.302,0.012,0.011,0.013,0.903,0.835,0.971,0.04,0.036,0.043,21.91,21.7,22.14,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.92,46.7,50.96,47.45,45.76,48.2,0,0,0,0,0,0,0.791,0,0.064,0.13,0.87,0.13,48.2
827704800000,1996,3,1995,6,26,7,0.539,0.0647,0.474,25593.9,157.8,157.8,152.3,4,3,3.7142857142857144,890.9,868.1,911.2,783.9,761.1,107,107,107,0,0,0,0.12,0.117,0.123,783.9,761.1,804.2,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.418,0.397,0.437,0.318,0.307,0.328,0.014,0.014,0.015,0.968,0.933,1.01,0.043,0.041,0.045,21.57,21.48,21.64,0.954,0.952,0.957,0.977,0.974,0.98,0.932,0.928,0.937,43.24,39.29,52.05,41.53,38.28,48.2,0,0,0,0,0,0,0.846,0,0.065,0.12,0.88,0.12,47.5
828309600000,1996,4,1995,7,27,7,0.548,0.0756,0.473,25230.1,154.8,154.8,150.2,4,3,3.5714285714285716,906.8,891.4,915.7,781.8,766.4,125,125,125,0,0,0,0.138,0.137,0.14,781.8,766.4,790.7,990,990,990,967.5,967.5,967.6,22.5,22.4,22.5,0.424,0.41,0.432,0.317,0.31,0.322,0.014,0.014,0.014,0.983,0.955,1.03,0.044,0.043,0.046,21.49,21.46,21.53,0.954,0.953,0.956,0.977,0.975,0.98,0.933,0.929,0.937,44.87,39.48,52.28,42.71,38.49,48.2,0,0,0,0,0,0,0.834,0,0.075,0.14,0.86,0.14,46
828914400000,1996,4,1995,7,28,7,0.523,0.0756,0.447,24267.5,144.6,144.6,144.4,3,3,3,864.5,840,884.9,739.5,715,125,125,125,0,0,0,0.144,0.141,0.149,739.5,715,759.9,990,990,990,967.4,967.3,967.4,22.6,22.6,22.7,0.385,0.366,0.404,0.295,0.279,0.307,0.013,0.012,0.014,0.955,0.909,0.993,0.042,0.04,0.044,21.69,21.57,21.83,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.16,48.83,51.25,48.15,47.85,48.2,0,0,0,0,0,0,0.802,0,0.076,0.14,0.85,0.15,46.4
829519200000,1996,4,1995,7,29,7,0.486,0.0756,0.41,23099.3,142,142,137.5,3,3,3,803.5,776,830.5,678.5,651,125,125,125,0,0,0,0.156,0.151,0.161,678.5,651,705.5,990,990,990,967.1,967,967.2,22.9,22.8,23,0.345,0.329,0.36,0.254,0.236,0.272,0.011,0.01,0.012,0.847,0.801,0.893,0.037,0.035,0.039,22.04,21.89,22.2,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.77,45.17,48.3,45.83,44.26,47.33,0,0,0,0,0,0,0.764,0,0.076,0.16,0.84,0.16,47.5
830124000000,1996,4,1995,7,30,7,0.44,0.0756,0.364,20830.3,131.6,131.6,124,3,3,3,727.7,686.4,769,602.7,561.4,125,125,125,0,0,0,0.172,0.163,0.182,602.7,561.4,644,990,990,990,966.8,966.6,967,23.2,23,23.4,0.302,0.279,0.325,0.204,0.176,0.231,0.0088,0.0075,0.01,0.719,0.65,0.789,0.031,0.028,0.034,22.47,22.24,22.7,0.954,0.952,0.956,0.979,0.975,0.98,0.934,0.928,0.937,42.22,39.65,44.75,41.33,38.67,43.85,0,0,0,0,0,0,0.689,0,0.076,0.17,0.83,0.17,47.3
830728800000,1996,4,1995,7,31,7,0.385,0.0851,0.3,17115.9,113.3,113.3,101.9,3,2,2.4285714285714284,636.1,600.2,673,495.3,453.2,140.7,125,147,0,0,0,0.222,0.186,0.245,495.3,453.2,548,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.241,0.218,0.271,0.135,0.113,0.167,0.0057,0.0048,0.0071,0.602,0.548,0.639,0.026,0.023,0.027,22.95,22.78,23.12,0.953,0.946,0.958,0.976,0.97,0.98,0.931,0.918,0.939,45.1,35.57,52.43,43.14,34.51,48.2,0,0,0,0,0,0,0.566,0,0.085,0.22,0.78,0.22,44.5
831333600000,1996,5,1995,8,32,7,0.338,0.0889,0.25,14871,94.55,94.55,88.52,2,2,2,559.6,530.5,590.1,412.6,383.5,147,147,147,0,0,0,0.263,0.249,0.277,412.6,383.5,443.1,990,990,990,966.1,966,966.3,23.9,23.7,24,0.202,0.192,0.213,0.0938,0.08,0.108,0.0039,0.0033,0.0046,0.517,0.473,0.563,0.022,0.02,0.024,23.37,23.18,23.54,0.956,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.939,45.16,42.18,48.24,44.26,41.34,47.28,0,0,0,0,0,0,0.492,0,0.088,0.26,0.74,0.26,44
831938400000,1996,5,1995,8,33,7,0.301,0.0889,0.212,12645.3,80.71,80.71,75.27,2,2,2,497.2,473.9,521.5,350.2,326.9,147,147,147,0,0,0,0.296,0.282,0.31,350.2,326.9,374.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.18,0.172,0.189,0.0643,0.0533,0.0758,0.0027,0.0022,0.0031,0.423,0.388,0.46,0.018,0.016,0.019,23.74,23.59,23.88,0.948,0.945,0.952,0.974,0.97,0.979,0.923,0.917,0.931,38.65,36.17,41.23,37.63,35.09,40.35,0,0,0,0,0,0,0.418,0,0.089,0.3,0.7,0.3,42
832543200000,1996,5,1995,8,34,7,0.27,0.0889,0.181,10812.9,68.64,68.64,64.36,2,2,2,446.3,427.1,466.5,299.3,280.1,147,147,147,0,0,0,0.33,0.315,0.344,299.3,280.1,319.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.162,0.155,0.169,0.0402,0.0312,0.0498,0.0017,0.0013,0.0021,0.347,0.318,0.377,0.014,0.013,0.016,24.05,23.92,24.16,0.94,0.936,0.944,0.97,0.97,0.97,0.912,0.908,0.916,33.18,31.08,35.38,32.18,30.15,34.32,0,0,0,0,0,0,0.358,0,0.089,0.33,0.67,0.33,40
833148000000,1996,5,1995,8,35,7,0.245,0.0841,0.161,9643.62,59.68,59.68,57.4,2,2,2,405.3,389.7,421.4,266.3,253.1,139,119,147,0,0,0,0.343,0.301,0.367,266.3,253.1,275.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.15,0.146,0.153,0.0247,0.0185,0.0292,0.001,0.00075,0.0012,0.297,0.277,0.31,0.012,0.011,0.013,24.28,24.19,24.35,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.903,0.907,29.59,28.08,30.77,28.7,27.24,29.84,0,0,0,0,0,0,0.319,0,0.084,0.34,0.66,0.34,39.4
833752800000,1996,6,1995,9,36,7,0.225,0.072,0.153,9191.26,57.57,57.57,54.71,2,2,2,371.8,359.3,385,252.8,240.3,119,119,119,0,0,0,0.32,0.309,0.331,252.8,240.3,266,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.144,0.14,0.149,0.0192,0.0162,0.0246,0.00078,0.00065,0.001,0.277,0.261,0.295,0.011,0.011,0.012,24.46,24.38,24.54,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.899,0.905,28.2,26.79,29.68,27.35,25.99,28.79,0,0,0,0,0,0,0.304,0,0.072,0.32,0.68,0.32,40.9
834357600000,1996,6,1995,9,37,7,0.208,0.072,0.136,8213.47,51.07,51.07,48.89,2,1,1.2857142857142858,343.4,332.3,355.2,224.4,213.3,119,119,119,0,0,0,0.347,0.335,0.358,224.4,213.3,236.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.134,0.13,0.138,0.0148,0.0139,0.0158,0.0006,0.00056,0.00064,0.349,0.252,0.401,0.014,0.01,0.016,24.53,24.46,24.59,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.73,25.86,52.44,41.66,25.08,48.2,0,0,0,0,0,0,0.272,0,0.072,0.35,0.65,0.35,39.5
834962400000,1996,6,1995,9,38,7,0.193,0.072,0.121,7621.88,47.4,47.4,45.37,1,1,1,319.6,310.7,328.7,200.6,191.7,119,119,119,0,0,0,0.372,0.362,0.383,200.6,191.7,209.7,990,990,990,965,965,965,25,25,25,0.126,0.123,0.129,0.0128,0.012,0.0136,0.00051,0.00048,0.00054,0.352,0.336,0.368,0.014,0.013,0.015,24.65,24.59,24.71,0.955,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.29,44.23,48.37,45.37,43.35,47.4,0,0,0,0,0,0,0.252,0,0.072,0.37,0.63,0.37,39.5
835567200000,1996,6,1995,9,39,7,0.181,0.072,0.109,6811.07,42.66,42.66,40.54,1,1,1,298.7,290.2,307.7,179.7,171.2,119,119,119,0,0,0,0.399,0.387,0.41,179.7,171.2,188.7,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.118,0.115,0.122,0.011,0.0103,0.0118,0.00044,0.00041,0.00047,0.315,0.299,0.331,0.013,0.012,0.013,24.79,24.73,24.84,0.949,0.946,0.951,0.978,0.975,0.98,0.928,0.922,0.932,41.44,39.44,43.53,40.54,38.45,42.66,0,0,0,0,0,0,0.225,0,0.072,0.4,0.6,0.4,37.6
836172000000,1996,7,1995,10,40,7,0.169,0.0653,0.104,6490.95,40.65,40.65,38.64,1,1,1,279.6,271.8,287.7,171.6,163.8,108,108,108,0,0,0,0.386,0.375,0.397,171.6,163.8,179.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.111,0.117,0.0103,0.00968,0.011,0.00041,0.00038,0.00044,0.299,0.285,0.313,0.012,0.011,0.012,24.88,24.84,24.93,0.946,0.944,0.948,0.975,0.971,0.979,0.923,0.916,0.929,39.62,37.79,41.52,38.64,36.71,40.65,0,0,0,0,0,0,0.215,0,0.065,0.39,0.62,0.38,38.4
836776800000,1996,7,1995,10,41,7,0.159,0.0653,0.0932,5788.52,36.1,36.1,34.46,1,1,1,262.2,255.7,269.4,154.2,147.7,108,108,108,0,0,0,0.412,0.401,0.422,154.2,147.7,161.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.106,0.11,0.00885,0.00831,0.00947,0.00035,0.00033,0.00038,0.267,0.256,0.28,0.011,0.01,0.011,24.98,24.94,25.02,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.915,35.52,34.01,37.22,34.46,32.99,36.1,0,0,0,0,0,0,0.191,0,0.0658,0.41,0.59,0.41,36.4
837381600000,1996,7,1995,10,42,7,0.15,0.0653,0.0847,5246.66,32.54,32.54,31.23,1,1,1,248.1,242.3,253.8,140.1,134.3,108,108,108,0,0,0,0.436,0.426,0.446,140.1,134.3,145.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.105,0.00765,0.00717,0.00814,0.0003,0.00028,0.00032,0.242,0.232,0.252,0.0096,0.0092,0.01,25.07,25.03,25.11,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.2,30.85,33.55,31.23,29.92,32.54,0,0,0,0,0,0,0.174,0,0.0653,0.44,0.56,0.44,35
837986400000,1996,7,1995,10,43,7,0.142,0.0653,0.0766,4734.29,29.49,29.49,28.18,1,1,1,234.7,228.9,240.4,126.7,120.9,108,108,108,0,0,0,0.46,0.449,0.472,126.7,120.9,132.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0982,0.0962,0.1,0.00652,0.00603,0.007,0.00026,0.00024,0.00028,0.218,0.208,0.228,0.0086,0.0082,0.009,25.17,25.13,25.22,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.05,27.69,30.4,28.18,26.86,29.49,0,0,0,0,0,0,0.157,0,0.0654,0.46,0.54,0.46,33.3
838591200000,1996,7,1995,10,44,7,0.133,0.0601,0.0733,4531.81,28.65,28.65,26.98,1,1,1,220.6,212.8,227,121.2,115.7,99.43,93,108,0,0,0,0.45,0.42,0.483,121.2,115.7,128.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0953,0.094,0.097,0.00605,0.00559,0.00665,0.00024,0.00022,0.00026,0.207,0.199,0.219,0.0081,0.0078,0.0086,25.27,25.23,25.32,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.895,0.902,27.81,26.44,29.54,26.98,25.64,28.65,0,0,0,0,0,0,0.15,0,0.0597,0.45,0.55,0.45,34.1
839196000000,1996,8,1995,11,45,7,0.122,0.0562,0.0656,1819.27,25.97,25.97,10.83,1,1,1,201.5,193.9,209.8,108.5,100.9,93,93,93,0,0,0,0.462,0.443,0.48,108.5,100.9,116.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0901,0.0874,0.093,0.00497,0.00433,0.00568,0.00019,0.00017,0.00022,0.184,0.17,0.199,0.0072,0.0067,0.0078,25.39,25.34,25.42,0.394,0,0.923,0.416,0,0.97,0.383,0,0.895,11.16,0,26.78,10.83,0,25.97,0,4,0,0,0.571,0,0.0602,0.571,0.0564,0.46,0.54,0.46,14.9
839800800000,1996,8,1995,11,46,7,0.113,0.0562,0.0567,0,0,0,0,1,1,1,186.8,181.1,192.5,93.8,88.06,93,93,93,0,0,0,0.498,0.483,0.514,93.8,88.06,99.54,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0849,0.0828,0.0869,0.00372,0.00324,0.00421,0.00015,0.00013,0.00016,0.158,0.147,0.168,0.0062,0.0058,0.0066,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.5,0.5,0.5,0
840405600000,1996,8,1995,11,47,7,0.106,0.0562,0.0493,0,0,0,0,1,1,1,174.6,170.4,179.1,81.57,77.39,93,93,93,0,0,0,0.533,0.519,0.546,81.57,77.39,86.14,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0806,0.0791,0.0822,0.00268,0.00233,0.00307,0.00011,0.000091,0.00012,0.136,0.128,0.144,0.0053,0.005,0.0056,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0567,0.53,0.47,0.53,0
841010400000,1996,8,1995,11,48,7,0.0997,0.0544,0.0453,472.261,19.68,19.68,2.811,1,1,1,164.9,160.8,169,74.92,69.19,90,72,93,0,0,0,0.545,0.448,0.573,74.92,69.19,88.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0779,0.0762,0.081,0.00212,0.00163,0.0033,0.000083,0.000064,0.00013,0.124,0.114,0.147,0.0048,0.0045,0.0057,25.41,25.37,25.41,0.132,0,0.924,0.138,0,0.964,0.127,0,0.89,2.916,0,20.41,2.811,0,19.68,0,6,0,0,0.857,0,0.0156,0.857,0.0544,0.55,0.45,0.55,4.74
841615200000,1996,9,1995,12,49,7,0.0914,0.0435,0.0479,2965.56,19.05,19.05,17.65,1,1,1,151.1,145.2,157.8,79.13,73.24,72,72,72,0,0,0,0.477,0.456,0.496,79.13,73.24,85.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0776,0.0755,0.0799,0.00248,0.00198,0.00304,0.000097,0.000077,0.00012,0.129,0.119,0.141,0.0051,0.0047,0.0055,25.38,25.37,25.38,0.933,0.927,0.94,0.961,0.96,0.963,0.896,0.892,0.902,18.37,16.96,19.8,17.65,16.29,19.05,0,0,0,0,0,0,0.0981,0,0.0435,0.48,0.52,0.48,32.4
842220000000,1996,9,1995,12,50,7,0.0835,0.0435,0.0399,2060.91,15.68,15.68,12.27,1,1,1,138,133.5,143.3,66.05,61.48,72,72,72,0,0,0,0.522,0.502,0.539,66.05,61.48,71.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.073,0.0713,0.0748,0.00136,0.000976,0.00181,0.000053,0.000038,0.000071,0.106,0.0978,0.115,0.0042,0.0038,0.0045,25.39,25.38,25.4,0.767,0,0.92,0.823,0,0.96,0.737,0,0.883,12.78,0,16.34,12.27,0,15.68,0,1,0,0,0.143,0,0.0682,0.143,0.0436,0.52,0.48,0.52,24.7
842824800000,1996,9,1995,12,51,7,0.0779,0.0435,0.0343,0,0,0,0,1,1,1,128.8,125,132.1,56.79,53,72,72,72,0,0,0,0.559,0.545,0.576,56.79,53,60.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0709,0.000577,0.000255,0.000859,0.000023,0.00001,0.000034,0.0906,0.0851,0.0954,0.0036,0.0033,0.0037,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0436,0.56,0.44,0.56,0
843429600000,1996,9,1995,12,52,7,0.0732,0.0435,0.00881,0,0,0,0,1,0,0.2857142857142857,121.1,118.7,123.6,49.09,46.71,72,72,72,34.57,0,50,0.595,0.582,0.607,14.56,0,51.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000232,0,0.000139,9.1e-7,0,0.0000055,0.0741,0.0708,0.0832,0.0029,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.06439,0.59,0.12,0.88,0
844034400000,1996,9,1995,12,53,7,0.0699,0.0332,0.0327,974.984,13.78,13.78,5.803,1,0,0.8571428571428571,115.5,113.5,117.9,60.65,45.89,54.86,52,72,6.571,0,46,0.474,0.444,0.611,54.1,0,65.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000955,0,0.00128,0.000037,0,0.00005,0.0955,0.0708,0.102,0.0037,0.0028,0.004,25.4,25.4,25.43,0.378,0,0.886,0.411,0,0.96,0.363,0,0.851,6.045,0,14.36,5.803,0,13.78,1,3,0,0.143,0.429,0,0.0322,0.571,0.0372,0.47,0.47,0.53,13.9
844639200000,1996,10,1996,1,1,7,0.0677,0.0314,0.0362,0,0,0,0,1,1,1,111.9,110.2,113.2,59.88,58.24,52,52,52,0,0,0,0.465,0.459,0.472,59.88,58.24,61.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00084,0.0007,0.000955,0.000033,0.000027,0.000037,0.095,0.0926,0.097,0.0037,0.0036,0.0038,25.4,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.46,0.53,0.47,0
845244000000,1996,10,1996,1,2,7,0.0655,0.0314,0.034,0,0,0,0,1,1,1,108.2,105.9,110.2,56.24,53.86,52,52,52,0,0,0,0.48,0.472,0.491,56.24,53.86,58.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000531,0.000328,0.0007,0.000021,0.000013,0.000027,0.0898,0.0864,0.0926,0.0035,0.0034,0.0036,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.48,0.52,0.48,0
845848800000,1996,10,1996,1,3,7,0.0647,0.0314,0.0333,0,0,0,0,1,1,1,107,105,108.3,55.03,53.04,52,52,52,0,0,0,0.486,0.48,0.495,55.03,53.04,56.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000428,0.000258,0.000537,0.000017,0.00001,0.000021,0.088,0.0852,0.0899,0.0035,0.0033,0.0035,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.49,0.51,0.49,0
846453600000,1996,10,1996,1,4,7,0.0666,0.0309,0.0357,323.633,13.48,13.48,1.926,1,1,1,110.1,107,114.1,58.98,54.96,51.14,50,52,0,0,0,0.465,0.438,0.486,58.98,54.96,64.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000763,0.000422,0.0012,0.00003,0.000017,0.000047,0.0937,0.0879,0.101,0.0037,0.0034,0.004,25.41,25.4,25.41,0.126,0,0.88,0.137,0,0.96,0.121,0,0.845,2.007,0,14.05,1.926,0,13.48,0,6,0,0,0.857,0,0.0107,0.857,0.0309,0.46,0.54,0.46,4.86
847058400000,1996,11,1996,2,5,7,0.0719,0.0302,0.0417,2511.93,16.08,16.08,14.95,1,1,1,118.9,115.4,122.5,68.91,65.43,50,50,50,0,0,0,0.421,0.408,0.433,68.91,65.43,72.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0714,0.00161,0.00131,0.00192,0.000063,0.000051,0.000075,0.108,0.103,0.114,0.0042,0.004,0.0045,25.39,25.39,25.4,0.907,0.888,0.927,0.96,0.96,0.96,0.871,0.852,0.89,15.57,14.47,16.75,14.95,13.89,16.08,0,0,0,0,0,0,0.0831,0,0.0302,0.42,0.58,0.42,34.9
847663200000,1996,11,1996,2,6,7,0.0791,0.0302,0.0489,3027.04,19.61,19.61,18.02,1,1,1,130.8,126.1,138.7,80.82,76.1,50,50,50,0,0,0,0.383,0.361,0.397,80.82,76.1,88.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0743,0.0726,0.0771,0.00262,0.00222,0.00329,0.0001,0.000087,0.00013,0.129,0.12,0.143,0.005,0.0047,0.0056,25.37,25.36,25.38,0.933,0.923,0.939,0.961,0.96,0.964,0.896,0.889,0.901,18.75,17.79,20.35,18.02,17.07,19.61,0,0,0,0,0,0,0.1,0,0.0302,0.38,0.62,0.38,38.3
848268000000,1996,11,1996,2,7,7,0.0863,0.0302,0.0561,3434.22,20.9,20.9,20.44,1,1,1,142.7,140.9,145,92.74,90.86,50,50,50,0,0,0,0.35,0.345,0.355,92.74,90.86,94.96,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0785,0.0778,0.0793,0.00363,0.00347,0.00382,0.00014,0.00014,0.00015,0.15,0.146,0.154,0.0059,0.0057,0.006,25.35,25.35,25.35,0.918,0.916,0.92,0.966,0.965,0.966,0.887,0.885,0.888,21.17,20.79,21.62,20.44,20.06,20.9,0,0,0,0,0,0,0.114,0,0.0302,0.35,0.65,0.35,39.8
848872800000,1996,11,1996,2,8,7,0.0926,0.031,0.0616,3769.26,23.55,23.55,22.44,1,1,1,153.2,145.8,156.7,101.9,95.78,51.29,50,59,0,0,0,0.335,0.319,0.38,101.9,95.78,106.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0819,0.0796,0.0834,0.00441,0.00389,0.00482,0.00017,0.00015,0.00019,0.166,0.155,0.175,0.0065,0.0061,0.0069,25.34,25.34,25.35,0.915,0.912,0.916,0.969,0.967,0.97,0.886,0.883,0.888,23.16,21.79,24.28,22.44,21.06,23.55,0,0,0,0,0,0,0.125,0,0.031,0.33,0.67,0.33,40.7
849477600000,1996,12,1996,3,9,7,0.0961,0.0357,0.0604,3687.93,22.59,22.59,21.95,1,1,1,158.9,155.9,161.6,99.91,96.9,59,59,59,0,0,0,0.371,0.365,0.378,99.91,96.9,102.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0824,0.0814,0.0834,0.00424,0.00399,0.00447,0.00017,0.00016,0.00018,0.164,0.159,0.169,0.0064,0.0062,0.0066,25.35,25.35,25.35,0.912,0.911,0.914,0.969,0.967,0.97,0.884,0.883,0.885,22.66,22.02,23.29,21.95,21.3,22.59,0,0,0,0,0,0,0.122,0,0.0357,0.37,0.63,0.37,38.4
850082400000,1996,12,1996,3,10,7,0.0999,0.0357,0.0642,3934.93,24.16,24.16,23.42,1,1,1,165.1,160,168.2,106.1,101,59,59,59,0,0,0,0.357,0.351,0.369,106.1,101,109.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0846,0.0828,0.0857,0.00477,0.00434,0.00503,0.00019,0.00017,0.0002,0.175,0.166,0.181,0.0069,0.0065,0.0071,25.36,25.35,25.36,0.915,0.912,0.917,0.97,0.969,0.97,0.888,0.883,0.89,24.15,22.89,24.91,23.42,22.19,24.16,0,0,0,0,0,0,0.13,0,0.0357,0.36,0.64,0.36,39.4
850687200000,1996,12,1996,3,11,7,0.104,0.0357,0.0686,4227.52,27.41,27.41,25.16,1,1,1,172.3,167.4,181.6,113.3,108.4,59,59,59,0,0,0,0.343,0.325,0.352,113.3,108.4,122.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0872,0.0854,0.0904,0.00538,0.00496,0.00617,0.00021,0.00019,0.00024,0.188,0.179,0.205,0.0074,0.007,0.008,25.36,25.36,25.36,0.92,0.917,0.927,0.97,0.97,0.97,0.893,0.889,0.899,25.94,24.71,28.26,25.16,23.97,27.41,0,0,0,0,0,0,0.14,0,0.0354,0.34,0.66,0.34,40.6
851292000000,1996,12,1996,3,12,7,0.116,0.0357,0.0799,4984.61,31.39,31.39,29.67,1,1,1,191.1,185.2,198.3,132.1,126.2,59,59,59,0,0,0,0.309,0.298,0.319,132.1,126.2,139.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0938,0.0917,0.0963,0.00697,0.00647,0.00759,0.00027,0.00025,0.0003,0.222,0.211,0.234,0.0087,0.0083,0.0092,25.36,25.36,25.36,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.59,29.15,32.36,29.67,28.27,31.39,0,0,0,0,0,0,0.165,0,0.0361,0.31,0.69,0.31,43
851896800000,1996,12,1996,3,13,7,0.124,0.0417,0.0826,5162.36,32.66,32.66,30.73,1,1,1,205.6,200.7,212.2,136.6,131,69,59,73,0,0,0,0.335,0.29,0.358,136.6,131,144.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0967,0.0952,0.0983,0.00736,0.00689,0.00805,0.00029,0.00027,0.00031,0.231,0.221,0.244,0.009,0.0087,0.0095,25.34,25.29,25.36,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.68,30.33,33.67,30.73,29.42,32.66,0,0,0,0,0,0,0.171,0,0.0414,0.34,0.67,0.33,41.6
852501600000,1997,1,1996,4,14,7,0.135,0.0442,0.0909,5684.9,37.17,37.17,33.84,1,1,1,223.3,214.1,237.7,150.3,141.1,73,73,73,0,0,0,0.327,0.307,0.341,150.3,141.1,164.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.0988,0.107,0.00853,0.00775,0.00975,0.00033,0.0003,0.00038,0.256,0.24,0.282,0.01,0.0094,0.011,25.2,25.09,25.28,0.939,0.935,0.943,0.97,0.97,0.972,0.911,0.907,0.917,34.87,32.71,38.23,33.84,31.73,37.17,0,0,0,0,0,0,0.188,0,0.0441,0.33,0.67,0.33,42.1
853106400000,1997,1,1996,4,15,7,0.159,0.0442,0.115,7268.6,48.2,48.2,43.27,1,1,1,263.1,243.4,285,190.1,170.4,73,73,73,0,0,0,0.278,0.256,0.3,190.1,170.4,212,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.109,0.124,0.0119,0.0102,0.0138,0.00047,0.0004,0.00055,0.327,0.292,0.366,0.013,0.012,0.015,24.92,24.79,25.05,0.951,0.945,0.957,0.979,0.975,0.98,0.931,0.922,0.938,44.21,39.57,49.32,43.27,38.58,48.2,0,0,0,0,0,0,0.24,0,0.044,0.28,0.72,0.28,45.7
853711200000,1997,1,1996,4,16,7,0.199,0.0442,0.155,9372.07,64.69,64.69,55.79,2,1,1.8571428571428572,328.6,294,369.5,255.6,221,73,73,73,0,0,0,0.224,0.198,0.248,255.6,221,296.5,990,990,990,965,964.9,965.2,25,24.8,25.1,0.139,0.127,0.154,0.0228,0.0145,0.0389,0.00092,0.00058,0.0016,0.298,0.244,0.382,0.012,0.0097,0.015,24.66,24.42,24.84,0.935,0.923,0.959,0.971,0.97,0.98,0.908,0.896,0.939,32.55,25.99,51.4,31.34,25.21,48.2,0,0,0,0,0,0,0.31,0,0.044,0.22,0.78,0.22,47.1
854316000000,1997,1,1996,4,17,7,0.275,0.0462,0.229,13799.3,96.4,96.4,82.14,2,2,2,455.2,384.5,540.4,378.8,311.5,76.43,73,85,0,0,0,0.169,0.153,0.19,378.8,311.5,455.4,990,990,990,965.6,965.3,966,24.4,24,24.7,0.183,0.159,0.211,0.0778,0.046,0.114,0.0032,0.0019,0.0048,0.459,0.358,0.574,0.019,0.014,0.024,23.89,23.39,24.32,0.951,0.942,0.958,0.976,0.97,0.98,0.929,0.914,0.939,42.16,34.99,50.03,41.07,33.95,48.2,0,0,0,0,0,0,0.456,0,0.046,0.17,0.83,0.17,50.2
