datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
918424800000,1999,2,1998,5,19,7,0.785,0.0832,0.659,32303.5,192.8,192.8,192.3,4,4,4,1299,1137,1412,1161,1032,137.6,105,162,71.29,0,150,0.105,0.0832,0.123,1090,1032,1100,990,990,990,968.8,968.3,969.2,21.2,20.8,21.7,0.797,0.668,0.857,0.625,0.495,0.648,0.03,0.023,0.031,1.72,1.45,1.8,0.081,0.067,0.087,19.44,18.99,20.22,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,49.51,48.79,50.71,48.07,47.82,48.2,0,0,0,0,0,0,1.07,0,0.126,0.11,0.84,0.16,41.2
919029600000,1999,2,1998,5,20,7,0.88,0.098,0.665,31866.1,190.7,190.7,189.7,4,4,4,1455,1428,1478,1293,1266,162,162,162,192.9,166,216,0.111,0.11,0.113,1100,1100,1100,990,990,990,969.3,969.3,969.4,20.7,20.6,20.7,0.873,0.863,0.883,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.81,1.83,0.088,0.087,0.089,18.84,18.76,18.94,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.39,48.17,48.65,47.42,47.2,47.67,0,0,0,0,0,0,1.05,0,0.215,0.11,0.76,0.24,36.2
919634400000,1999,2,1998,5,21,7,0.913,0.098,0.665,31522.5,188.4,188.4,187.6,4,4,4,1510,1487,1538,1348,1325,162,162,162,248.1,225,276,0.107,0.105,0.109,1100,1100,1100,990,990,990,969.5,969.4,969.6,20.5,20.4,20.6,0.893,0.89,0.895,0.648,0.648,0.648,0.032,0.032,0.032,1.84,1.84,1.84,0.09,0.089,0.09,18.64,18.55,18.72,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.87,47.62,48.07,46.91,46.67,47.11,0,0,0,0,0,0,1.04,0,0.248,0.11,0.73,0.27,34.5
920239200000,1999,3,1998,6,22,7,0.974,0.111,0.665,30931.4,186.3,186.3,184.1,4,4,4,1611,1548,1679,1428,1365,183,183,183,327.7,265,396,0.114,0.109,0.118,1100,1100,1100,990,990,990,969.8,969.6,970.1,20.2,19.9,20.4,0.91,0.903,0.916,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.86,0.092,0.091,0.093,18.3,18.07,18.51,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.97,46.37,47.52,46.03,45.45,46.57,0,0,0,0,0,0,1.02,0,0.309,0.11,0.68,0.32,31.8
920844000000,1999,3,1998,6,23,7,1.03,0.111,0.665,30402.1,181.2,181.2,181,4,4,4,1703,1695,1709,1520,1512,183,183,183,419.7,412,426,0.108,0.107,0.108,1100,1100,1100,990,990,990,970.1,970.1,970.2,19.9,19.8,19.9,0.919,0.919,0.919,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.094,0.094,0.094,17.99,17.97,18.02,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.16,46.11,46.23,45.24,45.19,45.3,0,0,0,0,0,0,1.01,0,0.365,0.11,0.65,0.35,29.5
921448800000,1999,3,1998,6,24,7,1.07,0.111,0.665,29999.7,180.6,180.6,178.6,4,4,4,1771,1712,1855,1588,1529,183,183,183,487.9,429,572,0.103,0.0986,0.107,1100,1100,1100,990,990,990,970.4,970.2,970.6,19.6,19.4,19.8,0.923,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.097,17.77,17.49,17.96,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.55,44.8,46.08,44.64,43.9,45.16,0,0,0,0,0,0,0.992,0,0.405,0.1,0.62,0.38,28
922053600000,1999,3,1998,6,25,7,1.26,0.111,0.665,28316.1,174.1,174.1,168.5,4,4,4,2089,1901,2291,1906,1718,183,183,183,806.6,618,1008,0.0879,0.0799,0.0963,1100,1100,1100,990,990,990,971.3,970.8,971.8,18.7,18.2,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.83,16.32,17.35,0.948,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,43,41.65,44.4,42.14,40.79,43.52,0,0,0,0,0,0,0.936,0,0.595,0.088,0.53,0.47,22.5
922658400000,1999,3,1998,6,26,7,1.48,0.122,0.665,26655,161.8,161.8,158.7,4,4,4,2454,2339,2560,2251,2156,202.4,183,217,1151,1056,1243,0.0824,0.0755,0.0883,1100,1100,1100,990,990,990,972.2,971.9,972.5,17.8,17.5,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.93,15.67,16.21,0.945,0.944,0.946,0.977,0.976,0.979,0.923,0.921,0.926,40.59,39.89,41.33,39.67,38.92,40.46,0,0,0,0,0,0,0.881,0,0.815,0.082,0.45,0.55,18
923263200000,1999,4,1998,7,27,7,1.63,0.131,0.665,25539.6,154.7,154.7,152,4,4,4,2693,2595,2775,2476,2378,217,217,217,1376,1278,1458,0.0806,0.0782,0.0836,1100,1100,1100,990,990,990,972.8,972.5,973,17.2,17,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.35,15.15,15.59,0.942,0.942,0.943,0.974,0.973,0.975,0.918,0.916,0.92,39.02,38.48,39.66,38.01,37.44,38.68,0,0,0,0,0,0,0.845,0,0.965,0.08,0.41,0.59,15.7
923868000000,1999,4,1998,7,28,7,1.69,0.131,0.665,25051.7,149.4,149.4,149.1,4,4,4,2798,2787,2807,2581,2570,217,217,217,1481,1470,1490,0.0776,0.0773,0.0779,1100,1100,1100,990,990,990,973,973,973,17,17,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.1,15.08,15.13,0.941,0.941,0.942,0.972,0.972,0.973,0.915,0.915,0.916,38.34,38.28,38.41,37.28,37.22,37.35,0,0,0,0,0,0,0.828,0,1.025,0.078,0.39,0.61,14.8
924472800000,1999,4,1998,7,29,7,1.63,0.131,0.665,25560.4,154.7,154.7,152.1,4,4,4,2688,2595,2767,2471,2378,217,217,217,1371,1278,1450,0.0808,0.0784,0.0836,1100,1100,1100,990,990,990,972.8,972.5,973,17.2,17,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.36,15.17,15.59,0.942,0.942,0.943,0.974,0.973,0.975,0.918,0.916,0.92,39.05,38.54,39.66,38.04,37.49,38.68,0,0,0,0,0,0,0.845,0,0.965,0.08,0.41,0.59,15.7
925077600000,1999,4,1998,7,30,7,1.49,0.141,0.665,26640,161.4,161.4,158.6,4,4,4,2457,2354,2560,2223,2078,233.9,217,276,1123,978,1243,0.0955,0.0848,0.117,1100,1100,1100,990,990,990,972.2,972,972.5,17.8,17.5,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.92,15.67,16.17,0.945,0.944,0.946,0.977,0.976,0.979,0.923,0.921,0.925,40.57,39.89,41.23,39.64,38.92,40.35,0,0,0,0,0,0,0.881,0,0.825,0.095,0.45,0.55,17.9
925682400000,1999,5,1998,8,31,7,1.33,0.167,0.665,27831.5,169.2,169.2,165.7,4,4,4,2195,2057,2321,1919,1781,276,276,276,818.7,681,945,0.126,0.119,0.134,1100,1100,1100,990,990,990,971.6,971.2,971.9,18.4,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.56,16.25,16.89,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.27,41.45,43.17,41.42,40.59,42.3,0,0,0,0,0,0,0.92,0,0.665,0.13,0.5,0.5,20.9
926287200000,1999,5,1998,8,32,7,1.15,0.167,0.665,29281.9,178.2,178.2,174.3,4,4,4,1894,1780,2010,1618,1504,276,276,276,518.3,404,634,0.146,0.137,0.155,1100,1100,1100,990,990,990,970.8,970.4,971.1,19.2,18.9,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.099,17.37,17,17.74,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.46,43.47,45.46,43.57,42.6,44.55,0,0,0,0,0,0,0.968,0,0.485,0.15,0.58,0.42,25.5
926892000000,1999,5,1998,8,33,7,0.989,0.167,0.665,30785.3,186.8,186.8,183.2,4,4,4,1636,1538,1743,1360,1262,276,276,276,259.9,162,367,0.169,0.158,0.179,1100,1100,1100,990,990,990,969.9,969.6,970.3,20.1,19.7,20.4,0.912,0.887,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.093,0.09,0.095,18.22,17.86,18.56,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.75,45.8,47.64,45.81,44.88,46.69,0,0,0,0,0,0,1.02,0,0.324,0.17,0.67,0.33,31.1
927496800000,1999,5,1998,8,34,7,0.857,0.167,0.657,31808.1,192.1,192.1,189.3,4,4,4,1416,1300,1509,1140,1024,276,276,276,54.71,0,133,0.195,0.183,0.212,1086,1024,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.819,0.706,0.873,0.615,0.477,0.648,0.03,0.023,0.032,1.73,1.47,1.82,0.083,0.069,0.089,19.05,18.66,19.69,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.3,47.18,49.01,47.33,46.23,48.03,0,0,0,0,0,0,1.05,0,0.2,0.19,0.77,0.23,37.1
928101600000,1999,5,1998,8,35,7,0.698,0.107,0.591,30547.6,192.5,192.5,181.8,4,4,4,1154,1062,1256,977,901.3,177.4,161,276,0,0,0,0.153,0.132,0.22,977,901.3,1057,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.625,0.539,0.73,0.432,0.375,0.552,0.02,0.017,0.026,1.33,1.16,1.57,0.061,0.053,0.073,20.29,19.84,20.74,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.39,43.79,49.1,45.46,42.91,48.12,0,0,0,0,0,0,1.01,0,0.107,0.15,0.85,0.15,43.8
928706400000,1999,6,1998,9,36,7,0.591,0.0974,0.493,26243.9,168,168,156.2,4,3,3.7142857142857144,976.7,922.5,1039,815.7,761.5,161,161,161,0,0,0,0.165,0.155,0.175,815.7,761.5,878,990,990,990,967.8,967.6,968,22.2,22,22.4,0.46,0.411,0.517,0.334,0.308,0.364,0.015,0.014,0.017,1.04,0.974,1.12,0.047,0.044,0.051,21.16,20.86,21.41,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.937,44.06,39.52,51.82,42.5,38.53,48.2,0,0,0,0,0,0,0.868,0,0.098,0.16,0.83,0.17,44.4
929311200000,1999,6,1998,9,37,7,0.522,0.0974,0.425,23517.4,144.6,144.6,140,3,3,3,863.3,824.9,906.8,702.3,663.9,161,161,161,0,0,0,0.187,0.178,0.195,702.3,663.9,745.8,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.364,0.34,0.396,0.27,0.244,0.299,0.012,0.011,0.013,0.893,0.826,0.973,0.039,0.036,0.043,21.75,21.5,21.97,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.77,45.62,50.15,46.66,44.7,48.2,0,0,0,0,0,0,0.778,0,0.097,0.19,0.81,0.19,45.1
929916000000,1999,6,1998,9,38,7,0.479,0.0974,0.382,21570.9,132.6,132.6,128.4,3,3,3,792,770.3,815.9,631,609.3,161,161,161,0,0,0,0.203,0.197,0.209,631,609.3,654.9,990,990,990,967.1,967,967.2,22.9,22.8,23,0.322,0.309,0.335,0.223,0.208,0.238,0.0097,0.009,0.01,0.771,0.734,0.811,0.034,0.032,0.035,22.16,22.03,22.28,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.67,42.37,45.09,42.8,41.52,44.19,0,0,0,0,0,0,0.713,0,0.097,0.2,0.8,0.2,45
930520800000,1999,6,1998,9,39,7,0.438,0.106,0.332,18863.8,122.2,122.2,112.3,3,3,3,723.5,690.7,757.5,548.2,504.7,175.3,161,186,0,0,0,0.243,0.213,0.269,548.2,504.7,596.5,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.276,0.253,0.302,0.167,0.138,0.199,0.0072,0.0059,0.0086,0.632,0.56,0.712,0.027,0.024,0.031,22.57,22.36,22.78,0.95,0.947,0.954,0.974,0.97,0.979,0.925,0.918,0.934,38.44,35.58,41.59,37.43,34.51,40.73,0,0,0,0,0,0,0.624,0,0.106,0.24,0.76,0.24,43.1
931125600000,1999,7,1998,10,40,7,0.393,0.112,0.281,16042.1,96.4,96.4,95.49,2,2,2,650.4,622.1,680.1,464.4,436.1,186,186,186,0,0,0,0.286,0.273,0.299,464.4,436.1,494.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.23,0.214,0.247,0.118,0.105,0.132,0.005,0.0044,0.0057,0.604,0.556,0.655,0.026,0.024,0.028,22.89,22.72,23.06,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.88,47.19,52.63,47.74,46.25,48.2,0,0,0,0,0,0,0.53,0,0.112,0.28,0.72,0.28,40.8
931730400000,1999,7,1998,10,41,7,0.356,0.112,0.244,14433.4,90.72,90.72,85.91,2,2,2,588.9,565,613.1,402.9,379,186,186,186,0,0,0,0.316,0.303,0.329,402.9,379,427.1,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.202,0.194,0.211,0.0892,0.0779,0.101,0.0038,0.0033,0.0043,0.506,0.47,0.542,0.021,0.02,0.023,23.25,23.11,23.39,0.955,0.952,0.957,0.98,0.979,0.98,0.935,0.932,0.937,43.84,41.38,46.29,42.96,40.52,45.36,0,0,0,0,0,0,0.477,0,0.112,0.31,0.69,0.31,40.5
932335200000,1999,7,1998,10,42,7,0.324,0.112,0.212,12545.5,79.51,79.51,74.68,2,2,2,536.2,514.9,558.1,350.2,328.9,186,186,186,0,0,0,0.347,0.333,0.361,350.2,328.9,372.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.183,0.176,0.191,0.0643,0.0543,0.0746,0.0027,0.0023,0.0031,0.427,0.395,0.46,0.018,0.016,0.019,23.56,23.43,23.69,0.948,0.945,0.951,0.973,0.97,0.977,0.923,0.917,0.93,38.37,36.12,40.67,37.34,35.03,39.76,0,0,0,0,0,0,0.415,0,0.112,0.35,0.65,0.35,38.7
932940000000,1999,7,1998,10,43,7,0.297,0.11,0.187,11086.1,68.88,68.88,65.99,2,2,2,490.5,472.5,509.2,309,292.3,181.6,155,186,0,0,0,0.37,0.328,0.389,309,292.3,323.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.169,0.163,0.174,0.0448,0.037,0.0515,0.0019,0.0015,0.0021,0.364,0.34,0.386,0.015,0.014,0.016,23.83,23.72,23.91,0.942,0.939,0.944,0.97,0.97,0.97,0.914,0.911,0.916,34.01,32.18,35.51,32.99,31.22,34.44,0,0,0,0,0,0,0.367,0,0.11,0.37,0.63,0.37,37.3
933544800000,1999,8,1998,11,44,7,0.27,0.0937,0.176,10513.4,66.58,66.58,62.58,2,2,2,446.3,428,465.2,291.3,273,155,155,155,0,0,0,0.347,0.333,0.362,291.3,273,310.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.16,0.153,0.167,0.0365,0.0278,0.0454,0.0015,0.0011,0.0019,0.335,0.308,0.364,0.014,0.013,0.015,24.06,23.94,24.17,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,32.26,30.24,34.32,31.29,29.33,33.29,0,0,0,0,0,0,0.348,0,0.094,0.35,0.65,0.35,38.9
934149600000,1999,8,1998,11,45,7,0.246,0.0937,0.153,9103.55,57.44,57.44,54.19,2,2,2,407.2,392.1,422.2,252.2,237.2,155,155,155,0,0,0,0.381,0.367,0.395,252.2,237.2,267.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.146,0.141,0.151,0.0194,0.0159,0.0251,0.00079,0.00065,0.001,0.278,0.259,0.299,0.011,0.011,0.012,24.29,24.2,24.38,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.898,0.906,27.93,26.24,29.61,27.09,25.45,28.72,0,0,0,0,0,0,0.301,0,0.093,0.38,0.62,0.38,37
934754400000,1999,8,1998,11,46,7,0.227,0.0937,0.133,8079.33,49.88,49.88,48.09,2,1,1.1428571428571428,374.7,362.4,387.5,219.7,207.3,155,155,155,0,0,0,0.414,0.4,0.428,219.7,207.3,232.5,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.135,0.13,0.139,0.0144,0.0134,0.0155,0.00058,0.00054,0.00063,0.366,0.254,0.403,0.015,0.01,0.016,24.36,24.28,24.42,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.939,46.31,25.71,52,44.53,24.94,48.2,0,0,0,0,0,0,0.267,0,0.094,0.41,0.59,0.41,35.6
935359200000,1999,8,1998,11,47,7,0.21,0.0937,0.116,7218.1,45.63,45.63,42.96,1,1,1,346.4,335.3,358.2,191.4,180.3,155,155,155,0,0,0,0.448,0.433,0.462,191.4,180.3,203.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.121,0.129,0.012,0.0111,0.013,0.00048,0.00044,0.00053,0.338,0.318,0.359,0.014,0.013,0.014,24.53,24.45,24.61,0.952,0.949,0.955,0.98,0.979,0.98,0.933,0.929,0.936,43.85,41.28,46.56,42.96,40.41,45.63,0,0,0,0,0,0,0.239,0,0.094,0.45,0.55,0.45,34.4
935964000000,1999,8,1998,11,48,7,0.194,0.0778,0.116,7274.72,46.73,46.73,43.3,1,1,1,320.6,308.8,331.7,192,173.2,128.6,118,155,0,0,0,0.4,0.364,0.472,192,173.2,206.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.122,0.118,0.126,0.0121,0.0105,0.0133,0.00048,0.00042,0.00053,0.336,0.305,0.361,0.013,0.012,0.014,24.66,24.62,24.72,0.952,0.947,0.956,0.979,0.975,0.98,0.932,0.923,0.937,44.23,39.64,47.68,43.3,38.66,46.73,0,0,0,0,0,0,0.241,0,0.078,0.4,0.6,0.4,37.5
936568800000,1999,9,1998,12,49,7,0.178,0.0714,0.107,6676.02,42.21,42.21,39.74,1,1,1,294.4,285,304.6,176.4,167,118,118,118,0,0,0,0.401,0.387,0.414,176.4,167,186.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.119,0.0107,0.00994,0.0116,0.00043,0.0004,0.00046,0.307,0.29,0.325,0.012,0.012,0.013,24.81,24.75,24.87,0.948,0.945,0.951,0.977,0.973,0.98,0.926,0.919,0.932,40.67,38.46,43.07,39.74,37.42,42.21,0,0,0,0,0,0,0.221,0,0.071,0.4,0.6,0.4,37.5
937173600000,1999,9,1998,12,50,7,0.165,0.0714,0.0937,5810.45,36.68,36.68,34.59,1,1,1,272.9,263.9,282,154.9,145.9,118,118,118,0,0,0,0.432,0.418,0.447,154.9,145.9,164,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.111,0.00892,0.00815,0.00969,0.00035,0.00032,0.00038,0.268,0.252,0.285,0.011,0.01,0.011,24.94,24.89,24.99,0.941,0.938,0.944,0.97,0.97,0.971,0.913,0.909,0.916,35.65,33.53,37.76,34.59,32.52,36.68,0,0,0,0,0,0,0.192,0,0.0713,0.43,0.57,0.43,35.2
937778400000,1999,9,1998,12,51,7,0.154,0.0714,0.0823,5084.5,31.96,31.96,30.26,1,1,1,254.1,246.7,261.4,136.1,128.7,118,118,118,0,0,0,0.465,0.451,0.478,136.1,128.7,143.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0986,0.104,0.00732,0.00669,0.00794,0.00029,0.00026,0.00031,0.235,0.221,0.248,0.0093,0.0087,0.0098,25.05,25.01,25.1,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.2,29.47,32.95,30.26,28.58,31.96,0,0,0,0,0,0,0.168,0,0.0717,0.46,0.53,0.47,33
938383200000,1999,9,1998,12,52,7,0.145,0.0659,0.0791,4892.85,31.57,31.57,29.12,1,1,1,239.8,234.4,245.3,130.8,121.6,109,97,118,0,0,0,0.454,0.407,0.493,130.8,121.6,141.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0986,0.0961,0.101,0.00687,0.00608,0.00775,0.00027,0.00024,0.00031,0.225,0.209,0.242,0.0089,0.0082,0.0095,25.14,25.11,25.16,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.899,0.907,30.02,27.79,32.55,29.12,26.95,31.57,0,0,0,0,0,0,0.162,0,0.0659,0.45,0.55,0.45,33.7
938988000000,1999,10,1999,1,1,7,0.139,0.0587,0.0802,4975.38,30.82,30.82,29.62,1,1,1,229.6,222.6,234.9,132.6,125.6,97,97,97,0,0,0,0.423,0.413,0.436,132.6,125.6,137.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0982,0.0957,0.1,0.00702,0.00643,0.00747,0.00028,0.00025,0.00029,0.227,0.214,0.236,0.0089,0.0084,0.0093,25.2,25.15,25.25,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.53,28.89,31.78,29.62,28.03,30.82,0,0,0,0,0,0,0.165,0,0.0588,0.42,0.58,0.42,35.8
939592800000,1999,10,1999,1,2,7,0.131,0.0587,0.0721,4456.48,27.71,27.71,26.53,1,1,1,216.2,210.9,221.3,119.2,113.9,97,97,97,0,0,0,0.449,0.438,0.46,119.2,113.9,124.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0935,0.0916,0.0953,0.00588,0.00543,0.00631,0.00023,0.00021,0.00025,0.203,0.193,0.212,0.008,0.0076,0.0083,25.3,25.26,25.34,0.925,0.921,0.928,0.97,0.97,0.97,0.897,0.893,0.9,27.35,26.05,28.57,26.53,25.27,27.71,0,0,0,0,0,0,0.147,0,0.0589,0.45,0.55,0.45,34
940197600000,1999,10,1999,1,3,7,0.123,0.0587,0.0645,2324.55,24.82,24.82,13.84,1,1,1,203.6,198,208.9,106.6,101,97,97,97,0,0,0,0.477,0.464,0.49,106.6,101,112,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.089,0.0871,0.0909,0.00481,0.00434,0.00527,0.00019,0.00017,0.00021,0.18,0.17,0.19,0.007,0.0067,0.0074,25.4,25.36,25.43,0.524,0,0.919,0.554,0,0.97,0.508,0,0.892,14.26,0,25.59,13.84,0,24.82,0,3,0,0,0.429,0,0.0769,0.429,0.0585,0.48,0.52,0.48,18.9
940802400000,1999,10,1999,1,4,7,0.117,0.0587,0.0586,0,0,0,0,1,1,1,193.9,190.6,196.6,96.95,93.63,97,97,97,0,0,0,0.5,0.493,0.509,96.95,93.63,99.64,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0856,0.0845,0.0866,0.00399,0.00371,0.00422,0.00016,0.00014,0.00016,0.163,0.157,0.168,0.0064,0.0061,0.0066,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0584,0.5,0.5,0.5,0
941407200000,1999,11,1999,2,5,7,0.118,0.0405,0.0771,4806.56,29.31,29.31,28.61,1,1,1,194.5,190.3,197.5,127.5,123.3,67,67,67,0,0,0,0.344,0.339,0.352,127.5,123.3,130.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0914,0.0939,0.00659,0.00623,0.00684,0.00026,0.00024,0.00027,0.214,0.207,0.219,0.0084,0.0081,0.0086,25.37,25.37,25.38,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,29.5,28.46,30.21,28.61,27.61,29.31,0,0,0,0,0,0,0.159,0,0.0409,0.34,0.65,0.35,40.7
942012000000,1999,11,1999,2,6,7,0.123,0.0405,0.0826,5160.56,31.77,31.77,30.72,1,1,1,203.6,196.6,208.1,136.6,129.6,67,67,67,0,0,0,0.329,0.322,0.341,136.6,129.6,141.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0961,0.0936,0.0977,0.00736,0.00677,0.00775,0.00029,0.00026,0.0003,0.23,0.218,0.238,0.009,0.0085,0.0093,25.34,25.31,25.38,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,31.67,30.01,32.76,30.72,29.11,31.77,0,0,0,0,0,0,0.171,0,0.0404,0.33,0.67,0.33,42
942616800000,1999,11,1999,2,7,7,0.124,0.0405,0.0833,5205.43,31.83,31.83,30.98,1,1,1,204.7,202.4,208.4,137.7,135.4,67,67,67,0,0,0,0.327,0.321,0.331,137.7,135.4,141.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0965,0.0957,0.0978,0.00745,0.00726,0.00777,0.00029,0.00028,0.0003,0.232,0.228,0.239,0.0091,0.0089,0.0094,25.34,25.31,25.36,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,31.94,31.4,32.82,30.98,30.46,31.83,0,0,0,0,0,0,0.172,0,0.0407,0.33,0.67,0.33,42
943221600000,1999,11,1999,2,8,7,0.123,0.0405,0.0827,5170.54,32.27,32.27,30.78,1,1,1,203.8,198.8,210.3,136.8,131.8,67,67,67,0,0,0,0.329,0.319,0.337,136.8,131.8,143.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0962,0.0944,0.0985,0.00738,0.00696,0.00793,0.00029,0.00027,0.00031,0.231,0.222,0.242,0.009,0.0087,0.0095,25.34,25.3,25.38,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.73,30.55,33.27,30.78,29.63,32.27,0,0,0,0,0,0,0.171,0,0.0403,0.33,0.67,0.33,42
943826400000,1999,11,1999,2,9,7,0.13,0.0371,0.0926,5805.41,35.48,35.48,34.56,1,1,1,214.4,211.7,216.1,153.1,147.4,61.29,59,67,0,0,0,0.286,0.273,0.312,153.1,147.4,157.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.0999,0.103,0.00876,0.00828,0.0091,0.00034,0.00032,0.00036,0.259,0.25,0.266,0.01,0.0098,0.01,25.25,25.24,25.27,0.94,0.938,0.941,0.97,0.97,0.97,0.911,0.909,0.913,35.62,34.25,36.57,34.56,33.22,35.48,0,0,0,0,0,0,0.192,0,0.0374,0.29,0.71,0.29,44.7
944431200000,1999,12,1999,3,10,7,0.13,0.0357,0.0939,5894.91,36.43,36.43,35.09,1,1,1,214.3,210.6,220.2,155.3,151.6,59,59,59,0,0,0,0.275,0.268,0.28,155.3,151.6,161.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.104,0.00895,0.00864,0.00945,0.00035,0.00034,0.00037,0.263,0.256,0.274,0.01,0.01,0.011,25.25,25.21,25.28,0.94,0.939,0.942,0.97,0.97,0.971,0.912,0.911,0.915,36.17,35.29,37.53,35.09,34.23,36.43,0,0,0,0,0,0,0.195,0,0.0361,0.27,0.72,0.28,45.3
945036000000,1999,12,1999,3,11,7,0.135,0.0357,0.0996,6266.76,38.06,38.06,37.3,1,1,1,223.7,219.9,226.7,164.7,160.9,59,59,59,0,0,0,0.264,0.26,0.268,164.7,160.9,167.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.104,0.106,0.00975,0.00943,0.01,0.00038,0.00037,0.00039,0.28,0.273,0.285,0.011,0.011,0.011,25.18,25.15,25.21,0.943,0.942,0.944,0.972,0.971,0.974,0.917,0.914,0.92,38.36,37.47,39.07,37.3,36.37,38.06,0,0,0,0,0,0,0.207,0,0.0354,0.26,0.74,0.26,46.4
945640800000,1999,12,1999,3,12,7,0.138,0.0357,0.102,6450.44,38.94,38.94,38.4,1,1,1,228.1,225.1,230.3,169.1,166.1,59,59,59,0,0,0,0.259,0.256,0.262,169.1,166.1,171.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.106,0.108,0.0101,0.00987,0.0103,0.0004,0.00039,0.00041,0.288,0.282,0.292,0.011,0.011,0.011,25.14,25.13,25.17,0.945,0.944,0.945,0.975,0.973,0.976,0.921,0.918,0.923,39.39,38.69,39.9,38.4,37.65,38.94,0,0,0,0,0,0,0.213,0,0.036,0.26,0.74,0.26,46.7
946245600000,1999,12,1999,3,13,7,0.137,0.0381,0.0985,6197.1,38.33,38.33,36.89,1,1,1,225.9,224,227.8,162.9,151,63,59,73,0,0,0,0.279,0.259,0.326,162.9,151,168.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.102,0.107,0.0096,0.00858,0.0101,0.00038,0.00034,0.0004,0.277,0.257,0.287,0.011,0.01,0.011,25.17,25.15,25.2,0.943,0.939,0.945,0.973,0.97,0.975,0.917,0.911,0.921,37.92,35.04,39.33,36.89,33.99,38.33,0,0,0,0,0,0,0.205,0,0.0385,0.28,0.72,0.28,45.2
946850400000,2000,1,1999,4,14,7,0.147,0.0442,0.103,6490.83,41.74,41.74,38.64,1,1,1,243.6,229.5,256.3,170.6,156.5,73,73,73,0,0,0,0.3,0.285,0.318,170.6,156.5,183.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.104,0.114,0.0102,0.00905,0.0113,0.0004,0.00036,0.00045,0.292,0.267,0.315,0.012,0.01,0.012,25.05,24.96,25.16,0.945,0.941,0.949,0.975,0.97,0.98,0.922,0.913,0.93,39.61,36.32,42.59,38.64,35.23,41.74,0,0,0,0,0,0,0.215,0,0.044,0.3,0.7,0.3,44.2
947455200000,2000,1,1999,4,15,7,0.158,0.0442,0.113,7182.41,44.34,44.34,42.75,1,1,1,260.6,256.5,267.5,187.6,183.5,73,73,73,0,0,0,0.28,0.273,0.285,187.6,183.5,194.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.114,0.118,0.0117,0.0114,0.0123,0.00046,0.00045,0.00049,0.323,0.315,0.335,0.013,0.012,0.013,24.93,24.9,24.96,0.951,0.95,0.953,0.98,0.98,0.98,0.932,0.931,0.934,43.62,42.65,45.24,42.75,41.8,44.34,0,0,0,0,0,0,0.238,0,0.045,0.28,0.72,0.28,45.5
948060000000,2000,1,1999,4,16,7,0.175,0.0442,0.131,8081.32,50.84,50.84,48.1,2,1,1.2857142857142858,288.8,272.7,306,215.8,199.7,73,73,73,0,0,0,0.253,0.239,0.268,215.8,199.7,233,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.125,0.119,0.131,0.0141,0.0127,0.0156,0.00056,0.0005,0.00062,0.329,0.241,0.383,0.013,0.0096,0.015,24.82,24.74,24.87,0.947,0.922,0.959,0.977,0.97,0.98,0.925,0.895,0.939,42.29,25.61,51.52,40.92,24.84,48.2,0,0,0,0,0,0,0.267,0,0.044,0.25,0.75,0.25,46.2
948664800000,2000,1,1999,4,17,7,0.204,0.0442,0.16,9697.3,63.8,63.8,57.72,2,2,2,337.3,311.2,365.4,264.3,238.2,73,73,73,0,0,0,0.217,0.2,0.235,264.3,238.2,292.4,990,990,990,965.1,965,965.2,24.9,24.8,25,0.142,0.133,0.152,0.0247,0.016,0.037,0.00099,0.00064,0.0015,0.288,0.252,0.329,0.012,0.01,0.013,24.63,24.44,24.79,0.932,0.926,0.939,0.97,0.97,0.97,0.904,0.898,0.91,29.75,26.8,32.89,28.86,26,31.9,0,0,0,0,0,0,0.321,0,0.044,0.22,0.78,0.22,47.5
949269600000,2000,1,1999,4,18,7,0.245,0.0504,0.195,11765.8,77.45,77.45,70.03,2,2,2,405.2,373.8,440.6,321.9,298.9,83.29,73,85,0,0,0,0.206,0.193,0.221,321.9,298.9,355.6,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.163,0.155,0.175,0.0509,0.0401,0.0668,0.0021,0.0016,0.0027,0.374,0.34,0.425,0.015,0.014,0.017,24.21,23.99,24.39,0.944,0.94,0.949,0.971,0.97,0.975,0.917,0.912,0.926,36.06,33.54,39.7,35.02,32.54,38.73,0,0,0,0,0,0,0.389,0,0.05,0.21,0.8,0.2,48
949874400000,2000,2,1999,5,19,7,0.308,0.0514,0.256,15232.9,96.4,96.4,90.67,2,2,2,509.1,458.9,561.1,424.1,373.9,85,85,85,0,0,0,0.168,0.151,0.185,424.1,373.9,476.1,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.2,0.182,0.22,0.0992,0.0755,0.124,0.0041,0.0031,0.0052,0.528,0.452,0.608,0.022,0.019,0.025,23.58,23.27,23.88,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.932,0.939,46.83,41.66,51.94,45.34,40.81,48.2,0,0,0,0,0,0,0.504,0,0.052,0.17,0.83,0.17,49.5
950479200000,2000,2,1999,5,20,7,0.377,0.0514,0.325,18852.1,120.4,120.4,112.2,3,3,3,623.1,577.8,663.1,538.1,492.8,85,85,85,0,0,0,0.137,0.128,0.147,538.1,492.8,578.1,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.256,0.23,0.278,0.161,0.132,0.187,0.0068,0.0055,0.008,0.601,0.526,0.668,0.025,0.022,0.028,23.01,22.78,23.27,0.95,0.945,0.953,0.973,0.97,0.978,0.924,0.917,0.932,38.42,35.45,41.02,37.41,34.39,40.13,0,0,0,0,0,0,0.623,0,0.052,0.14,0.86,0.14,50
951084000000,2000,2,1999,5,21,7,0.424,0.0514,0.373,21447,130.8,130.8,127.7,3,3,3,701.6,673.2,719.2,616.6,588.2,85,85,85,0,0,0,0.121,0.118,0.126,616.6,588.2,634.2,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.3,0.284,0.31,0.213,0.194,0.225,0.0091,0.0083,0.0097,0.733,0.685,0.763,0.031,0.029,0.033,22.56,22.46,22.72,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.934,0.937,43.42,41.67,44.5,42.55,40.82,43.61,0,0,0,0,0,0,0.709,0,0.051,0.12,0.88,0.12,50.6
951688800000,2000,2,1999,5,22,7,0.451,0.0609,0.391,22260.5,135.1,135.1,132.5,3,3,3,746.5,724.9,768.7,645.8,632.7,100.7,85,107,0,0,0,0.135,0.116,0.145,645.8,632.7,661.7,990,990,990,966.9,966.8,967,23.1,23,23.2,0.32,0.313,0.331,0.232,0.224,0.243,0.01,0.0097,0.011,0.786,0.765,0.814,0.034,0.033,0.035,22.33,22.21,22.43,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.07,44.23,45.96,44.17,43.34,45.04,0,0,0,0,0,0,0.736,0,0.06,0.14,0.87,0.13,49.4
952293600000,2000,3,1999,6,23,7,0.482,0.0647,0.417,23485.8,144.6,144.6,139.8,3,3,3,797.3,772.7,832.3,690.3,665.7,107,107,107,0,0,0,0.134,0.129,0.138,690.3,665.7,725.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.347,0.333,0.367,0.262,0.246,0.286,0.011,0.011,0.013,0.862,0.821,0.922,0.038,0.036,0.04,22.05,21.85,22.19,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.61,46.2,49.57,46.6,45.28,48.2,0,0,0,0,0,0,0.777,0,0.065,0.13,0.87,0.13,48.7
952898400000,2000,3,1999,6,24,7,0.585,0.0647,0.52,27662.8,189,189,164.7,4,3,3.7142857142857144,967,853.8,1118,860,746.8,107,107,107,0,0,0,0.111,0.0957,0.125,860,746.8,1011,990,990,990,967.7,967.3,968.3,22.3,21.7,22.7,0.49,0.384,0.641,0.358,0.3,0.448,0.016,0.013,0.021,1.1,0.963,1.37,0.05,0.042,0.063,21.15,20.36,21.72,0.955,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,46.18,40.47,52.16,44.61,39.54,48.2,0,0,0,0,0,0,0.915,0,0.065,0.11,0.89,0.11,47.3
953503200000,2000,3,1999,6,25,7,0.878,0.0761,0.665,31681.9,192.8,192.8,188.6,4,4,4,1451,1198,1682,1325,1091,125.9,107,129,226.6,0,453,0.0874,0.0767,0.0997,1099,1091,1100,990,990,990,969.3,968.5,970.1,20.7,19.9,21.5,0.86,0.759,0.916,0.645,0.629,0.648,0.031,0.029,0.033,1.81,1.69,1.86,0.087,0.079,0.094,18.87,18.06,19.79,0.953,0.951,0.954,0.98,0.98,0.98,0.934,0.932,0.935,48.41,46.35,50.55,47.15,45.42,48.2,0,0,0,0,0,0,1.05,0,0.213,0.087,0.76,0.24,36.1
954108000000,2000,3,1999,6,26,7,1.21,0.0813,0.665,28731.6,178.5,178.5,171,4,4,4,2006,1773,2198,1872,1644,134.4,129,148,771.9,544,950,0.0671,0.0618,0.0728,1100,1100,1100,990,990,990,971.1,970.4,971.6,18.9,18.4,19.6,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.095,0.1,17.06,16.55,17.76,0.948,0.947,0.951,0.98,0.98,0.98,0.929,0.928,0.932,43.63,42.25,45.53,42.76,41.4,44.62,0,0,0,0,0,0,0.95,0,0.545,0.067,0.55,0.45,23.7
954712800000,2000,4,1999,7,27,7,1.39,0.0895,0.665,27380.1,164.6,164.6,163,4,4,4,2298,2239,2328,2150,2091,148,148,148,1050,991,1080,0.0644,0.0636,0.0661,1100,1100,1100,990,990,990,971.8,971.7,971.9,18.2,18.1,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.31,16.23,16.45,0.946,0.946,0.946,0.979,0.979,0.98,0.926,0.926,0.927,41.6,41.4,41.98,40.74,40.54,41.14,0,0,0,0,0,0,0.905,0,0.725,0.064,0.48,0.52,19.7
955317600000,2000,4,1999,7,28,7,1.4,0.125,0.665,27339.2,163.5,163.5,162.7,4,4,4,2307,2280,2324,2100,2063,207.1,148,217,999.7,963,1076,0.0898,0.0637,0.0952,1100,1100,1100,990,990,990,971.8,971.8,971.9,18.2,18.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.29,16.24,16.35,0.946,0.946,0.946,0.979,0.979,0.98,0.926,0.926,0.927,41.54,41.43,41.72,40.68,40.56,40.87,0,0,0,0,0,0,0.904,0,0.735,0.089,0.48,0.52,19.5
955922400000,2000,4,1999,7,29,7,1.31,0.113,0.665,27949.3,168.8,168.8,166.4,4,4,4,2168,2071,2261,1981,1923,187.4,148,217,880.7,823,944,0.0861,0.0693,0.1,1100,1100,1100,990,990,990,971.5,971.3,971.7,18.5,18.3,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.62,16.4,16.85,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.44,41.84,43.07,41.59,41,42.21,0,0,0,0,0,0,0.924,0,0.645,0.086,0.51,0.49,21.3
956527200000,2000,4,1999,7,30,7,1.18,0.0895,0.665,29007.1,175.9,175.9,172.7,4,4,4,1943,1849,2039,1795,1701,148,148,148,695.4,601,791,0.0763,0.0726,0.0801,1100,1100,1100,990,990,990,970.9,970.6,971.2,19.1,18.8,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.097,0.1,17.21,16.93,17.52,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.05,43.28,44.86,43.17,42.42,43.96,0,0,0,0,0,0,0.959,0,0.515,0.076,0.56,0.44,24.6
957132000000,2000,5,1999,8,31,7,1.04,0.116,0.665,30259.3,183.2,183.2,180.1,4,4,4,1726,1636,1818,1534,1444,192,192,192,434.1,344,526,0.111,0.106,0.117,1100,1100,1100,990,990,990,970.2,969.9,970.5,19.8,19.5,20.1,0.921,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.096,17.92,17.62,18.22,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.95,45.13,46.75,45.03,44.23,45.81,0,0,0,0,0,0,1,0,0.375,0.11,0.64,0.36,29.1
957736800000,2000,5,1999,8,32,7,0.919,0.116,0.665,31475.6,190.6,190.6,187.4,4,4,4,1519,1434,1606,1327,1242,192,192,192,227.4,142,314,0.127,0.12,0.134,1100,1100,1100,990,990,990,969.5,969.3,969.8,20.5,20.2,20.7,0.89,0.855,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.092,18.61,18.31,18.93,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.79,47,48.61,46.84,46.06,47.64,0,0,0,0,0,0,1.04,0,0.254,0.13,0.72,0.28,34.2
958341600000,2000,5,1999,8,33,7,0.779,0.116,0.643,31929,192.8,192.8,190.1,4,4,4,1288,1176,1406,1096,984,192,192,192,32.71,0,114,0.15,0.137,0.163,1063,984,1100,990,990,990,968.8,968.5,969.2,21.2,20.8,21.5,0.756,0.627,0.844,0.569,0.415,0.648,0.027,0.019,0.031,1.62,1.32,1.79,0.076,0.061,0.086,19.58,19.03,20.23,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.63,46.62,49.73,47.51,45.69,48.2,0,0,0,0,0,0,1.06,0,0.136,0.15,0.83,0.17,41
958946400000,2000,5,1999,8,34,7,0.644,0.116,0.528,27915.5,178.5,178.5,166.2,4,4,4,1065,993.7,1145,873.4,801.7,192,192,192,0,0,0,0.181,0.168,0.193,873.4,801.7,953.4,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.516,0.45,0.589,0.362,0.327,0.4,0.017,0.015,0.019,1.11,0.99,1.25,0.051,0.045,0.058,20.78,20.39,21.13,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.44,39.59,45.53,41.54,38.61,44.62,0,0,0,0,0,0,0.923,0,0.116,0.18,0.82,0.18,43.3
959551200000,2000,5,1999,8,35,7,0.561,0.105,0.456,24261.9,144.6,144.6,144.4,3,3,3,927.7,880.7,976.6,753.5,719.7,174.3,161,192,0,0,0,0.188,0.174,0.204,753.5,719.7,784.6,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.404,0.372,0.434,0.302,0.282,0.319,0.014,0.012,0.014,0.987,0.92,1.04,0.044,0.041,0.047,21.4,21.15,21.66,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,50.42,48.75,51.88,48.14,47.77,48.2,0,0,0,0,0,0,0.802,0,0.105,0.19,0.81,0.19,43.2
960156000000,2000,6,1999,9,36,7,0.506,0.0974,0.409,22860.9,140.9,140.9,136.1,3,3,3,836.7,808.9,866,675.7,647.9,161,161,161,0,0,0,0.193,0.186,0.199,675.7,647.9,705,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.347,0.331,0.364,0.252,0.234,0.272,0.011,0.01,0.012,0.846,0.799,0.895,0.037,0.035,0.04,21.91,21.74,22.07,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.28,44.68,47.94,45.36,43.78,46.98,0,0,0,0,0,0,0.756,0,0.097,0.19,0.81,0.19,45.2
960760800000,2000,6,1999,9,37,7,0.47,0.0974,0.373,21148.2,129.9,129.9,125.9,3,3,3,777.9,753.1,800.5,616.9,592.1,161,161,161,0,0,0,0.207,0.201,0.214,616.9,592.1,639.5,990,990,990,967,966.9,967.1,23,22.9,23.1,0.313,0.299,0.326,0.213,0.197,0.228,0.0093,0.0085,0.01,0.747,0.705,0.785,0.032,0.031,0.034,22.24,22.11,22.38,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,42.82,41.32,44.18,41.96,40.44,43.3,0,0,0,0,0,0,0.699,0,0.097,0.21,0.79,0.21,45
961365600000,2000,6,1999,9,38,7,0.429,0.0974,0.332,18919.8,119,119,112.6,3,3,3,709.6,679.5,741.3,548.6,518.5,161,161,161,0,0,0,0.227,0.217,0.237,548.6,518.5,580.3,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.275,0.258,0.293,0.167,0.147,0.189,0.0072,0.0063,0.0082,0.632,0.581,0.685,0.027,0.025,0.03,22.63,22.45,22.8,0.95,0.948,0.953,0.973,0.97,0.977,0.925,0.92,0.931,38.57,36.64,40.58,37.54,35.54,39.66,0,0,0,0,0,0,0.626,0,0.097,0.23,0.77,0.23,44.1
961970400000,2000,6,1999,9,39,7,0.388,0.0929,0.295,16554.9,104.8,104.8,98.54,3,2,2.2857142857142856,642,614.7,670,488.5,471.8,153.6,135,161,0,0,0,0.239,0.216,0.254,488.5,471.8,509,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.24,0.231,0.252,0.13,0.122,0.141,0.0055,0.0052,0.006,0.609,0.549,0.645,0.026,0.023,0.027,22.92,22.85,23.02,0.953,0.946,0.957,0.977,0.97,0.98,0.932,0.918,0.938,47.24,35.39,52.61,44.32,34.33,48.2,0,0,0,0,0,0,0.547,0,0.093,0.24,0.76,0.24,42.7
962575200000,2000,7,1999,10,40,7,0.352,0.0816,0.271,15899.2,96.4,96.4,94.64,2,2,2,582.5,559.8,606.8,447.5,424.8,135,135,135,0,0,0,0.232,0.222,0.241,447.5,424.8,471.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.216,0.206,0.228,0.11,0.0995,0.122,0.0046,0.0042,0.0051,0.571,0.535,0.611,0.024,0.022,0.026,23.21,23.06,23.35,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.75,46.51,51.04,47.32,45.58,48.2,0,0,0,0,0,0,0.526,0,0.081,0.23,0.77,0.23,45.2
963180000000,2000,7,1999,10,41,7,0.321,0.108,0.213,12644.1,89.71,89.71,75.26,2,2,2,531.4,511.9,552.4,352.7,325.9,178.7,135,186,0,0,0,0.337,0.244,0.363,352.7,325.9,417.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.184,0.175,0.204,0.0655,0.0528,0.096,0.0027,0.0022,0.004,0.43,0.39,0.524,0.018,0.016,0.022,23.58,23.39,23.71,0.949,0.945,0.956,0.973,0.97,0.98,0.923,0.917,0.937,38.68,35.8,45.77,37.63,34.72,44.85,0,0,0,0,0,0,0.418,0,0.108,0.34,0.66,0.34,39.4
963784800000,2000,7,1999,10,42,7,0.295,0.112,0.182,10815,68.15,68.15,64.38,2,2,2,487.5,470.1,505.6,301.5,284.1,186,186,186,0,0,0,0.382,0.368,0.396,301.5,284.1,319.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.16,0.173,0.0413,0.0331,0.0499,0.0017,0.0014,0.0021,0.354,0.327,0.381,0.015,0.013,0.016,23.85,23.74,23.96,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.909,0.916,33.18,31.29,35.13,32.19,30.35,34.07,0,0,0,0,0,0,0.358,0,0.113,0.38,0.62,0.38,36.7
964389600000,2000,7,1999,10,43,7,0.272,0.112,0.16,9475.96,59.71,59.71,56.4,2,2,2,449.9,434.8,465.4,263.9,248.8,186,186,186,0,0,0,0.414,0.4,0.428,263.9,248.8,279.4,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.153,0.148,0.159,0.0236,0.0169,0.0309,0.00097,0.00069,0.0013,0.297,0.275,0.321,0.012,0.011,0.013,24.08,23.99,24.17,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.908,29.07,27.41,30.78,28.2,26.59,29.85,0,0,0,0,0,0,0.313,0,0.112,0.41,0.59,0.41,34.8
964994400000,2000,7,1999,10,44,7,0.251,0.0964,0.155,9221.53,58.14,58.14,54.89,2,2,2,415,399.5,430.2,255.6,244.2,159.4,155,186,0,0,0,0.384,0.364,0.432,255.6,244.2,270.5,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.148,0.143,0.153,0.0203,0.0165,0.0267,0.00083,0.00067,0.0011,0.283,0.267,0.304,0.012,0.011,0.012,24.25,24.18,24.33,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,28.29,26.88,29.97,27.45,26.07,29.07,0,0,0,0,0,0,0.305,0,0.096,0.38,0.62,0.38,36.7
965599200000,2000,8,1999,11,45,7,0.231,0.0937,0.137,8230.39,51.5,51.5,48.99,2,1,1.2857142857142858,382,369.7,394.9,227,214.7,155,155,155,0,0,0,0.406,0.393,0.419,227,214.7,239.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.137,0.133,0.142,0.015,0.014,0.0161,0.00061,0.00057,0.00066,0.355,0.257,0.408,0.014,0.01,0.017,24.33,24.26,24.39,0.949,0.925,0.958,0.977,0.97,0.98,0.927,0.897,0.939,43.87,26.02,52.55,41.71,25.24,48.2,0,0,0,0,0,0,0.272,0,0.094,0.41,0.59,0.41,35.6
966204000000,2000,8,1999,11,46,7,0.214,0.0937,0.12,7509.03,47.25,47.25,44.7,1,1,1,354.1,343.2,365.6,199.1,188.2,155,155,155,0,0,0,0.438,0.424,0.452,199.1,188.2,210.6,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.123,0.131,0.0127,0.0117,0.0137,0.00051,0.00047,0.00055,0.351,0.332,0.372,0.014,0.013,0.015,24.48,24.4,24.55,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.937,45.61,43.11,48.21,44.7,42.25,47.25,0,0,0,0,0,0,0.248,0,0.094,0.44,0.56,0.44,35.1
966808800000,2000,8,1999,11,47,7,0.2,0.0937,0.106,6573.48,41.45,41.45,39.13,1,1,1,330.1,321.1,339.6,175.1,166.1,155,155,155,0,0,0,0.47,0.456,0.483,175.1,166.1,184.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.119,0.116,0.122,0.0106,0.00987,0.0114,0.00043,0.00039,0.00046,0.308,0.292,0.325,0.012,0.012,0.013,24.64,24.58,24.7,0.947,0.945,0.95,0.976,0.972,0.98,0.925,0.918,0.931,40.08,38,42.29,39.13,36.92,41.45,0,0,0,0,0,0,0.217,0,0.094,0.47,0.53,0.47,32.9
967413600000,2000,8,1999,11,48,7,0.186,0.0842,0.102,6336,42.27,42.27,37.71,1,1,1,307.7,295.1,318.1,168.6,154,139.1,118,155,0,0,0,0.451,0.387,0.502,168.6,154,186.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.115,0.111,0.119,0.0101,0.00884,0.0116,0.0004,0.00035,0.00046,0.295,0.271,0.326,0.012,0.011,0.013,24.77,24.72,24.81,0.945,0.941,0.951,0.974,0.97,0.98,0.921,0.913,0.932,38.71,35.22,43.14,37.71,34.17,42.27,0,0,0,0,0,0,0.21,0,0.084,0.45,0.55,0.45,34.1
968018400000,2000,9,1999,12,49,7,0.169,0.0714,0.0973,6044.7,38.77,38.77,35.98,1,1,1,278.8,267.5,290.4,160.8,149.5,118,118,118,0,0,0,0.423,0.406,0.441,160.8,149.5,172.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.106,0.114,0.00942,0.00845,0.0104,0.00037,0.00034,0.00041,0.279,0.259,0.3,0.011,0.01,0.012,24.91,24.84,24.97,0.943,0.939,0.946,0.972,0.97,0.975,0.916,0.911,0.923,37.03,34.37,39.75,35.98,33.34,38.77,0,0,0,0,0,0,0.2,0,0.0717,0.42,0.58,0.42,35.8
968623200000,2000,9,1999,12,50,7,0.155,0.0714,0.0835,5164.02,32.52,32.52,30.74,1,1,1,256.1,250.2,263.9,138.1,132.2,118,118,118,0,0,0,0.461,0.447,0.472,138.1,132.2,145.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0998,0.105,0.00749,0.00699,0.00815,0.0003,0.00028,0.00032,0.238,0.228,0.252,0.0094,0.009,0.01,25.04,24.99,25.07,0.934,0.932,0.938,0.97,0.97,0.97,0.906,0.904,0.909,31.69,30.3,33.53,30.74,29.39,32.52,0,0,0,0,0,0,0.171,0,0.0715,0.46,0.54,0.46,33.3
969228000000,2000,9,1999,12,51,7,0.146,0.0714,0.0744,4585.9,29.2,29.2,27.3,1,1,1,241.1,232.5,249.4,123.1,114.5,118,118,118,0,0,0,0.49,0.473,0.508,123.1,114.5,131.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0966,0.0936,0.0996,0.00621,0.00548,0.00692,0.00025,0.00022,0.00027,0.212,0.196,0.226,0.0083,0.0077,0.0089,25.14,25.08,25.21,0.927,0.922,0.931,0.97,0.97,0.97,0.899,0.894,0.903,28.14,26.08,30.1,27.3,25.3,29.2,0,0,0,0,0,0,0.152,0,0.0716,0.49,0.51,0.49,31.4
969832800000,2000,9,1999,12,52,7,0.135,0.0696,0.0652,3992.07,26.55,26.55,23.76,1,1,1,222.8,216.3,230,107.8,99.7,115,97,118,0,0,0,0.516,0.448,0.542,107.8,99.7,119.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.091,0.0884,0.0935,0.00491,0.00422,0.00589,0.00019,0.00017,0.00023,0.184,0.17,0.203,0.0072,0.0067,0.008,25.28,25.23,25.32,0.917,0.911,0.925,0.97,0.969,0.97,0.889,0.883,0.897,24.5,22.57,27.38,23.76,21.86,26.55,0,0,0,0,0,0,0.132,0,0.0698,0.52,0.48,0.52,29.6
970437600000,2000,10,2000,1,1,7,0.126,0.0587,0.0678,4177.88,26.11,26.11,24.87,1,1,1,209.1,204.6,214.4,112.1,107.6,97,97,97,0,0,0,0.464,0.452,0.474,112.1,107.6,117.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.091,0.0894,0.0929,0.00528,0.00489,0.00573,0.00021,0.00019,0.00022,0.19,0.182,0.2,0.0074,0.0071,0.0078,25.35,25.31,25.39,0.919,0.916,0.923,0.97,0.97,0.97,0.892,0.888,0.896,25.64,24.53,26.91,24.87,23.8,26.11,0,0,0,0,0,0,0.138,0,0.0582,0.47,0.54,0.46,33.2
971042400000,2000,10,2000,1,2,7,0.121,0.0483,0.0724,3373.05,28.85,28.85,20.08,1,1,1,199.6,195.6,203.2,119.7,104.8,79.86,73,97,0,0,0,0.4,0.362,0.481,119.7,104.8,128.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0884,0.0943,0.00593,0.00466,0.00668,0.00023,0.00018,0.00026,0.202,0.177,0.217,0.0079,0.0069,0.0085,25.39,25.37,25.41,0.663,0,0.93,0.693,0,0.97,0.643,0,0.902,20.7,0,29.75,20.08,0,28.85,0,2,0,0,0.286,0,0.112,0.286,0.0486,0.4,0.6,0.4,27.9
971647200000,2000,10,2000,1,3,7,0.114,0.0442,0.0703,4347.94,27.09,27.09,25.88,1,1,1,189.2,184.9,194.2,116.2,111.9,73,73,73,0,0,0,0.386,0.376,0.395,116.2,111.9,121.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0884,0.0917,0.00563,0.00526,0.00605,0.00022,0.00021,0.00024,0.195,0.187,0.204,0.0076,0.0073,0.008,25.38,25.38,25.38,0.922,0.919,0.926,0.97,0.97,0.97,0.894,0.891,0.898,26.68,25.6,27.93,25.88,24.83,27.09,0,0,0,0,0,0,0.144,0,0.0437,0.39,0.62,0.38,38.1
972252000000,2000,10,2000,1,4,7,0.11,0.0442,0.066,4060.56,24.5,24.5,24.17,1,1,1,182.2,181.3,183.5,109.1,108.3,73,73,73,0,0,0,0.401,0.398,0.403,109.1,108.3,110.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0875,0.0872,0.0879,0.00503,0.00496,0.00514,0.0002,0.00019,0.0002,0.182,0.181,0.185,0.0071,0.0071,0.0072,25.38,25.38,25.38,0.917,0.917,0.918,0.97,0.97,0.97,0.89,0.889,0.891,24.92,24.71,25.26,24.17,23.97,24.5,0,0,0,0,0,0,0.134,0,0.044,0.4,0.6,0.4,36.9
972856800000,2000,10,2000,1,5,7,0.111,0.0416,0.0697,4308.6,27.07,27.07,25.65,1,1,1,184,179.7,188.2,115.3,106.7,68.71,67,73,0,0,0,0.374,0.356,0.406,115.3,106.7,121.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0889,0.0866,0.0906,0.00555,0.00482,0.00605,0.00022,0.00019,0.00024,0.193,0.178,0.203,0.0075,0.007,0.0079,25.38,25.37,25.38,0.921,0.915,0.926,0.97,0.97,0.97,0.894,0.888,0.898,26.44,24.31,27.91,25.65,23.58,27.07,0,0,0,0,0,0,0.142,0,0.0413,0.37,0.63,0.37,38.8
973461600000,2000,11,2000,2,6,7,0.118,0.0405,0.0771,4804.47,29.37,29.37,28.6,1,1,1,194.5,188.4,197.7,127.5,121.4,67,67,67,0,0,0,0.345,0.339,0.356,127.5,121.4,130.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0907,0.094,0.00659,0.00607,0.00686,0.00026,0.00024,0.00027,0.214,0.203,0.22,0.0084,0.0079,0.0086,25.37,25.37,25.38,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,29.48,27.98,30.28,28.6,27.14,29.37,0,0,0,0,0,0,0.159,0,0.0409,0.34,0.65,0.35,40.7
974066400000,2000,11,2000,2,7,7,0.12,0.0405,0.0795,4962.26,30.14,30.14,29.54,1,1,1,198.4,194.7,201,131.4,127.7,67,67,67,0,0,0,0.338,0.333,0.344,131.4,127.7,134,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0943,0.093,0.0952,0.00692,0.00661,0.00714,0.00027,0.00026,0.00028,0.221,0.215,0.226,0.0086,0.0084,0.0088,25.37,25.37,25.38,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.45,29.55,31.08,29.54,28.66,30.14,0,0,0,0,0,0,0.164,0,0.0405,0.34,0.66,0.34,41.4
974671200000,2000,11,2000,2,8,7,0.116,0.0317,0.0845,5286.15,32.48,32.48,31.47,1,1,1,192.1,190.6,193.9,139.6,126.4,52.43,50,67,0,0,0,0.273,0.258,0.347,139.6,126.4,143.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0954,0.0925,0.0966,0.00762,0.00649,0.00798,0.0003,0.00025,0.00031,0.234,0.212,0.241,0.0091,0.0083,0.0094,25.35,25.35,25.37,0.934,0.929,0.936,0.97,0.97,0.97,0.906,0.901,0.908,32.44,29.21,33.48,31.47,28.33,32.48,0,0,0,0,0,0,0.175,0,0.0315,0.27,0.73,0.27,45.6
975276000000,2000,11,2000,2,9,7,0.126,0.0326,0.0938,5890.32,36.17,36.17,35.06,1,1,1,208.9,199.7,217.2,155.1,149.7,53.86,50,59,0,0,0,0.257,0.238,0.277,155.1,149.7,159.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0986,0.103,0.00893,0.00847,0.00933,0.00035,0.00033,0.00037,0.262,0.252,0.27,0.01,0.0098,0.011,25.28,25.23,25.35,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,36.14,34.9,37.29,35.06,33.86,36.17,0,0,0,0,0,0,0.195,0,0.0322,0.26,0.74,0.26,46.7
975880800000,2000,12,2000,3,10,7,0.135,0.0357,0.0997,6272,39.41,39.41,37.33,1,1,1,223.8,219.6,232.2,164.8,160.6,59,59,59,0,0,0,0.264,0.254,0.269,164.8,160.6,173.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.104,0.108,0.00976,0.0094,0.0105,0.00038,0.00037,0.00041,0.28,0.273,0.295,0.011,0.011,0.012,25.18,25.11,25.21,0.943,0.942,0.946,0.973,0.97,0.977,0.917,0.914,0.924,38.38,37.41,40.35,37.33,36.3,39.41,0,0,0,0,0,0,0.207,0,0.0353,0.26,0.74,0.26,46.5
976485600000,2000,12,2000,3,11,7,0.142,0.0357,0.107,6753.35,42.25,42.25,40.2,1,1,1,235.4,231.6,243.9,176.4,172.6,59,59,59,0,0,0,0.251,0.242,0.255,176.4,172.6,184.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.108,0.112,0.0107,0.0104,0.0115,0.00042,0.00041,0.00045,0.301,0.294,0.316,0.012,0.012,0.012,25.09,25.02,25.12,0.947,0.946,0.95,0.978,0.976,0.98,0.926,0.924,0.931,41.1,40.22,43.11,40.2,39.28,42.25,0,0,0,0,0,0,0.223,0,0.035,0.25,0.75,0.25,47.6
977090400000,2000,12,2000,3,12,7,0.164,0.0357,0.129,8010.08,51.66,51.66,47.68,2,1,1.2857142857142858,271.8,250.2,295.1,212.8,191.2,59,59,59,0,0,0,0.218,0.2,0.236,212.8,191.2,236.1,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.122,0.115,0.13,0.0138,0.012,0.0158,0.00055,0.00047,0.00063,0.321,0.238,0.377,0.013,0.0095,0.015,24.89,24.81,24.97,0.946,0.922,0.958,0.977,0.97,0.98,0.925,0.894,0.939,41.65,25.58,51.09,40.44,24.81,48.2,0,0,0,0,0,0,0.265,0,0.035,0.22,0.79,0.21,48.8
977695200000,2000,12,2000,3,13,7,0.203,0.0357,0.168,10187,68.5,68.5,60.64,2,2,2,336,304.1,372.5,277,245.1,59,59,59,0,0,0,0.176,0.158,0.194,277,245.1,313.5,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.145,0.134,0.158,0.03,0.0166,0.047,0.0012,0.00066,0.0019,0.304,0.258,0.359,0.012,0.01,0.015,24.62,24.38,24.82,0.935,0.928,0.942,0.97,0.97,0.97,0.907,0.9,0.914,31.26,27.67,35.31,30.32,26.84,34.25,0,0,0,0,0,0,0.337,0,0.035,0.18,0.83,0.17,50.2
978300000000,2001,1,2000,4,14,7,0.267,0.0442,0.223,13492.5,93.1,93.1,80.31,2,2,2,441.4,389.7,501.8,368.4,316.7,73,73,73,0,0,0,0.166,0.145,0.187,368.4,316.7,428.8,990,990,990,965.6,965.3,965.9,24.4,24.1,24.7,0.179,0.161,0.2,0.0729,0.0485,0.101,0.003,0.002,0.0042,0.443,0.365,0.534,0.018,0.015,0.022,23.97,23.61,24.29,0.95,0.943,0.957,0.976,0.97,0.98,0.927,0.915,0.938,41.13,35.56,47.5,40.16,34.49,46.55,0,0,0,0,0,0,0.446,0,0.044,0.17,0.84,0.16,50.5
978904800000,2001,1,2000,4,15,7,0.344,0.0604,0.283,16321.7,101.7,101.7,97.15,3,2,2.142857142857143,568.1,521.8,608.7,468.3,448.8,99.86,73,120,0,0,0,0.174,0.132,0.21,468.3,448.8,488.7,990,990,990,966.2,965.9,966.3,23.8,23.7,24.1,0.219,0.207,0.233,0.12,0.111,0.13,0.005,0.0046,0.0055,0.582,0.525,0.616,0.024,0.022,0.026,23.26,23.1,23.49,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,48.52,34.94,52.56,46.16,33.89,48.2,0,0,0,0,0,0,0.54,0,0.061,0.18,0.82,0.18,47.4
979509600000,2001,1,2000,4,16,7,0.399,0.0726,0.326,18751.4,119.8,119.8,111.6,3,3,3,658.9,618.8,699.2,538.9,498.8,120,120,120,0,0,0,0.182,0.172,0.194,538.9,498.8,579.2,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.262,0.239,0.285,0.161,0.134,0.188,0.0069,0.0057,0.0081,0.608,0.54,0.676,0.026,0.023,0.029,22.86,22.63,23.08,0.95,0.946,0.953,0.973,0.97,0.978,0.924,0.918,0.932,38.23,35.61,40.82,37.21,34.55,39.92,0,0,0,0,0,0,0.62,0,0.073,0.18,0.82,0.18,47
980114400000,2001,1,2000,4,17,7,0.449,0.0726,0.376,21482.7,133.2,133.2,127.9,3,3,3,742.5,713.2,772.7,622.5,593.2,120,120,120,0,0,0,0.162,0.155,0.168,622.5,593.2,652.7,990,990,990,966.9,966.8,967,23.1,23,23.2,0.309,0.293,0.326,0.217,0.197,0.237,0.0094,0.0085,0.01,0.749,0.699,0.8,0.032,0.03,0.035,22.38,22.21,22.55,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.934,0.937,43.5,41.71,45.32,42.62,40.86,44.41,0,0,0,0,0,0,0.71,0,0.073,0.16,0.84,0.16,47.8
980719200000,2001,1,2000,4,18,7,0.493,0.0785,0.415,23288.4,143.5,143.5,138.6,3,3,3,815.6,781.1,853.8,685.8,661.1,129.7,120,137,0,0,0,0.159,0.15,0.168,685.8,661.1,716.8,990,990,990,967.2,967,967.3,22.8,22.7,23,0.347,0.331,0.365,0.259,0.243,0.28,0.011,0.011,0.012,0.857,0.814,0.91,0.038,0.035,0.04,21.98,21.77,22.16,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.15,45.81,48.82,46.21,44.9,47.84,0,0,0,0,0,0,0.77,0,0.078,0.16,0.84,0.16,47.2
981324000000,2001,2,2000,5,19,7,0.571,0.0829,0.488,26100.4,170.5,170.5,155.4,4,3,3.5714285714285716,943.9,872.2,1026,806.9,735.2,137,137,137,0,0,0,0.146,0.134,0.157,806.9,735.2,889.2,990,990,990,967.7,967.4,968,22.3,22,22.6,0.444,0.378,0.519,0.329,0.292,0.369,0.015,0.013,0.017,1.02,0.944,1.13,0.046,0.042,0.051,21.3,20.89,21.67,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.931,0.938,45.68,40.12,52.13,44,39.17,48.2,0,0,0,0,0,0,0.863,0,0.083,0.15,0.85,0.15,45.7
