datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
981928800000,2001,2,2000,5,20,7,0.737,0.0829,0.632,31713.5,192.8,192.8,188.8,4,4,4,1218,1070,1384,1081,933.1,137,137,137,37,0,147,0.113,0.099,0.128,1044,933.1,1100,990,990,990,968.6,968.1,969.1,21.4,20.9,21.9,0.716,0.559,0.839,0.545,0.391,0.648,0.026,0.018,0.031,1.55,1.21,1.79,0.072,0.055,0.086,19.87,19.1,20.67,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,48.46,45.19,50.24,47.19,44.28,48.2,0,0,0,0,0,0,1.05,0,0.105,0.11,0.86,0.14,43
982533600000,2001,2,2000,5,21,7,0.941,0.0937,0.665,31263.2,191.1,191.1,186.1,4,4,4,1557,1418,1736,1402,1281,154.9,137,162,301.6,181,474,0.0994,0.0933,0.108,1100,1100,1100,990,990,990,969.7,969.2,970.2,20.3,19.8,20.8,0.892,0.855,0.916,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.8,1.86,0.091,0.087,0.094,18.49,17.89,18.98,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.47,45.88,48.75,46.52,44.96,47.77,0,0,0,0,0,0,1.03,0,0.276,0.1,0.71,0.29,33.2
983138400000,2001,2,2000,5,22,7,1.25,0.125,0.665,28463.4,177.1,177.1,169.4,4,4,4,2063,1814,2280,1857,1652,206,162,239,756.9,552,941,0.0991,0.0815,0.115,1100,1100,1100,990,990,990,971.2,970.5,971.8,18.8,18.2,19.5,0.926,0.924,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.096,0.1,16.91,16.35,17.63,0.948,0.946,0.95,0.98,0.98,0.98,0.929,0.927,0.931,43.22,41.72,45.17,42.36,40.87,44.27,0,0,0,0,0,0,0.941,0,0.585,0.1,0.53,0.47,22.8
983743200000,2001,3,2000,6,23,7,1.5,0.145,0.665,26538.2,162.3,162.3,158,4,4,4,2479,2321,2642,2240,2082,239,239,239,1140,982,1303,0.0966,0.0905,0.103,1100,1100,1100,990,990,990,972.3,971.9,972.6,17.7,17.4,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.87,15.48,16.25,0.944,0.943,0.946,0.977,0.975,0.979,0.923,0.919,0.926,40.42,39.36,41.45,39.49,38.36,40.59,0,0,0,0,0,0,0.878,0,0.835,0.097,0.44,0.56,17.7
984348000000,2001,3,2000,6,24,7,1.73,0.145,0.665,24724.7,152,152,147.2,4,4,4,2868,2693,3036,2629,2454,239,239,239,1529,1354,1697,0.0835,0.0787,0.0888,1100,1100,1100,990,990,990,973.2,972.8,973.6,16.8,16.4,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.93,14.52,15.35,0.94,0.938,0.942,0.972,0.97,0.974,0.914,0.91,0.918,37.87,36.75,39.02,36.79,35.65,38.01,0,0,0,0,0,0,0.818,0,1.065,0.084,0.38,0.62,14.3
984952800000,2001,3,2000,6,25,7,1.94,0.145,0.665,23271.7,141.4,141.4,138.5,4,4,4,3200,3081,3296,2961,2842,239,239,239,1861,1742,1957,0.0747,0.0725,0.0776,1100,1100,1100,990,990,990,974,973.7,974.2,16,15.8,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.14,13.94,14.42,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,35.7,35.13,36.45,34.63,34.08,35.36,0,0,0,0,0,0,0.77,0,1.275,0.075,0.34,0.66,12
985557600000,2001,3,2000,6,26,7,2.04,0.149,0.665,22598.3,135.8,135.8,134.5,4,4,4,3376,3316,3425,3129,3077,247,239,295,2028,1977,2074,0.0731,0.07,0.0861,1100,1100,1100,990,990,990,974.4,974.2,974.5,15.6,15.5,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.77,13.66,13.89,0.934,0.933,0.934,0.97,0.97,0.97,0.906,0.905,0.906,34.67,34.38,35.01,33.63,33.35,33.96,0,0,0,0,0,0,0.747,0,1.375,0.073,0.33,0.67,11.1
986162400000,2001,4,2000,7,27,7,2.1,0.178,0.665,22218.6,133.1,133.1,132.3,4,4,4,3476,3438,3514,3181,3143,295,295,295,2081,2043,2119,0.0849,0.0839,0.0858,1100,1100,1100,990,990,990,974.6,974.5,974.7,15.4,15.3,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.56,13.48,13.64,0.932,0.932,0.933,0.97,0.97,0.97,0.904,0.904,0.905,34.09,33.87,34.31,33.06,32.85,33.28,0,0,0,0,0,0,0.735,0,1.435,0.085,0.32,0.68,10.6
986767200000,2001,4,2000,7,28,7,2.14,0.178,0.665,22006.2,131.1,131.1,131,4,4,4,3532,3527,3540,3237,3232,295,295,295,2137,2132,2145,0.0835,0.0833,0.0836,1100,1100,1100,990,990,990,974.7,974.7,974.7,15.3,15.3,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.44,13.42,13.45,0.932,0.932,0.932,0.97,0.97,0.97,0.904,0.904,0.904,33.76,33.72,33.79,32.75,32.71,32.78,0,0,0,0,0,0,0.728,0,1.475,0.083,0.31,0.69,10.3
987372000000,2001,4,2000,7,29,7,2.1,0.178,0.665,22214,133.5,133.5,132.2,4,4,4,3477,3421,3523,3182,3126,295,295,295,2082,2026,2128,0.0848,0.0837,0.0862,1100,1100,1100,990,990,990,974.6,974.5,974.7,15.4,15.3,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.55,13.46,13.67,0.932,0.932,0.933,0.97,0.97,0.97,0.904,0.904,0.905,34.08,33.82,34.4,33.06,32.8,33.37,0,0,0,0,0,0,0.735,0,1.435,0.085,0.32,0.68,10.6
987976800000,2001,4,2000,7,30,7,1.99,0.178,0.665,22910,139,139,136.4,4,4,4,3293,3175,3392,2998,2880,295,295,295,1898,1780,1997,0.0896,0.087,0.0929,1100,1100,1100,990,990,990,974.2,973.9,974.4,15.8,15.6,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.94,13.73,14.19,0.935,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.908,35.15,34.57,35.83,34.09,33.54,34.76,0,0,0,0,0,0,0.758,0,1.325,0.089,0.33,0.67,11.5
988581600000,2001,4,2000,7,31,7,1.79,0.192,0.665,24287,148.9,148.9,144.6,4,4,4,2964,2807,3122,2647,2486,317.3,295,321,1547,1386,1727,0.107,0.0945,0.114,1100,1100,1100,990,990,990,973.4,973,973.8,16.6,16.2,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.7,14.32,15.08,0.939,0.937,0.941,0.971,0.97,0.972,0.912,0.909,0.915,37.23,36.18,38.28,36.14,35.09,37.22,0,0,0,0,0,0,0.803,0,1.125,0.11,0.37,0.63,13.6
989186400000,2001,5,2000,8,32,7,1.58,0.194,0.665,25904.8,157.8,157.8,154.2,4,4,4,2614,2483,2756,2293,2162,321,321,321,1194,1062,1335,0.123,0.116,0.129,1100,1100,1100,990,990,990,972.6,972.3,972.9,17.4,17.1,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.54,15.2,15.86,0.943,0.942,0.944,0.975,0.973,0.977,0.92,0.916,0.923,39.54,38.61,40.39,38.55,37.57,39.46,0,0,0,0,0,0,0.857,0,0.915,0.12,0.42,0.58,16.4
989791200000,2001,5,2000,8,33,7,1.4,0.194,0.665,27312.2,166.4,166.4,162.6,4,4,4,2311,2165,2441,1990,1844,321,321,321,890,744,1020,0.139,0.131,0.148,1100,1100,1100,990,990,990,971.9,971.5,972.2,18.1,17.8,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.27,15.96,16.63,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.924,0.928,41.51,40.67,42.46,40.64,39.75,41.61,0,0,0,0,0,0,0.903,0,0.735,0.14,0.48,0.52,19.5
990396000000,2001,5,2000,8,34,7,1.19,0.167,0.665,28932.3,176.8,176.8,172.2,4,4,4,1961,1821,2111,1685,1545,276,276,276,584.9,445,735,0.141,0.131,0.152,1100,1100,1100,990,990,990,971,970.5,971.4,19,18.6,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.17,16.76,17.6,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.93,42.81,45.1,43.05,41.96,44.2,0,0,0,0,0,0,0.957,0,0.525,0.14,0.56,0.44,24.3
991000800000,2001,5,2000,8,35,7,1.01,0.15,0.665,30596,185.6,185.6,182.1,4,4,4,1667,1564,1776,1419,1354,247.7,210,276,319.1,254,400,0.148,0.129,0.166,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.92,0.913,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.11,17.75,18.45,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.46,45.49,47.36,45.53,44.58,46.41,0,0,0,0,0,0,1.01,0,0.345,0.15,0.66,0.34,30.3
991605600000,2001,6,2000,9,36,7,0.875,0.127,0.665,31891.8,192.8,192.8,189.8,4,4,4,1446,1342,1535,1236,1132,210,210,210,136.4,32,225,0.146,0.137,0.157,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.87,0.825,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.77,1.86,0.088,0.084,0.091,18.87,18.54,19.25,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.47,47.61,49.49,47.46,46.66,48.2,0,0,0,0,0,0,1.05,0,0.21,0.15,0.76,0.24,36.4
992210400000,2001,6,2000,9,37,7,0.717,0.127,0.59,30253,192.8,192.8,180.1,4,4,4,1186,1089,1297,975.6,878.6,210,210,210,0,0,0,0.178,0.162,0.193,975.6,878.6,1087,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.64,0.53,0.792,0.445,0.364,0.619,0.021,0.017,0.029,1.35,1.13,1.71,0.063,0.052,0.081,20.16,19.46,20.69,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.98,42.54,49.46,45.02,41.69,48.2,0,0,0,0,0,0,1,0,0.127,0.18,0.82,0.18,42.2
992815200000,2001,6,2000,9,38,7,0.604,0.127,0.477,25308.5,163,163,150.6,4,3,3.4285714285714284,999.1,940.9,1065,789.1,730.9,210,210,210,0,0,0,0.211,0.197,0.223,789.1,730.9,854.9,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.448,0.395,0.508,0.32,0.289,0.353,0.014,0.013,0.016,1.02,0.955,1.09,0.046,0.043,0.05,21.09,20.8,21.38,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,46.14,39.74,51.76,44.54,38.76,48.2,0,0,0,0,0,0,0.837,0,0.127,0.21,0.79,0.21,41.9
993420000000,2001,6,2000,9,39,7,0.532,0.125,0.407,22587.2,141.1,141.1,134.4,3,3,3,879.9,840,924.8,673.4,639.8,206.6,186,210,0,0,0,0.235,0.221,0.247,673.4,639.8,714.8,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.353,0.334,0.38,0.251,0.228,0.278,0.011,0.01,0.012,0.849,0.793,0.922,0.038,0.035,0.041,21.73,21.48,21.93,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.73,43.78,48.01,44.82,42.9,47.05,0,0,0,0,0,0,0.747,0,0.125,0.23,0.77,0.23,42.5
994024800000,2001,7,2000,10,40,7,0.487,0.112,0.374,21100.1,130.1,130.1,125.6,3,3,3,804.7,781.1,830.5,618.7,595.1,186,186,186,0,0,0,0.231,0.224,0.238,618.7,595.1,644.5,990,990,990,967.1,967,967.2,22.9,22.8,23,0.317,0.304,0.332,0.214,0.199,0.231,0.0094,0.0086,0.01,0.752,0.713,0.796,0.033,0.031,0.035,22.13,21.98,22.26,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,42.73,41.31,44.26,41.87,40.43,43.38,0,0,0,0,0,0,0.698,0,0.113,0.23,0.77,0.23,43.3
994629600000,2001,7,2000,10,41,7,0.45,0.13,0.32,17930.8,120.1,120.1,106.7,3,2,2.7142857142857144,744.3,711.5,774.8,529,484.5,215.3,186,227,0,0,0,0.29,0.24,0.319,529,484.5,588.8,990,990,990,966.9,966.7,967,23.1,23,23.3,0.271,0.247,0.3,0.155,0.128,0.194,0.0067,0.0055,0.0084,0.638,0.568,0.702,0.028,0.025,0.031,22.49,22.3,22.61,0.952,0.947,0.956,0.975,0.97,0.98,0.928,0.918,0.937,41.93,35.38,52.3,40.17,34.32,48.2,0,0,0,0,0,0,0.593,0,0.13,0.29,0.71,0.29,39.8
995234400000,2001,7,2000,10,42,7,0.406,0.137,0.268,15588.7,96.4,96.4,92.79,2,2,2,670.7,641.8,700.9,443.7,414.8,227,227,227,0,0,0,0.339,0.324,0.354,443.7,414.8,473.9,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.225,0.21,0.241,0.108,0.0948,0.123,0.0046,0.004,0.0053,0.575,0.527,0.626,0.025,0.022,0.027,22.84,22.67,23.01,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.55,44.72,50.4,46.39,43.83,48.2,0,0,0,0,0,0,0.515,0,0.138,0.34,0.66,0.34,38.4
995839200000,2001,7,2000,10,43,7,0.368,0.137,0.23,13558.8,85.88,85.88,80.71,2,2,2,608.1,583.6,632.8,381.1,356.6,227,227,227,0,0,0,0.374,0.359,0.389,381.1,356.6,405.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.198,0.19,0.207,0.0789,0.0673,0.0905,0.0033,0.0028,0.0038,0.477,0.44,0.514,0.02,0.019,0.022,23.19,23.05,23.33,0.952,0.949,0.955,0.978,0.973,0.98,0.931,0.924,0.936,41.27,38.74,43.81,40.35,37.7,42.94,0,0,0,0,0,0,0.448,0,0.138,0.37,0.63,0.37,36.8
996444000000,2001,7,2000,10,44,7,0.334,0.119,0.215,12739.4,80.6,80.6,75.83,2,2,2,552.5,527.5,576.7,356.3,342.3,196.3,184,227,0,0,0,0.355,0.328,0.399,356.3,342.3,376.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.187,0.182,0.194,0.0672,0.0606,0.0769,0.0028,0.0025,0.0032,0.437,0.417,0.467,0.018,0.017,0.02,23.48,23.37,23.61,0.949,0.947,0.952,0.974,0.97,0.979,0.924,0.919,0.932,38.93,37.25,41.18,37.91,36.13,40.3,0,0,0,0,0,0,0.421,0,0.119,0.36,0.64,0.36,38.1
997048800000,2001,8,2000,11,45,7,0.302,0.111,0.19,11273.6,71.47,71.47,67.1,2,2,2,498.5,478.6,519.6,314.5,294.6,184,184,184,0,0,0,0.369,0.354,0.384,314.5,294.6,335.6,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.172,0.165,0.179,0.0475,0.038,0.0574,0.002,0.0016,0.0024,0.374,0.344,0.405,0.015,0.014,0.017,23.78,23.66,23.9,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.918,34.59,32.44,36.84,33.55,31.47,35.73,0,0,0,0,0,0,0.373,0,0.112,0.37,0.63,0.37,37.3
997653600000,2001,8,2000,11,46,7,0.275,0.111,0.163,9697.65,61.61,61.61,57.72,2,2,2,454,437.3,472.3,270,253.3,184,184,184,0,0,0,0.406,0.39,0.421,270,253.3,288.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.156,0.15,0.162,0.0265,0.0185,0.0351,0.0011,0.00076,0.0014,0.307,0.282,0.334,0.013,0.012,0.014,24.05,23.94,24.15,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,29.75,27.91,31.76,28.86,27.08,30.8,0,0,0,0,0,0,0.321,0,0.112,0.4,0.59,0.41,35.3
998258400000,2001,8,2000,11,47,7,0.252,0.111,0.141,8362.69,53.03,53.03,49.78,2,1,1.4285714285714286,417,402.5,432.1,233,218.5,184,184,184,0,0,0,0.442,0.426,0.457,233,218.5,248.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.143,0.138,0.148,0.0156,0.0143,0.0168,0.00063,0.00058,0.00069,0.345,0.263,0.415,0.014,0.011,0.017,24.18,24.11,24.24,0.945,0.926,0.958,0.976,0.97,0.98,0.922,0.898,0.939,40.7,26.15,52.6,38.66,25.37,48.2,0,0,0,0,0,0,0.277,0,0.111,0.44,0.56,0.44,33.2
998863200000,2001,8,2000,11,48,7,0.235,0.103,0.131,8054.39,52.05,52.05,47.94,2,1,1.2857142857142858,388.2,373.8,400.1,217.3,200.8,170.9,138,184,0,0,0,0.439,0.364,0.478,217.3,200.8,241.6,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.136,0.131,0.142,0.0142,0.0128,0.0163,0.00058,0.00052,0.00066,0.34,0.257,0.385,0.014,0.01,0.016,24.32,24.21,24.47,0.948,0.925,0.957,0.977,0.97,0.98,0.926,0.897,0.938,41.5,26.18,49.13,40.6,25.39,48.14,0,0,0,0,0,0,0.266,0,0.104,0.44,0.56,0.44,34.3
999468000000,2001,9,2000,12,49,7,0.215,0.0835,0.131,8033.06,49.76,49.76,47.82,2,1,1.1428571428571428,354.8,341.8,369.2,216.8,203.8,138,138,138,0,0,0,0.389,0.374,0.404,216.8,203.8,231.2,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.133,0.128,0.138,0.0142,0.0131,0.0154,0.00057,0.00053,0.00062,0.36,0.252,0.399,0.014,0.01,0.016,24.47,24.38,24.53,0.952,0.923,0.959,0.979,0.97,0.98,0.932,0.896,0.94,45.85,25.65,51.81,44.26,24.88,48.2,0,0,0,0,0,0,0.266,0,0.084,0.39,0.61,0.39,37.4
1000072800000,2001,9,2000,12,50,7,0.199,0.0835,0.115,7199.89,45.01,45.01,42.86,1,1,1,328.2,319.7,337.7,190.2,181.7,138,138,138,0,0,0,0.421,0.409,0.432,190.2,181.7,199.7,990,990,990,965,965,965.1,25,24.9,25,0.123,0.12,0.127,0.0119,0.0112,0.0127,0.00048,0.00045,0.00051,0.335,0.319,0.352,0.013,0.013,0.014,24.62,24.56,24.68,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,43.73,41.75,45.93,42.86,40.91,45.01,0,0,0,0,0,0,0.238,0,0.084,0.42,0.58,0.42,36.2
1000677600000,2001,9,2000,12,51,7,0.188,0.0835,0.104,6499.92,40.3,40.3,38.69,1,1,1,310.7,303.6,317.2,172.7,165.6,138,138,138,0,0,0,0.444,0.435,0.455,172.7,165.6,179.2,990,990,990,965,964.9,965,25,25,25.1,0.117,0.115,0.12,0.0104,0.00982,0.011,0.00042,0.00039,0.00044,0.303,0.291,0.315,0.012,0.012,0.013,24.74,24.7,24.79,0.947,0.944,0.949,0.975,0.972,0.979,0.923,0.918,0.928,39.67,38.01,41.18,38.69,36.94,40.3,0,0,0,0,0,0,0.215,0,0.084,0.44,0.55,0.45,34.6
1001282400000,2001,9,2000,12,52,7,0.177,0.0835,0.0937,5791.29,36.34,36.34,34.47,1,1,1,292.9,284.1,301.1,154.9,146.1,138,138,138,0,0,0,0.471,0.458,0.486,154.9,146.1,163.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.108,0.114,0.00892,0.00817,0.00961,0.00035,0.00032,0.00038,0.272,0.256,0.286,0.011,0.01,0.011,24.86,24.81,24.91,0.941,0.938,0.943,0.97,0.97,0.971,0.913,0.91,0.916,35.54,33.48,37.44,34.47,32.47,36.34,0,0,0,0,0,0,0.192,0,0.0833,0.47,0.53,0.47,32.7
1001887200000,2001,10,2001,1,1,7,0.169,0.0665,0.103,6417.97,39.32,39.32,38.2,1,1,1,279.9,274,284.4,169.9,164,110,110,110,0,0,0,0.393,0.387,0.401,169.9,164,174.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.111,0.115,0.0102,0.00969,0.0106,0.0004,0.00038,0.00042,0.296,0.285,0.304,0.012,0.011,0.012,24.88,24.86,24.92,0.945,0.944,0.947,0.974,0.971,0.977,0.921,0.917,0.925,39.21,37.82,40.26,38.2,36.74,39.32,0,0,0,0,0,0,0.212,0,0.066,0.39,0.61,0.39,38
1002492000000,2001,10,2001,1,2,7,0.159,0.0665,0.0926,5749,36.01,36.01,34.22,1,1,1,263.2,255.7,271,153.2,145.7,110,110,110,0,0,0,0.418,0.406,0.43,153.2,145.7,161,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.105,0.11,0.00877,0.00814,0.00944,0.00035,0.00032,0.00037,0.266,0.252,0.28,0.011,0.01,0.011,24.98,24.94,25.02,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.914,35.28,33.52,37.12,34.22,32.52,36.01,0,0,0,0,0,0,0.19,0,0.0664,0.42,0.58,0.42,36.2
1003096800000,2001,10,2001,1,3,7,0.152,0.0665,0.0852,5275.45,32.2,32.2,31.4,1,1,1,250.9,248.1,254.3,140.9,138.1,110,110,110,0,0,0,0.438,0.432,0.443,140.9,138.1,144.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.102,0.104,0.00772,0.00748,0.00802,0.00031,0.0003,0.00032,0.244,0.239,0.25,0.0096,0.0094,0.0099,25.05,25.03,25.07,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,32.37,31.71,33.2,31.4,30.76,32.2,0,0,0,0,0,0,0.174,0,0.0668,0.44,0.56,0.44,34.7
1003701600000,2001,10,2001,1,4,7,0.15,0.0665,0.0839,5195.87,31.26,31.26,30.93,1,1,1,248.8,246.1,250.2,138.8,136.1,110,110,110,0,0,0,0.442,0.44,0.447,138.8,136.1,140.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.102,0.103,0.00755,0.00732,0.00767,0.0003,0.00029,0.0003,0.24,0.235,0.243,0.0095,0.0093,0.0096,25.07,25.06,25.09,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,31.88,31.26,32.22,30.93,30.33,31.26,0,0,0,0,0,0,0.172,0,0.0661,0.44,0.56,0.44,34.6
1004306400000,2001,10,2001,1,5,7,0.151,0.0651,0.0857,5311.63,31.95,31.95,31.62,1,1,1,249.5,247.5,253.2,141.7,138.9,107.7,106,110,0,0,0,0.432,0.427,0.442,141.7,138.9,143.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.103,0.104,0.0078,0.00755,0.00793,0.00031,0.0003,0.00031,0.245,0.24,0.248,0.0097,0.0095,0.0098,25.06,25.04,25.07,0.936,0.934,0.936,0.97,0.97,0.97,0.908,0.906,0.908,32.59,31.9,32.93,31.62,30.95,31.95,0,0,0,0,0,0,0.176,0,0.0653,0.43,0.57,0.43,35.2
1004911200000,2001,11,2001,2,6,7,0.152,0.063,0.0894,5550.51,36.39,36.39,33.04,1,1,1,252,247.5,255.2,147.9,141.5,104.1,93,106,0,0,0,0.413,0.364,0.428,147.9,141.5,162.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.103,0.108,0.00832,0.00778,0.00953,0.00033,0.00031,0.00038,0.255,0.244,0.279,0.01,0.0097,0.011,25.04,25,25.07,0.938,0.936,0.943,0.97,0.97,0.971,0.91,0.907,0.915,34.06,32.55,37.49,33.04,31.57,36.39,0,0,0,0,0,0,0.184,0,0.0626,0.41,0.59,0.41,36.5
1005516000000,2001,11,2001,2,7,7,0.16,0.0562,0.104,6514.12,40.41,40.41,38.77,1,1,1,264.8,258.2,271.3,171.8,165.2,93,93,93,0,0,0,0.351,0.343,0.36,171.8,165.2,178.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.109,0.114,0.0104,0.00979,0.0109,0.00041,0.00039,0.00043,0.296,0.285,0.308,0.012,0.011,0.012,24.94,24.91,24.98,0.946,0.944,0.948,0.975,0.972,0.979,0.923,0.918,0.928,39.75,38.2,41.28,38.77,37.13,40.41,0,0,0,0,0,0,0.215,0,0.056,0.35,0.65,0.35,40.7
1006120800000,2001,11,2001,2,8,7,0.169,0.0562,0.113,7124.55,43.3,43.3,42.41,1,1,1,279.7,273.8,283.6,186.7,180.8,93,93,93,0,0,0,0.333,0.328,0.34,186.7,180.8,190.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.117,0.115,0.118,0.0116,0.0111,0.012,0.00046,0.00044,0.00047,0.323,0.312,0.33,0.013,0.012,0.013,24.86,24.84,24.89,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,43.27,41.86,44.19,42.41,41.03,43.3,0,0,0,0,0,0,0.236,0,0.056,0.33,0.67,0.33,42.2
1006725600000,2001,11,2001,2,9,7,0.176,0.0581,0.118,7434.27,45.58,45.58,44.25,1,1,1,290.9,287.7,293.4,194.8,188.3,96.14,93,104,0,0,0,0.33,0.317,0.356,194.8,188.3,200.4,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.12,0.119,0.122,0.0123,0.0118,0.0128,0.00049,0.00047,0.00051,0.338,0.327,0.348,0.013,0.013,0.014,24.8,24.78,24.81,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,45.15,43.58,46.51,44.25,42.71,45.58,0,0,0,0,0,0,0.246,0,0.058,0.33,0.67,0.33,42.2
1007330400000,2001,12,2001,3,10,7,0.178,0.0629,0.116,7282.06,44.85,44.85,43.35,1,1,1,295.1,291,301.6,191.1,187,104,104,104,0,0,0,0.352,0.345,0.357,191.1,187,197.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.12,0.118,0.122,0.012,0.0116,0.0125,0.00048,0.00046,0.0005,0.332,0.325,0.344,0.013,0.013,0.014,24.79,24.75,24.81,0.952,0.951,0.954,0.98,0.98,0.98,0.933,0.932,0.935,44.23,43.26,45.76,43.35,42.39,44.85,0,0,0,0,0,0,0.241,0,0.062,0.35,0.65,0.35,40.9
1007935200000,2001,12,2001,3,11,7,0.184,0.0489,0.135,8188.09,51.43,51.43,48.74,2,1,1.4285714285714286,304.3,299.2,312.9,223.4,196.8,80.86,77,104,0,0,0,0.266,0.246,0.346,223.4,196.8,235.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.129,0.122,0.133,0.0147,0.0125,0.0158,0.00059,0.0005,0.00063,0.32,0.243,0.39,0.013,0.0097,0.016,24.76,24.7,24.83,0.943,0.923,0.959,0.976,0.97,0.98,0.92,0.895,0.94,39.95,25.76,52.32,37.89,24.98,48.2,0,0,0,0,0,0,0.271,0,0.049,0.27,0.73,0.27,44.5
1008540000000,2001,12,2001,3,12,7,0.191,0.0466,0.145,8771.69,52.95,52.95,52.21,2,2,2,316.4,313.1,319.7,239.4,236.1,77,77,77,0,0,0,0.243,0.241,0.246,239.4,236.1,242.7,990,990,990,965,965,965,25,25,25,0.134,0.133,0.135,0.0161,0.0158,0.0164,0.00064,0.00063,0.00066,0.254,0.25,0.258,0.01,0.01,0.01,24.76,24.74,24.78,0.926,0.925,0.927,0.97,0.97,0.97,0.898,0.897,0.899,26.91,26.54,27.3,26.11,25.75,26.48,0,0,0,0,0,0,0.29,0,0.046,0.24,0.76,0.24,45.9
1009144800000,2001,12,2001,3,13,7,0.191,0.0466,0.145,8773.2,53.87,53.87,52.22,2,2,2,316.4,312.3,323.8,239.4,235.3,77,77,77,0,0,0,0.243,0.238,0.247,239.4,235.3,246.8,990,990,990,965,965,965,25,25,25,0.134,0.132,0.136,0.0161,0.0158,0.0167,0.00064,0.00063,0.00067,0.254,0.249,0.262,0.01,0.01,0.01,24.76,24.72,24.79,0.926,0.925,0.928,0.97,0.97,0.97,0.898,0.897,0.9,26.92,26.45,27.77,26.11,25.65,26.93,0,0,0,0,0,0,0.29,0,0.046,0.24,0.76,0.24,45.9
1009749600000,2001,12,2001,3,14,7,0.201,0.0445,0.157,9514.92,57.59,57.59,56.64,2,2,2,332.9,327.9,336.6,259.3,250.9,73.57,73,77,0,0,0,0.221,0.217,0.235,259.3,250.9,263.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.141,0.138,0.142,0.0214,0.0174,0.0234,0.00086,0.0007,0.00094,0.279,0.267,0.286,0.011,0.011,0.011,24.66,24.63,24.69,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.902,0.904,29.19,28.24,29.68,28.32,27.39,28.79,0,0,0,0,0,0,0.315,0,0.044,0.22,0.78,0.22,47.3
1010354400000,2002,1,2001,4,15,7,0.211,0.0442,0.167,10146.6,63.92,63.92,60.4,2,2,2,349.6,336.9,365.9,276.6,263.9,73,73,73,0,0,0,0.209,0.2,0.217,276.6,263.9,292.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.147,0.142,0.152,0.0296,0.0236,0.0372,0.0012,0.00095,0.0015,0.305,0.286,0.33,0.012,0.011,0.013,24.55,24.44,24.63,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.91,31.13,29.72,32.95,30.2,28.82,31.96,0,0,0,0,0,0,0.336,0,0.044,0.21,0.79,0.21,48.1
1010959200000,2002,1,2001,4,16,7,0.226,0.0442,0.182,11037.5,68.3,68.3,65.7,2,2,2,374.2,368.4,386.4,301.2,295.4,73,73,73,0,0,0,0.195,0.189,0.198,301.2,295.4,313.4,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.155,0.153,0.16,0.0412,0.0384,0.0469,0.0017,0.0016,0.0019,0.342,0.333,0.361,0.014,0.013,0.015,24.39,24.31,24.42,0.94,0.939,0.942,0.97,0.97,0.97,0.912,0.911,0.914,33.87,33.22,35.2,32.85,32.23,34.15,0,0,0,0,0,0,0.365,0,0.044,0.2,0.81,0.19,48.8
1011564000000,2002,1,2001,4,17,7,0.246,0.0442,0.201,12184.8,75.18,75.18,72.53,2,2,2,406.1,392.7,417.9,333.1,319.7,73,73,73,0,0,0,0.18,0.175,0.186,333.1,319.7,344.9,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.167,0.162,0.171,0.0562,0.0499,0.0618,0.0023,0.002,0.0025,0.39,0.37,0.408,0.016,0.015,0.017,24.18,24.11,24.27,0.946,0.943,0.947,0.971,0.97,0.973,0.918,0.915,0.922,37.35,35.89,38.63,36.26,34.81,37.59,0,0,0,0,0,0,0.403,0,0.045,0.18,0.82,0.18,49.5
1012168800000,2002,1,2001,4,18,7,0.264,0.0473,0.217,13138.3,80.44,80.44,78.2,2,2,2,436.5,423.1,453.7,358.4,350.1,78.14,73,85,0,0,0,0.179,0.168,0.193,358.4,350.1,368.7,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.176,0.172,0.18,0.0682,0.0642,0.073,0.0028,0.0026,0.003,0.428,0.415,0.444,0.018,0.017,0.018,24.01,23.91,24.08,0.949,0.948,0.951,0.976,0.974,0.978,0.927,0.924,0.93,40.06,39.2,41.11,39.1,38.19,40.22,0,0,0,0,0,0,0.434,0,0.047,0.18,0.82,0.18,49.8
1012773600000,2002,2,2001,5,19,7,0.289,0.0514,0.238,14391.1,90.43,90.43,85.66,2,2,2,478.2,458.3,501.5,393.2,373.3,85,85,85,0,0,0,0.178,0.169,0.185,393.2,373.3,416.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.189,0.182,0.197,0.0846,0.0752,0.0956,0.0035,0.0031,0.004,0.481,0.451,0.516,0.02,0.019,0.021,23.77,23.63,23.89,0.954,0.952,0.956,0.98,0.979,0.98,0.935,0.932,0.937,43.71,41.61,46.14,42.83,40.75,45.21,0,0,0,0,0,0,0.476,0,0.051,0.18,0.82,0.18,49.8
1013378400000,2002,2,2001,5,20,7,0.335,0.0514,0.283,16504,107.2,107.2,98.24,3,2,2.2857142857142856,553.1,511.6,598.6,468.1,426.6,85,85,85,0,0,0,0.154,0.142,0.166,468.1,426.6,513.6,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.218,0.201,0.242,0.12,0.1,0.144,0.005,0.0042,0.0061,0.564,0.531,0.617,0.024,0.022,0.026,23.35,23.15,23.57,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.91,35.72,52.41,44.09,34.65,48.2,0,0,0,0,0,0,0.546,0,0.052,0.15,0.84,0.16,49.3
1013983200000,2002,2,2001,5,21,7,0.401,0.0514,0.35,20199.9,129.9,129.9,120.2,3,3,3,663.4,614.7,713.7,578.4,529.7,85,85,85,0,0,0,0.128,0.119,0.138,578.4,529.7,628.7,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.278,0.251,0.307,0.187,0.155,0.221,0.008,0.0066,0.0095,0.669,0.587,0.754,0.029,0.025,0.032,22.78,22.49,23.05,0.953,0.949,0.956,0.977,0.971,0.98,0.931,0.922,0.936,41.01,37.89,44.17,40.08,36.81,43.29,0,0,0,0,0,0,0.668,0,0.051,0.13,0.87,0.13,50.4
1014588000000,2002,2,2001,5,22,7,0.47,0.0571,0.413,23345.6,143.1,143.1,139,3,3,3,776.8,729.9,815.9,682.4,644.9,94.43,85,107,0,0,0,0.121,0.109,0.136,682.4,644.9,708.9,990,990,990,967,966.8,967.2,23,22.8,23.2,0.34,0.316,0.358,0.257,0.232,0.275,0.011,0.01,0.012,0.846,0.781,0.894,0.037,0.034,0.039,22.15,21.94,22.4,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.27,45.15,48.66,46.32,44.25,47.69,0,0,0,0,0,0,0.772,0,0.057,0.12,0.88,0.12,49.7
1015192800000,2002,3,2001,6,23,7,0.512,0.0647,0.448,24291.2,144.6,144.6,144.6,3,3,3,847.2,824.9,868.1,740.2,717.9,107,107,107,0,0,0,0.126,0.123,0.13,740.2,717.9,761.1,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.379,0.363,0.397,0.295,0.281,0.307,0.013,0.012,0.014,0.95,0.909,0.988,0.042,0.04,0.044,21.76,21.64,21.89,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.38,49.16,51.5,48.2,48.18,48.2,0,0,0,0,0,0,0.803,0,0.064,0.13,0.88,0.12,47.4
1015797600000,2002,3,2001,6,24,7,0.532,0.0647,0.468,24497.5,153.1,153.1,145.8,4,3,3.142857142857143,880.1,874.3,884.9,773.1,767.3,107,107,107,0,0,0,0.121,0.121,0.122,773.1,767.3,777.9,990,990,990,967.4,967.4,967.4,22.6,22.6,22.6,0.408,0.403,0.413,0.313,0.31,0.316,0.014,0.014,0.014,0.996,0.933,1.01,0.044,0.041,0.045,21.58,21.56,21.63,0.956,0.952,0.956,0.979,0.974,0.98,0.936,0.928,0.937,50.26,39.29,52.27,46.78,38.28,48.2,0,0,0,0,0,0,0.81,0,0.064,0.12,0.88,0.12,46
1016402400000,2002,3,2001,6,25,7,0.534,0.0647,0.469,24916.2,153.5,153.5,148.3,4,3,3.4285714285714284,882.2,876.4,887.1,775.2,769.4,107,107,107,0,0,0,0.121,0.121,0.122,775.2,769.4,780.1,990,990,990,967.4,967.4,967.4,22.6,22.6,22.6,0.41,0.405,0.415,0.314,0.311,0.317,0.014,0.014,0.014,0.976,0.933,1.01,0.043,0.041,0.045,21.6,21.56,21.63,0.955,0.952,0.956,0.978,0.974,0.98,0.933,0.928,0.937,46.62,39.29,52.27,43.96,38.28,48.2,0,0,0,0,0,0,0.824,0,0.065,0.12,0.88,0.12,46.7
1017007200000,2002,3,2001,6,26,7,0.537,0.0647,0.472,25603.8,154.3,154.3,152.4,4,3,3.857142857142857,887.4,882.8,891.4,780.4,775.8,107,107,107,0,0,0,0.121,0.12,0.121,780.4,775.8,784.4,990,990,990,967.4,967.4,967.5,22.6,22.5,22.6,0.415,0.411,0.419,0.317,0.314,0.319,0.014,0.014,0.014,0.949,0.933,1.01,0.042,0.041,0.045,21.6,21.56,21.63,0.953,0.952,0.956,0.976,0.974,0.98,0.93,0.928,0.937,41.26,39.29,52.27,39.82,38.28,48.2,0,0,0,0,0,0,0.847,0,0.065,0.12,0.88,0.12,47.7
1017612000000,2002,4,2001,7,27,7,0.54,0.0756,0.465,24498.8,153.2,153.2,145.8,4,3,3.142857142857143,893.3,884.9,906.8,768.3,759.9,125,125,125,0,0,0,0.14,0.138,0.141,768.3,759.9,781.8,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.411,0.404,0.424,0.311,0.307,0.317,0.014,0.014,0.014,0.995,0.947,1.02,0.044,0.042,0.045,21.53,21.48,21.57,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.937,49.82,39.3,52.05,46.79,38.3,48.2,0,0,0,0,0,0,0.81,0,0.075,0.14,0.86,0.14,45.4
1018216800000,2002,4,2001,7,28,7,0.593,0.0756,0.518,27797.6,177.7,177.7,165.5,4,4,4,981.2,918,1060,856.2,793,125,125,125,0,0,0,0.128,0.118,0.136,856.2,793,934.6,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.492,0.434,0.564,0.353,0.323,0.391,0.016,0.014,0.018,1.08,0.967,1.21,0.049,0.043,0.055,21.11,20.7,21.46,0.954,0.953,0.956,0.979,0.976,0.98,0.934,0.93,0.936,42.27,39.76,45.32,41.37,38.79,44.42,0,0,0,0,0,0,0.919,0,0.075,0.13,0.87,0.13,46.9
1018821600000,2002,4,2001,7,29,7,0.678,0.0756,0.602,31310.6,188.2,188.2,186.4,4,4,4,1121,1089,1134,995.5,963.6,125,125,125,0,0,0,0.112,0.11,0.115,995.5,963.6,1009,990,990,990,968.3,968.2,968.3,21.7,21.7,21.8,0.631,0.59,0.651,0.426,0.405,0.444,0.02,0.019,0.02,1.34,1.26,1.38,0.061,0.058,0.064,20.39,20.3,20.56,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.54,46.41,48.01,46.59,45.48,47.05,0,0,0,0,0,0,1.04,0,0.076,0.11,0.89,0.11,46.2
1019426400000,2002,4,2001,7,30,7,0.664,0.0756,0.589,30805.1,185.4,185.4,183.4,4,4,4,1099,1091,1113,973.5,966.3,125,125,125,0,0,0,0.114,0.112,0.115,973.5,966.3,987.7,990,990,990,968.2,968.2,968.3,21.8,21.7,21.8,0.6,0.592,0.619,0.41,0.407,0.417,0.019,0.019,0.019,1.28,1.27,1.31,0.059,0.058,0.06,20.51,20.43,20.55,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.78,46.51,47.29,45.84,45.58,46.34,0,0,0,0,0,0,1.02,0,0.075,0.11,0.89,0.11,46.4
1020031200000,2002,4,2001,7,31,7,0.697,0.0851,0.612,31556.8,192.8,192.8,187.8,4,4,4,1153,1105,1204,1012,979.6,140.7,125,147,0,0,0,0.122,0.112,0.13,1012,979.6,1057,990,990,990,968.4,968.2,968.5,21.6,21.5,21.8,0.656,0.607,0.722,0.461,0.413,0.552,0.021,0.019,0.026,1.4,1.29,1.57,0.065,0.059,0.073,20.22,19.89,20.48,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.92,47,49.23,46.96,46.06,48.2,0,0,0,0,0,0,1.04,0,0.085,0.12,0.88,0.12,45.3
1020636000000,2002,5,2001,8,32,7,0.728,0.0967,0.632,31877.6,192.8,192.8,189.7,4,4,4,1204,1162,1227,1044,970,159.9,147,192,0,0,0,0.133,0.12,0.165,1044,970,1080,990,990,990,968.5,968.4,968.6,21.5,21.4,21.6,0.707,0.606,0.756,0.533,0.408,0.603,0.025,0.019,0.028,1.53,1.28,1.65,0.071,0.059,0.077,19.93,19.73,20.31,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.7,46.13,49.86,47.44,45.21,48.2,0,0,0,0,0,0,1.05,0,0.096,0.13,0.87,0.13,43.8
1021240800000,2002,5,2001,8,33,7,0.645,0.116,0.528,27927.7,177.3,177.3,166.2,4,4,4,1066,996.2,1137,873.7,804.2,192,192,192,0,0,0,0.18,0.169,0.193,873.7,804.2,945.2,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.516,0.452,0.581,0.362,0.328,0.396,0.017,0.015,0.018,1.12,0.995,1.24,0.051,0.045,0.057,20.78,20.43,21.12,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.93,0.936,42.45,39.69,45.22,41.56,38.71,44.32,0,0,0,0,0,0,0.924,0,0.117,0.18,0.82,0.18,43.3
1021845600000,2002,5,2001,8,34,7,0.552,0.0928,0.459,24711,156.6,156.6,147.1,4,3,3.2857142857142856,912.4,853.8,974.1,759,706.8,153.4,147,192,0,0,0,0.168,0.154,0.197,759,706.8,805.6,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.406,0.362,0.446,0.304,0.273,0.329,0.014,0.012,0.015,0.967,0.895,1.04,0.043,0.039,0.047,21.48,21.16,21.79,0.956,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.938,47.14,39.25,51.75,45.34,38.25,48.2,0,0,0,0,0,0,0.817,0,0.093,0.17,0.83,0.17,44.8
1022450400000,2002,5,2001,8,35,7,0.479,0.0841,0.395,22315.8,138.7,138.7,132.8,3,3,3,792.4,752.5,836.1,653.4,630.2,139,119,147,0,0,0,0.175,0.155,0.189,653.4,630.2,689.1,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.331,0.318,0.352,0.237,0.222,0.261,0.01,0.0097,0.011,0.805,0.766,0.866,0.035,0.033,0.038,22.13,21.89,22.32,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.18,43.75,47.19,44.28,42.87,46.24,0,0,0,0,0,0,0.738,0,0.084,0.18,0.82,0.18,46.6
1023055200000,2002,6,2001,9,36,7,0.42,0.072,0.348,19978.6,127.1,127.1,118.9,3,3,3,694.6,654.4,737,575.6,535.4,119,119,119,0,0,0,0.171,0.161,0.182,575.6,535.4,618,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.285,0.262,0.309,0.185,0.159,0.214,0.008,0.0068,0.0092,0.672,0.604,0.743,0.029,0.026,0.032,22.65,22.41,22.88,0.952,0.95,0.955,0.977,0.972,0.98,0.93,0.923,0.936,40.58,38.02,43.23,39.64,36.95,42.37,0,0,0,0,0,0,0.661,0,0.072,0.17,0.83,0.17,47.6
1023660000000,2002,6,2001,9,37,7,0.367,0.072,0.295,16887.9,108.2,108.2,100.5,3,2,2.4285714285714284,607.6,574.8,641.5,488.6,455.8,119,119,119,0,0,0,0.196,0.185,0.207,488.6,455.8,522.5,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.235,0.217,0.255,0.131,0.114,0.15,0.0055,0.0048,0.0064,0.589,0.544,0.636,0.025,0.023,0.027,23.08,22.95,23.23,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,44.86,35.67,52.66,42.69,34.6,48.2,0,0,0,0,0,0,0.558,0,0.072,0.2,0.8,0.2,46
1024264800000,2002,6,2001,9,38,7,0.325,0.072,0.253,15145.7,95.58,95.58,90.15,2,2,2,537.3,511.1,564.7,418.3,392.1,119,119,119,0,0,0,0.222,0.211,0.233,418.3,392.1,445.7,990,990,990,966,965.9,966.1,24,23.9,24.1,0.203,0.193,0.212,0.0964,0.0841,0.109,0.004,0.0035,0.0046,0.524,0.485,0.565,0.022,0.02,0.024,23.46,23.29,23.62,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46,43.31,48.77,45.08,42.45,47.79,0,0,0,0,0,0,0.501,0,0.072,0.22,0.78,0.22,46.6
1024869600000,2002,6,2001,9,39,7,0.291,0.072,0.219,13141.5,83.14,83.14,78.22,2,2,2,480.5,458.9,502.6,361.5,339.9,119,119,119,0,0,0,0.248,0.237,0.259,361.5,339.9,383.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.183,0.175,0.19,0.0696,0.0594,0.0801,0.0029,0.0024,0.0033,0.439,0.406,0.472,0.018,0.017,0.02,23.8,23.67,23.93,0.95,0.947,0.953,0.976,0.971,0.98,0.927,0.92,0.934,40.07,37.76,42.42,39.11,36.67,41.57,0,0,0,0,0,0,0.435,0,0.072,0.25,0.75,0.25,45.2
1025474400000,2002,7,2001,10,40,7,0.261,0.0816,0.18,10750,68.27,68.27,63.99,2,2,2,431.8,412.7,452,296.8,277.7,135,135,135,0,0,0,0.313,0.299,0.327,296.8,277.7,317,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.161,0.154,0.168,0.0391,0.0301,0.0486,0.0016,0.0012,0.002,0.343,0.314,0.373,0.014,0.013,0.015,24.11,23.99,24.23,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,32.98,30.87,35.19,31.99,29.94,34.13,0,0,0,0,0,0,0.355,0,0.081,0.31,0.69,0.31,41.2
1026079200000,2002,7,2001,10,41,7,0.236,0.0816,0.154,9235.39,58.53,58.53,54.97,2,2,2,389.8,374.1,406.4,254.8,239.1,135,135,135,0,0,0,0.347,0.332,0.361,254.8,239.1,271.4,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.146,0.141,0.152,0.0202,0.0161,0.0271,0.00082,0.00065,0.0011,0.281,0.261,0.305,0.011,0.011,0.012,24.37,24.27,24.47,0.93,0.926,0.934,0.97,0.97,0.97,0.903,0.898,0.906,28.34,26.57,30.17,27.49,25.77,29.27,0,0,0,0,0,0,0.305,0,0.082,0.35,0.65,0.35,39.1
1026684000000,2002,7,2001,10,42,7,0.215,0.0793,0.135,8195.59,50.72,50.72,48.78,2,1,1.2857142857142858,354.9,342.1,368.9,223.7,211.2,131.1,108,135,0,0,0,0.369,0.316,0.39,223.7,211.2,234.1,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.135,0.131,0.139,0.0148,0.0137,0.0156,0.00059,0.00055,0.00063,0.349,0.252,0.404,0.014,0.01,0.016,24.48,24.38,24.64,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.897,0.94,43.46,25.98,52.4,41.56,25.2,48.2,0,0,0,0,0,0,0.271,0,0.08,0.37,0.63,0.37,38.1
1027288800000,2002,7,2001,10,43,7,0.197,0.0653,0.132,8087.7,49.81,49.81,48.14,2,1,1.1428571428571428,325.9,314.5,338,217.9,206.5,108,108,108,0,0,0,0.332,0.32,0.343,217.9,206.5,230,990,990,990,965,965,965.1,25,24.9,25,0.13,0.126,0.135,0.0143,0.0133,0.0153,0.00057,0.00053,0.00061,0.359,0.248,0.396,0.014,0.0099,0.016,24.61,24.53,24.67,0.953,0.923,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.42,25.67,52.12,44.58,24.9,48.2,0,0,0,0,0,0,0.267,0,0.065,0.33,0.67,0.33,41.1
1027893600000,2002,7,2001,10,44,7,0.181,0.0601,0.121,7652.74,47.12,47.12,45.55,1,1,1,300,288.5,310.9,200.6,195.5,99.43,93,108,0,0,0,0.331,0.31,0.355,200.6,195.5,207.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.121,0.125,0.0128,0.0124,0.0134,0.00051,0.00049,0.00053,0.349,0.34,0.361,0.014,0.014,0.014,24.75,24.69,24.81,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,46.48,45.3,48.08,45.55,44.4,47.12,0,0,0,0,0,0,0.253,0,0.06,0.33,0.67,0.33,42.3
1028498400000,2002,8,2001,11,45,7,0.166,0.0562,0.11,6933.64,43.62,43.62,41.27,1,1,1,275,265.8,285,182,172.8,93,93,93,0,0,0,0.338,0.326,0.35,182,172.8,192,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.113,0.12,0.0112,0.0104,0.0121,0.00045,0.00041,0.00048,0.315,0.299,0.333,0.013,0.012,0.013,24.88,24.83,24.94,0.949,0.946,0.952,0.979,0.976,0.98,0.929,0.924,0.933,42.16,39.99,44.51,41.27,39.03,43.62,0,0,0,0,0,0,0.229,0,0.056,0.34,0.66,0.34,41.8
1029103200000,2002,8,2001,11,46,7,0.154,0.0562,0.0974,6074.05,38.28,38.28,36.16,1,1,1,254,245.9,262.8,161,152.9,93,93,93,0,0,0,0.366,0.354,0.378,161,152.9,169.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.106,0.112,0.00944,0.00874,0.0102,0.00037,0.00035,0.0004,0.278,0.263,0.294,0.011,0.01,0.012,25.01,24.96,25.06,0.943,0.94,0.945,0.971,0.97,0.974,0.915,0.912,0.921,37.22,35.31,39.29,36.16,34.25,38.28,0,0,0,0,0,0,0.201,0,0.0566,0.36,0.63,0.37,39.4
1029708000000,2002,8,2001,11,47,7,0.143,0.0562,0.0872,5423.22,33.95,33.95,32.28,1,1,1,237.2,229.7,244.5,144.2,136.7,93,93,93,0,0,0,0.392,0.38,0.405,144.2,136.7,151.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.1,0.105,0.00801,0.00737,0.00863,0.00032,0.00029,0.00034,0.248,0.234,0.261,0.0098,0.0092,0.01,25.13,25.07,25.19,0.937,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,33.28,31.52,35,32.28,30.58,33.95,0,0,0,0,0,0,0.179,0,0.0558,0.39,0.61,0.39,37.9
1030312800000,2002,8,2001,11,48,7,0.135,0.0544,0.0801,4977.97,32.34,32.34,29.63,1,1,1,222.5,215.8,228.4,132.5,125.8,90,72,93,0,0,0,0.404,0.334,0.425,132.5,125.8,143.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0982,0.0962,0.1,0.00701,0.00644,0.00797,0.00028,0.00025,0.00031,0.227,0.215,0.245,0.0089,0.0084,0.0096,25.24,25.2,25.27,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,30.55,28.96,33.34,29.63,28.09,32.34,0,0,0,0,0,0,0.165,0,0.0549,0.4,0.59,0.41,36.9
1030917600000,2002,9,2001,12,49,7,0.124,0.0435,0.0804,5015.6,31.78,31.78,29.85,1,1,1,204.9,198,213.3,132.9,126,72,72,72,0,0,0,0.352,0.338,0.364,132.9,126,141.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0966,0.0941,0.0995,0.00705,0.00646,0.00776,0.00028,0.00025,0.0003,0.226,0.213,0.241,0.0088,0.0083,0.0094,25.34,25.28,25.38,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,30.78,29.14,32.76,29.85,28.26,31.78,0,0,0,0,0,0,0.166,0,0.0436,0.35,0.65,0.35,40.4
1031522400000,2002,9,2001,12,50,7,0.115,0.0435,0.0712,4412.47,27.8,27.8,26.26,1,1,1,189.8,184.1,196.1,117.8,112.1,72,72,72,0,0,0,0.379,0.367,0.391,117.8,112.1,124.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0892,0.0934,0.00576,0.00528,0.0063,0.00023,0.00021,0.00025,0.199,0.188,0.21,0.0078,0.0074,0.0082,25.38,25.38,25.38,0.923,0.919,0.928,0.97,0.97,0.97,0.896,0.892,0.9,27.08,25.64,28.66,26.26,24.87,27.8,0,0,0,0,0,0,0.146,0,0.0438,0.38,0.62,0.38,38.4
1032127200000,2002,9,2001,12,51,7,0.107,0.0435,0.0631,3869.73,24.41,24.41,23.03,1,1,1,176.4,170.7,182.2,104.4,98.67,72,72,72,0,0,0,0.408,0.395,0.422,104.4,98.67,110.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0865,0.0845,0.0885,0.00462,0.00414,0.00511,0.00018,0.00016,0.0002,0.175,0.164,0.185,0.0068,0.0064,0.0072,25.38,25.38,25.38,0.914,0.911,0.918,0.97,0.968,0.97,0.886,0.883,0.89,23.76,22.4,25.16,23.03,21.69,24.41,0,0,0,0,0,0,0.128,0,0.0439,0.41,0.59,0.41,36.2
1032732000000,2002,9,2001,12,52,7,0.101,0.0435,0.0572,3504.75,21.41,21.41,20.86,1,1,1,166.6,163.3,169.3,94.6,91.28,72,72,72,0,0,0,0.432,0.425,0.441,94.6,91.28,97.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0819,0.084,0.00379,0.00351,0.00402,0.00015,0.00014,0.00016,0.157,0.151,0.162,0.0062,0.0059,0.0063,25.38,25.38,25.38,0.917,0.914,0.921,0.966,0.965,0.968,0.886,0.884,0.889,21.59,20.92,22.13,20.86,20.18,21.41,0,0,0,0,0,0,0.116,0,0.0438,0.43,0.57,0.43,34.7
1033336800000,2002,9,2001,12,53,7,0.0991,0.0332,0.066,4060.69,25.44,25.44,24.17,1,1,1,163.9,160.6,166.6,109,89.92,54.86,52,72,0,0,0,0.335,0.312,0.445,109,89.92,114.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0851,0.0814,0.0866,0.00502,0.00339,0.00549,0.0002,0.00013,0.00021,0.18,0.149,0.189,0.007,0.0058,0.0074,25.35,25.34,25.38,0.92,0.917,0.922,0.969,0.964,0.97,0.892,0.889,0.894,24.94,20.64,26.23,24.17,19.9,25.44,0,0,0,0,0,0,0.134,0,0.0331,0.34,0.67,0.33,41
1033941600000,2002,10,2002,1,1,7,0.0961,0.0314,0.0647,3966.91,24.39,24.39,23.61,1,1,1,158.9,155.1,162.2,106.9,103.1,52,52,52,0,0,0,0.327,0.321,0.335,106.9,103.1,110.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0839,0.0825,0.085,0.00484,0.00451,0.00512,0.00019,0.00018,0.0002,0.176,0.169,0.181,0.0069,0.0066,0.0071,25.34,25.34,25.34,0.916,0.913,0.918,0.97,0.97,0.97,0.888,0.886,0.891,24.34,23.39,25.14,23.61,22.69,24.39,0,0,0,0,0,0,0.131,0,0.0314,0.33,0.67,0.33,41.3
1034546400000,2002,10,2002,1,2,7,0.0905,0.0314,0.059,3603.88,22.35,22.35,21.45,1,1,1,149.6,145.5,153.7,97.61,93.51,52,52,52,0,0,0,0.348,0.338,0.357,97.61,93.51,101.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0806,0.0791,0.082,0.00405,0.0037,0.0044,0.00016,0.00015,0.00017,0.159,0.152,0.166,0.0062,0.0059,0.0065,25.34,25.34,25.35,0.914,0.911,0.917,0.968,0.966,0.97,0.884,0.883,0.886,22.17,21.33,23.06,21.45,20.6,22.35,0,0,0,0,0,0,0.119,0,0.0315,0.35,0.65,0.35,39.8
1035151200000,2002,10,2002,1,3,7,0.0857,0.0314,0.0542,3329.33,20.32,20.32,19.82,1,1,1,141.7,140.3,144.1,89.68,88.31,52,52,52,0,0,0,0.367,0.361,0.371,89.68,88.31,92.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0778,0.0773,0.0786,0.00337,0.00326,0.00358,0.00013,0.00013,0.00014,0.145,0.142,0.149,0.0057,0.0056,0.0058,25.36,25.35,25.36,0.922,0.919,0.923,0.964,0.964,0.965,0.889,0.887,0.89,20.55,20.28,21.05,19.82,19.54,20.32,0,0,0,0,0,0,0.11,0,0.0315,0.37,0.63,0.37,38.8
1035756000000,2002,10,2002,1,4,7,0.0841,0.0309,0.0532,3268.95,20.12,20.12,19.46,1,1,1,139.1,137,141.1,87.92,85.03,51.14,50,52,0,0,0,0.368,0.354,0.379,87.92,85.03,91.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.077,0.0761,0.0779,0.00322,0.00298,0.0035,0.00013,0.00012,0.00014,0.141,0.136,0.147,0.0055,0.0053,0.0058,25.36,25.35,25.36,0.924,0.92,0.927,0.963,0.962,0.965,0.89,0.888,0.892,20.2,19.61,20.85,19.46,18.87,20.12,0,0,0,0,0,0,0.108,0,0.0309,0.37,0.63,0.37,38.9
1036360800000,2002,11,2002,2,5,7,0.0903,0.0302,0.06,3663.51,22.44,22.44,21.81,1,1,1,149.3,144.1,152.1,99.26,94.14,50,50,50,0,0,0,0.335,0.329,0.347,99.26,94.14,102.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.079,0.0818,0.00419,0.00375,0.00443,0.00016,0.00015,0.00017,0.161,0.152,0.167,0.0063,0.006,0.0065,25.34,25.34,25.35,0.913,0.911,0.917,0.968,0.966,0.97,0.884,0.883,0.886,22.52,21.45,23.14,21.81,20.73,22.44,0,0,0,0,0,0,0.121,0,0.0303,0.33,0.66,0.34,40.6
1036965600000,2002,11,2002,2,6,7,0.0918,0.0302,0.0616,3759.01,22.51,22.51,22.38,1,1,1,151.8,151.3,152.3,101.8,101.3,50,50,50,0,0,0,0.329,0.328,0.331,101.8,101.3,102.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0817,0.0815,0.0819,0.0044,0.00436,0.00445,0.00017,0.00017,0.00017,0.166,0.165,0.167,0.0065,0.0065,0.0065,25.34,25.34,25.34,0.912,0.912,0.913,0.97,0.969,0.97,0.885,0.884,0.885,23.08,22.94,23.21,22.38,22.24,22.51,0,0,0,0,0,0,0.124,0,0.0302,0.33,0.67,0.33,40.9
1037570400000,2002,11,2002,2,7,7,0.0897,0.0302,0.0594,3624.65,22.24,22.24,21.58,1,1,1,148.2,145,151.3,98.24,94.96,50,50,50,0,0,0,0.338,0.331,0.345,98.24,94.96,101.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0804,0.0793,0.0815,0.0041,0.00382,0.00436,0.00016,0.00015,0.00017,0.16,0.154,0.165,0.0063,0.006,0.0065,25.34,25.34,25.35,0.913,0.911,0.916,0.968,0.966,0.969,0.884,0.882,0.885,22.29,21.62,22.94,21.58,20.9,22.24,0,0,0,0,0,0,0.12,0,0.0303,0.34,0.66,0.34,40.4
1038175200000,2002,11,2002,2,8,7,0.0914,0.031,0.0604,3687.05,22.44,22.44,21.95,1,1,1,151.2,150.2,152.1,99.89,92.53,51.29,50,59,0,0,0,0.339,0.329,0.389,99.89,92.53,102.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0812,0.0798,0.0818,0.00424,0.00362,0.00443,0.00017,0.00014,0.00017,0.163,0.151,0.167,0.0064,0.0059,0.0065,25.34,25.34,25.35,0.913,0.911,0.919,0.969,0.965,0.97,0.884,0.883,0.887,22.65,21.13,23.14,21.95,20.4,22.44,0,0,0,0,0,0,0.122,0,0.031,0.34,0.66,0.34,40.3
1038780000000,2002,12,2002,3,9,7,0.0933,0.0357,0.0577,3530.67,23.25,23.25,21.02,1,1,1,154.3,149.1,164.4,95.34,90.06,59,59,59,0,0,0,0.383,0.359,0.396,95.34,90.06,105.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.079,0.0844,0.00385,0.00341,0.00471,0.00015,0.00013,0.00018,0.156,0.146,0.174,0.0061,0.0057,0.0068,25.35,25.35,25.35,0.917,0.912,0.921,0.967,0.964,0.97,0.887,0.884,0.888,21.74,20.63,23.97,21.02,19.89,23.25,0,0,0,0,0,0,0.117,0,0.0356,0.38,0.62,0.38,37.8
1039384800000,2002,12,2002,3,10,7,0.104,0.0357,0.0686,4233.19,25.75,25.75,25.2,1,1,1,172.5,168.5,174.8,113.5,109.5,59,59,59,0,0,0,0.342,0.338,0.35,113.5,109.5,115.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0872,0.0858,0.088,0.0054,0.00506,0.00559,0.00021,0.0002,0.00022,0.188,0.181,0.192,0.0074,0.0071,0.0075,25.36,25.36,25.36,0.92,0.917,0.922,0.97,0.97,0.97,0.893,0.89,0.894,25.98,24.98,26.54,25.2,24.23,25.75,0,0,0,0,0,0,0.14,0,0.0354,0.34,0.66,0.34,40.7
1039989600000,2002,12,2002,3,11,7,0.112,0.0357,0.0764,4755.14,29.7,29.7,28.3,1,1,1,185.4,176.4,191.2,126.4,117.4,59,59,59,0,0,0,0.318,0.309,0.334,126.4,117.4,132.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0886,0.0938,0.00649,0.00573,0.00698,0.00025,0.00022,0.00027,0.211,0.195,0.222,0.0083,0.0076,0.0087,25.36,25.36,25.36,0.928,0.923,0.931,0.97,0.97,0.97,0.901,0.895,0.903,29.18,26.95,30.61,28.3,26.14,29.7,0,0,0,0,0,0,0.157,0,0.0356,0.32,0.68,0.32,42.5
1040594400000,2002,12,2002,3,12,7,0.123,0.0357,0.0868,5439.38,34.61,34.61,32.38,1,1,1,202.6,193.1,212.2,143.6,134.1,59,59,59,0,0,0,0.292,0.278,0.306,143.6,134.1,153.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0979,0.0945,0.101,0.00795,0.00715,0.00877,0.00031,0.00028,0.00034,0.242,0.225,0.259,0.0095,0.0088,0.01,25.33,25.27,25.36,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.911,33.38,31.08,35.68,32.38,30.15,34.61,0,0,0,0,0,0,0.18,0,0.0362,0.29,0.71,0.29,44.2
1041199200000,2002,12,2002,3,13,7,0.133,0.0417,0.0908,5680.86,35.48,35.48,33.81,1,1,1,219.1,215.2,223.4,150.1,143.9,69,59,73,0,0,0,0.315,0.273,0.337,150.1,143.9,157.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.0997,0.103,0.00851,0.00798,0.0091,0.00033,0.00031,0.00036,0.255,0.244,0.266,0.01,0.0096,0.01,25.23,25.2,25.25,0.939,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,34.86,33.36,36.57,33.81,32.36,35.48,0,0,0,0,0,0,0.188,0,0.0422,0.31,0.68,0.32,42.7
1041804000000,2003,1,2002,4,14,7,0.145,0.0442,0.1,6307.36,42.44,42.44,37.54,1,1,1,239.1,225.9,259.3,166.1,152.9,73,73,73,0,0,0,0.306,0.282,0.323,166.1,152.9,186.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.103,0.115,0.00987,0.00875,0.0116,0.00039,0.00034,0.00046,0.284,0.261,0.32,0.011,0.01,0.013,25.08,24.94,25.18,0.944,0.94,0.95,0.973,0.97,0.98,0.919,0.911,0.931,38.56,35.49,43.3,37.54,34.42,42.44,0,0,0,0,0,0,0.209,0,0.045,0.3,0.69,0.31,43.5
1042408800000,2003,1,2002,4,15,7,0.18,0.0442,0.136,8383.51,57.11,57.11,49.9,2,1,1.4285714285714286,298.2,268.3,334.5,225.2,195.3,73,73,73,0,0,0,0.246,0.218,0.272,225.2,195.3,261.5,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.128,0.118,0.141,0.0155,0.0123,0.0224,0.00062,0.00049,0.0009,0.319,0.247,0.385,0.013,0.0098,0.015,24.78,24.65,24.89,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,39.68,26.21,51.71,38.35,25.42,48.2,0,0,0,0,0,0,0.277,0,0.044,0.25,0.76,0.24,46.6
1043013600000,2003,1,2002,4,16,7,0.23,0.0442,0.186,11262.8,73.92,73.92,67.04,2,2,2,380.5,344.6,412.4,307.6,271.6,73,73,73,0,0,0,0.193,0.177,0.212,307.6,271.6,339.4,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.157,0.145,0.169,0.0442,0.0272,0.0592,0.0018,0.0011,0.0024,0.352,0.298,0.4,0.014,0.012,0.016,24.35,24.14,24.58,0.941,0.934,0.947,0.97,0.97,0.972,0.913,0.906,0.92,34.55,30.57,38.04,33.52,29.65,36.96,0,0,0,0,0,0,0.372,0,0.044,0.19,0.81,0.19,49
1043618400000,2003,1,2002,4,17,7,0.271,0.0462,0.225,13653.1,84.69,84.69,81.27,2,2,2,448.4,423.1,473.4,372,350.1,76.43,73,85,0,0,0,0.17,0.16,0.184,372,350.1,388.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.181,0.172,0.187,0.0746,0.0642,0.0823,0.0031,0.0026,0.0034,0.449,0.415,0.474,0.018,0.017,0.02,23.93,23.8,24.08,0.951,0.948,0.953,0.978,0.974,0.98,0.931,0.924,0.934,41.53,39.2,43.21,40.63,38.19,42.34,0,0,0,0,0,0,0.451,0,0.046,0.17,0.83,0.17,50.4
1044223200000,2003,2,2002,5,18,7,0.298,0.0514,0.247,14904,92.4,92.4,88.71,2,2,2,493,479.1,511.4,408,394.1,85,85,85,0,0,0,0.172,0.166,0.177,408,394.1,426.4,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.194,0.189,0.2,0.0916,0.085,0.1,0.0038,0.0035,0.0042,0.504,0.483,0.531,0.021,0.02,0.022,23.68,23.57,23.76,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,45.26,43.82,47.14,44.36,42.94,46.2,0,0,0,0,0,0,0.493,0,0.051,0.17,0.83,0.17,50
1044828000000,2003,2,2002,5,19,7,0.334,0.0514,0.282,16477.4,105.6,105.6,98.08,3,2,2.2857142857142856,551.6,518.8,590.4,466.6,433.8,85,85,85,0,0,0,0.154,0.144,0.164,466.6,433.8,505.4,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.217,0.203,0.237,0.119,0.104,0.139,0.005,0.0043,0.0058,0.562,0.522,0.611,0.023,0.022,0.026,23.36,23.2,23.52,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.84,35.28,52.12,44.08,34.23,48.2,0,0,0,0,0,0,0.545,0,0.052,0.15,0.84,0.16,49.3
